    "84_LVBranch1221505": {
      "bus_from": "84_LVBus1597732",
      "bus_to": "84_LVBus1597733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.44290334329783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0584919": {
      "bus_from": "84_LVBus1597732",
      "bus_to": "84_LVBus1597734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.60921848736916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1119492": {
      "bus_from": "84_MVLV095740_LV",
      "bus_to": "84_LVBus1597716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.65882211554312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0553026": {
      "bus_from": "84_LVBus1597716",
      "bus_to": "84_LVBus1597717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.28478563976404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0394097": {
      "bus_from": "84_LVBus1597717",
      "bus_to": "84_LVBus1597718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.79806661108051,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0672745": {
      "bus_from": "84_LVBus1597718",
      "bus_to": "84_LVBus1597721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.128787683179354,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0692446": {
      "bus_from": "84_LVBus1597721",
      "bus_to": "84_LVBus1597722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.79261955113066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0004137": {
      "bus_from": "84_LVBus1597718",
      "bus_to": "84_LVBus1597719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.19351007293481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0820217": {
      "bus_from": "84_LVBus1597719",
      "bus_to": "84_LVBus1597720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.55967356885188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1882005": {
      "bus_from": "84_MVLV095740_LV",
      "bus_to": "84_LVBus1597703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.98008461104976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0185726": {
      "bus_from": "84_LVBus1597703",
      "bus_to": "84_LVBus1597704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 186.0159792809108,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0500932": {
      "bus_from": "84_LVBus1597704",
      "bus_to": "84_LVBus1597706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.79645504486301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0810533": {
      "bus_from": "84_LVBus1597706",
      "bus_to": "84_LVBus1597707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.13032804139648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0600333": {
      "bus_from": "84_LVBus1597706",
      "bus_to": "84_LVBus1597708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.75692998991961,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0519789": {
      "bus_from": "84_LVBus1597708",
      "bus_to": "84_LVBus1597714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.18240531463963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0322445": {
      "bus_from": "84_LVBus1597708",
      "bus_to": "84_LVBus1597709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.5798504097776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0676069": {
      "bus_from": "84_LVBus1597709",
      "bus_to": "84_LVBus1597713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.68948554481747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0118130": {
      "bus_from": "84_LVBus1597709",
      "bus_to": "84_LVBus1597710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.336440543361384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0365229": {
      "bus_from": "84_LVBus1597710",
      "bus_to": "84_LVBus1597712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.37800584527618,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0229171": {
      "bus_from": "84_LVBus1597710",
      "bus_to": "84_LVBus1597711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.0163462223129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0036856": {
      "bus_from": "84_LVBus1597704",
      "bus_to": "84_LVBus1597705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.58340721046378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0885415": {
      "bus_from": "84_MVLV095740_LV",
      "bus_to": "84_LVBus1597697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.71336284692665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0425280": {
      "bus_from": "84_LVBus1597697",
      "bus_to": "84_LVBus1597698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.36151413983028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0200976": {
      "bus_from": "84_LVBus1597698",
      "bus_to": "84_LVBus1597699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.81161431738187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0361424": {
      "bus_from": "84_LVBus1597699",
      "bus_to": "84_LVBus1597700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.79591483783378,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0075051": {
      "bus_from": "84_LVBus1597699",
      "bus_to": "84_LVBus1597701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 252.1454842765296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1598083": {
      "bus_from": "84_MVLV137565_LV",
      "bus_to": "84_LVBus1597935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.83929181886869,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731643": {
      "bus_from": "84_LVBus1597935",
      "bus_to": "84_LVBus2182976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.84579612795661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1887735": {
      "bus_from": "84_LVBus2182976",
      "bus_to": "84_LVBus2182977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.69286658574856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1761447": {
      "bus_from": "84_LVBus2182977",
      "bus_to": "84_LVBus2206921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.599253012615943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1464475": {
      "bus_from": "84_LVBus2182976",
      "bus_to": "84_LVBus2182978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.41011952041426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753493": {
      "bus_from": "84_LVBus2182978",
      "bus_to": "84_LVBus2255063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.406735951289036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1850092": {
      "bus_from": "84_LVBus2255063",
      "bus_to": "84_LVBus2256618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.45212707524094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1648098": {
      "bus_from": "84_MVLV137565_LV",
      "bus_to": "84_LVBus1597933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.60243852289356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220884": {
      "bus_from": "84_LVBus1597933",
      "bus_to": "84_LVBus2170134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.81512920887918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1896797": {
      "bus_from": "84_LVBus2170134",
      "bus_to": "84_LVBus2247537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.87476577314982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974767": {
      "bus_from": "84_LVBus2247537",
      "bus_to": "84_LVBus2247538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.553679934982859,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0678155": {
      "bus_from": "84_LVBus2247538",
      "bus_to": "84_LVBus2247539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.13074022942715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0029110": {
      "bus_from": "84_LVBus2247539",
      "bus_to": "84_LVBus2247540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.2023545308927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1560277": {
      "bus_from": "84_LVBus2247540",
      "bus_to": "84_LVBus2247541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.623333327856363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0885347": {
      "bus_from": "84_LVBus2247541",
      "bus_to": "84_LVBus2247542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.819068852518086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1156822": {
      "bus_from": "84_MVLV137565_LV",
      "bus_to": "84_LVBus1597931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 190.26952583669214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1714606": {
      "bus_from": "84_MVLV036995_LV",
      "bus_to": "84_LVBus1597336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.815256337615777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0576029": {
      "bus_from": "84_LVBus1597336",
      "bus_to": "84_LVBus1597338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.71150194379449,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0428136": {
      "bus_from": "84_LVBus1597338",
      "bus_to": "84_LVBus1597339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.48458742063731,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0012835": {
      "bus_from": "84_LVBus1597338",
      "bus_to": "84_LVBus1597340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.63500782441418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0404496": {
      "bus_from": "84_LVBus1597340",
      "bus_to": "84_LVBus1597341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.73019914926176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0516102": {
      "bus_from": "84_LVBus1597336",
      "bus_to": "84_LVBus1597337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.2042046500072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_348266": {
      "bus_from": "84_MVBus000123",
      "bus_to": "84_MVBus000124",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.338037817828654,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_178832": {
      "bus_from": "84_MVBus000124",
      "bus_to": "84_MVBus000125",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 595.4215099084195,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_35777": {
      "bus_from": "84_MVBus000125",
      "bus_to": "84_MVLV090739",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 491.4290956687658,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0171067": {
      "bus_from": "84_MVLV090739_LV",
      "bus_to": "84_LVBus1597649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.52534759616458,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1236514": {
      "bus_from": "84_LVBus1597649",
      "bus_to": "84_LVBus1597651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.2982073713932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0365230": {
      "bus_from": "84_LVBus1597649",
      "bus_to": "84_LVBus1597650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.55433552761301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_24643": {
      "bus_from": "84_MVBus000125",
      "bus_to": "84_MVLV069150",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 583.9334898440787,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0464786": {
      "bus_from": "84_MVLV069150_LV",
      "bus_to": "84_LVBus1597494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.105706456597716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0120208": {
      "bus_from": "84_LVBus1597494",
      "bus_to": "84_LVBus1597495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.95066839563141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1631806": {
      "bus_from": "84_LVBus1597495",
      "bus_to": "84_LVBus1597496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.98552035692404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_334714": {
      "bus_from": "84_MVLV064358",
      "bus_to": "84_MVLV047876",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 223.0705045557966,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1297148": {
      "bus_from": "84_MVLV047876_LV",
      "bus_to": "84_LVBus1597407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 157.27734797705403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1522966": {
      "bus_from": "84_LVBus1597407",
      "bus_to": "84_LVBus1597408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.3215063300742305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_395276": {
      "bus_from": "84_MVBus000120",
      "bus_to": "84_MVLV014382",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 29.591696524730423,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0872941": {
      "bus_from": "84_MVLV014382_LV",
      "bus_to": "84_LVBus1597246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.876547542845563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0887024": {
      "bus_from": "84_MVLV031850_LV",
      "bus_to": "84_LVBus1597297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 240.60248747126522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1803466": {
      "bus_from": "84_MVLV031850_LV",
      "bus_to": "84_LVBus1597295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 325.66685743703704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1520989": {
      "bus_from": "84_MVLV031850_LV",
      "bus_to": "84_LVBus1597293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 367.6640691461785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1402481": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.03328387382968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1783863": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.14060872970032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1183838": {
      "bus_from": "84_LVBus1597758",
      "bus_to": "84_LVBus1597759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.571247566954405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0778564": {
      "bus_from": "84_LVBus1597759",
      "bus_to": "84_LVBus1597760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.76313621921216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1040994": {
      "bus_from": "84_LVBus1597760",
      "bus_to": "84_LVBus1597761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.922269321837813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0772281": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.428522272236115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1738904": {
      "bus_from": "84_LVBus1597755",
      "bus_to": "84_LVBus1597756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.516166253755554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1895345": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.1232336176663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1720827": {
      "bus_from": "84_LVBus1597742",
      "bus_to": "84_LVBus1597743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.65368879197569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1833463": {
      "bus_from": "84_LVBus1597743",
      "bus_to": "84_LVBus1597744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.03386157534028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1450702": {
      "bus_from": "84_LVBus1597744",
      "bus_to": "84_LVBus1597745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.518904569394145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1237025": {
      "bus_from": "84_LVBus1597745",
      "bus_to": "84_LVBus1597746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.04603629787555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1097398": {
      "bus_from": "84_LVBus1597746",
      "bus_to": "84_LVBus1597747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.20105576943184,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1720830": {
      "bus_from": "84_LVBus1597747",
      "bus_to": "84_LVBus1597748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.31349572848623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1402444": {
      "bus_from": "84_LVBus1597748",
      "bus_to": "84_LVBus1597749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.013239395295734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1126123": {
      "bus_from": "84_LVBus1597749",
      "bus_to": "84_LVBus1597750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.12002701417927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1456326": {
      "bus_from": "84_LVBus1597750",
      "bus_to": "84_LVBus1597751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.50729334114956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1040976": {
      "bus_from": "84_LVBus1597751",
      "bus_to": "84_LVBus1597752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.4584016107079,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0742970": {
      "bus_from": "84_LVBus1597746",
      "bus_to": "84_LVBus1597753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.72260653324237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0973337": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.817510580773602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961189": {
      "bus_from": "84_MVLV100255_LV",
      "bus_to": "84_LVBus1597737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.317363509480394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1720862": {
      "bus_from": "84_LVBus1597737",
      "bus_to": "84_LVBus1597738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.72398007153628,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0826340": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.7733340893332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0908100": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.429345816773605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1605914": {
      "bus_from": "84_LVBus1597796",
      "bus_to": "84_LVBus1597797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.705261996979339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1463105": {
      "bus_from": "84_LVBus1597796",
      "bus_to": "84_LVBus1597798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.489494096840325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1856286": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 273.2057434593671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1748243": {
      "bus_from": "84_LVBus1597790",
      "bus_to": "84_LVBus1597791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.06867229167031,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1605953": {
      "bus_from": "84_LVBus1597791",
      "bus_to": "84_LVBus1597792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.57989831029316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0804519": {
      "bus_from": "84_LVBus1597792",
      "bus_to": "84_LVBus1597793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.49386498983293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1661636": {
      "bus_from": "84_LVBus1597793",
      "bus_to": "84_LVBus1597794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.35871056720954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0979230": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.05076182453809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1691319": {
      "bus_from": "84_LVBus1597782",
      "bus_to": "84_LVBus1597784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.116064261512356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0845966": {
      "bus_from": "84_LVBus1597784",
      "bus_to": "84_LVBus1597785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.76675253666068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1551862": {
      "bus_from": "84_LVBus1597785",
      "bus_to": "84_LVBus1597786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.1790434314036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1506628": {
      "bus_from": "84_LVBus1597786",
      "bus_to": "84_LVBus1597787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.907432394460876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1247060": {
      "bus_from": "84_LVBus1597787",
      "bus_to": "84_LVBus1597788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.79299388694614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1623627": {
      "bus_from": "84_LVBus1597782",
      "bus_to": "84_LVBus1597783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.836040513124296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1410869": {
      "bus_from": "84_LVBus1597783",
      "bus_to": "84_LVBus2244981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.16595780844506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1570720": {
      "bus_from": "84_LVBus2244981",
      "bus_to": "84_LVBus2244982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.203244750838856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1586551": {
      "bus_from": "84_LVBus2244982",
      "bus_to": "84_LVBus2244983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.54134560928917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0894626": {
      "bus_from": "84_LVBus2244983",
      "bus_to": "84_LVBus2244984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.288540084957521,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0760834": {
      "bus_from": "84_LVBus2244983",
      "bus_to": "84_LVBus2244985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.29917321740978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0815908": {
      "bus_from": "84_LVBus2244985",
      "bus_to": "84_LVBus2244986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.748174327251967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1321472": {
      "bus_from": "84_LVBus2244986",
      "bus_to": "84_LVBus2244987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.92264543436091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1183165": {
      "bus_from": "84_LVBus2244987",
      "bus_to": "84_LVBus2244988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.744284818328524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0833305": {
      "bus_from": "84_LVBus2244988",
      "bus_to": "84_LVBus2244989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.84135404210934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1142406": {
      "bus_from": "84_LVBus2244989",
      "bus_to": "84_LVBus2245999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.202142393287582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1886293": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.13577679989532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1842643": {
      "bus_from": "84_LVBus1597775",
      "bus_to": "84_LVBus1597776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.07337660580843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1414035": {
      "bus_from": "84_LVBus1597776",
      "bus_to": "84_LVBus1597780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.670164158979581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1034494": {
      "bus_from": "84_LVBus1597776",
      "bus_to": "84_LVBus1597777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.53631823072185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1746134": {
      "bus_from": "84_LVBus1597777",
      "bus_to": "84_LVBus1597778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.098410109776555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1085038": {
      "bus_from": "84_LVBus1597778",
      "bus_to": "84_LVBus1597779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.816943704355268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1850854": {
      "bus_from": "84_MVLV107179_LV",
      "bus_to": "84_LVBus1597767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.62744186052489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1867699": {
      "bus_from": "84_LVBus1597767",
      "bus_to": "84_LVBus1597768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.60192583376108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1291935": {
      "bus_from": "84_LVBus1597767",
      "bus_to": "84_LVBus1597769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.09395916844335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1247034": {
      "bus_from": "84_LVBus1597769",
      "bus_to": "84_LVBus1597770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.145946522317544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1926652": {
      "bus_from": "84_LVBus1597770",
      "bus_to": "84_LVBus1597771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.76544824371331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1691313": {
      "bus_from": "84_LVBus1597771",
      "bus_to": "84_LVBus1597772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.43697370844698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1926656": {
      "bus_from": "84_LVBus1597772",
      "bus_to": "84_LVBus1597773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.063079052864225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1447813": {
      "bus_from": "84_MVLV091119_LV",
      "bus_to": "84_LVBus1597660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.16638898955702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1430028": {
      "bus_from": "84_LVBus1597660",
      "bus_to": "84_LVBus1597661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.294911387146893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1121032": {
      "bus_from": "84_MVLV091119_LV",
      "bus_to": "84_LVBus1597658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.3947104392908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1774461": {
      "bus_from": "84_MVLV091119_LV",
      "bus_to": "84_LVBus1597655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.25468333304247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1189711": {
      "bus_from": "84_LVBus1597655",
      "bus_to": "84_LVBus1597656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.71245327372151,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1738220": {
      "bus_from": "84_MVLV091119_LV",
      "bus_to": "84_LVBus1597653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.09048122884676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_122038": {
      "bus_from": "84_MVBus000115",
      "bus_to": "84_MVBus000116",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 266.6871631265935,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_51831": {
      "bus_from": "84_MVBus000116",
      "bus_to": "84_MVLV049593",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 604.1410889890508,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch1803171": {
      "bus_from": "84_MVLV049593_LV",
      "bus_to": "84_LVBus1597417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.825983971091773,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0678942": {
      "bus_from": "84_LVBus1597417",
      "bus_to": "84_LVBus1597418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.01788370779069,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1556207": {
      "bus_from": "84_LVBus1597418",
      "bus_to": "84_LVBus1597427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.585820656319256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0519037": {
      "bus_from": "84_LVBus1597418",
      "bus_to": "84_LVBus1597419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.544845331190686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1850766": {
      "bus_from": "84_LVBus1597419",
      "bus_to": "84_LVBus1597425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.640815674081246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1071572": {
      "bus_from": "84_LVBus1597425",
      "bus_to": "84_LVBus1597426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.180016906431329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0662130": {
      "bus_from": "84_LVBus1597419",
      "bus_to": "84_LVBus1597424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.69345685588178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0031746": {
      "bus_from": "84_LVBus1597419",
      "bus_to": "84_LVBus1597420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.2310402956504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0368185": {
      "bus_from": "84_LVBus1597420",
      "bus_to": "84_LVBus1597421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 199.38253978873112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1478595": {
      "bus_from": "84_LVBus1597421",
      "bus_to": "84_LVBus1597422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 348.81559926660475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0101031": {
      "bus_from": "84_LVBus1597420",
      "bus_to": "84_LVBus1597423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.59500746172556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0608287": {
      "bus_from": "84_LVBus1597417",
      "bus_to": "84_LVBus1597428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.70158851113311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0218347": {
      "bus_from": "84_LVBus1597428",
      "bus_to": "84_LVBus1597429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.09330979697538,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1290570": {
      "bus_from": "84_LVBus1597429",
      "bus_to": "84_LVBus1597430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.50590878962339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1128748": {
      "bus_from": "84_LVBus1597430",
      "bus_to": "84_LVBus1597431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.05208136463102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0215698": {
      "bus_from": "84_LVBus1597428",
      "bus_to": "84_LVBus1597432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.93547080135596,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0476051": {
      "bus_from": "84_MVLV049593_LV",
      "bus_to": "84_LVBus1597412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.971519860318909,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0189059": {
      "bus_from": "84_LVBus1597412",
      "bus_to": "84_LVBus1597413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 331.32506060618067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0732728": {
      "bus_from": "84_LVBus1597413",
      "bus_to": "84_LVBus1597414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.55568380353952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0072714": {
      "bus_from": "84_LVBus1597412",
      "bus_to": "84_LVBus1597415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.07594502360127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_13794": {
      "bus_from": "84_MVBus000116",
      "bus_to": "84_MVLV123076",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 44.38775390782938,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch1527059": {
      "bus_from": "84_MVLV123076_LV",
      "bus_to": "84_LVBus1597895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.58836437779343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_122039": {
      "bus_from": "84_MVBus000114",
      "bus_to": "84_MVBus000118",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.12855340300486,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_310195": {
      "bus_from": "84_MVBus000118",
      "bus_to": "84_MVLV029761",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 141.2641860875794,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1900357": {
      "bus_from": "84_MVLV029761_LV",
      "bus_to": "84_LVBus1597269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.197689033624442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0283309": {
      "bus_from": "84_LVBus1597269",
      "bus_to": "84_LVBus1597270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.015573020981375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0678200": {
      "bus_from": "84_LVBus1597270",
      "bus_to": "84_LVBus1597271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.99785365065225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0360276": {
      "bus_from": "84_LVBus1597271",
      "bus_to": "84_LVBus1597272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.01223640386869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0256568": {
      "bus_from": "84_LVBus1597271",
      "bus_to": "84_LVBus1597273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.734605283458972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0159705": {
      "bus_from": "84_LVBus1597271",
      "bus_to": "84_LVBus1597274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.91601574311673,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0411365": {
      "bus_from": "84_LVBus1597270",
      "bus_to": "84_LVBus1597275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.99956212426576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1313351": {
      "bus_from": "84_LVBus1597275",
      "bus_to": "84_LVBus1597276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.07065466915267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1703123": {
      "bus_from": "84_LVBus1597276",
      "bus_to": "84_LVBus1597277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.639796248822287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0631959": {
      "bus_from": "84_LVBus1597275",
      "bus_to": "84_LVBus1597278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.136816279674985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0515405": {
      "bus_from": "84_LVBus1597275",
      "bus_to": "84_LVBus1597279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.14340755049442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1011405": {
      "bus_from": "84_LVBus1597279",
      "bus_to": "84_LVBus1597280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.05538501289077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1542064": {
      "bus_from": "84_MVLV029761_LV",
      "bus_to": "84_LVBus1597266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.184837635300045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0832041": {
      "bus_from": "84_LVBus1597266",
      "bus_to": "84_LVBus1597267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.704074603820652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1680478": {
      "bus_from": "84_LVBus1597267",
      "bus_to": "84_LVBus2106356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.420816605256934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0443702": {
      "bus_from": "84_LVBus2106356",
      "bus_to": "84_LVBus2106357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.87110912492366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0691592": {
      "bus_from": "84_LVBus2106357",
      "bus_to": "84_LVBus2106361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.410035601775185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0006993": {
      "bus_from": "84_LVBus2106357",
      "bus_to": "84_LVBus2106358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.22177044247952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1362717": {
      "bus_from": "84_LVBus2106358",
      "bus_to": "84_LVBus2106360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.84236565368252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1874147": {
      "bus_from": "84_LVBus2106360",
      "bus_to": "84_LVBus2164873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.55260127487121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0332455": {
      "bus_from": "84_LVBus2106358",
      "bus_to": "84_LVBus2106359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.779312968209293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0152843": {
      "bus_from": "84_LVBus2106356",
      "bus_to": "84_LVBus2106362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.9035097898488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0979245": {
      "bus_from": "84_LVBus2106362",
      "bus_to": "84_LVBus2106363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.97530875931473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1068143": {
      "bus_from": "84_LVBus2106363",
      "bus_to": "84_LVBus2106364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 210.87886426414434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1656054": {
      "bus_from": "84_MVLV091402_LV",
      "bus_to": "84_LVBus1597667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.300042652758297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437186": {
      "bus_from": "84_MVLV091402_LV",
      "bus_to": "84_LVBus1597665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.66956110737788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080609": {
      "bus_from": "84_MVLV091402_LV",
      "bus_to": "84_LVBus1597663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.66846933006842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_217452": {
      "bus_from": "84_MVBus000111",
      "bus_to": "84_MVLV137994",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 33.87401785162879,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1088454": {
      "bus_from": "84_MVLV137994_LV",
      "bus_to": "84_LVBus1597944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.08414533709501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0814106": {
      "bus_from": "84_MVLV137994_LV",
      "bus_to": "84_LVBus1597937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.393238099470151,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1559000": {
      "bus_from": "84_LVBus1597937",
      "bus_to": "84_LVBus1597938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.27615024814782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1545221": {
      "bus_from": "84_LVBus1597938",
      "bus_to": "84_LVBus1597939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.18693367059075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1483877": {
      "bus_from": "84_LVBus1597939",
      "bus_to": "84_LVBus1597940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.18863446084701,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0751003": {
      "bus_from": "84_LVBus1597939",
      "bus_to": "84_LVBus1597941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.90786116121491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0886359": {
      "bus_from": "84_LVBus1597941",
      "bus_to": "84_LVBus1597942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.67600674559717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1873170": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4998292247961835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1266584": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.020990396856682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1558549": {
      "bus_from": "84_LVBus1597402",
      "bus_to": "84_LVBus1597403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.0252161941272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0784810": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.37172206534979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0492807": {
      "bus_from": "84_LVBus1597376",
      "bus_to": "84_LVBus1597377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.46233321757139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0599999": {
      "bus_from": "84_LVBus1597377",
      "bus_to": "84_LVBus1597378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.3418076317907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0703682": {
      "bus_from": "84_LVBus1597378",
      "bus_to": "84_LVBus1597379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.47796955746581,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0851889": {
      "bus_from": "84_LVBus1597379",
      "bus_to": "84_LVBus1597385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.875583719023147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1522072": {
      "bus_from": "84_LVBus1597385",
      "bus_to": "84_LVBus2087675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.21629347840949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1862564": {
      "bus_from": "84_LVBus2087675",
      "bus_to": "84_LVBus2162788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.290101211109295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0158376": {
      "bus_from": "84_LVBus1597379",
      "bus_to": "84_LVBus1597380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.0451746729691,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1370869": {
      "bus_from": "84_LVBus1597380",
      "bus_to": "84_LVBus1597383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.02059357282536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0948155": {
      "bus_from": "84_LVBus1597383",
      "bus_to": "84_LVBus1597384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.57825861617284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0324245": {
      "bus_from": "84_LVBus1597380",
      "bus_to": "84_LVBus1597381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.63872251753659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0292188": {
      "bus_from": "84_LVBus1597381",
      "bus_to": "84_LVBus1597382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.397408857415925,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0580842": {
      "bus_from": "84_LVBus1597377",
      "bus_to": "84_LVBus1597386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.24223203771066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1626415": {
      "bus_from": "84_LVBus1597386",
      "bus_to": "84_LVBus1597400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.884224959841845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0189485": {
      "bus_from": "84_LVBus1597386",
      "bus_to": "84_LVBus1597387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.979063742226266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1709771": {
      "bus_from": "84_LVBus1597387",
      "bus_to": "84_LVBus1597396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.87402058982637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1599093": {
      "bus_from": "84_LVBus1597396",
      "bus_to": "84_LVBus1597397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.16368456405526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1558536": {
      "bus_from": "84_LVBus1597397",
      "bus_to": "84_LVBus1597398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.291594399535274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0988440": {
      "bus_from": "84_LVBus1597397",
      "bus_to": "84_LVBus1597399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.181435546495532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0426726": {
      "bus_from": "84_LVBus1597387",
      "bus_to": "84_LVBus1597395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.87985739392633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0211672": {
      "bus_from": "84_LVBus1597387",
      "bus_to": "84_LVBus1597388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.65352633667659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0355439": {
      "bus_from": "84_LVBus1597388",
      "bus_to": "84_LVBus1597390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.89842427867652,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1281293": {
      "bus_from": "84_LVBus1597390",
      "bus_to": "84_LVBus1597391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.994634727252983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1526329": {
      "bus_from": "84_LVBus1597391",
      "bus_to": "84_LVBus2060326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.58670502870326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1714900": {
      "bus_from": "84_LVBus2060326",
      "bus_to": "84_LVBus2184168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.84765775373788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0236870": {
      "bus_from": "84_LVBus1597390",
      "bus_to": "84_LVBus1597392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.3939751496149,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0030388": {
      "bus_from": "84_LVBus1597388",
      "bus_to": "84_LVBus1597389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.300766712726585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0015001": {
      "bus_from": "84_LVBus1597388",
      "bus_to": "84_LVBus1597393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.117755700529464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1261858": {
      "bus_from": "84_LVBus1597393",
      "bus_to": "84_LVBus1597394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.850552526202687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0770466": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 236.36401425091012,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1777966": {
      "bus_from": "84_LVBus1597373",
      "bus_to": "84_LVBus1597374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.396619132199945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1754364": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.694509286147053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333698": {
      "bus_from": "84_LVBus1597364",
      "bus_to": "84_LVBus1597365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.91178752732283,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0988451": {
      "bus_from": "84_LVBus1597365",
      "bus_to": "84_LVBus1597366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.094919157843233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1026718": {
      "bus_from": "84_LVBus1597366",
      "bus_to": "84_LVBus1597367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.124272380089664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1243897": {
      "bus_from": "84_LVBus1597367",
      "bus_to": "84_LVBus1597368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.597047456488237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1179405": {
      "bus_from": "84_LVBus1597368",
      "bus_to": "84_LVBus1597369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.599942999283726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1216685": {
      "bus_from": "84_LVBus1597369",
      "bus_to": "84_LVBus1597370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.94030301131224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0948159": {
      "bus_from": "84_LVBus1597366",
      "bus_to": "84_LVBus1597371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.20734679308837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1540766": {
      "bus_from": "84_MVLV045817_LV",
      "bus_to": "84_LVBus1597345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.401603821981904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0549792": {
      "bus_from": "84_LVBus1597345",
      "bus_to": "84_LVBus1597353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.269393452951338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0340441": {
      "bus_from": "84_LVBus1597353",
      "bus_to": "84_LVBus1597362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.76939492709918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0300932": {
      "bus_from": "84_LVBus1597353",
      "bus_to": "84_LVBus1597354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.40050090275955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0483082": {
      "bus_from": "84_LVBus1597354",
      "bus_to": "84_LVBus1597355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.69066553621961,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0383154": {
      "bus_from": "84_LVBus1597355",
      "bus_to": "84_LVBus1597361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.27242612421309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0256233": {
      "bus_from": "84_LVBus1597355",
      "bus_to": "84_LVBus1597356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.50810322911603,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0356286": {
      "bus_from": "84_LVBus1597356",
      "bus_to": "84_LVBus1597360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.462260330676823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0147440": {
      "bus_from": "84_LVBus1597356",
      "bus_to": "84_LVBus1597357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.06462462347037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1333686": {
      "bus_from": "84_LVBus1597357",
      "bus_to": "84_LVBus1597359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.77100903577562,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0462559": {
      "bus_from": "84_LVBus1597357",
      "bus_to": "84_LVBus1597358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.30536622314445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0391606": {
      "bus_from": "84_LVBus1597345",
      "bus_to": "84_LVBus1597346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.47073209703149,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0173711": {
      "bus_from": "84_LVBus1597346",
      "bus_to": "84_LVBus1597347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.341916598361536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1707346": {
      "bus_from": "84_LVBus1597347",
      "bus_to": "84_LVBus1597348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.8360294701712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0800410": {
      "bus_from": "84_LVBus1597348",
      "bus_to": "84_LVBus1597349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.107306579182236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0352849": {
      "bus_from": "84_LVBus1597349",
      "bus_to": "84_LVBus1597350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.767171291000516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0376419": {
      "bus_from": "84_LVBus1597350",
      "bus_to": "84_LVBus1597351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.83362136494067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0147940": {
      "bus_from": "84_LVBus1597350",
      "bus_to": "84_LVBus1597352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.07352863622098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "84_MVLV113349_consumption": {
      "bus": "84_MVLV113349",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV113349_production": {
      "bus": "84_MVLV113349",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597328_consumption": {
      "bus": "84_LVBus1597328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597328_production": {
      "bus": "84_LVBus1597328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597329_consumption": {
      "bus": "84_LVBus1597329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597329_production": {
      "bus": "84_LVBus1597329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597331_consumption": {
      "bus": "84_LVBus1597331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1028.219916842503
      ],
      "q_nom": [
        0.0,
        0.0,
        308.4659750527509
      ]
    },
    "84_LVBus1597331_production": {
      "bus": "84_LVBus1597331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597333_consumption": {
      "bus": "84_LVBus1597333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1785.686394059437,
        742.8144180052271,
        0.0
      ],
      "q_nom": [
        535.705918217831,
        222.84432540156814,
        0.0
      ]
    },
    "84_LVBus1597333_production": {
      "bus": "84_LVBus1597333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597334_consumption": {
      "bus": "84_LVBus1597334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1812.5006548116469,
        0.0
      ],
      "q_nom": [
        0.0,
        543.750196443494,
        0.0
      ]
    },
    "84_LVBus1597334_production": {
      "bus": "84_LVBus1597334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597332_consumption": {
      "bus": "84_LVBus1597332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        251.8104798765655,
        0.0,
        1875.2569641253483
      ],
      "q_nom": [
        75.54314396296965,
        0.0,
        562.5770892376045
      ]
    },
    "84_LVBus1597332_production": {
      "bus": "84_LVBus1597332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597330_consumption": {
      "bus": "84_LVBus1597330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        665.0817751149332,
        0.0,
        0.0
      ],
      "q_nom": [
        199.52453253447996,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597330_production": {
      "bus": "84_LVBus1597330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597310_consumption": {
      "bus": "84_LVBus1597310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597310_production": {
      "bus": "84_LVBus1597310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597311_consumption": {
      "bus": "84_LVBus1597311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        647.036536114231,
        0.0
      ],
      "q_nom": [
        0.0,
        194.1109608342693,
        0.0
      ]
    },
    "84_LVBus1597311_production": {
      "bus": "84_LVBus1597311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597312_consumption": {
      "bus": "84_LVBus1597312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1171.5391509068972,
        1921.0776474018141,
        426.58098406065847
      ],
      "q_nom": [
        351.46174527206915,
        576.3232942205442,
        127.97429521819754
      ]
    },
    "84_LVBus1597312_production": {
      "bus": "84_LVBus1597312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597319_consumption": {
      "bus": "84_LVBus1597319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        744.5785769805602
      ],
      "q_nom": [
        0.0,
        0.0,
        223.37357309416805
      ]
    },
    "84_LVBus1597319_production": {
      "bus": "84_LVBus1597319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597322_consumption": {
      "bus": "84_LVBus1597322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1290.3254171258504,
        589.9910939629052
      ],
      "q_nom": [
        0.0,
        387.09762513775513,
        176.99732818887156
      ]
    },
    "84_LVBus1597322_production": {
      "bus": "84_LVBus1597322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597323_consumption": {
      "bus": "84_LVBus1597323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        708.6505154176418,
        2310.295189846059
      ],
      "q_nom": [
        0.0,
        212.59515462529254,
        693.0885569538177
      ]
    },
    "84_LVBus1597323_production": {
      "bus": "84_LVBus1597323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597324_consumption": {
      "bus": "84_LVBus1597324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        243.34329724579072,
        0.0,
        2132.1625668759075
      ],
      "q_nom": [
        73.00298917373722,
        0.0,
        639.6487700627722
      ]
    },
    "84_LVBus1597324_production": {
      "bus": "84_LVBus1597324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597326_consumption": {
      "bus": "84_LVBus1597326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.231385040047,
        2145.2283084957835,
        0.0
      ],
      "q_nom": [
        327.96941551201405,
        643.568492548735,
        0.0
      ]
    },
    "84_LVBus1597326_production": {
      "bus": "84_LVBus1597326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597325_consumption": {
      "bus": "84_LVBus1597325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1102.9592611195608,
        596.0336670979104,
        377.9291848783497
      ],
      "q_nom": [
        330.88777833586823,
        178.81010012937313,
        113.3787554635049
      ]
    },
    "84_LVBus1597325_production": {
      "bus": "84_LVBus1597325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597320_consumption": {
      "bus": "84_LVBus1597320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2738.8182351834325,
        0.0
      ],
      "q_nom": [
        0.0,
        821.6454705550298,
        0.0
      ]
    },
    "84_LVBus1597320_production": {
      "bus": "84_LVBus1597320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597321_consumption": {
      "bus": "84_LVBus1597321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2624.1574518958396,
        669.257677072756
      ],
      "q_nom": [
        0.0,
        787.2472355687519,
        200.7773031218268
      ]
    },
    "84_LVBus1597321_production": {
      "bus": "84_LVBus1597321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597314_consumption": {
      "bus": "84_LVBus1597314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1352.0951293091439,
        0.0,
        0.0
      ],
      "q_nom": [
        405.62853879274314,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597314_production": {
      "bus": "84_LVBus1597314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597316_consumption": {
      "bus": "84_LVBus1597316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1227.1488493556474,
        0.0,
        592.5959689863549
      ],
      "q_nom": [
        368.1446548066942,
        0.0,
        177.77879069590648
      ]
    },
    "84_LVBus1597316_production": {
      "bus": "84_LVBus1597316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597315_consumption": {
      "bus": "84_LVBus1597315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.787789853602,
        779.121298435655,
        1184.7344549165912
      ],
      "q_nom": [
        379.43633695608054,
        233.7363895306965,
        355.4203364749773
      ]
    },
    "84_LVBus1597315_production": {
      "bus": "84_LVBus1597315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597317_consumption": {
      "bus": "84_LVBus1597317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3057.8798805525917,
        0.0,
        0.0
      ],
      "q_nom": [
        917.3639641657775,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597317_production": {
      "bus": "84_LVBus1597317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597318_consumption": {
      "bus": "84_LVBus1597318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597318_production": {
      "bus": "84_LVBus1597318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597313_consumption": {
      "bus": "84_LVBus1597313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        740.2664767138017,
        824.8424757759418
      ],
      "q_nom": [
        0.0,
        222.0799430141405,
        247.45274273278253
      ]
    },
    "84_LVBus1597313_production": {
      "bus": "84_LVBus1597313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597299_consumption": {
      "bus": "84_LVBus1597299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597299_production": {
      "bus": "84_LVBus1597299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597300_consumption": {
      "bus": "84_LVBus1597300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2621.671410988262,
        6164.103512135782
      ],
      "q_nom": [
        0.0,
        786.5014232964785,
        1849.2310536407344
      ]
    },
    "84_LVBus1597300_production": {
      "bus": "84_LVBus1597300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597308_consumption": {
      "bus": "84_LVBus1597308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2658.8645350259294
      ],
      "q_nom": [
        0.0,
        0.0,
        797.6593605077788
      ]
    },
    "84_LVBus1597308_production": {
      "bus": "84_LVBus1597308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597301_consumption": {
      "bus": "84_LVBus1597301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        59.81658229343796,
        0.0
      ],
      "q_nom": [
        0.0,
        17.944974688031387,
        0.0
      ]
    },
    "84_LVBus1597301_production": {
      "bus": "84_LVBus1597301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597303_consumption": {
      "bus": "84_LVBus1597303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2031.5618287234422,
        0.0,
        0.0
      ],
      "q_nom": [
        609.4685486170326,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597303_production": {
      "bus": "84_LVBus1597303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597304_consumption": {
      "bus": "84_LVBus1597304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597304_production": {
      "bus": "84_LVBus1597304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597305_consumption": {
      "bus": "84_LVBus1597305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1952.2631971248863
      ],
      "q_nom": [
        0.0,
        0.0,
        585.6789591374659
      ]
    },
    "84_LVBus1597305_production": {
      "bus": "84_LVBus1597305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597306_consumption": {
      "bus": "84_LVBus1597306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        444.65782099732064
      ],
      "q_nom": [
        0.0,
        0.0,
        133.3973462991962
      ]
    },
    "84_LVBus1597306_production": {
      "bus": "84_LVBus1597306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597307_consumption": {
      "bus": "84_LVBus1597307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        304.9946606733237,
        0.0,
        1096.941098226592
      ],
      "q_nom": [
        91.49839820199712,
        0.0,
        329.08232946797756
      ]
    },
    "84_LVBus1597307_production": {
      "bus": "84_LVBus1597307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597302_consumption": {
      "bus": "84_LVBus1597302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2971.7731570833557,
        2301.8779839121144,
        0.0
      ],
      "q_nom": [
        891.5319471250067,
        690.5633951736343,
        0.0
      ]
    },
    "84_LVBus1597302_production": {
      "bus": "84_LVBus1597302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597869_consumption": {
      "bus": "84_LVBus1597869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1882.2391990314572,
        0.0,
        0.0
      ],
      "q_nom": [
        564.6717597094372,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597869_production": {
      "bus": "84_LVBus1597869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597870_consumption": {
      "bus": "84_LVBus1597870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1127.5500148725564
      ],
      "q_nom": [
        0.0,
        0.0,
        338.2650044617669
      ]
    },
    "84_LVBus1597870_production": {
      "bus": "84_LVBus1597870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV152557_consumption": {
      "bus": "84_MVLV152557",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV152557_production": {
      "bus": "84_MVLV152557",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597410_consumption": {
      "bus": "84_LVBus1597410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1669.916986751491
      ],
      "q_nom": [
        0.0,
        0.0,
        500.97509602544733
      ]
    },
    "84_LVBus1597410_production": {
      "bus": "84_LVBus1597410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597571_consumption": {
      "bus": "84_LVBus1597571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597571_production": {
      "bus": "84_LVBus1597571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597572_consumption": {
      "bus": "84_LVBus1597572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597572_production": {
      "bus": "84_LVBus1597572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV079328_consumption": {
      "bus": "84_MVLV079328",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV079328_production": {
      "bus": "84_MVLV079328",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV012553_consumption": {
      "bus": "84_MVLV012553",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV012553_production": {
      "bus": "84_MVLV012553",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV064358_consumption": {
      "bus": "84_MVLV064358",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV064358_production": {
      "bus": "84_MVLV064358",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV071041_consumption": {
      "bus": "84_MVLV071041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV071041_production": {
      "bus": "84_MVLV071041",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597995_consumption": {
      "bus": "84_LVBus1597995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597995_production": {
      "bus": "84_LVBus1597995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597996_consumption": {
      "bus": "84_LVBus1597996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        120.55927074594409,
        83.70360457411766,
        157.87234718691843
      ],
      "q_nom": [
        36.16778122378322,
        25.111081372235297,
        47.361704156075525
      ]
    },
    "84_LVBus1597996_production": {
      "bus": "84_LVBus1597996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597997_consumption": {
      "bus": "84_LVBus1597997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        449.6489727122666,
        172.25762712967702
      ],
      "q_nom": [
        0.0,
        134.89469181367997,
        51.6772881389031
      ]
    },
    "84_LVBus1597997_production": {
      "bus": "84_LVBus1597997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597998_consumption": {
      "bus": "84_LVBus1597998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        213.09782742298472
      ],
      "q_nom": [
        0.0,
        0.0,
        63.929348226895414
      ]
    },
    "84_LVBus1597998_production": {
      "bus": "84_LVBus1597998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194533_consumption": {
      "bus": "84_LVBus2194533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        331.2840780118173,
        5670.613547811151,
        0.0
      ],
      "q_nom": [
        99.3852234035452,
        1701.1840643433452,
        0.0
      ]
    },
    "84_LVBus2194533_production": {
      "bus": "84_LVBus2194533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2198613_consumption": {
      "bus": "84_LVBus2198613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1518.9264390848316,
        68.93457396321132,
        0.0
      ],
      "q_nom": [
        455.67793172544947,
        20.680372188963396,
        0.0
      ]
    },
    "84_LVBus2198613_production": {
      "bus": "84_LVBus2198613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2198615_consumption": {
      "bus": "84_LVBus2198615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        132.3008421074417,
        0.0,
        134.37199892862074
      ],
      "q_nom": [
        39.69025263223251,
        0.0,
        40.31159967858622
      ]
    },
    "84_LVBus2198615_production": {
      "bus": "84_LVBus2198615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2198614_consumption": {
      "bus": "84_LVBus2198614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        89.00297594930288,
        0.0
      ],
      "q_nom": [
        0.0,
        26.700892784790863,
        0.0
      ]
    },
    "84_LVBus2198614_production": {
      "bus": "84_LVBus2198614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597990_consumption": {
      "bus": "84_LVBus1597990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1507.9157345323467,
        1461.6321508894407,
        1353.9308539549402
      ],
      "q_nom": [
        452.374720359704,
        438.4896452668322,
        406.17925618648206
      ]
    },
    "84_LVBus1597990_production": {
      "bus": "84_LVBus1597990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597991_consumption": {
      "bus": "84_LVBus1597991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        132.67913348280652,
        0.0
      ],
      "q_nom": [
        0.0,
        39.80374004484195,
        0.0
      ]
    },
    "84_LVBus1597991_production": {
      "bus": "84_LVBus1597991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597992_consumption": {
      "bus": "84_LVBus1597992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597992_production": {
      "bus": "84_LVBus1597992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597993_consumption": {
      "bus": "84_LVBus1597993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597993_production": {
      "bus": "84_LVBus1597993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597864_consumption": {
      "bus": "84_LVBus1597864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597864_production": {
      "bus": "84_LVBus1597864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597865_consumption": {
      "bus": "84_LVBus1597865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1902.7853848620086,
        0.0,
        1191.6996913957073
      ],
      "q_nom": [
        570.8356154586025,
        0.0,
        357.5099074187122
      ]
    },
    "84_LVBus1597865_production": {
      "bus": "84_LVBus1597865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597867_consumption": {
      "bus": "84_LVBus1597867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        210.97083322573195,
        1050.4408307781687,
        1893.003802036818
      ],
      "q_nom": [
        63.29124996771958,
        315.1322492334506,
        567.9011406110453
      ]
    },
    "84_LVBus1597867_production": {
      "bus": "84_LVBus1597867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233028_consumption": {
      "bus": "84_LVBus2233028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3120.974085838773
      ],
      "q_nom": [
        0.0,
        0.0,
        936.2922257516319
      ]
    },
    "84_LVBus2233028_production": {
      "bus": "84_LVBus2233028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597866_consumption": {
      "bus": "84_LVBus1597866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1671.503744842927,
        146.77170675757597,
        103.4441064259388
      ],
      "q_nom": [
        501.4511234528781,
        44.03151202727279,
        31.03323192778164
      ]
    },
    "84_LVBus1597866_production": {
      "bus": "84_LVBus1597866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597859_consumption": {
      "bus": "84_LVBus1597859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        94.68053272276053,
        0.0,
        0.0
      ],
      "q_nom": [
        28.40415981682816,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597859_production": {
      "bus": "84_LVBus1597859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597860_consumption": {
      "bus": "84_LVBus1597860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1045.6215609991252,
        3704.336252981752,
        0.0
      ],
      "q_nom": [
        313.68646829973756,
        1111.3008758945255,
        0.0
      ]
    },
    "84_LVBus1597860_production": {
      "bus": "84_LVBus1597860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597862_consumption": {
      "bus": "84_LVBus1597862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.664409793538,
        2211.0389739422126,
        367.0863408508925
      ],
      "q_nom": [
        232.39932293806137,
        663.3116921826637,
        110.12590225526775
      ]
    },
    "84_LVBus1597862_production": {
      "bus": "84_LVBus1597862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597861_consumption": {
      "bus": "84_LVBus1597861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        46.270941254148376,
        188.97574201452213
      ],
      "q_nom": [
        0.0,
        13.881282376244512,
        56.69272260435664
      ]
    },
    "84_LVBus1597861_production": {
      "bus": "84_LVBus1597861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597852_consumption": {
      "bus": "84_LVBus1597852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597852_production": {
      "bus": "84_LVBus1597852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597853_consumption": {
      "bus": "84_LVBus1597853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597853_production": {
      "bus": "84_LVBus1597853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597854_consumption": {
      "bus": "84_LVBus1597854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597854_production": {
      "bus": "84_LVBus1597854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597855_consumption": {
      "bus": "84_LVBus1597855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597855_production": {
      "bus": "84_LVBus1597855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597857_consumption": {
      "bus": "84_LVBus1597857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7127.3197965314575,
        0.0,
        2893.7141060015356
      ],
      "q_nom": [
        2138.195938959437,
        0.0,
        868.1142318004606
      ]
    },
    "84_LVBus1597857_production": {
      "bus": "84_LVBus1597857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597856_consumption": {
      "bus": "84_LVBus1597856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597856_production": {
      "bus": "84_LVBus1597856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597689_consumption": {
      "bus": "84_LVBus1597689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        888.2814187498127,
        0.0,
        584.2825959093816
      ],
      "q_nom": [
        266.4844256249438,
        0.0,
        175.28477877281446
      ]
    },
    "84_LVBus1597689_production": {
      "bus": "84_LVBus1597689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597690_consumption": {
      "bus": "84_LVBus1597690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2573.54544884405,
        1898.2643812363394,
        0.0
      ],
      "q_nom": [
        772.063634653215,
        569.4793143709018,
        0.0
      ]
    },
    "84_LVBus1597690_production": {
      "bus": "84_LVBus1597690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597695_consumption": {
      "bus": "84_LVBus1597695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597695_production": {
      "bus": "84_LVBus1597695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597691_consumption": {
      "bus": "84_LVBus1597691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597691_production": {
      "bus": "84_LVBus1597691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597692_consumption": {
      "bus": "84_LVBus1597692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        398.71444392921956,
        0.0,
        0.0
      ],
      "q_nom": [
        119.61433317876586,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597692_production": {
      "bus": "84_LVBus1597692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597694_consumption": {
      "bus": "84_LVBus1597694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597694_production": {
      "bus": "84_LVBus1597694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597693_consumption": {
      "bus": "84_LVBus1597693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        384.64976284787855,
        109.66147427847534
      ],
      "q_nom": [
        0.0,
        115.39492885436356,
        32.8984422835426
      ]
    },
    "84_LVBus1597693_production": {
      "bus": "84_LVBus1597693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV139640_consumption": {
      "bus": "84_MVLV139640",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV139640_production": {
      "bus": "84_MVLV139640",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597924_consumption": {
      "bus": "84_LVBus1597924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1821.3420715607144,
        107.14216234401043,
        978.6442102648249
      ],
      "q_nom": [
        546.4026214682143,
        32.14264870320313,
        293.59326307944747
      ]
    },
    "84_LVBus1597924_production": {
      "bus": "84_LVBus1597924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597927_consumption": {
      "bus": "84_LVBus1597927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        733.8576490556032
      ],
      "q_nom": [
        0.0,
        0.0,
        220.15729471668098
      ]
    },
    "84_LVBus1597927_production": {
      "bus": "84_LVBus1597927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597925_consumption": {
      "bus": "84_LVBus1597925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        36.87874235761145
      ],
      "q_nom": [
        0.0,
        0.0,
        11.063622707283434
      ]
    },
    "84_LVBus1597925_production": {
      "bus": "84_LVBus1597925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597926_consumption": {
      "bus": "84_LVBus1597926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        855.3500322733428,
        0.0,
        0.0
      ],
      "q_nom": [
        256.60500968200284,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597926_production": {
      "bus": "84_LVBus1597926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597919_consumption": {
      "bus": "84_LVBus1597919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41.18378126631391,
        41.18378126631391,
        1893.978972672966
      ],
      "q_nom": [
        12.355134379894173,
        12.355134379894173,
        568.1936918018897
      ]
    },
    "84_LVBus1597919_production": {
      "bus": "84_LVBus1597919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597920_consumption": {
      "bus": "84_LVBus1597920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        448.6827254932768,
        122.60745315654358,
        122.60745315654358
      ],
      "q_nom": [
        134.60481764798303,
        36.78223594696308,
        36.78223594696308
      ]
    },
    "84_LVBus1597920_production": {
      "bus": "84_LVBus1597920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597922_consumption": {
      "bus": "84_LVBus1597922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1856.957379478078,
        1593.3753765562415,
        970.0241523018948
      ],
      "q_nom": [
        557.0872138434235,
        478.01261296687244,
        291.0072456905684
      ]
    },
    "84_LVBus1597922_production": {
      "bus": "84_LVBus1597922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597921_consumption": {
      "bus": "84_LVBus1597921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        791.9491451472,
        142.8584743356766,
        1588.075085806522
      ],
      "q_nom": [
        237.58474354416,
        42.857542300702974,
        476.42252574195663
      ]
    },
    "84_LVBus1597921_production": {
      "bus": "84_LVBus1597921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597839_consumption": {
      "bus": "84_LVBus1597839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        894.4770777037619,
        0.0,
        785.7291271708527
      ],
      "q_nom": [
        268.3431233111286,
        0.0,
        235.71873815125582
      ]
    },
    "84_LVBus1597839_production": {
      "bus": "84_LVBus1597839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597840_consumption": {
      "bus": "84_LVBus1597840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597840_production": {
      "bus": "84_LVBus1597840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597841_consumption": {
      "bus": "84_LVBus1597841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        432.1079376692825,
        0.0
      ],
      "q_nom": [
        0.0,
        129.63238130078474,
        0.0
      ]
    },
    "84_LVBus1597841_production": {
      "bus": "84_LVBus1597841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597842_consumption": {
      "bus": "84_LVBus1597842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597842_production": {
      "bus": "84_LVBus1597842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597843_consumption": {
      "bus": "84_LVBus1597843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.6753312408015,
        0.0,
        0.0
      ],
      "q_nom": [
        231.50259937224044,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597843_production": {
      "bus": "84_LVBus1597843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597836_consumption": {
      "bus": "84_LVBus1597836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597836_production": {
      "bus": "84_LVBus1597836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597837_consumption": {
      "bus": "84_LVBus1597837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10297.500147642244,
        10297.500147642244,
        10297.500147642244
      ],
      "q_nom": [
        3089.250044292673,
        3089.250044292673,
        3089.250044292673
      ]
    },
    "84_LVBus1597837_production": {
      "bus": "84_LVBus1597837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV088794_consumption": {
      "bus": "84_MVLV088794",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV088794_production": {
      "bus": "84_MVLV088794",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597806_consumption": {
      "bus": "84_LVBus1597806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597806_production": {
      "bus": "84_LVBus1597806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2199536_consumption": {
      "bus": "84_LVBus2199536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        690.5982515664239
      ],
      "q_nom": [
        0.0,
        0.0,
        207.17947546992716
      ]
    },
    "84_LVBus2199536_production": {
      "bus": "84_LVBus2199536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597804_consumption": {
      "bus": "84_LVBus1597804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597804_production": {
      "bus": "84_LVBus1597804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597802_consumption": {
      "bus": "84_LVBus1597802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597802_production": {
      "bus": "84_LVBus1597802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597687_consumption": {
      "bus": "84_LVBus1597687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597687_production": {
      "bus": "84_LVBus1597687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597685_consumption": {
      "bus": "84_LVBus1597685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597685_production": {
      "bus": "84_LVBus1597685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597683_consumption": {
      "bus": "84_LVBus1597683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        455.65526402823434,
        152.52577200183723,
        152.52577200183723
      ],
      "q_nom": [
        136.6965792084703,
        45.75773160055117,
        45.75773160055117
      ]
    },
    "84_LVBus1597683_production": {
      "bus": "84_LVBus1597683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047973_consumption": {
      "bus": "84_LVBus2047973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        363.025310035546,
        341.65297212658345,
        0.0
      ],
      "q_nom": [
        108.9075930106638,
        102.49589163797503,
        0.0
      ]
    },
    "84_LVBus2047973_production": {
      "bus": "84_LVBus2047973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2100589_consumption": {
      "bus": "84_LVBus2100589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        586.4512467045921,
        0.0,
        0.0
      ],
      "q_nom": [
        175.93537401137763,
        0.0,
        0.0
      ]
    },
    "84_LVBus2100589_production": {
      "bus": "84_LVBus2100589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2100590_consumption": {
      "bus": "84_LVBus2100590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        88.10748156703337,
        88.10748156703337,
        1003.4003709746227
      ],
      "q_nom": [
        26.43224447011001,
        26.43224447011001,
        301.0201112923868
      ]
    },
    "84_LVBus2100590_production": {
      "bus": "84_LVBus2100590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2100591_consumption": {
      "bus": "84_LVBus2100591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2100591_production": {
      "bus": "84_LVBus2100591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047974_consumption": {
      "bus": "84_LVBus2047974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1648.1328204876875,
        0.0,
        0.0
      ],
      "q_nom": [
        494.4398461463062,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047974_production": {
      "bus": "84_LVBus2047974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047976_consumption": {
      "bus": "84_LVBus2047976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        921.5238679142376,
        681.1039280279876,
        1007.6302983168116
      ],
      "q_nom": [
        276.45716037427127,
        204.33117840839628,
        302.28908949504347
      ]
    },
    "84_LVBus2047976_production": {
      "bus": "84_LVBus2047976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047975_consumption": {
      "bus": "84_LVBus2047975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1438.8587034908332,
        0.0,
        1644.51939753868
      ],
      "q_nom": [
        431.65761104725,
        0.0,
        493.355819261604
      ]
    },
    "84_LVBus2047975_production": {
      "bus": "84_LVBus2047975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047977_consumption": {
      "bus": "84_LVBus2047977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2300.179646332768,
        0.0,
        0.0
      ],
      "q_nom": [
        690.0538938998303,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047977_production": {
      "bus": "84_LVBus2047977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110622_consumption": {
      "bus": "84_LVBus2110622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110622_production": {
      "bus": "84_LVBus2110622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110624_consumption": {
      "bus": "84_LVBus2110624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110624_production": {
      "bus": "84_LVBus2110624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110627_consumption": {
      "bus": "84_LVBus2110627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2332.4145251682276
      ],
      "q_nom": [
        0.0,
        0.0,
        699.7243575504682
      ]
    },
    "84_LVBus2110627_production": {
      "bus": "84_LVBus2110627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2173263_consumption": {
      "bus": "84_LVBus2173263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1447.950374587924,
        0.0
      ],
      "q_nom": [
        0.0,
        434.3851123763772,
        0.0
      ]
    },
    "84_LVBus2173263_production": {
      "bus": "84_LVBus2173263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177018_consumption": {
      "bus": "84_LVBus2177018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177018_production": {
      "bus": "84_LVBus2177018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177020_consumption": {
      "bus": "84_LVBus2177020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        253.45656728475228,
        0.0,
        106.33549129484419
      ],
      "q_nom": [
        76.03697018542569,
        0.0,
        31.900647388453255
      ]
    },
    "84_LVBus2177020_production": {
      "bus": "84_LVBus2177020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209417_consumption": {
      "bus": "84_LVBus2209417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        339.3826514781393,
        0.0,
        165.3577746680607
      ],
      "q_nom": [
        101.81479544344178,
        0.0,
        49.60733240041821
      ]
    },
    "84_LVBus2209417_production": {
      "bus": "84_LVBus2209417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209418_consumption": {
      "bus": "84_LVBus2209418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209418_production": {
      "bus": "84_LVBus2209418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209419_consumption": {
      "bus": "84_LVBus2209419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2561.0624326474303,
        0.0
      ],
      "q_nom": [
        0.0,
        768.3187297942291,
        0.0
      ]
    },
    "84_LVBus2209419_production": {
      "bus": "84_LVBus2209419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209420_consumption": {
      "bus": "84_LVBus2209420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        347.6206651196031,
        0.0,
        0.0
      ],
      "q_nom": [
        104.28619953588093,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209420_production": {
      "bus": "84_LVBus2209420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177019_consumption": {
      "bus": "84_LVBus2177019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177019_production": {
      "bus": "84_LVBus2177019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2185879_consumption": {
      "bus": "84_LVBus2185879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        666.5323483055791,
        0.0,
        3835.421289346128
      ],
      "q_nom": [
        199.95970449167373,
        0.0,
        1150.6263868038384
      ]
    },
    "84_LVBus2185879_production": {
      "bus": "84_LVBus2185879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2185880_consumption": {
      "bus": "84_LVBus2185880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2664.8482473018,
        617.1971521979323,
        617.1971521979323
      ],
      "q_nom": [
        799.4544741905399,
        185.15914565937967,
        185.15914565937967
      ]
    },
    "84_LVBus2185880_production": {
      "bus": "84_LVBus2185880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2185878_consumption": {
      "bus": "84_LVBus2185878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        627.9910488606345,
        0.0,
        1372.4234848259803
      ],
      "q_nom": [
        188.39731465819034,
        0.0,
        411.72704544779407
      ]
    },
    "84_LVBus2185878_production": {
      "bus": "84_LVBus2185878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2200554_consumption": {
      "bus": "84_LVBus2200554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2718.830042564795,
        0.0
      ],
      "q_nom": [
        0.0,
        815.6490127694384,
        0.0
      ]
    },
    "84_LVBus2200554_production": {
      "bus": "84_LVBus2200554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110626_consumption": {
      "bus": "84_LVBus2110626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110626_production": {
      "bus": "84_LVBus2110626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110625_consumption": {
      "bus": "84_LVBus2110625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        572.4645024967994
      ],
      "q_nom": [
        0.0,
        0.0,
        171.7393507490398
      ]
    },
    "84_LVBus2110625_production": {
      "bus": "84_LVBus2110625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110623_consumption": {
      "bus": "84_LVBus2110623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2110623_production": {
      "bus": "84_LVBus2110623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2069187_consumption": {
      "bus": "84_LVBus2069187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        641.8228361380293
      ],
      "q_nom": [
        0.0,
        0.0,
        192.54685084140877
      ]
    },
    "84_LVBus2069187_production": {
      "bus": "84_LVBus2069187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2057587_consumption": {
      "bus": "84_LVBus2057587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        234.0829733317538,
        291.3000291072739,
        433.17716055479605
      ],
      "q_nom": [
        70.22489199952614,
        87.39000873218215,
        129.9531481664388
      ]
    },
    "84_LVBus2057587_production": {
      "bus": "84_LVBus2057587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597681_consumption": {
      "bus": "84_LVBus1597681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597681_production": {
      "bus": "84_LVBus1597681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065907_consumption": {
      "bus": "84_LVBus2065907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        168.56794310178518,
        0.0
      ],
      "q_nom": [
        0.0,
        50.57038293053555,
        0.0
      ]
    },
    "84_LVBus2065907_production": {
      "bus": "84_LVBus2065907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065908_consumption": {
      "bus": "84_LVBus2065908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        694.8419605372128,
        0.0
      ],
      "q_nom": [
        0.0,
        208.45258816116385,
        0.0
      ]
    },
    "84_LVBus2065908_production": {
      "bus": "84_LVBus2065908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065909_consumption": {
      "bus": "84_LVBus2065909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065909_production": {
      "bus": "84_LVBus2065909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065913_consumption": {
      "bus": "84_LVBus2065913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        479.69409872775805,
        0.0,
        541.7061347983763
      ],
      "q_nom": [
        143.9082296183274,
        0.0,
        162.5118404395129
      ]
    },
    "84_LVBus2065913_production": {
      "bus": "84_LVBus2065913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065914_consumption": {
      "bus": "84_LVBus2065914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        463.45407808443963,
        2001.500752649655
      ],
      "q_nom": [
        0.0,
        139.03622342533188,
        600.4502257948965
      ]
    },
    "84_LVBus2065914_production": {
      "bus": "84_LVBus2065914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065915_consumption": {
      "bus": "84_LVBus2065915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        188.97868879934055,
        120.77166382644691,
        366.00003456168537
      ],
      "q_nom": [
        56.69360663980216,
        36.23149914793407,
        109.80001036850561
      ]
    },
    "84_LVBus2065915_production": {
      "bus": "84_LVBus2065915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065918_consumption": {
      "bus": "84_LVBus2065918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1671.7235908583443,
        1636.1078751439302,
        1636.1078751439302
      ],
      "q_nom": [
        501.5170772575033,
        490.83236254317904,
        490.83236254317904
      ]
    },
    "84_LVBus2065918_production": {
      "bus": "84_LVBus2065918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065919_consumption": {
      "bus": "84_LVBus2065919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1108.4098727250312,
        1903.0298232894074,
        0.0
      ],
      "q_nom": [
        332.5229618175093,
        570.9089469868222,
        0.0
      ]
    },
    "84_LVBus2065919_production": {
      "bus": "84_LVBus2065919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065916_consumption": {
      "bus": "84_LVBus2065916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065916_production": {
      "bus": "84_LVBus2065916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065917_consumption": {
      "bus": "84_LVBus2065917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        526.3964630657509
      ],
      "q_nom": [
        0.0,
        0.0,
        157.91893891972526
      ]
    },
    "84_LVBus2065917_production": {
      "bus": "84_LVBus2065917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065910_consumption": {
      "bus": "84_LVBus2065910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1380.24965110686
      ],
      "q_nom": [
        0.0,
        0.0,
        414.074895332058
      ]
    },
    "84_LVBus2065910_production": {
      "bus": "84_LVBus2065910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065911_consumption": {
      "bus": "84_LVBus2065911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1121.2299104829403,
        2457.306584626506,
        107.06683450637962
      ],
      "q_nom": [
        336.3689731448821,
        737.1919753879517,
        32.12005035191388
      ]
    },
    "84_LVBus2065911_production": {
      "bus": "84_LVBus2065911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065912_consumption": {
      "bus": "84_LVBus2065912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065912_production": {
      "bus": "84_LVBus2065912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2036830_consumption": {
      "bus": "84_LVBus2036830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2036830_production": {
      "bus": "84_LVBus2036830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2036832_consumption": {
      "bus": "84_LVBus2036832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2036832_production": {
      "bus": "84_LVBus2036832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194152_consumption": {
      "bus": "84_LVBus2194152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.68740707901175,
        71.68740707901175,
        71.68740707901175
      ],
      "q_nom": [
        21.506222123703523,
        21.506222123703523,
        21.506222123703523
      ]
    },
    "84_LVBus2194152_production": {
      "bus": "84_LVBus2194152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209153_consumption": {
      "bus": "84_LVBus2209153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        947.7584473228558,
        0.0,
        1371.318454831336
      ],
      "q_nom": [
        284.32753419685673,
        0.0,
        411.3955364494008
      ]
    },
    "84_LVBus2209153_production": {
      "bus": "84_LVBus2209153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2209154_consumption": {
      "bus": "84_LVBus2209154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        162.44579772653003,
        67.91134402624034
      ],
      "q_nom": [
        0.0,
        48.73373931795901,
        20.3734032078721
      ]
    },
    "84_LVBus2209154_production": {
      "bus": "84_LVBus2209154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2036831_consumption": {
      "bus": "84_LVBus2036831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        793.865548843822,
        894.0767751055499,
        521.1278072631059
      ],
      "q_nom": [
        238.1596646531466,
        268.22303253166496,
        156.33834217893175
      ]
    },
    "84_LVBus2036831_production": {
      "bus": "84_LVBus2036831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597483_consumption": {
      "bus": "84_LVBus1597483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597483_production": {
      "bus": "84_LVBus1597483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597484_consumption": {
      "bus": "84_LVBus1597484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        491.5742133811571,
        1589.6704922800636,
        2442.383948810022
      ],
      "q_nom": [
        147.47226401434713,
        476.90114768401907,
        732.7151846430066
      ]
    },
    "84_LVBus1597484_production": {
      "bus": "84_LVBus1597484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597485_consumption": {
      "bus": "84_LVBus1597485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1038.9282953462568,
        0.0,
        0.0
      ],
      "q_nom": [
        311.67848860387704,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597485_production": {
      "bus": "84_LVBus1597485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597486_consumption": {
      "bus": "84_LVBus1597486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597486_production": {
      "bus": "84_LVBus1597486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597490_consumption": {
      "bus": "84_LVBus1597490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        409.98938391829756,
        683.0084050026798,
        0.0
      ],
      "q_nom": [
        122.99681517548926,
        204.9025215008039,
        0.0
      ]
    },
    "84_LVBus1597490_production": {
      "bus": "84_LVBus1597490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597487_consumption": {
      "bus": "84_LVBus1597487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        599.4696094948787
      ],
      "q_nom": [
        0.0,
        0.0,
        179.8408828484636
      ]
    },
    "84_LVBus1597487_production": {
      "bus": "84_LVBus1597487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597488_consumption": {
      "bus": "84_LVBus1597488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1463.0796380243846,
        329.95609079140746
      ],
      "q_nom": [
        0.0,
        438.92389140731535,
        98.98682723742223
      ]
    },
    "84_LVBus1597488_production": {
      "bus": "84_LVBus1597488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597489_consumption": {
      "bus": "84_LVBus1597489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.4222704580286,
        273.9613933123035,
        0.0
      ],
      "q_nom": [
        312.1266811374086,
        82.18841799369106,
        0.0
      ]
    },
    "84_LVBus1597489_production": {
      "bus": "84_LVBus1597489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597491_consumption": {
      "bus": "84_LVBus1597491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        91.44419100171719,
        91.44419100171719,
        91.44419100171719
      ],
      "q_nom": [
        27.433257300515155,
        27.433257300515155,
        27.433257300515155
      ]
    },
    "84_LVBus1597491_production": {
      "bus": "84_LVBus1597491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597492_consumption": {
      "bus": "84_LVBus1597492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1446.7453956493914,
        236.60308842884302,
        236.60308842884302
      ],
      "q_nom": [
        434.0236186948174,
        70.9809265286529,
        70.9809265286529
      ]
    },
    "84_LVBus1597492_production": {
      "bus": "84_LVBus1597492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597475_consumption": {
      "bus": "84_LVBus1597475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        712.1359194080928,
        0.0
      ],
      "q_nom": [
        0.0,
        213.64077582242786,
        0.0
      ]
    },
    "84_LVBus1597475_production": {
      "bus": "84_LVBus1597475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597476_consumption": {
      "bus": "84_LVBus1597476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1093.9599816876212,
        0.0,
        0.0
      ],
      "q_nom": [
        328.1879945062863,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597476_production": {
      "bus": "84_LVBus1597476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597478_consumption": {
      "bus": "84_LVBus1597478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1875.6554074102082,
        1229.8939204065382
      ],
      "q_nom": [
        0.0,
        562.6966222230625,
        368.96817612196145
      ]
    },
    "84_LVBus1597478_production": {
      "bus": "84_LVBus1597478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597479_consumption": {
      "bus": "84_LVBus1597479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3010.9027536079348,
        2822.6510629410077,
        2822.6510629410077
      ],
      "q_nom": [
        903.2708260823804,
        846.7953188823022,
        846.7953188823022
      ]
    },
    "84_LVBus1597479_production": {
      "bus": "84_LVBus1597479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597480_consumption": {
      "bus": "84_LVBus1597480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        289.12755743332605,
        141.45148501777436,
        141.45148501777436
      ],
      "q_nom": [
        86.73826722999782,
        42.435445505332304,
        42.435445505332304
      ]
    },
    "84_LVBus1597480_production": {
      "bus": "84_LVBus1597480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597477_consumption": {
      "bus": "84_LVBus1597477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        875.6356674511252,
        898.865240321204,
        578.2194059144646
      ],
      "q_nom": [
        262.69070023533754,
        269.6595720963612,
        173.46582177433936
      ]
    },
    "84_LVBus1597477_production": {
      "bus": "84_LVBus1597477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597481_consumption": {
      "bus": "84_LVBus1597481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        194.83810976975505
      ],
      "q_nom": [
        0.0,
        0.0,
        58.451432930926515
      ]
    },
    "84_LVBus1597481_production": {
      "bus": "84_LVBus1597481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597498_consumption": {
      "bus": "84_LVBus1597498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597498_production": {
      "bus": "84_LVBus1597498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597499_consumption": {
      "bus": "84_LVBus1597499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597499_production": {
      "bus": "84_LVBus1597499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597500_consumption": {
      "bus": "84_LVBus1597500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597500_production": {
      "bus": "84_LVBus1597500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597501_consumption": {
      "bus": "84_LVBus1597501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        208.57521008214565,
        0.0,
        1805.9548061029775
      ],
      "q_nom": [
        62.57256302464369,
        0.0,
        541.7864418308932
      ]
    },
    "84_LVBus1597501_production": {
      "bus": "84_LVBus1597501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597502_consumption": {
      "bus": "84_LVBus1597502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597502_production": {
      "bus": "84_LVBus1597502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597503_consumption": {
      "bus": "84_LVBus1597503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        351.0141993429157,
        0.0
      ],
      "q_nom": [
        0.0,
        105.3042598028747,
        0.0
      ]
    },
    "84_LVBus1597503_production": {
      "bus": "84_LVBus1597503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597504_consumption": {
      "bus": "84_LVBus1597504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        905.0352352542367,
        0.0,
        342.69371883116685
      ],
      "q_nom": [
        271.510570576271,
        0.0,
        102.80811564935006
      ]
    },
    "84_LVBus1597504_production": {
      "bus": "84_LVBus1597504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597505_consumption": {
      "bus": "84_LVBus1597505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597505_production": {
      "bus": "84_LVBus1597505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597506_consumption": {
      "bus": "84_LVBus1597506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        343.44821435752766,
        0.0,
        0.0
      ],
      "q_nom": [
        103.03446430725829,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597506_production": {
      "bus": "84_LVBus1597506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597507_consumption": {
      "bus": "84_LVBus1597507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597507_production": {
      "bus": "84_LVBus1597507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597508_consumption": {
      "bus": "84_LVBus1597508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4634.100007296575,
        0.0,
        0.0
      ],
      "q_nom": [
        1390.2300021889725,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597508_production": {
      "bus": "84_LVBus1597508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597509_consumption": {
      "bus": "84_LVBus1597509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1547.0239866365296,
        0.0
      ],
      "q_nom": [
        0.0,
        464.10719599095887,
        0.0
      ]
    },
    "84_LVBus1597509_production": {
      "bus": "84_LVBus1597509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597510_consumption": {
      "bus": "84_LVBus1597510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597510_production": {
      "bus": "84_LVBus1597510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597511_consumption": {
      "bus": "84_LVBus1597511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1805.0317371401625,
        0.0,
        0.0
      ],
      "q_nom": [
        541.5095211420487,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597511_production": {
      "bus": "84_LVBus1597511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597512_consumption": {
      "bus": "84_LVBus1597512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597512_production": {
      "bus": "84_LVBus1597512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597636_consumption": {
      "bus": "84_LVBus1597636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        691.2584398125497,
        0.0,
        0.0
      ],
      "q_nom": [
        207.3775319437649,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597636_production": {
      "bus": "84_LVBus1597636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597642_consumption": {
      "bus": "84_LVBus1597642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        630.3936063859219,
        0.0,
        0.0
      ],
      "q_nom": [
        189.11808191577657,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597642_production": {
      "bus": "84_LVBus1597642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597643_consumption": {
      "bus": "84_LVBus1597643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597643_production": {
      "bus": "84_LVBus1597643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597644_consumption": {
      "bus": "84_LVBus1597644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597644_production": {
      "bus": "84_LVBus1597644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597645_consumption": {
      "bus": "84_LVBus1597645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2862.119368291139,
        0.0,
        0.0
      ],
      "q_nom": [
        858.6358104873417,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597645_production": {
      "bus": "84_LVBus1597645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597637_consumption": {
      "bus": "84_LVBus1597637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1181.8786467863447,
        0.0,
        1536.1012410412038
      ],
      "q_nom": [
        354.5635940359034,
        0.0,
        460.83037231236113
      ]
    },
    "84_LVBus1597637_production": {
      "bus": "84_LVBus1597637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597638_consumption": {
      "bus": "84_LVBus1597638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        217.65838095511776,
        840.367552456137
      ],
      "q_nom": [
        0.0,
        65.29751428653533,
        252.1102657368411
      ]
    },
    "84_LVBus1597638_production": {
      "bus": "84_LVBus1597638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597639_consumption": {
      "bus": "84_LVBus1597639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1124.06424282047,
        0.0,
        0.0
      ],
      "q_nom": [
        337.219272846141,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597639_production": {
      "bus": "84_LVBus1597639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597640_consumption": {
      "bus": "84_LVBus1597640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597640_production": {
      "bus": "84_LVBus1597640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597641_consumption": {
      "bus": "84_LVBus1597641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597641_production": {
      "bus": "84_LVBus1597641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597282_consumption": {
      "bus": "84_LVBus1597282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597282_production": {
      "bus": "84_LVBus1597282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597286_consumption": {
      "bus": "84_LVBus1597286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        865.2323608348918,
        1596.1760883870356,
        2084.4233337690016
      ],
      "q_nom": [
        259.5697082504675,
        478.85282651611067,
        625.3270001307004
      ]
    },
    "84_LVBus1597286_production": {
      "bus": "84_LVBus1597286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597288_consumption": {
      "bus": "84_LVBus1597288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1119.0451347993821
      ],
      "q_nom": [
        0.0,
        0.0,
        335.7135404398146
      ]
    },
    "84_LVBus1597288_production": {
      "bus": "84_LVBus1597288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597289_consumption": {
      "bus": "84_LVBus1597289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2838.329835108076,
        0.0
      ],
      "q_nom": [
        0.0,
        851.4989505324228,
        0.0
      ]
    },
    "84_LVBus1597289_production": {
      "bus": "84_LVBus1597289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597287_consumption": {
      "bus": "84_LVBus1597287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        138.71178424625288,
        774.497081335273,
        138.71178424625288
      ],
      "q_nom": [
        41.61353527387586,
        232.3491244005819,
        41.61353527387586
      ]
    },
    "84_LVBus1597287_production": {
      "bus": "84_LVBus1597287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597283_consumption": {
      "bus": "84_LVBus1597283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        441.22441906475683,
        0.0,
        1123.4281176862567
      ],
      "q_nom": [
        132.36732571942704,
        0.0,
        337.028435305877
      ]
    },
    "84_LVBus1597283_production": {
      "bus": "84_LVBus1597283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597284_consumption": {
      "bus": "84_LVBus1597284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1446.2591097381126,
        0.0,
        377.84065445892577
      ],
      "q_nom": [
        433.87773292143373,
        0.0,
        113.35219633767773
      ]
    },
    "84_LVBus1597284_production": {
      "bus": "84_LVBus1597284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597285_consumption": {
      "bus": "84_LVBus1597285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1717.980719739537,
        0.0
      ],
      "q_nom": [
        0.0,
        515.3942159218611,
        0.0
      ]
    },
    "84_LVBus1597285_production": {
      "bus": "84_LVBus1597285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597438_consumption": {
      "bus": "84_LVBus1597438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        409.34832265712623,
        3877.450593276224,
        409.34832265712623
      ],
      "q_nom": [
        122.80449679713786,
        1163.235177982867,
        122.80449679713786
      ]
    },
    "84_LVBus1597438_production": {
      "bus": "84_LVBus1597438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597439_consumption": {
      "bus": "84_LVBus1597439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        318.46175097457126,
        815.677633074457
      ],
      "q_nom": [
        0.0,
        95.53852529237138,
        244.7032899223371
      ]
    },
    "84_LVBus1597439_production": {
      "bus": "84_LVBus1597439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597442_consumption": {
      "bus": "84_LVBus1597442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        667.0659307345763
      ],
      "q_nom": [
        0.0,
        0.0,
        200.1197792203729
      ]
    },
    "84_LVBus1597442_production": {
      "bus": "84_LVBus1597442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597444_consumption": {
      "bus": "84_LVBus1597444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        245.51247406977552,
        0.0
      ],
      "q_nom": [
        0.0,
        73.65374222093266,
        0.0
      ]
    },
    "84_LVBus1597444_production": {
      "bus": "84_LVBus1597444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597443_consumption": {
      "bus": "84_LVBus1597443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597443_production": {
      "bus": "84_LVBus1597443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597440_consumption": {
      "bus": "84_LVBus1597440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597440_production": {
      "bus": "84_LVBus1597440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597441_consumption": {
      "bus": "84_LVBus1597441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        153.25768059605335,
        153.25768059605335,
        496.88914372125095
      ],
      "q_nom": [
        45.977304178816006,
        45.977304178816006,
        149.06674311637528
      ]
    },
    "84_LVBus1597441_production": {
      "bus": "84_LVBus1597441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597445_consumption": {
      "bus": "84_LVBus1597445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4377.069119079656,
        0.0
      ],
      "q_nom": [
        0.0,
        1313.1207357238968,
        0.0
      ]
    },
    "84_LVBus1597445_production": {
      "bus": "84_LVBus1597445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597446_consumption": {
      "bus": "84_LVBus1597446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        199.87299386684523
      ],
      "q_nom": [
        0.0,
        0.0,
        59.961898160053565
      ]
    },
    "84_LVBus1597446_production": {
      "bus": "84_LVBus1597446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597447_consumption": {
      "bus": "84_LVBus1597447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        802.7410217324912,
        316.93688851009466
      ],
      "q_nom": [
        0.0,
        240.82230651974734,
        95.08106655302839
      ]
    },
    "84_LVBus1597447_production": {
      "bus": "84_LVBus1597447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597231_consumption": {
      "bus": "84_LVBus1597231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597231_production": {
      "bus": "84_LVBus1597231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597236_consumption": {
      "bus": "84_LVBus1597236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2228.467411526329,
        207.27814576078086,
        346.5903647724897
      ],
      "q_nom": [
        668.5402234578987,
        62.18344372823425,
        103.97710943174691
      ]
    },
    "84_LVBus1597236_production": {
      "bus": "84_LVBus1597236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597238_consumption": {
      "bus": "84_LVBus1597238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        319.3435049543193,
        319.3435049543193,
        319.3435049543193
      ],
      "q_nom": [
        95.80305148629579,
        95.80305148629579,
        95.80305148629579
      ]
    },
    "84_LVBus1597238_production": {
      "bus": "84_LVBus1597238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597237_consumption": {
      "bus": "84_LVBus1597237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597237_production": {
      "bus": "84_LVBus1597237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597234_consumption": {
      "bus": "84_LVBus1597234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        553.417527021054,
        0.0,
        141.30187242332093
      ],
      "q_nom": [
        166.0252581063162,
        0.0,
        42.390561726996275
      ]
    },
    "84_LVBus1597234_production": {
      "bus": "84_LVBus1597234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597235_consumption": {
      "bus": "84_LVBus1597235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1080.479849404406,
        0.0,
        794.4401692205643
      ],
      "q_nom": [
        324.14395482132176,
        0.0,
        238.33205076616926
      ]
    },
    "84_LVBus1597235_production": {
      "bus": "84_LVBus1597235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597232_consumption": {
      "bus": "84_LVBus1597232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4910.5446925375845,
        1880.3883082320842,
        5031.982630250629
      ],
      "q_nom": [
        1473.1634077612753,
        564.1164924696252,
        1509.5947890751886
      ]
    },
    "84_LVBus1597232_production": {
      "bus": "84_LVBus1597232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597233_consumption": {
      "bus": "84_LVBus1597233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597233_production": {
      "bus": "84_LVBus1597233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597455_consumption": {
      "bus": "84_LVBus1597455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        767.9383920109301
      ],
      "q_nom": [
        0.0,
        0.0,
        230.38151760327904
      ]
    },
    "84_LVBus1597455_production": {
      "bus": "84_LVBus1597455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597456_consumption": {
      "bus": "84_LVBus1597456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        690.3713003412778
      ],
      "q_nom": [
        0.0,
        0.0,
        207.11139010238333
      ]
    },
    "84_LVBus1597456_production": {
      "bus": "84_LVBus1597456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597457_consumption": {
      "bus": "84_LVBus1597457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597457_production": {
      "bus": "84_LVBus1597457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597458_consumption": {
      "bus": "84_LVBus1597458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597458_production": {
      "bus": "84_LVBus1597458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597459_consumption": {
      "bus": "84_LVBus1597459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2161.3365971230373
      ],
      "q_nom": [
        0.0,
        0.0,
        648.4009791369111
      ]
    },
    "84_LVBus1597459_production": {
      "bus": "84_LVBus1597459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597460_consumption": {
      "bus": "84_LVBus1597460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597460_production": {
      "bus": "84_LVBus1597460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597461_consumption": {
      "bus": "84_LVBus1597461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597461_production": {
      "bus": "84_LVBus1597461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597465_consumption": {
      "bus": "84_LVBus1597465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        191.4264851350057,
        1084.0982470675199
      ],
      "q_nom": [
        0.0,
        57.4279455405017,
        325.22947412025593
      ]
    },
    "84_LVBus1597465_production": {
      "bus": "84_LVBus1597465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597463_consumption": {
      "bus": "84_LVBus1597463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        420.32422943319466,
        0.0,
        0.0
      ],
      "q_nom": [
        126.0972688299584,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597463_production": {
      "bus": "84_LVBus1597463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597464_consumption": {
      "bus": "84_LVBus1597464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597464_production": {
      "bus": "84_LVBus1597464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096366_consumption": {
      "bus": "84_LVBus2096366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2032.7843734135267,
        0.0,
        453.23411698318597
      ],
      "q_nom": [
        609.835312024058,
        0.0,
        135.9702350949558
      ]
    },
    "84_LVBus2096366_production": {
      "bus": "84_LVBus2096366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176785_consumption": {
      "bus": "84_LVBus2176785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1262.2269280969217,
        1262.2269280969217,
        1262.2269280969217
      ],
      "q_nom": [
        378.6680784290765,
        378.6680784290765,
        378.6680784290765
      ]
    },
    "84_LVBus2176785_production": {
      "bus": "84_LVBus2176785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597462_consumption": {
      "bus": "84_LVBus1597462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.9649836366528,
        0.0,
        1448.55515109111
      ],
      "q_nom": [
        133.78949509099584,
        0.0,
        434.566545327333
      ]
    },
    "84_LVBus1597462_production": {
      "bus": "84_LVBus1597462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597453_consumption": {
      "bus": "84_LVBus1597453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1313.6402610325608
      ],
      "q_nom": [
        0.0,
        0.0,
        394.0920783097682
      ]
    },
    "84_LVBus1597453_production": {
      "bus": "84_LVBus1597453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118775_consumption": {
      "bus": "84_LVBus2118775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        449.9269537721055
      ],
      "q_nom": [
        0.0,
        0.0,
        134.97808613163164
      ]
    },
    "84_LVBus2118775_production": {
      "bus": "84_LVBus2118775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2141527_consumption": {
      "bus": "84_LVBus2141527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2141527_production": {
      "bus": "84_LVBus2141527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176689_consumption": {
      "bus": "84_LVBus2176689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176689_production": {
      "bus": "84_LVBus2176689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202581_consumption": {
      "bus": "84_LVBus2202581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202581_production": {
      "bus": "84_LVBus2202581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202582_consumption": {
      "bus": "84_LVBus2202582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202582_production": {
      "bus": "84_LVBus2202582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597451_consumption": {
      "bus": "84_LVBus1597451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597451_production": {
      "bus": "84_LVBus1597451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2170321_consumption": {
      "bus": "84_LVBus2170321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        233.00631335996178,
        0.0,
        0.0
      ],
      "q_nom": [
        69.90189400798853,
        0.0,
        0.0
      ]
    },
    "84_LVBus2170321_production": {
      "bus": "84_LVBus2170321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597449_consumption": {
      "bus": "84_LVBus1597449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597449_production": {
      "bus": "84_LVBus1597449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092379_consumption": {
      "bus": "84_LVBus2092379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092379_production": {
      "bus": "84_LVBus2092379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092382_consumption": {
      "bus": "84_LVBus2092382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092382_production": {
      "bus": "84_LVBus2092382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092380_consumption": {
      "bus": "84_LVBus2092380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092380_production": {
      "bus": "84_LVBus2092380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092381_consumption": {
      "bus": "84_LVBus2092381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092381_production": {
      "bus": "84_LVBus2092381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597627_consumption": {
      "bus": "84_LVBus1597627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        945.3800403019264,
        0.0,
        0.0
      ],
      "q_nom": [
        283.61401209057794,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597627_production": {
      "bus": "84_LVBus1597627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597634_consumption": {
      "bus": "84_LVBus1597634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        543.4278288122745,
        0.0,
        1328.5748284941492
      ],
      "q_nom": [
        163.02834864368234,
        0.0,
        398.5724485482447
      ]
    },
    "84_LVBus1597634_production": {
      "bus": "84_LVBus1597634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597628_consumption": {
      "bus": "84_LVBus1597628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2120.808938567532,
        0.0
      ],
      "q_nom": [
        0.0,
        636.2426815702596,
        0.0
      ]
    },
    "84_LVBus1597628_production": {
      "bus": "84_LVBus1597628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597633_consumption": {
      "bus": "84_LVBus1597633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        347.96298232142,
        3482.1010086620163,
        608.2878091309902
      ],
      "q_nom": [
        104.388894696426,
        1044.6303025986049,
        182.48634273929707
      ]
    },
    "84_LVBus1597633_production": {
      "bus": "84_LVBus1597633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597629_consumption": {
      "bus": "84_LVBus1597629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1270.8754645153251,
        5917.620577613752,
        38.47232804990233
      ],
      "q_nom": [
        381.2626393545975,
        1775.2861732841257,
        11.541698414970698
      ]
    },
    "84_LVBus1597629_production": {
      "bus": "84_LVBus1597629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597631_consumption": {
      "bus": "84_LVBus1597631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1413.6004838129209,
        0.0,
        0.0
      ],
      "q_nom": [
        424.0801451438762,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597631_production": {
      "bus": "84_LVBus1597631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597632_consumption": {
      "bus": "84_LVBus1597632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2119.206034104611,
        0.0
      ],
      "q_nom": [
        0.0,
        635.7618102313833,
        0.0
      ]
    },
    "84_LVBus1597632_production": {
      "bus": "84_LVBus1597632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597630_consumption": {
      "bus": "84_LVBus1597630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        974.3760142036361,
        0.0
      ],
      "q_nom": [
        0.0,
        292.31280426109083,
        0.0
      ]
    },
    "84_LVBus1597630_production": {
      "bus": "84_LVBus1597630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597617_consumption": {
      "bus": "84_LVBus1597617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        227.80678122302356
      ],
      "q_nom": [
        0.0,
        0.0,
        68.34203436690707
      ]
    },
    "84_LVBus1597617_production": {
      "bus": "84_LVBus1597617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597618_consumption": {
      "bus": "84_LVBus1597618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        77.37350728747077,
        0.0,
        0.0
      ],
      "q_nom": [
        23.21205218624123,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597618_production": {
      "bus": "84_LVBus1597618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597624_consumption": {
      "bus": "84_LVBus1597624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597624_production": {
      "bus": "84_LVBus1597624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597625_consumption": {
      "bus": "84_LVBus1597625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1639.7215158996041
      ],
      "q_nom": [
        0.0,
        0.0,
        491.9164547698812
      ]
    },
    "84_LVBus1597625_production": {
      "bus": "84_LVBus1597625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597621_consumption": {
      "bus": "84_LVBus1597621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597621_production": {
      "bus": "84_LVBus1597621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597622_consumption": {
      "bus": "84_LVBus1597622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597622_production": {
      "bus": "84_LVBus1597622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597623_consumption": {
      "bus": "84_LVBus1597623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3209.695569182963,
        0.0,
        364.18947107941335
      ],
      "q_nom": [
        962.9086707548888,
        0.0,
        109.256841323824
      ]
    },
    "84_LVBus1597623_production": {
      "bus": "84_LVBus1597623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597619_consumption": {
      "bus": "84_LVBus1597619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1814.2447812628918,
        50.30377410917837,
        772.4837353437797
      ],
      "q_nom": [
        544.2734343788675,
        15.09113223275351,
        231.7451206031339
      ]
    },
    "84_LVBus1597619_production": {
      "bus": "84_LVBus1597619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597620_consumption": {
      "bus": "84_LVBus1597620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597620_production": {
      "bus": "84_LVBus1597620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597569_consumption": {
      "bus": "84_LVBus1597569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597569_production": {
      "bus": "84_LVBus1597569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597558_consumption": {
      "bus": "84_LVBus1597558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597558_production": {
      "bus": "84_LVBus1597558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597559_consumption": {
      "bus": "84_LVBus1597559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597559_production": {
      "bus": "84_LVBus1597559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597560_consumption": {
      "bus": "84_LVBus1597560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        330.11478353777403,
        460.9921829461473,
        0.0
      ],
      "q_nom": [
        99.0344350613322,
        138.2976548838442,
        0.0
      ]
    },
    "84_LVBus1597560_production": {
      "bus": "84_LVBus1597560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597561_consumption": {
      "bus": "84_LVBus1597561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        330.6150570776729,
        796.5931820282303,
        0.0
      ],
      "q_nom": [
        99.18451712330186,
        238.97795460846908,
        0.0
      ]
    },
    "84_LVBus1597561_production": {
      "bus": "84_LVBus1597561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597562_consumption": {
      "bus": "84_LVBus1597562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2295.7682743946916
      ],
      "q_nom": [
        0.0,
        0.0,
        688.7304823184074
      ]
    },
    "84_LVBus1597562_production": {
      "bus": "84_LVBus1597562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597563_consumption": {
      "bus": "84_LVBus1597563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1448.310859906579,
        0.0,
        0.0
      ],
      "q_nom": [
        434.4932579719737,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597563_production": {
      "bus": "84_LVBus1597563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597564_consumption": {
      "bus": "84_LVBus1597564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        694.3280264462235,
        0.0
      ],
      "q_nom": [
        0.0,
        208.29840793386703,
        0.0
      ]
    },
    "84_LVBus1597564_production": {
      "bus": "84_LVBus1597564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597565_consumption": {
      "bus": "84_LVBus1597565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597565_production": {
      "bus": "84_LVBus1597565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597566_consumption": {
      "bus": "84_LVBus1597566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3056.2470874257847,
        3056.2470874257847,
        3056.2470874257847
      ],
      "q_nom": [
        916.8741262277354,
        916.8741262277354,
        916.8741262277354
      ]
    },
    "84_LVBus1597566_production": {
      "bus": "84_LVBus1597566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597567_consumption": {
      "bus": "84_LVBus1597567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        535.14233291669,
        0.0,
        0.0
      ],
      "q_nom": [
        160.54269987500697,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597567_production": {
      "bus": "84_LVBus1597567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597554_consumption": {
      "bus": "84_LVBus1597554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597554_production": {
      "bus": "84_LVBus1597554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597555_consumption": {
      "bus": "84_LVBus1597555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        538.4589604766533
      ],
      "q_nom": [
        0.0,
        0.0,
        161.53768814299596
      ]
    },
    "84_LVBus1597555_production": {
      "bus": "84_LVBus1597555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597556_consumption": {
      "bus": "84_LVBus1597556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        696.782220479053,
        548.4122447453427,
        302.55079563671967
      ],
      "q_nom": [
        209.0346661437159,
        164.52367342360282,
        90.7652386910159
      ]
    },
    "84_LVBus1597556_production": {
      "bus": "84_LVBus1597556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597946_consumption": {
      "bus": "84_LVBus1597946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597946_production": {
      "bus": "84_LVBus1597946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597951_consumption": {
      "bus": "84_LVBus1597951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        124.89639645830039,
        0.0
      ],
      "q_nom": [
        0.0,
        37.468918937490116,
        0.0
      ]
    },
    "84_LVBus1597951_production": {
      "bus": "84_LVBus1597951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597947_consumption": {
      "bus": "84_LVBus1597947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2365.82671860735
      ],
      "q_nom": [
        0.0,
        0.0,
        709.748015582205
      ]
    },
    "84_LVBus1597947_production": {
      "bus": "84_LVBus1597947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597948_consumption": {
      "bus": "84_LVBus1597948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597948_production": {
      "bus": "84_LVBus1597948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597949_consumption": {
      "bus": "84_LVBus1597949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        248.48303945642624,
        248.48303945642624,
        248.48303945642624
      ],
      "q_nom": [
        74.54491183692787,
        74.54491183692787,
        74.54491183692787
      ]
    },
    "84_LVBus1597949_production": {
      "bus": "84_LVBus1597949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597950_consumption": {
      "bus": "84_LVBus1597950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3058.27691762775,
        0.0,
        0.0
      ],
      "q_nom": [
        917.483075288325,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597950_production": {
      "bus": "84_LVBus1597950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597952_consumption": {
      "bus": "84_LVBus1597952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        199.51834245639333,
        0.0,
        333.0838169970568
      ],
      "q_nom": [
        59.855502736918,
        0.0,
        99.92514509911703
      ]
    },
    "84_LVBus1597952_production": {
      "bus": "84_LVBus1597952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597958_consumption": {
      "bus": "84_LVBus1597958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        276.47735379216266,
        2057.5545601575373,
        0.0
      ],
      "q_nom": [
        82.9432061376488,
        617.2663680472612,
        0.0
      ]
    },
    "84_LVBus1597958_production": {
      "bus": "84_LVBus1597958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2051278_consumption": {
      "bus": "84_LVBus2051278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2051278_production": {
      "bus": "84_LVBus2051278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180219_consumption": {
      "bus": "84_LVBus2180219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1104.3222553576575,
        494.10912186057806,
        862.0320047603877
      ],
      "q_nom": [
        331.29667660729723,
        148.2327365581734,
        258.6096014281163
      ]
    },
    "84_LVBus2180219_production": {
      "bus": "84_LVBus2180219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180221_consumption": {
      "bus": "84_LVBus2180221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180221_production": {
      "bus": "84_LVBus2180221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180222_consumption": {
      "bus": "84_LVBus2180222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180222_production": {
      "bus": "84_LVBus2180222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180220_consumption": {
      "bus": "84_LVBus2180220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180220_production": {
      "bus": "84_LVBus2180220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597956_consumption": {
      "bus": "84_LVBus1597956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        669.3524297265279,
        0.0,
        526.2126673869567
      ],
      "q_nom": [
        200.80572891795836,
        0.0,
        157.86380021608701
      ]
    },
    "84_LVBus1597956_production": {
      "bus": "84_LVBus1597956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087636_consumption": {
      "bus": "84_LVBus2087636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        504.87702111148775,
        806.9314425409588,
        768.8156234698858
      ],
      "q_nom": [
        151.46310633344632,
        242.0794327622876,
        230.64468704096575
      ]
    },
    "84_LVBus2087636_production": {
      "bus": "84_LVBus2087636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087637_consumption": {
      "bus": "84_LVBus2087637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        237.6481026325582,
        1610.31586327982,
        0.0
      ],
      "q_nom": [
        71.29443078976746,
        483.09475898394595,
        0.0
      ]
    },
    "84_LVBus2087637_production": {
      "bus": "84_LVBus2087637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2093503_consumption": {
      "bus": "84_LVBus2093503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        627.9338804848929,
        780.3636017788766,
        1350.512977696691
      ],
      "q_nom": [
        188.3801641454679,
        234.10908053366296,
        405.1538933090073
      ]
    },
    "84_LVBus2093503_production": {
      "bus": "84_LVBus2093503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246776_consumption": {
      "bus": "84_LVBus2246776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1029.1334464299023
      ],
      "q_nom": [
        0.0,
        0.0,
        308.74003392897066
      ]
    },
    "84_LVBus2246776_production": {
      "bus": "84_LVBus2246776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246777_consumption": {
      "bus": "84_LVBus2246777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.0805261180652,
        287.80236445359475,
        924.6116596588845
      ],
      "q_nom": [
        183.02415783541957,
        86.34070933607842,
        277.38349789766534
      ]
    },
    "84_LVBus2246777_production": {
      "bus": "84_LVBus2246777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246778_consumption": {
      "bus": "84_LVBus2246778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246778_production": {
      "bus": "84_LVBus2246778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246779_consumption": {
      "bus": "84_LVBus2246779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        759.5663657239206,
        1390.5684025658884
      ],
      "q_nom": [
        0.0,
        227.86990971717617,
        417.1705207697665
      ]
    },
    "84_LVBus2246779_production": {
      "bus": "84_LVBus2246779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246780_consumption": {
      "bus": "84_LVBus2246780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2449.56590730919,
        0.0,
        1409.2329808930735
      ],
      "q_nom": [
        734.8697721927571,
        0.0,
        422.76989426792204
      ]
    },
    "84_LVBus2246780_production": {
      "bus": "84_LVBus2246780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246781_consumption": {
      "bus": "84_LVBus2246781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1775.796914179965,
        77.0664658456874,
        1850.022555772507
      ],
      "q_nom": [
        532.7390742539894,
        23.11993975370622,
        555.0067667317521
      ]
    },
    "84_LVBus2246781_production": {
      "bus": "84_LVBus2246781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246782_consumption": {
      "bus": "84_LVBus2246782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        609.3533858698476,
        1680.7068734520433,
        0.0
      ],
      "q_nom": [
        182.80601576095427,
        504.212062035613,
        0.0
      ]
    },
    "84_LVBus2246782_production": {
      "bus": "84_LVBus2246782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246783_consumption": {
      "bus": "84_LVBus2246783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        379.8984238124302,
        2134.343332067691,
        0.0
      ],
      "q_nom": [
        113.96952714372907,
        640.3029996203072,
        0.0
      ]
    },
    "84_LVBus2246783_production": {
      "bus": "84_LVBus2246783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246784_consumption": {
      "bus": "84_LVBus2246784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246784_production": {
      "bus": "84_LVBus2246784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246788_consumption": {
      "bus": "84_LVBus2246788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246788_production": {
      "bus": "84_LVBus2246788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246789_consumption": {
      "bus": "84_LVBus2246789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3961.821968447218,
        0.0,
        0.0
      ],
      "q_nom": [
        1188.5465905341653,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246789_production": {
      "bus": "84_LVBus2246789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246785_consumption": {
      "bus": "84_LVBus2246785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246785_production": {
      "bus": "84_LVBus2246785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246786_consumption": {
      "bus": "84_LVBus2246786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        162.70737000157706,
        0.0,
        0.0
      ],
      "q_nom": [
        48.81221100047312,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246786_production": {
      "bus": "84_LVBus2246786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246787_consumption": {
      "bus": "84_LVBus2246787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246787_production": {
      "bus": "84_LVBus2246787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246790_consumption": {
      "bus": "84_LVBus2246790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        309.30090145189536,
        0.0,
        0.0
      ],
      "q_nom": [
        92.7902704355686,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246790_production": {
      "bus": "84_LVBus2246790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597954_consumption": {
      "bus": "84_LVBus1597954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597954_production": {
      "bus": "84_LVBus1597954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2063582_consumption": {
      "bus": "84_LVBus2063582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2063582_production": {
      "bus": "84_LVBus2063582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2265835_consumption": {
      "bus": "84_LVBus2265835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        429.57274546901584,
        429.57274546901584,
        429.57274546901584
      ],
      "q_nom": [
        128.87182364070475,
        128.87182364070475,
        128.87182364070475
      ]
    },
    "84_LVBus2265835_production": {
      "bus": "84_LVBus2265835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2074221_consumption": {
      "bus": "84_LVBus2074221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        99.6071874536533
      ],
      "q_nom": [
        0.0,
        0.0,
        29.882156236095987
      ]
    },
    "84_LVBus2074221_production": {
      "bus": "84_LVBus2074221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV074341_consumption": {
      "bus": "84_MVLV074341",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV074341_production": {
      "bus": "84_MVLV074341",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597765_consumption": {
      "bus": "84_LVBus1597765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3970.932947029044,
        3970.932947029044,
        3970.932947029044
      ],
      "q_nom": [
        1191.279884108713,
        1191.279884108713,
        1191.279884108713
      ]
    },
    "84_LVBus1597765_production": {
      "bus": "84_LVBus1597765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597850_consumption": {
      "bus": "84_LVBus1597850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        286.0573165534286,
        2056.1077487361345,
        0.0
      ],
      "q_nom": [
        85.81719496602858,
        616.8323246208403,
        0.0
      ]
    },
    "84_LVBus1597850_production": {
      "bus": "84_LVBus1597850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177656_consumption": {
      "bus": "84_LVBus2177656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1301.3084725997064,
        0.0,
        69.28543708444748
      ],
      "q_nom": [
        390.39254177991194,
        0.0,
        20.785631125334245
      ]
    },
    "84_LVBus2177656_production": {
      "bus": "84_LVBus2177656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177657_consumption": {
      "bus": "84_LVBus2177657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1105.2551875726092,
        2629.88033185575,
        0.0
      ],
      "q_nom": [
        331.57655627178275,
        788.9640995567249,
        0.0
      ]
    },
    "84_LVBus2177657_production": {
      "bus": "84_LVBus2177657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177658_consumption": {
      "bus": "84_LVBus2177658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        596.7511325089484
      ],
      "q_nom": [
        0.0,
        0.0,
        179.02533975268452
      ]
    },
    "84_LVBus2177658_production": {
      "bus": "84_LVBus2177658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2042656_consumption": {
      "bus": "84_LVBus2042656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        778.888257830876,
        175.12358317172564
      ],
      "q_nom": [
        0.0,
        233.66647734926278,
        52.53707495151769
      ]
    },
    "84_LVBus2042656_production": {
      "bus": "84_LVBus2042656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197847_consumption": {
      "bus": "84_LVBus2197847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        677.431953323276
      ],
      "q_nom": [
        0.0,
        0.0,
        203.22958599698282
      ]
    },
    "84_LVBus2197847_production": {
      "bus": "84_LVBus2197847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197848_consumption": {
      "bus": "84_LVBus2197848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        710.8118088723355,
        0.0
      ],
      "q_nom": [
        0.0,
        213.24354266170064,
        0.0
      ]
    },
    "84_LVBus2197848_production": {
      "bus": "84_LVBus2197848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597848_consumption": {
      "bus": "84_LVBus1597848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        829.2720236824406
      ],
      "q_nom": [
        0.0,
        0.0,
        248.78160710473216
      ]
    },
    "84_LVBus1597848_production": {
      "bus": "84_LVBus1597848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175139_consumption": {
      "bus": "84_LVBus2175139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1346.9301516157213,
        0.0
      ],
      "q_nom": [
        0.0,
        404.0790454847164,
        0.0
      ]
    },
    "84_LVBus2175139_production": {
      "bus": "84_LVBus2175139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240540_consumption": {
      "bus": "84_LVBus2240540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240540_production": {
      "bus": "84_LVBus2240540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240541_consumption": {
      "bus": "84_LVBus2240541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        36.81774371028387
      ],
      "q_nom": [
        0.0,
        0.0,
        11.04532311308516
      ]
    },
    "84_LVBus2240541_production": {
      "bus": "84_LVBus2240541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240542_consumption": {
      "bus": "84_LVBus2240542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12644.079153231854,
        13871.110002354975,
        9935.538924473834
      ],
      "q_nom": [
        3793.223745969556,
        4161.333000706492,
        2980.66167734215
      ]
    },
    "84_LVBus2240542_production": {
      "bus": "84_LVBus2240542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240543_consumption": {
      "bus": "84_LVBus2240543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2240543_production": {
      "bus": "84_LVBus2240543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597846_consumption": {
      "bus": "84_LVBus1597846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        132.65009077510322,
        0.0,
        146.48964180787115
      ],
      "q_nom": [
        39.79502723253096,
        0.0,
        43.94689254236135
      ]
    },
    "84_LVBus1597846_production": {
      "bus": "84_LVBus1597846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597343_consumption": {
      "bus": "84_LVBus1597343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        253.7758531402792,
        253.7758531402792,
        253.7758531402792
      ],
      "q_nom": [
        76.13275594208376,
        76.13275594208376,
        76.13275594208376
      ]
    },
    "84_LVBus1597343_production": {
      "bus": "84_LVBus1597343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2064379_consumption": {
      "bus": "84_LVBus2064379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1575.4790430168773,
        0.0,
        0.0
      ],
      "q_nom": [
        472.6437129050632,
        0.0,
        0.0
      ]
    },
    "84_LVBus2064379_production": {
      "bus": "84_LVBus2064379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2102111_consumption": {
      "bus": "84_LVBus2102111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2102111_production": {
      "bus": "84_LVBus2102111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597169_consumption": {
      "bus": "84_LVBus1597169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597169_production": {
      "bus": "84_LVBus1597169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597170_consumption": {
      "bus": "84_LVBus1597170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        915.2691410768356,
        923.6912951807695,
        0.0
      ],
      "q_nom": [
        274.5807423230507,
        277.10738855423085,
        0.0
      ]
    },
    "84_LVBus1597170_production": {
      "bus": "84_LVBus1597170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597171_consumption": {
      "bus": "84_LVBus1597171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        992.304574621552,
        0.0,
        0.0
      ],
      "q_nom": [
        297.69137238646556,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597171_production": {
      "bus": "84_LVBus1597171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597172_consumption": {
      "bus": "84_LVBus1597172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597172_production": {
      "bus": "84_LVBus1597172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597173_consumption": {
      "bus": "84_LVBus1597173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597173_production": {
      "bus": "84_LVBus1597173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597175_consumption": {
      "bus": "84_LVBus1597175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        469.2194502973452
      ],
      "q_nom": [
        0.0,
        0.0,
        140.76583508920356
      ]
    },
    "84_LVBus1597175_production": {
      "bus": "84_LVBus1597175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597176_consumption": {
      "bus": "84_LVBus1597176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        308.9438794536833
      ],
      "q_nom": [
        0.0,
        0.0,
        92.68316383610498
      ]
    },
    "84_LVBus1597176_production": {
      "bus": "84_LVBus1597176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597174_consumption": {
      "bus": "84_LVBus1597174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597174_production": {
      "bus": "84_LVBus1597174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597177_consumption": {
      "bus": "84_LVBus1597177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1933.532683329528,
        3488.3603617194212,
        6084.68899068271
      ],
      "q_nom": [
        580.0598049988583,
        1046.5081085158263,
        1825.4066972048129
      ]
    },
    "84_LVBus1597177_production": {
      "bus": "84_LVBus1597177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597178_consumption": {
      "bus": "84_LVBus1597178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        748.2479138743771,
        0.0
      ],
      "q_nom": [
        0.0,
        224.47437416231313,
        0.0
      ]
    },
    "84_LVBus1597178_production": {
      "bus": "84_LVBus1597178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597179_consumption": {
      "bus": "84_LVBus1597179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        485.3814811691856,
        0.0
      ],
      "q_nom": [
        0.0,
        145.61444435075566,
        0.0
      ]
    },
    "84_LVBus1597179_production": {
      "bus": "84_LVBus1597179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597180_consumption": {
      "bus": "84_LVBus1597180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        258.15791852662977,
        1436.496073243995,
        2959.904635177285
      ],
      "q_nom": [
        77.44737555798893,
        430.94882197319845,
        887.9713905531854
      ]
    },
    "84_LVBus1597180_production": {
      "bus": "84_LVBus1597180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597181_consumption": {
      "bus": "84_LVBus1597181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1263.4838212657373,
        0.0
      ],
      "q_nom": [
        0.0,
        379.0451463797212,
        0.0
      ]
    },
    "84_LVBus1597181_production": {
      "bus": "84_LVBus1597181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597159_consumption": {
      "bus": "84_LVBus1597159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        214.9361461142994,
        0.0
      ],
      "q_nom": [
        0.0,
        64.48084383428981,
        0.0
      ]
    },
    "84_LVBus1597159_production": {
      "bus": "84_LVBus1597159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597160_consumption": {
      "bus": "84_LVBus1597160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597160_production": {
      "bus": "84_LVBus1597160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597161_consumption": {
      "bus": "84_LVBus1597161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597161_production": {
      "bus": "84_LVBus1597161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597162_consumption": {
      "bus": "84_LVBus1597162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4582.43961482624,
        2247.334356798004,
        0.0
      ],
      "q_nom": [
        1374.731884447872,
        674.2003070394012,
        0.0
      ]
    },
    "84_LVBus1597162_production": {
      "bus": "84_LVBus1597162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597163_consumption": {
      "bus": "84_LVBus1597163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3750.778515055695,
        1546.2992188044072,
        0.0
      ],
      "q_nom": [
        1125.2335545167084,
        463.88976564132213,
        0.0
      ]
    },
    "84_LVBus1597163_production": {
      "bus": "84_LVBus1597163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597165_consumption": {
      "bus": "84_LVBus1597165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        722.3741409624124,
        657.4398879533827
      ],
      "q_nom": [
        0.0,
        216.71224228872373,
        197.23196638601482
      ]
    },
    "84_LVBus1597165_production": {
      "bus": "84_LVBus1597165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597166_consumption": {
      "bus": "84_LVBus1597166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.41552308158106,
        0.0,
        0.0
      ],
      "q_nom": [
        88.92465692447432,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597166_production": {
      "bus": "84_LVBus1597166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597167_consumption": {
      "bus": "84_LVBus1597167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597167_production": {
      "bus": "84_LVBus1597167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117488_consumption": {
      "bus": "84_LVBus2117488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1697.074235668214,
        3782.1410337240254,
        1697.074235668214
      ],
      "q_nom": [
        509.1222707004642,
        1134.6423101172077,
        509.1222707004642
      ]
    },
    "84_LVBus2117488_production": {
      "bus": "84_LVBus2117488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2140357_consumption": {
      "bus": "84_LVBus2140357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2140357_production": {
      "bus": "84_LVBus2140357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597164_consumption": {
      "bus": "84_LVBus1597164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        406.13492787792103,
        0.0,
        1137.7375040557617
      ],
      "q_nom": [
        121.8404783633763,
        0.0,
        341.3212512167285
      ]
    },
    "84_LVBus1597164_production": {
      "bus": "84_LVBus1597164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597543_consumption": {
      "bus": "84_LVBus1597543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597543_production": {
      "bus": "84_LVBus1597543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597545_consumption": {
      "bus": "84_LVBus1597545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1992.3415300627607,
        0.0,
        474.7842747024187
      ],
      "q_nom": [
        597.7024590188282,
        0.0,
        142.43528241072562
      ]
    },
    "84_LVBus1597545_production": {
      "bus": "84_LVBus1597545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597546_consumption": {
      "bus": "84_LVBus1597546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1085.3789139509925,
        704.0398980530641,
        0.0
      ],
      "q_nom": [
        325.6136741852977,
        211.21196941591924,
        0.0
      ]
    },
    "84_LVBus1597546_production": {
      "bus": "84_LVBus1597546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597547_consumption": {
      "bus": "84_LVBus1597547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1405.3415523727915,
        0.0
      ],
      "q_nom": [
        0.0,
        421.60246571183745,
        0.0
      ]
    },
    "84_LVBus1597547_production": {
      "bus": "84_LVBus1597547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597548_consumption": {
      "bus": "84_LVBus1597548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        622.6963776565636,
        1703.6562124367251,
        0.0
      ],
      "q_nom": [
        186.80891329696908,
        511.0968637310175,
        0.0
      ]
    },
    "84_LVBus1597548_production": {
      "bus": "84_LVBus1597548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597549_consumption": {
      "bus": "84_LVBus1597549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597549_production": {
      "bus": "84_LVBus1597549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597550_consumption": {
      "bus": "84_LVBus1597550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1814.5628443250557,
        75.84364271518001,
        0.0
      ],
      "q_nom": [
        544.3688532975167,
        22.753092814554,
        0.0
      ]
    },
    "84_LVBus1597550_production": {
      "bus": "84_LVBus1597550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597544_consumption": {
      "bus": "84_LVBus1597544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        126.2085806379603,
        0.0,
        0.0
      ],
      "q_nom": [
        37.862574191388084,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597544_production": {
      "bus": "84_LVBus1597544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597151_consumption": {
      "bus": "84_LVBus1597151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597151_production": {
      "bus": "84_LVBus1597151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597152_consumption": {
      "bus": "84_LVBus1597152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1553.7536450192956,
        551.9753822897142,
        1158.2397038506658
      ],
      "q_nom": [
        466.1260935057887,
        165.59261468691423,
        347.47191115519973
      ]
    },
    "84_LVBus1597152_production": {
      "bus": "84_LVBus1597152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597153_consumption": {
      "bus": "84_LVBus1597153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2167.0076432813107,
        0.0,
        0.0
      ],
      "q_nom": [
        650.1022929843932,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597153_production": {
      "bus": "84_LVBus1597153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597154_consumption": {
      "bus": "84_LVBus1597154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4194.366063146277,
        0.0,
        0.0
      ],
      "q_nom": [
        1258.309818943883,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597154_production": {
      "bus": "84_LVBus1597154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597155_consumption": {
      "bus": "84_LVBus1597155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2025.9333496053853
      ],
      "q_nom": [
        0.0,
        0.0,
        607.7800048816156
      ]
    },
    "84_LVBus1597155_production": {
      "bus": "84_LVBus1597155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597156_consumption": {
      "bus": "84_LVBus1597156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2072.855277406305,
        0.0,
        0.0
      ],
      "q_nom": [
        621.8565832218915,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597156_production": {
      "bus": "84_LVBus1597156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597157_consumption": {
      "bus": "84_LVBus1597157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        837.1602552978683,
        2223.530619824765,
        663.1098811507325
      ],
      "q_nom": [
        251.14807658936047,
        667.0591859474295,
        198.93296434521974
      ]
    },
    "84_LVBus1597157_production": {
      "bus": "84_LVBus1597157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597808_consumption": {
      "bus": "84_LVBus1597808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597808_production": {
      "bus": "84_LVBus1597808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597809_consumption": {
      "bus": "84_LVBus1597809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2513.1680418913943,
        2901.614967572663,
        2993.662297581486
      ],
      "q_nom": [
        753.9504125674183,
        870.4844902717988,
        898.0986892744459
      ]
    },
    "84_LVBus1597809_production": {
      "bus": "84_LVBus1597809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597473_consumption": {
      "bus": "84_LVBus1597473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597473_production": {
      "bus": "84_LVBus1597473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597471_consumption": {
      "bus": "84_LVBus1597471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597471_production": {
      "bus": "84_LVBus1597471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597469_consumption": {
      "bus": "84_LVBus1597469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2240.116846947619,
        2240.116846947619,
        2240.116846947619
      ],
      "q_nom": [
        672.0350540842857,
        672.0350540842857,
        672.0350540842857
      ]
    },
    "84_LVBus1597469_production": {
      "bus": "84_LVBus1597469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597467_consumption": {
      "bus": "84_LVBus1597467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10589.71584891981,
        10589.71584891981,
        10589.71584891981
      ],
      "q_nom": [
        3176.9147546759427,
        3176.9147546759427,
        3176.9147546759427
      ]
    },
    "84_LVBus1597467_production": {
      "bus": "84_LVBus1597467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597260_consumption": {
      "bus": "84_LVBus1597260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597260_production": {
      "bus": "84_LVBus1597260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597261_consumption": {
      "bus": "84_LVBus1597261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597261_production": {
      "bus": "84_LVBus1597261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597262_consumption": {
      "bus": "84_LVBus1597262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        741.7964518040752,
        0.0,
        185.37382413338258
      ],
      "q_nom": [
        222.53893554122257,
        0.0,
        55.61214724001477
      ]
    },
    "84_LVBus1597262_production": {
      "bus": "84_LVBus1597262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597263_consumption": {
      "bus": "84_LVBus1597263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597263_production": {
      "bus": "84_LVBus1597263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597264_consumption": {
      "bus": "84_LVBus1597264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        263.29813211462164,
        0.0
      ],
      "q_nom": [
        0.0,
        78.98943963438649,
        0.0
      ]
    },
    "84_LVBus1597264_production": {
      "bus": "84_LVBus1597264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597676_consumption": {
      "bus": "84_LVBus1597676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4223.211515882608,
        0.0,
        0.0
      ],
      "q_nom": [
        1266.9634547647825,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597676_production": {
      "bus": "84_LVBus1597676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597677_consumption": {
      "bus": "84_LVBus1597677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1913.573020501436,
        0.0,
        0.0
      ],
      "q_nom": [
        574.0719061504308,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597677_production": {
      "bus": "84_LVBus1597677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597679_consumption": {
      "bus": "84_LVBus1597679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4761.109105124784
      ],
      "q_nom": [
        0.0,
        0.0,
        1428.3327315374352
      ]
    },
    "84_LVBus1597679_production": {
      "bus": "84_LVBus1597679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597678_consumption": {
      "bus": "84_LVBus1597678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        540.5224213446453,
        502.32374877995403
      ],
      "q_nom": [
        0.0,
        162.15672640339358,
        150.6971246339862
      ]
    },
    "84_LVBus1597678_production": {
      "bus": "84_LVBus1597678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597669_consumption": {
      "bus": "84_LVBus1597669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        150.92939352154167,
        322.7830708449031,
        0.0
      ],
      "q_nom": [
        45.2788180564625,
        96.83492125347092,
        0.0
      ]
    },
    "84_LVBus1597669_production": {
      "bus": "84_LVBus1597669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597670_consumption": {
      "bus": "84_LVBus1597670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        171.30860020015461,
        1226.041939359264,
        1326.9185537309097
      ],
      "q_nom": [
        51.392580060046384,
        367.81258180777917,
        398.0755661192729
      ]
    },
    "84_LVBus1597670_production": {
      "bus": "84_LVBus1597670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597674_consumption": {
      "bus": "84_LVBus1597674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597674_production": {
      "bus": "84_LVBus1597674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152419_consumption": {
      "bus": "84_LVBus2152419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152419_production": {
      "bus": "84_LVBus2152419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246144_consumption": {
      "bus": "84_LVBus2246144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246144_production": {
      "bus": "84_LVBus2246144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597671_consumption": {
      "bus": "84_LVBus1597671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        135.30612749600044,
        135.30612749600044,
        135.30612749600044
      ],
      "q_nom": [
        40.59183824880013,
        40.59183824880013,
        40.59183824880013
      ]
    },
    "84_LVBus1597671_production": {
      "bus": "84_LVBus1597671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597672_consumption": {
      "bus": "84_LVBus1597672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597672_production": {
      "bus": "84_LVBus1597672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597673_consumption": {
      "bus": "84_LVBus1597673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597673_production": {
      "bus": "84_LVBus1597673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2109847_consumption": {
      "bus": "84_LVBus2109847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2109847_production": {
      "bus": "84_LVBus2109847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244331_consumption": {
      "bus": "84_LVBus2244331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244331_production": {
      "bus": "84_LVBus2244331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597243_consumption": {
      "bus": "84_LVBus1597243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597243_production": {
      "bus": "84_LVBus1597243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597244_consumption": {
      "bus": "84_LVBus1597244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597244_production": {
      "bus": "84_LVBus1597244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2046400_consumption": {
      "bus": "84_LVBus2046400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1764.8716035453367,
        1764.8716035453367,
        1764.8716035453367
      ],
      "q_nom": [
        529.461481063601,
        529.461481063601,
        529.461481063601
      ]
    },
    "84_LVBus2046400_production": {
      "bus": "84_LVBus2046400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148471_consumption": {
      "bus": "84_LVBus2148471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25.17872302316023,
        4160.01054937296,
        2303.9133589875523
      ],
      "q_nom": [
        7.5536169069480685,
        1248.003164811888,
        691.1740076962657
      ]
    },
    "84_LVBus2148471_production": {
      "bus": "84_LVBus2148471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148481_consumption": {
      "bus": "84_LVBus2148481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2105.51161759055,
        0.0,
        0.0
      ],
      "q_nom": [
        631.653485277165,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148481_production": {
      "bus": "84_LVBus2148481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148472_consumption": {
      "bus": "84_LVBus2148472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        162.57932157261058,
        0.0,
        6127.97870359191
      ],
      "q_nom": [
        48.77379647178317,
        0.0,
        1838.3936110775728
      ]
    },
    "84_LVBus2148472_production": {
      "bus": "84_LVBus2148472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148480_consumption": {
      "bus": "84_LVBus2148480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        293.13642955633566,
        0.0,
        0.0
      ],
      "q_nom": [
        87.94092886690069,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148480_production": {
      "bus": "84_LVBus2148480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148473_consumption": {
      "bus": "84_LVBus2148473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148473_production": {
      "bus": "84_LVBus2148473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148474_consumption": {
      "bus": "84_LVBus2148474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1042.2594284132774
      ],
      "q_nom": [
        0.0,
        0.0,
        312.67782852398324
      ]
    },
    "84_LVBus2148474_production": {
      "bus": "84_LVBus2148474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148475_consumption": {
      "bus": "84_LVBus2148475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        188.00006119590037
      ],
      "q_nom": [
        0.0,
        0.0,
        56.40001835877011
      ]
    },
    "84_LVBus2148475_production": {
      "bus": "84_LVBus2148475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148476_consumption": {
      "bus": "84_LVBus2148476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.4352388469194,
        0.0,
        0.0
      ],
      "q_nom": [
        88.93057165407582,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148476_production": {
      "bus": "84_LVBus2148476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148477_consumption": {
      "bus": "84_LVBus2148477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1452.3039033162947
      ],
      "q_nom": [
        0.0,
        0.0,
        435.6911709948884
      ]
    },
    "84_LVBus2148477_production": {
      "bus": "84_LVBus2148477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148478_consumption": {
      "bus": "84_LVBus2148478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148478_production": {
      "bus": "84_LVBus2148478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148479_consumption": {
      "bus": "84_LVBus2148479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.01089644475616,
        102.3085563563381,
        1147.9433078481559
      ],
      "q_nom": [
        21.303268933426846,
        30.69256690690143,
        344.38299235444674
      ]
    },
    "84_LVBus2148479_production": {
      "bus": "84_LVBus2148479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597240_consumption": {
      "bus": "84_LVBus1597240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        623.2583510891202,
        0.0
      ],
      "q_nom": [
        0.0,
        186.97750532673606,
        0.0
      ]
    },
    "84_LVBus1597240_production": {
      "bus": "84_LVBus1597240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1597241_consumption": {
      "bus": "84_LVBus1597241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        473.6216516377903,
        0.0
      ],
      "q_nom": [
        0.0,
        142.08649549133708,
        0.0
      ]
    },
    "84_LVBus1597241_production": {
      "bus": "84_LVBus1597241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178535_consumption": {
      "bus": "84_LVBus2178535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2700.7768063348685
      ],
      "q_nom": [
        0.0,
        0.0,
        810.2330419004605
      ]
    },
    "84_LVBus2178535_production": {
      "bus": "84_LVBus2178535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178538_consumption": {
      "bus": "84_LVBus2178538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2645.040616084169,
        756.8594688793954,
        101.20576256716897
      ],
      "q_nom": [
        793.5121848252506,
        227.0578406638186,
        30.36172877015069
      ]
    },
    "84_LVBus2178538_production": {
      "bus": "84_LVBus2178538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178539_consumption": {
      "bus": "84_LVBus2178539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1001.090433885591,
        0.0,
        0.0
      ],
      "q_nom": [
        300.32713016567726,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178539_production": {
      "bus": "84_LVBus2178539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178540_consumption": {
      "bus": "84_LVBus2178540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        205.02491742112161,
        1896.267136981397
      ],
      "q_nom": [
        0.0,
        61.50747522633648,
        568.8801410944191
      ]
    },
    "84_LVBus2178540_production": {
      "bus": "84_LVBus2178540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178541_consumption": {
      "bus": "84_LVBus2178541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3825.0594320916134,
        423.0621866808365
      ],
      "q_nom": [
        0.0,
        1147.517829627484,
        126.91865600425093
      ]
    },
    "84_LVBus2178541_production": {
      "bus": "84_LVBus2178541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178542_consumption": {
      "bus": "84_LVBus2178542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178542_production": {
      "bus": "84_LVBus2178542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178543_consumption": {
      "bus": "84_LVBus2178543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        367.20174721407744,
        764.3697559827169,
        0.0
      ],
      "q_nom": [
        110.16052416422323,
        229.31092679481506,
        0.0
      ]
    },
    "84_LVBus2178543_production": {
      "bus": "84_LVBus2178543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178544_consumption": {
      "bus": "84_LVBus2178544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1576.0773184642912,
        0.0
      ],
      "q_nom": [
        0.0,
        472.8231955392873,
        0.0
      ]
    },
    "84_LVBus2178544_production": {
      "bus": "84_LVBus2178544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178545_consumption": {
      "bus": "84_LVBus2178545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        429.8570609187782
      ],
      "q_nom": [
        0.0,
        0.0,
        128.95711827563346
      ]
    },
    "84_LVBus2178545_production": {
      "bus": "84_LVBus2178545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178537_consumption": {
      "bus": "84_LVBus2178537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26.882808691750782,
        0.0,
        0.0
      ],
      "q_nom": [
        8.064842607525234,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178537_production": {
      "bus": "84_LVBus2178537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178547_consumption": {
      "bus": "84_LVBus2178547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2248.612601302962,
        2227.868289525211,
        2263.156707887428
      ],
      "q_nom": [
        674.5837803908886,
        668.3604868575633,
        678.9470123662285
      ]
    },
    "84_LVBus2178547_production": {
      "bus": "84_LVBus2178547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180336_consumption": {
      "bus": "84_LVBus2180336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180336_production": {
      "bus": "84_LVBus2180336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180337_consumption": {
      "bus": "84_LVBus2180337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180337_production": {
      "bus": "84_LVBus2180337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180338_consumption": {
      "bus": "84_LVBus2180338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        270.49908462570255,
        152.91072331165984
      ],
      "q_nom": [
        0.0,
        81.14972538771076,
        45.87321699349795
      ]
    },
    "84_LVBus2180338_production": {
      "bus": "84_LVBus2180338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180339_consumption": {
      "bus": "84_LVBus2180339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180339_production": {
      "bus": "84_LVBus2180339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180340_consumption": {
      "bus": "84_LVBus2180340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1985.9276746626656,
        2805.9305727130622,
        1452.7739029897189
      ],
      "q_nom": [
        595.7783023987996,
        841.7791718139187,
        435.83217089691567
      ]
    },
    "84_LVBus2180340_production": {
      "bus": "84_LVBus2180340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180341_consumption": {
      "bus": "84_LVBus2180341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        170.20792980387023,
        0.0,
        0.0
      ],
      "q_nom": [
        51.062378941161064,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180341_production": {
      "bus": "84_LVBus2180341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180342_consumption": {
      "bus": "84_LVBus2180342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        642.8538008759339,
        0.0
      ],
      "q_nom": [
        0.0,
        192.85614026278014,
        0.0
      ]
    },
    "84_LVBus2180342_production": {
      "bus": "84_LVBus2180342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180343_consumption": {
      "bus": "84_LVBus2180343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180343_production": {
      "bus": "84_LVBus2180343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180345_consumption": {
      "bus": "84_LVBus2180345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        126.15640313211105
      ],
      "q_nom": [
        0.0,
        0.0,
        37.846920939633314
      ]
    },
    "84_LVBus2180345_production": {
      "bus": "84_LVBus2180345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180344_consumption": {
      "bus": "84_LVBus2180344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4020.396450795628,
        195.3659527037928,
        195.3659527037928
      ],
      "q_nom": [
        1206.1189352386884,
        58.60978581113784,
        58.60978581113784
      ]
    },
    "84_LVBus2180344_production": {
      "bus": "84_LVBus2180344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178546_consumption": {
      "bus": "84_LVBus2178546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        330.11745902392363,
        0.0,
        0.0
      ],
      "q_nom": [
        99.03523770717709,
        0.0,
        0.0
      ]
    },
    "84_LVBus2178546_production": {
      "bus": "84_LVBus2178546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179725_consumption": {
      "bus": "84_LVBus2179725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        745.0757580041901,
        1531.70878746578,
        0.0
      ],
      "q_nom": [
        223.52272740125701,
        459.512636239734,
        0.0
      ]
    },
    "84_LVBus2179725_production": {
      "bus": "84_LVBus2179725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179726_consumption": {
      "bus": "84_LVBus2179726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        181.40845512614123,
        0.0,
        2377.505379042198
      ],
      "q_nom": [
        54.42253653784237,
        0.0,
        713.2516137126594
      ]
    },
    "84_LVBus2179726_production": {
      "bus": "84_LVBus2179726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179727_consumption": {
      "bus": "84_LVBus2179727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        69.83199583695148,
        0.0,
        0.0
      ],
      "q_nom": [
        20.949598751085443,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179727_production": {
