        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV075080_Transformer": {
        "bus_from": "84_MVLV075080",
        "bus_to": "84_MVLV075080_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV000915_Transformer": {
        "bus_from": "84_MVLV000915",
        "bus_to": "84_MVLV000915_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV122780_Transformer": {
        "bus_from": "84_MVLV122780",
        "bus_to": "84_MVLV122780_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV008812_Transformer": {
        "bus_from": "84_MVLV008812",
        "bus_to": "84_MVLV008812_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV020539_Transformer": {
        "bus_from": "84_MVLV020539",
        "bus_to": "84_MVLV020539_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV096608_Transformer": {
        "bus_from": "84_MVLV096608",
        "bus_to": "84_MVLV096608_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV095740_Transformer": {
        "bus_from": "84_MVLV095740",
        "bus_to": "84_MVLV095740_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV137565_Transformer": {
        "bus_from": "84_MVLV137565",
        "bus_to": "84_MVLV137565_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV036995_Transformer": {
        "bus_from": "84_MVLV036995",
        "bus_to": "84_MVLV036995_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV090739_Transformer": {
        "bus_from": "84_MVLV090739",
        "bus_to": "84_MVLV090739_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV069150_Transformer": {
        "bus_from": "84_MVLV069150",
        "bus_to": "84_MVLV069150_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV047876_Transformer": {
        "bus_from": "84_MVLV047876",
        "bus_to": "84_MVLV047876_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV014382_Transformer": {
        "bus_from": "84_MVLV014382",
        "bus_to": "84_MVLV014382_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV031850_Transformer": {
        "bus_from": "84_MVLV031850",
        "bus_to": "84_MVLV031850_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV100255_Transformer": {
        "bus_from": "84_MVLV100255",
        "bus_to": "84_MVLV100255_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV107179_Transformer": {
        "bus_from": "84_MVLV107179",
        "bus_to": "84_MVLV107179_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV091119_Transformer": {
        "bus_from": "84_MVLV091119",
        "bus_to": "84_MVLV091119_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV049593_Transformer": {
        "bus_from": "84_MVLV049593",
        "bus_to": "84_MVLV049593_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV123076_Transformer": {
        "bus_from": "84_MVLV123076",
        "bus_to": "84_MVLV123076_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV029761_Transformer": {
        "bus_from": "84_MVLV029761",
        "bus_to": "84_MVLV029761_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV091402_Transformer": {
        "bus_from": "84_MVLV091402",
        "bus_to": "84_MVLV091402_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV137994_Transformer": {
        "bus_from": "84_MVLV137994",
        "bus_to": "84_MVLV137994_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV045817_Transformer": {
        "bus_from": "84_MVLV045817",
        "bus_to": "84_MVLV045817_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder0006",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder0006.json",
      "source_sha256": "10bf0d49601fe89430e241b7950b194bdc3a0ef0c7536f86003aad6a74cceb45"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000882_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000883_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000884_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000915_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV008812_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV010772_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV013592_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV014382_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV020539_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV029698_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV029761_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV030421_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV031850_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV035349_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV036995_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV040070_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV045817_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV047876_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV048857_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV049593_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV054755_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV060819_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV061985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV066269_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV066485_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069150_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069922_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069986_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069987_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV070815_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV072536_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV075080_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV082752_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV086284_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV087026_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV090739_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV091119_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV091402_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV092319_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV093438_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV093953_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV095740_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV096608_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV100255_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV100954_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV107179_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV107383_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV107550_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV107551_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV109572_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV111258_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV112985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV121481_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV122780_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV123076_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV131453_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV134326_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV137565_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV137994_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV145627_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV149749_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV149787_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV154714_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_A.BAI": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.913217181200842,
              45.693991589588045
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV045817": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927464430217757,
              45.68627712449998
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV113349": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930144151040917,
              45.68801427526351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000111": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933637900447685,
              45.683774747983925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV091402": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93650310543465,
              45.68283892154742
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000112": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937937255457052,
              45.682535353094764
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000113": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93851140153577,
              45.685011790084864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV035349": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938616138333451,
              45.6851110027411
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV035349_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938616138333451,
              45.6851110027411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938508267749381,
              45.685040683109264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938578445300839,
              45.685381350680764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938912831177607,
              45.68742555743377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.939009337390138,
              45.68789887546179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.939069955845571,
              45.68809866254538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.939488685069394,
              45.68738903550029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.939512567375091,
              45.68521519866742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938491186946,
              45.68502235540123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938552860770652,
              45.68538879237808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.935965009594276,
              45.68595051291257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934640161877907,
              45.68591019751196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934740793272237,
              45.68573945488231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93479982354148,
              45.68548268936966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934363556955887,
              45.68641620934889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93384440972916,
              45.68607936899618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934350073018328,
              45.68637602504815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934764682173171,
              45.68525956770137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934961753501247,
              45.68505060510695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.9361575174567,
              45.685160805925406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.935701198914869,
              45.685256515010124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.936263412280006,
              45.68481517576998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.934764196475317,
              45.68684464286833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933747432398972,
              45.68904971193007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937258976797594,
              45.68707072780469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938492322917257,
              45.68500397359027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938169615252582,
              45.68360746640657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.939375251016787,
              45.683201268571004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938020967863324,
              45.68288798701784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937775105143941,
              45.682228126420064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937801345758283,
              45.682181037235324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938263600778273,
              45.68201938382215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.938900449025254,
              45.68193407136377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937711851129972,
              45.682227141969044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.937422704575468,
              45.683051478524206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000114": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947335442436557,
              45.680425975226484
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000115": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.957126408468855,
              45.67937592489715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV121481": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956916290148392,
              45.678858304120844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV121481_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956916290148392,
              45.678858304120844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.957063721485294,
              45.67883955444827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.957680895768307,
              45.67950507013528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000117": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974443263175771,
              45.680805055250325
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV091119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974784152967417,
              45.68100947187237
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979300322201874,
              45.683275720139655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV100255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.980272213691664,
              45.68228522768509
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000119": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.981756097857573,
              45.68015619734687
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV152557": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.9802206851534,
              45.679224961246604
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV048857": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975207909700815,
              45.673013371630006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV048857_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975207909700815,
              45.673013371630006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974710909402074,
              45.672522828919824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV072536": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.986609532049763,
              45.682797252061285
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV072536_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.986609532049763,
              45.682797252061285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.987118138464655,
              45.68277165233345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.989060273619892,
              45.68301993615106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV079328": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.987694396078536,
              45.687753807722046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV031850": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.001720963115003,
              45.69274101875519
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV012553": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.004595299465116,
              45.69072648485521
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000120": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.003728608650443,
              45.684012988540864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV064358": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.001211797145221,
              45.68165677112891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000121": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.028262285388903,
              45.676748272760015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000122": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.02907003033895,
              45.67689236838487
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV071041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.032311489153968,
              45.67781464142628
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000123": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.040246693471921,
              45.66985697086804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV036995": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044258712702577,
              45.67374805901972
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV137565": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059077690243142,
              45.682474351958916
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV095740": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059661831433293,
              45.677891042107504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000126": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066836900754421,
              45.68313198782845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000127": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06696976677906,
              45.68328197688989
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000128": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065855290949543,
              45.689300946183344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154714": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065816947906443,
              45.689320370591865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154714_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065816947906443,
              45.689320370591865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065073862602782,
              45.68865211372677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064675133146494,
              45.688867128625915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.063696311711188,
              45.688017716140365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0635909695513215,
              45.688021372360424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2194533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0632861741162145,
              45.68761129383664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2198613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062854872634041,
              45.68729244686859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2198615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062442057450824,
              45.68714311950536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2198614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062710116788584,
              45.68709897339073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067190207119599,
              45.69050478586081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067649179442556,
              45.69099158124878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069939762562264,
              45.69304174514423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07002811463867,
              45.69306590370511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV096608": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067107868547804,
              45.68342255961287
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000129": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074215386632725,
              45.68746748465883
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV112985": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07421998512654,
              45.68736884198156
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV112985_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07421998512654,
              45.68736884198156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074565329158133,
              45.687984152571694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072426479965668,
              45.68872126714636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07239205341836,
              45.68877156921433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06982449827145,
              45.69054788753889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071672318919022,
              45.68795470646607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074195542091801,
              45.68720889483525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073082747560984,
              45.68466272732542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073090819660727,
              45.68471349965201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074485510925904,
              45.684018960746535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074676046245223,
              45.68744203338655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075548233949751,
              45.68806827455308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076059106956385,
              45.688316750889435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078869370716461,
              45.690369456689076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078498003496829,
              45.690275575193226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079514502858016,
              45.690887819833456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV020539": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078291458401432,
              45.693348195918986
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000130": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090937159390156,
              45.69851766031164
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000132": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090950496579421,
              45.698298066612914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV093953": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088760601479454,
              45.69304813814738
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV093953_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088760601479454,
              45.69304813814738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088619731756994,
              45.69285607139433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089464036772362,
              45.692727909849935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089444147139558,
              45.695654185061635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088510731153102,
              45.69261716474147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088266927333019,
              45.692469929825435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088357599927593,
              45.692053217721494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087046015977503,
              45.692597894849364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000131": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096718873213705,
              45.70368627246166
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV139640": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.098036804307705,
              45.70562202469524
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000144": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.098015686501922,
              45.70556621453195
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000145": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.091174515281029,
              45.70371176472458
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV134326": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089391385117542,
              45.704713116008755
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV134326_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089391385117542,
              45.704713116008755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089313936133903,
              45.7046895885053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.091586055875746,
              45.70488731893448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088023628337077,
              45.70579677752503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088603214959147,
              45.70579838605357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089261044199426,
              45.70468685554292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087723627749142,
              45.70455546757172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086591979149656,
              45.704157032311585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087738978128726,
              45.704969271828965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000133": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.101344217136224,
              45.70644380470947
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV109572": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.101304759283619,
              45.706506881625096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV109572_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.101304759283619,
              45.706506881625096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.101354833883463,
              45.706487186085546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102801015628895,
              45.70569733636059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102272444458198,
              45.70467964948449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103018166798334,
              45.70562068712881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104291330492826,
              45.70506450659895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.100627519399155,
              45.70675479654715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.100669070929557,
              45.706798436339895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV122780": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10307208285753,
              45.709133341020745
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000134": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104680950605894,
              45.71061095592139
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV075080": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105400535750055,
              45.712981174830574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000135": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106124481134786,
              45.71412495784077
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069986": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108330674348383,
              45.71525685075613
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV131453": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108200342394082,
              45.716773866747744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107551": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104885011082565,
              45.71894447451382
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV066269": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106096707682988,
              45.71983890217887
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000146": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105708552148131,
              45.72035519922555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV040070": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102529690220928,
              45.722019062603934
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000148": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105727547573338,
              45.72605494650781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV088794": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110242380673058,
              45.7322821312968
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000151": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115016725544129,
              45.73304185400231
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV070815": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121116998348564,
              45.73436060105173
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000152": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123891801626781,
              45.738014262417316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV061985": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131997937025953,
              45.73835140786593
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000153": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132588616027194,
              45.738603238828624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107383": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134599149653238,
              45.74458234047003
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107383_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134599149653238,
              45.74458234047003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134281353125941,
              45.74455362976009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2199536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134251533480546,
              45.74457878757425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134840992454391,
              45.74472763526374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134582445963575,
              45.744614115974656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000154": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.138504594761282,
              45.740125858869526
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000155": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14017264534713,
              45.742742360885465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000156": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.144845020957193,
              45.73834309295465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000157": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.143572461182803,
              45.73826451264707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV093438": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142299819990821,
              45.73806478237043
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV093438_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142299819990821,
              45.73806478237043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142327253848395,
              45.738002458197094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142270169985911,
              45.73811924634404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142416968037372,
              45.737929216292684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142684362225357,
              45.7376878389685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142999181668871,
              45.737588455599706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14481595984594,
              45.73697330119118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.145499159324824,
              45.73671191528234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1423426082549835,
              45.73773874556894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142268922828529,
              45.737600399372496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141614153248669,
              45.737877148508275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141345693350291,
              45.73760857691209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141137292381108,
              45.73769259759682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141097244199405,
              45.7374867234635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140694228383304,
              45.73757131380336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2173263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140239911979937,
              45.737524440345204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13957540994643,
              45.73771019502607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13974953722827,
              45.737453229670464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139536460215105,
              45.73773877747156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.137849968544877,
              45.73788336795514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.137776197175305,
              45.73732721323173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.137291960197435,
              45.73622042261012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1401962895860995,
              45.73734303075981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2185879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140116992059914,
              45.737019231630484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2185880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140097675418265,
              45.73660020375702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2185878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141137621543135,
              45.73665375932435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2200554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140843609325623,
              45.73644035667486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140934432954598,
              45.737512641006695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14104226891079,
              45.73743461075205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2110623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141359030988131,
              45.737467299326454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2069187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141899484670571,
              45.73727989957953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2057587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142482897399262,
              45.737328587525674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142236125813693,
              45.73830112874695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142183890348711,
              45.7384826975729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142105654418515,
              45.738477191323724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142117062475953,
              45.738511932535275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142165325201295,
              45.73878205268463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141918310092282,
              45.73916132415266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141837133375923,
              45.7400071559969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141273463188715,
              45.74039320416058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140999461590365,
              45.74063377634859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142008355123164,
              45.740455312601455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141366758470609,
              45.74159397480128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141772361770368,
              45.738716030279676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141337008704822,
              45.73925834320162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141765748756446,
              45.73879187041287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2036830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142097969362184,
              45.73839233360232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2036832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14194048565287,
              45.73826183366387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2194152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141690072606998,
              45.738302669231615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141486108899246,
              45.738126705127755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2209154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140530926114518,
              45.73834614638893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2036831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141690285845129,
              45.73827507281908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000158": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.145147061357389,
              45.73793067277508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000159": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.147040625137353,
              45.737149951185856
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000160": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14682605664672,
              45.736876988096064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000161": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.144235815990402,
              45.72955867515069
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV066485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159541922461522,
              45.736836020150726
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV066485_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159541922461522,
              45.736836020150726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159712684278653,
              45.737006716661504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.161580070167512,
              45.73518778110452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.161249759290158,
              45.734902568375524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.162245171255458,
              45.73501059443461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.161918705950977,
              45.735184645107374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.162351629371513,
              45.734864971403724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.16219077227713,
              45.73466897270966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.162538711899838,
              45.73385672954135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.163391765435949,
              45.734741693216826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.164580393012216,
              45.73365101808631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159687890163317,
              45.737024936913706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159642613121389,
              45.7383984687861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159479268982177,
              45.73881831947108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159905622017923,
              45.738792492648614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159057654403835,
              45.73969229411611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.159202880833018,
              45.73844903444073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.157013246811166,
              45.736018977159944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069922": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.148083256019644,
              45.739573512773845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069922_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.148083256019644,
              45.739573512773845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14821594888889,
              45.7396320548145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14866324805147,
              45.73958983259942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.149158517370233,
              45.73931178877699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.150762908887502,
              45.73851864747046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.149306291089683,
              45.73828894301492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.150600779036242,
              45.73766090184245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.151962726954705,
              45.73819861625347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.152326567811532,
              45.73880774327514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.150445047912374,
              45.73708828952193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.150521286677787,
              45.736518238157316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.150494224581697,
              45.735014941698076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.147512465982187,
              45.74006128469851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.146737622879471,
              45.74206019908683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.148303964575344,
              45.74294374321372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.144660971123357,
              45.743399613319625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000162": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140993829119786,
              45.748848449146124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV087026": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142510653823505,
              45.74936335185943
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV087026_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142510653823505,
              45.74936335185943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142546673047312,
              45.749326100904696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142311814479678,
              45.74960337606575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142015572295646,
              45.74978456266308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141933184112087,
              45.74989544425495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141469724066312,
              45.75074700935257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142782464828748,
              45.74920100722307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.142956513074331,
              45.75060023523443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141861619197202,
              45.747735508814074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141557062153428,
              45.74742303676889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14053328389899,
              45.74653356656477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000163": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13975122755317,
              45.75264660134677
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV030421": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134429512110244,
              45.7503079613989
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV030421_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134429512110244,
              45.7503079613989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134481391954485,
              45.75034360316244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.133867721323582,
              45.750054599088116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.133895474073471,
              45.75004213052414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134518754371235,
              45.75014353107504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.130885874396701,
              45.74932970383103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.135689453584539,
              45.75088026308764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13595620468958,
              45.75047671354452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.136573936521224,
              45.75131688369313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV060819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139750200197512,
              45.752817773899736
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV060819_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139750200197512,
              45.752817773899736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139767827078209,
              45.753052346667296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139755795451739,
              45.753268117838346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139203086557567,
              45.75386822435314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139280841193593,
              45.754130744459324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.138597055820748,
              45.75369531349681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140634056783097,
              45.753596832767954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.140633250892682,
              45.75395715028904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141013501398445,
              45.75244259475817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.141458753427,
              45.75077440317395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.137676265846062,
              45.75185222280484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV010772": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139581671851602,
              45.74014695795837
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV010772_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139581671851602,
              45.74014695795837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139799220836525,
              45.740130574914616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13909086851998,
              45.739666496703784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.138996880669023,
              45.73923733582469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.138404483943473,
              45.739599690142576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.138360207767327,
              45.740234083455405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.137918182787253,
              45.73983703738022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.14079888436868,
              45.73959037987897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.139982055962071,
              45.738753384750915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV061985_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131997937025953,
              45.73835140786593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132252588994017,
              45.73838402595723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.133319246170529,
              45.73804289781943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.134355004769107,
              45.737953790942704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.133199584250765,
              45.737583978332744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13370879226871,
              45.737134396212355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132888156179296,
              45.73717190156047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132255207955779,
              45.736318913193905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131960539666099,
              45.73645894815146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131556643778066,
              45.735204763074854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131461380675502,
              45.73521626380797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2096366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131015806637204,
              45.73520115522807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.130048302044515,
              45.73556893021983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131949460614955,
              45.73673458264668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.13239117578927,
              45.73861046979415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1321754123077366,
              45.73884436487777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2141527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132066407937215,
              45.739001860067376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131476507129523,
              45.739174648273746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131308190409055,
              45.739109397431335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131094294936255,
              45.73931117047206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.132222881517672,
              45.738402851942766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131106283774199,
              45.738647043484875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131236658783794,
              45.73859921840214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131069675303227,
              45.738218957468185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.130819707063452,
              45.73802019996394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131495271304831,
              45.738096943112396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.131357963734145,
              45.737830053345675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV086284": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.124113427819351,
              45.73778090694409
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV086284_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.124113427819351,
              45.73778090694409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123895051442235,
              45.738038480987235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123874534463701,
              45.73805808873149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.124328426320822,
              45.73825337665821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.124887404421134,
              45.7379887485525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.125426931100616,
              45.73860812405334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.126348028342179,
              45.73859810248648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.127114078939864,
              45.738197520177806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.126586395616234,
              45.73795054045071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123878520664277,
              45.73803210363561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123337449156326,
              45.73782358035641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123315060070063,
              45.7377973147745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123179562165597,
              45.738145961786515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123524007548202,
              45.738309972792095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123556092850243,
              45.73838364884894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123372517127282,
              45.73846370498733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.12327296517294,
              45.73744745736872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123170213820361,
              45.736313684708065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV070815_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121116998348564,
              45.73436060105173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.121090847030499,
              45.734326166502576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120807290014975,
              45.734113996425044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.12039768284303,
              45.735244239162796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.122924522370141,
              45.73543974768432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.12351683985526,
              45.73549079943759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123936034455099,
              45.735136743107404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.124227406124036,
              45.73482986659932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.123981212482958,
              45.734857932754544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.125215874806208,
              45.73563455251574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.125541430737079,
              45.7357175541772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.126466139088595,
              45.73646273015865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.120761049854324,
              45.73410033447939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119441441193495,
              45.73430664338143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119358195800613,
              45.73462269141296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV145627": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115102097071201,
              45.73300227407596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV145627_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.115102097071201,
              45.73300227407596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114387596168266,
              45.732537041491575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114925073164891,
              45.732361978982716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114763223798363,
              45.732808409233606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116004477637208,
              45.73281112066898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116673940244816,
              45.732446290037394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.116369504565862,
              45.733723371364675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113781897963726,
              45.73233226432469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000164": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110495127409631,
              45.733331236823744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000165": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113093296210837,
              45.74291103697131
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV149749": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112803817787157,
              45.74302366089288
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV149749_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112803817787157,
              45.74302366089288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113351726819436,
              45.74290529092748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2051278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11350984423513,
              45.74298834504263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113936260910663,
              45.74294111143043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113434254981635,
              45.74222483662773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113259929751435,
              45.74200913127111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114080246634957,
              45.74320197237925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113154698512933,
              45.74315244509167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2087636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1134019232798416,
              45.74345471355264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2087637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1134689315658335,
              45.7436962390868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2093503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113544349411287,
              45.7441192086577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114236511679019,
              45.744032803320174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114222046485408,
              45.74397204214537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114232742861371,
              45.74433376739752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114227813979291,
              45.744636571970695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114275410202614,
              45.744973636224636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114541440955328,
              45.74547538027331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113915612371169,
              45.74554148970088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114689287838259,
              45.7449562036386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114252024423332,
              45.7450077500002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117697190840208,
              45.74473706769904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119151084789117,
              45.74455294776373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113034731781387,
              45.7450196146998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112988371233302,
              45.74505619492295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113007825489135,
              45.74501015328333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114248102291102,
              45.74363970343485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113009968501245,
              45.74281339207158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2063582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112425067943737,
              45.74260631685017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2265835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11122706611259,
              45.74209627000238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2074221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113112105487784,
              45.742405637269414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000166": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114285459965072,
              45.74789481499513
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV100954": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109473220176078,
              45.734156526843734
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV074341": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109396716935462,
              45.73470182976492
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV100954_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109473220176078,
              45.734156526843734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109444481697427,
              45.73425265315318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV111258": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105629597631179,
              45.72608449397857
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV111258_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105629597631179,
              45.72608449397857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106346574366469,
              45.72685795328639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106367081783922,
              45.72690154853747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107046976149061,
              45.7295184399148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10765703632603,
              45.729975302156504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2042656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105465761524904,
              45.727309250377736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2197847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105517851983746,
              45.72725518246231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2197848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105338457410157,
              45.7279109964303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105545205730959,
              45.72571905976248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105524217646731,
              45.7252282830353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105222636337649,
              45.72488909858062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105045700920151,
              45.724442612492176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105026332972208,
              45.72407716827897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104833177640185,
              45.72397901531538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105683473870101,
              45.726085322337084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV040070_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102529690220928,
              45.722019062603934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103095560045305,
              45.72174507805992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2064379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103182632818924,
              45.721889012742906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10330564421964,
              45.7210562357031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000147": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105848912021665,
              45.72022897654712
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108311580852865,
              45.7215932137636
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000149": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109891899812682,
              45.72251591739185
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000150": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114227471167902,
              45.723168821237316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118033827478777,
              45.72422565885583
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000883_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118033827478777,
              45.72422565885583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118093739510341,
              45.72425650548678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118010335814404,
              45.7243634038772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117951631146613,
              45.72468801752204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118040642555472,
              45.72484173956378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117628236395752,
              45.725109464993764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117756086195424,
              45.72556631760159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1184257769978,
              45.72563650881346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117151356438173,
              45.72509401765585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118335547874039,
              45.72492258654805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118917820305044,
              45.72480999609249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119438896648476,
              45.72468421782408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.119590347304743,
              45.72500064452774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11918653818636,
              45.724266811394266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118100749712671,
              45.724215557026085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118173301144457,
              45.723827309586135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118541973818625,
              45.72367895061979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118917603189974,
              45.72353117538763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118113822020574,
              45.723494809818504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118131752047629,
              45.723323493729815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118405834959817,
              45.723008009629645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1185283014771645,
              45.72275994930136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.118833424754252,
              45.722639321519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2140357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11943272213065,
              45.722631626525356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.117887704387365,
              45.722953425235964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069987": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114083053640048,
              45.72343580993858
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069987_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114083053640048,
              45.72343580993858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114081374924532,
              45.723392632537156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11356475082775,
              45.72339742411785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.113518027561224,
              45.72296035349847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11395705827555,
              45.72141346312685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112884521158173,
              45.72341672986704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112727552027055,
              45.723677816307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.112477404279833,
              45.72383665725968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.114991714087939,
              45.72367180719546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000882": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11023090589856,
              45.72275414927144
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000882_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11023090589856,
              45.72275414927144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110416069958522,
              45.722828981567574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110445531176267,
              45.721365064788536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110304585396318,
              45.721259922094546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110804063719747,
              45.72102424071755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11197724208789,
              45.72341052969061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11194554942449,
              45.723435915735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.11242583227398,
              45.723257618222476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV107550_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108311580852865,
              45.7215932137636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108523561640234,
              45.72155925163648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108613875228984,
              45.72137607292031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV066269_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106096707682988,
              45.71983890217887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106052705510809,
              45.71990234067928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106038632044726,
              45.719861336417864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106488919176285,
              45.71912124124991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105997754006589,
              45.71997563162139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000136": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10216113475461,
              45.71823332946091
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029698": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102602776095938,
              45.71743812959765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029698_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102602776095938,
              45.71743812959765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10246116108755,
              45.71741676553194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102470061792494,
              45.7177722442137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103202761717038,
              45.71570304281806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103117615906624,
              45.715210517873125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102752191164462,
              45.71494357568712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000137": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.098983288402141,
              45.71600024764846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000138": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088529285081726,
              45.7179281162061
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV092319": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088154918102711,
              45.720117437130114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV092319_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088154918102711,
              45.720117437130114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087896574249314,
              45.72036389881715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088087758809587,
              45.72149107070769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088073778656947,
              45.72200510483657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089315292143195,
              45.72163464056033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087904281405487,
              45.720337944212766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088012960488159,
              45.719923781548154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08795872396273,
              45.719913044805566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0878076992677865,
              45.71972660515281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087548075792036,
              45.72014488000694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088423941381917,
              45.7189893880726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088484540554948,
              45.71876760935315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088457419309354,
              45.718775860449206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2109847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088452121141889,
              45.71872569496719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088232809517596,
              45.71913186858384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000139": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085765467591098,
              45.71812476872065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087233500470923,
              45.714522191869946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV013592": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087443080816541,
              45.7146175358638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV013592_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087443080816541,
              45.7146175358638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08726246370271,
              45.71454042580081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087404058439066,
              45.71484361498222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2046400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087012675594112,
              45.71478268172659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087534604571641,
              45.71498294741137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087487147047728,
              45.71470171759198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088394987412196,
              45.71655883657812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088277528367539,
              45.71680487287858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08941358852187,
              45.71633650530738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089413994112028,
              45.7160892784007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089168575119475,
              45.715945743170586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089205784082485,
              45.71568236013201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090471751639614,
              45.71635116371936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090520381780737,
              45.71636664885684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090889417719612,
              45.71661189206579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087251876225529,
              45.71451449775806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087082319250765,
              45.714209178405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087110852331,
              45.714043840953615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087540541177829,
              45.71383503268848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088197406588574,
              45.71336690750129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087841932958545,
              45.712837304662536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087490649380931,
              45.71258785612083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.089732591148916,
              45.714291341844465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.090738582076778,
              45.71471252369265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.091443772460545,
              45.71511142649758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.092259359176032,
              45.715455567216154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0865790273489795,
              45.71383217535753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086123698930429,
              45.713867587202536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085907387330615,
              45.71372272081336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086017575098807,
              45.71366049128636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085622082754217,
              45.713498080941186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085611061770484,
              45.71333632503164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085540187967981,
              45.71323961873964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085396367334466,
              45.71346113364888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085102631323517,
              45.71348824736889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084769026078257,
              45.713737902744015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085272403203628,
              45.71395525414844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084420836988437,
              45.713722520916996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086511758822802,
              45.71343630588859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086158533772213,
              45.71308260758067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086309083302737,
              45.712856378104476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085975743743937,
              45.71270582428932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08724008895912,
              45.714286872828424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000140": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080310001268757,
              45.718705566785516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV149787": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082397181030739,
              45.716711261218
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV149787_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082397181030739,
              45.716711261218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082306987988142,
              45.716700745776556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082827466851243,
              45.71646898476872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083559156474269,
              45.716450418398885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082943363066823,
              45.71601855946134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082875830024306,
              45.71594295111962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083625058797014,
              45.715549732352294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08390825754546,
              45.71552442511787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08422766817587,
              45.715074834422886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084742905215615,
              45.715609781122545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084115535983338,
              45.71419357259702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083267572591887,
              45.7151494861069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082281525208958,
              45.71670918016343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081869206440785,
              45.7168792404412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081833931990715,
              45.71723276846583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084218521785999,
              45.71716449065225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084893569077807,
              45.71694869309224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080688764273759,
              45.71526417724869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079732909095765,
              45.71752711402969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079302416036245,
              45.71766590478523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078248019449182,
              45.718012586885635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077238399947751,
              45.718353288575976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076772973128771,
              45.718337748922586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077919178847887,
              45.7174328880017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079118821269009,
              45.7172831783414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078535340671942,
              45.71693355812225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080170610289451,
              45.71838343236601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079491743717839,
              45.71710464405772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000141": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076142717107429,
              45.71940883515384
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000142": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074003958457729,
              45.719318456507466
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082752": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073762177524761,
              45.71932745133941
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082752_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073762177524761,
              45.71932745133941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074072306309911,
              45.71923790887531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074516509372851,
              45.71898052088261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074742365431997,
              45.71883860053727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075107366788401,
              45.718707208324446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075729051148316,
              45.718566508482425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073759929076217,
              45.71975756783278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073138639257595,
              45.71950806600819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072699377133186,
              45.71966681167023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073036641215988,
              45.71914218356402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075378699861478,
              45.7206226685448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076407969054022,
              45.720884673323674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073840157066831,
              45.71932073634506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073616408848362,
              45.718969747180694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07406498396968,
              45.718788647502606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073172918006476,
              45.71849815582568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072806460066678,
              45.71809633037125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072480964747879,
              45.717838113466094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072207101497393,
              45.71748925102261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071685992246352,
              45.71716092736535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071400402398389,
              45.716983358742425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071432076496474,
              45.716142991920904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073281171853721,
              45.7180653808083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073498269608452,
              45.71799159447385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071727773298036,
              45.718440813801315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071942195934808,
              45.71880484359544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071501847293765,
              45.718522690564505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070980323727184,
              45.71814325435804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071101199917635,
              45.718478903928016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069429386192573,
              45.718888177620386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073633310651103,
              45.718063814499665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073839149538717,
              45.71935663524257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV054755": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085930873135047,
              45.72506960249998
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV054755_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085930873135047,
              45.72506960249998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086148118937991,
              45.7252495032049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV107551_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104885011082565,
              45.71894447451382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104582820224691,
              45.71820764166423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104897891306606,
              45.71826460632653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10529727318602,
              45.71833224700851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104935756260527,
              45.718941931514706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10646218088799,
              45.718981351363816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105983013916246,
              45.719216564748635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105917369850959,
              45.71920453128334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106126582310863,
              45.71971452867871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10602894223012,
              45.71973416770965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106116264840982,
              45.719733601120765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10632300952114,
              45.71978845713564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10794455266307,
              45.7188421365203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108502158924687,
              45.71904190074599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104976915628601,
              45.718990924544975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104868798787162,
              45.719139570921605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106772014093953,
              45.718696445202916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107777929517031,
              45.71879386940861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108850000575983,
              45.71883814238263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107770443727071,
              45.72008695475764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV131453_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108200342394082,
              45.716773866747744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107915548160802,
              45.71655827016503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10836464703522,
              45.71673231182041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10852956747039,
              45.71669974296356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108607769635214,
              45.71671512630573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108775154201305,
              45.716718502328966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108784286046899,
              45.71666415290283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108545983491936,
              45.71656408521967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108555731581514,
              45.71651872212362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108633317440346,
              45.71652511913745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108221712689682,
              45.71634432311037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107596238489256,
              45.71597935984548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107341150182596,
              45.71581289157685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107727434776695,
              45.71662764628173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1077554939177086,
              45.716760231795526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2158133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107722061746165,
              45.716775686392225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2158134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107373140363565,
              45.71673916578243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1071916164793185,
              45.71669857624115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10722527385153,
              45.716672365847515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106960728403925,
              45.71588737348655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106857816583311,
              45.71572001576204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106974553849633,
              45.71540162812812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106302703105372,
              45.71539540470785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106235104148959,
              45.71520144146108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2195617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107166511404469,
              45.71682497541934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10709113112968,
              45.717221622710255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107023906572666,
              45.71760173250654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106753280477283,
              45.71832735463441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107264526221693,
              45.717425259339315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1085237310931895,
              45.71688044326552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10856181993364,
              45.71684573385981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109143403669338,
              45.71666690547204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109525282886088,
              45.71663969918398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109743584,
              45.71670475202352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108798982465396,
              45.71691021257592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108682530223552,
              45.717294358701835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069986_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108330674348383,
              45.71525685075613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108320926296726,
              45.71530221382402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107772239750215,
              45.71507820037696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107610554596224,
              45.71498906458214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107586152003504,
              45.71493692398314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107463226450871,
              45.71468165584409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107515266498465,
              45.71467179932933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107221023004224,
              45.71459955083665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107181749260111,
              45.7146080771967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1075658309978,
              45.71497435609285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107349007276073,
              45.71492490386718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107510355250121,
              45.71517797924056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107281668221431,
              45.715218095390775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107413357611568,
              45.71541362265456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10761616564962,
              45.715521191181764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10819069080759,
              45.71509042597194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108449389484607,
              45.7145503088177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108735805130823,
              45.71441457489667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108754574872381,
              45.714125718400176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108857593574824,
              45.7137529641493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10893035688611,
              45.7138766145014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109506112803776,
              45.713404187853506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.109198000660907,
              45.7140297359251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.110086193998041,
              45.71404488230388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108314258186429,
              45.715392508442044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107966239060805,
              45.715636533080506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10855172319356,
              45.7162265516973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000884": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106161513336393,
              45.713949336954975
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000884_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106161513336393,
              45.713949336954975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106167605323444,
              45.71400673201997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106595547167487,
              45.7140527087516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106684762272384,
              45.71412430509165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106726980681471,
              45.71439460481158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106317360263116,
              45.714629513376785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106189083436612,
              45.714832980318675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106105401609491,
              45.71445003207337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107092726705993,
              45.71389248158049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107245287816784,
              45.7136333259897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107354102800034,
              45.713460406494676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.107684708668253,
              45.71321778879572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108330749930834,
              45.713515609183276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2133596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.108195992538732,
              45.71367878310476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV075080_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105400535750055,
              45.712981174830574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105368849212669,
              45.71262948031316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105765685544177,
              45.71222883881138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105609295560595,
              45.71219806811965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106224737502424,
              45.71177819563035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104981337377415,
              45.71162410093279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105022093817486,
              45.711608716154565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105656911695821,
              45.71214242535568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10526007519599,
              45.71254306646767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105188649838167,
              45.71262653035956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104684134955646,
              45.713296684382634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104964142400255,
              45.713538632359054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105036953238047,
              45.71341523903715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105101803490456,
              45.71361121362379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105237465650939,
              45.713714737959044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105346241942173,
              45.713801151839874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1055259278699,
              45.71398425921165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105505870251035,
              45.71373553822269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105297911131679,
              45.71365866416764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2099801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105316326846824,
              45.71353971103161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104478798978679,
              45.71311443783637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000915": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106402518425976,
              45.71017436466596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000915_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106402518425976,
              45.71017436466596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106523305924125,
              45.710229749468795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106373075590575,
              45.71051401839023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106245605495539,
              45.71064260117373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10592756214854,
              45.710429019663984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105770692549379,
              45.71052256224505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105635542183715,
              45.71080181956518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106709665297833,
              45.70989112399645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1066212240129,
              45.7093320603272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10689466767555,
              45.709420140662715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.106420642802479,
              45.70980086487143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV122780_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10307208285753,
              45.709133341020745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103548018905021,
              45.70895420699098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103820128959185,
              45.708859344215384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103849014848511,
              45.70884936658158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104037158801151,
              45.70876198131393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104176534067883,
              45.708892528722444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104668608767748,
              45.70895536096015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104720263748076,
              45.70930324968799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10511029770003,
              45.7087350382012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105518294428305,
              45.708503551688324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105761403494889,
              45.70823292346067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105768662817997,
              45.70798228458881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105627051139396,
              45.70792309576465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105422549890823,
              45.70802535488874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105434500190117,
              45.70799861666907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.10543851738117,
              45.707986880598874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105426904826798,
              45.70840543023931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.105323716890275,
              45.70847555089266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.102173215675062,
              45.709629998252524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.101977804888971,
              45.71004171377927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.100744052138722,
              45.70948507001853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.103517263106665,
              45.70896325660195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2197419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.1045552128857015,
              45.708958946940456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2197420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.104620580260796,
              45.70935230154551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV008812": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096573812712156,
              45.703743188995695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV008812_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096573812712156,
              45.703743188995695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096608579412941,
              45.70378788634219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096779232363615,
              45.70349839845557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097477803820637,
              45.703186742542194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096662147108979,
              45.703120160569576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097809122546055,
              45.703298481942284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096558339705605,
              45.70233490349282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097168521514582,
              45.701677824747485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097383000034773,
              45.701771552590614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.100049549662066,
              45.702562648192604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097649185990529,
              45.70073431622952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.098067468843865,
              45.70071647630779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2215372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097662237684801,
              45.70069431978928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2215373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.098013033965243,
              45.69896181695434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.095431927139255,
              45.701652122180306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.09654474153321,
              45.70379521543562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096648134057525,
              45.70376173651723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096038828463686,
              45.70402935780137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.09350780503881,
              45.70453579358654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.09161631290005,
              45.70488330618566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097229221257729,
              45.70447767234737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.096935397308812,
              45.70463124325683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097301775115562,
              45.70436931668342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097872091221221,
              45.704682540487084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.097228196048489,
              45.70408266157869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.09725423476348,
              45.70452109346048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV020539_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078291458401432,
              45.693348195918986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078208843235309,
              45.69329448996571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078092162784845,
              45.693355262981925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07710289357729,
              45.694928951782224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078520288828725,
              45.69353586090012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077560803744054,
              45.69298489468919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077437501487968,
              45.69266607934485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079526715320177,
              45.690896562942235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081972892219524,
              45.68943427773101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV096608_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067107868547804,
              45.68342255961287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066887741346425,
              45.683217426831476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067078831216238,
              45.68314801870515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067058740674599,
              45.68317390638364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069180624982355,
              45.6842408070835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066353819403152,
              45.68295418743055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066616262849599,
              45.68271217774884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065883045249463,
              45.682681638874335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065759784277652,
              45.6825540620823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065110759712662,
              45.681941403111686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064388348127197,
              45.6812542646946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064467554645455,
              45.68086794299421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.063427907763438,
              45.68184913044306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV095740_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059661831433293,
              45.677891042107504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.060276867797654,
              45.67818326454163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.061046771006312,
              45.67839126669907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06070517935611,
              45.678902681219775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.060399669738264,
              45.67923697647098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062284667547101,
              45.67953685883422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.060207646847116,
              45.67873375792671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059381403822557,
              45.67854974214875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059473250218935,
              45.67745736627153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058430158838982,
              45.675951917160305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058247185249765,
              45.675769376398755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058786116895137,
              45.675591408180914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.057906488571573,
              45.67534879393429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.05829908669466,
              45.67507456064558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.056609627941066,
              45.6738070589088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.055020466730777,
              45.67291410790228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.056868100447731,
              45.67349261937423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.05732397628197,
              45.67377470262141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.057183034794511,
              45.672564228272684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.056411822432324,
              45.67736921137352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.060309241156939,
              45.67815260172618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.061075040931786,
              45.67834420371685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.061780266295786,
              45.677317404651646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.061009982980614,
              45.67694671442715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062966496500106,
              45.67520670588677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV137565_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059077690243142,
              45.682474351958916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059276464883119,
              45.68325772285452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059071355175199,
              45.683496712475424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059272558439872,
              45.683635314749864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059411205760013,
              45.68359821735375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058790843072554,
              45.68371885668856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2255063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058977360066199,
              45.68392649433068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2256618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059175537587404,
              45.684065685197616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.059299838292429,
              45.68322094661287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.058711831226125,
              45.68322349571861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0578875842504925,
              45.68298789108161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.057844512356104,
              45.68296251738818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.056531820625165,
              45.6822746021499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.05555802918876,
              45.681696107002246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.055615322133212,
              45.681694547910816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.055259807219222,
              45.68142463465113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.057856015985748,
              45.68104403292745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV036995_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044258712702577,
              45.67374805901972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044343614397435,
              45.67368041099819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044818565873535,
              45.67335544239462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044320065472403,
              45.67301167481459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.045422649996497,
              45.67374074626356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.045336723163315,
              45.674563192653146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.044536220243576,
              45.67393220291166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000124": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.040276646275014,
              45.66983549976026
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus000125": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.046794926453659,
              45.67053710668995
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090739": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.050774138837079,
              45.67098160995073
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090739_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.050774138837079,
              45.67098160995073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.052436435451826,
              45.671353444014976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.053416030282486,
              45.671755622285175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.052504415349752,
              45.670837810268196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069150": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.049559457965534,
              45.66571907987046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069150_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.049559457965534,
              45.66571907987046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.049560238816214,
              45.66540219180024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.049118878989125,
              45.66455825311104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.048580807091333,
              45.66407028913109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV047876": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.999612048809196,
              45.68019946840455
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV047876_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.999612048809196,
              45.68019946840455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.998881026853072,
              45.67891168254594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.998863978712213,
              45.67885607598753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV014382": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.003424787016955,
              45.68391777086505
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV014382_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.003424787016955,
              45.68391777086505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.003409498532112,
              45.68385105630471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV031850_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.001720963115003,
              45.69274101875519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.999137763359226,
              45.6920437818066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.005221823296205,
              45.69407599482394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.005177022856198,
              45.691322981238564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV100255_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.980272213691664,
              45.68228522768509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979958439462481,
              45.68233955986808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979861206403398,
              45.682501231254115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979403673995417,
              45.682441352568425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977895820857817,
              45.68190675075273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977945577824928,
              45.68194025841146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979805672133208,
              45.68241927835583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979593564594078,
              45.682359527247776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.980980843016953,
              45.68266386522024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.98145759338207,
              45.68283929353318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.981855572908586,
              45.68298936268634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982283428358598,
              45.683163676207315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982835703176275,
              45.68366447088204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982978428916589,
              45.683995761645704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.983064062956243,
              45.68426046213097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.983210482306469,
              45.68464747154941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.983298284313901,
              45.6850030649527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982855615242167,
              45.684876969939296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982354497552874,
              45.684799607319135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.982579635333564,
              45.68338730268052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.980162960823401,
              45.68230409048661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979827164111319,
              45.68245280348217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979532438075617,
              45.68236781868285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV107179_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979300322201874,
              45.683275720139655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.97795978186008,
              45.682546476353885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978939675728395,
              45.683119835525886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978904418020779,
              45.68309770024381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.9789707973277,
              45.68313674650014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977701076970765,
              45.683566626927025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.976846408464058,
              45.683330508435816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.976347625230124,
              45.6837934189159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975576091728807,
              45.683668069444295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.976127211377369,
              45.68319986042944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978883734528141,
              45.683726064024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.97838826879023,
              45.683504670566016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977051501383102,
              45.682914962478215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.976524576067614,
              45.682641176204456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.976325980747155,
              45.68257197388286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975642030617186,
              45.68270226011105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978897350845724,
              45.684022580544706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979061351158172,
              45.68465013871656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978970613878383,
              45.68507663444706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979014171450817,
              45.68546376268433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979158533860804,
              45.685455738447416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978924032770507,
              45.68574580090504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978866966712495,
              45.685994112000984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978495398680446,
              45.686245330217474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978242928201002,
              45.68649442906592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978229089678194,
              45.685578131122895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2245999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978086749854993,
              45.68551610977194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.978211799171811,
              45.682520977316145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977371049807704,
              45.68185976619922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.97740595569604,
              45.68190186219122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977307994930867,
              45.68172230784818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977332212470851,
              45.681563911662884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.977470538586532,
              45.68140180825169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979536048028045,
              45.68329039334607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.979632758986522,
              45.683398476993844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.98126413297377,
              45.683255371018035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.981531090374974,
              45.68344482689243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.981970848570395,
              45.68401232909206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.98198209439481,
              45.68439563091954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.981877721686352,
              45.68466290992445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV091119_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974784152967417,
              45.68100947187237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974464539805409,
              45.68092483196061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974346180844152,
              45.68088364294909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975177450858538,
              45.6812599010014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.975190492395634,
              45.68146015459896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.974716357419693,
              45.68169246333667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.97464554297361,
              45.68133052300313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000116": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.957043705399946,
              45.681721642450306
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV049593": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.954820769070635,
              45.6863070189785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV049593_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.954820769070635,
              45.6863070189785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.954720714299261,
              45.68650615044819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.953804571505808,
              45.68740607432159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.953791057001481,
              45.6873681894086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.95326558897473,
              45.68773326075483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.953288688424617,
              45.68761543572212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.953292046310102,
              45.68758830898828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.952982013153223,
              45.68807244048256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956073631812371,
              45.68808580554548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.958539371176542,
              45.68856705396941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.962553854916228,
              45.68935408121891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956241157709764,
              45.687702137391234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.955537414169524,
              45.68610591955967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.955801751525292,
              45.685158223777854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.955729060708101,
              45.68470178959694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.955704374591054,
              45.68433700973925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956003205493386,
              45.68623281489387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.95479748662714,
              45.68634379514682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.950763508613537,
              45.68539934355494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.950460031280419,
              45.68536256806558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.95472316539122,
              45.68647872870269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV123076": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956496234862575,
              45.68163817092211
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV123076_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956496234862575,
              45.68163817092211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.956576814812283,
              45.68157103908312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus000118": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947253589572928,
              45.67982473674461
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029761": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947265797098807,
              45.67877676515915
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029761_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947265797098807,
              45.67877676515915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947078629027819,
              45.678825556546094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.946810879396945,
              45.67861943293917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.945297695073775,
              45.67985499231675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.945473481259552,
              45.68038068965553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.945036593191511,
              45.68007414213659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.944980608920014,
              45.678937577834894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.946417089722605,
              45.67772772890481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.945341708647273,
              45.67786053190666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.945386064479402,
              45.67787081134864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.946261708530825,
              45.677509383613234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.946660869669085,
              45.677707086948615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.946434170704424,
              45.67705506444519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.94712806163352,
              45.67881213888554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947127740267435,
              45.678845444713374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947078225855659,
              45.67886662824836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947158120505616,
              45.67908322604309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947823448058704,
              45.67901360497479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947426128884566,
              45.67969173234234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.948345950104519,
              45.67981588293124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2164873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.948276778079085,
              45.679426532166985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.947361623026564,
              45.679862251546126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.949721934528743,
              45.678685738692536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.950581048026341,
              45.67950550913009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2106364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.952731582262783,
              45.67879760073005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV091402_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93650310543465,
              45.68283892154742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.936802159650154,
              45.682742622915654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.936385606552559,
              45.68288750976232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.936044603913357,
              45.682407436193586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV137994": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933645970660695,
              45.68354820394019
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV137994_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933645970660695,
              45.68354820394019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.932910023031219,
              45.68377343096389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933489245656505,
              45.683506799092925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933444512389993,
              45.683335004195484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933342856588738,
              45.68281091091467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.933682022837386,
              45.68273614565393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.932966000578571,
              45.68277507504252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.932660160749419,
              45.68279118434652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV045817_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927464430217757,
              45.68627712449998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927399711027039,
              45.68628860927441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927689704241587,
              45.686261900379094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927999870849574,
              45.68677372350602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927591175473871,
              45.68610313878301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.92773697982692,
              45.68627749697128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
