        "84_LVBus1597378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927965818987558,
              45.68722479862582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.92743545882034,
              45.68762215932377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927242603422707,
              45.68745963783303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2087675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.92714675646916,
              45.68717444048051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2162788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927060225600338,
              45.68688696333599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927117962669607,
              45.68781933999617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926841644838847,
              45.6877201197674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926687627190212,
              45.68732879024584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926524138349171,
              45.68817158277028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926790636000251,
              45.68851427984535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928681988765891,
              45.68636303042771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928981316706819,
              45.68614539825631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929195519128256,
              45.68644275460778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929766507611836,
              45.68744987286452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930095116933604,
              45.68751269135064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.93032197645429,
              45.68749845594798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930176385956531,
              45.68734428528605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929480016245428,
              45.68699614909195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930265963353229,
              45.68644193926237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.931809142694368,
              45.68632697439262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.9319497025671115,
              45.68623299978596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2060326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.931992912863639,
              45.68599557073854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2184168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.931957630448156,
              45.68555368372429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.932308973655219,
              45.68640541276266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930354129881831,
              45.68680835811228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930087190533082,
              45.68591577726468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930352358795645,
              45.68584423295558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.925251519017652,
              45.687572913051085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.925888704131381,
              45.68788573051614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927544470366714,
              45.686143171809974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928165876525131,
              45.685899011303434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928506927400374,
              45.68580882893403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928723094334206,
              45.685478585954975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928872214699759,
              45.68540085793147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929084082426303,
              45.685260778283464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929262170654543,
              45.68533162056966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928973134217379,
              45.68576596807618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927578119704006,
              45.68609583896833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927557900792232,
              45.685895977643696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926969303467558,
              45.68613097829303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927664215303161,
              45.6849649553297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926573137859591,
              45.6849818980127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926504853865319,
              45.68472291205351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926127868723068,
              45.68505019577657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.925781324687881,
              45.685095516999475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926012126559398,
              45.684063246055004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.925235113030273,
              45.68377292038245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.926635656180029,
              45.68377309507618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.927718252697628,
              45.68498573881619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.928515681427411,
              45.684938570271115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929422794457873,
              45.68486232987378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.929497977246174,
              45.68485271488734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930006020163461,
              45.68481784745708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930722056716602,
              45.684173473399056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1597352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.930747956413637,
              45.68476703852005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "84_215517": {
          "bus1": "84_A.BAI",
          "bus2": "84_MVLV045817",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.913217181200842,
                45.693991589588045
              ],
              [
                5.913229898554896,
                45.69399544342336
              ],
              [
                5.91326285111623,
                45.69400734249704
              ],
              [
                5.913339155729443,
                45.69403454624283
              ],
              [
                5.913364801561794,
                45.69392133413914
              ],
              [
                5.913508481129685,
                45.693407167880906
              ],
              [
                5.913808467447752,
                45.692353368233796
              ],
              [
                5.913772773076981,
                45.69168541310982
              ],
              [
                5.913969392227971,
                45.691565240366316
              ],
              [
                5.914130601212415,
                45.69148393221241
              ],
              [
                5.914704860278879,
                45.6909736901005
              ],
              [
                5.914932304982994,
                45.69083871642461
              ],
              [
                5.915531719279684,
                45.69057093447939
              ],
              [
                5.915637724086661,
                45.690332387122744
              ],
              [
                5.916618145735106,
                45.69059780428762
              ],
              [
                5.916950406066639,
                45.690807431523076
              ],
              [
                5.917200780242908,
                45.69085773808611
              ],
              [
                5.917745170560489,
                45.689911384570934
              ],
              [
                5.917885972467654,
                45.68979742776256
              ],
              [
                5.918051751900464,
                45.68970081060659
              ],
              [
                5.918293009886862,
                45.68963456288699
              ],
              [
                5.918520642739586,
                45.68964133788759
              ],
              [
                5.91870804347763,
                45.689671642866884
              ],
              [
                5.918796104723969,
                45.68971565937423
              ],
              [
                5.919076641254709,
                45.68994417079836
              ],
              [
                5.919453524133362,
                45.68998616892187
              ],
              [
                5.919884783938574,
                45.68986065503739
              ],
              [
                5.920706173450659,
                45.68993090061164
              ],
              [
                5.921135060307321,
                45.68989845312645
              ],
              [
                5.921362786192919,
                45.68986498984789
              ],
              [
                5.92162573990784,
                45.68973077550303
              ],
              [
                5.922330854113617,
                45.68921181204106
              ],
              [
                5.923167546241532,
                45.68885902618084
              ],
              [
                5.923791750263739,
                45.688566935285465
              ],
              [
                5.92528498336295,
                45.68757276918195
              ],
              [
                5.926192456073013,
                45.68680703860477
              ],
              [
                5.926603117036555,
                45.68652564245678
              ],
              [
                5.926999486173532,
                45.6862328326357
              ],
              [
                5.927356031604206,
                45.686123650239985
              ],
              [
                5.927421992539533,
                45.686257094954826
              ],
              [
                5.927423399445273,
                45.68625994980485
              ],
              [
                5.92742948934971,
                45.68626683339192
              ],
              [
                5.92743287586387,
                45.686268715213636
              ],
              [
                5.927464430217757,
                45.68627712449998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.6974586863252652,
          "ground": "gnd"
        },
        "84_410603": {
          "bus1": "84_MVLV045817",
          "bus2": "84_MVLV113349",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927450036615133,
                45.686255223808935
              ],
              [
                5.927444842541624,
                45.68624513241065
              ],
              [
                5.927444154365597,
                45.68624403771759
              ],
              [
                5.927440454540608,
                45.68623814026141
              ],
              [
                5.927439282182744,
                45.6862296221417
              ],
              [
                5.927444482853806,
                45.686224448193016
              ],
              [
                5.927456845918678,
                45.68622152141235
              ],
              [
                5.927472308705886,
                45.68622041359143
              ],
              [
                5.927495257458942,
                45.68621863363564
              ],
              [
                5.927519572743423,
                45.68621613444346
              ],
              [
                5.927554063687264,
                45.68621716377849
              ],
              [
                5.92760649536593,
                45.68622394948048
              ],
              [
                5.927747969613405,
                45.68624642543803
              ],
              [
                5.927775282861534,
                45.68624635180554
              ],
              [
                5.927820774433312,
                45.686242084293816
              ],
              [
                5.927867509697041,
                45.686243684836406
              ],
              [
                5.927998136974445,
                45.686251945375126
              ],
              [
                5.928141358951622,
                45.686263980941064
              ],
              [
                5.928276640696954,
                45.68627898158339
              ],
              [
                5.928429349411323,
                45.68630308699432
              ],
              [
                5.928588984119395,
                45.68632955494824
              ],
              [
                5.928710714899403,
                45.68635250937133
              ],
              [
                5.92882178352683,
                45.68636802422747
              ],
              [
                5.928880962925392,
                45.686381329550514
              ],
              [
                5.928949807531048,
                45.68639663959062
              ],
              [
                5.92903962560273,
                45.68641297945924
              ],
              [
                5.929099979897471,
                45.686424202651544
              ],
              [
                5.929161415114698,
                45.68643466167904
              ],
              [
                5.929220403347965,
                45.68644326282317
              ],
              [
                5.929248143406229,
                45.686449137119396
              ],
              [
                5.929281440861441,
                45.68645747202067
              ],
              [
                5.929317474715766,
                45.686472689832414
              ],
              [
                5.929341554639918,
                45.686486273484064
              ],
              [
                5.929356599412703,
                45.686499237156006
              ],
              [
                5.929363298658143,
                45.68651328789524
              ],
              [
                5.929376003860414,
                45.686552227792234
              ],
              [
                5.9293888267163,
                45.68658371596238
              ],
              [
                5.929404945479923,
                45.68662337498335
              ],
              [
                5.929429918076268,
                45.68669355967819
              ],
              [
                5.929449991922816,
                45.686744007171654
              ],
              [
                5.929491166932221,
                45.686842527662506
              ],
              [
                5.92951168729882,
                45.686895680645584
              ],
              [
                5.929549698318522,
                45.68699316779765
              ],
              [
                5.929576717992851,
                45.68707404000765
              ],
              [
                5.929605113819785,
                45.68714902320894
              ],
              [
                5.929626898572097,
                45.68719201291152
              ],
              [
                5.929638425525642,
                45.687235142329676
              ],
              [
                5.929649341120877,
                45.687276976471416
              ],
              [
                5.92966511827863,
                45.68732694928074
              ],
              [
                5.929682481783825,
                45.68737346696795
              ],
              [
                5.929699406631463,
                45.687421925999224
              ],
              [
                5.929719360108852,
                45.687474655843154
              ],
              [
                5.929738182887755,
                45.68751754235816
              ],
              [
                5.929773474771924,
                45.68760584046926
              ],
              [
                5.929793339739366,
                45.687664102824726
              ],
              [
                5.929829096162889,
                45.68775616855193
              ],
              [
                5.929846676215531,
                45.68780698414965
              ],
              [
                5.929855900211745,
                45.687829590679605
              ],
              [
                5.929858798252023,
                45.687835207571034
              ],
              [
                5.929870401487383,
                45.687839338573774
              ],
              [
                5.929896734760324,
                45.687849634752084
              ],
              [
                5.929924780972484,
                45.68785959682175
              ],
              [
                5.929953363324088,
                45.68787068545745
              ],
              [
                5.929965423129489,
                45.687880826824525
              ],
              [
                5.930001247196294,
                45.6879018690577
              ],
              [
                5.930031441791319,
                45.68791009611412
              ],
              [
                5.930059757962994,
                45.68791454683277
              ],
              [
                5.930088136735401,
                45.68792094083259
              ],
              [
                5.930119529746507,
                45.687933353255765
              ],
              [
                5.930132438935923,
                45.687943710535606
              ],
              [
                5.93013863185511,
                45.687953148395685
              ],
              [
                5.930141338407442,
                45.687962130657496
              ],
              [
                5.930141338050944,
                45.68796684981152
              ],
              [
                5.930141309869816,
                45.68799004115814
              ],
              [
                5.930144151040917,
                45.68801427526351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.341417154299535,
          "ground": "gnd"
        },
        "84_414457": {
          "bus1": "84_MVLV113349",
          "bus2": "84_MVBus000111",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930144151040917,
                45.68801427526351
              ],
              [
                5.930150420299574,
                45.68799023538337
              ],
              [
                5.930151001161209,
                45.68797846393314
              ],
              [
                5.930151126447496,
                45.68796168174314
              ],
              [
                5.930148125134514,
                45.68795172727837
              ],
              [
                5.930141648180271,
                45.68794187524369
              ],
              [
                5.930128210144296,
                45.68793109362678
              ],
              [
                5.930096210258656,
                45.68791843948954
              ],
              [
                5.930067479397273,
                45.68791196672017
              ],
              [
                5.930039227928308,
                45.6879075229351
              ],
              [
                5.930009608694496,
                45.687899448548144
              ],
              [
                5.929974292434043,
                45.687878705246995
              ],
              [
                5.929962056541883,
                45.68786842543018
              ],
              [
                5.929933025300218,
                45.6878571530563
              ],
              [
                5.929904979674417,
                45.68784719997601
              ],
              [
                5.929878646401114,
                45.68783690379952
              ],
              [
                5.929867911191486,
                45.68783307819082
              ],
              [
                5.929865382413843,
                45.687828196958876
              ],
              [
                5.929856202749022,
                45.68780567906838
              ],
              [
                5.929821148596058,
                45.687712167884904
              ],
              [
                5.929783002445459,
                45.6876045533685
              ],
              [
                5.92976251541013,
                45.68755152542654
              ],
              [
                5.929747679621733,
                45.68751617519783
              ],
              [
                5.929728871418566,
                45.687473315235
              ],
              [
                5.929708933688301,
                45.68742062991749
              ],
              [
                5.929692009419226,
                45.6873721798749
              ],
              [
                5.929674659902438,
                45.68732567975239
              ],
              [
                5.929658899665158,
                45.687275769443744
              ],
              [
                5.929647986409089,
                45.687233971251665
              ],
              [
                5.929636424417721,
                45.68719069886148
              ],
              [
                5.929614610493433,
                45.68714765605995
              ],
              [
                5.929586246165393,
                45.687072761910734
              ],
              [
                5.92954559359452,
                45.68694838649903
              ],
              [
                5.929500678724697,
                45.68684119606076
              ],
              [
                5.929459489116901,
                45.68674264902293
              ],
              [
                5.929427103737081,
                45.6866569324684
              ],
              [
                5.929398325057213,
                45.686582375793115
              ],
              [
                5.929372810396776,
                45.68651195630429
              ],
              [
                5.929365918061037,
                45.686497506485665
              ],
              [
                5.929350423157146,
                45.68648414296874
              ],
              [
                5.929325996351109,
                45.686470363300636
              ],
              [
                5.929289580079715,
                45.686454995642265
              ],
              [
                5.929255994659695,
                45.68644657991418
              ],
              [
                5.929228150847006,
                45.68644069093383
              ],
              [
                5.929206815922749,
                45.686436484565085
              ],
              [
                5.929168980164637,
                45.68643205061211
              ],
              [
                5.929107648703696,
                45.68642160627506
              ],
              [
                5.928957554449766,
                45.68639405873283
              ],
              [
                5.928828821210034,
                45.68636717724813
              ],
              [
                5.928778448505926,
                45.68635748923001
              ],
              [
                5.92871831901399,
                45.68634990608922
              ],
              [
                5.928596666345622,
                45.68632696718298
              ],
              [
                5.928436940123349,
                45.68630047515505
              ],
              [
                5.928284219176512,
                45.686276379152545
              ],
              [
                5.92821335815785,
                45.68626698722281
              ],
              [
                5.928148691458904,
                45.686261350377784
              ],
              [
                5.928005443841559,
                45.68624931564307
              ],
              [
                5.927874739046835,
                45.6862410485909
              ],
              [
                5.927827707690451,
                45.686239439526894
              ],
              [
                5.927755313787415,
                45.686243776515305
              ],
              [
                5.927682724680528,
                45.68623113443063
              ],
              [
                5.927614021992592,
                45.68622133975118
              ],
              [
                5.927561395630196,
                45.68621452426646
              ],
              [
                5.927526466957482,
                45.68621348194045
              ],
              [
                5.927501972742856,
                45.686215995873056
              ],
              [
                5.927479254799755,
                45.68621776843531
              ],
              [
                5.927461707188606,
                45.68621902410695
              ],
              [
                5.927445213309232,
                45.6862216599542
              ],
              [
                5.927436171032066,
                45.6862221117666
              ],
              [
                5.927428394832654,
                45.68622128919545
              ],
              [
                5.927403669910957,
                45.68619091165448
              ],
              [
                5.927373334222543,
                45.68613144443629
              ],
              [
                5.92745981705819,
                45.68610730244365
              ],
              [
                5.927609899153172,
                45.68594044923252
              ],
              [
                5.927804412247309,
                45.68502620674951
              ],
              [
                5.927944908750352,
                45.68495415988938
              ],
              [
                5.928256267649808,
                45.68490349317921
              ],
              [
                5.928546784481163,
                45.68489418260405
              ],
              [
                5.929387247240557,
                45.68483584805464
              ],
              [
                5.929650988161784,
                45.684790540445746
              ],
              [
                5.930092418652178,
                45.684638514773475
              ],
              [
                5.930447607800176,
                45.68452552895018
              ],
              [
                5.93117510835041,
                45.68433948657709
              ],
              [
                5.93171477324009,
                45.68424626477883
              ],
              [
                5.931836345782321,
                45.68423831216827
              ],
              [
                5.932908806375459,
                45.68401898275897
              ],
              [
                5.933637900447685,
                45.683774747983925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9626424256876523,
          "ground": "gnd"
        },
        "84_422466": {
          "bus1": "84_MVBus000111",
          "bus2": "84_MVLV091402",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933637900447685,
                45.683774747983925
              ],
              [
                5.933818038149529,
                45.68373101484067
              ],
              [
                5.934994774581169,
                45.683119447005126
              ],
              [
                5.935224125482816,
                45.68295568417645
              ],
              [
                5.935823560710422,
                45.682561414672165
              ],
              [
                5.936049795437269,
                45.68297779197975
              ],
              [
                5.936089786399005,
                45.682985540590174
              ],
              [
                5.936473525812561,
                45.68287662528867
              ],
              [
                5.936477094627213,
                45.68286498293986
              ],
              [
                5.936479860905523,
                45.68285226763475
              ],
              [
                5.93650310543465,
                45.68283892154742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3062791225233432,
          "ground": "gnd"
        },
        "84_413189": {
          "bus1": "84_MVLV091402",
          "bus2": "84_MVBus000112",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93650310543465,
                45.68283892154742
              ],
              [
                5.936474066452146,
                45.68285109385286
              ],
              [
                5.936470747352934,
                45.6828610530596
              ],
              [
                5.936466142587958,
                45.68287217931706
              ],
              [
                5.936087250960774,
                45.68297859732577
              ],
              [
                5.936055726899914,
                45.682969072769865
              ],
              [
                5.935844785209489,
                45.68254468429246
              ],
              [
                5.936206461952856,
                45.682196810111414
              ],
              [
                5.936290157604589,
                45.68214846126055
              ],
              [
                5.936322666298473,
                45.68212195703207
              ],
              [
                5.936379928673649,
                45.68209084812647
              ],
              [
                5.93653000485642,
                45.68206144093008
              ],
              [
                5.936710959570194,
                45.68204957597961
              ],
              [
                5.937448570899098,
                45.681988070962255
              ],
              [
                5.937562938319855,
                45.68199517638672
              ],
              [
                5.937633111595936,
                45.68202102037367
              ],
              [
                5.937683741647798,
                45.68205451700776
              ],
              [
                5.937793593247557,
                45.68224912879085
              ],
              [
                5.937894355177968,
                45.68252143043704
              ],
              [
                5.937937255457052,
                45.682535353094764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3155912537910006,
          "ground": "gnd"
        },
        "84_72370": {
          "bus1": "84_MVBus000112",
          "bus2": "84_MVBus000113",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.937937255457052,
                45.682535353094764
              ],
              [
                5.937937255457052,
                45.682535353094764
              ],
              [
                5.938049441865549,
                45.68285421797498
              ],
              [
                5.938130899748162,
                45.68318376080359
              ],
              [
                5.938207145201644,
                45.683592706238386
              ],
              [
                5.938314003316534,
                45.684023137940386
              ],
              [
                5.938419973854046,
                45.684517360904394
              ],
              [
                5.93851140153577,
                45.685011790084864
              ],
              [
                5.93851140153577,
                45.685011790084864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2790332324651872,
          "ground": "gnd"
        },
        "84_361176": {
          "bus1": "84_MVBus000113",
          "bus2": "84_MVLV035349",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93851140153577,
                45.685011790084864
              ],
              [
                5.93851140153577,
                45.685011790084864
              ],
              [
                5.938592854330195,
                45.6850194661801
              ],
              [
                5.938617314097311,
                45.68506141371841
              ],
              [
                5.938618636239219,
                45.685104600219326
              ],
              [
                5.938616138333451,
                45.6851110027411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01624009860111645,
          "ground": "gnd"
        },
        "84_LVBranch1641747": {
          "bus1": "84_MVLV035349_LV",
          "bus2": "84_LVBus1597328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938616138333451,
                45.6851110027411
              ],
              [
                5.938589334810811,
                45.6851157187743
              ],
              [
                5.938589334810811,
                45.6851157187743
              ],
              [
                5.938560638598915,
                45.68504770881414
              ],
              [
                5.938508267749381,
                45.685040683109264
              ],
              [
                5.938508267749381,
                45.685040683109264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012036441632531616,
          "ground": "gnd"
        },
        "84_LVBranch0512334": {
          "bus1": "84_LVBus1597328",
          "bus2": "84_LVBus1597329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938508267749381,
                45.685040683109264
              ],
              [
                5.938508267749381,
                45.685040683109264
              ],
              [
                5.938578445300839,
                45.685381350680764
              ],
              [
                5.938578445300839,
                45.685381350680764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03825619006362557,
          "ground": "gnd"
        },
        "84_LVBranch0444309": {
          "bus1": "84_LVBus1597329",
          "bus2": "84_LVBus1597331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938578445300839,
                45.685381350680764
              ],
              [
                5.938578445300839,
                45.685381350680764
              ],
              [
                5.938585271140131,
                45.685442669581086
              ],
              [
                5.938606240429413,
                45.68568932855187
              ],
              [
                5.938738523419631,
                45.68654751367278
              ],
              [
                5.938819890327825,
                45.686957411371374
              ],
              [
                5.938912831177607,
                45.68742555743377
              ],
              [
                5.938912831177607,
                45.68742555743377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22876822013712303,
          "ground": "gnd"
        },
        "84_LVBranch0656552": {
          "bus1": "84_LVBus1597331",
          "bus2": "84_LVBus1597333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938912831177607,
                45.68742555743377
              ],
              [
                5.938912831177607,
                45.68742555743377
              ],
              [
                5.939009337390138,
                45.68789887546179
              ],
              [
                5.939009337390138,
                45.68789887546179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053141462131280605,
          "ground": "gnd"
        },
        "84_LVBranch0280690": {
          "bus1": "84_LVBus1597333",
          "bus2": "84_LVBus1597334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.939009337390138,
                45.68789887546179
              ],
              [
                5.939009337390138,
                45.68789887546179
              ],
              [
                5.939010665979829,
                45.6879032727402
              ],
              [
                5.939069955845571,
                45.68809866254538
              ],
              [
                5.939069955845571,
                45.68809866254538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022701904179242713,
          "ground": "gnd"
        },
        "84_LVBranch0391841": {
          "bus1": "84_LVBus1597331",
          "bus2": "84_LVBus1597332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938912831177607,
                45.68742555743377
              ],
              [
                5.938912831177607,
                45.68742555743377
              ],
              [
                5.939482286566327,
                45.687389439318686
              ],
              [
                5.939488122038784,
                45.687389071611534
              ],
              [
                5.939488685069394,
                45.68738903550029
              ],
              [
                5.939488685069394,
                45.68738903550029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04504135829367356,
          "ground": "gnd"
        },
        "84_LVBranch0187798": {
          "bus1": "84_LVBus1597329",
          "bus2": "84_LVBus1597330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938578445300839,
                45.685381350680764
              ],
              [
                5.938578445300839,
                45.685381350680764
              ],
              [
                5.939464588464841,
                45.685223846825195
              ],
              [
                5.939512567375091,
                45.68521519866742
              ],
              [
                5.939512567375091,
                45.68521519866742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07507599538863449,
          "ground": "gnd"
        },
        "84_LVBranch1587803": {
          "bus1": "84_MVLV035349_LV",
          "bus2": "84_LVBus1597310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938616138333451,
                45.6851110027411
              ],
              [
                5.938598254681541,
                45.685105543463926
              ],
              [
                5.938598254681541,
                45.685105543463926
              ],
              [
                5.938596821752792,
                45.68506734086412
              ],
              [
                5.938574755062493,
                45.6850364388698
              ],
              [
                5.938491186946,
                45.68502235540123
              ],
              [
                5.938491186946,
                45.68502235540123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01478391667076097,
          "ground": "gnd"
        },
        "84_LVBranch0061760": {
          "bus1": "84_LVBus1597310",
          "bus2": "84_LVBus1597311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938491186946,
                45.68502235540123
              ],
              [
                5.938491186946,
                45.68502235540123
              ],
              [
                5.938552860770652,
                45.68538879237808
              ],
              [
                5.938552860770652,
                45.68538879237808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04101010241871752,
          "ground": "gnd"
        },
        "84_LVBranch0366951": {
          "bus1": "84_LVBus1597311",
          "bus2": "84_LVBus1597312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938552860770652,
                45.68538879237808
              ],
              [
                5.938552860770652,
                45.68538879237808
              ],
              [
                5.936714162564249,
                45.68579667424568
              ],
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935965009594276,
                45.68595051291257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21105171390049185,
          "ground": "gnd"
        },
        "84_LVBranch0559750": {
          "bus1": "84_LVBus1597312",
          "bus2": "84_LVBus1597319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935958597510929,
                45.685950313566984
              ],
              [
                5.935580288303504,
                45.68593880357897
              ],
              [
                5.934721081865727,
                45.68591266105483
              ],
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934640161877907,
                45.68591019751196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10330340034441739,
          "ground": "gnd"
        },
        "84_LVBranch1269913": {
          "bus1": "84_LVBus1597319",
          "bus2": "84_LVBus1597322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934675115397577,
                45.68587485250342
              ],
              [
                5.934702971757692,
                45.68575057573654
              ],
              [
                5.934734880529387,
                45.68574119374295
              ],
              [
                5.934740793272237,
                45.68573945488231
              ],
              [
                5.934740793272237,
                45.68573945488231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021957091799921596,
          "ground": "gnd"
        },
        "84_LVBranch0794764": {
          "bus1": "84_LVBus1597322",
          "bus2": "84_LVBus1597323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934740793272237,
                45.68573945488231
              ],
              [
                5.934740793272237,
                45.68573945488231
              ],
              [
                5.934711467709022,
                45.68572328492253
              ],
              [
                5.934770508056939,
                45.68548633234944
              ],
              [
                5.934778779918008,
                45.68548530127042
              ],
              [
                5.93479982354148,
                45.68548268936966
              ],
              [
                5.93479982354148,
                45.68548268936966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031960735118393875,
          "ground": "gnd"
        },
        "84_LVBranch0604668": {
          "bus1": "84_LVBus1597319",
          "bus2": "84_LVBus1597324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934383011475977,
                45.68638062347962
              ],
              [
                5.934382988179859,
                45.68638066025151
              ],
              [
                5.934365852506985,
                45.68641201090363
              ],
              [
                5.934364624956889,
                45.68641426578943
              ],
              [
                5.934363556955887,
                45.68641620934889
              ],
              [
                5.934363556955887,
                45.68641620934889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06022726031706536,
          "ground": "gnd"
        },
        "84_LVBranch1600645": {
          "bus1": "84_LVBus1597324",
          "bus2": "84_LVBus1597326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934363556955887,
                45.68641620934889
              ],
              [
                5.934363556955887,
                45.68641620934889
              ],
              [
                5.93437697705322,
                45.686362805152385
              ],
              [
                5.934364892587921,
                45.68635091786974
              ],
              [
                5.934149304473927,
                45.68634052863042
              ],
              [
                5.934073610177236,
                45.686331718791855
              ],
              [
                5.93401822502704,
                45.68631101752062
              ],
              [
                5.933849561152471,
                45.68613244721708
              ],
              [
                5.933847953172705,
                45.686115900741044
              ],
              [
                5.93384760640331,
                45.686112363500946
              ],
              [
                5.93384440972916,
                45.68607936899618
              ],
              [
                5.93384440972916,
                45.68607936899618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06506536824464222,
          "ground": "gnd"
        },
        "84_LVBranch1223412": {
          "bus1": "84_LVBus1597324",
          "bus2": "84_LVBus1597325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934363556955887,
                45.68641620934889
              ],
              [
                5.934363556955887,
                45.68641620934889
              ],
              [
                5.934352386296997,
                45.68638291244286
              ],
              [
                5.934351797332471,
                45.68638117517534
              ],
              [
                5.934350073018328,
                45.68637602504815
              ],
              [
                5.934350073018328,
                45.68637602504815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004588147611894242,
          "ground": "gnd"
        },
        "84_LVBranch0179402": {
          "bus1": "84_LVBus1597319",
          "bus2": "84_LVBus1597320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934640161877907,
                45.68591019751196
              ],
              [
                5.934689871175241,
                45.685633485777544
              ],
              [
                5.934698575643737,
                45.68558500611303
              ],
              [
                5.93475568951907,
                45.68530383280138
              ],
              [
                5.934764682173171,
                45.68525956770137
              ],
              [
                5.934764682173171,
                45.68525956770137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07296444681353782,
          "ground": "gnd"
        },
        "84_LVBranch1380223": {
          "bus1": "84_LVBus1597320",
          "bus2": "84_LVBus1597321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934764682173171,
                45.68525956770137
              ],
              [
                5.934764682173171,
                45.68525956770137
              ],
              [
                5.934799302717053,
                45.68525845620468
              ],
              [
                5.934824076482291,
                45.68526396504705
              ],
              [
                5.934842855914277,
                45.68512192258611
              ],
              [
                5.934846430840181,
                45.685094834782284
              ],
              [
                5.934876404151813,
                45.68509005390894
              ],
              [
                5.934880829336305,
                45.68508934445436
              ],
              [
                5.934926470003724,
                45.68508207021809
              ],
              [
                5.934959610228737,
                45.685076791378556
              ],
              [
                5.934961391494637,
                45.685055092721726
              ],
              [
                5.934961753501247,
                45.68505060510695
              ],
              [
                5.934961753501247,
                45.68505060510695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03556033712562902,
          "ground": "gnd"
        },
        "84_LVBranch0391825": {
          "bus1": "84_LVBus1597312",
          "bus2": "84_LVBus1597314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935967461812406,
                45.68594635442881
              ],
              [
                5.936170457781855,
                45.685501799795674
              ],
              [
                5.9361575174567,
                45.685160805925406
              ],
              [
                5.9361575174567,
                45.685160805925406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0902922974768737,
          "ground": "gnd"
        },
        "84_LVBranch1885999": {
          "bus1": "84_LVBus1597314",
          "bus2": "84_LVBus1597316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9361575174567,
                45.685160805925406
              ],
              [
                5.9361575174567,
                45.685160805925406
              ],
              [
                5.936151917468068,
                45.685163003132665
              ],
              [
                5.936132460261188,
                45.685170616722985
              ],
              [
                5.936135847109513,
                45.68522241868473
              ],
              [
                5.936137748542084,
                45.685251501118636
              ],
              [
                5.935742016254626,
                45.68529122832034
              ],
              [
                5.935705280646533,
                45.68525998634177
              ],
              [
                5.935701198914869,
                45.685256515010124
              ],
              [
                5.935701198914869,
                45.685256515010124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04737757911649577,
          "ground": "gnd"
        },
        "84_LVBranch0011094": {
          "bus1": "84_LVBus1597314",
          "bus2": "84_LVBus1597315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9361575174567,
                45.685160805925406
              ],
              [
                5.9361575174567,
                45.685160805925406
              ],
              [
                5.936158861506669,
                45.685156403840836
              ],
              [
                5.936263412280006,
                45.68481517576998
              ],
              [
                5.936263412280006,
                45.68481517576998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039290887927447615,
          "ground": "gnd"
        },
        "84_LVBranch0104570": {
          "bus1": "84_LVBus1597312",
          "bus2": "84_LVBus1597317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.934764196475317,
                45.68684464286833
              ],
              [
                5.934764196475317,
                45.68684464286833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13647834161000244,
          "ground": "gnd"
        },
        "84_LVBranch0505521": {
          "bus1": "84_LVBus1597317",
          "bus2": "84_LVBus1597318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934764196475317,
                45.68684464286833
              ],
              [
                5.934764196475317,
                45.68684464286833
              ],
              [
                5.934194705619669,
                45.687961658670474
              ],
              [
                5.933747432398972,
                45.68904971193007
              ],
              [
                5.933747432398972,
                45.68904971193007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25768971307933136,
          "ground": "gnd"
        },
        "84_LVBranch0099032": {
          "bus1": "84_LVBus1597312",
          "bus2": "84_LVBus1597313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935965009594276,
                45.68595051291257
              ],
              [
                5.935968194609093,
                45.68595441830691
              ],
              [
                5.936283437554096,
                45.68634107235727
              ],
              [
                5.936551745947676,
                45.68667016268684
              ],
              [
                5.937253985913989,
                45.68706789813857
              ],
              [
                5.937258976797594,
                45.68707072780469
              ],
              [
                5.937258976797594,
                45.68707072780469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16295679513131206,
          "ground": "gnd"
        },
        "84_LVBranch1677064": {
          "bus1": "84_MVLV035349_LV",
          "bus2": "84_LVBus1597299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938616138333451,
                45.6851110027411
              ],
              [
                5.938608806689259,
                45.685103817398804
              ],
              [
                5.938608806689259,
                45.685103817398804
              ],
              [
                5.938606937843933,
                45.685068771917074
              ],
              [
                5.938582363424431,
                45.6850250718837
              ],
              [
                5.938548289509119,
                45.68502157390746
              ],
              [
                5.938492322917257,
                45.68500397359027
              ],
              [
                5.938492322917257,
                45.68500397359027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016579931839551906,
          "ground": "gnd"
        },
        "84_LVBranch0099033": {
          "bus1": "84_LVBus1597299",
          "bus2": "84_LVBus1597300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938492322917257,
                45.68500397359027
              ],
              [
                5.938492322917257,
                45.68500397359027
              ],
              [
                5.938313512278868,
                45.6842847160643
              ],
              [
                5.938174774164958,
                45.683631724986654
              ],
              [
                5.938169615252582,
                45.68360746640657
              ],
              [
                5.938169615252582,
                45.68360746640657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15724969090696836,
          "ground": "gnd"
        },
        "84_LVBranch1094360": {
          "bus1": "84_LVBus1597300",
          "bus2": "84_LVBus1597308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938169615252582,
                45.68360746640657
              ],
              [
                5.938169615252582,
                45.68360746640657
              ],
              [
                5.938353594248962,
                45.683571833909255
              ],
              [
                5.938739642680215,
                45.68354141431038
              ],
              [
                5.93902369270881,
                45.683405298973504
              ],
              [
                5.939299236629751,
                45.6832291452738
              ],
              [
                5.939352983297407,
                45.683194779585385
              ],
              [
                5.939369330249679,
                45.683199540621295
              ],
              [
                5.939375251016787,
                45.683201268571004
              ],
              [
                5.939375251016787,
                45.683201268571004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1085393383386369,
          "ground": "gnd"
        },
        "84_LVBranch0248679": {
          "bus1": "84_LVBus1597300",
          "bus2": "84_LVBus1597301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938169615252582,
                45.68360746640657
              ],
              [
                5.938169615252582,
                45.68360746640657
              ],
              [
                5.938096397235761,
                45.68325128008278
              ],
              [
                5.938066813274539,
                45.68310878266934
              ],
              [
                5.93804844888499,
                45.683020339166845
              ],
              [
                5.938020967863324,
                45.68288798701784
              ],
              [
                5.938020967863324,
                45.68288798701784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08080078760160103,
          "ground": "gnd"
        },
        "84_LVBranch0519593": {
          "bus1": "84_LVBus1597301",
          "bus2": "84_LVBus1597303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938020967863324,
                45.68288798701784
              ],
              [
                5.938020967863324,
                45.68288798701784
              ],
              [
                5.937776573360984,
                45.68223250120223
              ],
              [
                5.937775105143941,
                45.682228126420064
              ],
              [
                5.937775105143941,
                45.682228126420064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07580035518054731,
          "ground": "gnd"
        },
        "84_LVBranch1415861": {
          "bus1": "84_LVBus1597303",
          "bus2": "84_LVBus1597304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.937775105143941,
                45.682228126420064
              ],
              [
                5.937775105143941,
                45.682228126420064
              ],
              [
                5.937770441474253,
                45.68219886258202
              ],
              [
                5.93779566215469,
                45.68218312915081
              ],
              [
                5.937801345758283,
                45.682181037235324
              ],
              [
                5.937801345758283,
                45.682181037235324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006403182973098584,
          "ground": "gnd"
        },
        "84_LVBranch1527058": {
          "bus1": "84_LVBus1597304",
          "bus2": "84_LVBus1597305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.937801345758283,
                45.682181037235324
              ],
              [
                5.937801345758283,
                45.682181037235324
              ],
              [
                5.937763975900235,
                45.682164640286445
              ],
              [
                5.937761173929522,
                45.68214930299212
              ],
              [
                5.937970099458346,
                45.682128783008075
              ],
              [
                5.938077073735551,
                45.682074911496
              ],
              [
                5.938091367591429,
                45.682072452800796
              ],
              [
                5.938257495121371,
                45.682043896338755
              ],
              [
                5.938262502936238,
                45.68202381404944
              ],
              [
                5.938263600778273,
                45.68201938382215
              ],
              [
                5.938263600778273,
                45.68201938382215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04908864551764977,
          "ground": "gnd"
        },
        "84_LVBranch1094384": {
          "bus1": "84_LVBus1597305",
          "bus2": "84_LVBus1597306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938263600778273,
                45.68201938382215
              ],
              [
                5.938263600778273,
                45.68201938382215
              ],
              [
                5.938289255288627,
                45.682038372604005
              ],
              [
                5.938876311713681,
                45.681918636363044
              ],
              [
                5.938895702019574,
                45.68193103581401
              ],
              [
                5.938899617628741,
                45.68193353971381
              ],
              [
                5.938900449025254,
                45.68193407136377
              ],
              [
                5.938900449025254,
                45.68193407136377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05308410952766347,
          "ground": "gnd"
        },
        "84_LVBranch0979178": {
          "bus1": "84_LVBus1597304",
          "bus2": "84_LVBus1597307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.937801345758283,
                45.682181037235324
              ],
              [
                5.937801345758283,
                45.682181037235324
              ],
              [
                5.937743706962297,
                45.682183789988315
              ],
              [
                5.93775118691006,
                45.68221957375702
              ],
              [
                5.937711851129972,
                45.682227141969044
              ],
              [
                5.937711851129972,
                45.682227141969044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01169827677111325,
          "ground": "gnd"
        },
        "84_LVBranch0099714": {
          "bus1": "84_LVBus1597301",
          "bus2": "84_LVBus1597302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.938020967863324,
                45.68288798701784
              ],
              [
                5.938020967863324,
                45.68288798701784
              ],
              [
                5.938015326187787,
                45.6828901316313
              ],
              [
                5.937428346290656,
                45.68304933394061
              ],
              [
                5.937422867733373,
                45.68305141924573
              ],
              [
                5.937422704575468,
                45.683051478524206
              ],
              [
                5.937422704575468,
                45.683051478524206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05003244383284082,
          "ground": "gnd"
        },
        "84_122034": {
          "bus1": "84_MVBus000112",
          "bus2": "84_MVBus000114",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.937937255457052,
                45.682535353094764
              ],
              [
                5.939703413400917,
                45.68207432942843
              ],
              [
                5.940931214266184,
                45.681749292791245
              ],
              [
                5.942273765665495,
                45.68146803018281
              ],
              [
                5.943707766432473,
                45.68117392791355
              ],
              [
                5.945063473067814,
                45.680899313320204
              ],
              [
                5.946357891069567,
                45.68062995232148
              ],
              [
                5.947335442436557,
                45.680425975226484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.7692378232525084,
          "ground": "gnd"
        },
        "84_13792": {
          "bus1": "84_MVBus000114",
          "bus2": "84_MVBus000115",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947335442436557,
                45.680425975226484
              ],
              [
                5.947335442436557,
                45.680425975226484
              ],
              [
                5.947811510409412,
                45.6803286167484
              ],
              [
                5.948949715970605,
                45.68021369680887
              ],
              [
                5.950539356099843,
                45.68004968731292
              ],
              [
                5.952241896961427,
                45.6798727450489
              ],
              [
                5.953861806837618,
                45.679704090682385
              ],
              [
                5.955434685971466,
                45.67955149426896
              ],
              [
                5.956368031401445,
                45.679456577538765
              ],
              [
                5.957126408468855,
                45.67937592489715
              ],
              [
                5.957126408468855,
                45.67937592489715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.772038287456126,
          "ground": "gnd"
        },
        "84_72365": {
          "bus1": "84_MVBus000115",
          "bus2": "84_MVLV121481",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957126408468855,
                45.67937592489715
              ],
              [
                5.956955151082818,
                45.679088028959235
              ],
              [
                5.956912192007333,
                45.67886534422349
              ],
              [
                5.956916290148392,
                45.678858304120844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05964416407767259,
          "ground": "gnd"
        },
        "84_LVBranch1530580": {
          "bus1": "84_MVLV121481_LV",
          "bus2": "84_LVBus1597869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.956916290148392,
                45.678858304120844
              ],
              [
                5.956914660763983,
                45.678844856566755
              ],
              [
                5.956914660763983,
                45.678844856566755
              ],
              [
                5.957063721485294,
                45.67883955444827
              ],
              [
                5.957063721485294,
                45.67883955444827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011628299132361752,
          "ground": "gnd"
        },
        "84_LVBranch0515429": {
          "bus1": "84_LVBus1597869",
          "bus2": "84_LVBus1597870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957063721485294,
                45.67883955444827
              ],
              [
                5.957063721485294,
                45.67883955444827
              ],
              [
                5.957065381684532,
                45.678843895803844
              ],
              [
                5.957458621891268,
                45.67925107433475
              ],
              [
                5.957677534230037,
                45.67950123406885
              ],
              [
                5.957680242946611,
                45.67950432570837
              ],
              [
                5.957680895768307,
                45.67950507013528
              ],
              [
                5.957680895768307,
                45.67950507013528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08826922688913849,
          "ground": "gnd"
        },
        "84_51836": {
          "bus1": "84_MVBus000115",
          "bus2": "84_MVBus000117",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957126408468855,
                45.67937592489715
              ],
              [
                5.957626281486863,
                45.67924645842256
              ],
              [
                5.958140259969215,
                45.6791080139775
              ],
              [
                5.963613945856142,
                45.67968302532798
              ],
              [
                5.967599682178832,
                45.6801328960714
              ],
              [
                5.974443263175771,
                45.680805055250325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.3685328727111579,
          "ground": "gnd"
        },
        "84_361559": {
          "bus1": "84_MVBus000117",
          "bus2": "84_MVLV091119",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974443263175771,
                45.680805055250325
              ],
              [
                5.974656565311034,
                45.68078584625121
              ],
              [
                5.974676024980671,
                45.68072936683474
              ],
              [
                5.974911993794471,
                45.680741105416104
              ],
              [
                5.974792348769348,
                45.680942559637906
              ],
              [
                5.974782604688119,
                45.680975541604894
              ],
              [
                5.974777334221634,
                45.68099339195534
              ],
              [
                5.974784152967417,
                45.68100947187237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07166528802611496,
          "ground": "gnd"
        },
        "84_421056": {
          "bus1": "84_MVLV091119",
          "bus2": "84_MVLV107179",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974784152967417,
                45.68100947187237
              ],
              [
                5.974793990954965,
                45.681021076737075
              ],
              [
                5.974803828946657,
                45.681032681600996
              ],
              [
                5.975247363590389,
                45.68149382866744
              ],
              [
                5.975599129645023,
                45.68176160010384
              ],
              [
                5.975731597223513,
                45.682097644480976
              ],
              [
                5.975877276366467,
                45.68220414086303
              ],
              [
                5.976259260793754,
                45.68242355633864
              ],
              [
                5.976656273692271,
                45.68262341625546
              ],
              [
                5.977287908144171,
                45.68291548740349
              ],
              [
                5.978689816720839,
                45.683511883905624
              ],
              [
                5.979049907012389,
                45.68360204173924
              ],
              [
                5.979129571532969,
                45.6835690112941
              ],
              [
                5.979221720221701,
                45.68352269605224
              ],
              [
                5.979282353823786,
                45.683479746728
              ],
              [
                5.97934365888862,
                45.68337120992361
              ],
              [
                5.979273731314681,
                45.68329524543556
              ],
              [
                5.979287026760642,
                45.6832854827884
              ],
              [
                5.979300322201874,
                45.683275720139655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.49925140079959535,
          "ground": "gnd"
        },
        "84_429363": {
          "bus1": "84_MVLV107179",
          "bus2": "84_MVLV100255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979300322201874,
                45.683275720139655
              ],
              [
                5.979310432562343,
                45.68326423274619
              ],
              [
                5.979320542918594,
                45.68325274535179
              ],
              [
                5.979468557533697,
                45.683272818438304
              ],
              [
                5.979544578483416,
                45.683235222853035
              ],
              [
                5.979638532514278,
                45.68306474218712
              ],
              [
                5.979631647536539,
                45.68264378791575
              ],
              [
                5.979739105361451,
                45.68250069752543
              ],
              [
                5.979741476995122,
                45.68250080955843
              ],
              [
                5.980147660743215,
                45.68248275895771
              ],
              [
                5.980259509563306,
                45.68231071419594
              ],
              [
                5.980265861628959,
                45.682297970940695
              ],
              [
                5.980272213691664,
                45.68228522768509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15997489378671048,
          "ground": "gnd"
        },
        "84_374305": {
          "bus1": "84_MVLV100255",
          "bus2": "84_MVBus000119",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.980272213691664,
                45.68228522768509
              ],
              [
                5.980287961682265,
                45.682279329911594
              ],
              [
                5.980319278558388,
                45.682284048674525
              ],
              [
                5.980530501314638,
                45.68231586272282
              ],
              [
                5.980676562179807,
                45.68225500426159
              ],
              [
                5.981133950292898,
                45.68185908389156
              ],
              [
                5.981037525825271,
                45.681616546590526
              ],
              [
                5.98191375034843,
                45.681177172232
              ],
              [
                5.981496564682621,
                45.6804831280399
              ],
              [
                5.981622190234428,
                45.68021654503877
              ],
              [
                5.981756097857573,
                45.68015619734687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3284174959618331,
          "ground": "gnd"
        },
        "84_388820": {
          "bus1": "84_MVBus000119",
          "bus2": "84_MVLV152557",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.981756097857573,
                45.68015619734687
              ],
              [
                5.981756097857573,
                45.68015619734687
              ],
              [
                5.981661623155516,
                45.680010063440086
              ],
              [
                5.981475661316011,
                45.679668965333555
              ],
              [
                5.981156223057227,
                45.67935546237727
              ],
              [
                5.980689569358511,
                45.679170213012924
              ],
              [
                5.980602658619294,
                45.679120631777614
              ],
              [
                5.980466651863555,
                45.6791577831966
              ],
              [
                5.9802206851534,
                45.679224961246604
              ],
              [
                5.9802206851534,
                45.679224961246604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18368797472524068,
          "ground": "gnd"
        },
        "84_322209": {
          "bus1": "84_MVLV152557",
          "bus2": "84_MVLV048857",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9802206851534,
                45.679224961246604
              ],
              [
                5.9802206851534,
                45.679224961246604
              ],
              [
                5.979982276449878,
                45.67903687163963
              ],
              [
                5.977245430519818,
                45.67718240806134
              ],
              [
                5.976378853962178,
                45.67614481507352
              ],
              [
                5.976413330050033,
                45.67552161626777
              ],
              [
                5.976400009760115,
                45.675112148042274
              ],
              [
                5.976081311036511,
                45.67476563691455
              ],
              [
                5.975682920691724,
                45.67456639837237
              ],
              [
                5.975449457780329,
                45.67426052749778
              ],
              [
                5.975396726564682,
                45.673254361750104
              ],
              [
                5.975233017671193,
                45.67301889665506
              ],
              [
                5.975207909700815,
                45.673013371630006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8365344482908151,
          "ground": "gnd"
        },
        "84_LVBranch1044049": {
          "bus1": "84_MVLV048857_LV",
          "bus2": "84_LVBus1597410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.975207909700815,
                45.673013371630006
              ],
              [
                5.975208051183269,
                45.67299820955387
              ],
              [
                5.975208051183269,
                45.67299820955387
              ],
              [
                5.975248063914253,
                45.67298258126317
              ],
              [
                5.975247050219642,
                45.67296724055098
              ],
              [
                5.975217712853667,
                45.67293153791286
              ],
              [
                5.974788949594507,
                45.67287568958603
              ],
              [
                5.974775132165735,
                45.672828720465986
              ],
              [
                5.974761710298822,
                45.67278307142284
              ],
              [
                5.974747610270104,
                45.672735129799364
              ],
              [
                5.974658872184254,
                45.67261739973994
              ],
              [
                5.974663071308985,
                45.67255340026096
              ],
              [
                5.974710909402074,
                45.672522828919824
              ],
              [
                5.974710909402074,
                45.672522828919824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08675088733493785,
          "ground": "gnd"
        },
        "84_388819": {
          "bus1": "84_MVBus000119",
          "bus2": "84_MVLV072536",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.981756097857573,
                45.68015619734687
              ],
              [
                5.981800987929402,
                45.680225634549124
              ],
              [
                5.981983942553949,
                45.680508640549235
              ],
              [
                5.98219729041393,
                45.680774635420185
              ],
              [
                5.982422213728858,
                45.680971310302716
              ],
              [
                5.982618526446842,
                45.68108303175051
              ],
              [
                5.98271139681743,
                45.68112513162354
              ],
              [
                5.982750190559941,
                45.681137018593425
              ],
              [
                5.983867918266946,
                45.68161692266842
              ],
              [
                5.985177670348814,
                45.68217925865896
              ],
              [
                5.985959791503707,
                45.68251504383404
              ],
              [
                5.986235645443718,
                45.68258943187781
              ],
              [
                5.986645847883939,
                45.68261804159264
              ],
              [
                5.986633776023326,
                45.682664457001536
              ],
              [
                5.986602175611992,
                45.68278590954915
              ],
              [
                5.986609532049763,
                45.682797252061285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5038868140583381,
          "ground": "gnd"
        },
        "84_LVBranch0782171": {
          "bus1": "84_MVLV072536_LV",
          "bus2": "84_LVBus1597571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.986609532049763,
                45.682797252061285
              ],
              [
                5.986625024450639,
                45.68279835960373
              ],
              [
                5.986625024450639,
                45.68279835960373
              ],
              [
                5.986718811380537,
                45.682701666350134
              ],
              [
                5.987112718911965,
                45.68273565052794
              ],
              [
                5.987112831882137,
                45.682736385365395
              ],
              [
                5.987118138464655,
                45.68277165233345
              ],
              [
                5.987118138464655,
                45.68277165233345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047937992685032016,
          "ground": "gnd"
        },
        "84_LVBranch0782172": {
          "bus1": "84_LVBus1597571",
          "bus2": "84_LVBus1597572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.987118138464655,
                45.68277165233345
              ],
              [
                5.987118138464655,
                45.68277165233345
              ],
              [
                5.987173876760594,
                45.68274217829993
              ],
              [
                5.98737747374699,
                45.68293133414571
              ],
              [
                5.988286656237669,
                45.68306829315395
              ],
              [
                5.988532926555119,
                45.68305360356674
              ],
              [
                5.98880526801376,
                45.6829732543232
              ],
              [
                5.988805433500717,
                45.68297323091747
              ],
              [
                5.989009752940453,
                45.68301067603697
              ],
              [
                5.989010091068828,
                45.683010737067505
              ],
              [
                5.989060273619892,
                45.68301993615106
              ],
              [
                5.989060273619892,
                45.68301993615106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16703001751182478,
          "ground": "gnd"
        },
        "84_263038": {
          "bus1": "84_MVLV100255",
          "bus2": "84_MVLV079328",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.980272213691664,
                45.68228522768509
              ],
              [
                5.980274296447716,
                45.68229864235351
              ],
              [
                5.980276379204787,
                45.68231205702186
              ],
              [
                5.980443046425622,
                45.68249828239564
              ],
              [
                5.981059608275586,
                45.68257419508452
              ],
              [
                5.982070297025547,
                45.68295077505428
              ],
              [
                5.982779589035851,
                45.683324345914215
              ],
              [
                5.983014282049855,
                45.683764367365875
              ],
              [
                5.983260060420448,
                45.68437711966177
              ],
              [
                5.983440346014486,
                45.68501677914149
              ],
              [
                5.98338590699658,
                45.68554545467917
              ],
              [
                5.983393155067325,
                45.6855679687257
              ],
              [
                5.984736866429364,
                45.686139583544936
              ],
              [
                5.985026185226598,
                45.68637327266296
              ],
              [
                5.985702306100757,
                45.68665834856103
              ],
              [
                5.986724106866459,
                45.68720086631579
              ],
              [
                5.987061315976065,
                45.687330625221115
              ],
              [
                5.987536647666389,
                45.68734073809842
              ],
              [
                5.987724744677553,
                45.68742417846462
              ],
              [
                5.987674699251882,
                45.687727691598155
              ],
              [
                5.987672611936524,
                45.68774039546143
              ],
              [
                5.987694396078536,
                45.687753807722046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9277859974633664,
          "ground": "gnd"
        },
        "84_333777": {
          "bus1": "84_MVLV079328",
          "bus2": "84_MVLV031850",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.987694396078536,
                45.687753807722046
              ],
              [
                5.987709258936229,
                45.68773920163217
              ],
              [
                5.987717864861395,
                45.68772713200732
              ],
              [
                5.987779379012653,
                45.6876409099632
              ],
              [
                5.987812536013973,
                45.68744604981039
              ],
              [
                5.987869885537481,
                45.68735536114921
              ],
              [
                5.988129609057117,
                45.6871894509868
              ],
              [
                5.988445334279744,
                45.687259905673415
              ],
              [
                5.988783651618461,
                45.68741036501091
              ],
              [
                5.990167391437432,
                45.68812424705008
              ],
              [
                5.991937880382409,
                45.68884972774142
              ],
              [
                5.996177925635445,
                45.69076224022175
              ],
              [
                5.996870949626437,
                45.69107480984943
              ],
              [
                5.997442597483516,
                45.691415332850845
              ],
              [
                5.997741011381201,
                45.691744703160396
              ],
              [
                5.99823672879469,
                45.69192230044419
              ],
              [
                5.998868247461656,
                45.69206315269729
              ],
              [
                6.000896512634663,
                45.6924167242064
              ],
              [
                6.001248925195161,
                45.69251825125138
              ],
              [
                6.00165375993631,
                45.69260432838921
              ],
              [
                6.001702102510364,
                45.69271793961033
              ],
              [
                6.001707115537565,
                45.692729727193665
              ],
              [
                6.001720963115003,
                45.69274101875519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.3167797574398237,
          "ground": "gnd"
        },
        "84_215312": {
          "bus1": "84_MVLV031850",
          "bus2": "84_MVLV012553",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.001720963115003,
                45.69274101875519
              ],
              [
                6.001734078168026,
                45.69272972818901
              ],
              [
                6.001766975314187,
                45.692645919654204
              ],
              [
                6.001901311811677,
                45.69248513969196
              ],
              [
                6.002330240712912,
                45.692056682979285
              ],
              [
                6.002667179472668,
                45.69183845270114
              ],
              [
                6.003467916283225,
                45.691464297093795
              ],
              [
                6.004323161673944,
                45.69115481914481
              ],
              [
                6.004546036728203,
                45.69098331185733
              ],
              [
                6.004622091051518,
                45.690820941034495
              ],
              [
                6.004596774509822,
                45.69075132131861
              ],
              [
                6.004594650551217,
                45.69074548261494
              ],
              [
                6.004595299465116,
                45.69072648485521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3276469949570337,
          "ground": "gnd"
        },
        "84_389195": {
          "bus1": "84_MVLV012553",
          "bus2": "84_MVBus000120",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.004595299465116,
                45.69072648485521
              ],
              [
                6.004625244292418,
                45.690713589408695
              ],
              [
                6.00481734792605,
                45.69070113316296
              ],
              [
                6.004922243106043,
                45.69052108428869
              ],
              [
                6.005043778693223,
                45.69031248070111
              ],
              [
                6.005035748924244,
                45.69024386240825
              ],
              [
                6.004918157728175,
                45.69011073240412
              ],
              [
                6.004592263141634,
                45.68979298794956
              ],
              [
                6.00432388050295,
                45.689317675817406
              ],
              [
                6.004223707123945,
                45.68917318556666
              ],
              [
                6.004186940398844,
                45.689048379932565
              ],
              [
                6.00384855724353,
                45.68866781737009
              ],
              [
                6.003514549049622,
                45.688313121339434
              ],
              [
                6.003387169461993,
                45.688032920406506
              ],
              [
                6.003465282844781,
                45.68794333589497
              ],
              [
                6.003515446081861,
                45.68794326181964
              ],
              [
                6.003754994177052,
                45.687942917548206
              ],
              [
                6.004288927329499,
                45.68799706531604
              ],
              [
                6.005277371352286,
                45.6879810346302
              ],
              [
                6.005572220387897,
                45.68790248385206
              ],
              [
                6.00564703016057,
                45.68774410673035
              ],
              [
                6.005522750811989,
                45.68747181314621
              ],
              [
                6.005320891443768,
                45.68721719878055
              ],
              [
                6.005311486757011,
                45.68697908875291
              ],
              [
                6.005419278219895,
                45.686791532141484
              ],
              [
                6.005381590577438,
                45.68661416858622
              ],
              [
                6.005374490667218,
                45.68635241334256
              ],
              [
                6.005365042953365,
                45.68628835375266
              ],
              [
                6.005311067891208,
                45.68621578164105
              ],
              [
                6.005121746891717,
                45.68618934852996
              ],
              [
                6.004604719970931,
                45.68619448158817
              ],
              [
                6.004451725079118,
                45.68616956940218
              ],
              [
                6.004335062354132,
                45.686052152029
              ],
              [
                6.004218812926823,
                45.685935144329285
              ],
              [
                6.003806222992534,
                45.684712110864744
              ],
              [
                6.003825692425916,
                45.68457730536374
              ],
              [
                6.003834778915143,
                45.68440295024241
              ],
              [
                6.003728608650443,
                45.684012988540864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0411630320725116,
          "ground": "gnd"
        },
        "84_421826": {
          "bus1": "84_MVBus000120",
          "bus2": "84_MVLV064358",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.003728608650443,
                45.684012988540864
              ],
              [
                6.003726317395959,
                45.683784913286374
              ],
              [
                6.003640347453145,
                45.6836204503983
              ],
              [
                6.003400203834237,
                45.68344430707358
              ],
              [
                6.002601075530543,
                45.682758342024606
              ],
              [
                6.002054653942115,
                45.682436890448116
              ],
              [
                6.001481255593658,
                45.68171008547431
              ],
              [
                6.001402990816998,
                45.68162204065688
              ],
              [
                6.001272843395816,
                45.68165234315098
              ],
              [
                6.001239566654971,
                45.68166009605343
              ],
              [
                6.001211797145221,
                45.68165677112891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3431574666114296,
          "ground": "gnd"
        },
        "84_335529": {
          "bus1": "84_MVLV064358",
          "bus2": "84_MVBus000121",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.001211797145221,
                45.68165677112891
              ],
              [
                6.001208586347393,
                45.68167783398606
              ],
              [
                6.001236241416895,
                45.6816987431221
              ],
              [
                6.001267564235258,
                45.68172244137691
              ],
              [
                6.001735765909827,
                45.68154135818598
              ],
              [
                6.001931387450997,
                45.68131684341222
              ],
              [
                6.001954709785466,
                45.68098162829588
              ],
              [
                6.002055810822515,
                45.68067544558634
              ],
              [
                6.002652812622685,
                45.68028813186376
              ],
              [
                6.003259850855764,
                45.680304576289586
              ],
              [
                6.003405691823676,
                45.68028907772996
              ],
              [
                6.00382038145561,
                45.680144383806045
              ],
              [
                6.004204760614018,
                45.680127013077545
              ],
              [
                6.004692396908291,
                45.680221390075054
              ],
              [
                6.005056026491687,
                45.6802350742255
              ],
              [
                6.005619284193609,
                45.680197441563436
              ],
              [
                6.006103939793993,
                45.68041823404787
              ],
              [
                6.006248910141525,
                45.68045965379138
              ],
              [
                6.006545807278606,
                45.68054448950859
              ],
              [
                6.006797414929059,
                45.68052025399719
              ],
              [
                6.007219024670781,
                45.68037692376093
              ],
              [
                6.007443629682433,
                45.68035837165099
              ],
              [
                6.007786254044555,
                45.6803647373622
              ],
              [
                6.008031003359562,
                45.68027196868834
              ],
              [
                6.008651482496182,
                45.679792698302755
              ],
              [
                6.009532425496386,
                45.67949038387056
              ],
              [
                6.010146774669236,
                45.679398284834654
              ],
              [
                6.010380729998593,
                45.679451381565904
              ],
              [
                6.010629013993878,
                45.679753468298706
              ],
              [
                6.01070072456508,
                45.679973387033826
              ],
              [
                6.011381357441729,
                45.6805410995119
              ],
              [
                6.01148101013271,
                45.68062422144748
              ],
              [
                6.011696720725108,
                45.680711489973156
              ],
              [
                6.012000961645685,
                45.68072390209699
              ],
              [
                6.012901643320887,
                45.68068316343947
              ],
              [
                6.013536274399095,
                45.68068953274984
              ],
              [
                6.014624123597382,
                45.680780149471225
              ],
              [
                6.015716224324004,
                45.68076204324415
              ],
              [
                6.016637408778054,
                45.68056534786127
              ],
              [
                6.017322563976278,
                45.68043086851564
              ],
              [
                6.017474053323183,
                45.68043339511836
              ],
              [
                6.017778819537553,
                45.68043847005095
              ],
              [
                6.018279151080383,
                45.680327006083644
              ],
              [
                6.018516250982921,
                45.680175815046304
              ],
              [
                6.018802169749634,
                45.68011926261262
              ],
              [
                6.019414322588242,
                45.68023643232385
              ],
              [
                6.01970480132758,
                45.6802751334143
              ],
              [
                6.020221798038221,
                45.68027186622501
              ],
              [
                6.020518439848769,
                45.680300311402526
              ],
              [
                6.020609411747446,
                45.680260214033055
              ],
              [
                6.02073373400233,
                45.680208329467185
              ],
              [
                6.021100275459872,
                45.68012621702576
              ],
              [
                6.021403623222942,
                45.680101661302835
              ],
              [
                6.021567177268757,
                45.68005984294831
              ],
              [
                6.022329458007301,
                45.67979194079595
              ],
              [
                6.022817531650088,
                45.67973690671429
              ],
              [
                6.023074089948625,
                45.679738185038026
              ],
              [
                6.023280440005436,
                45.67971439227761
              ],
              [
                6.023826666785491,
                45.67953850962969
              ],
              [
                6.024248988787686,
                45.67942743259103
              ],
              [
                6.024904439019022,
                45.679175069446764
              ],
              [
                6.025158010884851,
                45.679028239020155
              ],
              [
                6.025503926439975,
                45.67891481750612
              ],
              [
                6.025616138300824,
                45.67884145812447
              ],
              [
                6.026238351688161,
                45.67854809346313
              ],
              [
                6.026964020248677,
                45.67820594327704
              ],
              [
                6.027277146992414,
                45.67791381660104
              ],
              [
                6.027538660915297,
                45.67752377682897
              ],
              [
                6.027704900404145,
                45.67741869790799
              ],
              [
                6.027840470577348,
                45.67722929216826
              ],
              [
                6.028017742192749,
                45.67707070181272
              ],
              [
                6.028144040866596,
                45.676886761821294
              ],
              [
                6.028262285388903,
                45.676748272760015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.5086518235290747,
          "ground": "gnd"
        },
        "84_355236": {
          "bus1": "84_MVBus000121",
          "bus2": "84_MVBus000122",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.028262285388903,
                45.676748272760015
              ],
              [
                6.028262285388903,
                45.676748272760015
              ],
              [
                6.02907003033895,
                45.67689236838487
              ],
              [
                6.02907003033895,
                45.67689236838487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06493973168430585,
          "ground": "gnd"
        },
        "84_34629": {
          "bus1": "84_MVBus000122",
          "bus2": "84_MVLV071041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.02907003033895,
                45.67689236838487
              ],
              [
                6.029708481381616,
                45.677072299994315
              ],
              [
                6.030297005782387,
                45.677238013340876
              ],
              [
                6.030784885232999,
                45.67737831989356
              ],
              [
                6.031259849645016,
                45.6775160600654
              ],
              [
                6.031435862076095,
                45.67756533156958
              ],
              [
                6.031715566411647,
                45.677644750970444
              ],
              [
                6.032294136756066,
                45.67780879204776
              ],
              [
                6.032311489153968,
                45.67781464142628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2710645253869859,
          "ground": "gnd"
        },
        "84_313290": {
          "bus1": "84_MVBus000121",
          "bus2": "84_MVBus000123",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.028262285388903,
                45.676748272760015
              ],
              [
                6.028444490425074,
                45.67654775584425
              ],
              [
                6.028758675330733,
                45.67653051399319
              ],
              [
                6.028944973828306,
                45.67647710007596
              ],
              [
                6.029149842065685,
                45.676341186515934
              ],
              [
                6.029418437256607,
                45.67564900042826
              ],
              [
                6.029811552673995,
                45.6753068823612
              ],
              [
                6.030073406043932,
                45.675223244978135
              ],
              [
                6.0302797499389,
                45.674666450092516
              ],
              [
                6.030072058616333,
                45.67413996539223
              ],
              [
                6.03003997707209,
                45.6740160212082
              ],
              [
                6.030235391926025,
                45.67381826283715
              ],
              [
                6.030676870091827,
                45.6732325233171
              ],
              [
                6.030735476528539,
                45.67304309304865
              ],
              [
                6.030779118369888,
                45.67218749237824
              ],
              [
                6.030686752004411,
                45.671873867954446
              ],
              [
                6.03076734533097,
                45.671746209094984
              ],
              [
                6.03103224926521,
                45.671708311591516
              ],
              [
                6.031177366857703,
                45.671391026760695
              ],
              [
                6.031409906618159,
                45.67122502373282
              ],
              [
                6.031488253406688,
                45.671064114176524
              ],
              [
                6.031536468640854,
                45.6708083506673
              ],
              [
                6.031656687954386,
                45.67056272259826
              ],
              [
                6.032026520348469,
                45.6699630286753
              ],
              [
                6.032251999387758,
                45.66960350786168
              ],
              [
                6.032381792953664,
                45.66936797461841
              ],
              [
                6.03248584649009,
                45.66936871224505
              ],
              [
                6.032708881657052,
                45.66959259763662
              ],
              [
                6.033310743605194,
                45.66997065924199
              ],
              [
                6.033420336858408,
                45.67004968729713
              ],
              [
                6.033590266794525,
                45.67000963924473
              ],
              [
                6.033670098559567,
                45.669896990044094
              ],
              [
                6.033787059356075,
                45.66985078176737
              ],
              [
                6.034442606387256,
                45.670010395497364
              ],
              [
                6.034670321607103,
                45.670038293416205
              ],
              [
                6.035283101069938,
                45.66998206684266
              ],
              [
                6.03590329551797,
                45.669858006830324
              ],
              [
                6.036011136963817,
                45.66971814983939
              ],
              [
                6.035927903169729,
                45.66960510974797
              ],
              [
                6.036285814046901,
                45.66940371257741
              ],
              [
                6.036123776894579,
                45.66915905904593
              ],
              [
                6.036038171599341,
                45.66903480314932
              ],
              [
                6.035646446229901,
                45.668345513768635
              ],
              [
                6.036366901290144,
                45.66800103718128
              ],
              [
                6.036427821207231,
                45.6680871365885
              ],
              [
                6.036442583165589,
                45.66810207733516
              ],
              [
                6.036465138971497,
                45.66810577719683
              ],
              [
                6.036487694777405,
                45.66810947705849
              ],
              [
                6.03651802455646,
                45.668104890836304
              ],
              [
                6.036962635405592,
                45.6682535500776
              ],
              [
                6.037750898364864,
                45.66851710968502
              ],
              [
                6.037981624366039,
                45.66859425725761
              ],
              [
                6.038312367977192,
                45.66880110889773
              ],
              [
                6.038991414777376,
                45.669117804859646
              ],
              [
                6.039570129533664,
                45.66946473373526
              ],
              [
                6.040246693471921,
                45.66985697086804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9043816633808686,
          "ground": "gnd"
        },
        "84_387341": {
          "bus1": "84_MVBus000123",
          "bus2": "84_MVLV036995",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.040246693471921,
                45.66985697086804
              ],
              [
                6.040246693471921,
                45.66985697086804
              ],
              [
                6.041146062547733,
                45.67032821079583
              ],
              [
                6.041773418353739,
                45.67083173078798
              ],
              [
                6.041830963570128,
                45.67124591440605
              ],
              [
                6.041989183799259,
                45.67121572471522
              ],
              [
                6.042075165339098,
                45.671258643682364
              ],
              [
                6.04209572344835,
                45.67156071149804
              ],
              [
                6.042265112133482,
                45.67187649176882
              ],
              [
                6.04234813708786,
                45.67214004392003
              ],
              [
                6.043333319731412,
                45.67275655276057
              ],
              [
                6.043726465823161,
                45.67313050577038
              ],
              [
                6.044289927569448,
                45.67356539879474
              ],
              [
                6.044287272382201,
                45.67371848196038
              ],
              [
                6.044267176731883,
                45.673736574720735
              ],
              [
                6.044258712702577,
                45.67374805901972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5695523640722763,
          "ground": "gnd"
        },
        "84_294997": {
          "bus1": "84_MVLV036995",
          "bus2": "84_MVLV137565",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.044258712702577,
                45.67374805901972
              ],
              [
                6.044278607087231,
                45.673753498189804
              ],
              [
                6.044273350977913,
                45.673778089038194
              ],
              [
                6.044314999643266,
                45.673724814778154
              ],
              [
                6.044367176599962,
                45.673705786505415
              ],
              [
                6.044421383642059,
                45.673747242481646
              ],
              [
                6.044634358366873,
                45.67394778808015
              ],
              [
                6.044763301878629,
                45.67406920815849
              ],
              [
                6.045182297498544,
                45.67441979378046
              ],
              [
                6.045626864532907,
                45.67473088417806
              ],
              [
                6.046048527689765,
                45.675025933884854
              ],
              [
                6.04644487509984,
                45.67539577374487
              ],
              [
                6.046813009048883,
                45.67579299906752
              ],
              [
                6.047148933992235,
                45.67615546159232
              ],
              [
                6.047612076810955,
                45.6764815744519
              ],
              [
                6.048296485224618,
                45.67711627341601
              ],
              [
                6.048685227081799,
                45.67739171663786
              ],
              [
                6.049159867255897,
                45.67784307662956
              ],
              [
                6.049881854833932,
                45.67842462587767
              ],
              [
                6.050486888322356,
                45.67891196479629
              ],
              [
                6.051747587304614,
                45.67961987138448
              ],
              [
                6.052755024390972,
                45.680042015152424
              ],
              [
                6.053732350424804,
                45.68050551713235
              ],
              [
                6.054495906721003,
                45.68097033036051
              ],
              [
                6.054864531234121,
                45.68119473238257
              ],
              [
                6.055391875424065,
                45.68169023642917
              ],
              [
                6.05599833049254,
                45.6820301521284
              ],
              [
                6.056517803955638,
                45.68219343077662
              ],
              [
                6.057173256698114,
                45.682702030729175
              ],
              [
                6.057999358605365,
                45.68303467099143
              ],
              [
                6.05868651098999,
                45.68362766593557
              ],
              [
                6.058928973335075,
                45.68363143859716
              ],
              [
                6.059022858133325,
                45.68343802646464
              ],
              [
                6.05917303070627,
                45.68330190957283
              ],
              [
                6.059154625857034,
                45.68313841872997
              ],
              [
                6.059117090906226,
                45.682890404931356
              ],
              [
                6.059004611472364,
                45.68253208057087
              ],
              [
                6.059074303055048,
                45.68248792048966
              ],
              [
                6.059077690243142,
                45.682474351958916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7553990710412193,
          "ground": "gnd"
        },
        "84_387342": {
          "bus1": "84_MVLV137565",
          "bus2": "84_MVLV095740",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.059077690243142,
                45.682474351958916
              ],
              [
                6.059052357233197,
                45.68247045591845
              ],
              [
                6.059026821339432,
                45.6824690704755
              ],
              [
                6.058989820909532,
                45.68246707509952
              ],
              [
                6.058935938344666,
                45.682437935843296
              ],
              [
                6.058798986015542,
                45.68225508226147
              ],
              [
                6.05870988873605,
                45.68213612683561
              ],
              [
                6.058454110574435,
                45.68179463055443
              ],
              [
                6.058262624160801,
                45.681577876055464
              ],
              [
                6.058086106763981,
                45.68130900679483
              ],
              [
                6.057907706124769,
                45.680934308127384
              ],
              [
                6.057834468950162,
                45.68060471728139
              ],
              [
                6.057579541167947,
                45.68035527571541
              ],
              [
                6.057394969220788,
                45.68005799580702
              ],
              [
                6.057291605498491,
                45.67980959168327
              ],
              [
                6.057225099334278,
                45.67966337858401
              ],
              [
                6.057211098244731,
                45.679590619051496
              ],
              [
                6.057237466919213,
                45.679443303759086
              ],
              [
                6.057438951539298,
                45.678979416091934
              ],
              [
                6.057639991017822,
                45.67862382121597
              ],
              [
                6.057746566623776,
                45.67857641955825
              ],
              [
                6.058153609541848,
                45.6782821091925
              ],
              [
                6.05830720816829,
                45.67840499300273
              ],
              [
                6.058435329126143,
                45.67855354529569
              ],
              [
                6.05865048718836,
                45.6788030087075
              ],
              [
                6.058785384514629,
                45.678855819551096
              ],
              [
                6.058946145899943,
                45.67885939610556
              ],
              [
                6.059367796711641,
                45.67882736644576
              ],
              [
                6.05976391905094,
                45.67873228982412
              ],
              [
                6.060130164688046,
                45.67877169292012
              ],
              [
                6.06019470882543,
                45.67864789459653
              ],
              [
                6.060435327485737,
                45.678284295899836
              ],
              [
                6.060194637238785,
                45.67820645129742
              ],
              [
                6.059763447686824,
                45.67790258995554
              ],
              [
                6.059717647625526,
                45.677906084167795
              ],
              [
                6.059711357181031,
                45.67789913284306
              ],
              [
                6.05968047847653,
                45.67789888885587
              ],
              [
                6.059661831433293,
                45.677891042107504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8489239240885685,
          "ground": "gnd"
        },
        "84_265904": {
          "bus1": "84_MVLV095740",
          "bus2": "84_MVBus000126",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.059661831433293,
                45.677891042107504
              ],
              [
                6.059677581732839,
                45.67787372130105
              ],
              [
                6.059754829646661,
                45.67786178772065
              ],
              [
                6.05993464092739,
                45.67803386669922
              ],
              [
                6.060202384025778,
                45.67818401936447
              ],
              [
                6.060472926478763,
                45.67827181504759
              ],
              [
                6.060330666665531,
                45.67848725445609
              ],
              [
                6.060172394801593,
                45.67873991003712
              ],
              [
                6.060641895457274,
                45.678838990358635
              ],
              [
                6.060743814776139,
                45.67886049774168
              ],
              [
                6.060752524605608,
                45.67894975298506
              ],
              [
                6.0605500479177,
                45.67918143351695
              ],
              [
                6.060533357409944,
                45.679215249955284
              ],
              [
                6.060502542879978,
                45.67931759945735
              ],
              [
                6.060582720652462,
                45.67941506256839
              ],
              [
                6.060673918548654,
                45.679451481193965
              ],
              [
                6.060750516649379,
                45.6794641028668
              ],
              [
                6.061378358588696,
                45.67953122205761
              ],
              [
                6.061976670076889,
                45.67959446490171
              ],
              [
                6.0622242588632,
                45.6797503900533
              ],
              [
                6.063332738225854,
                45.68090541812768
              ],
              [
                6.063899646321608,
                45.681406071743744
              ],
              [
                6.064219902555141,
                45.681573995773995
              ],
              [
                6.064557075541805,
                45.68170214087616
              ],
              [
                6.064930798203143,
                45.68185937669533
              ],
              [
                6.06523139707915,
                45.68208568523441
              ],
              [
                6.065438763559406,
                45.6823393414649
              ],
              [
                6.065745467473261,
                45.68262592594103
              ],
              [
                6.066077652329144,
                45.68284436331354
              ],
              [
                6.066836900754421,
                45.68313198782845
              ],
              [
                6.066836900754421,
                45.68313198782845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9186277230315746,
          "ground": "gnd"
        },
        "84_339015": {
          "bus1": "84_MVBus000126",
          "bus2": "84_MVBus000127",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.066836900754421,
                45.68313198782845
              ],
              [
                6.066836900754421,
                45.68313198782845
              ],
              [
                6.06696976677906,
                45.68328197688989
              ],
              [
                6.06696976677906,
                45.68328197688989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019622609867588892,
          "ground": "gnd"
        },
        "84_10588": {
          "bus1": "84_MVBus000127",
          "bus2": "84_MVBus000128",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.06696976677906,
                45.68328197688989
              ],
              [
                6.066515755954843,
                45.68384983284335
              ],
              [
                6.066166870163605,
                45.68428824690507
              ],
              [
                6.06551689562002,
                45.685111349917754
              ],
              [
                6.065028017034876,
                45.685734030317754
              ],
              [
                6.064777225606412,
                45.68605296193615
              ],
              [
                6.065928429092423,
                45.686724554159795
              ],
              [
                6.066749556955449,
                45.687221015297624
              ],
              [
                6.067767606329837,
                45.68783870323591
              ],
              [
                6.067378356069549,
                45.6881383644546
              ],
              [
                6.066020972397186,
                45.68917541826041
              ],
              [
                6.065855290949543,
                45.689300946183344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.878685131438311,
          "ground": "gnd"
        },
        "84_281241": {
          "bus1": "84_MVBus000128",
          "bus2": "84_MVLV154714",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065855290949543,
                45.689300946183344
              ],
              [
                6.065855290949543,
                45.689300946183344
              ],
              [
                6.065831334300971,
                45.68931211007547
              ],
              [
                6.065816947906443,
                45.689320370591865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0022409871721055337,
          "ground": "gnd"
        },
        "84_LVBranch0537343": {
          "bus1": "84_MVLV154714_LV",
          "bus2": "84_LVBus1597995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065816947906443,
                45.689320370591865
              ],
              [
                6.065807690146595,
                45.68930853752397
              ],
              [
                6.065807690146595,
                45.68930853752397
              ],
              [
                6.065073862602782,
                45.68865211372677
              ],
              [
                6.065073862602782,
                45.68865211372677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09268473676866767,
          "ground": "gnd"
        },
        "84_LVBranch0247440": {
          "bus1": "84_LVBus1597995",
          "bus2": "84_LVBus1597996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065073862602782,
                45.68865211372677
              ],
              [
                6.065073862602782,
                45.68865211372677
              ],
              [
                6.064679984234094,
                45.68886418417839
              ],
              [
                6.064675231464312,
                45.68886706230826
              ],
              [
                6.064675133146494,
                45.688867128625915
              ],
              [
                6.064675133146494,
                45.688867128625915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03919026040085457,
          "ground": "gnd"
        },
        "84_LVBranch0019829": {
          "bus1": "84_LVBus1597995",
          "bus2": "84_LVBus1597997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065073862602782,
                45.68865211372677
              ],
              [
                6.065073862602782,
                45.68865211372677
              ],
              [
                6.065070069861738,
                45.688648484085846
              ],
              [
                6.06467285072717,
                45.68826225749254
              ],
              [
                6.064304293717658,
                45.68793731297979
              ],
              [
                6.063702633123971,
                45.688016938496865
              ],
              [
                6.063696311711188,
                45.688017716140365
              ],
              [
                6.063696311711188,
                45.688017716140365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14774956990973806,
          "ground": "gnd"
        },
        "84_LVBranch1192799": {
          "bus1": "84_LVBus1597997",
          "bus2": "84_LVBus1597998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.063696311711188,
                45.688017716140365
              ],
              [
                6.063696311711188,
                45.688017716140365
              ],
              [
                6.063690591154946,
                45.68801825764024
              ],
              [
                6.063597578530496,
                45.68802702497847
              ],
              [
                6.0635909695513215,
                45.688021372360424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0077603475792628555,
          "ground": "gnd"
        },
        "84_LVBranch1374809": {
          "bus1": "84_LVBus1597998",
          "bus2": "84_LVBus2194533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0635909695513215,
                45.688021372360424
              ],
              [
                6.063584360572147,
                45.68801571974239
              ],
              [
                6.063565335496702,
                45.68802474668114
              ],
              [
                6.063478573870372,
                45.687934889425264
              ],
              [
                6.063313172274584,
                45.68771662605525
              ],
              [
                6.063276269988468,
                45.68766791976958
              ],
              [
                6.063262510463589,
                45.687649751362756
              ],
              [
                6.063310013651759,
                45.68762744730631
              ],
              [
                6.063295257517012,
                45.68760746566178
              ],
              [
                6.0632861741162145,
                45.68761129383664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056687270743030836,
          "ground": "gnd"
        },
        "84_LVBranch1377904": {
          "bus1": "84_LVBus2194533",
          "bus2": "84_LVBus2198613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0632861741162145,
                45.68761129383664
              ],
              [
                6.063277090715418,
                45.6876151220115
              ],
              [
                6.063260914872384,
                45.68762314447937
              ],
              [
                6.063233535617321,
                45.687636709337674
              ],
              [
                6.063142086698401,
                45.68756624611058
              ],
              [
                6.062960429911057,
                45.68737548896911
              ],
              [
                6.062881229189302,
                45.68729231512124
              ],
              [
                6.062863964738085,
                45.6873003917404
              ],
              [
                6.062854872634041,
                45.68729244686859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05296373923654641,
          "ground": "gnd"
        },
        "84_LVBranch1469582": {
          "bus1": "84_LVBus2198613",
          "bus2": "84_LVBus2198615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.062854872634041,
                45.68729244686859
              ],
              [
                6.062843741848433,
                45.68729020198908
              ],
              [
                6.062832141543055,
                45.68728152689986
              ],
              [
                6.062661167316828,
                45.687309701086676
              ],
              [
                6.062465860923917,
                45.687161215287155
              ],
              [
                6.062442057450824,
                45.68714311950536
              ],
              [
                6.062442057450824,
                45.68714311950536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040185094862224796,
          "ground": "gnd"
        },
        "84_LVBranch0868603": {
          "bus1": "84_LVBus2198613",
          "bus2": "84_LVBus2198614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.062854872634041,
                45.68729244686859
              ],
              [
                6.062856911315606,
                45.687286746876296
              ],
              [
                6.062875981874297,
                45.6872783940468
              ],
              [
                6.062727712531006,
                45.68711800505112
              ],
              [
                6.062710116788584,
                45.68709897339073
              ],
              [
                6.062710116788584,
                45.68709897339073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025513466706086348,
          "ground": "gnd"
        },
        "84_LVBranch0329496": {
          "bus1": "84_MVLV154714_LV",
          "bus2": "84_LVBus1597990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065816947906443,
                45.689320370591865
              ],
              [
                6.065829786489719,
                45.68933042727082
              ],
              [
                6.065829786489719,
                45.68933042727082
              ],
              [
                6.065834061744417,
                45.689333779639135
              ],
              [
                6.065838349821965,
                45.689337131580494
              ],
              [
                6.066136976241769,
                45.6896085929138
              ],
              [
                6.066550903558868,
                45.68998088400858
              ],
              [
                6.067021819715332,
                45.690349565739446
              ],
              [
                6.067176635727725,
                45.69049226784294
              ],
              [
                6.067190207119599,
                45.69050478586081
              ],
              [
                6.067190207119599,
                45.69050478586081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16822417260359787,
          "ground": "gnd"
        },
        "84_LVBranch0338053": {
          "bus1": "84_LVBus1597990",
          "bus2": "84_LVBus1597991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067190207119599,
                45.69050478586081
              ],
              [
                6.067190207119599,
                45.69050478586081
              ],
              [
                6.067385405601875,
                45.69072108886336
              ],
              [
                6.067580341075701,
                45.69092002629128
              ],
              [
                6.067638150380492,
                45.6909790326883
              ],
              [
                6.067649179442556,
                45.69099158124878
              ],
              [
                6.067649179442556,
                45.69099158124878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06486178295471863,
          "ground": "gnd"
        },
        "84_LVBranch0153954": {
          "bus1": "84_LVBus1597991",
          "bus2": "84_LVBus1597992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067649179442556,
                45.69099158124878
              ],
              [
                6.067649179442556,
                45.69099158124878
              ],
              [
                6.067924151320242,
                45.691235553676776
              ],
              [
                6.068100534173903,
                45.69139204661347
              ],
              [
                6.06862446289547,
                45.69185894171761
              ],
              [
                6.069077591160505,
                45.69223209013251
              ],
              [
                6.069577104486834,
                45.69272286079523
              ],
              [
                6.069833243748064,
                45.69294112057656
              ],
              [
                6.069927897677802,
                45.69303053059588
              ],
              [
                6.069939762562264,
                45.69304174514423
              ],
              [
                6.069939762562264,
                45.69304174514423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2895328401415991,
          "ground": "gnd"
        },
        "84_LVBranch1862892": {
          "bus1": "84_LVBus1597992",
          "bus2": "84_LVBus1597993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069939762562264,
                45.69304174514423
              ],
              [
                6.069939762562264,
                45.69304174514423
              ],
              [
                6.069971248172863,
                45.693071841873504
              ],
              [
                6.070002884485522,
                45.69306853643092
              ],
              [
                6.07002811463867,
                45.69306590370511
              ],
              [
                6.07002811463867,
                45.69306590370511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008626051357846144,
          "ground": "gnd"
        },
        "84_325213": {
          "bus1": "84_MVBus000126",
          "bus2": "84_MVLV096608",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.066836900754421,
                45.68313198782845
              ],
              [
                6.066836900754421,
                45.68313198782845
              ],
              [
                6.066898419224784,
                45.68315313248454
              ],
              [
                6.067165081993205,
                45.683335793445366
              ],
              [
                6.067194280555018,
                45.683374721364636
              ],
              [
                6.067113985579637,
                45.68339336325434
              ],
              [
                6.067111616811821,
                45.68340353867504
              ],
              [
                6.067107868547804,
                45.68342255961287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04700837685057789,
          "ground": "gnd"
        },
        "84_396899": {
          "bus1": "84_MVLV096608",
          "bus2": "84_MVBus000129",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067107868547804,
                45.68342255961287
              ],
              [
                6.067129992968725,
                45.683420048796144
              ],
              [
                6.067255610276224,
                45.68344465269277
              ],
              [
                6.067527418647262,
                45.6835693362466
              ],
              [
                6.067901508109982,
                45.68374095251965
              ],
              [
                6.068307588501746,
                45.6839272371831
              ],
              [
                6.068719825330739,
                45.684116341723104
              ],
              [
                6.068862932961733,
                45.684191159569515
              ],
              [
                6.06898797693041,
                45.68435036876891
              ],
              [
                6.069076992172947,
                45.68444991009879
              ],
              [
                6.069287166036236,
                45.68458385686706
              ],
              [
                6.069478229186966,
                45.68470562320509
              ],
              [
                6.069727915573521,
                45.68495036935215
              ],
              [
                6.070305041190071,
                45.68523866154617
              ],
              [
                6.071089329590164,
                45.68548160705241
              ],
              [
                6.071774602895652,
                45.685881611156915
              ],
              [
                6.072820636643099,
                45.686374135906654
              ],
              [
                6.073843461007774,
                45.68694718968937
              ],
              [
                6.074444927669095,
                45.687246782581475
              ],
              [
                6.074215386632725,
                45.68746748465883
              ],
              [
                6.074215386632725,
                45.68746748465883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7488263723916537,
          "ground": "gnd"
        },
        "84_322532": {
          "bus1": "84_MVBus000129",
          "bus2": "84_MVLV112985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074215386632725,
                45.68746748465883
              ],
              [
                6.074215386632725,
                45.68746748465883
              ],
              [
                6.074194258649817,
                45.687442483864615
              ],
              [
                6.074226044699832,
                45.68738749112304
              ],
              [
                6.07421998512654,
                45.68736884198156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009824231576027444,
          "ground": "gnd"
        },
        "84_LVBranch1849500": {
          "bus1": "84_MVLV112985_LV",
          "bus2": "84_LVBus1597864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07421998512654,
                45.68736884198156
              ],
              [
                6.074241757937233,
                45.68737873488102
              ],
              [
                6.074241757937233,
                45.68737873488102
              ],
              [
                6.074150920795985,
                45.687443929138716
              ],
              [
                6.074141393284059,
                45.6875004492777
              ],
              [
                6.074428240298346,
                45.687689933172706
              ],
              [
                6.074674114152111,
                45.6878293631816
              ],
              [
                6.074720802885677,
                45.68791435229191
              ],
              [
                6.074679685887229,
                45.68794850843619
              ],
              [
                6.074621900273947,
                45.68798322050806
              ],
              [
                6.074565329158133,
                45.687984152571694
              ],
              [
                6.074565329158133,
                45.687984152571694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09722182843667203,
          "ground": "gnd"
        },
        "84_LVBranch0046784": {
          "bus1": "84_LVBus1597864",
          "bus2": "84_LVBus1597865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074565329158133,
                45.687984152571694
              ],
              [
                6.074565329158133,
                45.687984152571694
              ],
              [
                6.074519577236623,
                45.6880168600269
              ],
              [
                6.074502667645597,
                45.68802825016252
              ],
              [
                6.073061332246699,
                45.68899946280643
              ],
              [
                6.073040772444362,
                45.68901331616001
              ],
              [
                6.073023161873548,
                45.68902517976232
              ],
              [
                6.072804520077693,
                45.68894257179581
              ],
              [
                6.072694882885221,
                45.688839135856405
              ],
              [
                6.072674788786721,
                45.68883031253351
              ],
              [
                6.072648774109341,
                45.68881889446233
              ],
              [
                6.072632044201606,
                45.68881154418353
              ],
              [
                6.072604664945177,
                45.68879952310131
              ],
              [
                6.072580027715218,
                45.688788707588
              ],
              [
                6.072550860158866,
                45.688775899466386
              ],
              [
                6.072522473519334,
                45.68876342557855
              ],
              [
                6.072426479965668,
                45.68872126714636
              ],
              [
                6.072426479965668,
                45.68872126714636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22513511042794948,
          "ground": "gnd"
        },
        "84_LVBranch1820808": {
          "bus1": "84_LVBus1597865",
          "bus2": "84_LVBus1597867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072426479965668,
                45.68872126714636
              ],
              [
                6.072426479965668,
                45.68872126714636
              ],
              [
                6.072400985265788,
                45.68875235273694
              ],
              [
                6.07240436277244,
                45.68877030777407
              ],
              [
                6.07239205341836,
                45.68877156921433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005997997432176808,
          "ground": "gnd"
        },
        "84_LVBranch1241323": {
          "bus1": "84_LVBus1597867",
          "bus2": "84_LVBus2233028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07239205341836,
                45.68877156921433
              ],
              [
                6.072379744064281,
                45.68877283065459
              ],
              [
                6.072354247118749,
                45.688793279291126
              ],
              [
                6.072288363442623,
                45.6888062203992
              ],
              [
                6.07221103073159,
                45.688900424023174
              ],
              [
                6.072129604434124,
                45.689102665336335
              ],
              [
                6.072094640764371,
                45.68928075098324
              ],
              [
                6.072099980103782,
                45.68931909505667
              ],
              [
                6.072071603105782,
                45.68936301222195
              ],
              [
                6.071985222214556,
                45.68944301629859
              ],
              [
                6.071850108042497,
                45.68950596436956
              ],
              [
                6.071451455791241,
                45.68970668972337
              ],
              [
                6.071151247769045,
                45.68985596512541
              ],
              [
                6.070657864366059,
                45.69026511747527
              ],
              [
                6.070609426207119,
                45.69036570673662
              ],
              [
                6.070448761366905,
                45.69046657613065
              ],
              [
                6.070298739876357,
                45.69044319346578
              ],
              [
                6.070152484870096,
                45.69047894073283
              ],
              [
                6.06991535156781,
                45.69048903733371
              ],
              [
                6.06982449827145,
                45.69054788753889
              ],
              [
                6.06982449827145,
                45.69054788753889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.30442220157114114,
          "ground": "gnd"
        },
        "84_LVBranch0006618": {
          "bus1": "84_LVBus1597865",
          "bus2": "84_LVBus1597866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072426479965668,
                45.68872126714636
              ],
              [
                6.072426479965668,
                45.68872126714636
              ],
              [
                6.072331175875116,
                45.688679418907384
              ],
              [
                6.072069489980188,
                45.68856449589634
              ],
              [
                6.071815147397054,
                45.68834755091514
              ],
              [
                6.071806662304864,
                45.68834030402877
              ],
              [
                6.071799609575464,
                45.68832007566282
              ],
              [
                6.071793049457431,
                45.688301235937715
              ],
              [
                6.071786984388785,
                45.688283820799164
              ],
              [
                6.071698476685942,
                45.68802979793142
              ],
              [
                6.071693145996902,
                45.68801449292404
              ],
              [
                6.071687225656679,
                45.68799750528541
              ],
              [
                6.071681639823669,
                45.68798147022458
              ],
              [
                6.071672318919022,
                45.68795470646607
              ],
              [
                6.071672318919022,
                45.68795470646607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1091828396556757,
          "ground": "gnd"
        },
        "84_LVBranch1340771": {
          "bus1": "84_MVLV112985_LV",
          "bus2": "84_LVBus1597859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07421998512654,
                45.68736884198156
              ],
              [
                6.074217879994677,
                45.68735392487735
              ],
              [
                6.074217879994677,
                45.68735392487735
              ],
              [
                6.074299936281523,
                45.68731877285236
              ],
              [
                6.074342382466927,
                45.687265775328264
              ],
              [
                6.074195542091801,
                45.68720889483525
              ],
              [
                6.074195542091801,
                45.68720889483525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027315966537695628,
          "ground": "gnd"
        },
        "84_LVBranch0091415": {
          "bus1": "84_LVBus1597859",
          "bus2": "84_LVBus1597860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074195542091801,
                45.68720889483525
              ],
              [
                6.074195542091801,
                45.68720889483525
              ],
              [
                6.073720969313114,
                45.68695365206784
              ],
              [
                6.07281432573602,
                45.68647049375143
              ],
              [
                6.072386224454655,
                45.686045062513735
              ],
              [
                6.072332028043678,
                45.68599119814522
              ],
              [
                6.072342219351027,
                45.6858168023332
              ],
              [
                6.072342263365003,
                45.68581612535728
              ],
              [
                6.072397395795636,
                45.68487295261162
              ],
              [
                6.072397445921454,
                45.68487217635737
              ],
              [
                6.072617861171788,
                45.68471171333639
              ],
              [
                6.072683289463765,
                45.68470482160104
              ],
              [
                6.073082747560984,
                45.68466272732542
              ],
              [
                6.073082747560984,
                45.68466272732542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.38636854662236847,
          "ground": "gnd"
        },
        "84_LVBranch1316803": {
          "bus1": "84_LVBus1597860",
          "bus2": "84_LVBus1597862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073082747560984,
                45.68466272732542
              ],
              [
                6.073082747560984,
                45.68466272732542
              ],
              [
                6.073065012121653,
                45.68467291987459
              ],
              [
                6.073060124985899,
                45.68467929749787
              ],
              [
                6.073051304629232,
                45.684706107553374
              ],
              [
                6.073057005405856,
                45.684711717855855
              ],
              [
                6.073070767266376,
                45.68471416821702
              ],
              [
                6.073090819660727,
                45.68471349965201
              ],
              [
                6.073090819660727,
                45.68471349965201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009084866299225862,
          "ground": "gnd"
        },
        "84_LVBranch0434569": {
          "bus1": "84_LVBus1597860",
          "bus2": "84_LVBus1597861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073082747560984,
                45.68466272732542
              ],
              [
                6.073082747560984,
                45.68466272732542
              ],
              [
                6.073106186070252,
                45.684660261591574
              ],
              [
                6.073241788094559,
                45.68464596801526
              ],
              [
                6.073243051294521,
                45.684645835829315
              ],
              [
                6.074480305475576,
                45.6840215932229
              ],
              [
                6.074481671860675,
                45.68402089915962
              ],
              [
                6.074485510925904,
                45.684018960746535
              ],
              [
                6.074485510925904,
                45.684018960746535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13188837581838453,
          "ground": "gnd"
        },
        "84_LVBranch0994320": {
          "bus1": "84_MVLV112985_LV",
          "bus2": "84_LVBus1597852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07421998512654,
                45.68736884198156
              ],
              [
                6.074238101994018,
                45.6873633110745
              ],
              [
                6.074238101994018,
                45.6873633110745
              ],
              [
                6.07434805300817,
                45.68732866081209
              ],
              [
                6.074676046245223,
                45.68744203338655
              ],
              [
                6.074676046245223,
                45.68744203338655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03787944733693796,
          "ground": "gnd"
        },
        "84_LVBranch0545353": {
          "bus1": "84_LVBus1597852",
          "bus2": "84_LVBus1597853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074676046245223,
                45.68744203338655
              ],
              [
                6.074676046245223,
                45.68744203338655
              ],
              [
                6.074679963482561,
                45.68744559552054
              ],
              [
                6.075070338402722,
                45.68763241736524
              ],
              [
                6.07508383273678,
                45.68764472987312
              ],
              [
                6.075099079961974,
                45.687658632152875
              ],
              [
                6.075548233949751,
                45.68806827455308
              ],
              [
                6.075548233949751,
                45.68806827455308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09841748476430714,
          "ground": "gnd"
        },
        "84_LVBranch0344900": {
          "bus1": "84_LVBus1597853",
          "bus2": "84_LVBus1597854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075548233949751,
                45.68806827455308
              ],
              [
                6.075548233949751,
                45.68806827455308
              ],
              [
                6.076059106956385,
                45.688316750889435
              ],
              [
                6.076059106956385,
                45.688316750889435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04843951887904944,
          "ground": "gnd"
        },
        "84_LVBranch0565751": {
          "bus1": "84_LVBus1597854",
          "bus2": "84_LVBus1597855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076059106956385,
                45.688316750889435
              ],
              [
                6.076059106956385,
                45.688316750889435
              ],
              [
                6.077109271354669,
                45.688895070921724
              ],
              [
                6.077523044696809,
                45.68923284184464
              ],
              [
                6.077857538379384,
                45.68950587784603
              ],
              [
                6.078150210399715,
                45.68974478621484
              ],
              [
                6.078869370716461,
                45.690369456689076
              ],
              [
                6.078869370716461,
                45.690369456689076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3177215871910154,
          "ground": "gnd"
        },
        "84_LVBranch1691200": {
          "bus1": "84_LVBus1597855",
          "bus2": "84_LVBus1597857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078869370716461,
                45.690369456689076
              ],
              [
                6.078869370716461,
                45.690369456689076
              ],
              [
                6.078862950916215,
                45.69036954494522
              ],
              [
                6.078856531115945,
                45.690369633201
              ],
              [
                6.078824430892446,
                45.69037005650162
              ],
              [
                6.078734612996818,
                45.690391069027775
              ],
              [
                6.078533723163886,
                45.69027168060592
              ],
              [
                6.078504343890812,
                45.69027488615136
              ],
              [
                6.078498003496829,
                45.690275575193226
              ],
              [
                6.078498003496829,
                45.690275575193226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03420973659989215,
          "ground": "gnd"
        },
        "84_LVBranch0099946": {
          "bus1": "84_LVBus1597855",
          "bus2": "84_LVBus1597856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078869370716461,
                45.690369456689076
              ],
              [
                6.078869370716461,
                45.690369456689076
              ],
              [
                6.079514502858016,
                45.690887819833456
              ],
              [
                6.079514502858016,
                45.690887819833456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0764498313126465,
          "ground": "gnd"
        },
        "84_214081": {
          "bus1": "84_MVBus000129",
          "bus2": "84_MVLV020539",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074215386632725,
                45.68746748465883
              ],
              [
                6.074215386632725,
                45.68746748465883
              ],
              [
                6.074219178487219,
                45.68751424758615
              ],
              [
                6.074737032940273,
                45.68785113263803
              ],
              [
                6.074735726163309,
                45.68788809509737
              ],
              [
                6.074198528264654,
                45.688246378248074
              ],
              [
                6.073991168756048,
                45.688486659335034
              ],
              [
                6.073783038215748,
                45.6886692321341
              ],
              [
                6.073484562571227,
                45.689096018789286
              ],
              [
                6.073433598179242,
                45.689182021622194
              ],
              [
                6.073603136935327,
                45.68931687485872
              ],
              [
                6.073985861201781,
                45.68983569435357
              ],
              [
                6.074561701217875,
                45.69061626801759
              ],
              [
                6.075118210057874,
                45.69110932038562
              ],
              [
                6.07543619044909,
                45.69151086520146
              ],
              [
                6.07565429465526,
                45.69178627726505
              ],
              [
                6.076067801624074,
                45.69208608129908
              ],
              [
                6.076377830130527,
                45.69234448271206
              ],
              [
                6.076741290301439,
                45.69252820826218
              ],
              [
                6.07713713780626,
                45.69270868124397
              ],
              [
                6.077591690773662,
                45.692843681608295
              ],
              [
                6.077658799957799,
                45.69291357738325
              ],
              [
                6.077714798583932,
                45.69303216557539
              ],
              [
                6.077968027268371,
                45.69326060173007
              ],
              [
                6.078180831882925,
                45.69339158190761
              ],
              [
                6.07827412573234,
                45.69334921585488
              ],
              [
                6.078291458401432,
                45.693348195918986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8610915718655603,
          "ground": "gnd"
        },
        "84_286452": {
          "bus1": "84_MVLV020539",
          "bus2": "84_MVBus000130",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078291458401432,
                45.693348195918986
              ],
              [
                6.078296761428152,
                45.693360223143586
              ],
              [
                6.078285085281394,
                45.693371286009594
              ],
              [
                6.07834169218115,
                45.693450016453134
              ],
              [
                6.07873583029795,
                45.693581913407805
              ],
              [
                6.079126884297498,
                45.69371700136488
              ],
              [
                6.079313863117199,
                45.69377052743875
              ],
              [
                6.079934013581435,
                45.69404488221719
              ],
              [
                6.080313156985467,
                45.69421488724731
              ],
              [
                6.080515439403136,
                45.69424091578563
              ],
              [
                6.080812017054289,
                45.69427784482668
              ],
              [
                6.08120417475177,
                45.6943443649502
              ],
              [
                6.081783922049194,
                45.69449747661375
              ],
              [
                6.082375267310285,
                45.69466118617428
              ],
              [
                6.082749004575475,
                45.69465337960002
              ],
              [
                6.08358793696152,
                45.69470495891966
              ],
              [
                6.084167765352082,
                45.694779245868055
              ],
              [
                6.084664090520799,
                45.694903157802905
              ],
              [
                6.0852024795893,
                45.69522118198861
              ],
              [
                6.085748604202001,
                45.6956162600737
              ],
              [
                6.0862237125982,
                45.69601720607682
              ],
              [
                6.086559075099319,
                45.696230798869884
              ],
              [
                6.086749610220468,
                45.696280627406914
              ],
              [
                6.086896632971158,
                45.69628039209501
              ],
              [
                6.087580291202809,
                45.696210680844246
              ],
              [
                6.08792206958122,
                45.69671443708452
              ],
              [
                6.088333046746995,
                45.69705664371728
              ],
              [
                6.088921551088877,
                45.69745378409042
              ],
              [
                6.090093156718559,
                45.69807026109026
              ],
              [
                6.090937159390156,
                45.69851766031164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1997454600262993,
          "ground": "gnd"
        },
        "84_324630": {
          "bus1": "84_MVBus000130",
          "bus2": "84_MVBus000132",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090937159390156,
                45.69851766031164
              ],
              [
                6.090937159390156,
                45.69851766031164
              ],
              [
                6.090950684083609,
                45.69836714329435
              ],
              [
                6.090894698022622,
                45.698243966515676
              ],
              [
                6.090950496579421,
                45.698298066612914
              ],
              [
                6.090950496579421,
                45.698298066612914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03854955975118046,
          "ground": "gnd"
        },
        "84_45802": {
          "bus1": "84_MVBus000132",
          "bus2": "84_MVLV093953",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090950496579421,
                45.698298066612914
              ],
              [
                6.090950496579421,
                45.698298066612914
              ],
              [
                6.090809375637444,
                45.697971663171806
              ],
              [
                6.090660883314191,
                45.6976244123299
              ],
              [
                6.090470824786118,
                45.697192537474685
              ],
              [
                6.090257861195276,
                45.69670519938345
              ],
              [
                6.089956793355753,
                45.69631473514909
              ],
              [
                6.089669272952455,
                45.695916485065226
              ],
              [
                6.089376206694591,
                45.695508467469665
              ],
              [
                6.089293236638953,
                45.69497471375545
              ],
              [
                6.089207446909314,
                45.69440787309737
              ],
              [
                6.08912366636341,
                45.693864067888335
              ],
              [
                6.089047811374207,
                45.693365986552145
              ],
              [
                6.088764233437819,
                45.693062013264004
              ],
              [
                6.088760601479454,
                45.69304813814738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6146426858950355,
          "ground": "gnd"
        },
        "84_LVBranch0432304": {
          "bus1": "84_MVLV093953_LV",
          "bus2": "84_LVBus1597689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088760601479454,
                45.69304813814738
              ],
              [
                6.088757840387384,
                45.69303478329762
              ],
              [
                6.088757840387384,
                45.69303478329762
              ],
              [
                6.088754781517306,
                45.6930308235909
              ],
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088619731756994,
                45.69285607139433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022588924629647768,
          "ground": "gnd"
        },
        "84_LVBranch1400676": {
          "bus1": "84_LVBus1597689",
          "bus2": "84_LVBus1597690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088667779667088,
                45.692889157509015
              ],
              [
                6.08876524516649,
                45.692898495420295
              ],
              [
                6.088811947257987,
                45.69290297562765
              ],
              [
                6.088842277987503,
                45.69288260445981
              ],
              [
                6.088930668902734,
                45.69281368795529
              ],
              [
                6.089079133508149,
                45.69271049751629
              ],
              [
                6.08913842533641,
                45.692679834541224
              ],
              [
                6.089234758401469,
                45.692667287183404
              ],
              [
                6.089334398486286,
                45.692673273276334
              ],
              [
                6.089456412871462,
                45.692737298101605
              ],
              [
                6.089464036772362,
                45.692727909849935
              ],
              [
                6.089464036772362,
                45.692727909849935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08067363484089861,
          "ground": "gnd"
        },
        "84_LVBranch0703863": {
          "bus1": "84_LVBus1597689",
          "bus2": "84_LVBus1597695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088623724767716,
                45.6928595945241
              ],
              [
                6.088874825020013,
                45.69301446552756
              ],
              [
                6.088957394827588,
                45.6932630474857
              ],
              [
                6.089024549859312,
                45.69363484630508
              ],
              [
                6.08934725918605,
                45.69515647454843
              ],
              [
                6.089444147139558,
                45.695654185061635
              ],
              [
                6.089444147139558,
                45.695654185061635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.32338525548784086,
          "ground": "gnd"
        },
        "84_LVBranch0385015": {
          "bus1": "84_LVBus1597689",
          "bus2": "84_LVBus1597691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088619731756994,
                45.69285607139433
              ],
              [
                6.088510731153102,
                45.69261716474147
              ],
              [
                6.088510731153102,
                45.69261716474147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027877652579014398,
          "ground": "gnd"
        },
        "84_LVBranch0398865": {
          "bus1": "84_LVBus1597691",
          "bus2": "84_LVBus1597692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088510731153102,
                45.69261716474147
              ],
              [
                6.088510731153102,
                45.69261716474147
              ],
              [
                6.088327821065435,
                45.692506702235804
              ],
              [
                6.088316239816882,
                45.692499704244085
              ],
              [
                6.088266927333019,
                45.692469929825435
              ],
              [
                6.088266927333019,
                45.692469929825435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025068362021103536,
          "ground": "gnd"
        },
        "84_LVBranch0859159": {
          "bus1": "84_LVBus1597692",
          "bus2": "84_LVBus1597694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088266927333019,
                45.692469929825435
              ],
              [
                6.088266927333019,
                45.692469929825435
              ],
              [
                6.088270277612729,
                45.692466097842974
              ],
              [
                6.088217011118524,
                45.69244072501448
              ],
              [
                6.088190570083422,
                45.692428784232455
              ],
              [
                6.088243914274049,
                45.692369687936406
              ],
              [
                6.088269008240813,
                45.69230812359877
              ],
              [
                6.088270376575687,
                45.69223448256876
              ],
              [
                6.088295566968416,
                45.69212040487659
              ],
              [
                6.088290942370287,
                45.69208328919741
              ],
              [
                6.088304270857209,
                45.69205690324236
              ],
              [
                6.08832821697675,
                45.692055246050074
              ],
              [
                6.088330327840904,
                45.69205510333871
              ],
              [
                6.088357599927593,
                45.692053217721494
              ],
              [
                6.088357599927593,
                45.692053217721494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05529639900398177,
          "ground": "gnd"
        },
        "84_LVBranch0424659": {
          "bus1": "84_LVBus1597692",
          "bus2": "84_LVBus1597693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088266927333019,
                45.692469929825435
              ],
              [
                6.088266927333019,
                45.692469929825435
              ],
              [
                6.087052371803825,
                45.692597240840634
              ],
              [
                6.087046015977503,
                45.692597894849364
              ],
              [
                6.087046015977503,
                45.692597894849364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09615597848265008,
          "ground": "gnd"
        },
        "84_188894": {
          "bus1": "84_MVBus000130",
          "bus2": "84_MVBus000131",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090937159390156,
                45.69851766031164
              ],
              [
                6.090937159390156,
                45.69851766031164
              ],
              [
                6.093154432173204,
                45.699613132792244
              ],
              [
                6.093280849002413,
                45.69970256830922
              ],
              [
                6.093421271403782,
                45.69989925709849
              ],
              [
                6.093752977655831,
                45.70045017256841
              ],
              [
                6.094086193447376,
                45.700729387617784
              ],
              [
                6.094304702596579,
                45.70079700093911
              ],
              [
                6.095670649659975,
                45.701027546994695
              ],
              [
                6.096183871435019,
                45.70110400825853
              ],
              [
                6.09630394672346,
                45.70119833705414
              ],
              [
                6.096427533938606,
                45.7013440676979
              ],
              [
                6.096447610584548,
                45.701540106117186
              ],
              [
                6.09639212855705,
                45.70180424932266
              ],
              [
                6.096400982616634,
                45.702326553639
              ],
              [
                6.096490155743207,
                45.702946933970715
              ],
              [
                6.096718873213705,
                45.70368627246166
              ],
              [
                6.096718873213705,
                45.70368627246166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8213778078047133,
          "ground": "gnd"
        },
        "84_426960": {
          "bus1": "84_MVBus000131",
          "bus2": "84_MVLV139640",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.096718873213705,
                45.70368627246166
              ],
              [
                6.096718873213705,
                45.70368627246166
              ],
              [
                6.096737582445503,
                45.70373639912518
              ],
              [
                6.097366601424898,
                45.70486592037987
              ],
              [
                6.097853032608223,
                45.705381192428106
              ],
              [
                6.098077492432628,
                45.70558442452566
              ],
              [
                6.098065597053629,
                45.705617464873505
              ],
              [
                6.098036804307705,
                45.70562202469524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24153139039357524,
          "ground": "gnd"
        },
        "84_286453": {
          "bus1": "84_MVLV139640",
          "bus2": "84_MVBus000144",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.098036804307705,
                45.70562202469524
              ],
              [
                6.09803716705945,
                45.70560758336881
              ],
              [
                6.09803774106989,
                45.70557704851771
              ],
              [
                6.098007611902343,
                45.705562243165524
              ],
              [
                6.098015686501922,
                45.70556621453195
              ],
              [
                6.098015686501922,
                45.70556621453195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007028150009724649,
          "ground": "gnd"
        },
        "84_124302": {
          "bus1": "84_MVBus000144",
          "bus2": "84_MVBus000145",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.098015686501922,
                45.70556621453195
              ],
              [
                6.0961072367777,
                45.70590673374196
              ],
              [
                6.094095418187112,
                45.706265662876234
              ],
              [
                6.093130061971331,
                45.70542924019317
              ],
              [
                6.091992400401097,
                45.70444059165558
              ],
              [
                6.091174515281029,
                45.70371176472458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6787785547988683,
          "ground": "gnd"
        },
        "84_246136": {
          "bus1": "84_MVBus000145",
          "bus2": "84_MVLV134326",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.091174515281029,
                45.70371176472458
              ],
              [
                6.091174515281029,
                45.70371176472458
              ],
              [
                6.090639158409181,
                45.70360200205633
              ],
              [
                6.08977848483911,
                45.7042139276807
              ],
              [
                6.089710858431107,
                45.704300496459076
              ],
              [
                6.089708809919665,
                45.70436847721392
              ],
              [
                6.089615484525298,
                45.70456831262484
              ],
              [
                6.089467358092256,
                45.70469972847496
              ],
              [
                6.089410442652001,
                45.70471113602979
              ],
              [
                6.089391385117542,
                45.704713116008755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20404634683169676,
          "ground": "gnd"
        },
        "84_LVBranch1429504": {
          "bus1": "84_MVLV134326_LV",
          "bus2": "84_LVBus1597924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089391385117542,
                45.704713116008755
              ],
              [
                6.089373913195413,
                45.704707432060516
              ],
              [
                6.089373913195413,
                45.704707432060516
              ],
              [
                6.08936808922217,
                45.704705537410554
              ],
              [
                6.089350290004321,
                45.70475142001641
              ],
              [
                6.089319864505216,
                45.70469131753886
              ],
              [
                6.089313936133903,
                45.7046895885053
              ],
              [
                6.089313936133903,
                45.7046895885053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01337264698051915,
          "ground": "gnd"
        },
        "84_LVBranch0621543": {
          "bus1": "84_LVBus1597924",
          "bus2": "84_LVBus1597927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089313936133903,
                45.7046895885053
              ],
              [
                6.089313936133903,
                45.7046895885053
              ],
              [
                6.089348263524692,
                45.70470285049157
              ],
              [
                6.089805249843747,
                45.70478752904213
              ],
              [
                6.091467644931299,
                45.704880683804355
              ],
              [
                6.091586055875746,
                45.70488731893448
              ],
              [
                6.091586055875746,
                45.70488731893448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1789852400844184,
          "ground": "gnd"
        },
        "84_LVBranch0103301": {
          "bus1": "84_LVBus1597924",
          "bus2": "84_LVBus1597925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089313936133903,
                45.7046895885053
              ],
              [
                6.089313936133903,
                45.7046895885053
              ],
              [
                6.088925647284299,
                45.705024951995654
              ],
              [
                6.088666794186181,
                45.70524852963496
              ],
              [
                6.088167019722686,
                45.70567105245139
              ],
              [
                6.088026396075672,
                45.70579249669639
              ],
              [
                6.088023628337077,
                45.70579677752503
              ],
              [
                6.088023628337077,
                45.70579677752503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15889049555392276,
          "ground": "gnd"
        },
        "84_LVBranch1450752": {
          "bus1": "84_LVBus1597925",
          "bus2": "84_LVBus1597926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088023628337077,
                45.70579677752503
              ],
              [
                6.088023628337077,
                45.70579677752503
              ],
              [
                6.088541353678575,
                45.70587152092263
              ],
              [
                6.088603214959147,
                45.70579838605357
              ],
              [
                6.088603214959147,
                45.70579838605357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05061255171577511,
          "ground": "gnd"
        },
        "84_LVBranch1327633": {
          "bus1": "84_MVLV134326_LV",
          "bus2": "84_LVBus1597919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089391385117542,
                45.704713116008755
              ],
              [
                6.089372519526673,
                45.70471583713348
              ],
              [
                6.089372519526673,
                45.70471583713348
              ],
              [
                6.089326464028231,
                45.70472249474284
              ],
              [
                6.089229229187475,
                45.704710437796535
              ],
              [
                6.089261044199426,
                45.70468685554292
              ],
              [
                6.089261044199426,
                45.70468685554292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014958549927222606,
          "ground": "gnd"
        },
        "84_LVBranch0124441": {
          "bus1": "84_LVBus1597919",
          "bus2": "84_LVBus1597920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089261044199426,
                45.70468685554292
              ],
              [
                6.089261044199426,
                45.70468685554292
              ],
              [
                6.089254669635378,
                45.70468631234131
              ],
              [
                6.089177371714604,
                45.70467970368818
              ],
              [
                6.089133589581078,
                45.70467596319498
              ],
              [
                6.089120840458117,
                45.70467487677702
              ],
              [
                6.088942401641312,
                45.704659629109315
              ],
              [
                6.087723627749142,
                45.70455546757172
              ],
              [
                6.087723627749142,
                45.70455546757172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12061277715791989,
          "ground": "gnd"
        },
        "84_LVBranch0246776": {
          "bus1": "84_LVBus1597920",
          "bus2": "84_LVBus1597922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087723627749142,
                45.70455546757172
              ],
              [
                6.087723627749142,
                45.70455546757172
              ],
              [
                6.087250655483304,
                45.70432290871018
              ],
              [
                6.087192696557442,
                45.704300330959626
              ],
              [
                6.086984922283137,
                45.70421940154612
              ],
              [
                6.086598243161074,
                45.70415802970487
              ],
              [
                6.086591979149656,
                45.704157032311585
              ],
              [
                6.086591979149656,
                45.704157032311585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10004985066952025,
          "ground": "gnd"
        },
        "84_LVBranch0131055": {
          "bus1": "84_LVBus1597920",
          "bus2": "84_LVBus1597921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087723627749142,
                45.70455546757172
              ],
              [
                6.087723627749142,
                45.70455546757172
              ],
              [
                6.087738978128726,
                45.704969271828965
              ],
              [
                6.087738978128726,
                45.704969271828965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046008034083523705,
          "ground": "gnd"
        },
        "84_214082": {
          "bus1": "84_MVLV139640",
          "bus2": "84_MVBus000133",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.098036804307705,
                45.70562202469524
              ],
              [
                6.098066265987961,
                45.70563533926638
              ],
              [
                6.098125020661375,
                45.705613984942566
              ],
              [
                6.098134719626151,
                45.70562197294751
              ],
              [
                6.098767407343295,
                45.706143061508904
              ],
              [
                6.09920515927043,
                45.706385970041104
              ],
              [
                6.099663243317798,
                45.706632878164214
              ],
              [
                6.100140020055597,
                45.70676206622512
              ],
              [
                6.100416348800966,
                45.706794942005516
              ],
              [
                6.101344217136224,
                45.70644380470947
              ],
              [
                6.101344217136224,
                45.70644380470947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31460397285206937,
          "ground": "gnd"
        },
        "84_409629": {
          "bus1": "84_MVBus000133",
          "bus2": "84_MVLV109572",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.101344217136224,
                45.70644380470947
              ],
              [
                6.101344217136224,
                45.70644380470947
              ],
              [
                6.101321391264163,
                45.70650007225686
              ],
              [
                6.101304759283619,
                45.706506881625096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0065015856920067495,
          "ground": "gnd"
        },
        "84_LVBranch1098279": {
          "bus1": "84_MVLV109572_LV",
          "bus2": "84_LVBus1597839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.101304759283619,
                45.706506881625096
              ],
              [
                6.101321559315852,
                45.706500273774104
              ],
              [
                6.101321559315852,
                45.706500273774104
              ],
              [
                6.101354833883463,
                45.706487186085546
              ],
              [
                6.101354833883463,
                45.706487186085546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029715391311520003,
          "ground": "gnd"
        },
        "84_LVBranch0161955": {
          "bus1": "84_LVBus1597839",
          "bus2": "84_LVBus1597840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.101354833883463,
                45.706487186085546
              ],
              [
                6.101354833883463,
                45.706487186085546
              ],
              [
                6.102065011252642,
                45.70615709739721
              ],
              [
                6.102077832098,
                45.70614550711285
              ],
              [
                6.102321671356228,
                45.70592510309209
              ],
              [
                6.102801015628895,
                45.70569733636059
              ],
              [
                6.102801015628895,
                45.70569733636059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.144092596533788,
          "ground": "gnd"
        },
        "84_LVBranch1522296": {
          "bus1": "84_LVBus1597840",
          "bus2": "84_LVBus1597841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102801015628895,
                45.70569733636059
              ],
              [
                6.102801015628895,
                45.70569733636059
              ],
              [
                6.102767136228096,
                45.70554040189231
              ],
              [
                6.102750044795755,
                45.705461219196415
              ],
              [
                6.102847621001947,
                45.70503657619102
              ],
              [
                6.102844126560523,
                45.704899670285634
              ],
              [
                6.102783942451312,
                45.70480918144228
              ],
              [
                6.10257906616241,
                45.70474580966495
              ],
              [
                6.102278644135705,
                45.704680828307076
              ],
              [
                6.102272444458198,
                45.70467964948449
              ],
              [
                6.102272444458198,
                45.70467964948449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14308661374739712,
          "ground": "gnd"
        },
        "84_LVBranch0342127": {
          "bus1": "84_LVBus1597840",
          "bus2": "84_LVBus1597842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102801015628895,
                45.70569733636059
              ],
              [
                6.102801015628895,
                45.70569733636059
              ],
              [
                6.103018166798334,
                45.70562068712881
              ],
              [
                6.103018166798334,
                45.70562068712881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01893495656210013,
          "ground": "gnd"
        },
        "84_LVBranch0662788": {
          "bus1": "84_LVBus1597842",
          "bus2": "84_LVBus1597843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103018166798334,
                45.70562068712881
              ],
              [
                6.103018166798334,
                45.70562068712881
              ],
              [
                6.103054184124437,
                45.705583449089424
              ],
              [
                6.103735992573512,
                45.70523079402634
              ],
              [
                6.103948113118816,
                45.70512107613749
              ],
              [
                6.104291330492826,
                45.70506450659895
              ],
              [
                6.104291330492826,
                45.70506450659895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11898446770926335,
          "ground": "gnd"
        },
        "84_LVBranch1784705": {
          "bus1": "84_MVLV109572_LV",
          "bus2": "84_LVBus1597836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.101304759283619,
                45.706506881625096
              ],
              [
                6.101288814773596,
                45.70649931077619
              ],
              [
                6.101288814773596,
                45.70649931077619
              ],
              [
                6.101251610933907,
                45.70648164545341
              ],
              [
                6.10061284938205,
                45.70672826815731
              ],
              [
                6.100627519399155,
                45.70675479654715
              ],
              [
                6.100627519399155,
                45.70675479654715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0634560090208975,
          "ground": "gnd"
        },
        "84_LVBranch1181345": {
          "bus1": "84_LVBus1597836",
          "bus2": "84_LVBus1597837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.100627519399155,
                45.70675479654715
              ],
              [
                6.100627519399155,
                45.70675479654715
              ],
              [
                6.100665510936121,
                45.70679469187404
              ],
              [
                6.100669070929557,
                45.706798436339895
              ],
              [
                6.100669070929557,
                45.706798436339895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005830584113627564,
          "ground": "gnd"
        },
        "84_251267": {
          "bus1": "84_MVBus000133",
          "bus2": "84_MVLV122780",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.101344217136224,
                45.70644380470947
              ],
              [
                6.101997087367904,
                45.70615640651179
              ],
              [
                6.102897922142922,
                45.70574208799249
              ],
              [
                6.10305097335775,
                45.7056529918463
              ],
              [
                6.103114632034358,
                45.70563645089184
              ],
              [
                6.103982601268485,
                45.705914063845995
              ],
              [
                6.104026033999188,
                45.70595491912475
              ],
              [
                6.104052524728498,
                45.70598584158702
              ],
              [
                6.104062346617007,
                45.70599730166905
              ],
              [
                6.104059521015062,
                45.706000625634445
              ],
              [
                6.104056695413116,
                45.70600394959985
              ],
              [
                6.104038102950613,
                45.70598511930763
              ],
              [
                6.103960584249471,
                45.70592126175132
              ],
              [
                6.103195360732396,
                45.70568618625615
              ],
              [
                6.102788514100396,
                45.70629985553859
              ],
              [
                6.102817443701531,
                45.70637750566835
              ],
              [
                6.103966418845945,
                45.70696232842752
              ],
              [
                6.104003177225478,
                45.70700820876681
              ],
              [
                6.103948582727869,
                45.70725444825427
              ],
              [
                6.103830467594838,
                45.70743214432026
              ],
              [
                6.103310948116444,
                45.707947237050554
              ],
              [
                6.103223555230608,
                45.70808267515347
              ],
              [
                6.103206547632037,
                45.708448381100624
              ],
              [
                6.103164458155664,
                45.70851958136592
              ],
              [
                6.103476772904971,
                45.70899368262396
              ],
              [
                6.103134260611025,
                45.7091294777369
              ],
              [
                6.103088071676019,
                45.709131777070965
              ],
              [
                6.10307208285753,
                45.709133341020745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8053154409258636,
          "ground": "gnd"
        },
        "84_219971": {
          "bus1": "84_MVLV122780",
          "bus2": "84_MVBus000134",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10307208285753,
                45.709133341020745
              ],
              [
                6.103089568307567,
                45.70913598709927
              ],
              [
                6.103110942554273,
                45.70913440434524
              ],
              [
                6.103180194001654,
                45.709129267584906
              ],
              [
                6.103554451202005,
                45.7089831915513
              ],
              [
                6.103682984799561,
                45.70896420037093
              ],
              [
                6.103880797330779,
                45.7088884608117
              ],
              [
                6.1040678719932,
                45.70888685806198
              ],
              [
                6.104676293277596,
                45.70897483702858
              ],
              [
                6.104755444596934,
                45.709075604157256
              ],
              [
                6.104672377468665,
                45.709367691994686
              ],
              [
                6.104492931393002,
                45.709734210234174
              ],
              [
                6.104321839172564,
                45.70991107516105
              ],
              [
                6.104452776528033,
                45.710065918601806
              ],
              [
                6.10446000018175,
                45.71022023601408
              ],
              [
                6.104510874143156,
                45.71032859185917
              ],
              [
                6.104513458494903,
                45.7104151523844
              ],
              [
                6.104680950605894,
                45.71061095592139
              ],
              [
                6.104680950605894,
                45.71061095592139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32871927040484733,
          "ground": "gnd"
        },
        "84_410310": {
          "bus1": "84_MVBus000134",
          "bus2": "84_MVLV075080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104680950605894,
                45.71061095592139
              ],
              [
                6.104680950605894,
                45.71061095592139
              ],
              [
                6.104835184997317,
                45.71080707875042
              ],
              [
                6.105065907044093,
                45.71105224067645
              ],
              [
                6.105235909630318,
                45.7111917193846
              ],
              [
                6.105574906034154,
                45.71135830253347
              ],
              [
                6.105920254517813,
                45.7115199875291
              ],
              [
                6.106210003083063,
                45.71165075539009
              ],
              [
                6.106198123140532,
                45.711699171212864
              ],
              [
                6.105168568319887,
                45.7127251025429
              ],
              [
                6.104868295076052,
                45.71304860283658
              ],
              [
                6.104934080675527,
                45.713076331118685
              ],
              [
                6.105088593262892,
                45.71312753077789
              ],
              [
                6.10523432048575,
                45.7131398090024
              ],
              [
                6.10531919846773,
                45.71311440245987
              ],
              [
                6.105382651578466,
                45.71305588568443
              ],
              [
                6.105381971860631,
                45.71302662673515
              ],
              [
                6.105380479057557,
                45.712998448937384
              ],
              [
                6.105400535750055,
                45.712981174830574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4095252171901774,
          "ground": "gnd"
        },
        "84_276506": {
          "bus1": "84_MVLV075080",
          "bus2": "84_MVBus000135",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105400535750055,
                45.712981174830574
              ],
              [
                6.105403360155034,
                45.71299744563255
              ],
              [
                6.105421965670691,
                45.713021868727246
              ],
              [
                6.105418109399986,
                45.71302657391473
              ],
              [
                6.105293853834889,
                45.71315227318969
              ],
              [
                6.105181087140397,
                45.713168457197796
              ],
              [
                6.105057683666275,
                45.713146286469176
              ],
              [
                6.104892496989058,
                45.71309598593695
              ],
              [
                6.104721775126078,
                45.71326712837298
              ],
              [
                6.104740601702379,
                45.71332932854933
              ],
              [
                6.105174253584186,
                45.71364237464011
              ],
              [
                6.105368654063201,
                45.71380099296186
              ],
              [
                6.105662593613348,
                45.713955625454304
              ],
              [
                6.106069831287537,
                45.714117734082656
              ],
              [
                6.106081859144768,
                45.71412251775626
              ],
              [
                6.106124481134786,
                45.71412495784077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22507104286102916,
          "ground": "gnd"
        },
        "84_256380": {
          "bus1": "84_MVBus000135",
          "bus2": "84_MVLV069986",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106124481134786,
                45.71412495784077
              ],
              [
                6.106124481134786,
                45.71412495784077
              ],
              [
                6.106250801497865,
                45.71425816701894
              ],
              [
                6.106220970685861,
                45.71431069009702
              ],
              [
                6.106244288124729,
                45.714553455939885
              ],
              [
                6.10628956438697,
                45.71487276374991
              ],
              [
                6.106439088023972,
                45.71529863241978
              ],
              [
                6.10659120298062,
                45.71551833319481
              ],
              [
                6.106891994168527,
                45.71576113648676
              ],
              [
                6.107354325510914,
                45.716019592096785
              ],
              [
                6.107406730069811,
                45.71600377877611
              ],
              [
                6.10746118832307,
                45.715969152738815
              ],
              [
                6.107531655915341,
                45.71587545158667
              ],
              [
                6.107701034320849,
                45.715712852605925
              ],
              [
                6.10789410676761,
                45.71560331843538
              ],
              [
                6.108186408683502,
                45.715429558607234
              ],
              [
                6.108299592460825,
                45.71532505273253
              ],
              [
                6.108293333046535,
                45.715288883891354
              ],
              [
                6.108311126908658,
                45.71527573853764
              ],
              [
                6.108330674348383,
                45.71525685075613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35858175374765605,
          "ground": "gnd"
        },
        "84_389128": {
          "bus1": "84_MVLV069986",
          "bus2": "84_MVLV131453",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108330674348383,
                45.71525685075613
              ],
              [
                6.108330911634022,
                45.71527981971058
              ],
              [
                6.108330634718669,
                45.7152934116287
              ],
              [
                6.108330112749237,
                45.7153186218533
              ],
              [
                6.108318967877424,
                45.71534942250377
              ],
              [
                6.108280067312292,
                45.71539603642529
              ],
              [
                6.108228395740106,
                45.71543716230124
              ],
              [
                6.107814691948051,
                45.71570772389217
              ],
              [
                6.107611219172528,
                45.715882575389024
              ],
              [
                6.107561033881981,
                45.715952905769484
              ],
              [
                6.107657102677125,
                45.71615076570931
              ],
              [
                6.10776121661426,
                45.71626526516562
              ],
              [
                6.108240235069393,
                45.716332234116194
              ],
              [
                6.108173009339772,
                45.716757402567026
              ],
              [
                6.10818607205013,
                45.716767330276504
              ],
              [
                6.108200342394082,
                45.716773866747744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22320711668347998,
          "ground": "gnd"
        },
        "84_382321": {
          "bus1": "84_MVLV131453",
          "bus2": "84_MVLV107551",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108200342394082,
                45.716773866747744
              ],
              [
                6.108195815231721,
                45.71678698014639
              ],
              [
                6.108191288067221,
                45.71680009354485
              ],
              [
                6.107855773634394,
                45.71677553063981
              ],
              [
                6.107605645989767,
                45.71676836991562
              ],
              [
                6.107338435210177,
                45.7167594052716
              ],
              [
                6.107227106259013,
                45.716754079026984
              ],
              [
                6.107200029008816,
                45.71676123144889
              ],
              [
                6.107195266292247,
                45.71677522640223
              ],
              [
                6.107072997091273,
                45.717475429034494
              ],
              [
                6.107017431607728,
                45.71783692105796
              ],
              [
                6.106914647140664,
                45.71809329451706
              ],
              [
                6.106756983171113,
                45.71842548779488
              ],
              [
                6.106481326851948,
                45.71894156314081
              ],
              [
                6.1063758357243,
                45.7190310727672
              ],
              [
                6.10628096150239,
                45.71907398329562
              ],
              [
                6.106167283489103,
                45.719111572228464
              ],
              [
                6.106096421572204,
                45.719111963833456
              ],
              [
                6.105035456905064,
                45.718918225038124
              ],
              [
                6.104908228059188,
                45.71891792520754
              ],
              [
                6.10489639526167,
                45.71892858185386
              ],
              [
                6.104885011082565,
                45.71894447451382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46295176004869587,
          "ground": "gnd"
        },
        "84_399507": {
          "bus1": "84_MVLV107551",
          "bus2": "84_MVLV066269",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104885011082565,
                45.71894447451382
              ],
              [
                6.104908538660953,
                45.7189316594784
              ],
              [
                6.104926298826559,
                45.71892644202746
              ],
              [
                6.106069539235495,
                45.71913549316693
              ],
              [
                6.106234312765694,
                45.71924704529249
              ],
              [
                6.106123916557178,
                45.719538801161264
              ],
              [
                6.105986488574124,
                45.719777603569575
              ],
              [
                6.106041200812125,
                45.71978941003603
              ],
              [
                6.106029781744397,
                45.71980835737346
              ],
              [
                6.106090729215579,
                45.71982389929319
              ],
              [
                6.106096707682988,
                45.71983890217887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1852861651437971,
          "ground": "gnd"
        },
        "84_303869": {
          "bus1": "84_MVLV066269",
          "bus2": "84_MVBus000146",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106096707682988,
                45.71983890217887
              ],
              [
                6.10607288048947,
                45.719845656798405
              ],
              [
                6.106036338803391,
                45.71984775885669
              ],
              [
                6.106011249003591,
                45.71984790872173
              ],
              [
                6.105708552148131,
                45.72035519922555
              ],
              [
                6.105708552148131,
                45.72035519922555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0659177503737396,
          "ground": "gnd"
        },
        "84_283636": {
          "bus1": "84_MVBus000146",
          "bus2": "84_MVLV040070",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105708552148131,
                45.72035519922555
              ],
              [
                6.105708552148131,
                45.72035519922555
              ],
              [
                6.105176777129652,
                45.721257399583266
              ],
              [
                6.105061035981405,
                45.72144873437712
              ],
              [
                6.104985092579621,
                45.72149757358508
              ],
              [
                6.104709350858246,
                45.72157108668694
              ],
              [
                6.10457402490666,
                45.72158839687379
              ],
              [
                6.104364258226069,
                45.72156628043041
              ],
              [
                6.104104502926323,
                45.72146014133143
              ],
              [
                6.10381610730947,
                45.72131149598273
              ],
              [
                6.103617958921234,
                45.72120869935142
              ],
              [
                6.103564796831418,
                45.72121935713189
              ],
              [
                6.103544651117643,
                45.721267122546024
              ],
              [
                6.103586748024535,
                45.721349896955395
              ],
              [
                6.103730250015657,
                45.7214307779685
              ],
              [
                6.103645266501553,
                45.72163419206896
              ],
              [
                6.103678617450313,
                45.721817220117934
              ],
              [
                6.103632614082091,
                45.721829709040335
              ],
              [
                6.103426934034613,
                45.72179103375816
              ],
              [
                6.103277274941809,
                45.721772363428805
              ],
              [
                6.103048254406772,
                45.721811049081225
              ],
              [
                6.102861162603897,
                45.72185380230499
              ],
              [
                6.102696221543674,
                45.721954149689935
              ],
              [
                6.102622665567102,
                45.72202043467144
              ],
              [
                6.102581442564888,
                45.72201879273523
              ],
              [
                6.102554416338749,
                45.72201771882431
              ],
              [
                6.102529690220928,
                45.722019062603934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4358732690628992,
          "ground": "gnd"
        },
        "84_293778": {
          "bus1": "84_MVLV040070",
          "bus2": "84_MVBus000148",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102529690220928,
                45.722019062603934
              ],
              [
                6.102553451756583,
                45.72203105457069
              ],
              [
                6.102577143163193,
                45.722031501902016
              ],
              [
                6.102655544510848,
                45.72203299409942
              ],
              [
                6.102793393923635,
                45.72192422540796
              ],
              [
                6.102888877191654,
                45.72188446807173
              ],
              [
                6.102929884460312,
                45.72188615316583
              ],
              [
                6.102952337106669,
                45.7219259846468
              ],
              [
                6.102858723747139,
                45.72207044878425
              ],
              [
                6.102758209572744,
                45.72219995877429
              ],
              [
                6.102589228999658,
                45.722347638365065
              ],
              [
                6.10261605600645,
                45.722394078266156
              ],
              [
                6.102681180120213,
                45.722407302142635
              ],
              [
                6.103082390052104,
                45.72229557864331
              ],
              [
                6.103327842439922,
                45.722277867801665
              ],
              [
                6.103538803590514,
                45.722299180539196
              ],
              [
                6.103809696646501,
                45.72240605475406
              ],
              [
                6.104203458550528,
                45.72262950337099
              ],
              [
                6.104430064795791,
                45.722780467313704
              ],
              [
                6.10452774556308,
                45.722923936634764
              ],
              [
                6.104698504860814,
                45.72344363258826
              ],
              [
                6.10495415511027,
                45.72422167954526
              ],
              [
                6.105072700188719,
                45.72431861969235
              ],
              [
                6.105418967158785,
                45.72518034055637
              ],
              [
                6.105727547573338,
                45.72605494650781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6435308569314868,
          "ground": "gnd"
        },
        "84_205355": {
          "bus1": "84_MVBus000148",
          "bus2": "84_MVLV088794",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105727547573338,
                45.72605494650781
              ],
              [
                6.105727547573338,
                45.72605494650781
              ],
              [
                6.105706903863126,
                45.72625555139079
              ],
              [
                6.105482617526143,
                45.726939868482106
              ],
              [
                6.105078900745605,
                45.728052274902616
              ],
              [
                6.105089717593803,
                45.728210173972286
              ],
              [
                6.105218941454524,
                45.728368624781524
              ],
              [
                6.105560294581306,
                45.72863901979326
              ],
              [
                6.107404149346852,
                45.72998035527154
              ],
              [
                6.107827759788165,
                45.73028417779507
              ],
              [
                6.108937256652979,
                45.73067758230126
              ],
              [
                6.109226095212438,
                45.73086701282532
              ],
              [
                6.109510293323462,
                45.73134915705233
              ],
              [
                6.109864718363805,
                45.731682780570026
              ],
              [
                6.110065606131555,
                45.73207638588568
              ],
              [
                6.110223535143573,
                45.73221965287266
              ],
              [
                6.110220201803311,
                45.73223780617397
              ],
              [
                6.11021481593032,
                45.732267098215175
              ],
              [
                6.110242380673058,
                45.7322821312968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8637559172018042,
          "ground": "gnd"
        },
        "84_254390": {
          "bus1": "84_MVLV088794",
          "bus2": "84_MVBus000151",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110242380673058,
                45.7322821312968
              ],
              [
                6.110259824344942,
                45.73226868230104
              ],
              [
                6.11025976351388,
                45.73223986174292
              ],
              [
                6.110259696834948,
                45.732209456138456
              ],
              [
                6.110237059685687,
                45.732166137216176
              ],
              [
                6.11028573946039,
                45.732158996016615
              ],
              [
                6.110523688952152,
                45.73235898980571
              ],
              [
                6.110670207078806,
                45.73248213110058
              ],
              [
                6.110922835725964,
                45.73267201965647
              ],
              [
                6.111274498536742,
                45.73283787653601
              ],
              [
                6.111515386157453,
                45.73293721462595
              ],
              [
                6.111580621537641,
                45.73294190940163
              ],
              [
                6.111662913075741,
                45.73287990914411
              ],
              [
                6.111719976746612,
                45.73282288320047
              ],
              [
                6.111762662085638,
                45.73264237684656
              ],
              [
                6.111844187879049,
                45.73239719835096
              ],
              [
                6.11190907403778,
                45.73231098727539
              ],
              [
                6.111999612074969,
                45.732283143191545
              ],
              [
                6.112103439039502,
                45.73227689200426
              ],
              [
                6.11218094940677,
                45.7322207717594
              ],
              [
                6.112467860661353,
                45.73228852886096
              ],
              [
                6.112693955439654,
                45.73240844819728
              ],
              [
                6.11298680767633,
                45.732484407612695
              ],
              [
                6.113317738850279,
                45.73250652774421
              ],
              [
                6.11368897571921,
                45.732448810850904
              ],
              [
                6.113932744882932,
                45.732426559244644
              ],
              [
                6.114127516777879,
                45.73246507086252
              ],
              [
                6.114455183912694,
                45.73260183170223
              ],
              [
                6.114749457860871,
                45.732748057087335
              ],
              [
                6.115016725544129,
                45.73304185400231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5086265819980569,
          "ground": "gnd"
        },
        "84_248745": {
          "bus1": "84_MVBus000151",
          "bus2": "84_MVLV070815",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115016725544129,
                45.73304185400231
              ],
              [
                6.115016725544129,
                45.73304185400231
              ],
              [
                6.115036662083241,
                45.73306377216134
              ],
              [
                6.115423070600496,
                45.73336185007293
              ],
              [
                6.115610574332894,
                45.7334401542904
              ],
              [
                6.117677001894982,
                45.73403680248477
              ],
              [
                6.118974131613849,
                45.73433633725994
              ],
              [
                6.119163420288602,
                45.73431683943516
              ],
              [
                6.119545865500467,
                45.7342598422416
              ],
              [
                6.120635346672217,
                45.73407319465654
              ],
              [
                6.120769519100858,
                45.73406003909831
              ],
              [
                6.120893527478845,
                45.73410591672865
              ],
              [
                6.121075240599184,
                45.73422851542695
              ],
              [
                6.121161351182312,
                45.73431261872891
              ],
              [
                6.121129838591773,
                45.73434944031318
              ],
              [
                6.121116998348564,
                45.73436060105173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5349050864198472,
          "ground": "gnd"
        },
        "84_412393": {
          "bus1": "84_MVLV070815",
          "bus2": "84_MVBus000152",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121116998348564,
                45.73436060105173
              ],
              [
                6.12113654351712,
                45.73436332824154
              ],
              [
                6.121167315736427,
                45.73435649834289
              ],
              [
                6.121181302108361,
                45.734353396330846
              ],
              [
                6.121496693226039,
                45.73458609041306
              ],
              [
                6.121661666667277,
                45.73470781200385
              ],
              [
                6.121809516902176,
                45.734781436720226
              ],
              [
                6.123168435026122,
                45.73495176646043
              ],
              [
                6.123545843642897,
                45.735075671930566
              ],
              [
                6.123736186761571,
                45.73513815884534
              ],
              [
                6.124032480331156,
                45.73523542926311
              ],
              [
                6.124047039851112,
                45.735263625374415
              ],
              [
                6.123852662827506,
                45.73530022761699
              ],
              [
                6.123383122299717,
                45.73533293329981
              ],
              [
                6.123115031312928,
                45.73539907133414
              ],
              [
                6.122994264839516,
                45.735411569890296
              ],
              [
                6.122973973620915,
                45.73543071049903
              ],
              [
                6.123057601037086,
                45.73567149442825
              ],
              [
                6.123140037960405,
                45.73607303288081
              ],
              [
                6.12323961558722,
                45.73655799325702
              ],
              [
                6.123206309981397,
                45.73680268868817
              ],
              [
                6.123181099429314,
                45.73725185212441
              ],
              [
                6.123311743693769,
                45.737576886882515
              ],
              [
                6.123377960933512,
                45.73785916899422
              ],
              [
                6.123437130621419,
                45.7379226893709
              ],
              [
                6.123737729580284,
                45.737977851446615
              ],
              [
                6.123891801626781,
                45.738014262417316
              ],
              [
                6.123891801626781,
                45.738014262417316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6627693015095247,
          "ground": "gnd"
        },
        "84_312697": {
          "bus1": "84_MVBus000152",
          "bus2": "84_MVLV061985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123891801626781,
                45.738014262417316
              ],
              [
                6.123891801626781,
                45.738014262417316
              ],
              [
                6.124426488898824,
                45.73828075258202
              ],
              [
                6.124717177406856,
                45.738396108315214
              ],
              [
                6.125133861369037,
                45.73850660441633
              ],
              [
                6.125406234286821,
                45.73854314297832
              ],
              [
                6.125558936938472,
                45.738589136583236
              ],
              [
                6.125799821879443,
                45.73857713543063
              ],
              [
                6.126188770803703,
                45.73855499750528
              ],
              [
                6.126339860634568,
                45.73854770416568
              ],
              [
                6.126524483930259,
                45.73848309095281
              ],
              [
                6.127228061539404,
                45.73815482041278
              ],
              [
                6.127397254572744,
                45.738066056519706
              ],
              [
                6.127463709597816,
                45.73799520304479
              ],
              [
                6.12750572651705,
                45.7379564753495
              ],
              [
                6.127836210845123,
                45.738013309704144
              ],
              [
                6.128385411529594,
                45.738225824536215
              ],
              [
                6.128629267995088,
                45.73833493528963
              ],
              [
                6.128858103607942,
                45.73836329968144
              ],
              [
                6.12908249760312,
                45.73847667036602
              ],
              [
                6.129840822151115,
                45.73875553417868
              ],
              [
                6.13026144256597,
                45.738910211900134
              ],
              [
                6.130479079282841,
                45.738925918458264
              ],
              [
                6.130730469259269,
                45.73888251267734
              ],
              [
                6.131284707673994,
                45.73866938919222
              ],
              [
                6.131775122466378,
                45.73848079614612
              ],
              [
                6.131998249548043,
                45.738423788067585
              ],
              [
                6.131994313723595,
                45.73836675261478
              ],
              [
                6.131997937025953,
                45.73835140786593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.716246312474774,
          "ground": "gnd"
        },
        "84_330043": {
          "bus1": "84_MVLV061985",
          "bus2": "84_MVBus000153",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131997937025953,
                45.73835140786593
              ],
              [
                6.132031658248911,
                45.73835318518139
              ],
              [
                6.132048506164844,
                45.73835482186164
              ],
              [
                6.132236372798785,
                45.73837309052481
              ],
              [
                6.132588616027194,
                45.738603238828624
              ],
              [
                6.132588616027194,
                45.738603238828624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05358037626083634,
          "ground": "gnd"
        },
        "84_312768": {
          "bus1": "84_MVBus000153",
          "bus2": "84_MVLV107383",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132588616027194,
                45.738603238828624
              ],
              [
                6.13340165397423,
                45.73979679105457
              ],
              [
                6.133876039815397,
                45.740952939151015
              ],
              [
                6.134048363117481,
                45.741081303895406
              ],
              [
                6.134763862042818,
                45.74161422950191
              ],
              [
                6.135023080862887,
                45.741768599823125
              ],
              [
                6.135227320969356,
                45.74181979828339
              ],
              [
                6.13524412242553,
                45.741867679116154
              ],
              [
                6.135245934539184,
                45.74205706641864
              ],
              [
                6.135216257918457,
                45.74248432862322
              ],
              [
                6.135136367527436,
                45.74265618032379
              ],
              [
                6.134992351702367,
                45.74302532650569
              ],
              [
                6.134699706134568,
                45.7435184450161
              ],
              [
                6.134595789675998,
                45.74403502299933
              ],
              [
                6.134671848550289,
                45.74420719679082
              ],
              [
                6.13473099891578,
                45.744362721241224
              ],
              [
                6.134679622276263,
                45.744432825437336
              ],
              [
                6.134600680226313,
                45.74451825638981
              ],
              [
                6.134594734483946,
                45.744561998545706
              ],
              [
                6.134599149653238,
                45.74458234047003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.7418173559871366,
          "ground": "gnd"
        },
        "84_LVBranch1241829": {
          "bus1": "84_MVLV107383_LV",
          "bus2": "84_LVBus1597806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134599149653238,
                45.74458234047003
              ],
              [
                6.134573552364722,
                45.74461927196134
              ],
              [
                6.134573552364722,
                45.74461927196134
              ],
              [
                6.134491564587598,
                45.744603790077136
              ],
              [
                6.134334015930991,
                45.74457404971331
              ],
              [
                6.134286829493064,
                45.74454723840043
              ],
              [
                6.134281353125941,
                45.74455362976009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024035279164057326,
          "ground": "gnd"
        },
        "84_LVBranch1579599": {
          "bus1": "84_LVBus1597806",
          "bus2": "84_LVBus2199536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134281353125941,
                45.74455362976009
              ],
              [
                6.134275876758817,
                45.744560021119746
              ],
              [
                6.134286031530973,
                45.74457331426268
              ],
              [
                6.134274599154764,
                45.74458213203274
              ],
              [
                6.134274342659102,
                45.7445823298673
              ],
              [
                6.134251533480546,
                45.74457878757425
              ],
              [
                6.134251533480546,
                45.74457878757425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004846997813251341,
          "ground": "gnd"
        },
        "84_LVBranch1443953": {
          "bus1": "84_MVLV107383_LV",
          "bus2": "84_LVBus1597804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134599149653238,
                45.74458234047003
              ],
              [
                6.134599433047772,
                45.74461717977389
              ],
              [
                6.134599433047772,
                45.74461717977389
              ],
              [
                6.134654893650933,
                45.74461794119755
              ],
              [
                6.134827836252086,
                45.744719875136845
              ],
              [
                6.134840992454391,
                45.74472763526374
              ],
              [
                6.134840992454391,
                45.74472763526374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023247513313770257,
          "ground": "gnd"
        },
        "84_LVBranch1027013": {
          "bus1": "84_MVLV107383_LV",
          "bus2": "84_LVBus1597802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134599149653238,
                45.74458234047003
              ],
              [
                6.134587654720267,
                45.74459733033093
              ],
              [
                6.134587654720267,
                45.74459733033093
              ],
              [
                6.134582445963575,
                45.744614115974656
              ],
              [
                6.134582445963575,
                45.744614115974656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019091876766061935,
          "ground": "gnd"
        },
        "84_177529": {
          "bus1": "84_MVBus000153",
          "bus2": "84_MVBus000154",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132588616027194,
                45.738603238828624
              ],
              [
                6.132588616027194,
                45.738603238828624
              ],
              [
                6.138504594761282,
                45.740125858869526
              ],
              [
                6.138504594761282,
                45.740125858869526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4905352775726791,
          "ground": "gnd"
        },
        "84_158455": {
          "bus1": "84_MVBus000154",
          "bus2": "84_MVBus000155",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.138504594761282,
                45.740125858869526
              ],
              [
                6.138504594761282,
                45.740125858869526
              ],
              [
                6.139607948347067,
                45.740409393534605
              ],
              [
                6.14017264534713,
                45.742742360885465
              ],
              [
                6.14017264534713,
                45.742742360885465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.35446691965994903,
          "ground": "gnd"
        },
        "84_9799": {
          "bus1": "84_MVBus000155",
          "bus2": "84_MVBus000156",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14017264534713,
                45.742742360885465
              ],
              [
                6.14017264534713,
                45.742742360885465
              ],
              [
                6.143713355214279,
                45.74036706758918
              ],
              [
                6.144845020957193,
                45.73834309295465
              ],
              [
                6.144845020957193,
                45.73834309295465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6231933259612822,
          "ground": "gnd"
        },
        "84_53287": {
          "bus1": "84_MVBus000156",
          "bus2": "84_MVBus000157",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.144845020957193,
                45.73834309295465
              ],
              [
                6.144845020957193,
                45.73834309295465
              ],
              [
                6.143572461182803,
                45.73826451264707
              ],
              [
                6.143572461182803,
                45.73826451264707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09942472733182281,
          "ground": "gnd"
        },
        "84_204073": {
          "bus1": "84_MVBus000157",
          "bus2": "84_MVLV093438",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.143572461182803,
                45.73826451264707
              ],
              [
                6.143572461182803,
                45.73826451264707
              ],
              [
                6.142623228629024,
                45.73828806952659
              ],
              [
                6.142585244875381,
                45.73821633662186
              ],
              [
                6.142429006976828,
                45.73817021548054
              ],
              [
                6.142427112990527,
                45.73813001735886
              ],
              [
                6.142318571697179,
                45.7380679021692
              ],
              [
                6.142299819990821,
                45.73806478237043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11100238983692229,
          "ground": "gnd"
        },
        "84_LVBranch1577079": {
          "bus1": "84_MVLV093438_LV",
          "bus2": "84_LVBus1597687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142299819990821,
                45.73806478237043
              ],
              [
                6.142301617248695,
                45.7380513456346
              ],
              [
                6.142301617248695,
                45.7380513456346
              ],
              [
                6.142327253848395,
                45.738002458197094
              ],
              [
                6.142327253848395,
                45.738002458197094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005788401684979589,
          "ground": "gnd"
        },
        "84_LVBranch1823383": {
          "bus1": "84_MVLV093438_LV",
          "bus2": "84_LVBus1597685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142299819990821,
                45.73806478237043
              ],
              [
                6.142288523530818,
                45.73807571312635
              ],
              [
                6.142288523530818,
                45.73807571312635
              ],
              [
                6.142270169985911,
                45.73811924634404
              ],
              [
                6.142270169985911,
                45.73811924634404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005044993986183196,
          "ground": "gnd"
        },
        "84_LVBranch1215556": {
          "bus1": "84_MVLV093438_LV",
          "bus2": "84_LVBus1597683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142299819990821,
                45.73806478237043
              ],
              [
                6.142289460759446,
                45.738055424036034
              ],
              [
                6.142289460759446,
                45.738055424036034
              ],
              [
                6.142268032697002,
                45.738031471209915
              ],
              [
                6.142370189762673,
                45.737917855546854
              ],
              [
                6.142415865170425,
                45.73793196038967
              ],
              [
                6.142416968037372,
                45.737929216292684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021949068666718148,
          "ground": "gnd"
        },
        "84_LVBranch0868876": {
          "bus1": "84_LVBus1597683",
          "bus2": "84_LVBus2047973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142416968037372,
                45.737929216292684
              ],
              [
                6.142418070904318,
                45.73792647219569
              ],
              [
                6.142392688650301,
                45.73790746342696
              ],
              [
                6.142466566785743,
                45.7378826277878
              ],
              [
                6.142503549811299,
                45.73787019494684
              ],
              [
                6.142569936081955,
                45.73784788326558
              ],
              [
                6.142723964671406,
                45.737775841032125
              ],
              [
                6.142726173287388,
                45.73774567287944
              ],
              [
                6.142671529645901,
                45.7377032744734
              ],
              [
                6.142682527925933,
                45.73768636397414
              ],
              [
                6.142684362225357,
                45.7376878389685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04438093498461001,
          "ground": "gnd"
        },
        "84_LVBranch1317757": {
          "bus1": "84_LVBus2047973",
          "bus2": "84_LVBus2100589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142684362225357,
                45.7376878389685
              ],
              [
                6.142692219282831,
                45.73769220508673
              ],
              [
                6.142687306610186,
                45.7377035587844
              ],
              [
                6.142733860874392,
                45.73773315315713
              ],
              [
                6.142795687280076,
                45.73773584705529
              ],
              [
                6.142874633302589,
                45.7377219811284
              ],
              [
                6.142949044480455,
                45.737656342254276
              ],
              [
                6.142996190611969,
                45.73761475017649
              ],
              [
                6.142999181668871,
                45.737588455599706
              ],
              [
                6.142999181668871,
                45.737588455599706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03551648111205831,
          "ground": "gnd"
        },
        "84_LVBranch0604069": {
          "bus1": "84_LVBus2100589",
          "bus2": "84_LVBus2100590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142999181668871,
                45.737588455599706
              ],
              [
                6.142999181668871,
                45.737588455599706
              ],
              [
                6.143003263433647,
                45.73758498440263
              ],
              [
                6.143031626210263,
                45.737561746978955
              ],
              [
                6.143054182341883,
                45.73754326426728
              ],
              [
                6.143371058737388,
                45.737283559037095
              ],
              [
                6.143577584234762,
                45.737051404424996
              ],
              [
                6.143585878562875,
                45.73704207963085
              ],
              [
                6.144161022003036,
                45.73705976630292
              ],
              [
                6.144315577781503,
                45.737064517713954
              ],
              [
                6.144813379057863,
                45.73697374009652
              ],
              [
                6.14481595984594,
                45.73697330119118
              ],
              [
                6.14481595984594,
                45.73697330119118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17327602377582663,
          "ground": "gnd"
        },
        "84_LVBranch0599161": {
          "bus1": "84_LVBus2100590",
          "bus2": "84_LVBus2100591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14481595984594,
                45.73697330119118
              ],
              [
                6.14481595984594,
                45.73697330119118
              ],
              [
                6.145381043631659,
                45.73675841343841
              ],
              [
                6.145468685112014,
                45.73672507389403
              ],
              [
                6.145492602616816,
                45.736714750040406
              ],
              [
                6.145499159324824,
                45.73671191528234
              ],
              [
                6.145499159324824,
                45.73671191528234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060596204384965324,
          "ground": "gnd"
        },
        "84_LVBranch1026429": {
          "bus1": "84_LVBus2047973",
          "bus2": "84_LVBus2047974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142684362225357,
                45.7376878389685
              ],
              [
                6.142678339467309,
                45.737684947844635
              ],
              [
                6.14263332640833,
                45.737747517332764
              ],
              [
                6.142459989932196,
                45.73778758131658
              ],
              [
                6.142352706332031,
                45.737781556653694
              ],
              [
                6.14232495512619,
                45.73776586185048
              ],
              [
                6.142347335991722,
                45.73774000830489
              ],
              [
                6.1423426082549835,
                45.73773874556894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03650642086986857,
          "ground": "gnd"
        },
        "84_LVBranch1646408": {
          "bus1": "84_LVBus2047974",
          "bus2": "84_LVBus2047976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1423426082549835,
                45.73773874556894
              ],
              [
                6.142340202275673,
                45.737739899064046
              ],
              [
                6.14231609398359,
                45.73775974934303
              ],
              [
                6.142221950350189,
                45.73772091570617
              ],
              [
                6.142219895376742,
                45.73769995351509
              ],
              [
                6.142287907739972,
                45.73761581515293
              ],
              [
                6.142268922828529,
                45.737600399372496
              ],
              [
                6.142268922828529,
                45.737600399372496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026743772522428415,
          "ground": "gnd"
        },
        "84_LVBranch1368552": {
          "bus1": "84_LVBus2047974",
          "bus2": "84_LVBus2047975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1423426082549835,
                45.73773874556894
              ],
              [
                6.142343107035333,
                45.73774153890576
              ],
              [
                6.142313881042562,
                45.737767921937845
              ],
              [
                6.142300182237315,
                45.73777722282946
              ],
              [
                6.142281127630908,
                45.73779017322326
              ],
              [
                6.142270378422526,
                45.73779358237733
              ],
              [
                6.142153657503618,
                45.73783056304267
              ],
              [
                6.142105625397495,
                45.737873490849516
              ],
              [
                6.142076006371795,
                45.73789995920642
              ],
              [
                6.142062378121133,
                45.737912139990634
              ],
              [
                6.142026464791862,
                45.737933156322214
              ],
              [
                6.141909851645387,
                45.737940652361154
              ],
              [
                6.141893617223868,
                45.73793598792414
              ],
              [
                6.141851003406883,
                45.73792374258804
              ],
              [
                6.141634783813732,
                45.737861595723736
              ],
              [
                6.141617773511837,
                45.737878439836
              ],
              [
                6.141614153248669,
                45.737877148508275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06786136912640878,
          "ground": "gnd"
        },
        "84_LVBranch1888662": {
          "bus1": "84_LVBus2047975",
          "bus2": "84_LVBus2047977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141614153248669,
                45.737877148508275
              ],
              [
                6.141610532985503,
                45.73787585718054
              ],
              [
                6.141615161791718,
                45.73785519067368
              ],
              [
                6.141581467342849,
                45.73784915490459
              ],
              [
                6.141479171922156,
                45.73783081843641
              ],
              [
                6.1413949230498,
                45.73775408829009
              ],
              [
                6.141368126293518,
                45.73772968691342
              ],
              [
                6.141345105412635,
                45.737708733325846
              ],
              [
                6.141309989872003,
                45.73767675980131
              ],
              [
                6.141331411072937,
                45.73762159344309
              ],
              [
                6.141345796019125,
                45.73761049497401
              ],
              [
                6.141345693350291,
                45.73760857691209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04287040120055264,
          "ground": "gnd"
        },
        "84_LVBranch1561151": {
          "bus1": "84_LVBus2047977",
          "bus2": "84_LVBus2110622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141345693350291,
                45.73760857691209
              ],
              [
                6.14133536503899,
                45.7376043725925
              ],
              [
                6.141226002601414,
                45.73765308230862
              ],
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141137292381108,
                45.73769259759682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018270178752603256,
          "ground": "gnd"
        },
        "84_LVBranch1775640": {
          "bus1": "84_LVBus2110622",
          "bus2": "84_LVBus2110624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141097446561507,
                45.73751915466186
              ],
              [
                6.141097071108553,
                45.73748694851072
              ],
              [
                6.141097244199405,
                45.7374867234635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023105077131917378,
          "ground": "gnd"
        },
        "84_LVBranch1344533": {
          "bus1": "84_LVBus2110624",
          "bus2": "84_LVBus2110627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141097244199405,
                45.7374867234635
              ],
              [
                6.14110545684535,
                45.737484331206375
              ],
              [
                6.141098299209482,
                45.737467325123085
              ],
              [
                6.140692812680419,
                45.7375509379122
              ],
              [
                6.14070352463091,
                45.73756967896466
              ],
              [
                6.140694228383304,
                45.73757131380336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03711258354797124,
          "ground": "gnd"
        },
        "84_LVBranch1166797": {
          "bus1": "84_LVBus2110627",
          "bus2": "84_LVBus2173263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140694228383304,
                45.73757131380336
              ],
              [
                6.140684932135699,
                45.73757294864205
              ],
              [
                6.140669522712692,
                45.73755435789291
              ],
              [
                6.14065203591268,
                45.73755408625168
              ],
              [
                6.140281772770039,
                45.73754831312192
              ],
              [
                6.140256868719129,
                45.73754792364857
              ],
              [
                6.140255277822314,
                45.73752491908256
              ],
              [
                6.140239911979937,
                45.737524440345204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03707327526964049,
          "ground": "gnd"
        },
        "84_LVBranch1437566": {
          "bus1": "84_LVBus2173263",
          "bus2": "84_LVBus2177018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140239911979937,
                45.737524440345204
              ],
              [
                6.140235802176062,
                45.737525462420344
              ],
              [
                6.140237602715104,
                45.737544244492746
              ],
              [
                6.140238715472242,
                45.737555871124066
              ],
              [
                6.140205132455621,
                45.737560369635915
              ],
              [
                6.139934214712209,
                45.737596694986586
              ],
              [
                6.1397831020342,
                45.73762779563784
              ],
              [
                6.139578945122235,
                45.73768498703321
              ],
              [
                6.139584572755216,
                45.737707962822846
              ],
              [
                6.13957540994643,
                45.73771019502607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059479664428822764,
          "ground": "gnd"
        },
        "84_LVBranch1601107": {
          "bus1": "84_LVBus2177018",
          "bus2": "84_LVBus2177020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13957540994643,
                45.73771019502607
              ],
              [
                6.139576008852378,
                45.73770447014247
              ],
              [
                6.139541280400468,
                45.73767826561528
              ],
              [
                6.139741326472744,
                45.73759492156853
              ],
              [
                6.139771458482235,
                45.7374912174875
              ],
              [
                6.139751935110451,
                45.737457399779544
              ],
              [
                6.139750356532544,
                45.73745466106209
              ],
              [
                6.13974953722827,
                45.737453229670464
              ],
              [
                6.13974953722827,
                45.737453229670464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038406453778291036,
          "ground": "gnd"
        },
        "84_LVBranch1074210": {
          "bus1": "84_LVBus2177018",
          "bus2": "84_LVBus2209417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13957540994643,
                45.73771019502607
              ],
              [
                6.139565648231697,
                45.73771815211288
              ],
              [
                6.139536460215105,
                45.73773877747156
              ],
              [
                6.139536460215105,
                45.73773877747156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032273317077220753,
          "ground": "gnd"
        },
        "84_LVBranch0353275": {
          "bus1": "84_LVBus2209417",
          "bus2": "84_LVBus2209418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139536460215105,
                45.73773877747156
              ],
              [
                6.139536460215105,
                45.73773877747156
              ],
              [
                6.139530606576073,
                45.737740624257086
              ],
              [
                6.139092090882844,
                45.737879043016804
              ],
              [
                6.138680157848597,
                45.73788045978193
              ],
              [
                6.137849968544877,
                45.73788336795514
              ],
              [
                6.137849968544877,
                45.73788336795514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13460939223744417,
          "ground": "gnd"
        },
        "84_LVBranch0451696": {
          "bus1": "84_LVBus2209418",
          "bus2": "84_LVBus2209419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.137849968544877,
                45.73788336795514
              ],
              [
                6.137849968544877,
                45.73788336795514
              ],
              [
                6.13777630236754,
                45.7373317132762
              ],
              [
                6.137776204836645,
                45.73732751021028
              ],
              [
                6.137776197175305,
                45.73732721323173
              ],
              [
                6.137776197175305,
                45.73732721323173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06208201785550883,
          "ground": "gnd"
        },
        "84_LVBranch1138065": {
          "bus1": "84_LVBus2209419",
          "bus2": "84_LVBus2209420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.137776197175305,
                45.73732721323173
              ],
              [
                6.137776197175305,
                45.73732721323173
              ],
              [
                6.137416708470909,
                45.7369088503221
              ],
              [
                6.137366244816916,
                45.736253033585506
              ],
              [
                6.137293008129467,
                45.736220882497605
              ],
              [
                6.137291960197435,
                45.73622042261012
              ],
              [
                6.137291960197435,
                45.73622042261012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13408902628482014,
          "ground": "gnd"
        },
        "84_LVBranch1214488": {
          "bus1": "84_LVBus2173263",
          "bus2": "84_LVBus2177019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140239911979937,
                45.737524440345204
              ],
              [
                6.140228655941434,
                45.73752293953274
              ],
              [
                6.140200471791721,
                45.737544683959136
              ],
              [
                6.140118071458856,
                45.73754747814348
              ],
              [
                6.140114029081312,
                45.73754761521849
              ],
              [
                6.139849914205065,
                45.7375565708999
              ],
              [
                6.139847533707004,
                45.73752214491735
              ],
              [
                6.140201854451232,
                45.73737625588058
              ],
              [
                6.140195907419577,
                45.737353128816316
              ],
              [
                6.1401962895860995,
                45.73734303075981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06901223588379778,
          "ground": "gnd"
        },
        "84_LVBranch1515964": {
          "bus1": "84_LVBus2177019",
          "bus2": "84_LVBus2185879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1401962895860995,
                45.73734303075981
              ],
              [
                6.140192930123561,
                45.737336674485476
              ],
              [
                6.140195508221798,
                45.7373237337418
              ],
              [
                6.14019568017783,
                45.73732287222372
              ],
              [
                6.140199510039964,
                45.7373010619452
              ],
              [
                6.14016540563381,
                45.7370311007719
              ],
              [
                6.140123050482637,
                45.737020719549804
              ],
              [
                6.140117711536248,
                45.73701940539226
              ],
              [
                6.140116992059914,
                45.737019231630484
              ],
              [
                6.140116992059914,
                45.737019231630484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03810590565958892,
          "ground": "gnd"
        },
        "84_LVBranch0924774": {
          "bus1": "84_LVBus2185879",
          "bus2": "84_LVBus2185880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140116992059914,
                45.737019231630484
              ],
              [
                6.140116992059914,
                45.737019231630484
              ],
              [
                6.140122199986899,
                45.737016605063765
              ],
              [
                6.140162982083308,
                45.73699605475383
              ],
              [
                6.140107029540136,
                45.7366097314621
              ],
              [
                6.140106468424264,
                45.736605895395044
              ],
              [
                6.140097675418265,
                45.73660020375702
              ],
              [
                6.140097675418265,
                45.73660020375702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048929139245412166,
          "ground": "gnd"
        },
        "84_LVBranch1302069": {
          "bus1": "84_LVBus2177019",
          "bus2": "84_LVBus2185878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1401962895860995,
                45.73734303075981
              ],
              [
                6.140200031215159,
                45.73733928897763
              ],
              [
                6.140266470810145,
                45.73733653156267
              ],
              [
                6.140331717230024,
                45.73730591917186
              ],
              [
                6.140624389035496,
                45.73705559076471
              ],
              [
                6.141147446367607,
                45.73665670020503
              ],
              [
                6.141137621543135,
                45.73665375932435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10744078252891283,
          "ground": "gnd"
        },
        "84_LVBranch0953656": {
          "bus1": "84_LVBus2185878",
          "bus2": "84_LVBus2200554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141137621543135,
                45.73665375932435
              ],
              [
                6.141127796718663,
                45.736650818443664
              ],
              [
                6.141114216648774,
                45.73666388018867
              ],
              [
                6.140813142486371,
                45.73645753997373
              ],
              [
                6.140843609325623,
                45.73644035667486
              ],
              [
                6.140843609325623,
                45.73644035667486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037628480712021635,
          "ground": "gnd"
        },
        "84_LVBranch1024867": {
          "bus1": "84_LVBus2110624",
          "bus2": "84_LVBus2110626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141097244199405,
                45.7374867234635
              ],
              [
                6.141089204644312,
                45.73748889067342
              ],
              [
                6.140934432954598,
                45.737512641006695
              ],
              [
                6.140934432954598,
                45.737512641006695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012331547716007365,
          "ground": "gnd"
        },
        "84_LVBranch0504019": {
          "bus1": "84_LVBus2110622",
          "bus2": "84_LVBus2110625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.14104226891079,
                45.73743461075205
              ],
              [
                6.14104226891079,
                45.73743461075205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02961261761925088,
          "ground": "gnd"
        },
        "84_LVBranch0413349": {
          "bus1": "84_LVBus2110622",
          "bus2": "84_LVBus2110623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141137292381108,
                45.73769259759682
              ],
              [
                6.141359030988131,
                45.737467299326454
              ],
              [
                6.141359030988131,
                45.737467299326454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03041183157189016,
          "ground": "gnd"
        },
        "84_LVBranch1174020": {
          "bus1": "84_LVBus2047977",
          "bus2": "84_LVBus2069187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141345693350291,
                45.73760857691209
              ],
              [
                6.141355918992757,
                45.73761086316975
              ],
              [
                6.14134893344329,
                45.73762665562346
              ],
              [
                6.14138005406681,
                45.73766800607235
              ],
              [
                6.141514124800353,
                45.737618530110424
              ],
              [
                6.141713663689844,
                45.73746932970146
              ],
              [
                6.141827883261749,
                45.73738393034732
              ],
              [
                6.141895615105389,
                45.73733329067153
              ],
              [
                6.141899484670571,
                45.73727989957953
              ],
              [
                6.141899484670571,
                45.73727989957953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06820497028704393,
          "ground": "gnd"
        },
        "84_LVBranch1042882": {
          "bus1": "84_LVBus2047974",
          "bus2": "84_LVBus2057587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1423426082549835,
                45.73773874556894
              ],
              [
                6.142339787717207,
                45.737733536001066
              ],
              [
                6.142319183167907,
                45.737727803923725
              ],
              [
                6.142314087900212,
                45.73771049374131
              ],
              [
                6.142313947380833,
                45.73770177048994
              ],
              [
                6.142313852233267,
                45.73769574787232
              ],
              [
                6.142391017807497,
                45.73759313127155
              ],
              [
                6.14248012939423,
                45.737482471131756
              ],
              [
                6.142564329656848,
                45.737368689915215
              ],
              [
                6.14255812141691,
                45.73735797478209
              ],
              [
                6.142485497077886,
                45.73733269669235
              ],
              [
                6.142482897399262,
                45.737328587525674
              ],
              [
                6.142482897399262,
                45.737328587525674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05467931307267979,
          "ground": "gnd"
        },
        "84_LVBranch1269844": {
          "bus1": "84_MVLV093438_LV",
          "bus2": "84_LVBus1597681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142299819990821,
                45.73806478237043
              ],
              [
                6.142284477107888,
                45.73806370865089
              ],
              [
                6.142284477107888,
                45.73806370865089
              ],
              [
                6.142245031085369,
                45.738093158597295
              ],
              [
                6.142242442861934,
                45.73810594662457
              ],
              [
                6.142239827330054,
                45.73811889770865
              ],
              [
                6.142235688655198,
                45.738139394496734
              ],
              [
                6.142230563306592,
                45.738164779664885
              ],
              [
                6.142221538642659,
                45.73820947355019
              ],
              [
                6.142206163165342,
                45.73828563803915
              ],
              [
                6.142234980084959,
                45.73829591039117
              ],
              [
                6.142236125813693,
                45.73830112874695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028610472591505894,
          "ground": "gnd"
        },
        "84_LVBranch1903503": {
          "bus1": "84_LVBus1597681",
          "bus2": "84_LVBus2065907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142236125813693,
                45.73830112874695
              ],
              [
                6.142235756060415,
                45.73830712510429
              ],
              [
                6.142202700474993,
                45.7383129303746
              ],
              [
                6.142183491796152,
                45.73836418477354
              ],
              [
                6.142180523105249,
                45.73837928255444
              ],
              [
                6.142132577861058,
                45.73844280698002
              ],
              [
                6.142125366879849,
                45.7384523651162
              ],
              [
                6.142184774713725,
                45.73847939793918
              ],
              [
                6.142183890348711,
                45.7384826975729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024937268451871646,
          "ground": "gnd"
        },
        "84_LVBranch1073448": {
          "bus1": "84_LVBus2065907",
          "bus2": "84_LVBus2065908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142183890348711,
                45.7384826975729
              ],
              [
                6.142183005983697,
                45.73848599720662
              ],
              [
                6.142105654418515,
                45.738477191323724
              ],
              [
                6.142105654418515,
                45.738477191323724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006099116255154002,
          "ground": "gnd"
        },
        "84_LVBranch1276884": {
          "bus1": "84_LVBus2065908",
          "bus2": "84_LVBus2065909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142105654418515,
                45.738477191323724
              ],
              [
                6.142105654418515,
                45.738477191323724
              ],
              [
                6.142115627253499,
                45.73850754966388
              ],
              [
                6.14211681775097,
                45.73851118422958
              ],
              [
                6.142117062475953,
                45.738511932535275
              ],
              [
                6.142117062475953,
                45.738511932535275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003962114331221174,
          "ground": "gnd"
        },
        "84_LVBranch1241188": {
          "bus1": "84_LVBus2065909",
          "bus2": "84_LVBus2065913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142117062475953,
                45.738511932535275
              ],
              [
                6.142117062475953,
                45.738511932535275
              ],
              [
                6.142087945483333,
                45.738524467663126
              ],
              [
                6.142019679091646,
                45.73860532684238
              ],
              [
                6.142137687203929,
                45.73876893004897
              ],
              [
                6.142165325201295,
                45.73878205268463
              ],
              [
                6.142165325201295,
                45.73878205268463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03607080675795132,
          "ground": "gnd"
        },
        "84_LVBranch1276894": {
          "bus1": "84_LVBus2065913",
          "bus2": "84_LVBus2065914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142165325201295,
                45.73878205268463
              ],
              [
                6.142165325201295,
                45.73878205268463
              ],
              [
                6.14216015881339,
                45.738784722971424
              ],
              [
                6.142123023286794,
                45.738798493924044
              ],
              [
                6.142049002190251,
                45.73896053248046
              ],
              [
                6.141971564325367,
                45.73916131895949
              ],
              [
                6.141918310092282,
                45.73916132415266
              ],
              [
                6.141918310092282,
                45.73916132415266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04993977537166784,
          "ground": "gnd"
        },
        "84_LVBranch0357688": {
          "bus1": "84_LVBus2065914",
          "bus2": "84_LVBus2065915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141918310092282,
                45.73916132415266
              ],
              [
                6.141918310092282,
                45.73916132415266
              ],
              [
                6.141916863816265,
                45.739165705701076
              ],
              [
                6.141831746539899,
                45.73942432688213
              ],
              [
                6.141814737295323,
                45.73951612024847
              ],
              [
                6.141807611621442,
                45.739580646670795
              ],
              [
                6.141805280590884,
                45.739601802696406
              ],
              [
                6.141837078839817,
                45.74000599591246
              ],
              [
                6.141837133375923,
                45.7400071559969
              ],
              [
                6.141837133375923,
                45.7400071559969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0949593887998587,
          "ground": "gnd"
        },
        "84_LVBranch1683159": {
          "bus1": "84_LVBus2065915",
          "bus2": "84_LVBus2065918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141837133375923,
                45.7400071559969
              ],
              [
                6.141837133375923,
                45.7400071559969
              ],
              [
                6.141811432127393,
                45.74000697401977
              ],
              [
                6.141793375118766,
                45.740006838967794
              ],
              [
                6.141781074285527,
                45.73994060264544
              ],
              [
                6.141670044630952,
                45.73995337628379
              ],
              [
                6.141498559649571,
                45.74005917364081
              ],
              [
                6.141247875410441,
                45.74035059409347
              ],
              [
                6.141279481997225,
                45.74038816312504
              ],
              [
                6.141273463188715,
                45.74039320416058
              ],
              [
                6.141273463188715,
                45.74039320416058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08076226335074009,
          "ground": "gnd"
        },
        "84_LVBranch1921268": {
          "bus1": "84_LVBus2065918",
          "bus2": "84_LVBus2065919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141273463188715,
                45.74039320416058
              ],
              [
                6.141273463188715,
                45.74039320416058
              ],
              [
                6.14120034253783,
                45.740390180827575
              ],
              [
                6.141002677817212,
                45.740629875220336
              ],
              [
                6.140999461590365,
                45.74063377634859
              ],
              [
                6.140999461590365,
                45.74063377634859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03696465444963928,
          "ground": "gnd"
        },
        "84_LVBranch0522060": {
          "bus1": "84_LVBus2065915",
          "bus2": "84_LVBus2065916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141837133375923,
                45.7400071559969
              ],
              [
                6.141837133375923,
                45.7400071559969
              ],
              [
                6.141838797753152,
                45.74001150407786
              ],
              [
                6.142008355123164,
                45.740455312601455
              ],
              [
                6.142008355123164,
                45.740455312601455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05156251094770367,
          "ground": "gnd"
        },
        "84_LVBranch0129322": {
          "bus1": "84_LVBus2065916",
          "bus2": "84_LVBus2065917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142008355123164,
                45.740455312601455
              ],
              [
                6.142008355123164,
                45.740455312601455
              ],
              [
                6.142005994923784,
                45.74045949997431
              ],
              [
                6.141369118767081,
                45.74158978744106
              ],
              [
                6.141366758470609,
                45.74159397480128
              ],
              [
                6.141366758470609,
                45.74159397480128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13605182196663843,
          "ground": "gnd"
        },
        "84_LVBranch0924769": {
          "bus1": "84_LVBus2065909",
          "bus2": "84_LVBus2065910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142117062475953,
                45.738511932535275
              ],
              [
                6.142117062475953,
                45.738511932535275
              ],
              [
                6.142084617003253,
                45.73851596065496
              ],
              [
                6.141911607975435,
                45.73866454085975
              ],
              [
                6.141814051054573,
                45.73875692303893
              ],
              [
                6.141783335232859,
                45.73874616554876
              ],
              [
                6.141772361770368,
                45.738716030279676
              ],
              [
                6.141772361770368,
                45.738716030279676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042771852298843616,
          "ground": "gnd"
        },
        "84_LVBranch1494129": {
          "bus1": "84_LVBus2065910",
          "bus2": "84_LVBus2065911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141772361770368,
                45.738716030279676
              ],
              [
                6.141772361770368,
                45.738716030279676
              ],
              [
                6.141766637900508,
                45.738718079945436
              ],
              [
                6.141741658110362,
                45.73872701584824
              ],
              [
                6.141702819339818,
                45.73876525406401
              ],
              [
                6.141738839911236,
                45.73880211475361
              ],
              [
                6.141398292414946,
                45.73914680849285
              ],
              [
                6.141303837829655,
                45.739242408618935
              ],
              [
                6.141331462452521,
                45.7392560813575
              ],
              [
                6.141337008704822,
                45.73925834320162
              ],
              [
                6.141337008704822,
                45.73925834320162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07550141431756816,
          "ground": "gnd"
        },
        "84_LVBranch0888308": {
          "bus1": "84_LVBus2065910",
          "bus2": "84_LVBus2065912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141772361770368,
                45.738716030279676
              ],
              [
                6.141772361770368,
                45.738716030279676
              ],
              [
                6.141733282113289,
                45.738767148027065
              ],
              [
                6.141760573008363,
                45.73878919970358
              ],
              [
                6.141765748756446,
                45.73879187041287
              ],
              [
                6.141765748756446,
                45.73879187041287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010187995714506213,
          "ground": "gnd"
        },
        "84_LVBranch1154713": {
          "bus1": "84_LVBus1597681",
          "bus2": "84_LVBus2036830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142236125813693,
                45.73830112874695
              ],
              [
                6.142237641295709,
                45.738300350745405
              ],
              [
                6.142186625028355,
                45.73829606477373
              ],
              [
                6.142097969362184,
                45.73839233360232
              ],
              [
                6.142097969362184,
                45.73839233360232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01673065521415977,
          "ground": "gnd"
        },
        "84_LVBranch0782927": {
          "bus1": "84_LVBus2036830",
          "bus2": "84_LVBus2036832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142097969362184,
                45.73839233360232
              ],
              [
                6.142097969362184,
                45.73839233360232
              ],
              [
                6.142089053368878,
                45.73839881506086
              ],
              [
                6.142056268998392,
                45.738422670606894
              ],
              [
                6.142053415040983,
                45.73842474001725
              ],
              [
                6.142043029939976,
                45.73843229813878
              ],
              [
                6.141922608381862,
                45.73832266708062
              ],
              [
                6.141950437623223,
                45.738264004556804
              ],
              [
                6.14194048565287,
                45.73826183366387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028408376295194448,
          "ground": "gnd"
        },
        "84_LVBranch1165261": {
          "bus1": "84_LVBus2036832",
          "bus2": "84_LVBus2194152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14194048565287,
                45.73826183366387
              ],
              [
                6.141930533682517,
                45.738259662770936
              ],
              [
                6.141866382025999,
                45.738236753945614
              ],
              [
                6.141778313903358,
                45.738229779586554
              ],
              [
                6.141697645154028,
                45.73829703502462
              ],
              [
                6.141690072606998,
                45.738302669231615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022264322176445094,
          "ground": "gnd"
        },
        "84_LVBranch1879158": {
          "bus1": "84_LVBus2194152",
          "bus2": "84_LVBus2209153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141690072606998,
                45.738302669231615
              ],
              [
                6.141682500059969,
                45.73830830343861
              ],
              [
                6.141661864764473,
                45.738297852484
              ],
              [
                6.141753120629055,
                45.73822744567487
              ],
              [
                6.14155948532517,
                45.73811692021058
              ],
              [
                6.141497475815618,
                45.73814133461469
              ],
              [
                6.141479221481393,
                45.738132388138396
              ],
              [
                6.141486108899246,
                45.738126705127755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03926339028384353,
          "ground": "gnd"
        },
        "84_LVBranch0946544": {
          "bus1": "84_LVBus2209153",
          "bus2": "84_LVBus2209154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141486108899246,
                45.738126705127755
              ],
              [
                6.141492996317098,
                45.73812102211711
              ],
              [
                6.141487688184589,
                45.738118481990185
              ],
              [
                6.14137270187042,
                45.738056899799034
              ],
              [
                6.141330613263281,
                45.738042762944985
              ],
              [
                6.141257537825395,
                45.73801821992735
              ],
              [
                6.141092711780318,
                45.737975856073625
              ],
              [
                6.140946386646906,
                45.737987844670464
              ],
              [
                6.140833161197262,
                45.738043206228966
              ],
              [
                6.140729517464568,
                45.738140396568554
              ],
              [
                6.140659401023436,
                45.738238791646005
              ],
              [
                6.140577186639669,
                45.73830715249823
              ],
              [
                6.140552109656976,
                45.73833142174539
              ],
              [
                6.140534245964297,
                45.73834262906907
              ],
              [
                6.140530926114518,
                45.73834614638893
              ],
              [
                6.140530926114518,
                45.73834614638893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09888832466843354,
          "ground": "gnd"
        },
        "84_LVBranch0010203": {
          "bus1": "84_LVBus2036830",
          "bus2": "84_LVBus2036831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142097969362184,
                45.73839233360232
              ],
              [
                6.142097969362184,
                45.73839233360232
              ],
              [
                6.14190844854078,
                45.73826767185004
              ],
              [
                6.141696702395831,
                45.7382748551496
              ],
              [
                6.141695431918803,
                45.73827489824822
              ],
              [
                6.141693340123267,
                45.738274969208504
              ],
              [
                6.141690285845129,
                45.73827507281908
              ],
              [
                6.141690285845129,
                45.73827507281908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03723614374032084,
          "ground": "gnd"
        },
        "84_177530": {
          "bus1": "84_MVBus000156",
          "bus2": "84_MVBus000158",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.144845020957193,
                45.73834309295465
              ],
              [
                6.144845020957193,
                45.73834309295465
              ],
              [
                6.145147061357389,
                45.73793067277508
              ],
              [
                6.145147061357389,
                45.73793067277508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05151500071743967,
          "ground": "gnd"
        },
        "84_53288": {
          "bus1": "84_MVBus000158",
          "bus2": "84_MVBus000159",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.145147061357389,
                45.73793067277508
              ],
              [
                6.145147061357389,
                45.73793067277508
              ],
              [
                6.147040625137353,
                45.737149951185856
              ],
              [
                6.147040625137353,
                45.737149951185856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.17102271422931564,
          "ground": "gnd"
        },
        "84_9804": {
          "bus1": "84_MVBus000159",
          "bus2": "84_MVBus000160",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.147040625137353,
                45.737149951185856
              ],
              [
                6.147040625137353,
                45.737149951185856
              ],
              [
                6.14682605664672,
                45.736876988096064
              ],
              [
                6.14682605664672,
                45.736876988096064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.03463126900273312,
          "ground": "gnd"
        },
        "84_267189": {
          "bus1": "84_MVBus000160",
          "bus2": "84_MVBus000161",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14682605664672,
                45.736876988096064
              ],
              [
                6.146730748151441,
                45.736878000870824
              ],
              [
                6.146737039304973,
                45.736831039454245
              ],
              [
                6.147506140806636,
                45.7366827275525
              ],
              [
                6.148005358102131,
                45.73655420996223
              ],
              [
                6.148617582225052,
                45.73639761089688
              ],
              [
                6.148758106306494,
                45.73629179131608
              ],
              [
                6.149099686207181,
                45.736070518964915
              ],
              [
                6.149277947716076,
                45.73595504819196
              ],
              [
                6.149511060831712,
                45.73580403425927
              ],
              [
                6.149729457280776,
                45.73569865560418
              ],
              [
                6.150272616144711,
                45.73550878021143
              ],
              [
                6.150500797049361,
                45.735380377936195
              ],
              [
                6.150551912330055,
                45.73531896656214
              ],
              [
                6.150608655517119,
                45.73494527937411
              ],
              [
                6.150692308195529,
                45.73482222352749
              ],
              [
                6.150984201214058,
                45.734676503311036
              ],
              [
                6.152642724913654,
                45.734040206878284
              ],
              [
                6.153289571543973,
                45.73364167399576
              ],
              [
                6.153980963721221,
                45.7333576800345
              ],
              [
                6.154475935266665,
                45.73304797773094
              ],
              [
                6.15467544173057,
                45.732990754376985
              ],
              [
                6.155149174219995,
                45.73294678488642
              ],
              [
                6.155387971184004,
                45.732833395036096
              ],
              [
                6.155600683142959,
                45.73278836661326
              ],
              [
                6.155710435411438,
                45.7327313151636
              ],
              [
                6.155810552057686,
                45.732672015626605
              ],
              [
                6.155779874079117,
                45.73248266377053
              ],
              [
                6.155726610227025,
                45.73243724318817
              ],
              [
                6.155470332546983,
                45.73235420319026
              ],
              [
                6.155323806770777,
                45.732325450879024
              ],
              [
                6.155119805746741,
                45.73213742445954
              ],
              [
                6.155079670857057,
                45.73202876667726
              ],
              [
                6.155214721131872,
                45.73180959658011
              ],
              [
                6.155176554143129,
                45.731701124041216
              ],
              [
                6.155092692464251,
                45.731661248631866
              ],
              [
                6.15463586814619,
                45.731548591130206
              ],
              [
                6.154324035609516,
                45.731414801280366
              ],
              [
                6.154138151066538,
                45.73136077072482
              ],
              [
                6.154049255792806,
                45.73123018227122
              ],
              [
                6.15395583149545,
                45.73114960331229
              ],
              [
                6.153751450757434,
                45.73113334780424
              ],
              [
                6.152837578569847,
                45.73112666217736
              ],
              [
                6.152357599057427,
                45.73101343251632
              ],
              [
                6.152213420937,
                45.73096300597815
              ],
              [
                6.151971857931802,
                45.73078634046465
              ],
              [
                6.151580114875469,
                45.73058374400818
              ],
              [
                6.15140174839651,
                45.730429211318025
              ],
              [
                6.1513061711681,
                45.730301559450055
              ],
              [
                6.151318835196892,
                45.72998398228383
              ],
              [
                6.151278712582881,
                45.729961054368694
              ],
              [
                6.151193370671042,
                45.729953166405565
              ],
              [
                6.151002580379708,
                45.72995290912555
              ],
              [
                6.149661779976801,
                45.73018068445108
              ],
              [
                6.149408749264901,
                45.730093350528854
              ],
              [
                6.14887920783417,
                45.729760599982484
              ],
              [
                6.148697889623962,
                45.7296466513572
              ],
              [
                6.148466966374029,
                45.729623461349725
              ],
              [
                6.148235005672273,
                45.729640793789706
              ],
              [
                6.148072640116593,
                45.72960582428716
              ],
              [
                6.147963052994285,
                45.729525871102396
              ],
              [
                6.147870342581896,
                45.72941161209364
              ],
              [
                6.147781750036893,
                45.72935659796584
              ],
              [
                6.147569875254496,
                45.72933005666594
              ],
              [
                6.147241844843915,
                45.72932365682371
              ],
              [
                6.146984178148368,
                45.729359406280224
              ],
              [
                6.146812045970279,
                45.72948941048869
              ],
              [
                6.146670156332148,
                45.72963863530395
              ],
              [
                6.146590824070647,
                45.72988424710467
              ],
              [
                6.146446868039321,
                45.73000384486909
              ],
              [
                6.146252308103032,
                45.73006039022005
              ],
              [
                6.14607329898282,
                45.730035431792885
              ],
              [
                6.145970593960314,
                45.72997143800093
              ],
              [
                6.145911873303898,
                45.7298749201824
              ],
              [
                6.145766997618623,
                45.72975837811497
              ],
              [
                6.145542516039677,
                45.72968908039161
              ],
              [
                6.145142516633658,
                45.7295937580621
              ],
              [
                6.144630202966316,
                45.72959320315871
              ],
              [
                6.144250691592419,
                45.72959279395149
              ],
              [
                6.144244284716575,
                45.729578086469814
              ],
              [
                6.144235815990402,
                45.72955867515069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.081418380059551,
          "ground": "gnd"
        },
        "84_9800": {
          "bus1": "84_MVBus000159",
          "bus2": "84_MVLV066485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.147040625137353,
                45.737149951185856
              ],
              [
                6.14866466763123,
                45.73645525149457
              ],
              [
                6.14975493992897,
                45.73603988583181
              ],
              [
                6.150473055760114,
                45.73563716415327
              ],
              [
                6.154494842249149,
                45.73451247127168
              ],
              [
                6.155096761092528,
                45.73442142627267
              ],
              [
                6.159526877761754,
                45.73682757963207
              ],
              [
                6.159541922461522,
                45.736836020150726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1376757719867694,
          "ground": "gnd"
        },
        "84_LVBranch0122695": {
          "bus1": "84_MVLV066485_LV",
          "bus2": "84_LVBus1597483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159541922461522,
                45.736836020150726
              ],
              [
                6.15956719194312,
                45.736836113656366
              ],
              [
                6.15956719194312,
                45.736836113656366
              ],
              [
                6.159712684278653,
                45.737006716661504
              ],
              [
                6.159712684278653,
                45.737006716661504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02208566811719557,
          "ground": "gnd"
        },
        "84_LVBranch0448742": {
          "bus1": "84_LVBus1597483",
          "bus2": "84_LVBus1597484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159712684278653,
                45.737006716661504
              ],
              [
                6.159712684278653,
                45.737006716661504
              ],
              [
                6.15986338436243,
                45.736896004974
              ],
              [
                6.159865171103554,
                45.73689469205086
              ],
              [
                6.160916350647978,
                45.736106761260395
              ],
              [
                6.161201560721941,
                45.73595787289046
              ],
              [
                6.161209411567511,
                45.735938329470926
              ],
              [
                6.161210912797344,
                45.735934576262586
              ],
              [
                6.161284599212324,
                45.73575100699831
              ],
              [
                6.161285892858464,
                45.7357477832932
              ],
              [
                6.161305693262535,
                45.735698459441224
              ],
              [
                6.161306757417563,
                45.7356958200314
              ],
              [
                6.161318061137933,
                45.73566766493481
              ],
              [
                6.161528513228688,
                45.73538971854146
              ],
              [
                6.161561227496648,
                45.73526159935418
              ],
              [
                6.16156154031115,
                45.73526036368755
              ],
              [
                6.161580070167512,
                45.73518778110452
              ],
              [
                6.161580070167512,
                45.73518778110452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25600684571362486,
          "ground": "gnd"
        },
        "84_LVBranch0404447": {
          "bus1": "84_LVBus1597484",
          "bus2": "84_LVBus1597485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.161580070167512,
                45.73518778110452
              ],
              [
                6.161580070167512,
                45.73518778110452
              ],
              [
                6.16136529318389,
                45.734916472182626
              ],
              [
                6.161257463783311,
                45.73490330546881
              ],
              [
                6.161256127699386,
                45.73490314386016
              ],
              [
                6.161249759290158,
                45.734902568375524
              ],
              [
                6.161249759290158,
                45.734902568375524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04360301961873238,
          "ground": "gnd"
        },
        "84_LVBranch0316428": {
          "bus1": "84_LVBus1597484",
          "bus2": "84_LVBus1597486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.161580070167512,
                45.73518778110452
              ],
              [
                6.161580070167512,
                45.73518778110452
              ],
              [
                6.162228063397328,
                45.73501465479474
              ],
              [
                6.162228124725975,
                45.735014796820515
              ],
              [
                6.16223780682475,
                45.735037309213446
              ],
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162245171255458,
                45.73501059443461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05963451992730529,
          "ground": "gnd"
        },
        "84_LVBranch1610428": {
          "bus1": "84_LVBus1597486",
          "bus2": "84_LVBus1597490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162224196709834,
                45.735030630606516
              ],
              [
                6.162074198708841,
                45.73506215623986
              ],
              [
                6.162031047819692,
                45.73509456821779
              ],
              [
                6.161986874914255,
                45.735147425682605
              ],
              [
                6.161949951238578,
                45.73517450005879
              ],
              [
                6.16193226948524,
                45.73518529041793
              ],
              [
                6.161918705950977,
                45.735184645107374
              ],
              [
                6.161918705950977,
                45.735184645107374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03372715142419824,
          "ground": "gnd"
        },
        "84_LVBranch1431978": {
          "bus1": "84_LVBus1597486",
          "bus2": "84_LVBus1597487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162229012043936,
                45.73499704009464
              ],
              [
                6.162249298134246,
                45.734929009231415
              ],
              [
                6.162354811547122,
                45.73490258563636
              ],
              [
                6.162337026364414,
                45.73488359229104
              ],
              [
                6.162348153209861,
                45.73486714364975
              ],
              [
                6.162348559795273,
                45.73486688658285
              ],
              [
                6.162351629371513,
                45.734864971403724
              ],
              [
                6.162351629371513,
                45.734864971403724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023318649698837485,
          "ground": "gnd"
        },
        "84_LVBranch1053443": {
          "bus1": "84_LVBus1597487",
          "bus2": "84_LVBus1597488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.162351629371513,
                45.734864971403724
              ],
              [
                6.162351629371513,
                45.734864971403724
              ],
              [
                6.162345217419976,
                45.73486469470869
              ],
              [
                6.162338847128781,
                45.73486409232773
              ],
              [
                6.16232504431085,
                45.734862779679545
              ],
              [
                6.162251983755143,
                45.73475920117911
              ],
              [
                6.162187507981458,
                45.73468880113257
              ],
              [
                6.162190119609663,
                45.73467290415978
              ],
              [
                6.162190246760282,
                45.73467214320568
              ],
              [
                6.16219077227713,
                45.73466897270966
              ],
              [
                6.16219077227713,
                45.73466897270966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026438786883193496,
          "ground": "gnd"
        },
        "84_LVBranch1392281": {
          "bus1": "84_LVBus1597488",
          "bus2": "84_LVBus1597489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.16219077227713,
                45.73466897270966
              ],
              [
                6.16219077227713,
                45.73466897270966
              ],
              [
                6.162178383808631,
                45.734670980551925
              ],
              [
                6.162115967284718,
                45.73462371315977
              ],
              [
                6.162113579335889,
                45.734608797374655
              ],
              [
                6.162129054711544,
                45.73457775265328
              ],
              [
                6.162133172291062,
                45.73456279512591
              ],
              [
                6.162131704414942,
                45.734537066165295
              ],
              [
                6.162140497054074,
                45.7345179409117
              ],
              [
                6.162156642808644,
                45.73448377479303
              ],
              [
                6.162177852733707,
                45.734429953049634
              ],
              [
                6.162202518252923,
                45.73438124670454
              ],
              [
                6.162220683756022,
                45.7343306273195
              ],
              [
                6.162238848525442,
                45.734295347467935
              ],
              [
                6.162255538858444,
                45.734262910182245
              ],
              [
                6.162264121263651,
                45.7342304071699
              ],
              [
                6.162284674423349,
                45.73418785798001
              ],
              [
                6.162293173302137,
                45.73417246276637
              ],
              [
                6.162316630234714,
                45.73413541709317
              ],
              [
                6.162345994125929,
                45.734108032973175
              ],
              [
                6.162376178501173,
                45.73408763758145
              ],
              [
                6.162437113935822,
                45.73405333074666
              ],
              [
                6.162533757806401,
                45.7339990885343
              ],
              [
                6.162563844919443,
                45.733973598246585
              ],
              [
                6.162569091736357,
                45.73395361210744
              ],
              [
                6.162566114973605,
                45.73393578002038
              ],
              [
                6.162567448062601,
                45.733906496692896
              ],
              [
                6.162568389085469,
                45.73388563059577
              ],
              [
                6.162568704167026,
                45.73387092886249
              ],
              [
                6.162548534885944,
                45.73385944795112
              ],
              [
                6.162538711899838,
                45.73385672954135
              ],
              [
                6.162538711899838,
                45.73385672954135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1057945223134422,
          "ground": "gnd"
        },
        "84_LVBranch0103340": {
          "bus1": "84_LVBus1597486",
          "bus2": "84_LVBus1597491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.162245171255458,
                45.73501059443461
              ],
              [
                6.163339678386031,
                45.73475380179747
              ],
              [
                6.163341539074179,
                45.734753369012004
              ],
              [
                6.163385632218342,
                45.734743019387736
              ],
              [
                6.163390265626447,
                45.73474195155791
              ],
              [
                6.163391765435949,
                45.734741693216826
              ],
              [
                6.163391765435949,
                45.734741693216826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09411431395972242,
          "ground": "gnd"
        },
        "84_LVBranch0662203": {
          "bus1": "84_LVBus1597491",
          "bus2": "84_LVBus1597492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.163391765435949,
                45.734741693216826
              ],
              [
                6.163391765435949,
                45.734741693216826
              ],
              [
                6.163565230957404,
                45.73458253248454
              ],
              [
                6.163976360785771,
                45.73420531808429
              ],
              [
                6.164576542294646,
                45.73365464436755
              ],
              [
                6.164576553875775,
                45.73365462595755
              ],
              [
                6.164580393012216,
                45.73365101808631
              ],
              [
                6.164580393012216,
                45.73365101808631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15249384089301696,
          "ground": "gnd"
        },
        "84_LVBranch0148000": {
          "bus1": "84_MVLV066485_LV",
          "bus2": "84_LVBus1597475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159541922461522,
                45.736836020150726
              ],
              [
                6.15955160891381,
                45.73684768777474
              ],
              [
                6.15955160891381,
                45.73684768777474
              ],
              [
                6.159687890163317,
                45.737024936913706
              ],
              [
                6.159687890163317,
                45.737024936913706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02237441803541921,
          "ground": "gnd"
        },
        "84_LVBranch0500272": {
          "bus1": "84_LVBus1597475",
          "bus2": "84_LVBus1597476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159687890163317,
                45.737024936913706
              ],
              [
                6.159687890163317,
                45.737024936913706
              ],
              [
                6.159689078780858,
                45.73703389472966
              ],
              [
                6.159751797886145,
                45.73750817305229
              ],
              [
                6.159751871987861,
                45.73750868394476
              ],
              [
                6.159809268566861,
                45.73794264672462
              ],
              [
                6.159897141366212,
                45.73827208541052
              ],
              [
                6.159893823996165,
                45.73827358561556
              ],
              [
                6.159831927999978,
                45.7383015644421
              ],
              [
                6.159679013424761,
                45.738370665495175
              ],
              [
                6.159678133797996,
                45.738371334997126
              ],
              [
                6.159642613121389,
                45.7383984687861
              ],
              [
                6.159642613121389,
                45.7383984687861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16408297790699874,
          "ground": "gnd"
        },
        "84_LVBranch0133310": {
          "bus1": "84_LVBus1597476",
          "bus2": "84_LVBus1597478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159642613121389,
                45.7383984687861
              ],
              [
                6.159642613121389,
                45.7383984687861
              ],
              [
                6.159637688398258,
                45.73852452319832
              ],
              [
                6.159609363898009,
                45.73857912728468
              ],
              [
                6.159597578156508,
                45.738601849161135
              ],
              [
                6.15959186045915,
                45.73861286184954
              ],
              [
                6.159550038402871,
                45.7386935067917
              ],
              [
                6.159547816061284,
                45.738697806975885
              ],
              [
                6.159485504418838,
                45.73880735219549
              ],
              [
                6.159479268982177,
                45.73881831947108
              ],
              [
                6.159479268982177,
                45.73881831947108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04892411318488985,
          "ground": "gnd"
        },
        "84_LVBranch0692147": {
          "bus1": "84_LVBus1597478",
          "bus2": "84_LVBus1597479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159479268982177,
                45.73881831947108
              ],
              [
                6.159479268982177,
                45.73881831947108
              ],
              [
                6.159894196003154,
                45.738798367579115
              ],
              [
                6.159905622017923,
                45.738792492648614
              ],
              [
                6.159905622017923,
                45.738792492648614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03347181264650408,
          "ground": "gnd"
        },
        "84_LVBranch0334602": {
          "bus1": "84_LVBus1597478",
          "bus2": "84_LVBus1597480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159479268982177,
                45.73881831947108
              ],
              [
                6.159479268982177,
                45.73881831947108
              ],
              [
                6.159440073454321,
                45.73890400002301
              ],
              [
                6.159364788087306,
                45.739068598811116
              ],
              [
                6.159353129094129,
                45.73909407258226
              ],
              [
                6.159242372627444,
                45.73923434433194
              ],
              [
                6.159104458468117,
                45.7394090127014
              ],
              [
                6.159102460151027,
                45.73941153980276
              ],
              [
                6.159057654403835,
                45.73969229411611
              ],
              [
                6.159057654403835,
                45.73969229411611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10390099285514365,
          "ground": "gnd"
        },
        "84_LVBranch0117631": {
          "bus1": "84_LVBus1597476",
          "bus2": "84_LVBus1597477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159642613121389,
                45.7383984687861
              ],
              [
                6.159642613121389,
                45.7383984687861
              ],
              [
                6.159242161302471,
                45.73844638070874
              ],
              [
                6.159237296003368,
                45.738446708648745
              ],
              [
                6.159202880833018,
                45.73844903444073
              ],
              [
                6.159202880833018,
                45.73844903444073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03468914119565655,
          "ground": "gnd"
        },
        "84_LVBranch0312422": {
          "bus1": "84_LVBus1597475",
          "bus2": "84_LVBus1597481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.159687890163317,
                45.737024936913706
              ],
              [
                6.159687890163317,
                45.737024936913706
              ],
              [
                6.159020605682053,
                45.73677025316163
              ],
              [
                6.157952444576671,
                45.73639231262055
              ],
              [
                6.157018828757539,
                45.73602119198629
              ],
              [
                6.157017281172514,
                45.73602057815739
              ],
              [
                6.157013246811166,
                45.736018977159944
              ],
              [
                6.157013246811166,
                45.736018977159944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23634766955099962,
          "ground": "gnd"
        },
        "84_118072": {
          "bus1": "84_MVBus000158",
          "bus2": "84_MVLV069922",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.145147061357389,
                45.73793067277508
              ],
              [
                6.145147061357389,
                45.73793067277508
              ],
              [
                6.148067728884499,
                45.73956551949167
              ],
              [
                6.148083256019644,
                45.739573512773845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29100841981980285,
          "ground": "gnd"
        },
        "84_LVBranch0643391": {
          "bus1": "84_MVLV069922_LV",
          "bus2": "84_LVBus1597498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.148083256019644,
                45.739573512773845
              ],
              [
                6.148099563771272,
                45.739580704903304
              ],
              [
                6.148099563771272,
                45.739580704903304
              ],
              [
                6.14821594888889,
                45.7396320548145
              ],
              [
                6.14821594888889,
                45.7396320548145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010705936782295911,
          "ground": "gnd"
        },
        "84_LVBranch0666013": {
          "bus1": "84_LVBus1597498",
          "bus2": "84_LVBus1597499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14821594888889,
                45.7396320548145
              ],
              [
                6.14821594888889,
                45.7396320548145
              ],
              [
                6.14866324805147,
                45.73958983259942
              ],
              [
                6.14866324805147,
                45.73958983259942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035126333482814756,
          "ground": "gnd"
        },
        "84_LVBranch0540464": {
          "bus1": "84_LVBus1597499",
          "bus2": "84_LVBus1597500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14866324805147,
                45.73958983259942
              ],
              [
                6.14866324805147,
                45.73958983259942
              ],
              [
                6.149158517370233,
                45.73931178877699
              ],
              [
                6.149158517370233,
                45.73931178877699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049403793567928754,
          "ground": "gnd"
        },
        "84_LVBranch0394849": {
          "bus1": "84_LVBus1597500",
          "bus2": "84_LVBus1597501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.149158517370233,
                45.73931178877699
              ],
              [
                6.149158517370233,
                45.73931178877699
              ],
              [
                6.149163504800559,
                45.73930895310258
              ],
              [
                6.150049491115366,
                45.738804115544674
              ],
              [
                6.15075732678967,
                45.73852088193867
              ],
              [
                6.150758928918984,
                45.738520241986116
              ],
              [
                6.150762908887502,
                45.73851864747046
              ],
              [
                6.150762908887502,
                45.73851864747046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15334827735152323,
          "ground": "gnd"
        },
        "84_LVBranch0076265": {
          "bus1": "84_LVBus1597499",
          "bus2": "84_LVBus1597502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14866324805147,
                45.73958983259942
              ],
              [
                6.14866324805147,
                45.73958983259942
              ],
              [
                6.149367713239149,
                45.73898942326068
              ],
              [
                6.149458667703392,
                45.738445894557316
              ],
              [
                6.149306291089683,
                45.73828894301492
              ],
              [
                6.149306291089683,
                45.73828894301492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16828503646091214,
          "ground": "gnd"
        },
        "84_LVBranch0145194": {
          "bus1": "84_LVBus1597502",
          "bus2": "84_LVBus1597503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.149306291089683,
                45.73828894301492
              ],
              [
                6.149306291089683,
                45.73828894301492
              ],
              [
                6.14973551161922,
                45.73798611941469
              ],
              [
                6.150218551296652,
                45.73771749335827
              ],
              [
                6.150600779036242,
                45.73766090184245
              ],
              [
                6.150600779036242,
                45.73766090184245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12583476306419705,
          "ground": "gnd"
        },
        "84_LVBranch0498642": {
          "bus1": "84_LVBus1597503",
          "bus2": "84_LVBus1597504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.150600779036242,
                45.73766090184245
              ],
              [
                6.150600779036242,
                45.73766090184245
              ],
              [
                6.151083661329417,
                45.7376416080091
              ],
              [
                6.151245827612256,
                45.737638092663126
              ],
              [
                6.15126237962653,
                45.7376484375781
              ],
              [
                6.151266964423823,
                45.73765129909663
              ],
              [
                6.151338577556009,
                45.73769605278806
              ],
              [
                6.151570624346886,
                45.73792371947513
              ],
              [
                6.151962726954705,
                45.73819861625347
              ],
              [
                6.151962726954705,
                45.73819861625347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1342167614997907,
          "ground": "gnd"
        },
        "84_LVBranch0283709": {
          "bus1": "84_LVBus1597504",
          "bus2": "84_LVBus1597505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.151962726954705,
                45.73819861625347
              ],
              [
                6.151962726954705,
                45.73819861625347
              ],
              [
                6.152166701266935,
                45.73854296251839
              ],
              [
                6.152324067501535,
                45.73880359489955
              ],
              [
                6.152324619997056,
                45.73880451286394
              ],
              [
                6.152326567811532,
                45.73880774327514
              ],
              [
                6.152326567811532,
                45.73880774327514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07338585750858778,
          "ground": "gnd"
        },
        "84_LVBranch0165122": {
          "bus1": "84_LVBus1597503",
          "bus2": "84_LVBus1597506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.150600779036242,
                45.73766090184245
              ],
              [
                6.150600779036242,
                45.73766090184245
              ],
              [
                6.150445047912374,
                45.73708828952193
              ],
              [
                6.150445047912374,
                45.73708828952193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0647875099452925,
          "ground": "gnd"
        },
        "84_LVBranch0631384": {
          "bus1": "84_LVBus1597506",
          "bus2": "84_LVBus1597507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.150445047912374,
                45.73708828952193
              ],
              [
                6.150445047912374,
                45.73708828952193
              ],
              [
                6.150445650603884,
                45.7370838104222
              ],
              [
                6.150520526167249,
                45.73652396562925
              ],
              [
                6.150521286677787,
                45.736518238157316
              ],
              [
                6.150521286677787,
                45.736518238157316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06363626933396363,
          "ground": "gnd"
        },
        "84_LVBranch0671852": {
          "bus1": "84_LVBus1597507",
          "bus2": "84_LVBus1597508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.150521286677787,
                45.736518238157316
              ],
              [
                6.150521286677787,
                45.736518238157316
              ],
              [
                6.150494224581697,
                45.735014941698076
              ],
              [
                6.150494224581697,
                45.735014941698076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16709889788032162,
          "ground": "gnd"
        },
        "84_LVBranch0506981": {
          "bus1": "84_LVBus1597498",
          "bus2": "84_LVBus1597509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14821594888889,
                45.7396320548145
              ],
              [
                6.14821594888889,
                45.7396320548145
              ],
              [
                6.147803656269477,
                45.739808194956254
              ],
              [
                6.147512465982187,
                45.74006128469851
              ],
              [
                6.147512465982187,
                45.74006128469851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07371069555751923,
          "ground": "gnd"
        },
        "84_LVBranch0503994": {
