          "bus1": "84_LVBus1597509",
          "bus2": "84_LVBus1597510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.147512465982187,
                45.74006128469851
              ],
              [
                6.147512465982187,
                45.74006128469851
              ],
              [
                6.147512636141501,
                45.74006578255496
              ],
              [
                6.147460547899695,
                45.74049755948599
              ],
              [
                6.147419174448499,
                45.740590334867285
              ],
              [
                6.146737622879471,
                45.74206019908683
              ],
              [
                6.146737622879471,
                45.74206019908683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23122855473028142,
          "ground": "gnd"
        },
        "84_LVBranch0565673": {
          "bus1": "84_LVBus1597510",
          "bus2": "84_LVBus1597511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.146737622879471,
                45.74206019908683
              ],
              [
                6.146737622879471,
                45.74206019908683
              ],
              [
                6.148298957833765,
                45.742940922921726
              ],
              [
                6.148303964575344,
                45.74294374321372
              ],
              [
                6.148303964575344,
                45.74294374321372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1565320990416786,
          "ground": "gnd"
        },
        "84_LVBranch0254429": {
          "bus1": "84_LVBus1597510",
          "bus2": "84_LVBus1597512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.146737622879471,
                45.74206019908683
              ],
              [
                6.146737622879471,
                45.74206019908683
              ],
              [
                6.144665687535795,
                45.743396570889104
              ],
              [
                6.144660971123357,
                45.743399613319625
              ],
              [
                6.144660971123357,
                45.743399613319625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21972657403774667,
          "ground": "gnd"
        },
        "84_158438": {
          "bus1": "84_MVBus000155",
          "bus2": "84_MVBus000162",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14017264534713,
                45.742742360885465
              ],
              [
                6.139984350645224,
                45.7442979902331
              ],
              [
                6.140404889637467,
                45.74557569420669
              ],
              [
                6.140704528324734,
                45.746128639826736
              ],
              [
                6.141609214007041,
                45.7473982454132
              ],
              [
                6.141592113121702,
                45.74744041190485
              ],
              [
                6.140993829119786,
                45.748848449146124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7108346020954501,
          "ground": "gnd"
        },
        "84_9772": {
          "bus1": "84_MVBus000162",
          "bus2": "84_MVLV087026",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140993829119786,
                45.748848449146124
              ],
              [
                6.140993829119786,
                45.748848449146124
              ],
              [
                6.14249316233861,
                45.7493576761836
              ],
              [
                6.142510653823505,
                45.74936335185943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.129671269238812,
          "ground": "gnd"
        },
        "84_LVBranch0066535": {
          "bus1": "84_MVLV087026_LV",
          "bus2": "84_LVBus1597636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142510653823505,
                45.74936335185943
              ],
              [
                6.142521459595763,
                45.7493521765742
              ],
              [
                6.142521459595763,
                45.7493521765742
              ],
              [
                6.142534066324514,
                45.74933913874021
              ],
              [
                6.142546673047312,
                45.749326100904696
              ],
              [
                6.142546673047312,
                45.749326100904696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003499826459274155,
          "ground": "gnd"
        },
        "84_LVBranch0701573": {
          "bus1": "84_LVBus1597636",
          "bus2": "84_LVBus1597642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142546673047312,
                45.749326100904696
              ],
              [
                6.142546673047312,
                45.749326100904696
              ],
              [
                6.142588289831957,
                45.74936972538156
              ],
              [
                6.142563871480628,
                45.749416211560046
              ],
              [
                6.142463042741134,
                45.749419010555485
              ],
              [
                6.142316070212253,
                45.74959273824665
              ],
              [
                6.142314798937905,
                45.74959593391135
              ],
              [
                6.142311814479678,
                45.74960337606575
              ],
              [
                6.142311814479678,
                45.74960337606575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04285722084573601,
          "ground": "gnd"
        },
        "84_LVBranch0572500": {
          "bus1": "84_LVBus1597642",
          "bus2": "84_LVBus1597643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142311814479678,
                45.74960337606575
              ],
              [
                6.142311814479678,
                45.74960337606575
              ],
              [
                6.142118257385429,
                45.74972175782337
              ],
              [
                6.142015572295646,
                45.74978456266308
              ],
              [
                6.142015572295646,
                45.74978456266308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030608895708624496,
          "ground": "gnd"
        },
        "84_LVBranch0217141": {
          "bus1": "84_LVBus1597643",
          "bus2": "84_LVBus1597644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142015572295646,
                45.74978456266308
              ],
              [
                6.142015572295646,
                45.74978456266308
              ],
              [
                6.141938480771787,
                45.7498883200056
              ],
              [
                6.141936150092445,
                45.749891452518696
              ],
              [
                6.141933184112087,
                45.74989544425495
              ],
              [
                6.141933184112087,
                45.74989544425495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013891764624435376,
          "ground": "gnd"
        },
        "84_LVBranch0008624": {
          "bus1": "84_LVBus1597644",
          "bus2": "84_LVBus1597645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141933184112087,
                45.74989544425495
              ],
              [
                6.141933184112087,
                45.74989544425495
              ],
              [
                6.141929980246386,
                45.74989934498004
              ],
              [
                6.141927093145559,
                45.749903361062415
              ],
              [
                6.141821861577395,
                45.750049668283964
              ],
              [
                6.141809726038131,
                45.75006654515282
              ],
              [
                6.141802836242426,
                45.75007611936
              ],
              [
                6.141771040642601,
                45.750120315506315
              ],
              [
                6.14169011427027,
                45.75023281365471
              ],
              [
                6.141637509830376,
                45.750305953255626
              ],
              [
                6.141562241299039,
                45.75041060324129
              ],
              [
                6.141469724066312,
                45.75074700935257
              ],
              [
                6.141469724066312,
                45.75074700935257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10219948481237962,
          "ground": "gnd"
        },
        "84_LVBranch0609157": {
          "bus1": "84_LVBus1597636",
          "bus2": "84_LVBus1597637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142546673047312,
                45.749326100904696
              ],
              [
                6.142546673047312,
                45.749326100904696
              ],
              [
                6.142782464828748,
                45.74920100722307
              ],
              [
                6.142782464828748,
                45.74920100722307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023020542483438888,
          "ground": "gnd"
        },
        "84_LVBranch0449801": {
          "bus1": "84_LVBus1597637",
          "bus2": "84_LVBus1597638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142782464828748,
                45.74920100722307
              ],
              [
                6.142782464828748,
                45.74920100722307
              ],
              [
                6.142863887460806,
                45.74955632849998
              ],
              [
                6.142874633107338,
                45.74960320702136
              ],
              [
                6.142870303209727,
                45.749735634569255
              ],
              [
                6.142869721436862,
                45.74975362379453
              ],
              [
                6.142862250122733,
                45.74998193214061
              ],
              [
                6.142869909375149,
                45.750032176007664
              ],
              [
                6.142955830437863,
                45.750595763769724
              ],
              [
                6.142956513074331,
                45.75060023523443
              ],
              [
                6.142956513074331,
                45.75060023523443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15649217556839276,
          "ground": "gnd"
        },
        "84_LVBranch0287260": {
          "bus1": "84_LVBus1597637",
          "bus2": "84_LVBus1597639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.142782464828748,
                45.74920100722307
              ],
              [
                6.142782464828748,
                45.74920100722307
              ],
              [
                6.142780002650483,
                45.74919684833597
              ],
              [
                6.142681854783203,
                45.74906661843635
              ],
              [
                6.142681061352997,
                45.74906556448266
              ],
              [
                6.142499756333021,
                45.74882500638152
              ],
              [
                6.14224735773344,
                45.748394086388345
              ],
              [
                6.142246964534421,
                45.74839342418226
              ],
              [
                6.142232344710632,
                45.748368447593485
              ],
              [
                6.141861619197202,
                45.747735508814074
              ],
              [
                6.141861619197202,
                45.747735508814074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17810884677321248,
          "ground": "gnd"
        },
        "84_LVBranch0331890": {
          "bus1": "84_LVBus1597639",
          "bus2": "84_LVBus1597640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141861619197202,
                45.747735508814074
              ],
              [
                6.141861619197202,
                45.747735508814074
              ],
              [
                6.14162100129441,
                45.7474886477342
              ],
              [
                6.141557062153428,
                45.74742303676889
              ],
              [
                6.141557062153428,
                45.74742303676889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042045536806049,
          "ground": "gnd"
        },
        "84_LVBranch0092104": {
          "bus1": "84_LVBus1597640",
          "bus2": "84_LVBus1597641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141557062153428,
                45.74742303676889
              ],
              [
                6.141557062153428,
                45.74742303676889
              ],
              [
                6.140950911904963,
                45.74651571194058
              ],
              [
                6.14053328389899,
                45.74653356656477
              ],
              [
                6.14053328389899,
                45.74653356656477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1438902949027489,
          "ground": "gnd"
        },
        "84_177533": {
          "bus1": "84_MVBus000162",
          "bus2": "84_MVBus000163",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140993829119786,
                45.748848449146124
              ],
              [
                6.140993829119786,
                45.748848449146124
              ],
              [
                6.13975122755317,
                45.75264660134677
              ],
              [
                6.13975122755317,
                45.75264660134677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4330819913428392,
          "ground": "gnd"
        },
        "84_97603": {
          "bus1": "84_MVBus000163",
          "bus2": "84_MVLV030421",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13975122755317,
                45.75264660134677
              ],
              [
                6.13975122755317,
                45.75264660134677
              ],
              [
                6.137743113649607,
                45.751818450720535
              ],
              [
                6.13728094013551,
                45.75179181014259
              ],
              [
                6.13693090075721,
                45.75143105623953
              ],
              [
                6.13571786193369,
                45.750885849371954
              ],
              [
                6.135344479478874,
                45.75087865842624
              ],
              [
                6.135150018368035,
                45.750796854640875
              ],
              [
                6.134644203265582,
                45.75051244435251
              ],
              [
                6.134427153956772,
                45.75032970358215
              ],
              [
                6.134429512110244,
                45.7503079613989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5016768415132049,
          "ground": "gnd"
        },
        "84_LVBranch0578898": {
          "bus1": "84_MVLV030421_LV",
          "bus2": "84_LVBus1597282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134429512110244,
                45.7503079613989
              ],
              [
                6.134443275278104,
                45.75031741244544
              ],
              [
                6.134443275278104,
                45.75031741244544
              ],
              [
                6.134475380797509,
                45.75033946517055
              ],
              [
                6.134481391954485,
                45.75034360316244
              ],
              [
                6.134481391954485,
                45.75034360316244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004155777750900585,
          "ground": "gnd"
        },
        "84_LVBranch0625413": {
          "bus1": "84_LVBus1597282",
          "bus2": "84_LVBus1597286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134481391954485,
                45.75034360316244
              ],
              [
                6.134481391954485,
                45.75034360316244
              ],
              [
                6.134505202788922,
                45.75029846360112
              ],
              [
                6.134441628857584,
                45.75025389524028
              ],
              [
                6.134364890961029,
                45.75028138883574
              ],
              [
                6.134354754542757,
                45.75027675997521
              ],
              [
                6.133873101684664,
                45.75005705609651
              ],
              [
                6.133867721323582,
                45.750054599088116
              ],
              [
                6.133867721323582,
                45.750054599088116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06522943598932297,
          "ground": "gnd"
        },
        "84_LVBranch0924785": {
          "bus1": "84_LVBus1597286",
          "bus2": "84_LVBus1597288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133867721323582,
                45.750054599088116
              ],
              [
                6.133867721323582,
                45.750054599088116
              ],
              [
                6.13386630427373,
                45.75002960699584
              ],
              [
                6.133894784887397,
                45.75004183859813
              ],
              [
                6.133895474073471,
                45.75004213052414
              ],
              [
                6.133895474073471,
                45.75004213052414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00544253378691784,
          "ground": "gnd"
        },
        "84_LVBranch1921275": {
          "bus1": "84_LVBus1597288",
          "bus2": "84_LVBus1597289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133895474073471,
                45.75004213052414
              ],
              [
                6.133895474073471,
                45.75004213052414
              ],
              [
                6.133901934515705,
                45.75002389743263
              ],
              [
                6.133912479004041,
                45.75001655093919
              ],
              [
                6.133943277617414,
                45.75000645625386
              ],
              [
                6.134020949695715,
                45.7500105646593
              ],
              [
                6.134104195679908,
                45.75002160905089
              ],
              [
                6.134162758266677,
                45.75003348889056
              ],
              [
                6.134266408866005,
                45.75006650464348
              ],
              [
                6.134489666206115,
                45.75015082081644
              ],
              [
                6.134518754371235,
                45.75014353107504
              ],
              [
                6.134518754371235,
                45.75014353107504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054292994824824733,
          "ground": "gnd"
        },
        "84_LVBranch0434054": {
          "bus1": "84_LVBus1597286",
          "bus2": "84_LVBus1597287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133867721323582,
                45.750054599088116
              ],
              [
                6.133867721323582,
                45.750054599088116
              ],
              [
                6.133437549544596,
                45.749959378074074
              ],
              [
                6.133346768278181,
                45.74994000433074
              ],
              [
                6.132919889843917,
                45.74972026238026
              ],
              [
                6.132813480950884,
                45.74966981974773
              ],
              [
                6.132101118370358,
                45.74941469843371
              ],
              [
                6.132074033915866,
                45.749412804473586
              ],
              [
                6.130885874396701,
                45.74932970383103
              ],
              [
                6.130885874396701,
                45.74932970383103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25101252327014245,
          "ground": "gnd"
        },
        "84_LVBranch0042965": {
          "bus1": "84_LVBus1597282",
          "bus2": "84_LVBus1597283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.134481391954485,
                45.75034360316244
              ],
              [
                6.134481391954485,
                45.75034360316244
              ],
              [
                6.134648332406784,
                45.750492686847025
              ],
              [
                6.134715823457568,
                45.750531745189
              ],
              [
                6.134814554357151,
                45.750588886233025
              ],
              [
                6.134913298297414,
                45.75064602675589
              ],
              [
                6.135158967283025,
                45.75078820196022
              ],
              [
                6.135352166992164,
                45.750867949756426
              ],
              [
                6.135689453584539,
                45.75088026308764
              ],
              [
                6.135689453584539,
                45.75088026308764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11633734825342092,
          "ground": "gnd"
        },
        "84_LVBranch1785396": {
          "bus1": "84_LVBus1597283",
          "bus2": "84_LVBus1597284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.135689453584539,
                45.75088026308764
              ],
              [
                6.135689453584539,
                45.75088026308764
              ],
              [
                6.135684361881816,
                45.750877517162245
              ],
              [
                6.135662725980776,
                45.750865855853874
              ],
              [
                6.135915000053323,
                45.750699686664255
              ],
              [
                6.136082097751415,
                45.75062287082822
              ],
              [
                6.135941857012917,
                45.75049251170603
              ],
              [
                6.135952761247934,
                45.75048050510342
              ],
              [
                6.13595376558513,
                45.75047939923216
              ],
              [
                6.13595620468958,
                45.75047671354452
              ],
              [
                6.13595620468958,
                45.75047671354452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06535092572095846,
          "ground": "gnd"
        },
        "84_LVBranch0579791": {
          "bus1": "84_LVBus1597283",
          "bus2": "84_LVBus1597285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.135689453584539,
                45.75088026308764
              ],
              [
                6.135689453584539,
                45.75088026308764
              ],
              [
                6.13569470222324,
                45.75088285958312
              ],
              [
                6.136141070825836,
                45.75110320164908
              ],
              [
                6.136568675584628,
                45.75131429665957
              ],
              [
                6.136571672399207,
                45.751315771423826
              ],
              [
                6.136573936521224,
                45.75131688369313
              ],
              [
                6.136573936521224,
                45.75131688369313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08421075182588059,
          "ground": "gnd"
        },
        "84_177491": {
          "bus1": "84_MVBus000163",
          "bus2": "84_MVLV060819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13975122755317,
                45.75264660134677
              ],
              [
                6.13975122755317,
                45.75264660134677
              ],
              [
                6.139750283223441,
                45.7528042782264
              ],
              [
                6.139750200197512,
                45.752817773899736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.01752538531822898,
          "ground": "gnd"
        },
        "84_LVBranch0269333": {
          "bus1": "84_MVLV060819_LV",
          "bus2": "84_LVBus1597438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139750200197512,
                45.752817773899736
              ],
              [
                6.139751132498504,
                45.7528312531709
              ],
              [
                6.139751132498504,
                45.7528312531709
              ],
              [
                6.139759485879107,
                45.752941795207896
              ],
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139767827078209,
                45.753052346667296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024608073797286894,
          "ground": "gnd"
        },
        "84_LVBranch0314851": {
          "bus1": "84_LVBus1597438",
          "bus2": "84_LVBus1597439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139662939690529,
                45.75322240099757
              ],
              [
                6.13975468130256,
                45.753262426993885
              ],
              [
                6.139758117238998,
                45.75326392282387
              ],
              [
                6.139755795451739,
                45.753268117838346
              ],
              [
                6.139755795451739,
                45.753268117838346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02981336804746395,
          "ground": "gnd"
        },
        "84_LVBranch0180550": {
          "bus1": "84_LVBus1597439",
          "bus2": "84_LVBus1597442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139755795451739,
                45.753268117838346
              ],
              [
                6.139755795451739,
                45.753268117838346
              ],
              [
                6.139641754264472,
                45.753429168927774
              ],
              [
                6.139549908591507,
                45.75354781805208
              ],
              [
                6.139534080979161,
                45.75356826054609
              ],
              [
                6.139531529513033,
                45.75357155360795
              ],
              [
                6.139507245437843,
                45.75360292929491
              ],
              [
                6.139294479553549,
                45.75369687147148
              ],
              [
                6.139203086557567,
                45.75386822435314
              ],
              [
                6.139203086557567,
                45.75386822435314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08184683967562685,
          "ground": "gnd"
        },
        "84_LVBranch0180418": {
          "bus1": "84_LVBus1597442",
          "bus2": "84_LVBus1597444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139203086557567,
                45.75386822435314
              ],
              [
                6.139203086557567,
                45.75386822435314
              ],
              [
                6.139204394823742,
                45.753872629594056
              ],
              [
                6.139208585914436,
                45.75388671900197
              ],
              [
                6.139224056108791,
                45.75393868892873
              ],
              [
                6.139224643359925,
                45.753940668634634
              ],
              [
                6.139278757844807,
                45.75412369033529
              ],
              [
                6.139279545751996,
                45.7541263387841
              ],
              [
                6.139280841193593,
                45.754130744459324
              ],
              [
                6.139280841193593,
                45.754130744459324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02979877555102094,
          "ground": "gnd"
        },
        "84_LVBranch0130730": {
          "bus1": "84_LVBus1597442",
          "bus2": "84_LVBus1597443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139203086557567,
                45.75386822435314
              ],
              [
                6.139203086557567,
                45.75386822435314
              ],
              [
                6.138608029022688,
                45.75369844547275
              ],
              [
                6.138603001958987,
                45.753697012532456
              ],
              [
                6.138597055820748,
                45.75369531349681
              ],
              [
                6.138597055820748,
                45.75369531349681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05091902738580984,
          "ground": "gnd"
        },
        "84_LVBranch0137540": {
          "bus1": "84_LVBus1597439",
          "bus2": "84_LVBus1597440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139755795451739,
                45.753268117838346
              ],
              [
                6.139755795451739,
                45.753268117838346
              ],
              [
                6.139836373737856,
                45.75330058678725
              ],
              [
                6.139949905707161,
                45.753342756310396
              ],
              [
                6.140401353016801,
                45.753510416300934
              ],
              [
                6.140404020619482,
                45.753511406732876
              ],
              [
                6.140634056783097,
                45.753596832767954
              ],
              [
                6.140634056783097,
                45.753596832767954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07749234892130577,
          "ground": "gnd"
        },
        "84_LVBranch0132141": {
          "bus1": "84_LVBus1597440",
          "bus2": "84_LVBus1597441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.140634056783097,
                45.753596832767954
              ],
              [
                6.140634056783097,
                45.753596832767954
              ],
              [
                6.140634046087844,
                45.7536013277507
              ],
              [
                6.140634036014275,
                45.75360583171962
              ],
              [
                6.140633248751306,
                45.75395265574129
              ],
              [
                6.140633245481671,
                45.753956700109725
              ],
              [
                6.140633250892682,
                45.75395715028904
              ],
              [
                6.140633250892682,
                45.75395715028904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04004808598453137,
          "ground": "gnd"
        },
        "84_LVBranch0218894": {
          "bus1": "84_LVBus1597438",
          "bus2": "84_LVBus1597445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139965927239214,
                45.75293802184096
              ],
              [
                6.140184661935132,
                45.75284728065973
              ],
              [
                6.140187300817918,
                45.75284618238682
              ],
              [
                6.140737524472079,
                45.752617929086185
              ],
              [
                6.141005755317347,
                45.75244686564553
              ],
              [
                6.141008306136645,
                45.75244523891028
              ],
              [
                6.141013501398445,
                45.75244259475817
              ],
              [
                6.141013501398445,
                45.75244259475817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.118762716963214,
          "ground": "gnd"
        },
        "84_LVBranch0708580": {
          "bus1": "84_LVBus1597445",
          "bus2": "84_LVBus1597446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.141013501398445,
                45.75244259475817
              ],
              [
                6.141013501398445,
                45.75244259475817
              ],
              [
                6.141097136274179,
                45.75217912483435
              ],
              [
                6.141098530989629,
                45.75217473604305
              ],
              [
                6.14113354182857,
                45.75206447997808
              ],
              [
                6.141152905042982,
                45.752003474758865
              ],
              [
                6.141154246759609,
                45.75199924989453
              ],
              [
                6.141276765803823,
                45.75161328661567
              ],
              [
                6.141367476262563,
                45.75132752673048
              ],
              [
                6.14136753213888,
                45.751327218588884
              ],
              [
                6.141458753427,
                45.75077440317395
              ],
              [
                6.141458753427,
                45.75077440317395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18884598888028858,
          "ground": "gnd"
        },
        "84_LVBranch0088760": {
          "bus1": "84_LVBus1597438",
          "bus2": "84_LVBus1597447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139767827078209,
                45.753052346667296
              ],
              [
                6.139697042521852,
                45.752878149918295
              ],
              [
                6.139641914530589,
                45.752740379185724
              ],
              [
                6.139411264706404,
                45.75256805216412
              ],
              [
                6.137687218764985,
                45.75185674265772
              ],
              [
                6.137685762047173,
                45.751856143489285
              ],
              [
                6.137676265846062,
                45.75185222280484
              ],
              [
                6.137676265846062,
                45.75185222280484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21897751409933125,
          "ground": "gnd"
        },
        "84_134304": {
          "bus1": "84_MVBus000154",
          "bus2": "84_MVLV010772",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.138504594761282,
                45.740125858869526
              ],
              [
                6.138504594761282,
                45.740125858869526
              ],
              [
                6.139562406990807,
                45.740146656329856
              ],
              [
                6.139581671851602,
                45.74014695795837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08235682293749376,
          "ground": "gnd"
        },
        "84_LVBranch0487751": {
          "bus1": "84_MVLV010772_LV",
          "bus2": "84_LVBus1597231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139581671851602,
                45.74014695795837
              ],
              [
                6.139600829001021,
                45.740145515832374
              ],
              [
                6.139600829001021,
                45.740145515832374
              ],
              [
                6.139646462961977,
                45.74014207716077
              ],
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.139799220836525,
                45.740130574914616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015528917460039756,
          "ground": "gnd"
        },
        "84_LVBranch0701511": {
          "bus1": "84_LVBus1597231",
          "bus2": "84_LVBus1597236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.13942849502885,
                45.73988133962586
              ],
              [
                6.13909086851998,
                45.739666496703784
              ],
              [
                6.13909086851998,
                45.739666496703784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07550298126706176,
          "ground": "gnd"
        },
        "84_LVBranch0789100": {
          "bus1": "84_LVBus1597236",
          "bus2": "84_LVBus1597238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13909086851998,
                45.739666496703784
              ],
              [
                6.13909086851998,
                45.739666496703784
              ],
              [
                6.139022352419171,
                45.7396057687166
              ],
              [
                6.139064775014228,
                45.73928907765695
              ],
              [
                6.138999986961792,
                45.73928226666444
              ],
              [
                6.13899719129806,
                45.73924182890861
              ],
              [
                6.138996916080731,
                45.73923784803624
              ],
              [
                6.138996880669023,
                45.73923733582469
              ],
              [
                6.138996880669023,
                45.73923733582469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05405384185879073,
          "ground": "gnd"
        },
        "84_LVBranch0281559": {
          "bus1": "84_LVBus1597236",
          "bus2": "84_LVBus1597237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13909086851998,
                45.739666496703784
              ],
              [
                6.13909086851998,
                45.739666496703784
              ],
              [
                6.13883634922495,
                45.73964172558162
              ],
              [
                6.138410842928849,
                45.73960031228933
              ],
              [
                6.138404483943473,
                45.739599690142576
              ],
              [
                6.138404483943473,
                45.739599690142576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05393204870625254,
          "ground": "gnd"
        },
        "84_LVBranch0397347": {
          "bus1": "84_LVBus1597231",
          "bus2": "84_LVBus1597234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.138366610893444,
                45.74023366828012
              ],
              [
                6.138360207767327,
                45.740234083455405
              ],
              [
                6.138360207767327,
                45.740234083455405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11258068326858925,
          "ground": "gnd"
        },
        "84_LVBranch0836819": {
          "bus1": "84_LVBus1597234",
          "bus2": "84_LVBus1597235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.138360207767327,
                45.740234083455405
              ],
              [
                6.138360207767327,
                45.740234083455405
              ],
              [
                6.138329794002117,
                45.74017149620864
              ],
              [
                6.13835857507557,
                45.74000631904058
              ],
              [
                6.137899998354698,
                45.739922717831526
              ],
              [
                6.137910352741954,
                45.73987394410984
              ],
              [
                6.137918182787253,
                45.73983703738022
              ],
              [
                6.137918182787253,
                45.73983703738022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07234929598542011,
          "ground": "gnd"
        },
        "84_LVBranch0386263": {
          "bus1": "84_LVBus1597231",
          "bus2": "84_LVBus1597232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.139799220836525,
                45.740130574914616
              ],
              [
                6.139804483513668,
                45.74012799155162
              ],
              [
                6.139904548396003,
                45.740079049209925
              ],
              [
                6.139989594081086,
                45.74003744351205
              ],
              [
                6.140541736834972,
                45.73976735575673
              ],
              [
                6.14079888436868,
                45.73959037987897
              ],
              [
                6.14079888436868,
                45.73959037987897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09855268371880638,
          "ground": "gnd"
        },
        "84_LVBranch0362497": {
          "bus1": "84_LVBus1597232",
          "bus2": "84_LVBus1597233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.14079888436868,
                45.73959037987897
              ],
              [
                6.14079888436868,
                45.73959037987897
              ],
              [
                6.140795257231586,
                45.739586665807664
              ],
              [
                6.139985682989593,
                45.73875709884823
              ],
              [
                6.139982055962071,
                45.738753384750915
              ],
              [
                6.139982055962071,
                45.738753384750915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11267485179533106,
          "ground": "gnd"
        },
        "84_LVBranch1010723": {
          "bus1": "84_MVLV061985_LV",
          "bus2": "84_LVBus1597455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131997937025953,
                45.73835140786593
              ],
              [
                6.132028877260187,
                45.73835892678862
              ],
              [
                6.132028877260187,
                45.73835892678862
              ],
              [
                6.132110628126212,
                45.73839311707011
              ],
              [
                6.132226376217758,
                45.73837269020535
              ],
              [
                6.132252588994017,
                45.73838402595723
              ],
              [
                6.132252588994017,
                45.73838402595723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019098797097340036,
          "ground": "gnd"
        },
        "84_LVBranch0312650": {
          "bus1": "84_LVBus1597455",
          "bus2": "84_LVBus1597456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132252588994017,
                45.73838402595723
              ],
              [
                6.132252588994017,
                45.73838402595723
              ],
              [
                6.132258721504273,
                45.73838267452723
              ],
              [
                6.132275360644762,
                45.738379049032396
              ],
              [
                6.132849232062107,
                45.73825391091066
              ],
              [
                6.133319246170529,
                45.73804289781943
              ],
              [
                6.133319246170529,
                45.73804289781943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09208827867822607,
          "ground": "gnd"
        },
        "84_LVBranch0648609": {
          "bus1": "84_LVBus1597456",
          "bus2": "84_LVBus1597457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133319246170529,
                45.73804289781943
              ],
              [
                6.133319246170529,
                45.73804289781943
              ],
              [
                6.133325503613155,
                45.73804186635945
              ],
              [
                6.133352706752417,
                45.738037360705356
              ],
              [
                6.133356751082787,
                45.738036692385016
              ],
              [
                6.133391368924555,
                45.738030962964984
              ],
              [
                6.133394268819728,
                45.738030486503746
              ],
              [
                6.133819369348418,
                45.73796007162169
              ],
              [
                6.133866106594843,
                45.737952328491765
              ],
              [
                6.134355004769107,
                45.737953790942704
              ],
              [
                6.134355004769107,
                45.737953790942704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08178574988383827,
          "ground": "gnd"
        },
        "84_LVBranch0315169": {
          "bus1": "84_LVBus1597456",
          "bus2": "84_LVBus1597458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133319246170529,
                45.73804289781943
              ],
              [
                6.133319246170529,
                45.73804289781943
              ],
              [
                6.133199584250765,
                45.737583978332744
              ],
              [
                6.133199584250765,
                45.737583978332744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0518503957443235,
          "ground": "gnd"
        },
        "84_LVBranch0570110": {
          "bus1": "84_LVBus1597458",
          "bus2": "84_LVBus1597459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133199584250765,
                45.737583978332744
              ],
              [
                6.133199584250765,
                45.737583978332744
              ],
              [
                6.133704803504819,
                45.73713791794776
              ],
              [
                6.13370879226871,
                45.737134396212355
              ],
              [
                6.13370879226871,
                45.737134396212355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06377744511068424,
          "ground": "gnd"
        },
        "84_LVBranch0145227": {
          "bus1": "84_LVBus1597458",
          "bus2": "84_LVBus1597460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.133199584250765,
                45.737583978332744
              ],
              [
                6.133199584250765,
                45.737583978332744
              ],
              [
                6.132888156179296,
                45.73717190156047
              ],
              [
                6.132888156179296,
                45.73717190156047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051818881486156425,
          "ground": "gnd"
        },
        "84_LVBranch0082534": {
          "bus1": "84_LVBus1597460",
          "bus2": "84_LVBus1597461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132888156179296,
                45.73717190156047
              ],
              [
                6.132888156179296,
                45.73717190156047
              ],
              [
                6.132698586033104,
                45.73691643335881
              ],
              [
                6.132696288177932,
                45.73691333158825
              ],
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.132255207955779,
                45.736318913193905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10684110984755497,
          "ground": "gnd"
        },
        "84_LVBranch1600597": {
          "bus1": "84_LVBus1597461",
          "bus2": "84_LVBus1597465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.132298991838756,
                45.736323376281874
              ],
              [
                6.13233022100304,
                45.736409653164316
              ],
              [
                6.132107838899128,
                45.73643930915242
              ],
              [
                6.13205681913391,
                45.73644611563299
              ],
              [
                6.131993703544047,
                45.736454529340115
              ],
              [
                6.131960539666099,
                45.73645894815146
              ],
              [
                6.131960539666099,
                45.73645894815146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042625635423941224,
          "ground": "gnd"
        },
        "84_LVBranch0674957": {
          "bus1": "84_LVBus1597461",
          "bus2": "84_LVBus1597463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.131696227846436,
                45.73541319522846
              ],
              [
                6.131556643778066,
                45.735204763074854
              ],
              [
                6.131556643778066,
                45.735204763074854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13525334373676592,
          "ground": "gnd"
        },
        "84_LVBranch1536590": {
          "bus1": "84_LVBus1597463",
          "bus2": "84_LVBus1597464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131556643778066,
                45.735204763074854
              ],
              [
                6.131556643778066,
                45.735204763074854
              ],
              [
                6.131467483409865,
                45.73521541782068
              ],
              [
                6.131461380675502,
                45.73521626380797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007039847552670399,
          "ground": "gnd"
        },
        "84_LVBranch1890851": {
          "bus1": "84_LVBus1597464",
          "bus2": "84_LVBus2096366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131461380675502,
                45.73521626380797
              ],
              [
                6.131455277941138,
                45.73521710979526
              ],
              [
                6.131066693516847,
                45.7352501441546
              ],
              [
                6.131060802811153,
                45.735218638164824
              ],
              [
                6.131060704553194,
                45.735218146094056
              ],
              [
                6.131060317534752,
                45.73521607852834
              ],
              [
                6.13105821779133,
                45.73520484555222
              ],
              [
                6.131039824030434,
                45.735200549891466
              ],
              [
                6.131013809462703,
                45.735194485421566
              ],
              [
                6.131015806637204,
                45.73520115522807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03918728522810182,
          "ground": "gnd"
        },
        "84_LVBranch1718786": {
          "bus1": "84_LVBus2096366",
          "bus2": "84_LVBus2176785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131015806637204,
                45.73520115522807
              ],
              [
                6.131017803811704,
                45.73520782503457
              ],
              [
                6.131044352136602,
                45.73521976214234
              ],
              [
                6.131078670577247,
                45.7353629772345
              ],
              [
                6.131041337924502,
                45.73539738661629
              ],
              [
                6.130913470293172,
                45.7354477029265
              ],
              [
                6.130255901745361,
                45.73552341217911
              ],
              [
                6.130052926203316,
                45.73554739079458
              ],
              [
                6.13005150631332,
                45.73555403206826
              ],
              [
                6.130048302044515,
                45.73556893021983
              ],
              [
                6.130048302044515,
                45.73556893021983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1051236525135191,
          "ground": "gnd"
        },
        "84_LVBranch0522440": {
          "bus1": "84_LVBus1597461",
          "bus2": "84_LVBus1597462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.132255207955779,
                45.736318913193905
              ],
              [
                6.131952400324383,
                45.7367305830638
              ],
              [
                6.131949460614955,
                45.73673458264668
              ],
              [
                6.131949460614955,
                45.73673458264668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05196838510327835,
          "ground": "gnd"
        },
        "84_LVBranch1491631": {
          "bus1": "84_MVLV061985_LV",
          "bus2": "84_LVBus1597453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131997937025953,
                45.73835140786593
              ],
              [
                6.132020676782382,
                45.73836647306758
              ],
              [
                6.132020676782382,
                45.73836647306758
              ],
              [
                6.132115294158096,
                45.73840052522238
              ],
              [
                6.132231506308976,
                45.738380298822584
              ],
              [
                6.132380381365771,
                45.73852600534997
              ],
              [
                6.132418600223954,
                45.738574125475196
              ],
              [
                6.132404052350693,
                45.73859053348317
              ],
              [
                6.13239081751877,
                45.73860546491253
              ],
              [
                6.13239117578927,
                45.73861046979415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04773165268901471,
          "ground": "gnd"
        },
        "84_LVBranch1138975": {
          "bus1": "84_LVBus1597453",
          "bus2": "84_LVBus2118775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.13239117578927,
                45.73861046979415
              ],
              [
                6.132391534059771,
                45.738615474675775
              ],
              [
                6.132406243214835,
                45.73861295930806
              ],
              [
                6.132420431644934,
                45.73860979502761
              ],
              [
                6.132429379324916,
                45.73861419399042
              ],
              [
                6.132431777701771,
                45.73862117446692
              ],
              [
                6.132434018768858,
                45.73870918896159
              ],
              [
                6.132177844046399,
                45.73880998321249
              ],
              [
                6.132173507637447,
                45.73881685831834
              ],
              [
                6.132176358504713,
                45.73883020958628
              ],
              [
                6.132182941298011,
                45.73884209250262
              ],
              [
                6.1321754123077366,
                45.73884436487777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04039186254995073,
          "ground": "gnd"
        },
        "84_LVBranch1813550": {
          "bus1": "84_LVBus2118775",
          "bus2": "84_LVBus2141527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1321754123077366,
                45.73884436487777
              ],
              [
                6.132167883317462,
                45.73884663725292
              ],
              [
                6.132150995693371,
                45.738838462708856
              ],
              [
                6.132131058486826,
                45.73884183048404
              ],
              [
                6.132092840488728,
                45.738858589020644
              ],
              [
                6.13208606934626,
                45.738960103986905
              ],
              [
                6.132085945387095,
                45.73896203571991
              ],
              [
                6.132083402707337,
                45.73900012309109
              ],
              [
                6.132071771727705,
                45.73900754225486
              ],
              [
                6.132066407937215,
                45.739001860067376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023676031131237358,
          "ground": "gnd"
        },
        "84_LVBranch0764595": {
          "bus1": "84_LVBus2141527",
          "bus2": "84_LVBus2176689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132066407937215,
                45.739001860067376
              ],
              [
                6.132061044146725,
                45.73899617787989
              ],
              [
                6.132071163597861,
                45.73898978263903
              ],
              [
                6.132069426369848,
                45.73897840228998
              ],
              [
                6.132034506122796,
                45.738958696200285
              ],
              [
                6.131950933972497,
                45.738931304836555
              ],
              [
                6.131904615621418,
                45.73892817029047
              ],
              [
                6.131795131030548,
                45.73898364800407
              ],
              [
                6.131591435871957,
                45.73910755207945
              ],
              [
                6.131549437825049,
                45.73913310322269
              ],
              [
                6.131502237086933,
                45.739152417247254
              ],
              [
                6.131499259625449,
                45.739153634870746
              ],
              [
                6.131488325981119,
                45.739158112050006
              ],
              [
                6.131485783653155,
                45.739164890400694
              ],
              [
                6.131486377012101,
                45.739171625716786
              ],
              [
                6.131476507129523,
                45.739174648273746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05951132944109853,
          "ground": "gnd"
        },
        "84_LVBranch0843447": {
          "bus1": "84_LVBus2176689",
          "bus2": "84_LVBus2202581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131476507129523,
                45.739174648273746
              ],
              [
                6.131466637246946,
                45.73917767083071
              ],
              [
                6.131440511328491,
                45.739161071751305
              ],
              [
                6.131420286500524,
                45.7391462906373
              ],
              [
                6.131382582351961,
                45.739128741175996
              ],
              [
                6.131342327195674,
                45.739115979755226
              ],
              [
                6.1313421425683,
                45.73911591394375
              ],
              [
                6.131317685704615,
                45.739106725330814
              ],
              [
                6.131308190409055,
                45.739109397431335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014159519361118467,
          "ground": "gnd"
        },
        "84_LVBranch1276486": {
          "bus1": "84_LVBus2202581",
          "bus2": "84_LVBus2202582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131308190409055,
                45.739109397431335
              ],
              [
                6.131298695113496,
                45.73911206953185
              ],
              [
                6.13131481192162,
                45.73912939455906
              ],
              [
                6.131330084218681,
                45.73916225852885
              ],
              [
                6.131330746135461,
                45.73918583496409
              ],
              [
                6.131322666303248,
                45.73920128541375
              ],
              [
                6.131295640137829,
                45.73921433238471
              ],
              [
                6.131180827072421,
                45.73926978255785
              ],
              [
                6.131177416113806,
                45.73927142916754
              ],
              [
                6.131115940830353,
                45.73929695447905
              ],
              [
                6.131105494486962,
                45.73930607184943
              ],
              [
                6.131094294936255,
                45.73931117047206
              ],
              [
                6.131094294936255,
                45.73931117047206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03222217708317841,
          "ground": "gnd"
        },
        "84_LVBranch1701850": {
          "bus1": "84_MVLV061985_LV",
          "bus2": "84_LVBus1597451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131997937025953,
                45.73835140786593
              ],
              [
                6.132012587451499,
                45.73836966511273
              ],
              [
                6.132012587451499,
                45.73836966511273
              ],
              [
                6.132122571464927,
                45.73841091646676
              ],
              [
                6.132198362483792,
                45.73839974998918
              ],
              [
                6.132214119241342,
                45.73840533268858
              ],
              [
                6.132222881517672,
                45.738402851942766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017112521914626762,
          "ground": "gnd"
        },
        "84_LVBranch0766064": {
          "bus1": "84_LVBus1597451",
          "bus2": "84_LVBus2170321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.132222881517672,
                45.738402851942766
              ],
              [
                6.132231643794001,
                45.73840037119696
              ],
              [
                6.132175415375257,
                45.73833825076763
              ],
              [
                6.131753339797009,
                45.73844735087169
              ],
              [
                6.13115947678128,
                45.7386722655929
              ],
              [
                6.131111603072724,
                45.73864956569675
              ],
              [
                6.131106283774199,
                45.738647043484875
              ],
              [
                6.131106283774199,
                45.738647043484875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10073609858725807,
          "ground": "gnd"
        },
        "84_LVBranch1197862": {
          "bus1": "84_MVLV061985_LV",
          "bus2": "84_LVBus1597449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131997937025953,
                45.73835140786593
              ],
              [
                6.131978575927342,
                45.73836237620732
              ],
              [
                6.131978575927342,
                45.73836237620732
              ],
              [
                6.131966282997351,
                45.738412394742056
              ],
              [
                6.131670186870526,
                45.738494065289686
              ],
              [
                6.131312573358704,
                45.73863476862749
              ],
              [
                6.131271043766143,
                45.7386083774019
              ],
              [
                6.131257684687755,
                45.73859988520225
              ],
              [
                6.131238252349983,
                45.73860329879042
              ],
              [
                6.131236658783794,
                45.73859921840214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06966188214963136,
          "ground": "gnd"
        },
        "84_LVBranch0827041": {
          "bus1": "84_LVBus1597449",
          "bus2": "84_LVBus2092379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131236658783794,
                45.73859921840214
              ],
              [
                6.131235065217605,
                45.738595138013864
              ],
              [
                6.131246137689084,
                45.73858465737493
              ],
              [
                6.131263622442965,
                45.73855282895243
              ],
              [
                6.131181791999457,
                45.7384238851739
              ],
              [
                6.131069120216558,
                45.73824633706737
              ],
              [
                6.131065137471684,
                45.73824006768921
              ],
              [
                6.131071520530307,
                45.7382212789487
              ],
              [
                6.131069675303227,
                45.738218957468185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04542585187172165,
          "ground": "gnd"
        },
        "84_LVBranch1911608": {
          "bus1": "84_LVBus2092379",
          "bus2": "84_LVBus2092382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131069675303227,
                45.738218957468185
              ],
              [
                6.131060955607303,
                45.738218979222644
              ],
              [
                6.131047175376011,
                45.73822768695545
              ],
              [
                6.131027982953309,
                45.73823383057885
              ],
              [
                6.130918571141019,
                45.73806623309967
              ],
              [
                6.130908891102183,
                45.738051401458264
              ],
              [
                6.130889270807161,
                45.73804742645273
              ],
              [
                6.130846496034419,
                45.738038776326775
              ],
              [
                6.130829915461057,
                45.738035419062776
              ],
              [
                6.130819707063452,
                45.73802019996394
              ],
              [
                6.130819707063452,
                45.73802019996394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03364822434009953,
          "ground": "gnd"
        },
        "84_LVBranch0799775": {
          "bus1": "84_LVBus2092379",
          "bus2": "84_LVBus2092380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131069675303227,
                45.738218957468185
              ],
              [
                6.131076549772071,
                45.73821661423322
              ],
              [
                6.131094179635017,
                45.73822175541834
              ],
              [
                6.131426233909831,
                45.738110722405374
              ],
              [
                6.131461827959225,
                45.73809881766142
              ],
              [
                6.131478412001009,
                45.738093275617246
              ],
              [
                6.131494146897312,
                45.738098543900264
              ],
              [
                6.131495271304831,
                45.738096943112396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035982353737388825,
          "ground": "gnd"
        },
        "84_LVBranch1737087": {
          "bus1": "84_LVBus2092380",
          "bus2": "84_LVBus2092381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.131495271304831,
                45.738096943112396
              ],
              [
                6.13149639571235,
                45.738095342324534
              ],
              [
                6.131482381225992,
                45.73808462053267
              ],
              [
                6.131357163866789,
                45.737883339888874
              ],
              [
                6.131345053617825,
                45.73786386172735
              ],
              [
                6.131349564860511,
                45.73785206281784
              ],
              [
                6.131357963734145,
                45.737830053345675
              ],
              [
                6.131357963734145,
                45.737830053345675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03226843422685134,
          "ground": "gnd"
        },
        "84_311321": {
          "bus1": "84_MVBus000152",
          "bus2": "84_MVLV086284",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123891801626781,
                45.738014262417316
              ],
              [
                6.123891801626781,
                45.738014262417316
              ],
              [
                6.124101422730193,
                45.7377870138358
              ],
              [
                6.124113427819351,
                45.73778090694409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.030068559087075914,
          "ground": "gnd"
        },
        "84_LVBranch0771000": {
          "bus1": "84_MVLV086284_LV",
          "bus2": "84_LVBus1597627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.124113427819351,
                45.73778090694409
              ],
              [
                6.12410857892415,
                45.73780127370135
              ],
              [
                6.12410857892415,
                45.73780127370135
              ],
              [
                6.123899173728528,
                45.73802661449848
              ],
              [
                6.123895051442235,
                45.738038480987235
              ],
              [
                6.123895051442235,
                45.738038480987235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031238868190517115,
          "ground": "gnd"
        },
        "84_LVBranch1281550": {
          "bus1": "84_LVBus1597627",
          "bus2": "84_LVBus1597634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123895051442235,
                45.738038480987235
              ],
              [
                6.123895051442235,
                45.738038480987235
              ],
              [
                6.12386156140087,
                45.738037810322766
              ],
              [
                6.123851975505884,
                45.73804804183987
              ],
              [
                6.123874534463701,
                45.73805808873149
              ],
              [
                6.123874534463701,
                45.73805808873149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006048352524266473,
          "ground": "gnd"
        },
        "84_LVBranch0566141": {
          "bus1": "84_LVBus1597627",
          "bus2": "84_LVBus1597628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123895051442235,
                45.738038480987235
              ],
              [
                6.123895051442235,
                45.738038480987235
              ],
              [
                6.123899959394032,
                45.738041386709746
              ],
              [
                6.124328426320822,
                45.73825337665821
              ],
              [
                6.124328426320822,
                45.73825337665821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041331117509738995,
          "ground": "gnd"
        },
        "84_LVBranch0780643": {
          "bus1": "84_LVBus1597628",
          "bus2": "84_LVBus1597633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.124328426320822,
                45.73825337665821
              ],
              [
                6.124328426320822,
                45.73825337665821
              ],
              [
                6.1244212511322,
                45.73821291648259
              ],
              [
                6.124496824966184,
                45.73814479237011
              ],
              [
                6.124538592089731,
                45.73811996331528
              ],
              [
                6.124630612133942,
                45.7381449580605
              ],
              [
                6.124711174088583,
                45.738149262961926
              ],
              [
                6.124750891849337,
                45.738143237906044
              ],
              [
                6.124761126388971,
                45.738124310516
              ],
              [
                6.124732395890979,
                45.738068923066386
              ],
              [
                6.124748553581981,
                45.73801217277913
              ],
              [
                6.124788618320304,
                45.737993444914956
              ],
              [
                6.124867545604916,
                45.737991761106194
              ],
              [
                6.124887404421134,
                45.7379887485525
              ],
              [
                6.124887404421134,
                45.7379887485525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.066201187682738,
          "ground": "gnd"
        },
        "84_LVBranch0521624": {
          "bus1": "84_LVBus1597628",
          "bus2": "84_LVBus1597629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.124328426320822,
                45.73825337665821
              ],
              [
                6.124328426320822,
                45.73825337665821
              ],
              [
                6.124714324279659,
                45.73841538089096
              ],
              [
                6.12492229799247,
                45.73847667636421
              ],
              [
                6.12492724817037,
                45.73847813947477
              ],
              [
                6.125116328764152,
                45.738533866757834
              ],
              [
                6.125116722428741,
                45.7385339795619
              ],
              [
                6.12542076218617,
                45.738606521986945
              ],
              [
                6.125420905828693,
                45.73860655316368
              ],
              [
                6.125426931100616,
                45.73860812405334
              ],
              [
                6.125426931100616,
                45.73860812405334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09450697512345035,
          "ground": "gnd"
        },
        "84_LVBranch0689545": {
          "bus1": "84_LVBus1597629",
          "bus2": "84_LVBus1597631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.125426931100616,
                45.73860812405334
              ],
              [
                6.125426931100616,
                45.73860812405334
              ],
              [
                6.12543335580165,
                45.738608024134614
              ],
              [
                6.12634160302477,
                45.7385981934714
              ],
              [
                6.126347681223963,
                45.738598105207075
              ],
              [
                6.126348028342179,
                45.73859810248648
              ],
              [
                6.126348028342179,
                45.73859810248648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07169514748158183,
          "ground": "gnd"
        },
        "84_LVBranch1601108": {
          "bus1": "84_LVBus1597631",
          "bus2": "84_LVBus1597632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.126348028342179,
                45.73859810248648
              ],
              [
                6.126348028342179,
                45.73859810248648
              ],
              [
                6.126390338243139,
                45.7384840835148
              ],
              [
                6.127088023737062,
                45.73817408132051
              ],
              [
                6.127110129681204,
                45.738193969705605
              ],
              [
                6.127114078939864,
                45.738197520177806
              ],
              [
                6.127114078939864,
                45.738197520177806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0807034920471322,
          "ground": "gnd"
        },
        "84_LVBranch0185345": {
          "bus1": "84_LVBus1597629",
          "bus2": "84_LVBus1597630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.125426931100616,
                45.73860812405334
              ],
              [
                6.125426931100616,
                45.73860812405334
              ],
              [
                6.125429529050427,
                45.73860401010292
              ],
              [
                6.12553985285713,
                45.73836570124003
              ],
              [
                6.125591719074019,
                45.73828338926
              ],
              [
                6.125639385863161,
                45.73820771326617
              ],
              [
                6.126580410542342,
                45.73795216580796
              ],
              [
                6.126586395616234,
                45.73795054045071
              ],
              [
                6.126586395616234,
                45.73795054045071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1265889821555484,
          "ground": "gnd"
        },
        "84_LVBranch1625686": {
          "bus1": "84_MVLV086284_LV",
          "bus2": "84_LVBus1597617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.124113427819351,
                45.73778090694409
              ],
              [
                6.124101286026523,
                45.73779436828246
              ],
              [
                6.124101286026523,
                45.73779436828246
              ],
              [
                6.123878520664277,
                45.73803210363561
              ],
              [
                6.123878520664277,
                45.73803210363561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03160350583762618,
          "ground": "gnd"
        },
        "84_LVBranch0185346": {
          "bus1": "84_LVBus1597617",
          "bus2": "84_LVBus1597618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123878520664277,
                45.73803210363561
              ],
              [
                6.123878520664277,
                45.73803210363561
              ],
              [
                6.123844640567849,
                45.73801904329818
              ],
              [
                6.123606398942217,
                45.737927233824614
              ],
              [
                6.123602395409161,
                45.73792569366259
              ],
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123337449156326,
                45.73782358035641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048067222236394626,
          "ground": "gnd"
        },
        "84_LVBranch1785372": {
          "bus1": "84_LVBus1597618",
          "bus2": "84_LVBus1597624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123282621940338,
                45.737811920570465
              ],
              [
                6.123315060070063,
                45.7377973147745
              ],
              [
                6.123315060070063,
                45.7377973147745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007461062794484101,
          "ground": "gnd"
        },
        "84_LVBranch1397490": {
          "bus1": "84_LVBus1597624",
          "bus2": "84_LVBus1597625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123315060070063,
                45.7377973147745
              ],
              [
                6.123315060070063,
                45.7377973147745
              ],
              [
                6.123282049210215,
                45.73778491848198
              ],
              [
                6.123283486292999,
                45.737749742117174
              ],
              [
                6.123261715939438,
                45.73773246277984
              ],
              [
                6.123164060487,
                45.73773395804715
              ],
              [
                6.123149020922828,
                45.737945232838356
              ],
              [
                6.12288669900453,
                45.73798381148536
              ],
              [
                6.122898911159819,
                45.73815896642003
              ],
              [
                6.123165604859009,
                45.738166500864956
              ],
              [
                6.123175959667545,
                45.73814968625559
              ],
              [
                6.123176956152501,
                45.738148652823725
              ],
              [
                6.123179562165597,
                45.738145961786515
              ],
              [
                6.123179562165597,
                45.738145961786515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10416221209928227,
          "ground": "gnd"
        },
        "84_LVBranch0111935": {
          "bus1": "84_LVBus1597618",
          "bus2": "84_LVBus1597621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123522344666384,
                45.738305624439505
              ],
              [
                6.123524007548202,
                45.738309972792095
              ],
              [
                6.123524007548202,
                45.738309972792095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0559765231882204,
          "ground": "gnd"
        },
        "84_LVBranch0766076": {
          "bus1": "84_LVBus1597621",
          "bus2": "84_LVBus1597622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123524007548202,
                45.738309972792095
              ],
              [
                6.123524007548202,
                45.738309972792095
              ],
              [
                6.123511375908473,
                45.73833201638977
              ],
              [
                6.123525957602286,
                45.738375659101294
              ],
              [
                6.123536688316212,
                45.73837850336574
              ],
              [
                6.123556092850243,
                45.73838364884894
              ],
              [
                6.123556092850243,
                45.73838364884894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010129488650881115,
          "ground": "gnd"
        },
        "84_LVBranch1858901": {
          "bus1": "84_LVBus1597622",
          "bus2": "84_LVBus1597623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123556092850243,
                45.73838364884894
              ],
              [
                6.123556092850243,
                45.73838364884894
              ],
              [
                6.123533859185061,
                45.73839700948066
              ],
              [
                6.123468966337611,
                45.73840730673197
              ],
              [
                6.123398089921515,
                45.738424110948415
              ],
              [
                6.123371527202135,
                45.73844932697879
              ],
              [
                6.123372517127282,
                45.73846370498733
              ],
              [
                6.123372517127282,
                45.73846370498733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018365037389446236,
          "ground": "gnd"
        },
        "84_LVBranch0088797": {
          "bus1": "84_LVBus1597618",
          "bus2": "84_LVBus1597619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123337449156326,
                45.73782358035641
              ],
              [
                6.123336678436758,
                45.737819111811966
              ],
              [
                6.123273735882157,
                45.737451925913454
              ],
              [
                6.123273134035697,
                45.737448415432105
              ],
              [
                6.12327296517294,
                45.73744745736872
              ],
              [
                6.12327296517294,
                45.73744745736872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04210481149089178,
          "ground": "gnd"
        },
        "84_LVBranch0111948": {
          "bus1": "84_LVBus1597619",
          "bus2": "84_LVBus1597620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.12327296517294,
                45.73744745736872
              ],
              [
                6.12327296517294,
                45.73744745736872
              ],
              [
                6.123271811328304,
                45.73744302877977
              ],
              [
                6.123169051719542,
                45.73704920187906
              ],
              [
                6.12316812720414,
                45.73704567526909
              ],
              [
                6.123201359029722,
                45.73659419643887
              ],
              [
                6.123171137880266,
                45.73631813906776
              ],
              [
                6.123170213820361,
                45.736313684708065
              ],
              [
                6.123170213820361,
                45.736313684708065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12691563952450793,
          "ground": "gnd"
        },
        "84_LVBranch1701842": {
          "bus1": "84_MVLV070815_LV",
          "bus2": "84_LVBus1597569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121116998348564,
                45.73436060105173
              ],
              [
                6.121101948457575,
                45.73434207680495
              ],
              [
                6.121101948457575,
                45.73434207680495
              ],
              [
                6.121090847030499,
                45.734326166502576
              ],
              [
                6.121090847030499,
                45.734326166502576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019681783459388385,
          "ground": "gnd"
        },
        "84_LVBranch1264191": {
          "bus1": "84_MVLV070815_LV",
          "bus2": "84_LVBus1597558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121116998348564,
                45.73436060105173
              ],
              [
                6.121112669966131,
                45.734341435822834
              ],
              [
                6.121112669966131,
                45.734341435822834
              ],
              [
                6.121131220856122,
                45.73431288779524
              ],
              [
                6.12107650560368,
                45.734246901320844
              ],
              [
                6.120885594810486,
                45.73412166762079
              ],
              [
                6.12084227055592,
                45.734104772846706
              ],
              [
                6.120807290014975,
                45.734113996425044
              ],
              [
                6.120807290014975,
                45.734113996425044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03909622567189891,
          "ground": "gnd"
        },
        "84_LVBranch0072511": {
          "bus1": "84_LVBus1597558",
          "bus2": "84_LVBus1597559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120807290014975,
                45.734113996425044
              ],
              [
                6.120807290014975,
                45.734113996425044
              ],
              [
                6.12078951069202,
                45.73416310864634
              ],
              [
                6.120398870983614,
                45.735239821619714
              ],
              [
                6.12039768284303,
                45.735244239162796
              ],
              [
                6.12039768284303,
                45.735244239162796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12960538464323026,
          "ground": "gnd"
        },
        "84_LVBranch0026351": {
          "bus1": "84_LVBus1597558",
          "bus2": "84_LVBus1597560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120807290014975,
                45.734113996425044
              ],
              [
                6.120807290014975,
                45.734113996425044
              ],
              [
                6.121635791087161,
                45.73481421272337
              ],
              [
                6.122924522370141,
                45.73543974768432
              ],
              [
                6.122924522370141,
                45.73543974768432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22311486447485676,
          "ground": "gnd"
        },
        "84_LVBranch0599440": {
          "bus1": "84_LVBus1597560",
          "bus2": "84_LVBus1597561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.122924522370141,
                45.73543974768432
              ],
              [
                6.122924522370141,
                45.73543974768432
              ],
              [
                6.12344657976579,
                45.73548474088826
              ],
              [
                6.123502218376091,
                45.735489536701884
              ],
              [
                6.12351683985526,
                45.73549079943759
              ],
              [
                6.12351683985526,
                45.73549079943759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046448913865829146,
          "ground": "gnd"
        },
        "84_LVBranch0545193": {
          "bus1": "84_LVBus1597561",
          "bus2": "84_LVBus1597562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.12351683985526,
                45.73549079943759
              ],
              [
                6.12351683985526,
                45.73549079943759
              ],
              [
                6.123713476812272,
                45.735324481729705
              ],
              [
                6.123931601938568,
                45.73513999123422
              ],
              [
                6.12393494433726,
                45.735137536516675
              ],
              [
                6.123936034455099,
                45.735136743107404
              ],
              [
                6.123936034455099,
                45.735136743107404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051119548224634236,
          "ground": "gnd"
        },
        "84_LVBranch0941465": {
          "bus1": "84_LVBus1597562",
          "bus2": "84_LVBus1597563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.123936034455099,
                45.735136743107404
              ],
              [
                6.123936034455099,
                45.735136743107404
              ],
              [
                6.12394158794705,
                45.73515668654631
              ],
              [
                6.124142299972641,
                45.735206113597656
              ],
              [
                6.124235348702708,
                45.73495473461472
              ],
              [
                6.124237682895458,
                45.73485564027328
              ],
              [
                6.124227406124036,
                45.73482986659932
              ],
              [
                6.124227406124036,
                45.73482986659932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061670840533661335,
          "ground": "gnd"
        },
        "84_LVBranch1349438": {
          "bus1": "84_LVBus1597563",
          "bus2": "84_LVBus1597564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.124227406124036,
                45.73482986659932
              ],
              [
                6.124227406124036,
                45.73482986659932
              ],
              [
                6.124210176171802,
                45.7348529212599
              ],
              [
                6.12421006096878,
                45.73487889274145
              ],
              [
                6.123992036687373,
                45.73488157128419
              ],
              [
                6.123985300337423,
                45.734866864910984
              ],
              [
                6.123981212482958,
                45.734857932754544
              ],
              [
                6.123981212482958,
                45.734857932754544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025509859440367183,
          "ground": "gnd"
        },
        "84_LVBranch0345805": {
          "bus1": "84_LVBus1597561",
          "bus2": "84_LVBus1597565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.12351683985526,
                45.73549079943759
              ],
              [
                6.12351683985526,
                45.73549079943759
              ],
              [
                6.125215874806208,
                45.73563455251574
              ],
              [
                6.125215874806208,
                45.73563455251574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13320015818418077,
          "ground": "gnd"
        },
        "84_LVBranch1775237": {
          "bus1": "84_LVBus1597565",
          "bus2": "84_LVBus1597566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.125215874806208,
                45.73563455251574
              ],
              [
                6.125215874806208,
                45.73563455251574
              ],
              [
                6.125232048114372,
                45.73559559973719
              ],
              [
                6.12554085692278,
                45.735690552109325
              ],
              [
                6.125541326546242,
                45.73571305412154
              ],
              [
                6.125541342974737,
                45.73571366605283
              ],
              [
                6.125541430737079,
                45.7357175541772
              ],
              [
                6.125541430737079,
                45.7357175541772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03376020147233521,
          "ground": "gnd"
        },
        "84_LVBranch1733285": {
          "bus1": "84_LVBus1597566",
          "bus2": "84_LVBus1597567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.125541430737079,
                45.7357175541772
              ],
              [
                6.125541430737079,
                45.7357175541772
              ],
              [
                6.125546749943636,
                45.735715041640034
              ],
              [
                6.12557630975641,
                45.73570106378744
              ],
              [
                6.126226879269781,
                45.735902462598695
              ],
              [
                6.126309278880159,
                45.73599695585317
              ],
              [
                6.126340658367574,
                45.73630303962653
              ],
              [
                6.126413606315283,
                45.73636022028224
              ],
              [
                6.126415762486302,
                45.73644751684462
              ],
              [
                6.126460784191802,
                45.73646024497277
              ],
              [
                6.126466139088595,
                45.73646273015865
              ],
              [
                6.126466139088595,
                45.73646273015865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12755582747143707,
          "ground": "gnd"
        },
        "84_LVBranch1598165": {
          "bus1": "84_MVLV070815_LV",
          "bus2": "84_LVBus1597554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.121116998348564,
                45.73436060105173
              ],
              [
                6.121121932566162,
                45.73434351918188
              ],
              [
                6.121121932566162,
                45.73434351918188
              ],
              [
                6.121128672752528,
                45.7343358608777
              ],
              [
                6.121149404283614,
                45.734312274250854
              ],
              [
                6.121075847751769,
                45.73423733993709
              ],
              [
                6.120888338169999,
                45.734112000488125
              ],
              [
                6.120805164580968,
                45.734080111281585
              ],
              [
                6.120771797849418,
                45.734095405244325
              ],
              [
                6.120761049854324,
                45.73410033447939
              ],
              [
                6.120761049854324,
                45.73410033447939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04584524221045174,
          "ground": "gnd"
        },
        "84_LVBranch0086137": {
          "bus1": "84_LVBus1597554",
          "bus2": "84_LVBus1597555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.120761049854324,
                45.73410033447939
              ],
              [
                6.120761049854324,
                45.73410033447939
              ],
              [
                6.120616598052476,
                45.73408765312035
              ],
              [
                6.119463073585627,
                45.73430287839018
              ],
              [
                6.119449192440732,
                45.73430545422359
              ],
              [
                6.119441441193495,
                45.73430664338143
              ],
              [
                6.119441441193495,
                45.73430664338143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10598137630857246,
          "ground": "gnd"
        },
        "84_LVBranch0607500": {
          "bus1": "84_LVBus1597555",
          "bus2": "84_LVBus1597556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119441441193495,
                45.73430664338143
              ],
              [
                6.119441441193495,
                45.73430664338143
              ],
              [
                6.119439641841473,
                45.73431096443364
              ],
              [
                6.119359995169201,
                45.73461837036188
              ],
              [
                6.119358195800613,
                45.73462269141296
              ],
              [
                6.119358195800613,
                45.73462269141296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03572534393482943,
          "ground": "gnd"
        },
        "84_189386": {
          "bus1": "84_MVBus000151",
          "bus2": "84_MVLV145627",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115016725544129,
                45.73304185400231
              ],
              [
                6.115016725544129,
                45.73304185400231
              ],
              [
                6.115081135080486,
                45.73301111366152
              ],
              [
                6.115102097071201,
                45.73300227407596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006066875089314841,
          "ground": "gnd"
        },
        "84_LVBranch1754630": {
          "bus1": "84_MVLV145627_LV",
          "bus2": "84_LVBus1597946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.115102097071201,
                45.73300227407596
              ],
              [
                6.115079145187241,
                45.73300367779162
              ],
              [
                6.115079145187241,
                45.73300367779162
              ],
              [
                6.115013877319482,
                45.73302323321924
              ],
              [
                6.114761095080311,
                45.73274558444008
              ],
              [
                6.114479472936385,
                45.73260622866928
              ],
              [
                6.114402503376667,
                45.732568136235265
              ],
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114387596168266,
                45.732537041491575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07994573826132131,
          "ground": "gnd"
        },
        "84_LVBranch0625627": {
          "bus1": "84_LVBus1597946",
          "bus2": "84_LVBus1597951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114885482378183,
                45.732374859782595
              ],
              [
                6.114902516099204,
                45.73236931404899
              ],
              [
                6.114919235190951,
                45.732363868982695
              ],
              [
                6.114925073164891,
                45.732361978982716
              ],
              [
                6.114925073164891,
                45.732361978982716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04613847256296959,
          "ground": "gnd"
        },
        "84_LVBranch0578890": {
          "bus1": "84_LVBus1597946",
          "bus2": "84_LVBus1597947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114676040536809,
                45.732728543882764
              ],
              [
                6.114763223798363,
                45.732808409233606
              ],
              [
                6.114763223798363,
                45.732808409233606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04211041359349903,
          "ground": "gnd"
        },
        "84_LVBranch0607962": {
          "bus1": "84_LVBus1597947",
          "bus2": "84_LVBus1597948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114763223798363,
                45.732808409233606
              ],
              [
                6.114763223798363,
                45.732808409233606
              ],
              [
                6.114769639818959,
                45.732808193104006
              ],
              [
                6.115501242182748,
                45.73283292286716
              ],
              [
                6.115995903182368,
                45.732810247686565
              ],
              [
                6.116004477637208,
                45.73281112066898
              ],
              [
                6.116004477637208,
                45.73281112066898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09676964622447179,
          "ground": "gnd"
        },
        "84_LVBranch0263108": {
          "bus1": "84_LVBus1597948",
          "bus2": "84_LVBus1597949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.116004477637208,
                45.73281112066898
              ],
              [
                6.116004477637208,
                45.73281112066898
              ],
              [
                6.116668869833082,
                45.732449054970694
              ],
              [
                6.116673940244816,
                45.732446290037394
              ],
              [
                6.116673940244816,
                45.732446290037394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06602655080184949,
          "ground": "gnd"
        },
        "84_LVBranch0336010": {
          "bus1": "84_LVBus1597947",
          "bus2": "84_LVBus1597950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114763223798363,
                45.732808409233606
              ],
              [
                6.114763223798363,
                45.732808409233606
              ],
              [
                6.114758423669527,
                45.73283833035176
              ],
              [
                6.115046988434073,
                45.73313077930963
              ],
              [
                6.115266655272357,
                45.73335339301621
              ],
              [
                6.1153463441322,
                45.7333864844367
              ],
              [
                6.115440490938728,
                45.73342558280805
              ],
              [
                6.115652138323078,
                45.73349342692702
              ],
              [
                6.115993762694893,
                45.73360292624813
              ],
              [
                6.116030126729759,
                45.73361458105279
              ],
              [
                6.116369504565862,
                45.733723371364675
              ],
              [
                6.116369504565862,
                45.733723371364675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16818633354857973,
          "ground": "gnd"
        },
        "84_LVBranch0338006": {
          "bus1": "84_LVBus1597946",
          "bus2": "84_LVBus1597952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.114387596168266,
                45.732537041491575
              ],
              [
                6.113817817999653,
                45.73234440312221
              ],
              [
                6.113792062156715,
                45.73233568698114
              ],
              [
                6.113787690879858,
                45.73233421291986
              ],
              [
                6.113781897963726,
                45.73233226432469
              ],
              [
                6.113781897963726,
                45.73233226432469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05235149686014979,
          "ground": "gnd"
        },
        "84_230582": {
          "bus1": "84_MVLV088794",
          "bus2": "84_MVBus000164",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110242380673058,
                45.7322821312968
              ],
              [
                6.110239293150701,
                45.73229955576299
              ],
              [
                6.110258599575692,
                45.73233294387643
              ],
              [
                6.110318740100555,
                45.73243698756644
              ],
              [
                6.110344447760921,
                45.73252018552794
              ],
              [
                6.110315153310442,
                45.73260348674745
              ],
              [
                6.110263282469094,
                45.732685791182426
              ],
              [
                6.110300771868707,
                45.732794866360464
              ],
              [
                6.110428501839632,
                45.73316643353608
              ],
              [
                6.110495127409631,
                45.733331236823744
              ],
              [
                6.110495127409631,
                45.733331236823744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11945952930435615,
          "ground": "gnd"
        },
        "84_317662": {
          "bus1": "84_MVBus000164",
          "bus2": "84_MVBus000165",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110495127409631,
                45.733331236823744
              ],
              [
                6.110495127409631,
                45.733331236823744
              ],
              [
                6.110719908565144,
                45.733691449884354
              ],
              [
                6.110951035818247,
                45.73392535908412
              ],
              [
                6.111243810414729,
                45.73422164784353
              ],
              [
                6.111550061623167,
                45.734418332515794
              ],
              [
                6.112159186138487,
                45.73469381156885
              ],
              [
                6.112429856300573,
                45.734884350980636
              ],
              [
                6.112649001868243,
                45.7351256589751
              ],
              [
                6.112851317726314,
                45.73544984894806
              ],
              [
                6.112943325548559,
                45.735697193193396
              ],
              [
                6.112951804498801,
                45.736294104369314
              ],
              [
                6.112909259803105,
                45.737204477623116
              ],
              [
                6.112827980281097,
                45.737732615267404
              ],
              [
                6.112713115194344,
                45.73799041895512
              ],
              [
                6.112643891623052,
                45.73814580669722
              ],
              [
                6.112620916286247,
                45.73835955264466
              ],
              [
                6.112543993867114,
                45.73865987126968
              ],
              [
                6.112545137412282,
                45.73896806422332
              ],
              [
                6.112684929385825,
                45.739219051549135
              ],
              [
                6.112772756778789,
                45.73937676334362
              ],
              [
                6.11279877431,
                45.73960226259797
              ],
              [
                6.112727321149038,
                45.73972726345822
              ],
              [
                6.112486420499044,
                45.73986147199004
              ],
              [
                6.112388788408673,
                45.73993305910871
              ],
              [
                6.112225682576704,
                45.74036236857962
              ],
              [
                6.112072157064586,
                45.74093146051601
              ],
              [
                6.112101139023078,
                45.74109861131742
              ],
              [
                6.112299275350631,
                45.7413616506216
              ],
              [
                6.112716957113558,
                45.74168910394822
              ],
              [
                6.112925876417059,
                45.74189047709481
              ],
              [
                6.113055885498263,
                45.742071736534406
              ],
              [
                6.113111694032842,
                45.74219245324645
              ],
              [
                6.113125158757438,
                45.742242790940736
              ],
              [
                6.113127354221011,
                45.74242893866498
              ],
              [
                6.113060499337086,
                45.742577671697354
              ],
              [
                6.113030840875483,
                45.742827292914384
              ],
              [
                6.113093296210837,
                45.74291103697131
              ],
              [
                6.113093296210837,
                45.74291103697131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.184751880948952,
          "ground": "gnd"
        },
        "84_373762": {
          "bus1": "84_MVBus000165",
          "bus2": "84_MVLV149749",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113093296210837,
                45.74291103697131
              ],
              [
                6.113093296210837,
                45.74291103697131
              ],
              [
                6.112816863254278,
                45.7430141245882
              ],
              [
                6.112803817787157,
                45.74302366089288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.024373394590680872,
          "ground": "gnd"
        },
        "84_LVBranch1496590": {
          "bus1": "84_MVLV149749_LV",
          "bus2": "84_LVBus1597958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112803817787157,
                45.74302366089288
              ],
              [
                6.112830467130432,
                45.74302396175286
              ],
              [
                6.112830467130432,
                45.74302396175286
              ],
              [
                6.112835939289265,
                45.743021597829326
              ],
              [
                6.112859851563933,
                45.74301126337289
              ],
              [
                6.11292487605601,
                45.742981611818315
              ],
              [
                6.112974744775169,
                45.74295886546363
              ],
              [
                6.113032636079734,
                45.74293848808787
              ],
              [
                6.113079171189088,
                45.74290709901398
              ],
              [
                6.113087904165839,
                45.74291344324641
              ],
              [
                6.113100117008575,
                45.742922318413584
              ],
              [
                6.113136660252815,
                45.74296572733084
              ],
              [
                6.113148235350415,
                45.74297599304162
              ],
              [
                6.113154534970996,
                45.742979122593404
              ],
              [
                6.113175338418417,
                45.74297203620312
              ],
              [
                6.113206206807392,
                45.74295303684766
              ],
              [
                6.113255295349092,
                45.74293373031776
              ],
              [
                6.113295722412591,
                45.74292111040702
              ],
              [
                6.113319060110821,
                45.74291271370378
              ],
              [
                6.11333114996157,
                45.74290837057354
              ],
              [
                6.113349245684801,
                45.7429028794955
              ],
              [
                6.113351726819436,
                45.74290529092748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05089235599094973,
          "ground": "gnd"
        },
        "84_LVBranch1006920": {
          "bus1": "84_LVBus1597958",
          "bus2": "84_LVBus2051278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113351726819436,
                45.74290529092748
              ],
              [
                6.113354207954071,
                45.74290770235947
              ],
              [
                6.113339688624946,
                45.74291750452137
              ],
              [
                6.11333647281748,
                45.74292612449277
              ],
              [
                6.113353056932596,
                45.74293514969951
              ],
              [
                6.113390390387635,
                45.74294772767299
              ],
              [
                6.113434208509219,
                45.74296594192053
              ],
              [
                6.113461553353802,
                45.74297730694774
              ],
              [
                6.113482630032551,
                45.74298506399983
              ],
              [
                6.11350267380717,
                45.74298358752367
              ],
              [
                6.11350984423513,
                45.74298834504263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017280372206571727,
          "ground": "gnd"
        },
        "84_LVBranch1891973": {
          "bus1": "84_LVBus2051278",
          "bus2": "84_LVBus2180219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11350984423513,
                45.74298834504263
              ],
              [
                6.113517014663091,
                45.74299310256159
              ],
              [
                6.113482153406879,
                45.74300453537269
              ],
              [
                6.11345211071492,
                45.74298104756075
              ],
              [
                6.113882257464565,
                45.74281918134188
              ],
              [
                6.113939377882592,
                45.74291288631554
              ],
              [
                6.113936260910663,
                45.74294111143043
              ],
              [
                6.113936260910663,
                45.74294111143043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058973501741007045,
          "ground": "gnd"
        },
        "84_LVBranch1879003": {
          "bus1": "84_LVBus2180219",
          "bus2": "84_LVBus2180221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113936260910663,
                45.74294111143043
              ],
              [
                6.113936260910663,
                45.74294111143043
              ],
              [
                6.113964964933873,
                45.74290952075748
              ],
              [
                6.113847390001928,
                45.74266794631252
              ],
              [
                6.11346890743668,
                45.742223669927135
              ],
              [
                6.113456445387272,
                45.74222408950854
              ],
              [
                6.113451876396923,
                45.742224243340274
              ],
              [
                6.113434254981635,
                45.74222483662773
              ],
              [
                6.113434254981635,
                45.74222483662773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09272467186682903,
          "ground": "gnd"
        },
        "84_LVBranch0857957": {
          "bus1": "84_LVBus2180221",
          "bus2": "84_LVBus2180222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113434254981635,
                45.74222483662773
              ],
              [
                6.113434254981635,
                45.74222483662773
              ],
              [
                6.1134416961335,
                45.74220206836041
              ],
              [
                6.113259929751435,
                45.74200913127111
              ],
              [
                6.113259929751435,
                45.74200913127111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02828552093758882,
          "ground": "gnd"
        },
        "84_LVBranch0835819": {
          "bus1": "84_LVBus2180219",
          "bus2": "84_LVBus2180220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113936260910663,
                45.74294111143043
              ],
              [
                6.113936260910663,
                45.74294111143043
              ],
              [
                6.113942551149514,
                45.7429420435233
              ],
              [
                6.113948828554181,
                45.74294297604808
              ],
              [
                6.113985648874576,
                45.74294845549959
              ],
              [
                6.113995001225002,
                45.742966812291776
              ],
              [
                6.114101620384067,
                45.743176032768375
              ],
              [
                6.114083465533077,
                45.743198081005765
              ],
              [
                6.114080995333768,
                45.74320107347929
              ],
              [
                6.114080246634957,
                45.74320197237925
              ],
              [
                6.114080246634957,
                45.74320197237925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03411386540996972,
          "ground": "gnd"
        },
        "84_LVBranch1476121": {
          "bus1": "84_MVLV149749_LV",
          "bus2": "84_LVBus1597956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112803817787157,
                45.74302366089288
              ],
              [
                6.112825507241335,
                45.743018985666225
              ],
              [
                6.112825507241335,
                45.743018985666225
              ],
              [
                6.112900171644146,
                45.742984343948436
              ],
              [
                6.112922709126154,
                45.74297365944561
              ],
              [
                6.112967262054384,
                45.74295499211287
              ],
              [
                6.113010626671343,
                45.74294075121926
              ],
              [
                6.113047068830899,
                45.74292704959129
              ],
              [
                6.113071911415902,
                45.742921646676784
              ],
              [
                6.113097716449111,
                45.74294299845045
              ],
              [
                6.113107537907917,
                45.742953016960165
              ],
              [
                6.113126448776923,
                45.74297232202618
              ],
              [
                6.113138639955479,
                45.7429881874238
              ],
              [
                6.113149136737785,
                45.74300185808954
              ],
              [
                6.113158190821599,
                45.743026178672665
              ],
              [
                6.113161395723392,
                45.743047372554145
              ],
              [
                6.113170700446249,
                45.74306897356386
              ],
              [
                6.11318248299987,
                45.74309630973762
              ],
              [
                6.11318630134747,
                45.743112574100834
              ],
              [
                6.113189614697858,
                45.74312672979096
              ],
              [
                6.11318918294677,
                45.74313561631355
              ],
              [
                6.11318511580535,
                45.74313970735102
              ],
              [
                6.113175677547589,
                45.74314088977721
              ],
              [
                6.11317146871142,
                45.74314141877525
              ],
              [
                6.113168713747027,
                45.74314176372133
              ],
              [
                6.11316305103884,
                45.74314247677086
              ],
              [
                6.113151423423117,
                45.74314905609308
              ],
              [
                6.113154698512933,
                45.74315244509167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0516087956383434,
          "ground": "gnd"
        },
        "84_LVBranch1135356": {
          "bus1": "84_LVBus1597956",
          "bus2": "84_LVBus2087636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113154698512933,
                45.74315244509167
              ],
              [
                6.113157973602749,
                45.74315583409026
              ],
              [
                6.113163843877885,
                45.743153835045874
              ],
              [
                6.113166885639834,
                45.74315279590567
              ],
              [
                6.113187092000799,
                45.74314937748934
              ],
              [
                6.113200023985872,
                45.74315411219595
              ],
              [
                6.113207944322021,
                45.74317185073174
              ],
              [
                6.113228920531888,
                45.74320792951911
              ],
              [
                6.113269994353027,
                45.743278531416095
              ],
              [
                6.113285531623358,
                45.74331071309153
              ],
              [
                6.113299465234422,
                45.743330032581596
              ],
              [
                6.113314649138601,
                45.743367558350975
              ],
              [
                6.113331335604786,
                45.74339530587017
              ],
              [
                6.113354513864905,
                45.74343385050543
              ],
              [
                6.113366501791499,
                45.743445255208385
              ],
              [
                6.113381748539624,
                45.74345203764006
              ],
              [
                6.113402969319253,
                45.743451025957974
              ],
              [
                6.1134019232798416,
                45.74345471355264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04153885903898927,
          "ground": "gnd"
        },
        "84_LVBranch0715133": {
          "bus1": "84_LVBus2087636",
          "bus2": "84_LVBus2087637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1134019232798416,
                45.74345471355264
              ],
              [
                6.113400877240431,
                45.7434584011473
              ],
              [
                6.113379934354503,
                45.743457277798406
              ],
              [
                6.113370635401455,
                45.74346123874182
              ],
              [
                6.113385653381583,
                45.743496347182635
              ],
              [
                6.113400043388754,
                45.74354759946533
              ],
              [
                6.113409325945026,
                45.74358067624856
              ],
              [
                6.113412888146862,
                45.74366495280416
              ],
              [
                6.113411830753641,
                45.743675031315576
              ],
              [
                6.113422067792942,
                45.743684729572244
              ],
              [
                6.113440322678541,
                45.74368754667778
              ],
              [
                6.113469069613356,
                45.7436919740826
              ],
              [
                6.1134689315658335,
                45.7436962390868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03168719495791294,
          "ground": "gnd"
        },
        "84_LVBranch0839972": {
          "bus1": "84_LVBus2087637",
          "bus2": "84_LVBus2093503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1134689315658335,
                45.7436962390868
              ],
              [
                6.113468793518312,
                45.743700504091
              ],
              [
                6.113444205737337,
                45.74369707155098
              ],
              [
                6.113430581492817,
                45.74370117812087
              ],
              [
                6.113402163542609,
                45.74378096498206
              ],
              [
                6.113393157967322,
                45.74380624485119
              ],
              [
                6.113389963379675,
                45.743831284044944
              ],
              [
                6.113395113265391,
                45.74386824691896
              ],
              [
                6.113404231782484,
                45.743893502062186
              ],
              [
                6.113413406901044,
                45.74392576282025
              ],
              [
                6.113430930729258,
                45.74394678086281
              ],
              [
                6.113448427236333,
                45.74397358237876
              ],
              [
                6.113473374168423,
                45.74400134901168
              ],
              [
                6.113499032471836,
                45.74402992034244
              ],
              [
                6.113516512786021,
                45.74405985686489
              ],
              [
                6.11353086959438,
                45.744079153081785
              ],
              [
                6.11353969863548,
                45.74411011945657
              ],
              [
                6.113544349411287,
                45.7441192086577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051514217547362524,
          "ground": "gnd"
        },
        "84_LVBranch1276828": {
          "bus1": "84_LVBus2093503",
          "bus2": "84_LVBus2246776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113544349411287,
                45.7441192086577
              ],
              [
                6.113549000187092,
                45.74412829785883
              ],
              [
                6.113550793579729,
                45.744127624995556
              ],
              [
                6.11362177694101,
                45.74410080782971
              ],
              [
                6.113818588606628,
                45.74402644781759
              ],
              [
                6.113883676787003,
                45.7441125257924
              ],
              [
                6.113903805619843,
                45.74414337287128
              ],
              [
                6.114134976765444,
                45.74408154614543
              ],
              [
                6.114236511679019,
                45.744032803320174
              ],
              [
                6.114236511679019,
                45.744032803320174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06727111889374417,
          "ground": "gnd"
        },
        "84_LVBranch0840463": {
          "bus1": "84_LVBus2246776",
          "bus2": "84_LVBus2246777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114236511679019,
                45.744032803320174
              ],
              [
                6.114236511679019,
                45.744032803320174
              ],
              [
                6.114240053437427,
                45.74402818050262
              ],
              [
                6.114242311729731,
                45.7440236009052
              ],
              [
                6.114243026826884,
                45.743996555522955
              ],
              [
                6.114242471277072,
                45.74398846784036
              ],
              [
                6.114222046485408,
                45.74397204214537
              ],
              [
                6.114222046485408,
                45.74397204214537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007448635309556499,
          "ground": "gnd"
        },
        "84_LVBranch1694629": {
          "bus1": "84_LVBus2246777",
          "bus2": "84_LVBus2246778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114222046485408,
                45.74397204214537
              ],
              [
                6.114222046485408,
                45.74397204214537
              ],
              [
                6.114227921840551,
                45.7439738618862
              ],
              [
                6.114264104992414,
                45.743985037200375
              ],
              [
                6.114254734260496,
                45.7443168140674
              ],
              [
                6.11423706783761,
                45.74433043324296
              ],
              [
                6.114232816166067,
                45.74433371088643
              ],
              [
                6.114232742861371,
                45.74433376739752
              ],
              [
                6.114232742861371,
                45.74433376739752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043005949882457685,
          "ground": "gnd"
        },
        "84_LVBranch1276854": {
          "bus1": "84_LVBus2246778",
          "bus2": "84_LVBus2246779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114232742861371,
                45.74433376739752
              ],
              [
                6.114232742861371,
                45.74433376739752
              ],
              [
                6.114235730616818,
                45.744337747003456
              ],
              [
                6.114252563328585,
                45.74436012125742
              ],
              [
                6.11423044121433,
                45.74448547944925
              ],
              [
                6.114230340155196,
                45.74448606831394
              ],
              [
                6.114244918497094,
                45.74462338604769
              ],
              [
                6.114232138979572,
                45.74463323781615
              ],
              [
                6.114227813979291,
                45.744636571970695
              ],
              [
                6.114227813979291,
                45.744636571970695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034699655366065445,
          "ground": "gnd"
        },
        "84_LVBranch1858851": {
          "bus1": "84_LVBus2246779",
          "bus2": "84_LVBus2246780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114227813979291,
                45.744636571970695
              ],
              [
                6.114227813979291,
                45.744636571970695
              ],
              [
                6.114250078056522,
                45.744661042128996
              ],
              [
                6.114297031465481,
                45.74495129109552
              ],
              [
                6.114279013747635,
                45.744969912036744
              ],
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114275410202614,
                45.744973636224636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03869095318547704,
          "ground": "gnd"
        },
        "84_LVBranch1611085": {
          "bus1": "84_LVBus2246780",
          "bus2": "84_LVBus2246781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114281169046068,
                45.74497563102491
              ],
              [
                6.114286927889955,
                45.744977625825
              ],
              [
                6.114322850358343,
                45.74499005290232
              ],
              [
                6.114396145747945,
                45.745457755445514
              ],
              [
                6.114541440955328,
                45.74547538027331
              ],
              [
                6.114541440955328,
                45.74547538027331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0678884130238202,
          "ground": "gnd"
        },
        "84_LVBranch0726265": {
          "bus1": "84_LVBus2246781",
          "bus2": "84_LVBus2246782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114541440955328,
                45.74547538027331
              ],
              [
                6.114541440955328,
                45.74547538027331
              ],
              [
                6.114535093449309,
                45.74547605339675
              ],
              [
                6.113944259951101,
                45.74553846248379
              ],
              [
                6.113921959892269,
                45.74554081661231
              ],
              [
                6.113918843580666,
                45.745541146718764
              ],
              [
                6.113915612371169,
                45.74554148970088
              ],
              [
                6.113915612371169,
                45.74554148970088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04925171322791013,
          "ground": "gnd"
        },
        "84_LVBranch1432828": {
          "bus1": "84_LVBus2246780",
          "bus2": "84_LVBus2246783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114349140262101,
                45.74496637962371
              ],
              [
                6.114480624901921,
                45.745016507821894
              ],
              [
                6.114689287838259,
                45.7449562036386
              ],
              [
                6.114689287838259,
                45.7449562036386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03501125427545848,
          "ground": "gnd"
        },
        "84_LVBranch1431971": {
          "bus1": "84_LVBus2246780",
          "bus2": "84_LVBus2246784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114275410202614,
                45.744973636224636
              ],
              [
                6.114239472548815,
                45.74497484639627
              ],
              [
                6.114252024423332,
                45.7450077500002
              ],
              [
                6.114252024423332,
                45.7450077500002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006585152719466846,
          "ground": "gnd"
        },
        "84_LVBranch0516293": {
          "bus1": "84_LVBus2246784",
          "bus2": "84_LVBus2246788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114252024423332,
                45.7450077500002
              ],
              [
                6.114252024423332,
                45.7450077500002
              ],
              [
                6.114363741177279,
                45.74499334158489
              ],
              [
                6.11476479137104,
                45.74494161830161
              ],
              [
                6.115030454219604,
                45.745331217230074
              ],
              [
                6.115482297034745,
                45.74525404695546
              ],
              [
                6.117697190840208,
                45.74473706769904
              ],
              [
                6.117697190840208,
                45.74473706769904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3064359803799584,
          "ground": "gnd"
        },
        "84_LVBranch0034170": {
          "bus1": "84_LVBus2246788",
          "bus2": "84_LVBus2246789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117697190840208,
                45.74473706769904
              ],
              [
                6.117697190840208,
                45.74473706769904
              ],
              [
                6.119144758933464,
                45.74455374652289
              ],
              [
                6.119151084789117,
                45.74455294776373
              ],
              [
                6.119151084789117,
                45.74455294776373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11497622189320987,
          "ground": "gnd"
        },
        "84_LVBranch0406465": {
          "bus1": "84_LVBus2246784",
          "bus2": "84_LVBus2246785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114252024423332,
                45.7450077500002
              ],
              [
                6.114252024423332,
                45.7450077500002
              ],
              [
                6.114245695975405,
                45.745008512538206
              ],
              [
                6.114168097162212,
                45.74501788090525
              ],
              [
                6.113628680410818,
                45.74508298858278
              ],
              [
                6.113347323016091,
                45.745116951412456
              ],
              [
                6.113320631591982,
                45.74512017383342
              ],
              [
                6.113034731781387,
                45.7450196146998
              ],
              [
                6.113034731781387,
                45.7450196146998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09844649788999797,
          "ground": "gnd"
        },
        "84_LVBranch1870129": {
          "bus1": "84_LVBus2246785",
          "bus2": "84_LVBus2246786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113034731781387,
                45.7450196146998
              ],
              [
                6.113034731781387,
                45.7450196146998
              ],
              [
                6.11303624982881,
                45.74504172105202
              ],
              [
                6.113026741425595,
                45.74505387645876
              ],
              [
                6.11302591333067,
                45.74505493114387
              ],
              [
                6.112988371233302,
                45.74505619492295
              ],
              [
                6.112988371233302,
                45.74505619492295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007058864970091511,
          "ground": "gnd"
        },
        "84_LVBranch0320400": {
          "bus1": "84_LVBus2246785",
          "bus2": "84_LVBus2246787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113034731781387,
                45.7450196146998
              ],
              [
                6.113034731781387,
                45.7450196146998
              ],
              [
                6.113007825489135,
                45.74501015328333
              ],
              [
                6.113007825489135,
                45.74501015328333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0023430490566362454,
          "ground": "gnd"
        },
        "84_LVBranch1053415": {
          "bus1": "84_LVBus2246777",
          "bus2": "84_LVBus2246790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114222046485408,
                45.74397204214537
              ],
              [
                6.114222046485408,
                45.74397204214537
              ],
              [
                6.114227929771616,
                45.74397023175757
              ],
              [
                6.114264881806458,
                45.74395889044947
              ],
              [
                6.114273550168043,
                45.74367307345829
              ],
              [
                6.114251127896488,
                45.74364367275719
              ],
              [
                6.114248102291102,
                45.74363970343485
              ],
              [
                6.114248102291102,
                45.74363970343485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039619063946416004,
          "ground": "gnd"
        },
        "84_LVBranch1065176": {
          "bus1": "84_MVLV149749_LV",
          "bus2": "84_LVBus1597954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112803817787157,
                45.74302366089288
              ],
              [
                6.112808527788121,
                45.743010009719846
              ],
              [
                6.112808527788121,
                45.743010009719846
              ],
              [
                6.112842899874692,
                45.742999881603495
              ],
              [
                6.11286225196852,
                45.74298926831382
              ],
              [
                6.112902468866952,
                45.74296721619115
              ],
              [
                6.112926625208107,
                45.74295818853874
              ],
              [
                6.11294349788928,
                45.74295062203317
              ],
              [
                6.112961833447005,
                45.74294543819382
              ],
              [
                6.112983862096334,
                45.7429370856299
              ],
              [
                6.113013694677322,
                45.74292847935498
              ],
              [
                6.113051494555243,
                45.742913380954725
              ],
              [
                6.113056184770393,
                45.742907872847034
              ],
              [
                6.113033095339368,
                45.742843826097705
              ],
              [
                6.113028482926787,
                45.74282723718723
              ],
              [
                6.113014135895428,
                45.74281463286651
              ],
              [
                6.113009968501245,
                45.74281339207158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033590896975092016,
          "ground": "gnd"
        },
        "84_LVBranch1873900": {
          "bus1": "84_LVBus1597954",
          "bus2": "84_LVBus2063582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113009968501245,
                45.74281339207158
              ],
              [
                6.113005578454777,
                45.74281777619534
              ],
              [
                6.113013024567883,
                45.742842286024086
              ],
              [
                6.112991757614279,
                45.74284337125089
              ],
              [
                6.1128862111522,
                45.742833674901455
              ],
              [
                6.112777120738838,
                45.742801778179555
              ],
              [
                6.112446412906007,
                45.742633912178974
              ],
              [
                6.112441962138027,
                45.74261274220908
              ],
              [
                6.112425067943737,
                45.74260631685017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056094844922986005,
          "ground": "gnd"
        },
        "84_LVBranch1173936": {
          "bus1": "84_LVBus2063582",
          "bus2": "84_LVBus2265835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112425067943737,
                45.74260631685017
              ],
              [
                6.112408173749447,
                45.74259989149125
              ],
              [
                6.112387561259557,
                45.742606385852106
              ],
              [
                6.111969566387111,
                45.74243915968142
              ],
              [
                6.111891614717997,
                45.74237381566823
              ],
              [
                6.111834923497991,
                45.742272061027826
              ],
              [
                6.111758326060053,
                45.74217209316208
              ],
              [
                6.111646913337119,
                45.742108208343325
              ],
              [
                6.111421856743525,
                45.74206636899482
              ],
              [
                6.111267349531594,
                45.74209561705718
              ],
              [
                6.11122706611259,
                45.74209627000238
              ],
              [
                6.11122706611259,
                45.74209627000238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11835526265241765,
          "ground": "gnd"
        },
        "84_LVBranch1421134": {
          "bus1": "84_LVBus1597954",
          "bus2": "84_LVBus2074221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113009968501245,
                45.74281339207158
              ],
              [
                6.113010191153531,
                45.74280776715288
              ],
              [
                6.113022040606777,
                45.74280310789348
              ],
              [
                6.11302508629068,
                45.74279875401452
              ],
              [
                6.113024207557014,
                45.74277565338321
              ],
              [
                6.113022772459216,
                45.74273826821895
              ],
              [
                6.113021103980568,
                45.742694486868956
              ],
              [
                6.11301946055903,
                45.7426516324063
              ],
              [
                6.113021837026374,
                45.74261655084307
              ],
              [
                6.113032433898393,
                45.74258728133741
              ],
              [
                6.113048051105632,
                45.74256574204183
              ],
              [
                6.113063975050597,
                45.74253387028968
              ],
              [
                6.113082828137468,
                45.74249613538553
              ],
              [
                6.11310163807669,
                45.74244671973125
              ],
              [
                6.113107371359873,
                45.7424316740225
              ],
              [
                6.113109900302092,
                45.74242504072838
              ],
              [
                6.113115481052078,
                45.74241039646634
              ],
              [
                6.113112105487784,
                45.742405637269414
              ],
              [
                6.113112105487784,
                45.742405637269414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04654823217466155,
          "ground": "gnd"
        },
        "84_340374": {
          "bus1": "84_MVBus000165",
          "bus2": "84_MVBus000166",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113093296210837,
                45.74291103697131
              ],
              [
                6.113114110419978,
                45.74293895179342
              ],
              [
                6.11319654596961,
                45.74303565089661
              ],
              [
                6.113215983422664,
                45.74315834866689
              ],
              [
                6.113385653381583,
                45.743496347182635
              ],
              [
                6.113431578867373,
                45.74365219998316
              ],
              [
                6.11332911040551,
                45.74396402572907
              ],
              [
                6.113057601794147,
                45.74494069925841
              ],
              [
                6.11306533904292,
                45.74517364150684
              ],
              [
                6.11301455437731,
                45.745452472392934
              ],
              [
                6.113014721891632,
                45.745759338514894
              ],
              [
                6.113089992689717,
                45.74593617199981
              ],
              [
                6.113077607839429,
                45.745977255954976
              ],
              [
                6.113460665195551,
                45.74677871928698
              ],
              [
                6.113793046577149,
                45.74733484115576
              ],
              [
                6.114012000820544,
                45.74766713593582
              ],
              [
                6.114118059149115,
                45.747858694772944
              ],
              [
                6.114246227244947,
                45.7478872280334
              ],
              [
                6.114285459965072,
                45.74789481499513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5879020049552677,
          "ground": "gnd"
        },
        "84_277668": {
          "bus1": "84_MVBus000164",
          "bus2": "84_MVLV100954",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110495127409631,
                45.733331236823744
              ],
              [
                6.110495127409631,
                45.733331236823744
              ],
              [
                6.110429895659236,
                45.733246738675554
              ],
              [
                6.110396693458646,
                45.73317972637589
              ],
              [
                6.110295703625004,
                45.7332091727368
              ],
              [
                6.109962585951878,
                45.733524945098104
              ],
              [
                6.109599887330391,
                45.73386873263049
              ],
              [
                6.109387998530703,
                45.73403316852201
              ],
              [
                6.10947792336317,
                45.734134337364104
              ],
              [
                6.109473220176078,
                45.734156526843734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1560803553067102,
          "ground": "gnd"
        },
        "84_259868": {
          "bus1": "84_MVLV100954",
          "bus2": "84_MVLV074341",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109473220176078,
                45.734156526843734
              ],
              [
                6.109455671012409,
                45.734153072987816
              ],
              [
                6.109415971914318,
                45.734146220948176
              ],
              [
                6.109303825177339,
                45.73412686307838
              ],
              [
                6.109255504339248,
                45.7341375765301
              ],
              [
                6.109203247334285,
                45.73419591658719
              ],
              [
                6.109170819645652,
                45.73429789538953
              ],
              [
                6.109214099760349,
                45.73446628580379
              ],
              [
                6.109299883744361,
                45.73463721867497
              ],
              [
                6.10934014122679,
                45.73466608325949
              ],
              [
                6.109383334422227,
                45.734697055813534
              ],
              [
                6.109396716935462,
                45.73470182976492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0838343891408374,
          "ground": "gnd"
        },
        "84_LVBranch0984988": {
          "bus1": "84_MVLV100954_LV",
          "bus2": "84_LVBus1597765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109473220176078,
                45.734156526843734
              ],
              [
                6.109461760375249,
                45.73417059405388
              ],
              [
                6.109461760375249,
                45.73417059405388
              ],
              [
                6.109453803828012,
                45.734208358094
              ],
              [
                6.109444887519469,
                45.73425069397688
              ],
              [
                6.109444481697427,
                45.73425265315318
              ],
              [
                6.109444481697427,
                45.73425265315318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009219170411066879,
          "ground": "gnd"
        },
        "84_205354": {
          "bus1": "84_MVBus000148",
          "bus2": "84_MVLV111258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105727547573338,
                45.72605494650781
              ],
              [
                6.105727547573338,
                45.72605494650781
              ],
              [
                6.105645977584524,
                45.72608087207745
              ],
              [
                6.105629597631179,
                45.72608449397857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006973019114276369,
          "ground": "gnd"
        },
        "84_LVBranch1878399": {
          "bus1": "84_MVLV111258_LV",
          "bus2": "84_LVBus1597850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105629597631179,
                45.72608449397857
              ],
              [
                6.105705666111964,
                45.726083945988584
              ],
              [
                6.105705666111964,
                45.726083945988584
              ],
              [
                6.105777367754127,
                45.72612402231631
              ],
              [
                6.105805382510467,
                45.726139680708386
              ],
              [
                6.10584002467879,
                45.726280971609754
              ],
              [
                6.105876554559231,
                45.726373795268174
              ],
              [
                6.106003810522889,
                45.726595333420654
              ],
              [
                6.106323760574319,
                45.726848512178705
              ],
              [
                6.106340807748214,
                45.726851433882864
              ],
              [
                6.106346574366469,
                45.72685795328639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10205264403382577,
          "ground": "gnd"
        },
        "84_LVBranch1571619": {
          "bus1": "84_LVBus1597850",
          "bus2": "84_LVBus2177656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106346574366469,
                45.72685795328639
              ],
              [
                6.106356758779432,
                45.72686575931001
              ],
              [
                6.106343665721273,
                45.72687493624853
              ],
              [
                6.106367081783922,
                45.72690154853747
              ],
              [
                6.106367081783922,
                45.72690154853747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004916321723251335,
          "ground": "gnd"
        },
        "84_LVBranch0398518": {
          "bus1": "84_LVBus2177656",
          "bus2": "84_LVBus2177657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106367081783922,
                45.72690154853747
              ],
              [
                6.106367081783922,
                45.72690154853747
              ],
              [
                6.106385215562313,
                45.72692088956522
              ],
              [
                6.106389422862502,
                45.726927674549486
              ],
              [
                6.106407755203137,
                45.72695723188586
              ],
              [
                6.106694346027222,
                45.72741940452204
              ],
              [
                6.106998560777861,
                45.72763333552718
              ],
              [
                6.106780788759815,
                45.72770849774593
              ],
              [
                6.106814050402534,
                45.727750595339735
              ],
              [
                6.106605438593654,
                45.72784289588304
              ],
              [
                6.1066042400785,
                45.72784342255237
              ],
              [
                6.106211390847577,
                45.72798362708452
              ],
              [
                6.106136581656666,
                45.7287054525401
              ],
              [
                6.106141580863511,
                45.72894469156593
              ],
              [
                6.106199065249604,
                45.729151839807365
              ],
              [
                6.10677064626239,
                45.729577916725646
              ],
              [
                6.106779042892763,
                45.72957995827739
              ],
              [
                6.107000597289163,
                45.729507146062595
              ],
              [
                6.107046976149061,
                45.7295184399148
              ],
              [
                6.107046976149061,
                45.7295184399148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3934531985404127,
          "ground": "gnd"
        },
        "84_LVBranch0662839": {
          "bus1": "84_LVBus2177657",
          "bus2": "84_LVBus2177658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.107046976149061,
                45.7295184399148
              ],
              [
                6.107046976149061,
                45.7295184399148
              ],
              [
                6.10765703632603,
                45.729975302156504
              ],
              [
                6.10765703632603,
                45.729975302156504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06952299417682922,
          "ground": "gnd"
        },
        "84_LVBranch1226910": {
          "bus1": "84_LVBus1597850",
          "bus2": "84_LVBus2042656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106346574366469,
                45.72685795328639
              ],
              [
                6.10634215657176,
                45.72685666666629
              ],
              [
                6.106331875135967,
                45.72685976842108
              ],
              [
                6.106318607623113,
                45.72686377217509
              ],
              [
                6.106282357448735,
                45.72687470026669
              ],
              [
                6.105802618159826,
                45.72676133992431
              ],
              [
                6.105606023149199,
                45.72676583955486
              ],
              [
                6.105435875482002,
                45.7272442286825
              ],
              [
                6.105442788025316,
                45.72729312973786
              ],
              [
                6.105455417431123,
                45.72731078242721
              ],
              [
                6.105465761524904,
                45.727309250377736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12224497691503171,
          "ground": "gnd"
        },
        "84_LVBranch1141075": {
          "bus1": "84_LVBus2042656",
          "bus2": "84_LVBus2197847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105465761524904,
                45.727309250377736
              ],
              [
                6.105476105618686,
                45.72730771832826
              ],
              [
                6.105454194643956,
                45.72727979429571
              ],
              [
                6.105517851983746,
                45.72725518246231
              ],
              [
                6.105517851983746,
                45.72725518246231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009201623719480436,
          "ground": "gnd"
        },
        "84_LVBranch0110405": {
          "bus1": "84_LVBus2197847",
          "bus2": "84_LVBus2197848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105517851983746,
                45.72725518246231
              ],
              [
                6.105517851983746,
                45.72725518246231
              ],
              [
                6.1054884950645,
                45.72737630483751
              ],
              [
                6.105487635736136,
                45.72737934206506
              ],
              [
                6.105339874800944,
                45.72790596791073
              ],
              [
                6.105338457410157,
                45.7279109964303
              ],
              [
                6.105338457410157,
                45.7279109964303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07422045001320278,
          "ground": "gnd"
        },
        "84_LVBranch1351786": {
          "bus1": "84_MVLV111258_LV",
          "bus2": "84_LVBus1597848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105629597631179,
                45.72608449397857
              ],
              [
                6.105642786118057,
                45.72606863970494
              ],
              [
                6.105642786118057,
                45.72606863970494
              ],
              [
                6.105701517472216,
                45.726035969858074
              ],
              [
                6.10567546444029,
                45.72596485226989
              ],
              [
                6.105591132717794,
                45.72573460258664
              ],
              [
                6.105546966686922,
                45.72572571081813
              ],
              [
                6.105545205730959,
                45.72571905976248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0439961778067429,
          "ground": "gnd"
        },
        "84_LVBranch0912999": {
          "bus1": "84_LVBus1597848",
          "bus2": "84_LVBus2175139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105545205730959,
                45.72571905976248
              ],
              [
                6.105543444774995,
                45.72571240870684
              ],
              [
                6.105581756051554,
                45.7256867120923
              ],
              [
                6.105447811518642,
                45.725283015064385
              ],
              [
                6.105504588957713,
                45.72525055507872
              ],
              [
                6.105518350251467,
                45.72524268881464
              ],
              [
                6.105528299545088,
                45.72523699525784
              ],
              [
                6.105524217646731,
                45.7252282830353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05828256778577646,
          "ground": "gnd"
        },
        "84_LVBranch0919462": {
          "bus1": "84_LVBus2175139",
          "bus2": "84_LVBus2240540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105524217646731,
                45.7252282830353
              ],
              [
                6.105520135748374,
                45.72521957081276
              ],
              [
                6.10540982357476,
                45.72521168606504
              ],
              [
                6.10525966806404,
                45.724901891562176
              ],
              [
                6.105225394960284,
                45.724897549041515
              ],
              [
                6.105222636337649,
                45.72488909858062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0477056782731225,
          "ground": "gnd"
        },
        "84_LVBranch1019372": {
          "bus1": "84_LVBus2240540",
          "bus2": "84_LVBus2240541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105222636337649,
                45.72488909858062
              ],
              [
                6.105219877715014,
                45.724880648119715
              ],
              [
                6.105246609675281,
                45.72486388840439
              ],
              [
                6.10508630689856,
                45.72445680759694
              ],
              [
                6.105049304600855,
                45.72445072831906
              ],
              [
                6.105045700920151,
                45.724442612492176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05268637387083034,
          "ground": "gnd"
        },
        "84_LVBranch1838186": {
          "bus1": "84_LVBus2240541",
          "bus2": "84_LVBus2240542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105045700920151,
                45.724442612492176
              ],
              [
                6.105042097239447,
                45.72443449666529
              ],
              [
                6.105080700255806,
                45.724413068739054
              ],
              [
                6.104989201283869,
                45.724107400656024
              ],
              [
                6.105028592822571,
                45.7240847212891
              ],
              [
                6.105026332972208,
                45.72407716827897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04251645973602248,
          "ground": "gnd"
        },
        "84_LVBranch1612074": {
          "bus1": "84_LVBus2240542",
          "bus2": "84_LVBus2240543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105026332972208,
                45.72407716827897
              ],
              [
                6.105024073121844,
                45.724069615268824
              ],
              [
                6.10496446448328,
                45.724064295634975
              ],
              [
                6.104904849141566,
                45.72400368207168
              ],
              [
                6.104884876737303,
                45.723983384850904
              ],
              [
                6.104833177640185,
                45.72397901531538
              ],
              [
                6.104833177640185,
                45.72397901531538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019652324720629964,
          "ground": "gnd"
        },
        "84_LVBranch0765569": {
          "bus1": "84_MVLV111258_LV",
          "bus2": "84_LVBus1597846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105629597631179,
                45.72608449397857
              ],
              [
                6.105653524098505,
                45.726090598241136
              ],
              [
                6.105653524098505,
                45.726090598241136
              ],
              [
                6.105683473870101,
                45.726085322337084
              ],
              [
                6.105683473870101,
                45.726085322337084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024040429863997183,
          "ground": "gnd"
        },
        "84_LVBranch0727442": {
          "bus1": "84_MVLV040070_LV",
          "bus2": "84_LVBus1597343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102529690220928,
                45.722019062603934
              ],
              [
                6.102552491900779,
                45.72202435856992
              ],
              [
                6.102552491900779,
                45.72202435856992
              ],
              [
                6.102640458953836,
                45.72202489003232
              ],
              [
                6.102709225434416,
                45.72196058530824
              ],
              [
                6.10287242674837,
                45.721858116638785
              ],
              [
                6.103074373283812,
                45.721815963312125
              ],
              [
                6.10308490034762,
                45.721745084826615
              ],
              [
                6.103095560045305,
                45.72174507805992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057166278838062044,
          "ground": "gnd"
        },
        "84_LVBranch1471792": {
          "bus1": "84_LVBus1597343",
          "bus2": "84_LVBus2064379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103095560045305,
                45.72174507805992
              ],
              [
                6.103094560929816,
                45.72174588622178
              ],
              [
                6.103107192037707,
                45.72175852213191
              ],
              [
                6.103244215855477,
                45.72175867535121
              ],
              [
                6.103233725738145,
                45.72177092597252
              ],
              [
                6.103218240908154,
                45.72179286477382
              ],
              [
                6.103177214730817,
                45.72184236727316
              ],
              [
                6.103151309791563,
                45.72187363605467
              ],
              [
                6.103159985371706,
                45.72187789319453
              ],
              [
                6.103182632818924,
                45.721889012742906
              ],
              [
                6.103182632818924,
                45.721889012742906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03004750986353067,
          "ground": "gnd"
        },
        "84_LVBranch1281552": {
          "bus1": "84_LVBus1597343",
          "bus2": "84_LVBus2102111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103095560045305,
                45.72174507805992
              ],
              [
                6.10310721885848,
                45.721744263131356
              ],
              [
                6.103244315565085,
                45.72174360326992
              ],
              [
                6.103348477818323,
                45.721743283933755
              ],
              [
                6.103562878352641,
                45.72175194326315
              ],
              [
                6.103736960542107,
                45.721552444466504
              ],
              [
                6.103351904704171,
                45.72133750197033
              ],
              [
                6.103278134367698,
                45.721274228758055
              ],
              [
                6.103266358046655,
                45.72117734859607
              ],
              [
                6.103324168162813,
                45.72108263450931
              ],
              [
                6.103308479664738,
                45.721060274677576
              ],
              [
                6.10330564421964,
                45.7210562357031
              ],
              [
                6.10330564421964,
                45.7210562357031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1344253356086495,
          "ground": "gnd"
        },
        "84_236712": {
          "bus1": "84_MVBus000146",
          "bus2": "84_MVBus000147",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105708552148131,
                45.72035519922555
              ],
              [
                6.105708552148131,
                45.72035519922555
              ],
              [
                6.105848912021665,
                45.72022897654712
              ],
              [
                6.105848912021665,
                45.72022897654712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.017782698568425234,
          "ground": "gnd"
        },
        "84_169981": {
          "bus1": "84_MVBus000147",
          "bus2": "84_MVLV107550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.105848912021665,
                45.72022897654712
              ],
              [
                6.106297318895164,
                45.72045920941138
              ],
              [
                6.106767194025928,
                45.72069980647227
              ],
              [
                6.107090624286455,
                45.72086686566568
              ],
              [
                6.107656793692893,
                45.72119149954817
              ],
              [
                6.108299480713141,
                45.72158271322509
              ],
              [
                6.108311580852865,
                45.7215932137636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24313235436982783,
          "ground": "gnd"
        },
        "84_16781": {
          "bus1": "84_MVLV107550",
          "bus2": "84_MVBus000149",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108311580852865,
                45.7215932137636
              ],
              [
                6.108327889699156,
                45.72160039325592
              ],
              [
                6.109891899812682,
                45.72251591739185
              ],
              [
                6.109891899812682,
                45.72251591739185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.158680761049643,
          "ground": "gnd"
        },
        "84_22882": {
          "bus1": "84_MVBus000149",
          "bus2": "84_MVBus000150",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109891899812682,
                45.72251591739185
              ],
              [
                6.109891899812682,
                45.72251591739185
              ],
              [
                6.110377834752589,
                45.7225595253124
              ],
              [
                6.111859945985081,
                45.722697048207884
              ],
              [
                6.113077305152933,
                45.72293443944358
              ],
              [
                6.114227471167902,
                45.723168821237316
              ],
              [
                6.114227471167902,
                45.723168821237316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3461552046324618,
          "ground": "gnd"
        },
        "84_169972": {
          "bus1": "84_MVBus000150",
          "bus2": "84_MVLV000883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114227471167902,
                45.723168821237316
              ],
              [
                6.114227471167902,
                45.723168821237316
              ],
              [
                6.115505112808747,
                45.72360578860103
              ],
              [
                6.116509219589952,
                45.723921593822226
              ],
              [
                6.118030192456069,
                45.724218611781716
              ],
              [
                6.118033827478777,
                45.72422565885583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3192931738922266,
          "ground": "gnd"
        },
        "84_LVBranch1558835": {
          "bus1": "84_MVLV000883_LV",
          "bus2": "84_LVBus1597169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118033827478777,
                45.72422565885583
              ],
              [
                6.118032697991779,
                45.72424065772737
              ],
              [
                6.118032697991779,
                45.72424065772737
              ],
              [
                6.118051025511711,
                45.724250046601774
              ],
              [
                6.118032441988841,
                45.724249655440744
              ],
              [
                6.118050693555281,
                45.72426205524631
              ],
              [
                6.118078285969657,
                45.72426591659304
              ],
              [
                6.118093739510341,
                45.72425650548678
              ],
              [
                6.118093739510341,
                45.72425650548678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008979025700488846,
          "ground": "gnd"
        },
        "84_LVBranch1160113": {
          "bus1": "84_LVBus1597169",
          "bus2": "84_LVBus1597170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118093739510341,
                45.72425650548678
              ],
              [
                6.118093739510341,
                45.72425650548678
              ],
              [
                6.118096218944871,
                45.72424767598879
              ],
              [
                6.118097315793748,
                45.72424380197959
              ],
              [
                6.118120440600456,
                45.72424739964014
              ],
              [
                6.118073868386242,
                45.7243522544525
              ],
              [
                6.118010335814404,
                45.7243634038772
              ],
              [
                6.118010335814404,
                45.7243634038772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020587010220118607,
          "ground": "gnd"
        },
        "84_LVBranch1321980": {
          "bus1": "84_LVBus1597170",
          "bus2": "84_LVBus1597171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118010335814404,
                45.7243634038772
              ],
              [
                6.118010335814404,
                45.7243634038772
              ],
              [
                6.118014146690291,
                45.72436702232643
              ],
              [
                6.118037848945115,
                45.72438949742023
              ],
              [
                6.118012369209038,
                45.72452900281507
              ],
              [
                6.117986890579408,
                45.72466852617968
              ],
              [
                6.117958046210215,
                45.72468780121118
              ],
              [
                6.117951631146613,
                45.72468801752204
              ],
              [
                6.117951631146613,
                45.72468801752204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03847438854606827,
          "ground": "gnd"
        },
        "84_LVBranch0859163": {
          "bus1": "84_LVBus1597171",
          "bus2": "84_LVBus1597172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117951631146613,
                45.72468801752204
              ],
              [
                6.117951631146613,
                45.72468801752204
              ],
              [
                6.117978526741006,
                45.72470512481257
              ],
              [
                6.117960278487304,
                45.72481382527641
              ],
              [
                6.117985596390335,
                45.72484539711914
              ],
              [
                6.118040642555472,
                45.72484173956378
              ],
              [
                6.118040642555472,
                45.72484173956378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023322177795040113,
          "ground": "gnd"
        },
        "84_LVBranch1321986": {
          "bus1": "84_LVBus1597172",
          "bus2": "84_LVBus1597173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118040642555472,
                45.72484173956378
              ],
              [
                6.118040642555472,
                45.72484173956378
              ],
              [
                6.118029622130969,
                45.72485203699029
              ],
              [
                6.117919615985956,
                45.72485779993574
              ],
              [
                6.11774472355157,
                45.72500452288165
              ],
              [
                6.117643632668977,
                45.72510894589147
              ],
              [
                6.117634651509635,
                45.72510924870139
              ],
              [
                6.117628236395752,
                45.725109464993764
              ],
              [
                6.117628236395752,
                45.725109464993764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046484208754698185,
          "ground": "gnd"
        },
        "84_LVBranch1443551": {
          "bus1": "84_LVBus1597173",
          "bus2": "84_LVBus1597175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117628236395752,
                45.725109464993764
              ],
              [
                6.117628236395752,
                45.725109464993764
              ],
              [
                6.117640895316472,
                45.725125250954015
              ],
              [
                6.117678751966174,
                45.72514728492803
              ],
              [
                6.117654385935163,
                45.72527924975602
              ],
              [
                6.117679685337447,
                45.72555005073322
              ],
              [
                6.117716868035613,
                45.72557574629537
              ],
              [
                6.117756086195424,
                45.72556631760159
              ],
              [
                6.117756086195424,
                45.72556631760159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05809047086446912,
          "ground": "gnd"
        },
        "84_LVBranch0966339": {
          "bus1": "84_LVBus1597175",
          "bus2": "84_LVBus1597176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117756086195424,
                45.72556631760159
              ],
              [
                6.117756086195424,
                45.72556631760159
              ],
              [
                6.117756395017329,
                45.72557081073679
              ],
              [
                6.117757815598747,
                45.72559147915862
              ],
              [
                6.118086748177807,
                45.72557142602414
              ],
              [
                6.118121517668673,
                45.725569307851266
              ],
              [
                6.118424912142887,
                45.7256239280401
              ],
              [
                6.118425468120996,
                45.72563201568016
              ],
              [
                6.118425772055772,
                45.725636436923374
              ],
              [
                6.1184257769978,
                45.72563650881346
              ],
              [
                6.1184257769978,
                45.72563650881346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05700491586718321,
          "ground": "gnd"
        },
        "84_LVBranch0888443": {
          "bus1": "84_LVBus1597173",
          "bus2": "84_LVBus1597174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.117628236395752,
                45.725109464993764
              ],
              [
                6.117628236395752,
                45.725109464993764
              ],
              [
                6.117588106082698,
                45.72512432866237
              ],
              [
                6.117158821372112,
                45.72510907805499
              ],
              [
                6.117153461919645,
                45.72509827008017
              ],
              [
                6.117151356438173,
                45.72509401765585
              ],
              [
                6.117151356438173,
                45.72509401765585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03876686813489087,
          "ground": "gnd"
        },
        "84_LVBranch1281701": {
          "bus1": "84_LVBus1597172",
          "bus2": "84_LVBus1597177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118040642555472,
                45.72484173956378
              ],
              [
                6.118040642555472,
                45.72484173956378
              ],
              [
                6.118078098875594,
                45.72486281413364
              ],
              [
                6.118340356860906,
                45.72489900592318
              ],
              [
                6.11833645060488,
                45.72491813362082
              ],
              [
                6.118335902750851,
                45.72492082720385
              ],
              [
                6.118335566739363,
                45.72492248683386
              ],
              [
                6.118335547874039,
                45.72492258654805
              ],
              [
                6.118335547874039,
                45.72492258654805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027195978501572345,
          "ground": "gnd"
        },
        "84_LVBranch1451391": {
          "bus1": "84_LVBus1597177",
          "bus2": "84_LVBus1597178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118335547874039,
                45.72492258654805
              ],
              [
                6.118335547874039,
                45.72492258654805
              ],
              [
                6.118341356812097,
                45.72492066129348
              ],
              [
                6.118365722566711,
                45.72491256188131
              ],
              [
                6.118813909422873,
                45.72495959588704
              ],
              [
                6.118937373667806,
                45.724941020414434
              ],
              [
                6.11895824785185,
                45.724833131870284
              ],
              [
                6.118921157935646,
                45.724813837638955
              ],
              [
                6.118943629067561,
                45.72481634030634
              ],
              [
                6.118917820305044,
                45.72480999609249
              ],
              [
                6.118917820305044,
                45.72480999609249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06730753872849117,
          "ground": "gnd"
        },
        "84_LVBranch1239294": {
          "bus1": "84_LVBus1597178",
          "bus2": "84_LVBus1597179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118917820305044,
                45.72480999609249
              ],
              [
                6.118917820305044,
                45.72480999609249
              ],
              [
                6.1190322268399,
                45.72477191037688
              ],
              [
                6.119223105164149,
                45.72470512453781
              ],
              [
                6.119432510486793,
                45.72468466742947
              ],
              [
                6.119438896648476,
                45.72468421782408
              ],
              [
                6.119438896648476,
                45.72468421782408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04343002811888031,
          "ground": "gnd"
        },
        "84_LVBranch1198640": {
          "bus1": "84_LVBus1597179",
          "bus2": "84_LVBus1597180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.119438896648476,
                45.72468421782408
              ],
              [
                6.119438896648476,
                45.72468421782408
              ],
              [
                6.119421387764027,
                45.72471404549731
              ],
              [
                6.119565908106367,
                45.72499813631913
              ],
              [
                6.11958398836106,
                45.72499999435571
              ],
              [
                6.119589971521694,
                45.7250006031616
              ],
              [
                6.119590347304743,
                45.72500064452774
              ],
              [
                6.119590347304743,
                45.72500064452774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0390272308226657,
          "ground": "gnd"
        },
        "84_LVBranch1239285": {
          "bus1": "84_LVBus1597178",
          "bus2": "84_LVBus1597181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118917820305044,
                45.72480999609249
              ],
              [
                6.118917820305044,
                45.72480999609249
              ],
              [
                6.118940467666907,
                45.72478401236406
              ],
              [
                6.11913828479989,
                45.724316699040116
              ],
              [
                6.119146238044415,
                45.72429789416268
              ],
              [
                6.119182215082396,
                45.724270145728305
              ],
              [
                6.119183008872716,
                45.72426953349188
              ],
              [
                6.11918653818636,
                45.724266811394266
              ],
              [
                6.11918653818636,
                45.724266811394266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06440483408592328,
          "ground": "gnd"
        },
        "84_LVBranch0810636": {
          "bus1": "84_MVLV000883_LV",
          "bus2": "84_LVBus1597159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118033827478777,
                45.72422565885583
              ],
              [
                6.118042174810187,
                45.72421538851358
              ],
              [
                6.118042174810187,
                45.72421538851358
              ],
              [
                6.118069528673503,
                45.72422382450284
              ],
              [
                6.118101161610356,
                45.72422959420549
              ],
              [
                6.118108621440733,
                45.72422455988621
              ],
              [
                6.118100749712671,
                45.724215557026085
              ],
              [
                6.118100749712671,
                45.724215557026085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006851171171684449,
          "ground": "gnd"
        },
        "84_LVBranch0976478": {
          "bus1": "84_LVBus1597159",
          "bus2": "84_LVBus1597160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118100749712671,
                45.724215557026085
              ],
              [
                6.118100749712671,
                45.724215557026085
              ],
              [
                6.118110008891203,
                45.724216307636254
              ],
              [
                6.118114436749205,
                45.72420345832022
              ],
              [
                6.118179313992573,
                45.7240154361824
              ],
              [
                6.118168813200803,
                45.72386266966257
              ],
              [
                6.118168827606814,
                45.723832945762204
              ],
              [
                6.118168829472205,
                45.7238305408049
              ],
              [
                6.118173301144457,
                45.723827309586135
              ],
              [
                6.118173301144457,
                45.723827309586135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044764496482386784,
          "ground": "gnd"
        },
        "84_LVBranch1281689": {
          "bus1": "84_LVBus1597160",
          "bus2": "84_LVBus1597161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118173301144457,
                45.723827309586135
              ],
              [
                6.118173301144457,
                45.723827309586135
              ],
              [
                6.118159363713119,
                45.72380021786709
              ],
              [
                6.118530365463505,
                45.723733069445586
              ],
              [
                6.118541006357457,
                45.723683396725036
              ],
              [
                6.118541233492341,
                45.72368239828425
              ],
              [
                6.118541749154773,
                45.723679985005695
              ],
              [
                6.118541973818625,
                45.72367895061979
              ],
              [
                6.118541973818625,
                45.72367895061979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039113645791970374,
          "ground": "gnd"
        },
        "84_LVBranch0888397": {
          "bus1": "84_LVBus1597161",
          "bus2": "84_LVBus1597162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118541973818625,
                45.72367895061979
              ],
              [
                6.118541973818625,
                45.72367895061979
              ],
              [
                6.118582316753103,
                45.723704611337546
              ],
              [
                6.118877260226358,
                45.723505514791135
              ],
              [
                6.118913528548943,
                45.72352858366803
              ],
              [
                6.118914026112355,
                45.723528900148736
              ],
              [
                6.118917603189974,
                45.72353117538763
              ],
              [
                6.118917603189974,
                45.72353117538763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04037333313856592,
          "ground": "gnd"
        },
        "84_LVBranch1228537": {
          "bus1": "84_LVBus1597160",
          "bus2": "84_LVBus1597163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118173301144457,
                45.723827309586135
              ],
              [
                6.118173301144457,
                45.723827309586135
              ],
              [
                6.118134090811139,
                45.72381849883477
              ],
              [
                6.118063069333972,
                45.72352237161555
              ],
              [
                6.118075298837467,
                45.723495244183596
              ],
              [
                6.118107410043334,
                45.723494881925234
              ],
              [
                6.118113680274568,
                45.723494805591386
              ],
              [
                6.118113822020574,
                45.723494809818504
              ],
              [
                6.118113822020574,
                45.723494809818504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042741368599964635,
          "ground": "gnd"
        },
        "84_LVBranch1281699": {
          "bus1": "84_LVBus1597163",
          "bus2": "84_LVBus1597165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118113822020574,
                45.723494809818504
              ],
              [
                6.118113822020574,
                45.723494809818504
              ],
              [
                6.118077485739341,
                45.72346943717051
              ],
              [
                6.118171476844716,
                45.7233401683289
              ],
              [
                6.118131752047629,
                45.723323493729815
              ],
              [
                6.118131752047629,
                45.723323493729815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023723220600229345,
          "ground": "gnd"
        },
        "84_LVBranch0759468": {
          "bus1": "84_LVBus1597165",
          "bus2": "84_LVBus1597166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118131752047629,
                45.723323493729815
              ],
              [
                6.118131752047629,
                45.723323493729815
              ],
              [
                6.118138166951833,
                45.72332327740883
              ],
              [
                6.118183071279857,
                45.72332176315219
              ],
              [
                6.118348210858662,
                45.72299415449773
              ],
              [
                6.118399656066625,
                45.723006794886686
              ],
              [
                6.118401363941302,
                45.72300713360229
              ],
              [
                6.118405834959817,
                45.723008009629645
              ],
              [
                6.118405834959817,
                45.723008009629645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04735880018588302,
          "ground": "gnd"
        },
        "84_LVBranch0780229": {
          "bus1": "84_LVBus1597166",
          "bus2": "84_LVBus1597167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118405834959817,
                45.723008009629645
              ],
              [
                6.118405834959817,
                45.723008009629645
              ],
              [
                6.118368047606944,
                45.72296769821343
              ],
              [
                6.118478964298601,
                45.72276235179138
              ],
              [
                6.118489612928973,
                45.722761992665596
              ],
              [
                6.118493372023758,
                45.72276186588973
              ],
              [
                6.118494820684279,
                45.722761988168195
              ],
              [
                6.118525851111071,
                45.72276461655286
              ],
              [
                6.1185283014771645,
                45.72275994930136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03343187629856703,
          "ground": "gnd"
        },
        "84_LVBranch1542629": {
          "bus1": "84_LVBus1597167",
          "bus2": "84_LVBus2117488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.1185283014771645,
                45.72275994930136
              ],
              [
                6.118530751843259,
                45.722755282049874
              ],
              [
                6.118510210089459,
                45.72273705992767
              ],
              [
                6.118519995624736,
                45.72271105067709
              ],
              [
                6.11868850242439,
                45.72267902183076
              ],
              [
                6.118830959947481,
                45.72266070643771
              ],
              [
                6.11884156698555,
                45.72265469222349
              ],
              [
                6.118832062332523,
                45.72264494286435
              ],
              [
                6.118833424754252,
                45.722639321519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03281269591313696,
          "ground": "gnd"
        },
        "84_LVBranch1778492": {
          "bus1": "84_LVBus2117488",
          "bus2": "84_LVBus2140357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118833424754252,
                45.722639321519
              ],
              [
                6.118834787175981,
                45.72263370017365
              ],
              [
                6.118841043488699,
                45.72263473213834
              ],
              [
                6.118847286972016,
                45.722635764535326
              ],
              [
                6.11885774409663,
                45.72263748346533
              ],
              [
                6.118881673569406,
                45.7226612116919
              ],
              [
                6.118967942337859,
                45.722671614418275
              ],
              [
                6.119228902564325,
                45.72268308705227
              ],
              [
                6.119336810645393,
                45.72268147366787
              ],
              [
                6.119429486619576,
                45.72265470377707
              ],
              [
                6.119430652021763,
                45.722646404952684
              ],
              [
                6.11943272213065,
                45.722631626525356
              ],
              [
                6.11943272213065,
                45.722631626525356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05101919516957256,
          "ground": "gnd"
        },
        "84_LVBranch1181331": {
          "bus1": "84_LVBus1597163",
          "bus2": "84_LVBus1597164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.118113822020574,
                45.723494809818504
              ],
              [
                6.118113822020574,
                45.723494809818504
              ],
              [
                6.117974846990266,
                45.72347289820614
              ],
              [
                6.117902668390593,
                45.72335823983879
              ],
              [
                6.117871278261057,
                45.72315317997933
              ],
              [
                6.1178435856358,
                45.7229626229661
              ],
              [
                6.11788147835065,
                45.72295451787053
              ],
              [
                6.117887704387365,
                45.722953425235964
              ],
              [
                6.117887704387365,
                45.722953425235964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0728126031483064,
          "ground": "gnd"
        },
        "84_124220": {
          "bus1": "84_MVBus000150",
          "bus2": "84_MVLV069987",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114227471167902,
                45.723168821237316
              ],
              [
                6.114227471167902,
                45.723168821237316
              ],
              [
                6.114077916640288,
                45.723413996715344
              ],
              [
                6.114083053640048,
                45.72343580993858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.02963319732257842,
          "ground": "gnd"
        },
        "84_LVBranch1121644": {
          "bus1": "84_MVLV069987_LV",
          "bus2": "84_LVBus1597543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114083053640048,
                45.72343580993858
              ],
              [
                6.114066624458742,
                45.723428770397916
              ],
              [
                6.114066624458742,
                45.723428770397916
              ],
              [
                6.11404993004613,
                45.72342161369025
              ],
              [
                6.114081374924532,
                45.723392632537156
              ],
              [
                6.114081374924532,
                45.723392632537156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005569484990634735,
          "ground": "gnd"
        },
        "84_LVBranch1121653": {
          "bus1": "84_LVBus1597543",
          "bus2": "84_LVBus1597545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114081374924532,
                45.723392632537156
              ],
              [
                6.114081374924532,
                45.723392632537156
              ],
              [
                6.114079055339555,
                45.72338844132069
              ],
              [
                6.114072566375859,
                45.72337671652504
              ],
              [
                6.113870630155724,
                45.72339746157156
              ],
              [
                6.113728796423862,
                45.72342565732017
              ],
              [
                6.11359645589519,
                45.723397329026405
              ],
              [
                6.113567962786139,
                45.72340131507571
              ],
              [
                6.11356475082775,
                45.72339742411785
              ],
              [
                6.11356475082775,
                45.72339742411785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042797880316033585,
          "ground": "gnd"
        },
        "84_LVBranch1400714": {
          "bus1": "84_LVBus1597545",
          "bus2": "84_LVBus1597546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11356475082775,
                45.72339742411785
              ],
              [
                6.11356475082775,
                45.72339742411785
              ],
              [
                6.113549453229389,
                45.72336191107169
              ],
              [
                6.113573035615408,
                45.722993628352164
              ],
              [
                6.113564287492134,
                45.722988329607794
              ],
              [
                6.113518027561224,
                45.72296035349847
              ],
              [
                6.113518027561224,
                45.72296035349847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05075542000809038,
          "ground": "gnd"
        },
        "84_LVBranch0011149": {
          "bus1": "84_LVBus1597546",
          "bus2": "84_LVBus1597547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.113518027561224,
                45.72296035349847
              ],
              [
                6.113518027561224,
                45.72296035349847
              ],
              [
                6.113519579539872,
                45.72295598684074
              ],
              [
                6.113678780180557,
                45.72250627898061
              ],
              [
                6.113770058916852,
                45.722248412476134
              ],
              [
                6.113952503856422,
                45.72190900538312
              ],
              [
                6.113952760756999,
                45.721881281974724
              ],
              [
                6.113957019754061,
                45.721417958952074
              ],
              [
                6.11395705827555,
                45.72141346312685
              ],
              [
                6.11395705827555,
                45.72141346312685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17691314482557066,
          "ground": "gnd"
        },
        "84_LVBranch1042640": {
          "bus1": "84_LVBus1597545",
          "bus2": "84_LVBus1597548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11356475082775,
                45.72339742411785
              ],
              [
                6.11356475082775,
                45.72339742411785
              ],
              [
                6.113498114728923,
                45.72337722283423
              ],
              [
                6.113196933686113,
                45.72337331523049
              ],
              [
                6.113047145088423,
                45.72338304330771
              ],
              [
                6.112930425479293,
                45.72343615249624
              ],
              [
                6.112893560422461,
                45.723420649786725
              ],
              [
                6.112889958434719,
                45.72341913179654
              ],
              [
                6.112885184240651,
                45.72341702278535
              ],
              [
                6.112884521158173,
                45.72341672986704
              ],
              [
                6.112884521158173,
                45.72341672986704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05582445208963385,
          "ground": "gnd"
        },
        "84_LVBranch1321999": {
          "bus1": "84_LVBus1597548",
          "bus2": "84_LVBus1597549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112884521158173,
                45.72341672986704
              ],
              [
                6.112884521158173,
                45.72341672986704
              ],
              [
                6.112887004974615,
                45.72342087954659
              ],
              [
                6.112913573469803,
                45.723465290402764
              ],
              [
                6.112907056142299,
                45.72347150857921
              ],
              [
                6.112844646889772,
                45.72353105725202
              ],
              [
                6.112712020458269,
                45.7236576230507
              ],
              [
                6.11272450258334,
                45.723673856804545
              ],
              [
                6.112727552027055,
                45.723677816307
              ],
              [
                6.112727552027055,
                45.723677816307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03491869931304682,
          "ground": "gnd"
        },
        "84_LVBranch0859180": {
          "bus1": "84_LVBus1597549",
          "bus2": "84_LVBus1597550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.112727552027055,
                45.723677816307
              ],
              [
                6.112727552027055,
                45.723677816307
              ],
              [
                6.112695723912672,
                45.72368249088032
              ],
              [
                6.112566313388705,
                45.72385798266136
              ],
              [
                6.112487563748839,
                45.72383909836499
              ],
              [
                6.112487158618493,
                45.72383900392124
              ],
              [
                6.112483484318453,
                45.72383811884677
              ],
              [
                6.112477404279833,
                45.72383665725968
              ],
              [
                6.112477404279833,
                45.72383665725968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03180085664142079,
          "ground": "gnd"
        },
        "84_LVBranch0780248": {
          "bus1": "84_LVBus1597543",
          "bus2": "84_LVBus1597544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.114081374924532,
                45.723392632537156
              ],
              [
                6.114081374924532,
                45.723392632537156
              ],
              [
                6.114114177226684,
                45.723383421208986
              ],
              [
                6.114227846003066,
                45.723428230340055
              ],
              [
                6.114982720080863,
                45.72365319536935
              ],
              [
                6.114989659530035,
                45.72366754401577
              ],
              [
                6.114991714087939,
                45.72367180719546
              ],
              [
                6.114991714087939,
                45.72367180719546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07895312968342291,
          "ground": "gnd"
        },
        "84_124221": {
          "bus1": "84_MVBus000149",
          "bus2": "84_MVLV000882",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.109891899812682,
                45.72251591739185
              ],
              [
                6.109891899812682,
                45.72251591739185
              ],
              [
                6.110203852741352,
                45.72274069339698
              ],
              [
                6.11023090589856,
                45.72275414927144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.03484143777821998,
          "ground": "gnd"
        },
        "84_LVBranch0667964": {
          "bus1": "84_MVLV000882_LV",
          "bus2": "84_LVBus1597151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11023090589856,
                45.72275414927144
              ],
              [
                6.110247596919256,
                45.72276089231341
              ],
              [
                6.110247596919256,
                45.72276089231341
              ],
              [
                6.110416069958522,
                45.722828981567574
              ],
              [
                6.110416069958522,
                45.722828981567574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015142272990442459,
          "ground": "gnd"
        },
        "84_LVBranch0503423": {
          "bus1": "84_LVBus1597151",
          "bus2": "84_LVBus1597152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110416069958522,
                45.722828981567574
              ],
              [
                6.110416069958522,
                45.722828981567574
              ],
              [
                6.110413510608939,
                45.7228248523967
              ],
              [
                6.110246363282616,
                45.72249206434113
              ],
              [
                6.11046635753079,
                45.72157494874352
              ],
              [
                6.110445621279172,
                45.721369565281556
              ],
              [
                6.110445531176267,
                45.721365064788536
              ],
              [
                6.110445531176267,
                45.721365064788536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16645765305565757,
          "ground": "gnd"
        },
        "84_LVBranch0888396": {
          "bus1": "84_LVBus1597152",
          "bus2": "84_LVBus1597153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110445531176267,
                45.721365064788536
              ],
              [
                6.110445531176267,
                45.721365064788536
              ],
              [
                6.110441695961806,
                45.72136145593317
              ],
              [
                6.11031098698938,
                45.721260265099275
              ],
              [
                6.110304585396318,
                45.721259922094546
              ],
              [
                6.110304585396318,
                45.721259922094546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01616699699223218,
          "ground": "gnd"
        },
        "84_LVBranch1062140": {
          "bus1": "84_LVBus1597153",
          "bus2": "84_LVBus1597154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110304585396318,
                45.721259922094546
              ],
              [
                6.110304585396318,
                45.721259922094546
              ],
              [
                6.110307670671853,
                45.721255972255776
              ],
              [
                6.110308640086504,
                45.72125473268752
              ],
              [
                6.110310756563332,
                45.72125203140334
              ],
              [
                6.110317588234145,
                45.72124327182108
              ],
              [
                6.110410048590678,
                45.72118521720621
              ],
              [
                6.110766858658633,
                45.7210254929405
              ],
              [
                6.110804063719747,
                45.72102424071755
              ],
              [
                6.110804063719747,
                45.72102424071755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04764255483071903,
          "ground": "gnd"
        },
        "84_LVBranch0097733": {
          "bus1": "84_LVBus1597151",
          "bus2": "84_LVBus1597155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.110416069958522,
                45.722828981567574
              ],
              [
                6.110416069958522,
                45.722828981567574
              ],
              [
                6.111604819628059,
                45.72334290442544
              ],
              [
                6.11197724208789,
                45.72341052969061
              ],
              [
                6.11197724208789,
                45.72341052969061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1387025184366124,
          "ground": "gnd"
        },
        "84_LVBranch1042617": {
          "bus1": "84_LVBus1597155",
          "bus2": "84_LVBus1597156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11197724208789,
                45.72341052969061
              ],
              [
                6.11197724208789,
                45.72341052969061
              ],
              [
                6.11198690134947,
                45.72342011226382
              ],
              [
                6.111983792401008,
                45.723431025405596
              ],
              [
                6.111952713568162,
                45.7234349990152
              ],
              [
                6.11195187234597,
                45.72343510839961
              ],
              [
                6.11194554942449,
                45.723435915735
              ],
              [
                6.11194554942449,
                45.723435915735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005566988971499565,
          "ground": "gnd"
        },
        "84_LVBranch1675335": {
          "bus1": "84_LVBus1597156",
          "bus2": "84_LVBus1597157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.11194554942449,
                45.723435915735
              ],
              [
                6.11194554942449,
                45.723435915735
              ],
              [
                6.111972504213473,
                45.723453923093885
              ],
              [
                6.112008982911937,
                45.723460801333566
              ],
              [
                6.112089616708697,
                45.72324912278099
              ],
              [
                6.112372760888648,
                45.7232900291744
              ],
              [
                6.112420280803201,
                45.72327041503325
              ],
              [
                6.112423967350142,
                45.72326192334269
              ],
              [
                6.11242403322769,
                45.72326175899741
              ],
              [
                6.11242583227398,
                45.723257618222476
              ],
              [
                6.11242583227398,
                45.723257618222476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058477780966342575,
          "ground": "gnd"
        },
        "84_LVBranch1574678": {
          "bus1": "84_MVLV107550_LV",
          "bus2": "84_LVBus1597808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108311580852865,
                45.7215932137636
              ],
              [
                6.108328384640193,
                45.7215866048451
              ],
              [
                6.108328384640193,
                45.7215866048451
              ],
              [
                6.108378740992378,
                45.72151008060882
              ],
              [
                6.108418461535246,
                45.72152675865949
              ],
              [
                6.108458798186336,
                45.72155242301353
              ],
              [
                6.108523561640234,
                45.72155925163648
              ],
              [
                6.108523561640234,
                45.72155925163648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022311763822583403,
          "ground": "gnd"
        },
        "84_LVBranch1821980": {
          "bus1": "84_LVBus1597808",
          "bus2": "84_LVBus1597809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.108523561640234,
                45.72155925163648
              ],
              [
                6.108523561640234,
                45.72155925163648
              ],
              [
                6.108529787704772,
                45.72155815952137
              ],
              [
                6.108587092899463,
                45.7215481075886
              ],
              [
                6.108636562439522,
                45.721519422428216
              ],
              [
                6.108645695216437,
                45.72146507297418
              ],
              [
                6.108615434405972,
                45.72138043392315
              ],
              [
                6.108615053798899,
                45.721379383895076
              ],
              [
                6.108613875228984,
                45.72137607292031
              ],
              [
                6.108613875228984,
                45.72137607292031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02637827397930316,
          "ground": "gnd"
        },
        "84_LVBranch1934721": {
          "bus1": "84_MVLV066269_LV",
          "bus2": "84_LVBus1597473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106096707682988,
                45.71983890217887
              ],
              [
                6.106068963170409,
                45.719855858336786
              ],
              [
                6.106068963170409,
                45.719855858336786
              ],
              [
                6.106057522604007,
                45.7198780579358
              ],
              [
                6.106051518530174,
                45.71988970769617
              ],
              [
                6.106049781629291,
                45.71989307166152
              ],
              [
                6.10604697854999,
                45.719898516061896
              ],
              [
                6.106049080329912,
                45.71990122857987
              ],
              [
                6.106052705510809,
                45.71990234067928
              ],
              [
                6.106052705510809,
                45.71990234067928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005691848589455141,
          "ground": "gnd"
        },
        "84_LVBranch0971581": {
          "bus1": "84_MVLV066269_LV",
          "bus2": "84_LVBus1597471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106096707682988,
                45.71983890217887
              ],
              [
                6.106071864783632,
                45.71984959999124
              ],
              [
                6.106071864783632,
                45.71984959999124
              ],
              [
                6.106045022297973,
                45.71985907701068
              ],
              [
                6.106038632044726,
                45.719861336417864
              ],
              [
                6.106038632044726,
                45.719861336417864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0028975185030266468,
          "ground": "gnd"
        },
        "84_LVBranch1099354": {
          "bus1": "84_MVLV066269_LV",
          "bus2": "84_LVBus1597469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106096707682988,
                45.71983890217887
              ],
              [
                6.106096202139698,
                45.719821013207024
              ],
              [
                6.106096202139698,
                45.719821013207024
              ],
              [
                6.10603624327072,
                45.719758340324866
              ],
              [
                6.106424278466652,
                45.719105085158624
              ],
              [
                6.106442986484875,
                45.71910976134114
              ],
              [
                6.106488919176285,
                45.71912124124991
              ],
              [
                6.106488919176285,
                45.71912124124991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09236934168580008,
          "ground": "gnd"
        },
        "84_LVBranch1737525": {
          "bus1": "84_MVLV066269_LV",
          "bus2": "84_LVBus1597467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.106096707682988,
                45.71983890217887
              ],
              [
                6.106082260396293,
                45.719830353793746
              ],
              [
                6.106082260396293,
                45.719830353793746
              ],
              [
                6.106076170602616,
                45.71982892823671
              ],
              [
                6.1060329958459,
                45.719818859604885
              ],
              [
                6.106018305676033,
                45.71982234375491
              ],
              [
                6.105939994741828,
                45.71995651477131
              ],
              [
                6.10595598601306,
                45.719960759958774
              ],
              [
                6.105973107247278,
                45.719966858635644
              ],
              [
                6.105997754006589,
                45.71997563162139
              ],
              [
                6.105997754006589,
                45.71997563162139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02633988739463951,
          "ground": "gnd"
        },
        "84_238709": {
          "bus1": "84_MVLV107551",
          "bus2": "84_MVBus000136",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.104885011082565,
                45.71894447451382
              ],
              [
                6.104865896585356,
                45.71892935459061
              ],
              [
                6.104859705936323,
                45.71891913250524
              ],
              [
                6.10431024185153,
                45.718782459430905
              ],
              [
                6.104015017427976,
                45.71870439832198
              ],
              [
                6.103921705315788,
                45.71866272351904
              ],
              [
                6.10216113475461,
                45.71823332946091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22495370282542493,
          "ground": "gnd"
        },
        "84_255625": {
          "bus1": "84_MVBus000136",
          "bus2": "84_MVLV029698",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10216113475461,
                45.71823332946091
              ],
              [
                6.10216113475461,
                45.71823332946091
              ],
              [
                6.102250077425394,
                45.71813679583024
              ],
              [
                6.102484748245066,
                45.717950936292304
              ],
              [
                6.10258983779102,
                45.717825632118064
              ],
              [
                6.102675234061298,
                45.71770567291096
              ],
              [
                6.102703447791053,
                45.71758060877973
              ],
              [
                6.102664336147279,
                45.71749761686654
              ],
              [
                6.102601640616813,
                45.71745159717628
              ],
              [
                6.102602776095938,
                45.71743812959765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10225605486024966,
          "ground": "gnd"
        },
        "84_LVBranch1158668": {
          "bus1": "84_MVLV029698_LV",
          "bus2": "84_LVBus1597260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.102602776095938,
                45.71743812959765
              ],
              [
                6.102583937260405,
                45.71743528562057
              ],
              [
                6.102583937260405,
                45.71743528562057
              ],
              [
                6.10246116108755,
                45.71741676553194
              ],
              [
                6.10246116108755,
                45.71741676553194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009778065306807544,
          "ground": "gnd"
        },
        "84_LVBranch0325643": {
          "bus1": "84_LVBus1597260",
          "bus2": "84_LVBus1597261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10246116108755,
                45.71741676553194
              ],
              [
                6.10246116108755,
                45.71741676553194
              ],
              [
                6.102461276189779,
                45.71742126516752
              ],
              [
                6.10246994668881,
                45.717767744577955
              ],
              [
                6.102470061792494,
                45.7177722442137
              ],
              [
                6.102470061792494,
                45.7177722442137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03951603952570374,
          "ground": "gnd"
        },
        "84_LVBranch0159347": {
          "bus1": "84_LVBus1597260",
          "bus2": "84_LVBus1597262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10246116108755,
                45.71741676553194
              ],
              [
                6.10246116108755,
                45.71741676553194
              ],
              [
                6.102462242350766,
                45.71671868654843
              ],
              [
                6.103202761717038,
                45.71570304281806
              ],
              [
                6.103202761717038,
                45.71570304281806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20434458610339995,
          "ground": "gnd"
        },
        "84_LVBranch0230909": {
          "bus1": "84_LVBus1597262",
          "bus2": "84_LVBus1597263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103202761717038,
                45.71570304281806
              ],
              [
                6.103202761717038,
                45.71570304281806
              ],
              [
                6.103201992937318,
                45.71569857414837
              ],
              [
                6.103117615906624,
                45.715210517873125
              ],
              [
                6.103117615906624,
                45.715210517873125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05514201661545237,
          "ground": "gnd"
        },
        "84_LVBranch0230925": {
          "bus1": "84_LVBus1597263",
          "bus2": "84_LVBus1597264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.103117615906624,
                45.715210517873125
              ],
              [
                6.103117615906624,
                45.715210517873125
              ],
              [
                6.102756630627741,
                45.71494682220849
              ],
              [
                6.102753165830777,
                45.71494429053001
              ],
              [
                6.102752191164462,
                45.71494357568712
              ],
              [
                6.102752191164462,
                45.71494357568712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04110707979785757,
          "ground": "gnd"
        },
        "84_196015": {
          "bus1": "84_MVBus000136",
          "bus2": "84_MVBus000137",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.10216113475461,
                45.71823332946091
              ],
              [
                6.10216113475461,
                45.71823332946091
              ],
              [
                6.101468848016034,
                45.71802757271804
              ],
              [
                6.101365727534315,
                45.71798776541518
              ],
              [
                6.101262161690344,
                45.71792547349713
              ],
              [
                6.100916137340969,
                45.71768098552345
              ],
              [
                6.100796048462571,
                45.717627129029694
              ],
              [
                6.100366010936406,
                45.71752225699553
              ],
              [
                6.10030863679127,
                45.71749309969312
              ],
              [
                6.100260509657749,
                45.717441979177906
              ],
              [
                6.100210814249992,
                45.71731962095436
              ],
              [
                6.098983288402141,
                45.71600024764846
              ],
              [
                6.098983288402141,
                45.71600024764846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3646644844644186,
          "ground": "gnd"
        },
        "84_117122": {
          "bus1": "84_MVBus000137",
          "bus2": "84_MVBus000138",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.098983288402141,
                45.71600024764846
              ],
              [
                6.098983288402141,
                45.71600024764846
              ],
              [
                6.097753353311505,
                45.716231926838056
              ],
              [
                6.096302100259306,
                45.716503312232966
              ],
              [
                6.094402626305851,
                45.71684781338926
              ],
              [
                6.0930005060261,
                45.71710328653791
              ],
              [
                6.091097413219551,
                45.717451643653355
              ],
              [
                6.089471097734351,
                45.71775367734357
              ],
              [
                6.088529285081726,
                45.7179281162061
              ],
              [
                6.088529285081726,
                45.7179281162061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8416576745225502,
          "ground": "gnd"
        },
        "84_234999": {
          "bus1": "84_MVBus000138",
          "bus2": "84_MVLV092319",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088529285081726,
                45.7179281162061
              ],
              [
                6.088561413972332,
                45.717927122239274
              ],
              [
                6.08857629197188,
                45.71792770525174
              ],
              [
                6.088583836897437,
                45.717932001297946
              ],
              [
                6.088592797114203,
                45.7179383846307
              ],
              [
                6.08860081450273,
                45.7179552655661
              ],
              [
                6.088605956989358,
                45.71796637918325
              ],
              [
                6.088610348745203,
                45.717977797135056
              ],
              [
                6.088636562009953,
                45.718058432768565
              ],
              [
                6.088644660763338,
                45.718112896911826
              ],
              [
                6.088647592699775,
                45.718176820089
              ],
              [
                6.088640847111161,
                45.71827701375409
              ],
              [
                6.088616008747039,
                45.71840509481175
              ],
              [
                6.088593333645987,
                45.718502299767415
              ],
              [
                6.08856531997467,
                45.71862077758282
              ],
              [
                6.088543206188166,
                45.718718297001146
              ],
              [
                6.088536110873821,
                45.718740394233826
              ],
              [
                6.088527793651878,
                45.718753435347196
              ],
              [
                6.088512255207124,
                45.71876523193201
              ],
              [
                6.08848861426937,
                45.718788693386024
              ],
              [
                6.088457021614863,
                45.71883791050937
              ],
              [
                6.088443717203524,
                45.7188728522098
              ],
              [
                6.088434308262015,
                45.71890929382732
              ],
              [
                6.088427973445258,
                45.71895461250138
              ],
              [
                6.088433586027282,
                45.71897563604184
              ],
              [
                6.088516901162611,
                45.71899363642974
              ],
              [
                6.088528663424369,
                45.719001132948996
              ],
              [
                6.088529506654915,
                45.719013498276205
              ],
              [
                6.088482132194585,
                45.719164283232615
              ],
              [
                6.088503427089504,
                45.71917995434508
              ],
              [
                6.088463261600224,
                45.71927731214252
              ],
              [
                6.088429246611921,
                45.719278189023875
              ],
              [
                6.088052575778087,
                45.72005029164655
              ],
              [
                6.088047151244683,
                45.72008878861288
              ],
              [
                6.08806787740452,
                45.72010950471251
              ],
              [
                6.088127788649991,
                45.720116903638655
              ],
              [
                6.088154918102711,
                45.720117437130114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2692454399508885,
          "ground": "gnd"
        },
        "84_LVBranch1798388": {
          "bus1": "84_MVLV092319_LV",
          "bus2": "84_LVBus1597676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088154918102711,
                45.720117437130114
              ],
              [
                6.088159689431707,
                45.720135363426714
              ],
              [
                6.088159689431707,
                45.720135363426714
              ],
              [
                6.08815534549348,
                45.72016990623313
              ],
              [
                6.088128250311811,
                45.72018175612792
              ],
              [
                6.088016956799197,
                45.72016984335294
              ],
              [
                6.088004864695955,
                45.720172598690176
              ],
              [
                6.088002113618993,
                45.720181283338
              ],
              [
                6.087973084219,
                45.72034486564161
              ],
              [
                6.087965084407705,
                45.72035841848842
              ],
              [
                6.087944301279292,
                45.720364589967254
              ],
              [
                6.087915345334398,
                45.72036555863197
              ],
              [
                6.087896574249314,
                45.72036389881715
              ],
              [
                6.087896574249314,
                45.72036389881715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04252349305898707,
          "ground": "gnd"
        },
        "84_LVBranch0147856": {
          "bus1": "84_LVBus1597676",
          "bus2": "84_LVBus1597677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087896574249314,
                45.72036389881715
              ],
              [
                6.087896574249314,
                45.72036389881715
              ],
              [
                6.087842379223355,
                45.720804700660636
              ],
              [
                6.087688145433122,
                45.72123952668651
              ],
              [
                6.088087758809587,
                45.72149107070769
              ],
              [
                6.088087758809587,
                45.72149107070769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14080018077477396,
          "ground": "gnd"
        },
        "84_LVBranch1768140": {
          "bus1": "84_LVBus1597677",
          "bus2": "84_LVBus1597679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088087758809587,
                45.72149107070769
              ],
              [
                6.088087758809587,
                45.72149107070769
              ],
              [
                6.088003663971645,
                45.7214994052218
              ],
              [
                6.088036640975449,
                45.72199547584217
              ],
              [
                6.088047898853331,
                45.721998395769035
              ],
              [
                6.088050961684437,
                45.72199918499406
              ],
              [
                6.088067756857234,
                45.72200354092691
              ],
              [
                6.088073778656947,
                45.72200510483657
              ],
              [
                6.088073778656947,
                45.72200510483657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06489093050949907,
          "ground": "gnd"
        },
        "84_LVBranch0166186": {
          "bus1": "84_LVBus1597677",
          "bus2": "84_LVBus1597678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088087758809587,
                45.72149107070769
              ],
              [
                6.088087758809587,
                45.72149107070769
              ],
              [
                6.088744476961558,
                45.721517844586
              ],
              [
                6.088767313504634,
                45.72151877378458
              ],
              [
                6.089309146998351,
                45.721633342046545
              ],
              [
                6.089311038563268,
                45.72163373809993
              ],
              [
                6.089315292143195,
                45.72163464056033
              ],
              [
                6.089315292143195,
                45.72163464056033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09755559375191811,
          "ground": "gnd"
        },
        "84_LVBranch1484319": {
          "bus1": "84_MVLV092319_LV",
          "bus2": "84_LVBus1597669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088154918102711,
                45.720117437130114
              ],
              [
                6.088136885820096,
                45.720128308306236
              ],
              [
                6.088136885820096,
                45.720128308306236
              ],
              [
                6.088105286465895,
                45.7201559449191
              ],
              [
                6.087988319071678,
                45.72014266373628
              ],
              [
                6.0879706051171,
                45.72014481453143
              ],
              [
                6.087965303969105,
                45.720165320520266
              ],
              [
                6.087934160986959,
                45.720330531716066
              ],
              [
                6.087917464306983,
                45.72033949373872
              ],
              [
                6.087904281405487,
                45.720337944212766
              ],
              [
                6.087904281405487,
                45.720337944212766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03807662847315836,
          "ground": "gnd"
        },
        "84_LVBranch0307358": {
          "bus1": "84_LVBus1597669",
          "bus2": "84_LVBus1597670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087904281405487,
                45.720337944212766
              ],
              [
                6.087904281405487,
                45.720337944212766
              ],
              [
                6.087928610424857,
                45.72018594897319
              ],
              [
                6.087936211191016,
                45.72013844433598
              ],
              [
                6.087939223461033,
                45.72012830984308
              ],
              [
                6.087966670813702,
                45.72003581815388
              ],
              [
                6.088012960488159,
                45.719923781548154
              ],
              [
                6.088012960488159,
                45.719923781548154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04692625418477885,
          "ground": "gnd"
        },
        "84_LVBranch1181043": {
          "bus1": "84_LVBus1597670",
          "bus2": "84_LVBus1597674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088012960488159,
                45.719923781548154
              ],
              [
                6.088012960488159,
                45.719923781548154
              ],
              [
                6.087957422375412,
                45.71991903742699
              ],
              [
                6.08795872396273,
                45.719913044805566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004355853230230456,
          "ground": "gnd"
        },
        "84_LVBranch0742200": {
          "bus1": "84_LVBus1597674",
          "bus2": "84_LVBus2152419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08795872396273,
                45.719913044805566
              ],
              [
                6.087960025550049,
                45.71990705218415
              ],
              [
                6.088001845193577,
                45.71991691182538
              ],
              [
                6.088042438889608,
                45.71982204382506
              ],
              [
                6.087954425813884,
                45.71974590734811
              ],
              [
                6.08782677163551,
                45.71973447868728
              ],
              [
                6.087821184770484,
                45.71972835172278
              ],
              [
                6.0878076992677865,
                45.71972660515281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03615868282396777,
          "ground": "gnd"
        },
        "84_LVBranch1894880": {
          "bus1": "84_LVBus2152419",
          "bus2": "84_LVBus2246144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0878076992677865,
                45.71972660515281
              ],
              [
                6.087794213765089,
                45.719724858582836
              ],
              [
                6.087793011003027,
                45.71973173507862
              ],
              [
                6.087751817229815,
                45.719750289309644
              ],
              [
                6.087701014207345,
                45.71979971647657
              ],
              [
                6.087608501316283,
                45.71991973007956
              ],
              [
                6.087556827801358,
                45.719986758812865
              ],
              [
                6.087561444881511,
                45.72013652472828
              ],
              [
                6.087548075792036,
                45.72014488000694
              ],
              [
                6.087548075792036,
                45.72014488000694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053022887640448546,
          "ground": "gnd"
        },
        "84_LVBranch0503787": {
          "bus1": "84_LVBus1597670",
          "bus2": "84_LVBus1597671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088012960488159,
                45.719923781548154
              ],
              [
                6.088012960488159,
                45.719923781548154
              ],
              [
                6.088023963927115,
                45.71989714021596
              ],
              [
                6.088237277764736,
                45.719380877871885
              ],
              [
                6.088246427171945,
                45.71935872995353
              ],
              [
                6.088423941381917,
                45.7189893880726
              ],
              [
                6.088423941381917,
                45.7189893880726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10869524670377427,
          "ground": "gnd"
        },
        "84_LVBranch0414822": {
          "bus1": "84_LVBus1597671",
          "bus2": "84_LVBus1597672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088423941381917,
                45.7189893880726
              ],
              [
                6.088423941381917,
                45.7189893880726
              ],
              [
                6.088442603603156,
                45.71891403314034
              ],
              [
                6.088446395198988,
                45.718900810198406
              ],
              [
                6.088461546283916,
                45.71884788291327
              ],
              [
                6.088484540554948,
                45.71876760935315
              ],
              [
                6.088484540554948,
                45.71876760935315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025099153115398943,
          "ground": "gnd"
        },
        "84_LVBranch1921656": {
          "bus1": "84_LVBus1597672",
          "bus2": "84_LVBus1597673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088484540554948,
                45.71876760935315
              ],
              [
                6.088484540554948,
                45.71876760935315
              ],
              [
                6.088464067778549,
                45.7187736084382
              ],
              [
                6.088457419309354,
                45.718775860449206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017277490831758776,
          "ground": "gnd"
        },
        "84_LVBranch1820179": {
          "bus1": "84_LVBus1597673",
          "bus2": "84_LVBus2109847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088457419309354,
                45.718775860449206
              ],
              [
                6.088459245222239,
                45.718764735840544
              ],
              [
                6.08846552471055,
                45.71874123380789
              ],
              [
                6.088468586006317,
                45.71872974661722
              ],
              [
                6.088452121141889,
                45.71872569496719
              ],
              [
                6.088452121141889,
                45.71872569496719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00531498663752231,
          "ground": "gnd"
        },
        "84_LVBranch1160909": {
          "bus1": "84_LVBus1597673",
          "bus2": "84_LVBus2244331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088457419309354,
                45.718775860449206
              ],
              [
                6.088448944927276,
                45.718789237068876
              ],
              [
                6.088313947254224,
                45.719136791853984
              ],
              [
                6.088242113054519,
                45.7191374388473
              ],
              [
                6.088232809517596,
                45.71913186858384
              ],
              [
                6.088232809517596,
                45.71913186858384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04657945782303018,
          "ground": "gnd"
        },
        "84_124128": {
          "bus1": "84_MVBus000138",
          "bus2": "84_MVBus000139",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088529285081726,
                45.7179281162061
              ],
              [
                6.087819543520689,
                45.71805955757742
              ],
              [
                6.087185610668448,
                45.71807763754719
              ],
              [
                6.086282709926373,
                45.71810701419409
              ],
              [
                6.085765467591098,
                45.71812476872065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2172427788804882,
          "ground": "gnd"
        },
        "84_83209": {
          "bus1": "84_MVBus000139",
          "bus2": "84_MVBus000143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085765467591098,
                45.71812476872065
              ],
              [
                6.085765467591098,
                45.71812476872065
              ],
              [
                6.085766063710893,
                45.71781745074175
              ],
              [
                6.08577278722924,
                45.71694735583181
              ],
              [
                6.085775377528017,
                45.71615416517364
              ],
              [
                6.085769689911561,
                45.71545611222249
              ],
              [
                6.086411304337121,
                45.7150542498701
              ],
              [
                6.087233500470923,
                45.714522191869946
              ],
              [
                6.087233500470923,
                45.714522191869946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4507749492482331,
          "ground": "gnd"
        },
        "84_405380": {
          "bus1": "84_MVBus000143",
          "bus2": "84_MVLV013592",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087233500470923,
                45.714522191869946
              ],
              [
                6.087233500470923,
                45.714522191869946
              ],
              [
                6.087250633508146,
                45.714523050868
              ],
              [
                6.087331397197971,
                45.71453088737442
              ],
              [
                6.087380171160363,
                45.71460887702047
              ],
              [
                6.087421992337304,
                45.714609954942524
              ],
              [
                6.087443080816541,
                45.7146175358638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.020407769411212383,
          "ground": "gnd"
        },
        "84_LVBranch1660255": {
          "bus1": "84_MVLV013592_LV",
          "bus2": "84_LVBus1597243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087443080816541,
                45.7146175358638
              ],
              [
                6.087418068720898,
                45.71461614785286
              ],
              [
                6.087418068720898,
                45.71461614785286
              ],
              [
                6.087365799405413,
                45.71461872497276
              ],
              [
                6.087317184721804,
                45.71454307179232
              ],
              [
                6.08726246370271,
                45.71454042580081
              ],
              [
                6.08726246370271,
                45.71454042580081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017571758721444557,
          "ground": "gnd"
        },
        "84_LVBranch1410860": {
          "bus1": "84_LVBus1597243",
          "bus2": "84_LVBus1597244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08726246370271,
                45.71454042580081
              ],
              [
                6.08726246370271,
                45.71454042580081
              ],
              [
                6.08729129871363,
                45.71455564669512
              ],
              [
                6.087464120865443,
                45.71484036584072
              ],
              [
                6.087418507739102,
                45.714857788897696
              ],
              [
                6.087412434843977,
                45.714849993897865
              ],
              [
                6.087411307518056,
                45.71484854546639
              ],
              [
                6.087406445657679,
                45.71484229517375
              ],
              [
                6.087404058439066,
                45.71484361498222
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04320510821348282,
          "ground": "gnd"
        },
        "84_LVBranch1908423": {
          "bus1": "84_LVBus1597244",
          "bus2": "84_LVBus2046400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087404058439066,
                45.71484361498222
              ],
              [
                6.08741375058363,
                45.71484006028339
              ],
              [
                6.087418088797439,
                45.71484560753865
              ],
              [
                6.087421511710444,
                45.71484998749138
              ],
              [
                6.087452634293281,
                45.71483802999758
              ],
              [
                6.087373907355555,
                45.71470824375911
              ],
              [
                6.087021492513709,
                45.71479753645879
              ],
              [
                6.08701735322434,
                45.714790568449374
              ],
              [
                6.087015958183257,
                45.71478821026291
              ],
              [
                6.087012675594112,
                45.71478268172659
              ],
              [
                6.087012675594112,
                45.71478268172659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050662155404551136,
          "ground": "gnd"
        },
        "84_LVBranch0900937": {
          "bus1": "84_LVBus1597244",
          "bus2": "84_LVBus2148471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087404058439066,
                45.71484361498222
              ],
              [
                6.087391979075891,
                45.71484848948953
              ],
              [
                6.087407755113593,
                45.71486659708238
              ],
              [
                6.087465835804534,
                45.714844775906386
              ],
              [
                6.08754634473699,
                45.71496976484164
              ],
              [
                6.087534604571641,
                45.71498294741137
              ],
              [
                6.087534604571641,
                45.71498294741137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02445701336130193,
          "ground": "gnd"
        },
        "84_LVBranch0787427": {
          "bus1": "84_LVBus2148471",
          "bus2": "84_LVBus2148481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087534604571641,
                45.71498294741137
              ],
              [
                6.087534604571641,
                45.71498294741137
              ],
              [
                6.087614054923627,
                45.714959060251005
              ],
              [
                6.087567265533066,
                45.71487737450311
              ],
              [
                6.087473039794096,
                45.71472110404796
              ],
              [
                6.087484231549452,
                45.714705724126404
              ],
              [
                6.087486900324022,
                45.71470205910161
              ],
              [
                6.087487147047728,
                45.71470171759198
              ],
              [
                6.087487147047728,
                45.71470171759198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037787538004777424,
          "ground": "gnd"
        },
        "84_LVBranch0693281": {
          "bus1": "84_LVBus2148471",
          "bus2": "84_LVBus2148472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087534604571641,
                45.71498294741137
              ],
              [
                6.087534604571641,
                45.71498294741137
              ],
              [
                6.087537136197473,
                45.71498707796229
              ],
              [
                6.087539668436288,
                45.71499121749958
              ],
              [
                6.087539697155632,
                45.71499126157356
              ],
              [
                6.08774793523012,
                45.715330917778594
              ],
              [
                6.088011003541324,
                45.71576000647555
              ],
              [
                6.088163045350396,
                45.71600799626957
              ],
              [
                6.08824345008998,
                45.71613914004554
              ],
              [
                6.088264489523008,
                45.71620161970702
              ],
              [
                6.08831462737511,
                45.716350483979284
              ],
              [
                6.088381796038239,
                45.71652415092537
              ],
              [
                6.08839351853832,
                45.71655445431603
              ],
              [
                6.088394987412196,
                45.71655883657812
              ],
              [
                6.088394987412196,
                45.71655883657812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18797904894327305,
          "ground": "gnd"
        },
        "84_LVBranch0638368": {
          "bus1": "84_LVBus2148472",
          "bus2": "84_LVBus2148480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088394987412196,
                45.71655883657812
              ],
              [
                6.088394987412196,
                45.71655883657812
              ],
              [
                6.088392885632152,
                45.71656308611761
              ],
              [
                6.088279617337104,
                45.716800623770254
              ],
              [
                6.088278826568446,
                45.71680222644056
              ],
              [
                6.088277528367539,
                45.71680487287858
              ],
              [
                6.088277528367539,
                45.71680487287858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028834592905761135,
          "ground": "gnd"
        },
        "84_LVBranch0444097": {
          "bus1": "84_LVBus2148472",
          "bus2": "84_LVBus2148473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088394987412196,
                45.71655883657812
              ],
              [
                6.088394987412196,
                45.71655883657812
              ],
              [
                6.08880776113876,
                45.71651170805055
              ],
              [
                6.08941358852187,
                45.71633650530738
              ],
              [
                6.08941358852187,
                45.71633650530738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08359189121068676,
          "ground": "gnd"
        },
        "84_LVBranch1635122": {
          "bus1": "84_LVBus2148473",
          "bus2": "84_LVBus2148474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08941358852187,
                45.71633650530738
              ],
              [
                6.08941358852187,
                45.71633650530738
              ],
              [
                6.089449540282822,
                45.71630466946359
              ],
              [
                6.08946120967004,
                45.7162712234508
              ],
              [
                6.089381115291502,
                45.716110743484535
              ],
              [
                6.089409291641359,
                45.71609234502586
              ],
              [
                6.089409870671685,
                45.716091974375985
              ],
              [
                6.089413994112028,
                45.7160892784007
              ],
              [
                6.089413994112028,
                45.7160892784007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03073315531142941,
          "ground": "gnd"
        },
        "84_LVBranch1312141": {
          "bus1": "84_LVBus2148474",
          "bus2": "84_LVBus2148475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089413994112028,
                45.7160892784007
              ],
              [
                6.089413994112028,
                45.7160892784007
              ],
              [
                6.089401215508613,
                45.71608836404958
              ],
              [
                6.089370889690922,
                45.7160861815452
              ],
              [
                6.089295311790913,
                45.71592989172124
              ],
              [
                6.089214224908377,
                45.71594864683112
              ],
              [
                6.089174967446022,
                45.71594615071966
              ],
              [
                6.089168575119475,
                45.715945743170586
              ],
              [
                6.089168575119475,
                45.715945743170586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03193163067281881,
          "ground": "gnd"
        },
        "84_LVBranch1548298": {
          "bus1": "84_LVBus2148475",
          "bus2": "84_LVBus2148476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089168575119475,
                45.715945743170586
              ],
              [
                6.089168575119475,
                45.715945743170586
              ],
              [
                6.089200775458122,
                45.715919797389255
              ],
              [
                6.089280583145525,
                45.71590113914112
              ],
              [
                6.089182975345083,
                45.71570216412617
              ],
              [
                6.08920174147866,
                45.71568586401872
              ],
              [
                6.089205784082485,
                45.71568236013201
              ],
              [
                6.089205784082485,
                45.71568236013201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03658460546503497,
          "ground": "gnd"
        },
        "84_LVBranch0524677": {
          "bus1": "84_LVBus2148473",
          "bus2": "84_LVBus2148477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08941358852187,
                45.71633650530738
              ],
              [
                6.08941358852187,
                45.71633650530738
              ],
              [
                6.089419863299328,
                45.716335565737936
              ],
              [
                6.089914746317053,
                45.71626283434677
              ],
              [
                6.090471751639614,
                45.71635116371936
              ],
              [
                6.090471751639614,
                45.71635116371936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08433395512590253,
          "ground": "gnd"
        },
        "84_LVBranch1679478": {
          "bus1": "84_LVBus2148477",
          "bus2": "84_LVBus2148478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090471751639614,
                45.71635116371936
              ],
              [
                6.090471751639614,
                45.71635116371936
              ],
              [
                6.090505100913865,
                45.71633113267388
              ],
              [
                6.090518532181696,
                45.71636234241238
              ],
              [
                6.090520381780737,
                45.71636664885684
              ],
              [
                6.090520381780737,
                45.71636664885684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007543187160068156,
          "ground": "gnd"
        },
        "84_LVBranch0817638": {
          "bus1": "84_LVBus2148478",
          "bus2": "84_LVBus2148479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090520381780737,
                45.71636664885684
              ],
              [
                6.090520381780737,
                45.71636664885684
              ],
              [
                6.090525895044888,
                45.71636434765041
              ],
              [
                6.090557886135799,
                45.71635098216003
              ],
              [
                6.090571332392528,
                45.716378453511155
              ],
              [
                6.090781068307406,
                45.71645609684963
              ],
              [
                6.090946513478259,
                45.71652531513457
              ],
              [
                6.090908660469541,
                45.71661124778686
              ],
              [
                6.090895831969633,
                45.71661167730645
              ],
              [
                6.090889417719612,
                45.71661189206579
              ],
              [
                6.090889417719612,
                45.71661189206579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05159638773348337,
          "ground": "gnd"
        },
        "84_LVBranch1019441": {
          "bus1": "84_MVLV013592_LV",
          "bus2": "84_LVBus1597240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087443080816541,
                45.7146175358638
              ],
              [
                6.087431006423643,
                45.71460450144606
              ],
              [
                6.087431006423643,
                45.71460450144606
              ],
              [
                6.087393034533,
                45.71460142132359
              ],
              [
                6.087344021656626,
                45.7145199269753
              ],
              [
                6.087251876225529,
                45.71451449775806
              ],
              [
                6.087251876225529,
                45.71451449775806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020004946098967823,
          "ground": "gnd"
        },
        "84_LVBranch1149373": {
          "bus1": "84_LVBus1597240",
          "bus2": "84_LVBus1597241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087251876225529,
                45.71451449775806
              ],
              [
                6.087251876225529,
                45.71451449775806
              ],
              [
                6.087264807409038,
                45.714507093849086
              ],
              [
                6.087252596111801,
                45.71448035545963
              ],
              [
                6.087103505319889,
                45.71421046028205
              ],
              [
                6.087097982835004,
                45.71421205909034
              ],
              [
                6.087095612828044,
                45.71421275083524
              ],
              [
                6.087086119359146,
                45.714215509257315
              ],
              [
                6.087082319250765,
                45.714209178405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03805143084036168,
          "ground": "gnd"
        },
        "84_LVBranch1279181": {
          "bus1": "84_LVBus1597241",
          "bus2": "84_LVBus2178535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087082319250765,
                45.714209178405
              ],
              [
                6.087078519142384,
                45.71420284755269
              ],
              [
                6.08709831290733,
                45.71419671827155
              ],
              [
                6.087040434648769,
                45.7140811589598
              ],
              [
                6.0870452349429,
                45.71404236771799
              ],
              [
                6.0870909217153,
                45.714023203998785
              ],
              [
                6.087105248127489,
                45.71404607973626
              ],
              [
                6.087110852331,
                45.714043840953615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02654686914057684,
          "ground": "gnd"
        },
        "84_LVBranch1793896": {
          "bus1": "84_LVBus2178535",
          "bus2": "84_LVBus2178538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087110852331,
                45.714043840953615
              ],
              [
                6.087123943425831,
                45.71403949181121
              ],
              [
                6.087113187288086,
                45.71402221604716
              ],
              [
                6.087110915385197,
                45.71400510683726
              ],
              [
                6.08722056286046,
                45.713971554195076
              ],
              [
                6.087356656701537,
                45.7139223364171
              ],
              [
                6.087486137022518,
                45.7138755013683
              ],
              [
                6.087524415029734,
                45.713853090621306
              ],
              [
                6.087540541177829,
                45.71383503268848
              ],
              [
                6.087540541177829,
                45.71383503268848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042843900790699566,
          "ground": "gnd"
        },
        "84_LVBranch0528783": {
          "bus1": "84_LVBus2178538",
          "bus2": "84_LVBus2178539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087540541177829,
                45.71383503268848
              ],
              [
                6.087540541177829,
                45.71383503268848
              ],
              [
                6.08754857768345,
                45.71382919756375
              ],
              [
                6.087549459634258,
                45.7138285555889
              ],
              [
                6.087840639171641,
                45.71361701418701
              ],
              [
                6.087933648645493,
                45.71355498813783
              ],
              [
                6.087989137118385,
                45.71351798663807
              ],
              [
                6.088197406588574,
                45.71336690750129
              ],
              [
                6.088197406588574,
                45.71336690750129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07296966654590187,
          "ground": "gnd"
        },
        "84_LVBranch1691817": {
          "bus1": "84_LVBus2178539",
          "bus2": "84_LVBus2178540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088197406588574,
                45.71336690750129
              ],
              [
                6.088197406588574,
                45.71336690750129
              ],
              [
                6.088137353578627,
                45.7133145149951
              ],
              [
                6.08814637265163,
                45.7131526200017
              ],
              [
                6.088124599103219,
                45.71307841091365
              ],
              [
                6.088049303153968,
                45.713003650799386
              ],
              [
                6.087964145462983,
                45.71292661759042
              ],
              [
                6.087846371389485,
                45.712840551778044
              ],
              [
                6.087841932958545,
                45.712837304662536
              ],
              [
                6.087841932958545,
                45.712837304662536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06864584845914372,
          "ground": "gnd"
        },
        "84_LVBranch1497230": {
          "bus1": "84_LVBus2178540",
          "bus2": "84_LVBus2178541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087841932958545,
                45.712837304662536
              ],
              [
                6.087841932958545,
                45.712837304662536
              ],
              [
                6.087720357999896,
                45.712751302846506
              ],
              [
                6.087598783419939,
                45.712665300898905
              ],
              [
                6.087529744734055,
                45.71259555516047
              ],
              [
                6.087496878368933,
                45.71258907983989
              ],
              [
                6.087490649380931,
                45.71258785612083
              ],
              [
                6.087490649380931,
                45.71258785612083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039501147518055085,
          "ground": "gnd"
        },
        "84_LVBranch0531950": {
          "bus1": "84_LVBus2178539",
          "bus2": "84_LVBus2178542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.088197406588574,
                45.71336690750129
              ],
              [
                6.088197406588574,
                45.71336690750129
              ],
              [
                6.088202078394708,
                45.71336999367857
              ],
              [
                6.088937864024852,
                45.71385552478219
              ],
              [
                6.089727348751369,
                45.714288752191926
              ],
              [
                6.089732591148916,
                45.714291341844465
              ],
              [
                6.089732591148916,
                45.714291341844465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15778761470237357,
          "ground": "gnd"
        },
        "84_LVBranch1470915": {
          "bus1": "84_LVBus2178542",
          "bus2": "84_LVBus2178543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.089732591148916,
                45.714291341844465
              ],
              [
                6.089732591148916,
                45.714291341844465
              ],
              [
                6.089738428703935,
                45.714289462150134
              ],
              [
                6.08976813199936,
                45.71427989329973
              ],
              [
                6.090490746342341,
                45.71453522431067
              ],
              [
                6.09074156746264,
                45.71468372762994
              ],
              [
                6.090740566313953,
                45.714708251017264
              ],
              [
                6.090738582076778,
                45.71471252369265
              ],
              [
                6.090738582076778,
                45.71471252369265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.094857140443063,
          "ground": "gnd"
        },
        "84_LVBranch1004895": {
          "bus1": "84_LVBus2178543",
          "bus2": "84_LVBus2178544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.090738582076778,
                45.71471252369265
              ],
              [
                6.090738582076778,
                45.71471252369265
              ],
              [
                6.09078170367706,
                45.71470533349138
              ],
              [
                6.091284468647012,
                45.715022494385835
              ],
              [
                6.091447623181407,
                45.715080619898316
              ],
              [
                6.091444340605466,
                45.71510694002807
              ],
              [
                6.091443772460545,
                45.71511142649758
              ],
              [
                6.091443772460545,
                45.71511142649758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07381827887008974,
          "ground": "gnd"
        },
        "84_LVBranch1047352": {
          "bus1": "84_LVBus2178544",
          "bus2": "84_LVBus2178545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.091443772460545,
                45.71511142649758
              ],
              [
                6.091443772460545,
                45.71511142649758
              ],
              [
                6.091449299002263,
                45.71510913380351
              ],
              [
                6.091478943746406,
                45.71510397986651
              ],
              [
                6.091869388784523,
                45.71528995758998
              ],
              [
                6.092260620126426,
                45.71543843880121
              ],
              [
                6.092259359176032,
                45.715455567216154
              ],
              [
                6.092259359176032,
                45.715455567216154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0761906896139925,
          "ground": "gnd"
        },
        "84_LVBranch1313166": {
          "bus1": "84_LVBus2178535",
          "bus2": "84_LVBus2178537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087110852331,
                45.714043840953615
              ],
              [
                6.08711628305195,
                45.71404160347101
              ],
              [
                6.087105920399655,
                45.71402481893208
              ],
              [
                6.087033894251061,
                45.71400859280913
              ],
              [
                6.086744057836407,
                45.7138558292646
              ],
              [
                6.086602144561591,
                45.71381834217968
              ],
              [
                6.086596017463446,
                45.713827481960955
              ],
              [
                6.086595679138973,
                45.71382798865659
              ],
              [
                6.086590555409391,
                45.71383562675259
              ],
              [
                6.0865790273489795,
                45.71383217535753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05009609615322401,
          "ground": "gnd"
        },
        "84_LVBranch1764451": {
          "bus1": "84_LVBus2178537",
          "bus2": "84_LVBus2178547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0865790273489795,
                45.71383217535753
              ],
              [
                6.086569305715731,
                45.71382944714869
              ],
              [
                6.086579463628997,
                45.71381210236242
              ],
              [
                6.086511025433784,
                45.713781732150565
              ],
              [
                6.086476405178812,
                45.713739341544745
              ],
              [
                6.086226291716095,
                45.71378399485413
              ],
              [
                6.086159894703783,
                45.71387376246171
              ],
              [
                6.086124330187398,
                45.71387449241049
              ],
              [
                6.086123698930429,
                45.713867587202536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04792392307120398,
          "ground": "gnd"
        },
        "84_LVBranch0808570": {
          "bus1": "84_LVBus2178547",
          "bus2": "84_LVBus2180336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086123698930429,
                45.713867587202536
              ],
              [
                6.08612306767346,
                45.71386068199458
              ],
              [
                6.086141407893172,
                45.71386001464524
              ],
              [
                6.086148684985327,
                45.71385982533568
              ],
              [
                6.086137215152208,
                45.71383924079695
              ],
              [
                6.086130257243463,
                45.713826755710016
              ],
              [
                6.086124970533138,
                45.71381728609492
              ],
              [
                6.086117807932663,
                45.713804438569
              ],
              [
                6.086095354101477,
                45.71376417194505
              ],
              [
                6.086004637315813,
                45.71373478061563
              ],
              [
                6.085960841976397,
                45.71375245754717
              ],
              [
                6.085926632239573,
                45.713740991806326
              ],
              [
                6.085907387330615,
                45.71372272081336
              ],
              [
                6.085907387330615,
                45.71372272081336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030604760001647916,
          "ground": "gnd"
        },
        "84_LVBranch0942578": {
          "bus1": "84_LVBus2180336",
          "bus2": "84_LVBus2180337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085907387330615,
                45.71372272081336
              ],
              [
                6.085907387330615,
                45.71372272081336
              ],
              [
                6.085913772671149,
                45.713723218842055
              ],
              [
                6.085939701932142,
                45.713725243017095
              ],
              [
                6.085994791134916,
                45.713665756629375
              ],
              [
                6.086017575098807,
                45.71366049128636
              ],
              [
                6.086017575098807,
                45.71366049128636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012280830732922344,
          "ground": "gnd"
        },
        "84_LVBranch0686025": {
          "bus1": "84_LVBus2180337",
          "bus2": "84_LVBus2180338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086017575098807,
                45.71366049128636
              ],
              [
                6.086017575098807,
                45.71366049128636
              ],
              [
                6.086006491019217,
                45.71365594415889
              ],
              [
                6.086005062134931,
                45.71365535244921
              ],
              [
                6.085622082754217,
                45.713498080941186
              ],
              [
                6.085622082754217,
                45.713498080941186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03569462929238622,
          "ground": "gnd"
        },
        "84_LVBranch1470356": {
          "bus1": "84_LVBus2180338",
          "bus2": "84_LVBus2180339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085622082754217,
                45.713498080941186
              ],
              [
                6.085622082754217,
                45.713498080941186
              ],
              [
                6.085760739531443,
                45.713457417044594
              ],
              [
                6.085675812954312,
                45.713343166889416
              ],
              [
                6.08563794188926,
                45.713353440081924
              ],
              [
                6.085611061770484,
                45.71333632503164
              ],
              [
                6.085611061770484,
                45.71333632503164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03201129750826423,
          "ground": "gnd"
        },
        "84_LVBranch1004588": {
          "bus1": "84_LVBus2180339",
          "bus2": "84_LVBus2180340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085611061770484,
                45.71333632503164
              ],
              [
                6.085611061770484,
                45.71333632503164
              ],
              [
                6.085612898596609,
                45.71336328434965
              ],
              [
                6.085575639775803,
                45.713382543960755
              ],
              [
                6.08550292920525,
                45.71325887832602
              ],
              [
                6.085535021829283,
                45.71324229539398
              ],
              [
                6.085539393318741,
                45.71324003260643
              ],
              [
                6.085540187967981,
                45.71323961873964
              ],
              [
                6.085540187967981,
                45.71323961873964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025075681470029164,
          "ground": "gnd"
        },
        "84_LVBranch0215287": {
          "bus1": "84_LVBus2180338",
          "bus2": "84_LVBus2180341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085622082754217,
                45.713498080941186
              ],
              [
                6.085622082754217,
                45.713498080941186
              ],
              [
                6.085615668845374,
                45.71349829539803
              ],
              [
                6.085496609706298,
                45.71347183285759
              ],
              [
                6.085396367334466,
                45.71346113364888
              ],
              [
                6.085396367334466,
                45.71346113364888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018120727189097477,
          "ground": "gnd"
        },
        "84_LVBranch0533690": {
          "bus1": "84_LVBus2180341",
          "bus2": "84_LVBus2180342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085396367334466,
                45.71346113364888
              ],
              [
                6.085396367334466,
                45.71346113364888
              ],
              [
                6.085390141706716,
                45.71346222447506
              ],
              [
                6.085383903250905,
                45.713463315729875
              ],
              [
                6.085135258492596,
                45.71348252703422
              ],
              [
                6.085112160358676,
                45.71348657776121
              ],
              [
                6.085102631323517,
                45.71348824736889
              ],
              [
                6.085102631323517,
                45.71348824736889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023096513874252565,
          "ground": "gnd"
        },
        "84_LVBranch0315502": {
          "bus1": "84_LVBus2180342",
          "bus2": "84_LVBus2180343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085102631323517,
                45.71348824736889
              ],
              [
                6.085102631323517,
                45.71348824736889
              ],
              [
                6.084769026078257,
                45.713737902744015
              ],
              [
                6.084769026078257,
                45.713737902744015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038008783489903254,
          "ground": "gnd"
        },
        "84_LVBranch0408378": {
          "bus1": "84_LVBus2180343",
          "bus2": "84_LVBus2180345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.084769026078257,
                45.713737902744015
              ],
              [
                6.084769026078257,
                45.713737902744015
              ],
              [
                6.085266932622223,
                45.71395289709666
              ],
              [
                6.085272403203628,
                45.71395525414844
              ],
              [
                6.085272403203628,
                45.71395525414844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04604069215428608,
          "ground": "gnd"
        },
        "84_LVBranch0229534": {
          "bus1": "84_LVBus2180343",
          "bus2": "84_LVBus2180344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.084769026078257,
                45.713737902744015
              ],
              [
                6.084769026078257,
                45.713737902744015
              ],
              [
                6.084427246109096,
                45.71372280206936
              ],
              [
                6.084422964606047,
                45.71372261192482
              ],
              [
                6.084420836988437,
                45.713722520916996
              ],
              [
                6.084420836988437,
                45.713722520916996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027164484850374097,
          "ground": "gnd"
        },
        "84_LVBranch1502568": {
          "bus1": "84_LVBus2178537",
          "bus2": "84_LVBus2178546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0865790273489795,
                45.71383217535753
              ],
              [
                6.086577220921817,
                45.71383145217129
              ],
              [
                6.086590397751491,
                45.71381105214868
              ],
              [
                6.086517533950823,
                45.71377743434621
              ],
              [
                6.086483647562493,
                45.713736379243386
              ],
              [
                6.086466786219987,
                45.71364554996979
              ],
              [
                6.086385941013538,
                45.71346160338912
              ],
              [
                6.086491238054087,
                45.71342497245865
              ],
              [
                6.086495799035926,
                45.71343058434722
              ],
              [
                6.0864958692991,
                45.71343067206657
              ],
              [
                6.086502900484248,
                45.713439326740954
              ],
              [
                6.086511758822802,
                45.71343630588859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05711481528300462,
          "ground": "gnd"
        },
        "84_LVBranch1756672": {
          "bus1": "84_LVBus2178546",
          "bus2": "84_LVBus2179725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086511758822802,
                45.71343630588859
              ],
              [
                6.086520617161356,
                45.71343328503624
              ],
              [
                6.086506540042262,
                45.713411986118416
              ],
              [
                6.086381209278128,
                45.713454051713086
              ],
              [
                6.086182184048865,
                45.71308446171366
              ],
              [
                6.086174997752729,
                45.713086359305926
              ],
              [
                6.086174214681511,
                45.713086565631116
              ],
              [
                6.086161509014968,
                45.713089917772685
              ],
              [
                6.086158533772213,
                45.71308260758067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05905385858474792,
          "ground": "gnd"
        },
        "84_LVBranch1889870": {
          "bus1": "84_LVBus2179725",
          "bus2": "84_LVBus2179726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086158533772213,
                45.71308260758067
              ],
              [
                6.086160145839155,
                45.71308406383037
              ],
              [
                6.086185869836362,
                45.71307685370982
              ],
              [
                6.086119852825425,
                45.71295841379029
              ],
              [
                6.086199641597966,
                45.71289405719359
              ],
              [
                6.086298442489219,
                45.71284267416856
              ],
              [
                6.086302458453036,
                45.71284783592964
              ],
              [
                6.08630279693603,
                45.71284827495563
              ],
              [
                6.086309083302737,
                45.712856378104476
              ],
              [
                6.086309083302737,
                45.712856378104476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037078575164838534,
          "ground": "gnd"
        },
        "84_LVBranch0825172": {
          "bus1": "84_LVBus2179725",
          "bus2": "84_LVBus2179727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086158533772213,
                45.71308260758067
              ],
              [
                6.086153946462517,
                45.71307384113893
              ],
              [
                6.086170765924457,
                45.71306897336952
              ],
              [
                6.08610613950914,
                45.71295943080486
              ],
              [
                6.085951228730953,
                45.71271662372339
              ],
              [
                6.085960427969597,
                45.712712569228536
              ],
              [
                6.085965795668693,
                45.712710210061395
              ],
              [
                6.085975743743937,
                45.71270582428932
              ],
              [
                6.085975743743937,
                45.71270582428932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04640571840482418,
          "ground": "gnd"
        },
        "84_LVBranch0832401": {
          "bus1": "84_LVBus2178535",
          "bus2": "84_LVBus2178536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.087110852331,
                45.714043840953615
              ],
              [
                6.087097934718728,
                45.71404818879597
              ],
              [
                6.08709550395469,
                45.714044027843634
              ],
              [
                6.087093060363085,
                45.71403986732023
              ],
              [
                6.087090324686856,
                45.714035194165426
              ],
              [
                6.087087190802836,
                45.71403090361393
              ],
              [
                6.087055444489415,
                45.71404389065444
              ],
              [
                6.087214101557444,
                45.71429569522171
              ],
              [
                6.08724008895912,
                45.714286872828424
              ],
              [
                6.08724008895912,
                45.714286872828424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0377997641507303,
          "ground": "gnd"
        },
        "84_135295": {
          "bus1": "84_MVBus000139",
          "bus2": "84_MVBus000140",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085765467591098,
                45.71812476872065
              ],
              [
                6.085765467591098,
                45.71812476872065
              ],
              [
                6.084531522533596,
                45.71823439028423
              ],
              [
                6.083079343691306,
                45.71837590559011
              ],
              [
                6.081735122047927,
                45.71850617645576
              ],
              [
                6.0811162906828,
                45.718567112770884
              ],
              [
                6.080310001268757,
                45.718705566785516
              ],
              [
                6.080310001268757,
                45.718705566785516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4299248490096058,
          "ground": "gnd"
        },
        "84_395879": {
          "bus1": "84_MVBus000140",
          "bus2": "84_MVLV149787",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080310001268757,
                45.718705566785516
              ],
              [
                6.080310001268757,
                45.718705566785516
              ],
              [
                6.080076496677789,
                45.71824880489857
              ],
              [
                6.080025178949249,
                45.7180690652762
              ],
              [
                6.079839991007425,
                45.71757872463707
              ],
              [
                6.079904690103779,
                45.71748344259043
              ],
              [
                6.080277289855156,
                45.717390698048526
              ],
              [
                6.080553222086296,
                45.71732118419865
              ],
              [
                6.080928891900339,
                45.717221057352226
              ],
              [
                6.081499698276768,
                45.71702110087833
              ],
              [
                6.081539489250195,
                45.71700668493341
              ],
              [
                6.081813675486739,
                45.71686661211776
              ],
              [
                6.081942654409793,
                45.716814702645614
              ],
              [
                6.082332818659832,
                45.716681472800786
              ],
              [
                6.082380697983342,
                45.716704282075526
              ],
              [
                6.082397181030739,
                45.716711261218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3567907020178175,
          "ground": "gnd"
        },
        "84_LVBranch1330258": {
          "bus1": "84_MVLV149787_LV",
          "bus2": "84_LVBus1597978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082397181030739,
                45.716711261218
              ],
              [
                6.082377909373882,
                45.71671129252952
              ],
              [
                6.082377909373882,
                45.71671129252952
              ],
              [
                6.082320119448576,
                45.716711376600685
              ],
              [
                6.082306987988142,
                45.716700745776556
              ],
              [
                6.082306987988142,
                45.716700745776556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006061890796775657,
          "ground": "gnd"
        },
        "84_LVBranch0533696": {
          "bus1": "84_LVBus1597978",
          "bus2": "84_LVBus1597979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082306987988142,
                45.716700745776556
              ],
              [
                6.082306987988142,
                45.716700745776556
              ],
              [
                6.082307212784965,
                45.71670064819821
              ],
              [
                6.082312404486514,
                45.71669834013479
              ],
              [
                6.082827242056278,
                45.71646908234806
              ],
              [
                6.082827466851243,
                45.71646898476872
              ],
              [
                6.082827466851243,
                45.71646898476872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048017523854845263,
          "ground": "gnd"
        },
        "84_LVBranch1727152": {
          "bus1": "84_LVBus1597979",
          "bus2": "84_LVBus1597988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082827466851243,
                45.71646898476872
              ],
              [
                6.082827466851243,
                45.71646898476872
              ],
              [
                6.083512107685693,
                45.71646813095391
              ],
              [
                6.083553502386512,
                45.716452543821475
              ],
              [
                6.083553878674469,
                45.71645240515076
              ],
              [
                6.083559156474269,
                45.716450418398885
              ],
              [
                6.083559156474269,
                45.716450418398885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05746348292972578,
          "ground": "gnd"
        },
        "84_LVBranch0524657": {
          "bus1": "84_LVBus1597979",
          "bus2": "84_LVBus1597980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082827466851243,
                45.71646898476872
              ],
              [
                6.082827466851243,
                45.71646898476872
              ],
              [
                6.082828553746237,
                45.71646455308786
              ],
              [
                6.082942276189815,
                45.716022991142964
              ],
              [
                6.082943363066823,
                45.71601855946134
              ],
              [
                6.082943363066823,
                45.71601855946134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05086961433503339,
          "ground": "gnd"
        },
        "84_LVBranch0848553": {
          "bus1": "84_LVBus1597980",
          "bus2": "84_LVBus1597981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082943363066823,
                45.71601855946134
              ],
              [
                6.082943363066823,
                45.71601855946134
              ],
              [
                6.082888612161526,
                45.715988675425955
              ],
              [
                6.082877069368235,
                45.715947368128845
              ],
              [
                6.082875830024306,
                45.71594295111962
              ],
              [
                6.082875830024306,
                45.71594295111962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010582661469948917,
          "ground": "gnd"
        },
        "84_LVBranch0039780": {
          "bus1": "84_LVBus1597980",
          "bus2": "84_LVBus1597982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082943363066823,
                45.71601855946134
              ],
              [
                6.082943363066823,
                45.71601855946134
              ],
              [
                6.082947863062145,
                45.71601534676568
              ],
              [
                6.082954149774408,
                45.716011182690494
              ],
              [
                6.082975816081198,
                45.71599684936624
              ],
              [
                6.082994406214929,
                45.71598454629378
              ],
              [
                6.083033529518081,
                45.71595864127309
              ],
              [
                6.083288571341394,
                45.71578981472173
              ],
              [
                6.083291560742574,
                45.715787832390674
              ],
              [
                6.083342874383053,
                45.715751189005424
              ],
              [
                6.083381498686207,
                45.71572362524407
              ],
              [
                6.083516422922075,
                45.71562729128195
              ],
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.083625058797014,
                45.715549732352294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07439292879721221,
          "ground": "gnd"
        },
        "84_LVBranch0707894": {
          "bus1": "84_LVBus1597982",
          "bus2": "84_LVBus1597986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.08390825754546,
                45.71552442511787
              ],
              [
                6.08390825754546,
                45.71552442511787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022228341099461743,
          "ground": "gnd"
        },
        "84_LVBranch0638349": {
          "bus1": "84_LVBus1597982",
          "bus2": "84_LVBus1597983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.083629317401298,
                45.715546374576405
              ],
              [
                6.084051684469396,
                45.7152135230031
              ],
              [
                6.08422766817587,
                45.715074834422886
              ],
              [
                6.08422766817587,
                45.715074834422886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07062166582660342,
          "ground": "gnd"
        },
        "84_LVBranch1513731": {
          "bus1": "84_LVBus1597983",
          "bus2": "84_LVBus1597985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08422766817587,
                45.715074834422886
              ],
              [
                6.08422766817587,
                45.715074834422886
              ],
              [
                6.084234081124928,
                45.71507516950457
              ],
              [
                6.084268830049925,
                45.71507698937328
              ],
              [
                6.084269938225977,
                45.715118366093556
              ],
              [
                6.084755430121542,
                45.71559791466607
              ],
              [
                6.084742905215615,
                45.715609781122545
              ],
              [
                6.084742905215615,
                45.715609781122545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07479682867878651,
          "ground": "gnd"
        },
        "84_LVBranch0095159": {
          "bus1": "84_LVBus1597983",
          "bus2": "84_LVBus1597984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08422766817587,
                45.715074834422886
              ],
              [
                6.08422766817587,
                45.715074834422886
              ],
              [
                6.084227297388258,
                45.715070334355254
              ],
              [
                6.084191968311254,
                45.71465148707452
              ],
              [
                6.084145530357255,
                45.714355144752076
              ],
              [
                6.084115535983338,
                45.71419357259702
              ],
              [
                6.084115535983338,
                45.71419357259702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09837961138398459,
          "ground": "gnd"
        },
        "84_LVBranch0215000": {
          "bus1": "84_LVBus1597982",
          "bus2": "84_LVBus1597987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.083625058797014,
                45.715549732352294
              ],
              [
                6.0835555809047,
                45.71535267726369
              ],
              [
                6.083542547443247,
                45.71534348441866
              ],
              [
                6.083272097065718,
                45.71515267648546
              ],
              [
                6.083271084772214,
                45.71515197174457
              ],
              [
                6.083267572591887,
                45.7151494861069
              ],
              [
                6.083267572591887,
                45.7151494861069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05438571034299726,
          "ground": "gnd"
        },
        "84_LVBranch1740555": {
          "bus1": "84_MVLV149787_LV",
          "bus2": "84_LVBus1597971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082397181030739,
                45.716711261218
              ],
              [
                6.082379275202544,
                45.716716245732776
              ],
              [
                6.082379275202544,
                45.716716245732776
              ],
              [
                6.08231557301287,
                45.71673392863333
              ],
              [
                6.082281525208958,
                45.71670918016343
              ],
              [
                6.082281525208958,
                45.71670918016343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009155058794368532,
          "ground": "gnd"
        },
        "84_LVBranch0549943": {
          "bus1": "84_LVBus1597971",
          "bus2": "84_LVBus1597972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082281525208958,
                45.71670918016343
              ],
              [
                6.082281525208958,
                45.71670918016343
              ],
              [
                6.082275714636776,
                45.71671108557416
              ],
              [
                6.082051698411703,
                45.71679973868337
              ],
              [
                6.081869206440785,
                45.7168792404412
              ],
              [
                6.081869206440785,
                45.7168792404412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037263701446739066,
          "ground": "gnd"
        },
        "84_LVBranch1713090": {
          "bus1": "84_LVBus1597972",
          "bus2": "84_LVBus1597973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081869206440785,
                45.7168792404412
              ],
              [
                6.081869206440785,
                45.7168792404412
              ],
              [
                6.081856033242954,
                45.716865917897074
              ],
              [
                6.081831004586798,
                45.716866753869915
              ],
              [
                6.081779857838448,
                45.71690021149822
              ],
              [
                6.081703877016568,
                45.71700876941722
              ],
              [
                6.081709926531834,
                45.71702114099546
              ],
              [
                6.081881753639728,
                45.71719617039042
              ],
              [
                6.081877654741487,
                45.71721170008551
              ],
              [
                6.081859117398794,
                45.71722063261171
              ],
              [
                6.081833931990715,
                45.71723276846583
              ],
              [
                6.081833931990715,
                45.71723276846583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05358882851597205,
          "ground": "gnd"
        },
        "84_LVBranch0200530": {
          "bus1": "84_LVBus1597972",
          "bus2": "84_LVBus1597974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081869206440785,
                45.7168792404412
              ],
              [
                6.081869206440785,
                45.7168792404412
              ],
              [
                6.081850537795026,
                45.7168873757408
              ],
              [
                6.081839242838358,
                45.71689163497215
              ],
              [
                6.081684556647534,
                45.716955949763324
              ],
              [
                6.081199403830333,
                45.71714352658585
              ],
              [
                6.080728291980948,
                45.717293551005795
              ],
              [
                6.080208587727284,
                45.71744622246009
              ],
              [
                6.080366413193301,
                45.71751398110458
              ],
              [
                6.080399153851437,
                45.71752802856863
              ],
              [
                6.080909545688947,
                45.71774713851174
              ],
              [
                6.080922288314092,
                45.71774563218457
              ],
              [
                6.081487796507882,
                45.71767876761318
              ],
              [
                6.082079853883538,
                45.717557485345026
              ],
              [
                6.082505228888262,
                45.71748942374312
              ],
              [
                6.082634458077046,
                45.717468750078694
              ],
              [
                6.082877869701759,
                45.71742075351982
              ],
              [
                6.083131739381679,
                45.71736168878129
              ],
              [
                6.083550434155744,
                45.71727052745063
              ],
              [
                6.083737570170562,
                45.71722977756715
              ],
              [
                6.084218521785999,
                45.71716449065225
              ],
              [
                6.084218521785999,
                45.71716449065225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.47406144887158697,
          "ground": "gnd"
        },
        "84_LVBranch1409005": {
          "bus1": "84_LVBus1597974",
          "bus2": "84_LVBus1597975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.084218521785999,
                45.71716449065225
              ],
              [
                6.084218521785999,
                45.71716449065225
              ],
              [
                6.084219959242009,
                45.717160110286486
              ],
              [
                6.084230396368072,
                45.71712834535844
              ],
              [
                6.084689076736358,
                45.716987368072054
              ],
              [
                6.08488025580775,
                45.716930872106055
              ],
              [
                6.08489058491229,
                45.71694471271484
              ],
              [
                6.084893569077807,
                45.71694869309224
              ],
              [
                6.084893569077807,
                45.71694869309224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06151081628513267,
          "ground": "gnd"
        },
        "84_LVBranch0175478": {
          "bus1": "84_LVBus1597971",
          "bus2": "84_LVBus1597976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082281525208958,
                45.71670918016343
              ],
              [
                6.082281525208958,
                45.71670918016343
              ],
              [
                6.08227720896251,
                45.7167058386759
              ],
              [
                6.081993985450026,
                45.716466060407384
              ],
              [
                6.081526976075705,
                45.71589151780986
              ],
              [
                6.081201134890086,
                45.715643388676476
              ],
              [
                6.080693338086557,
                45.715267339058855
              ],
              [
                6.080688764273759,
                45.71526417724869
              ],
              [
                6.080688764273759,
                45.71526417724869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2040817545552888,
          "ground": "gnd"
        },
        "84_LVBranch1513732": {
          "bus1": "84_MVLV149787_LV",
          "bus2": "84_LVBus1597960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082397181030739,
                45.716711261218
              ],
              [
                6.082386777705109,
                45.71669990878445
              ],
              [
                6.082386777705109,
                45.71669990878445
              ],
              [
                6.082334421304994,
                45.71666591839016
              ],
              [
                6.082307656816334,
                45.716675062777846
              ],
              [
                6.081933626214505,
                45.716802772833745
              ],
              [
                6.081803170234486,
                45.71685527204392
              ],
              [
                6.081529332220434,
                45.716995171080605
              ],
              [
                6.081490959086283,
                45.71700907131131
              ],
              [
                6.080921132649573,
                45.717208688786556
              ],
              [
                6.080546536226861,
                45.71730852757679
              ],
              [
                6.080270806253483,
                45.71737798962474
              ],
              [
                6.079890721374993,
                45.71747259625537
              ],
              [
                6.079793442538731,
                45.717499117456505
              ],
              [
                6.079772550197894,
                45.717504813704814
              ],
              [
                6.079732909095765,
                45.71752711402969
              ],
              [
                6.079732909095765,
                45.71752711402969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2305954159926091,
          "ground": "gnd"
        },
        "84_LVBranch1171560": {
          "bus1": "84_LVBus1597960",
          "bus2": "84_LVBus1597961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079732909095765,
                45.71752711402969
              ],
              [
                6.079732909095765,
                45.71752711402969
              ],
              [
                6.079701679921192,
                45.7175122233153
              ],
              [
                6.079693597030513,
                45.717497928994106
              ],
              [
                6.079294878746652,
                45.717623715915664
              ],
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.079302416036245,
                45.71766590478523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04342155786434113,
          "ground": "gnd"
        },
        "84_LVBranch1497257": {
          "bus1": "84_LVBus1597961",
          "bus2": "84_LVBus1597963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.079297294149047,
                45.7176631935374
              ],
              [
                6.079265935429716,
                45.717646586711474
              ],
              [
                6.078253577831123,
                45.71798012075294
              ],
              [
                6.078251471144421,
                45.717992440406725
              ],
              [
                6.078248783574537,
                45.71800813000294
              ],
              [
                6.078248479390163,
                45.71800989649475
              ],
              [
                6.078248019449182,
                45.718012586885635
              ],
              [
                6.078248019449182,
                45.718012586885635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0942957443859038,
          "ground": "gnd"
        },
        "84_LVBranch0986180": {
          "bus1": "84_LVBus1597963",
          "bus2": "84_LVBus1597964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078248019449182,
                45.718012586885635
              ],
              [
                6.078248019449182,
                45.718012586885635
              ],
              [
                6.078242464463354,
                45.718010313365156
              ],
              [
                6.078201261791075,
                45.71799340423386
              ],
              [
                6.07724526568977,
                45.71832169760046
              ],
              [
                6.07723935720544,
                45.71834883426686
              ],
              [
                6.077238399947751,
                45.718353288575976
              ],
              [
                6.077238399947751,
                45.718353288575976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09066304592704084,
          "ground": "gnd"
        },
        "84_LVBranch1607984": {
          "bus1": "84_LVBus1597964",
          "bus2": "84_LVBus1597965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077238399947751,
                45.718353288575976
              ],
              [
                6.077238399947751,
                45.718353288575976
              ],
              [
                6.077204339981106,
                45.71832852999753
              ],
              [
                6.076796800238295,
                45.71836443415071
              ],
              [
                6.076776370367458,
                45.71834157161313
              ],
              [
                6.076775019658058,
                45.71834004946939
              ],
              [
                6.076772973128771,
                45.718337748922586
              ],
              [
                6.076772973128771,
                45.718337748922586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03929899487211407,
          "ground": "gnd"
        },
        "84_LVBranch0862932": {
          "bus1": "84_LVBus1597963",
          "bus2": "84_LVBus1597966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078248019449182,
                45.718012586885635
              ],
              [
                6.078248019449182,
                45.718012586885635
              ],
              [
                6.077897784997532,
                45.71744936384828
              ],
              [
                6.077914866602489,
                45.717436220315825
              ],
              [
                6.077919178847887,
                45.7174328880017
              ],
              [
                6.077919178847887,
                45.7174328880017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07075636390379067,
          "ground": "gnd"
        },
        "84_LVBranch1004578": {
          "bus1": "84_LVBus1597961",
          "bus2": "84_LVBus1597967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.07926802635479,
                45.717628557192604
              ],
              [
                6.079234263897929,
                45.71761460655796
              ],
              [
                6.079085901533742,
                45.71730070562444
              ],
              [
                6.079118821269009,
                45.7172831783414
              ],
              [
                6.079118821269009,
                45.7172831783414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047962033209819524,
          "ground": "gnd"
        },
        "84_LVBranch1928388": {
          "bus1": "84_LVBus1597967",
          "bus2": "84_LVBus1597968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079118821269009,
                45.7172831783414
              ],
              [
                6.079118821269009,
                45.7172831783414
              ],
              [
                6.07911255773749,
                45.71728220749144
              ],
              [
                6.079081420908123,
                45.717277365214926
              ],
              [
                6.079089745149323,
                45.71701090694597
              ],
              [
                6.079031095881331,
                45.71693068560168
              ],
              [
                6.078827699068582,
                45.71686585115376
              ],
              [
                6.078562589119413,
                45.71694399747977
              ],
              [
                6.078540977417048,
                45.716935711806954
              ],
              [
                6.078535340671942,
                45.71693355812225
              ],
              [
                6.078535340671942,
                45.71693355812225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08483327669322382,
          "ground": "gnd"
        },
        "84_LVBranch0787456": {
          "bus1": "84_LVBus1597961",
          "bus2": "84_LVBus1597962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.079302416036245,
                45.71766590478523
              ],
              [
                6.07931306734325,
                45.71763157529782
              ],
              [
                6.079333450251761,
                45.71762500445996
              ],
              [
                6.079477649531912,
                45.71783098848886
              ],
              [
                6.079857016006962,
                45.717846732711166
              ],
              [
                6.080129513469713,
                45.718383966728645
              ],
              [
                6.080152509166187,
                45.71838366738521
              ],
              [
                6.080170610289451,
                45.71838343236601
              ],
              [
                6.080170610289451,
                45.71838343236601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1273065903734503,
          "ground": "gnd"
        },
        "84_LVBranch0986178": {
          "bus1": "84_LVBus1597960",
          "bus2": "84_LVBus1597969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079732909095765,
                45.71752711402969
              ],
              [
                6.079732909095765,
                45.71752711402969
              ],
              [
                6.079711285563325,
                45.71748690855467
              ],
              [
                6.079820792786514,
                45.71745037787248
              ],
              [
                6.079833782229084,
                45.71735932595473
              ],
              [
                6.079530098828074,
                45.717097842555816
              ],
              [
                6.079497968650144,
                45.71710353558389
              ],
              [
                6.079491743717839,
                45.71710464405772
              ],
              [
                6.079491743717839,
                45.71710464405772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0649351198859989,
          "ground": "gnd"
        },
        "84_117123": {
          "bus1": "84_MVBus000140",
          "bus2": "84_MVBus000141",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080310001268757,
                45.718705566785516
              ],
              [
                6.080310001268757,
                45.718705566785516
              ],
              [
                6.079825124564253,
                45.71878844079885
              ],
              [
                6.078806823841621,
                45.71895773003062
              ],
              [
                6.077496836569845,
                45.719176137126745
              ],
              [
                6.076142717107429,
                45.71940883515384
              ],
              [
                6.076142717107429,
                45.71940883515384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.33372653553265264,
          "ground": "gnd"
        },
        "84_52760": {
          "bus1": "84_MVBus000141",
          "bus2": "84_MVBus000142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076142717107429,
                45.71940883515384
              ],
              [
                6.076142717107429,
                45.71940883515384
              ],
              [
                6.074878814713883,
                45.71935331557136
              ],
              [
                6.074003958457729,
                45.719318456507466
              ],
              [
                6.074003958457729,
                45.719318456507466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16681429630477682,
          "ground": "gnd"
        },
        "84_324703": {
          "bus1": "84_MVBus000142",
          "bus2": "84_MVLV082752",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074003958457729,
                45.719318456507466
              ],
              [
                6.074003958457729,
                45.719318456507466
              ],
              [
                6.073830742529335,
                45.719337739823025
              ],
              [
                6.073779929616074,
                45.71932585995076
              ],
              [
                6.073762177524761,
                45.71932745133941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.017825339838698884,
          "ground": "gnd"
        },
        "84_LVBranch0848138": {
          "bus1": "84_MVLV082752_LV",
          "bus2": "84_LVBus1597611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073762177524761,
                45.71932745133941
              ],
              [
