                45.683726064024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08405076182453809,
          "ground": "gnd"
        },
        "84_LVBranch1691319": {
          "bus1": "84_LVBus1597782",
          "bus2": "84_LVBus1597784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978883734528141,
                45.683726064024
              ],
              [
                5.978883734528141,
                45.683726064024
              ],
              [
                5.978878534543276,
                45.68369660241549
              ],
              [
                5.978417873126459,
                45.683495341724644
              ],
              [
                5.978394121491236,
                45.6835028232248
              ],
              [
                5.97838826879023,
                45.683504670566016
              ],
              [
                5.97838826879023,
                45.683504670566016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048116064261512353,
          "ground": "gnd"
        },
        "84_LVBranch0845966": {
          "bus1": "84_LVBus1597784",
          "bus2": "84_LVBus1597785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.97838826879023,
                45.683504670566016
              ],
              [
                5.97838826879023,
                45.683504670566016
              ],
              [
                5.978389027093487,
                45.68350020583747
              ],
              [
                5.978389785396609,
                45.68349574110902
              ],
              [
                5.978393821697569,
                45.683472067579025
              ],
              [
                5.977708855831365,
                45.68317910513939
              ],
              [
                5.977638889120488,
                45.683112030166875
              ],
              [
                5.977099272496974,
                45.682899000649265
              ],
              [
                5.977051501383102,
                45.682914962478215
              ],
              [
                5.977051501383102,
                45.682914962478215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12776675253666067,
          "ground": "gnd"
        },
        "84_LVBranch1551862": {
          "bus1": "84_LVBus1597785",
          "bus2": "84_LVBus1597786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.977051501383102,
                45.682914962478215
              ],
              [
                5.977051501383102,
                45.682914962478215
              ],
              [
                5.977052402012362,
                45.68291051115172
              ],
              [
                5.977058277753566,
                45.682881419216905
              ],
              [
                5.976529979545528,
                45.68264361251261
              ],
              [
                5.976526549451846,
                45.68264206677162
              ],
              [
                5.976524576067614,
                45.682641176204456
              ],
              [
                5.976524576067614,
                45.682641176204456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053179043431403596,
          "ground": "gnd"
        },
        "84_LVBranch1506628": {
          "bus1": "84_LVBus1597786",
          "bus2": "84_LVBus1597787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.976524576067614,
                45.682641176204456
              ],
              [
                5.976524576067614,
                45.682641176204456
              ],
              [
                5.976366177711765,
                45.682558059607494
              ],
              [
                5.976325980747155,
                45.68257197388286
              ],
              [
                5.976325980747155,
                45.68257197388286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018907432394460875,
          "ground": "gnd"
        },
        "84_LVBranch1247060": {
          "bus1": "84_LVBus1597787",
          "bus2": "84_LVBus1597788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.976325980747155,
                45.68257197388286
              ],
              [
                5.976325980747155,
                45.68257197388286
              ],
              [
                5.97633555946382,
                45.682541942165166
              ],
              [
                5.975928667683026,
                45.68233450351228
              ],
              [
                5.975761068137457,
                45.682442617317776
              ],
              [
                5.975682168447877,
                45.68268744738549
              ],
              [
                5.975647712834347,
                45.68270016627471
              ],
              [
                5.975642030617186,
                45.68270226011105
              ],
              [
                5.975642030617186,
                45.68270226011105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09179299388694613,
          "ground": "gnd"
        },
        "84_LVBranch1623627": {
          "bus1": "84_LVBus1597782",
          "bus2": "84_LVBus1597783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978883734528141,
                45.683726064024
              ],
              [
                5.978883734528141,
                45.683726064024
              ],
              [
                5.978862326821357,
                45.68375440900807
              ],
              [
                5.978855340239801,
                45.683800297831034
              ],
              [
                5.978861533695505,
                45.68384341667481
              ],
              [
                5.978849598985634,
                45.684004269162656
              ],
              [
                5.978883883674217,
                45.68402353609023
              ],
              [
                5.978897350845724,
                45.684022580544706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0348360405131243,
          "ground": "gnd"
        },
        "84_LVBranch1410869": {
          "bus1": "84_LVBus1597783",
          "bus2": "84_LVBus2244981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978897350845724,
                45.684022580544706
              ],
              [
                5.97891081801723,
                45.684021624999176
              ],
              [
                5.978879326263708,
                45.68410109305098
              ],
              [
                5.978893944716805,
                45.684271556858974
              ],
              [
                5.978957221021174,
                45.68439477751505
              ],
              [
                5.978988986289265,
                45.68463834630066
              ],
              [
                5.979003131686368,
                45.68463734618977
              ],
              [
                5.979004333976341,
                45.684637262083186
              ],
              [
                5.979043855085349,
                45.68463448257053
              ],
              [
                5.979066259473171,
                45.684642949799176
              ],
              [
                5.979061351158172,
                45.68465013871656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07616595780844505,
          "ground": "gnd"
        },
        "84_LVBranch1570720": {
          "bus1": "84_LVBus2244981",
          "bus2": "84_LVBus2244982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979061351158172,
                45.68465013871656
              ],
              [
                5.979056442843172,
                45.68465732763395
              ],
              [
                5.979043952921753,
                45.68465849009698
              ],
              [
                5.978984622657105,
                45.68466250783292
              ],
              [
                5.979011933855837,
                45.68505704933971
              ],
              [
                5.97901198201772,
                45.685057777282026
              ],
              [
                5.978970715090822,
                45.68507224060264
              ],
              [
                5.978970613878383,
                45.68507663444706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05320324475083885,
          "ground": "gnd"
        },
        "84_LVBranch1586551": {
          "bus1": "84_LVBus2244982",
          "bus2": "84_LVBus2244983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978970613878383,
                45.68507663444706
              ],
              [
                5.978970512665945,
                45.68508102829148
              ],
              [
                5.979013564035148,
                45.68508868040475
              ],
              [
                5.979038837015511,
                45.68544813672652
              ],
              [
                5.979014237506845,
                45.6854554387464
              ],
              [
                5.979014171450817,
                45.68546376268433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04554134560928917,
          "ground": "gnd"
        },
        "84_LVBranch0894626": {
          "bus1": "84_LVBus2244983",
          "bus2": "84_LVBus2244984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979014171450817,
                45.68546376268433
              ],
              [
                5.979015829150974,
                45.68546337557668
              ],
              [
                5.979043052682034,
                45.6854667957954
              ],
              [
                5.979142034864859,
                45.68545418523597
              ],
              [
                5.979158533860804,
                45.685455738447416
              ],
              [
                5.979158533860804,
                45.685455738447416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011288540084957522,
          "ground": "gnd"
        },
        "84_LVBranch0760834": {
          "bus1": "84_LVBus2244983",
          "bus2": "84_LVBus2244985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979014171450817,
                45.68546376268433
              ],
              [
                5.979012447694633,
                45.685472473729895
              ],
              [
                5.979034956155784,
                45.685479595661306
              ],
              [
                5.979031431033974,
                45.68561062533589
              ],
              [
                5.978950823355131,
                45.685742286886175
              ],
              [
                5.978948847728208,
                45.68574291848799
              ],
              [
                5.978927038035909,
                45.68574072727321
              ],
              [
                5.978924032770507,
                45.68574580090504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03429917321740978,
          "ground": "gnd"
        },
        "84_LVBranch0815908": {
          "bus1": "84_LVBus2244985",
          "bus2": "84_LVBus2244986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978924032770507,
                45.68574580090504
              ],
              [
                5.978921027505106,
                45.68575087453686
              ],
              [
                5.978938227482842,
                45.685774092094235
              ],
              [
                5.978804908495456,
                45.68594341961606
              ],
              [
                5.97884278586537,
                45.68597560191639
              ],
              [
                5.978871260814921,
                45.68598958189301
              ],
              [
                5.978866966712495,
                45.685994112000984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031748174327251966,
          "ground": "gnd"
        },
        "84_LVBranch1321472": {
          "bus1": "84_LVBus2244986",
          "bus2": "84_LVBus2244987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978866966712495,
                45.685994112000984
              ],
              [
                5.978862672610068,
                45.68599864210895
              ],
              [
                5.978819621305538,
                45.68598575726954
              ],
              [
                5.97878120871455,
                45.68596820952625
              ],
              [
                5.978636869187861,
                45.68612849242165
              ],
              [
                5.978523509674354,
                45.68624448428867
              ],
              [
                5.978498404012684,
                45.686240256596896
              ],
              [
                5.978495398680446,
                45.686245330217474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045922645434360906,
          "ground": "gnd"
        },
        "84_LVBranch1183165": {
          "bus1": "84_LVBus2244987",
          "bus2": "84_LVBus2244988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978495398680446,
                45.686245330217474
              ],
              [
                5.978492393348207,
                45.68625040383806
              ],
              [
                5.9785094488107,
                45.686255703689405
              ],
              [
                5.978499757606388,
                45.686349098364055
              ],
              [
                5.978436308302167,
                45.686399073474334
              ],
              [
                5.978247414717821,
                45.68646531914024
              ],
              [
                5.978255275460731,
                45.68649168624031
              ],
              [
                5.978242928201002,
                45.68649442906592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03874428481832853,
          "ground": "gnd"
        },
        "84_LVBranch0833305": {
          "bus1": "84_LVBus2244988",
          "bus2": "84_LVBus2244989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978242928201002,
                45.68649442906592
              ],
              [
                5.978230580941272,
                45.686497171891524
              ],
              [
                5.978211199713393,
                45.686475556164844
              ],
              [
                5.978083035466547,
                45.68650782001244
              ],
              [
                5.977932704400827,
                45.686508021113575
              ],
              [
                5.977820292806636,
                45.686475378073645
              ],
              [
                5.977743394263799,
                45.68642401896063
              ],
              [
                5.977738128654061,
                45.68639491968132
              ],
              [
                5.977788654778722,
                45.68632537094619
              ],
              [
                5.97777862025842,
                45.68629993904718
              ],
              [
                5.977779635894613,
                45.68626478162998
              ],
              [
                5.977897687550667,
                45.685852332106116
              ],
              [
                5.977939458992631,
                45.68575145574647
              ],
              [
                5.977955940148072,
                45.68572282072669
              ],
              [
                5.977989984271563,
                45.68568190692615
              ],
              [
                5.978032826427296,
                45.68564773213784
              ],
              [
                5.978100439946203,
                45.68560924001925
              ],
              [
                5.978156848872535,
                45.68557813680864
              ],
              [
                5.978180170494166,
                45.685570939548505
              ],
              [
                5.978191416669364,
                45.685575059247185
              ],
              [
                5.978194327054799,
                45.68557612648819
              ],
              [
                5.978221257593362,
                45.68558599590504
              ],
              [
                5.978229089678194,
                45.685578131122895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15184135404210936,
          "ground": "gnd"
        },
        "84_LVBranch1142406": {
          "bus1": "84_LVBus2244989",
          "bus2": "84_LVBus2245999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978229089678194,
                45.685578131122895
              ],
              [
                5.978236921763028,
                45.685570266340754
              ],
              [
                5.978204478200666,
                45.68555961239271
              ],
              [
                5.978172189210298,
                45.6855512950416
              ],
              [
                5.978145905502294,
                45.68555800313893
              ],
              [
                5.978090957746528,
                45.685519503503826
              ],
              [
                5.978086749854993,
                45.68551610977194
              ],
              [
                5.978086749854993,
                45.68551610977194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014202142393287582,
          "ground": "gnd"
        },
        "84_LVBranch1886293": {
          "bus1": "84_MVLV107179_LV",
          "bus2": "84_LVBus1597775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979300322201874,
                45.683275720139655
              ],
              [
                5.979303049204212,
                45.68326236527087
              ],
              [
                5.979303049204212,
                45.68326236527087
              ],
              [
                5.979257562949781,
                45.68312312085987
              ],
              [
                5.979186793888424,
                45.683063367945316
              ],
              [
                5.97919824922058,
                45.68295879312275
              ],
              [
                5.978661822135703,
                45.682728015029326
              ],
              [
                5.978211799171811,
                45.682520977316145
              ],
              [
                5.978211799171811,
                45.682520977316145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12713577679989532,
          "ground": "gnd"
        },
        "84_LVBranch1842643": {
          "bus1": "84_LVBus1597775",
          "bus2": "84_LVBus1597776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.978211799171811,
                45.682520977316145
              ],
              [
                5.978211799171811,
                45.682520977316145
              ],
              [
                5.978172747576963,
                45.68249761417302
              ],
              [
                5.97760567742753,
                45.68214004633911
              ],
              [
                5.97745794203427,
                45.682027764834125
              ],
              [
                5.977320655782837,
                45.681869274847124
              ],
              [
                5.977371049807704,
                45.68185976619922
              ],
              [
                5.977371049807704,
                45.68185976619922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10507337660580843,
          "ground": "gnd"
        },
        "84_LVBranch1414035": {
          "bus1": "84_LVBus1597776",
          "bus2": "84_LVBus1597780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.977371049807704,
                45.68185976619922
              ],
              [
                5.977371049807704,
                45.68185976619922
              ],
              [
                5.977366721441647,
                45.681863095031986
              ],
              [
                5.97734268157314,
                45.681872621104034
              ],
              [
                5.977372994941454,
                45.68190608520904
              ],
              [
                5.97739957390319,
                45.681902312692614
              ],
              [
                5.97740595569604,
                45.68190186219122
              ],
              [
                5.97740595569604,
                45.68190186219122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009670164158979581,
          "ground": "gnd"
        },
        "84_LVBranch1034494": {
          "bus1": "84_LVBus1597776",
          "bus2": "84_LVBus1597777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.977371049807704,
                45.68185976619922
              ],
              [
                5.977371049807704,
                45.68185976619922
              ],
              [
                5.977278623454438,
                45.681861057708176
              ],
              [
                5.977267858242336,
                45.68173712115559
              ],
              [
                5.977298750673141,
                45.681725715326685
              ],
              [
                5.97730146004774,
                45.681724717674854
              ],
              [
                5.977301886462847,
                45.681724559721765
              ],
              [
                5.977302312877931,
                45.68172440176862
              ],
              [
                5.977307994930867,
                45.68172230784818
              ],
              [
                5.977307994930867,
                45.68172230784818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02453631823072185,
          "ground": "gnd"
        },
        "84_LVBranch1746134": {
          "bus1": "84_LVBus1597777",
          "bus2": "84_LVBus1597778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.977307994930867,
                45.68172230784818
              ],
              [
                5.977307994930867,
                45.68172230784818
              ],
              [
                5.977266253713013,
                45.68171285640094
              ],
              [
                5.977259054161852,
                45.68164284152643
              ],
              [
                5.977288917383164,
                45.68156982133865
              ],
              [
                5.977332212470851,
                45.681563911662884
              ],
              [
                5.977332212470851,
                45.681563911662884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023098410109776556,
          "ground": "gnd"
        },
        "84_LVBranch1085038": {
          "bus1": "84_LVBus1597778",
          "bus2": "84_LVBus1597779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.977332212470851,
                45.681563911662884
              ],
              [
                5.977332212470851,
                45.681563911662884
              ],
              [
                5.977300193514679,
                45.68154603875125
              ],
              [
                5.977319493656662,
                45.68150758547826
              ],
              [
                5.977427931468817,
                45.68139868938173
              ],
              [
                5.977464160339776,
                45.68140134000567
              ],
              [
                5.977470538586532,
                45.68140180825169
              ],
              [
                5.977470538586532,
                45.68140180825169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025816943704355267,
          "ground": "gnd"
        },
        "84_LVBranch1850854": {
          "bus1": "84_MVLV107179_LV",
          "bus2": "84_LVBus1597767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979300322201874,
                45.683275720139655
              ],
              [
                5.97931408958546,
                45.68326629339338
              ],
              [
                5.97931408958546,
                45.68326629339338
              ],
              [
                5.979359767555962,
                45.68322957613735
              ],
              [
                5.979505000220694,
                45.683242948875375
              ],
              [
                5.979536048028045,
                45.68329039334607
              ],
              [
                5.979536048028045,
                45.68329039334607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02262744186052489,
          "ground": "gnd"
        },
        "84_LVBranch1867699": {
          "bus1": "84_LVBus1597767",
          "bus2": "84_LVBus1597768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979536048028045,
                45.68329039334607
              ],
              [
                5.979536048028045,
                45.68329039334607
              ],
              [
                5.979509890383947,
                45.68329141475116
              ],
              [
                5.979508734302468,
                45.683310644686074
              ],
              [
                5.979628589036115,
                45.68337429562348
              ],
              [
                5.979631987842748,
                45.68339400793381
              ],
              [
                5.97963215285679,
                45.68339494822783
              ],
              [
                5.979632758986522,
                45.683398476993844
              ],
              [
                5.979632758986522,
                45.683398476993844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01860192583376108,
          "ground": "gnd"
        },
        "84_LVBranch1291935": {
          "bus1": "84_LVBus1597767",
          "bus2": "84_LVBus1597769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.979536048028045,
                45.68329039334607
              ],
              [
                5.979536048028045,
                45.68329039334607
              ],
              [
                5.9795176979876,
                45.68321308562668
              ],
              [
                5.979544999353555,
                45.6830998269646
              ],
              [
                5.979486402942176,
                45.68301975667635
              ],
              [
                5.9795358613078,
                45.683012213839106
              ],
              [
                5.979637592466822,
                45.68298431975851
              ],
              [
                5.979717796902025,
                45.682959467008196
              ],
              [
                5.979869818300271,
                45.68293718790131
              ],
              [
                5.980316650090281,
                45.68291782434594
              ],
              [
                5.98072158614428,
                45.68299832295064
              ],
              [
                5.981232792878672,
                45.68326719778204
              ],
              [
                5.98126413297377,
                45.683255371018035
              ],
              [
                5.98126413297377,
                45.683255371018035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18309395916844334,
          "ground": "gnd"
        },
        "84_LVBranch1247034": {
          "bus1": "84_LVBus1597769",
          "bus2": "84_LVBus1597770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.98126413297377,
                45.683255371018035
              ],
              [
                5.98126413297377,
                45.683255371018035
              ],
              [
                5.981262961046201,
                45.683259795188064
              ],
              [
                5.981256942664964,
                45.68328262369038
              ],
              [
                5.981374576760531,
                45.68336549239428
              ],
              [
                5.981492803922158,
                45.68344877400065
              ],
              [
                5.981531090374974,
                45.68344482689243
              ],
              [
                5.981531090374974,
                45.68344482689243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032145946522317545,
          "ground": "gnd"
        },
        "84_LVBranch1926652": {
          "bus1": "84_LVBus1597770",
          "bus2": "84_LVBus1597771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.981531090374974,
                45.68344482689243
              ],
              [
                5.981531090374974,
                45.68344482689243
              ],
              [
                5.981529346577443,
                45.68344915258388
              ],
              [
                5.981521157347442,
                45.68346946690691
              ],
              [
                5.981755674290531,
                45.683727848732026
              ],
              [
                5.981760941638689,
                45.68373365757686
              ],
              [
                5.981897716198867,
                45.6839363532425
              ],
              [
                5.981933129863228,
                45.68400545033276
              ],
              [
                5.981964631691485,
                45.68401119838255
              ],
              [
                5.981970848570395,
                45.68401232909206
              ],
              [
                5.981970848570395,
                45.68401232909206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07376544824371331,
          "ground": "gnd"
        },
        "84_LVBranch1691313": {
          "bus1": "84_LVBus1597771",
          "bus2": "84_LVBus1597772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.981970848570395,
                45.68401232909206
              ],
              [
                5.981970848570395,
                45.68401232909206
              ],
              [
                5.981938404535359,
                45.68402689383817
              ],
              [
                5.981962776112504,
                45.68416209595226
              ],
              [
                5.981950250798381,
                45.68438045539955
              ],
              [
                5.98198209439481,
                45.68439563091954
              ],
              [
                5.98198209439481,
                45.68439563091954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04543697370844698,
          "ground": "gnd"
        },
        "84_LVBranch1926656": {
          "bus1": "84_LVBus1597772",
          "bus2": "84_LVBus1597773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.98198209439481,
                45.68439563091954
              ],
              [
                5.98198209439481,
                45.68439563091954
              ],
              [
                5.981976551768624,
                45.68439789165852
              ],
              [
                5.98195331817831,
                45.68440737447345
              ],
              [
                5.981932640396654,
                45.68450261302839
              ],
              [
                5.981921891416075,
                45.68452599172419
              ],
              [
                5.981867496722894,
                45.68464432931241
              ],
              [
                5.981875413765422,
                45.68465871601496
              ],
              [
                5.981877415532401,
                45.68466236149303
              ],
              [
                5.981877721686352,
                45.68466290992445
              ],
              [
                5.981877721686352,
                45.68466290992445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03206307905286423,
          "ground": "gnd"
        },
        "84_LVBranch1447813": {
          "bus1": "84_MVLV091119_LV",
          "bus2": "84_LVBus1597660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974784152967417,
                45.68100947187237
              ],
              [
                5.974765208343602,
                45.681007051811285
              ],
              [
                5.974765208343602,
                45.681007051811285
              ],
              [
                5.974758897941013,
                45.681006247980356
              ],
              [
                5.974478943580337,
                45.68092756159114
              ],
              [
                5.974473170113705,
                45.68092593875939
              ],
              [
                5.974464539805409,
                45.68092483196061
              ],
              [
                5.974464539805409,
                45.68092483196061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02516638898955702,
          "ground": "gnd"
        },
        "84_LVBranch1430028": {
          "bus1": "84_LVBus1597660",
          "bus2": "84_LVBus1597661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974464539805409,
                45.68092483196061
              ],
              [
                5.974464539805409,
                45.68092483196061
              ],
              [
                5.974346180844152,
                45.68088364294909
              ],
              [
                5.974346180844152,
                45.68088364294909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010294911387146893,
          "ground": "gnd"
        },
        "84_LVBranch1121032": {
          "bus1": "84_MVLV091119_LV",
          "bus2": "84_LVBus1597658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974784152967417,
                45.68100947187237
              ],
              [
                5.974793590379591,
                45.680997709550084
              ],
              [
                5.974793590379591,
                45.680997709550084
              ],
              [
                5.974851121758042,
                45.680970804417676
              ],
              [
                5.974959552555394,
                45.68094574114053
              ],
              [
                5.975092589435115,
                45.6809638563098
              ],
              [
                5.975170213368779,
                45.68099543360639
              ],
              [
                5.975216223284857,
                45.6811169289225
              ],
              [
                5.975214445917649,
                45.68118063372863
              ],
              [
                5.975210605364248,
                45.68121934115909
              ],
              [
                5.975195674375318,
                45.68123760426919
              ],
              [
                5.97519276244113,
                45.68124117522477
              ],
              [
                5.975177450858538,
                45.6812599010014
              ],
              [
                5.975177450858538,
                45.6812599010014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0623947104392908,
          "ground": "gnd"
        },
        "84_LVBranch1774461": {
          "bus1": "84_MVLV091119_LV",
          "bus2": "84_LVBus1597655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974784152967417,
                45.68100947187237
              ],
              [
                5.974799044170189,
                45.68101802168045
              ],
              [
                5.974799044170189,
                45.68101802168045
              ],
              [
                5.974804673197958,
                45.68102018055335
              ],
              [
                5.974832423019821,
                45.68103082563587
              ],
              [
                5.974832818343489,
                45.681030974913696
              ],
              [
                5.975068564524258,
                45.6811213719239
              ],
              [
                5.975131727440237,
                45.6812994459372
              ],
              [
                5.975152605519651,
                45.68142405386308
              ],
              [
                5.975190492395634,
                45.68146015459896
              ],
              [
                5.975190492395634,
                45.68146015459896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06325468333304247,
          "ground": "gnd"
        },
        "84_LVBranch1189711": {
          "bus1": "84_LVBus1597655",
          "bus2": "84_LVBus1597656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.975190492395634,
                45.68146015459896
              ],
              [
                5.975190492395634,
                45.68146015459896
              ],
              [
                5.974892716964631,
                45.681699805870565
              ],
              [
                5.974823467863662,
                45.68168395153843
              ],
              [
                5.974753383987715,
                45.68166790811591
              ],
              [
                5.974725146601431,
                45.68168663916594
              ],
              [
                5.974716357419693,
                45.68169246333667
              ],
              [
                5.974716357419693,
                45.68169246333667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05071245327372151,
          "ground": "gnd"
        },
        "84_LVBranch1738220": {
          "bus1": "84_MVLV091119_LV",
          "bus2": "84_LVBus1597653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.974784152967417,
                45.68100947187237
              ],
              [
                5.974777409984045,
                45.68102039920093
              ],
              [
                5.974777409984045,
                45.68102039920093
              ],
              [
                5.974966533253449,
                45.68114412006511
              ],
              [
                5.974999606738694,
                45.681186132114924
              ],
              [
                5.974869674828386,
                45.681289869480175
              ],
              [
                5.974762554471413,
                45.681358885574134
              ],
              [
                5.974729202067877,
                45.68137817896238
              ],
              [
                5.974666085881241,
                45.681366268315976
              ],
              [
                5.974661687688866,
                45.6813650421508
              ],
              [
                5.974638742372395,
                45.68135866311082
              ],
              [
                5.97464554297361,
                45.68133052300313
              ],
              [
                5.97464554297361,
                45.68133052300313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06609048122884675,
          "ground": "gnd"
        },
        "84_122038": {
          "bus1": "84_MVBus000115",
          "bus2": "84_MVBus000116",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957126408468855,
                45.67937592489715
              ],
              [
                5.957163945793629,
                45.67960289158003
              ],
              [
                5.95702365300351,
                45.679861541283564
              ],
              [
                5.956817554932361,
                45.680261155229836
              ],
              [
                5.956862133323622,
                45.68066321700878
              ],
              [
                5.956960291119498,
                45.68123313346373
              ],
              [
                5.957043705399946,
                45.681721642450306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26668716312659346,
          "ground": "gnd"
        },
        "84_51831": {
          "bus1": "84_MVBus000116",
          "bus2": "84_MVLV049593",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957043705399946,
                45.681721642450306
              ],
              [
                5.957153758150668,
                45.68234538264057
              ],
              [
                5.957060670923984,
                45.68287259233368
              ],
              [
                5.956981670015764,
                45.683378587725585
              ],
              [
                5.956155793861782,
                45.68365078962646
              ],
              [
                5.956062909570679,
                45.68415663809421
              ],
              [
                5.955977413981648,
                45.6846132634721
              ],
              [
                5.955889151801608,
                45.685121646321186
              ],
              [
                5.956118474152746,
                45.68548025886071
              ],
              [
                5.955921513871056,
                45.68565065744642
              ],
              [
                5.955304340895727,
                45.68598384699148
              ],
              [
                5.954818615766897,
                45.686330954746516
              ],
              [
                5.954820769070635,
                45.6863070189785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6041410889890508,
          "ground": "gnd"
        },
        "84_LVBranch1803171": {
          "bus1": "84_MVLV049593_LV",
          "bus2": "84_LVBus1597417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.954820769070635,
                45.6863070189785
              ],
              [
                5.954795597281811,
                45.68631856692085
              ],
              [
                5.954795597281811,
                45.68631856692085
              ],
              [
                5.954749271113998,
                45.68636095031528
              ],
              [
                5.95463364611611,
                45.686446152433376
              ],
              [
                5.954622241623525,
                45.6864593453222
              ],
              [
                5.954630922015548,
                45.686482129807764
              ],
              [
                5.954720714299261,
                45.68650615044819
              ],
              [
                5.954720714299261,
                45.68650615044819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030825983971091774,
          "ground": "gnd"
        },
        "84_LVBranch0678942": {
          "bus1": "84_LVBus1597417",
          "bus2": "84_LVBus1597418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.954720714299261,
                45.68650615044819
              ],
              [
                5.954720714299261,
                45.68650615044819
              ],
              [
                5.954420417089035,
                45.68694457226759
              ],
              [
                5.954179714053052,
                45.687228325659824
              ],
              [
                5.953804571505808,
                45.68740607432159
              ],
              [
                5.953804571505808,
                45.68740607432159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12601788370779068,
          "ground": "gnd"
        },
        "84_LVBranch1556207": {
          "bus1": "84_LVBus1597418",
          "bus2": "84_LVBus1597427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953804571505808,
                45.68740607432159
              ],
              [
                5.953804571505808,
                45.68740607432159
              ],
              [
                5.9538115279745,
                45.687396366356175
              ],
              [
                5.953820166675784,
                45.687384685792644
              ],
              [
                5.953791057001481,
                45.6873681894086
              ],
              [
                5.953791057001481,
                45.6873681894086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005585820656319256,
          "ground": "gnd"
        },
        "84_LVBranch0519037": {
          "bus1": "84_LVBus1597418",
          "bus2": "84_LVBus1597419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953804571505808,
                45.68740607432159
              ],
              [
                5.953804571505808,
                45.68740607432159
              ],
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.95326558897473,
                45.68773326075483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05554484533119069,
          "ground": "gnd"
        },
        "84_LVBranch1850766": {
          "bus1": "84_LVBus1597419",
          "bus2": "84_LVBus1597425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.953201496134285,
                45.687689298626545
              ],
              [
                5.953288688424617,
                45.68761543572212
              ],
              [
                5.953288688424617,
                45.68761543572212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017640815674081246,
          "ground": "gnd"
        },
        "84_LVBranch1071572": {
          "bus1": "84_LVBus1597425",
          "bus2": "84_LVBus1597426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953288688424617,
                45.68761543572212
              ],
              [
                5.953288688424617,
                45.68761543572212
              ],
              [
                5.953324989010758,
                45.68760075514087
              ],
              [
                5.953297699040305,
                45.68759044115388
              ],
              [
                5.953294088757103,
                45.68758908064997
              ],
              [
                5.953292046310102,
                45.68758830898828
              ],
              [
                5.953292046310102,
                45.68758830898828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006180016906431329,
          "ground": "gnd"
        },
        "84_LVBranch0662130": {
          "bus1": "84_LVBus1597419",
          "bus2": "84_LVBus1597424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.952982013153223,
                45.68807244048256
              ],
              [
                5.952982013153223,
                45.68807244048256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043693456855881774,
          "ground": "gnd"
        },
        "84_LVBranch0031746": {
          "bus1": "84_LVBus1597419",
          "bus2": "84_LVBus1597420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.95326558897473,
                45.68773326075483
              ],
              [
                5.953309706713767,
                45.687738204451435
              ],
              [
                5.953346341994459,
                45.68774230885118
              ],
              [
                5.953384790194552,
                45.687746624920386
              ],
              [
                5.953432998949384,
                45.687752030957085
              ],
              [
                5.953464753973362,
                45.687755590327946
              ],
              [
                5.9534966646472,
                45.68775917168541
              ],
              [
                5.953798785027637,
                45.68779304728811
              ],
              [
                5.953810073452704,
                45.68779431307969
              ],
              [
                5.953816384918229,
                45.68779512707829
              ],
              [
                5.953846593907209,
                45.68779901542901
              ],
              [
                5.956073631812371,
                45.68808580554548
              ],
              [
                5.956073631812371,
                45.68808580554548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22223104029565038,
          "ground": "gnd"
        },
        "84_LVBranch0368185": {
          "bus1": "84_LVBus1597420",
          "bus2": "84_LVBus1597421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.956073631812371,
                45.68808580554548
              ],
              [
                5.956073631812371,
                45.68808580554548
              ],
              [
                5.958539371176542,
                45.68856705396941
              ],
              [
                5.958539371176542,
                45.68856705396941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19938253978873113,
          "ground": "gnd"
        },
        "84_LVBranch1478595": {
          "bus1": "84_LVBus1597421",
          "bus2": "84_LVBus1597422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.958539371176542,
                45.68856705396941
              ],
              [
                5.958539371176542,
                45.68856705396941
              ],
              [
                5.958557094517107,
                45.68857041692153
              ],
              [
                5.958622797020372,
                45.68875907112061
              ],
              [
                5.958684397171742,
                45.68876818502373
              ],
              [
                5.958867892573776,
                45.68882763964325
              ],
              [
                5.959039368855668,
                45.68891690555629
              ],
              [
                5.959314633400354,
                45.68902406216029
              ],
              [
                5.959448697367128,
                45.689040596135804
              ],
              [
                5.959668941181295,
                45.68913023014278
              ],
              [
                5.959890828113048,
                45.68921845970126
              ],
              [
                5.960151545413884,
                45.68929627422035
              ],
              [
                5.960378974737138,
                45.68937185013988
              ],
              [
                5.960781751428085,
                45.68940880233936
              ],
              [
                5.961245690846543,
                45.68937110437205
              ],
              [
                5.961496505674353,
                45.68934864612955
              ],
              [
                5.96171780283529,
                45.68929633189609
              ],
              [
                5.962253685390229,
                45.68930791720638
              ],
              [
                5.962539375059739,
                45.68936016950941
              ],
              [
                5.962553854916228,
                45.68935408121891
              ],
              [
                5.962553854916228,
                45.68935408121891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.34881559926660477,
          "ground": "gnd"
        },
        "84_LVBranch0101031": {
          "bus1": "84_LVBus1597420",
          "bus2": "84_LVBus1597423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.956073631812371,
                45.68808580554548
              ],
              [
                5.956073631812371,
                45.68808580554548
              ],
              [
                5.95607550776083,
                45.68808150307117
              ],
              [
                5.956239281787187,
                45.68770643986808
              ],
              [
                5.956241157709764,
                45.687702137391234
              ],
              [
                5.956241157709764,
                45.687702137391234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04459500746172556,
          "ground": "gnd"
        },
        "84_LVBranch0608287": {
          "bus1": "84_LVBus1597417",
          "bus2": "84_LVBus1597428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.954720714299261,
                45.68650615044819
              ],
              [
                5.954720714299261,
                45.68650615044819
              ],
              [
                5.955180130126659,
                45.68626292280943
              ],
              [
                5.955537414169524,
                45.68610591955967
              ],
              [
                5.955537414169524,
                45.68610591955967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07770158851113311,
          "ground": "gnd"
        },
        "84_LVBranch0218347": {
          "bus1": "84_LVBus1597428",
          "bus2": "84_LVBus1597429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.955537414169524,
                45.68610591955967
              ],
              [
                5.955537414169524,
                45.68610591955967
              ],
              [
                5.955784769578607,
                45.68593937009543
              ],
              [
                5.956186740375586,
                45.68550639645612
              ],
              [
                5.955805512365058,
                45.68516187590003
              ],
              [
                5.955801751525292,
                45.685158223777854
              ],
              [
                5.955801751525292,
                45.685158223777854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13309330979697537,
          "ground": "gnd"
        },
        "84_LVBranch1290570": {
          "bus1": "84_LVBus1597429",
          "bus2": "84_LVBus1597430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.955801751525292,
                45.685158223777854
              ],
              [
                5.955801751525292,
                45.685158223777854
              ],
              [
                5.955793092731287,
                45.68514632709973
              ],
              [
                5.955774892724066,
                45.68512846125718
              ],
              [
                5.955742852672432,
                45.68504157801548
              ],
              [
                5.955705842371394,
                45.684737762372215
              ],
              [
                5.955704000055948,
                45.68472263752081
              ],
              [
                5.955729060708101,
                45.68470178959694
              ],
              [
                5.955729060708101,
                45.68470178959694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05250590878962339,
          "ground": "gnd"
        },
        "84_LVBranch1128748": {
          "bus1": "84_LVBus1597430",
          "bus2": "84_LVBus1597431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.955729060708101,
                45.68470178959694
              ],
              [
                5.955729060708101,
                45.68470178959694
              ],
              [
                5.955698353203151,
                45.684694594643176
              ],
              [
                5.955669402390266,
                45.68467815669616
              ],
              [
                5.955651859504306,
                45.684623371486765
              ],
              [
                5.955671096916198,
                45.684609718392515
              ],
              [
                5.95574249616546,
                45.68456508389349
              ],
              [
                5.955756237657514,
                45.68453858539042
              ],
              [
                5.955780608911718,
                45.68449161490348
              ],
              [
                5.955791908696163,
                45.684445174606736
              ],
              [
                5.955788020475706,
                45.684409482769915
              ],
              [
                5.95574703804094,
                45.68437498882432
              ],
              [
                5.95571047171447,
                45.68436017476048
              ],
              [
                5.955706908519858,
                45.68434662751911
              ],
              [
                5.955704374591054,
                45.68433700973925
              ],
              [
                5.955704374591054,
                45.68433700973925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05005208136463102,
          "ground": "gnd"
        },
        "84_LVBranch0215698": {
          "bus1": "84_LVBus1597428",
          "bus2": "84_LVBus1597432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.955537414169524,
                45.68610591955967
              ],
              [
                5.955537414169524,
                45.68610591955967
              ],
              [
                5.955996947061212,
                45.6862318281943
              ],
              [
                5.956003205493386,
                45.68623281489387
              ],
              [
                5.956003205493386,
                45.68623281489387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03893547080135596,
          "ground": "gnd"
        },
        "84_LVBranch0476051": {
          "bus1": "84_MVLV049593_LV",
          "bus2": "84_LVBus1597412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.954820769070635,
                45.6863070189785
              ],
              [
                5.954812957814315,
                45.68631935738345
              ],
              [
                5.954812957814315,
                45.68631935738345
              ],
              [
                5.95479748662714,
                45.68634379514682
              ],
              [
                5.95479748662714,
                45.68634379514682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0029715198603189087,
          "ground": "gnd"
        },
        "84_LVBranch0189059": {
          "bus1": "84_LVBus1597412",
          "bus2": "84_LVBus1597413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.95479748662714,
                45.68634379514682
              ],
              [
                5.95479748662714,
                45.68634379514682
              ],
              [
                5.953067699621036,
                45.685949318906985
              ],
              [
                5.950763508613537,
                45.68539934355494
              ],
              [
                5.950763508613537,
                45.68539934355494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33132506060618067,
          "ground": "gnd"
        },
        "84_LVBranch0732728": {
          "bus1": "84_LVBus1597413",
          "bus2": "84_LVBus1597414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.950763508613537,
                45.68539934355494
              ],
              [
                5.950763508613537,
                45.68539934355494
              ],
              [
                5.950636594094816,
                45.68531184408741
              ],
              [
                5.950556120523236,
                45.68526040242826
              ],
              [
                5.950445439169903,
                45.68533602026922
              ],
              [
                5.950457725726028,
                45.6853583735139
              ],
              [
                5.950460031280419,
                45.68536256806558
              ],
              [
                5.950460031280419,
                45.68536256806558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037555683803539526,
          "ground": "gnd"
        },
        "84_LVBranch0072714": {
          "bus1": "84_LVBus1597412",
          "bus2": "84_LVBus1597415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.95479748662714,
                45.68634379514682
              ],
              [
                5.95479748662714,
                45.68634379514682
              ],
              [
                5.95472316539122,
                45.68647872870269
              ],
              [
                5.95472316539122,
                45.68647872870269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01607594502360127,
          "ground": "gnd"
        },
        "84_13794": {
          "bus1": "84_MVBus000116",
          "bus2": "84_MVLV123076",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.957043705399946,
                45.681721642450306
              ],
              [
                5.956929436263168,
                45.68170552950346
              ],
              [
                5.956681135169673,
                45.681672689815514
              ],
              [
                5.956483941629299,
                45.68164720489414
              ],
              [
                5.956496234862575,
                45.68163817092211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.044387753907829376,
          "ground": "gnd"
        },
        "84_LVBranch1527059": {
          "bus1": "84_MVLV123076_LV",
          "bus2": "84_LVBus1597895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.956496234862575,
                45.68163817092211
              ],
              [
                5.956499782750883,
                45.681624907362554
              ],
              [
                5.956499782750883,
                45.681624907362554
              ],
              [
                5.956500956635371,
                45.681620483456435
              ],
              [
                5.956508607087295,
                45.681591839990354
              ],
              [
                5.956536441851616,
                45.68156572370101
              ],
              [
                5.956562843087778,
                45.68157095903753
              ],
              [
                5.956576814812283,
                45.68157103908312
              ],
              [
                5.956576814812283,
                45.68157103908312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010588364377793431,
          "ground": "gnd"
        },
        "84_122039": {
          "bus1": "84_MVBus000114",
          "bus2": "84_MVBus000118",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947335442436557,
                45.680425975226484
              ],
              [
                5.947288142722123,
                45.68008753764918
              ],
              [
                5.947253589572928,
                45.67982473674461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06712855340300486,
          "ground": "gnd"
        },
        "84_310195": {
          "bus1": "84_MVBus000118",
          "bus2": "84_MVLV029761",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947253589572928,
                45.67982473674461
              ],
              [
                5.947339056708627,
                45.67979752244973
              ],
              [
                5.947396354327241,
                45.679768252746236
              ],
              [
                5.947360665500221,
                45.67972441730152
              ],
              [
                5.947316924903786,
                45.6796526252284
              ],
              [
                5.94727689241484,
                45.67957566125548
              ],
              [
                5.947254221878318,
                45.67950757624224
              ],
              [
                5.947205343288818,
                45.67936075792259
              ],
              [
                5.947108949520494,
                45.67907124714311
              ],
              [
                5.947068935306512,
                45.67895105336062
              ],
              [
                5.947065264859639,
                45.67884256731574
              ],
              [
                5.947132318821167,
                45.67878007517167
              ],
              [
                5.947178234145992,
                45.67874162583954
              ],
              [
                5.947208519394742,
                45.67875126821455
              ],
              [
                5.947269479127253,
                45.67875924677582
              ],
              [
                5.947265797098807,
                45.67877676515915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1412641860875794,
          "ground": "gnd"
        },
        "84_LVBranch1900357": {
          "bus1": "84_MVLV029761_LV",
          "bus2": "84_LVBus1597269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947265797098807,
                45.67877676515915
              ],
              [
                5.947238307809637,
                45.67876606906124
              ],
              [
                5.947238307809637,
                45.67876606906124
              ],
              [
                5.947171649063229,
                45.67876365973964
              ],
              [
                5.947133372305458,
                45.678791046657324
              ],
              [
                5.947078629027819,
                45.678825556546094
              ],
              [
                5.947078629027819,
                45.678825556546094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015197689033624442,
          "ground": "gnd"
        },
        "84_LVBranch0283309": {
          "bus1": "84_LVBus1597269",
          "bus2": "84_LVBus1597270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947078629027819,
                45.678825556546094
              ],
              [
                5.947078629027819,
                45.678825556546094
              ],
              [
                5.94683763754606,
                45.67864602139901
              ],
              [
                5.946812556081628,
                45.678621099082534
              ],
              [
                5.946810879396945,
                45.67861943293917
              ],
              [
                5.946810879396945,
                45.67861943293917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031015573020981374,
          "ground": "gnd"
        },
        "84_LVBranch0678200": {
          "bus1": "84_LVBus1597270",
          "bus2": "84_LVBus1597271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946810879396945,
                45.67861943293917
              ],
              [
                5.946810879396945,
                45.67861943293917
              ],
              [
                5.946452411342822,
                45.67890163159205
              ],
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945297695073775,
                45.67985499231675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18099785365065224,
          "ground": "gnd"
        },
        "84_LVBranch0360276": {
          "bus1": "84_LVBus1597271",
          "bus2": "84_LVBus1597272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945356278210405,
                45.680030174136355
              ],
              [
                5.945472011890709,
                45.68037630598729
              ],
              [
                5.945473433370973,
                45.680380547100626
              ],
              [
                5.945473481259552,
                45.68038068965553
              ],
              [
                5.945473481259552,
                45.68038068965553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06001223640386869,
          "ground": "gnd"
        },
        "84_LVBranch0256568": {
          "bus1": "84_LVBus1597271",
          "bus2": "84_LVBus1597273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945036593191511,
                45.68007414213659
              ],
              [
                5.945036593191511,
                45.68007414213659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03173460528345897,
          "ground": "gnd"
        },
        "84_LVBranch0159705": {
          "bus1": "84_LVBus1597271",
          "bus2": "84_LVBus1597274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.945297695073775,
                45.67985499231675
              ],
              [
                5.944989440480216,
                45.6789631408695
              ],
              [
                5.944980608920014,
                45.678937577834894
              ],
              [
                5.944980608920014,
                45.678937577834894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10491601574311674,
          "ground": "gnd"
        },
        "84_LVBranch0411365": {
          "bus1": "84_LVBus1597270",
          "bus2": "84_LVBus1597275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946810879396945,
                45.67861943293917
              ],
              [
                5.946810879396945,
                45.67861943293917
              ],
              [
                5.946724037027583,
                45.67852806314759
              ],
              [
                5.9465256152911,
                45.67820335598832
              ],
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946417089722605,
                45.67772772890481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10499956212426577,
          "ground": "gnd"
        },
        "84_LVBranch1313351": {
          "bus1": "84_LVBus1597275",
          "bus2": "84_LVBus1597276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946389029006803,
                45.67773848548588
              ],
              [
                5.946336300512603,
                45.67768574233159
              ],
              [
                5.94630605225226,
                45.677657446980085
              ],
              [
                5.946230679819023,
                45.67761597030938
              ],
              [
                5.946163352780013,
                45.67759530864544
              ],
              [
                5.946080537056232,
                45.67758041439904
              ],
              [
                5.945973036745528,
                45.67758387702068
              ],
              [
                5.945814959848576,
                45.677631116950025
              ],
              [
                5.945331980152823,
                45.67783990609635
              ],
              [
                5.94532887426652,
                45.67784113187657
              ],
              [
                5.945341708647273,
                45.67786053190666
              ],
              [
                5.945341708647273,
                45.67786053190666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10207065466915267,
          "ground": "gnd"
        },
        "84_LVBranch1703123": {
          "bus1": "84_LVBus1597276",
          "bus2": "84_LVBus1597277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.945341708647273,
                45.67786053190666
              ],
              [
                5.945341708647273,
                45.67786053190666
              ],
              [
                5.945347801310156,
                45.677861947784116
              ],
              [
                5.945353893384337,
                45.67786335467424
              ],
              [
                5.945386064479402,
                45.67787081134864
              ],
              [
                5.945386064479402,
                45.67787081134864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003639796248822287,
          "ground": "gnd"
        },
        "84_LVBranch0631959": {
          "bus1": "84_LVBus1597275",
          "bus2": "84_LVBus1597278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946403031757629,
                45.67770260451563
              ],
              [
                5.946264924821879,
                45.677515133955325
              ],
              [
                5.946261708530825,
                45.677509383613234
              ],
              [
                5.946261708530825,
                45.677509383613234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027136816279674986,
          "ground": "gnd"
        },
        "84_LVBranch0515405": {
          "bus1": "84_LVBus1597275",
          "bus2": "84_LVBus1597279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946417089722605,
                45.67772772890481
              ],
              [
                5.946654481649818,
                45.67770665331313
              ],
              [
                5.946660869669085,
                45.677707086948615
              ],
              [
                5.946660869669085,
                45.677707086948615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01914340755049442,
          "ground": "gnd"
        },
        "84_LVBranch1011405": {
          "bus1": "84_LVBus1597279",
          "bus2": "84_LVBus1597280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946660869669085,
                45.677707086948615
              ],
              [
                5.946660869669085,
                45.677707086948615
              ],
              [
                5.946605041859076,
                45.6776901618511
              ],
              [
                5.946594270878811,
                45.6776710827404
              ],
              [
                5.946497726099295,
                45.67740621720661
              ],
              [
                5.946462915292213,
                45.67709981725487
              ],
              [
                5.946462483633914,
                45.67709597656141
              ],
              [
                5.946458265895973,
                45.677058881329756
              ],
              [
                5.946434170704424,
                45.67705506444519
              ],
              [
                5.946434170704424,
                45.67705506444519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07805538501289076,
          "ground": "gnd"
        },
        "84_LVBranch1542064": {
          "bus1": "84_MVLV029761_LV",
          "bus2": "84_LVBus1597266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947265797098807,
                45.67877676515915
              ],
              [
                5.947236068877469,
                45.67877659725885
              ],
              [
                5.947236068877469,
                45.67877659725885
              ],
              [
                5.947176329355166,
                45.67877566714807
              ],
              [
                5.94712806163352,
                45.67881213888554
              ],
              [
                5.94712806163352,
                45.67881213888554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010184837635300046,
          "ground": "gnd"
        },
        "84_LVBranch0832041": {
          "bus1": "84_LVBus1597266",
          "bus2": "84_LVBus1597267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.94712806163352,
                45.67881213888554
              ],
              [
                5.94712806163352,
                45.67881213888554
              ],
              [
                5.947121758998502,
                45.67881790770936
              ],
              [
                5.947117641626327,
                45.678825065109905
              ],
              [
                5.947119195448415,
                45.678834066156
              ],
              [
                5.947128271892605,
                45.67884081647232
              ],
              [
                5.947127740267435,
                45.678845444713374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003704074603820652,
          "ground": "gnd"
        },
        "84_LVBranch1680478": {
          "bus1": "84_LVBus1597267",
          "bus2": "84_LVBus2106356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947127740267435,
                45.678845444713374
              ],
              [
                5.947127208642265,
                45.678850072954425
              ],
              [
                5.947120484054185,
                45.678849407020685
              ],
              [
                5.947111797995889,
                45.678850569475095
              ],
              [
                5.947101969821394,
                45.6788535159062
              ],
              [
                5.947091795757641,
                45.678857653276886
              ],
              [
                5.947078225855659,
                45.67886662824836
              ],
              [
                5.947078225855659,
                45.67886662824836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004420816605256934,
          "ground": "gnd"
        },
        "84_LVBranch0443702": {
          "bus1": "84_LVBus2106356",
          "bus2": "84_LVBus2106357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947078225855659,
                45.67886662824836
              ],
              [
                5.947078225855659,
                45.67886662824836
              ],
              [
                5.947117468785855,
                45.67898250594463
              ],
              [
                5.947119951215198,
                45.67898862214503
              ],
              [
                5.947158120505616,
                45.67908322604309
              ],
              [
                5.947158120505616,
                45.67908322604309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02487110912492366,
          "ground": "gnd"
        },
        "84_LVBranch0691592": {
          "bus1": "84_LVBus2106357",
          "bus2": "84_LVBus2106361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947158120505616,
                45.67908322604309
              ],
              [
                5.947158120505616,
                45.67908322604309
              ],
              [
                5.94781710791546,
                45.679014295617506
              ],
              [
                5.947823448058704,
                45.67901360497479
              ],
              [
                5.947823448058704,
                45.67901360497479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052410035601775186,
          "ground": "gnd"
        },
        "84_LVBranch0006993": {
          "bus1": "84_LVBus2106357",
          "bus2": "84_LVBus2106358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947158120505616,
                45.67908322604309
              ],
              [
                5.947158120505616,
                45.67908322604309
              ],
              [
                5.947186029913114,
                45.67918085332298
              ],
              [
                5.947245324345378,
                45.67939951977379
              ],
              [
                5.947246798088101,
                45.67940494798648
              ],
              [
                5.947253945536706,
                45.67941637156264
              ],
              [
                5.947426128884566,
                45.67969173234234
              ],
              [
                5.947426128884566,
                45.67969173234234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07122177044247953,
          "ground": "gnd"
        },
        "84_LVBranch1362717": {
          "bus1": "84_LVBus2106358",
          "bus2": "84_LVBus2106360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947426128884566,
                45.67969173234234
              ],
              [
                5.947426128884566,
                45.67969173234234
              ],
              [
                5.947399936505549,
                45.67972178302124
              ],
              [
                5.947484096143667,
                45.67980805134917
              ],
              [
                5.947690138294528,
                45.67997000595357
              ],
              [
                5.947707112215669,
                45.67997414215268
              ],
              [
                5.947725139880282,
                45.679968878066155
              ],
              [
                5.947734297454007,
                45.679955704271634
              ],
              [
                5.947753685348503,
                45.67994571318428
              ],
              [
                5.947803304455467,
                45.67993826027641
              ],
              [
                5.947976185733721,
                45.67992566433653
              ],
              [
                5.948023984789232,
                45.679915928400646
              ],
              [
                5.948081171205978,
                45.679896523585974
              ],
              [
                5.948317158458231,
                45.67987838098743
              ],
              [
                5.948336407066551,
                45.6798615676699
              ],
              [
                5.948330368433655,
                45.67982298208146
              ],
              [
                5.948335378518484,
                45.679822775578145
              ],
              [
                5.948335711865899,
                45.67982276483441
              ],
              [
                5.948346258288201,
                45.67982234387217
              ],
              [
                5.948345950104519,
                45.67981588293124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09884236565368253,
          "ground": "gnd"
        },
        "84_LVBranch1874147": {
          "bus1": "84_LVBus2106360",
          "bus2": "84_LVBus2164873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.948345950104519,
                45.67981588293124
              ],
              [
                5.948345641920836,
                45.679809421990306
              ],
              [
                5.948326115459037,
                45.67981005132059
              ],
              [
                5.948278912422316,
                45.67949844001982
              ],
              [
                5.948252685195921,
                45.67944372675644
              ],
              [
                5.948251610528622,
                45.67942734329711
              ],
              [
                5.948256828660638,
                45.67942717512134
              ],
              [
                5.948262392958631,
                45.67942699578868
              ],
              [
                5.948276778079085,
                45.679426532166985
              ],
              [
                5.948276778079085,
                45.679426532166985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04655260127487121,
          "ground": "gnd"
        },
        "84_LVBranch0332455": {
          "bus1": "84_LVBus2106358",
          "bus2": "84_LVBus2106359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947426128884566,
                45.67969173234234
              ],
              [
                5.947426128884566,
                45.67969173234234
              ],
              [
                5.947449739654178,
                45.67972948157073
              ],
              [
                5.947460045530381,
                45.67974596385216
              ],
              [
                5.947462098188606,
                45.67974924797436
              ],
              [
                5.947361623026564,
                45.679862251546126
              ],
              [
                5.947361623026564,
                45.679862251546126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021779312968209293,
          "ground": "gnd"
        },
        "84_LVBranch0152843": {
          "bus1": "84_LVBus2106356",
          "bus2": "84_LVBus2106362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.947078225855659,
                45.67886662824836
              ],
              [
                5.947078225855659,
                45.67886662824836
              ],
              [
                5.947196450013688,
                45.678683201884255
              ],
              [
                5.947212012631897,
                45.67867699059957
              ],
              [
                5.947261918206003,
                45.67865707325835
              ],
              [
                5.947261987469388,
                45.6786569539476
              ],
              [
                5.947802455507968,
                45.6784096761331
              ],
              [
                5.947968871708343,
                45.67847918970409
              ],
              [
                5.948189369894469,
                45.67857130349002
              ],
              [
                5.948313291692913,
                45.678623075217224
              ],
              [
                5.948486446633549,
                45.678716561223915
              ],
              [
                5.948688150002902,
                45.678722695354146
              ],
              [
                5.948842015004647,
                45.67872737216616
              ],
              [
                5.9488948741636,
                45.67872898248979
              ],
              [
                5.949348977576325,
                45.67874279366108
              ],
              [
                5.949672755643523,
                45.67869243980206
              ],
              [
                5.949721934528743,
                45.678685738692536
              ],
              [
                5.949721934528743,
                45.678685738692536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2389035097898488,
          "ground": "gnd"
        },
        "84_LVBranch0979245": {
          "bus1": "84_LVBus2106362",
          "bus2": "84_LVBus2106363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.949721934528743,
                45.678685738692536
              ],
              [
                5.949721934528743,
                45.678685738692536
              ],
              [
                5.949716809106398,
                45.67871296725982
              ],
              [
                5.949882489284341,
                45.67886518679089
              ],
              [
                5.950149174333005,
                45.67919310025483
              ],
              [
                5.950403250209238,
                45.679348817965405
              ],
              [
                5.950619386405521,
                45.679407241001805
              ],
              [
                5.950584552253826,
                45.679501739642895
              ],
              [
                5.950581048026341,
                45.67950550913009
              ],
              [
                5.950581048026341,
                45.67950550913009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12197530875931473,
          "ground": "gnd"
        },
        "84_LVBranch1068143": {
          "bus1": "84_LVBus2106363",
          "bus2": "84_LVBus2106364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.950581048026341,
                45.67950550913009
              ],
              [
                5.950581048026341,
                45.67950550913009
              ],
              [
                5.950641000539462,
                45.67940847124337
              ],
              [
                5.95072396965814,
                45.679422898003835
              ],
              [
                5.951028967256907,
                45.67941991469378
              ],
              [
                5.951324894931558,
                45.6794067670321
              ],
              [
                5.951591156740729,
                45.6794560512494
              ],
              [
                5.951687317968542,
                45.67936886815175
              ],
              [
                5.952007480558226,
                45.67908106115053
              ],
              [
                5.952264128203632,
                45.678859516031025
              ],
              [
                5.952321646283012,
                45.678829155845946
              ],
              [
                5.952368160524654,
                45.67882531342704
              ],
              [
                5.952597572978083,
                45.67883430202898
              ],
              [
                5.952630216487538,
                45.67882271152527
              ],
              [
                5.952650732698374,
                45.67880448757987
              ],
              [
                5.952663836129322,
                45.67880055236435
              ],
              [
                5.952726217679451,
                45.678805906359976
              ],
              [
                5.952731582262783,
                45.67879760073005
              ],
              [
                5.952731582262783,
                45.67879760073005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21087886426414434,
          "ground": "gnd"
        },
        "84_LVBranch1656054": {
          "bus1": "84_MVLV091402_LV",
          "bus2": "84_LVBus1597667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93650310543465,
                45.68283892154742
              ],
              [
                5.936531521410426,
                45.682840998766636
              ],
              [
                5.936531521410426,
                45.682840998766636
              ],
              [
                5.936556932232955,
                45.682851548115714
              ],
              [
                5.936796803823185,
                45.68278745585749
              ],
              [
                5.936802159650154,
                45.682742622915654
              ],
              [
                5.936802159650154,
                45.682742622915654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027300042652758295,
          "ground": "gnd"
        },
        "84_LVBranch1437186": {
          "bus1": "84_MVLV091402_LV",
          "bus2": "84_LVBus1597665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93650310543465,
                45.68283892154742
              ],
              [
                5.936493148961135,
                45.68285721739524
              ],
              [
                5.936493148961135,
                45.68285721739524
              ],
              [
                5.936478036672067,
                45.682881748916934
              ],
              [
                5.936396750237534,
                45.6829030924805
              ],
              [
                5.936385606552559,
                45.68288750976232
              ],
              [
                5.936385606552559,
                45.68288750976232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011669561107377881,
          "ground": "gnd"
        },
        "84_LVBranch1080609": {
          "bus1": "84_MVLV091402_LV",
          "bus2": "84_LVBus1597663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93650310543465,
                45.68283892154742
              ],
              [
                5.936506367960804,
                45.68285835982371
              ],
              [
                5.936506367960804,
                45.68285835982371
              ],
              [
                5.936501801855514,
                45.682864378424554
              ],
              [
                5.936500347580523,
                45.68286630739802
              ],
              [
                5.936485595667683,
                45.682885738940584
              ],
              [
                5.936378754997571,
                45.6829139914085
              ],
              [
                5.936056681031434,
                45.683003517181646
              ],
              [
                5.936046460782213,
                45.683005988867485
              ],
              [
                5.936037758594667,
                45.68300809658497
              ],
              [
                5.935978328043507,
                45.682887937712735
              ],
              [
                5.935925954711574,
                45.682792588905784
              ],
              [
                5.935847651748955,
                45.682650052740144
              ],
              [
                5.935816354364963,
                45.682593086131476
              ],
              [
                5.93602151944841,
                45.682394731630694
              ],
              [
                5.936034278760169,
                45.682400833180935
              ],
              [
                5.936044603913357,
                45.682407436193586
              ],
              [
                5.936044603913357,
                45.682407436193586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11966846933006842,
          "ground": "gnd"
        },
        "84_217452": {
          "bus1": "84_MVBus000111",
          "bus2": "84_MVLV137994",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933637900447685,
                45.683774747983925
              ],
              [
                5.933637900447685,
                45.683774747983925
              ],
              [
                5.933597129509428,
                45.68377079704238
              ],
              [
                5.933578595921069,
                45.68374868773234
              ],
              [
                5.933560658780043,
                45.68372213732573
              ],
              [
                5.933517545189909,
                45.68358517072996
              ],
              [
                5.933625387673327,
                45.68355706904566
              ],
              [
                5.933645970660695,
                45.68354820394019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.033874017851628795,
          "ground": "gnd"
        },
        "84_LVBranch1088454": {
          "bus1": "84_MVLV137994_LV",
          "bus2": "84_LVBus1597944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933645970660695,
                45.68354820394019
              ],
              [
                5.933617134766167,
                45.683550912643796
              ],
              [
                5.933617134766167,
                45.683550912643796
              ],
              [
                5.933611048395316,
                45.68355235081974
              ],
              [
                5.933498724389743,
                45.68357892120558
              ],
              [
                5.933541481201653,
                45.68369154700616
              ],
              [
                5.933499350663246,
                45.68372421307395
              ],
              [
                5.932938350554546,
                45.683855782483924
              ],
              [
                5.932910307342792,
                45.68377443951933
              ],
              [
                5.932910023031219,
                45.68377343096389
              ],
              [
                5.932910023031219,
                45.68377343096389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.083084145337095,
          "ground": "gnd"
        },
        "84_LVBranch0814106": {
          "bus1": "84_MVLV137994_LV",
          "bus2": "84_LVBus1597937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933645970660695,
                45.68354820394019
              ],
              [
                5.93361912074151,
                45.683540600062656
              ],
              [
                5.93361912074151,
                45.683540600062656
              ],
              [
                5.933521573835166,
                45.68355872587048
              ],
              [
                5.933495556329093,
                45.68350761423306
              ],
              [
                5.933489245656505,
                45.683506799092925
              ],
              [
                5.933489245656505,
                45.683506799092925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014393238099470152,
          "ground": "gnd"
        },
        "84_LVBranch1559000": {
          "bus1": "84_LVBus1597937",
          "bus2": "84_LVBus1597938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933489245656505,
                45.683506799092925
              ],
              [
                5.933489245656505,
                45.683506799092925
              ],
              [
                5.933508846428546,
                45.68349883011358
              ],
              [
                5.933465281324822,
                45.683343343637446
              ],
              [
                5.933450802095259,
                45.68333589205847
              ],
              [
                5.933444512389993,
                45.683335004195484
              ],
              [
                5.933444512389993,
                45.683335004195484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021276150248147822,
          "ground": "gnd"
        },
        "84_LVBranch1545221": {
          "bus1": "84_LVBus1597938",
          "bus2": "84_LVBus1597939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933444512389993,
                45.683335004195484
              ],
              [
                5.933444512389993,
                45.683335004195484
              ],
              [
                5.933467088501157,
                45.68331987001307
              ],
              [
                5.93340954130246,
                45.68307819447576
              ],
              [
                5.933384198898654,
                45.682843680823154
              ],
              [
                5.933371896304038,
                45.68281840854073
              ],
              [
                5.933348672295802,
                45.682812804654404
              ],
              [
                5.933342856588738,
                45.68281091091467
              ],
              [
                5.933342856588738,
                45.68281091091467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06118693367059075,
          "ground": "gnd"
        },
        "84_LVBranch1483877": {
          "bus1": "84_LVBus1597939",
          "bus2": "84_LVBus1597940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933342856588738,
                45.68281091091467
              ],
              [
                5.933342856588738,
                45.68281091091467
              ],
              [
                5.933401953147317,
                45.682790732072
              ],
              [
                5.933666041182185,
                45.68275033874172
              ],
              [
                5.933680504657854,
                45.68273749124815
              ],
              [
                5.933682022837386,
                45.68273614565393
              ],
              [
                5.933682022837386,
                45.68273614565393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02818863446084701,
          "ground": "gnd"
        },
        "84_LVBranch0751003": {
          "bus1": "84_LVBus1597939",
          "bus2": "84_LVBus1597941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933342856588738,
                45.68281091091467
              ],
              [
                5.933342856588738,
                45.68281091091467
              ],
              [
                5.93335837123677,
                45.68278760077248
              ],
              [
                5.933320174259183,
                45.68276541103664
              ],
              [
                5.93327910156496,
                45.68275033826581
              ],
              [
                5.933230457904167,
                45.68274721626355
              ],
              [
                5.932980584430161,
                45.68275757668309
              ],
              [
                5.932968008720121,
                45.682770804795794
              ],
              [
                5.932966000578571,
                45.68277507504252
              ],
              [
                5.932966000578571,
                45.68277507504252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03590786116121491,
          "ground": "gnd"
        },
        "84_LVBranch0886359": {
          "bus1": "84_LVBus1597941",
          "bus2": "84_LVBus1597942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.932966000578571,
                45.68277507504252
              ],
              [
                5.932966000578571,
                45.68277507504252
              ],
              [
                5.932941291229995,
                45.68276246703689
              ],
              [
                5.932699319340689,
                45.68277872436264
              ],
              [
                5.932668402123984,
                45.682789298818996
              ],
              [
                5.93266635383677,
                45.682790003970254
              ],
              [
                5.932660160749419,
                45.68279118434652
              ],
              [
                5.932660160749419,
                45.68279118434652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02467600674559717,
          "ground": "gnd"
        },
        "84_LVBranch1873170": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.92743176782369,
                45.686287582217695
              ],
              [
                5.92743176782369,
                45.686287582217695
              ],
              [
                5.927406122386464,
                45.68628840386378
              ],
              [
                5.927399711027039,
                45.68628860927441
              ],
              [
                5.927399711027039,
                45.68628860927441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0024998292247961837,
          "ground": "gnd"
        },
        "84_LVBranch1266584": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927499120570808,
                45.68627352739643
              ],
              [
                5.927499120570808,
                45.68627352739643
              ],
              [
                5.927528841504125,
                45.68627786166179
              ],
              [
                5.927689704241587,
                45.686261900379094
              ],
              [
                5.927689704241587,
                45.686261900379094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015020990396856683,
          "ground": "gnd"
        },
        "84_LVBranch1558549": {
          "bus1": "84_LVBus1597402",
          "bus2": "84_LVBus1597403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927689704241587,
                45.686261900379094
              ],
              [
                5.927689704241587,
                45.686261900379094
              ],
              [
                5.927779905056748,
                45.686299483089556
              ],
              [
                5.927824551129872,
                45.68634371286455
              ],
              [
                5.927882476152781,
                45.68643786057327
              ],
              [
                5.927999870849574,
                45.68677372350602
              ],
              [
                5.927999870849574,
                45.68677372350602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0640252161941272,
          "ground": "gnd"
        },
        "84_LVBranch0784810": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927483098986182,
                45.68625779392937
              ],
              [
                5.927483098986182,
                45.68625779392937
              ],
              [
                5.927499274062369,
                45.6862504671694
              ],
              [
                5.927591175473871,
                45.68610313878301
              ],
              [
                5.927591175473871,
                45.68610313878301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01937172206534979,
          "ground": "gnd"
        },
        "84_LVBranch0492807": {
          "bus1": "84_LVBus1597376",
          "bus2": "84_LVBus1597377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927591175473871,
                45.68610313878301
              ],
              [
                5.927591175473871,
                45.68610313878301
              ],
              [
                5.92773697982692,
                45.68627749697128
              ],
              [
                5.92773697982692,
                45.68627749697128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022462333217571392,
          "ground": "gnd"
        },
        "84_LVBranch0599999": {
          "bus1": "84_LVBus1597377",
          "bus2": "84_LVBus1597378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92773697982692,
                45.68627749697128
              ],
              [
                5.92773697982692,
                45.68627749697128
              ],
              [
                5.927738992868073,
                45.68628176434739
              ],
              [
                5.927871144170666,
                45.68656138949811
              ],
              [
                5.927886169834699,
                45.68666664728075
              ],
              [
                5.927900213200301,
                45.686765119011305
              ],
              [
                5.927962721575628,
                45.68720312140659
              ],
              [
                5.927962815078978,
                45.68720376684135
              ],
              [
                5.92796402190358,
                45.68721222081408
              ],
              [
                5.927965180218024,
                45.6872203251079
              ],
              [
                5.927965818987558,
                45.68722479862582
              ],
              [
                5.927965818987558,
                45.68722479862582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1073418076317907,
          "ground": "gnd"
        },
        "84_LVBranch0703682": {
          "bus1": "84_LVBus1597378",
          "bus2": "84_LVBus1597379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927965818987558,
                45.68722479862582
              ],
              [
                5.927965818987558,
                45.68722479862582
              ],
              [
                5.927961432986703,
                45.687228082254805
              ],
              [
                5.927615275425374,
                45.68748774774973
              ],
              [
                5.927439052566917,
                45.68761992778146
              ],
              [
                5.92743545882034,
                45.68762215932377
              ],
              [
                5.92743545882034,
                45.68762215932377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06047796955746581,
          "ground": "gnd"
        },
        "84_LVBranch0851889": {
          "bus1": "84_LVBus1597379",
          "bus2": "84_LVBus1597385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92743545882034,
                45.68762215932377
              ],
              [
                5.92743545882034,
                45.68762215932377
              ],
              [
                5.927340128450616,
                45.68759540368098
              ],
              [
                5.927335272631408,
                45.68759404624277
              ],
              [
                5.92728180489713,
                45.68752154990116
              ],
              [
                5.927257920748237,
                45.687467819879515
              ],
              [
                5.927244608153688,
                45.68746348220417
              ],
              [
                5.927242603422707,
                45.68745963783303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024875583719023146,
          "ground": "gnd"
        },
        "84_LVBranch1522072": {
          "bus1": "84_LVBus1597385",
          "bus2": "84_LVBus2087675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927242603422707,
                45.68745963783303
              ],
              [
                5.927240598691726,
                45.68745579346188
              ],
              [
                5.927252088141336,
                45.68744281700834
              ],
              [
                5.927165260287634,
                45.68719316101939
              ],
              [
                5.927147301736309,
                45.68718083076695
              ],
              [
                5.92714675646916,
                45.68717444048051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03221629347840949,
          "ground": "gnd"
        },
        "84_LVBranch1862564": {
          "bus1": "84_LVBus2087675",
          "bus2": "84_LVBus2162788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92714675646916,
                45.68717444048051
              ],
              [
                5.927146211202011,
                45.687168050194074
              ],
              [
                5.927158069836512,
                45.68715580941862
              ],
              [
                5.927081685839249,
                45.68690077547855
              ],
              [
                5.92707485054027,
                45.68688778267839
              ],
              [
                5.927060225600338,
                45.68688696333599
              ],
              [
                5.927060225600338,
                45.68688696333599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03329010121110929,
          "ground": "gnd"
        },
        "84_LVBranch0158376": {
          "bus1": "84_LVBus1597379",
          "bus2": "84_LVBus1597380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92743545882034,
                45.68762215932377
              ],
              [
                5.92743545882034,
                45.68762215932377
              ],
              [
                5.927401657657475,
                45.6876431454601
              ],
              [
                5.927117962669607,
                45.68781933999617
              ],
              [
                5.927117962669607,
                45.68781933999617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033045174672969094,
          "ground": "gnd"
        },
        "84_LVBranch1370869": {
          "bus1": "84_LVBus1597380",
          "bus2": "84_LVBus1597383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927117962669607,
                45.68781933999617
              ],
              [
                5.927117962669607,
                45.68781933999617
              ],
              [
                5.927102795037011,
                45.68778380197047
              ],
              [
                5.926879012972376,
                45.687899042339524
              ],
              [
                5.926817170906669,
                45.68773891568651
              ],
              [
                5.926841644838847,
                45.6877201197674
              ],
              [
                5.926841644838847,
                45.6877201197674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04702059357282536,
          "ground": "gnd"
        },
        "84_LVBranch0948155": {
          "bus1": "84_LVBus1597383",
          "bus2": "84_LVBus1597384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926841644838847,
                45.6877201197674
              ],
              [
                5.926841644838847,
                45.6877201197674
              ],
              [
                5.926803175667522,
                45.68772135203016
              ],
              [
                5.926663739441421,
                45.68735657333516
              ],
              [
                5.926687627190212,
                45.68732879024584
              ],
              [
                5.926687627190212,
                45.68732879024584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04857825861617284,
          "ground": "gnd"
        },
        "84_LVBranch0324245": {
          "bus1": "84_LVBus1597380",
          "bus2": "84_LVBus1597381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927117962669607,
                45.68781933999617
              ],
              [
                5.927117962669607,
                45.68781933999617
              ],
              [
                5.927113630793724,
                45.687822666885005
              ],
              [
                5.927081251840496,
                45.6878475339639
              ],
              [
                5.926569994980159,
                45.688144906262735
              ],
              [
                5.926530489245541,
                45.68816788503455
              ],
              [
                5.926524138349171,
                45.68817158277028
              ],
              [
                5.926524138349171,
                45.68817158277028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060638722517536596,
          "ground": "gnd"
        },
        "84_LVBranch0292188": {
          "bus1": "84_LVBus1597381",
          "bus2": "84_LVBus1597382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926524138349171,
                45.68817158277028
              ],
              [
                5.926524138349171,
                45.68817158277028
              ],
              [
                5.926693254269905,
                45.68840032138111
              ],
              [
                5.926787339010234,
                45.688510422822546
              ],
              [
                5.926787992692804,
                45.68851118540427
              ],
              [
                5.926790636000251,
                45.68851427984535
              ],
              [
                5.926790636000251,
                45.68851427984535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04339740885741593,
          "ground": "gnd"
        },
        "84_LVBranch0580842": {
          "bus1": "84_LVBus1597377",
          "bus2": "84_LVBus1597386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92773697982692,
                45.68627749697128
              ],
              [
                5.92773697982692,
                45.68627749697128
              ],
              [
                5.928179861845724,
                45.68631094712961
              ],
              [
                5.928293997830103,
                45.686323455272436
              ],
              [
                5.928681988765891,
                45.68636303042771
              ],
              [
                5.928681988765891,
                45.68636303042771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07424223203771066,
          "ground": "gnd"
        },
        "84_LVBranch1626415": {
          "bus1": "84_LVBus1597386",
          "bus2": "84_LVBus1597400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928681988765891,
                45.68636303042771
              ],
              [
                5.928681988765891,
                45.68636303042771
              ],
              [
                5.928730883259041,
                45.68634435197656
              ],
              [
                5.928847284642331,
                45.686355931387254
              ],
              [
                5.928927066690761,
                45.686180459259916
              ],
              [
                5.928948679613364,
                45.686170220168194
              ],
              [
                5.928952419101802,
                45.68616845221263
              ],
              [
                5.928971938207169,
                45.68615920784476
              ],
              [
                5.928981316706819,
                45.68614539825631
              ],
              [
                5.928981316706819,
                45.68614539825631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03988422495984185,
          "ground": "gnd"
        },
        "84_LVBranch0189485": {
          "bus1": "84_LVBus1597386",
          "bus2": "84_LVBus1597387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928681988765891,
                45.68636303042771
              ],
              [
                5.928681988765891,
                45.68636303042771
              ],
              [
                5.928808045612599,
                45.68638001021901
              ],
              [
                5.929189218659517,
                45.68644190286486
              ],
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929195519128256,
                45.68644275460778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04097906374222627,
          "ground": "gnd"
        },
        "84_LVBranch1709771": {
          "bus1": "84_LVBus1597387",
          "bus2": "84_LVBus1597396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929272525566487,
                45.686480939221234
              ],
              [
                5.929360513914034,
                45.686523779082236
              ],
              [
                5.929409665751296,
                45.68656791787676
              ],
              [
                5.929463385663361,
                45.68666255991213
              ],
              [
                5.929536151946636,
                45.68685155954405
              ],
              [
                5.929766507611836,
                45.68744987286452
              ],
              [
                5.929766507611836,
                45.68744987286452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12387402058982637,
          "ground": "gnd"
        },
        "84_LVBranch1599093": {
          "bus1": "84_LVBus1597396",
          "bus2": "84_LVBus1597397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929766507611836,
                45.68744987286452
              ],
              [
                5.929766507611836,
                45.68744987286452
              ],
              [
                5.929797222393878,
                45.68746508996089
              ],
              [
                5.929866466457597,
                45.68746287002898
              ],
              [
                5.929924937693902,
                45.68747278428327
              ],
              [
                5.929998706004127,
                45.68745935985791
              ],
              [
                5.930016682648882,
                45.68744478818937
              ],
              [
                5.930034122343518,
                45.68743833012322
              ],
              [
                5.930095116933604,
                45.68751269135064
              ],
              [
                5.930095116933604,
                45.68751269135064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03216368456405526,
          "ground": "gnd"
        },
        "84_LVBranch1558536": {
          "bus1": "84_LVBus1597397",
          "bus2": "84_LVBus1597398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930095116933604,
                45.68751269135064
              ],
              [
                5.930095116933604,
                45.68751269135064
              ],
              [
                5.930094823621459,
                45.68750819775659
              ],
              [
                5.93030192754361,
                45.687482068450834
              ],
              [
                5.93032197645429,
                45.68749845594798
              ],
              [
                5.93032197645429,
                45.68749845594798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019291594399535275,
          "ground": "gnd"
        },
        "84_LVBranch0988440": {
          "bus1": "84_LVBus1597397",
          "bus2": "84_LVBus1597399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930095116933604,
                45.68751269135064
              ],
              [
                5.930095116933604,
                45.68751269135064
              ],
              [
                5.930092648490057,
                45.687508537675185
              ],
              [
                5.930047045499649,
                45.68743216996318
              ],
              [
                5.930108408153353,
                45.68739976230177
              ],
              [
                5.93016185065611,
                45.68737279599901
              ],
              [
                5.930176385956531,
                45.68734428528605
              ],
              [
                5.930176385956531,
                45.68734428528605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02418143554649553,
          "ground": "gnd"
        },
        "84_LVBranch0426726": {
          "bus1": "84_LVBus1597387",
          "bus2": "84_LVBus1597395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929350114495795,
                45.686639100936446
              ],
              [
                5.929476236292706,
                45.68698449943272
              ],
              [
                5.929480016245428,
                45.68699614909195
              ],
              [
                5.929480016245428,
                45.68699614909195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06587985739392632,
          "ground": "gnd"
        },
        "84_LVBranch0211672": {
          "bus1": "84_LVBus1597387",
          "bus2": "84_LVBus1597388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929195519128256,
                45.68644275460778
              ],
              [
                5.929424414278929,
                45.68644816073872
              ],
              [
                5.929810319171292,
                45.68646952575919
              ],
              [
                5.929815374428363,
                45.68646980498147
              ],
              [
                5.929882558371254,
                45.686469902543216
              ],
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930265963353229,
                45.68644193926237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0836535263366766,
          "ground": "gnd"
        },
        "84_LVBranch0355439": {
          "bus1": "84_LVBus1597388",
          "bus2": "84_LVBus1597390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930272361813693,
                45.68644153596978
              ],
              [
                5.930393820660151,
                45.686433930965705
              ],
              [
                5.931072138742695,
                45.68638672755645
              ],
              [
                5.931122493608449,
                45.6863839328144
              ],
              [
                5.931809142694368,
                45.68632697439262
              ],
              [
                5.931809142694368,
                45.68632697439262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12089842427867652,
          "ground": "gnd"
        },
        "84_LVBranch1281293": {
          "bus1": "84_LVBus1597390",
          "bus2": "84_LVBus1597391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.931809142694368,
                45.68632697439262
              ],
              [
                5.931809142694368,
                45.68632697439262
              ],
              [
                5.931863629325102,
                45.686321534100976
              ],
              [
                5.931967061460404,
                45.68626063172077
              ],
              [
                5.931947005144185,
                45.68623567104058
              ],
              [
                5.9319497025671115,
                45.68623299978596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017994634727252982,
          "ground": "gnd"
        },
        "84_LVBranch1526329": {
          "bus1": "84_LVBus1597391",
          "bus2": "84_LVBus2060326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9319497025671115,
                45.68623299978596
              ],
              [
                5.931952399990037,
                45.686230328531344
              ],
              [
                5.931993949883276,
                45.68623752432168
              ],
              [
                5.932026743066426,
                45.68620251968468
              ],
              [
                5.932031613887417,
                45.68601049949507
              ],
              [
                5.931991439344069,
                45.686002521111334
              ],
              [
                5.931992912863639,
                45.68599557073854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032586705028703256,
          "ground": "gnd"
        },
        "84_LVBranch1714900": {
          "bus1": "84_LVBus2060326",
          "bus2": "84_LVBus2184168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.931992912863639,
                45.68599557073854
              ],
              [
                5.931994386383209,
                45.68598862036574
              ],
              [
                5.932022711310281,
                45.68598849522774
              ],
              [
                5.932011653073467,
                45.68576623955074
              ],
              [
                5.932001123140512,
                45.68555463004451
              ],
              [
                5.931990314079861,
                45.68555439140934
              ],
              [
                5.931968554911156,
                45.68555391866062
              ],
              [
                5.931957630448156,
                45.68555368372429
              ],
              [
                5.931957630448156,
                45.68555368372429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05384765775373788,
          "ground": "gnd"
        },
        "84_LVBranch0236870": {
          "bus1": "84_LVBus1597390",
          "bus2": "84_LVBus1597392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.931809142694368,
                45.68632697439262
              ],
              [
                5.931809142694368,
                45.68632697439262
              ],
              [
                5.93181555815003,
                45.68632683164011
              ],
              [
                5.93195326629045,
                45.686323675000644
              ],
              [
                5.932302881555622,
                45.686404014147875
              ],
              [
                5.932308973655219,
                45.68640541276266
              ],
              [
                5.932308973655219,
                45.68640541276266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0403939751496149,
          "ground": "gnd"
        },
        "84_LVBranch0030388": {
          "bus1": "84_LVBus1597388",
          "bus2": "84_LVBus1597389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930354129881831,
                45.68680835811228
              ],
              [
                5.930354129881831,
                45.68680835811228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04130076671272658,
          "ground": "gnd"
        },
        "84_LVBranch0015001": {
          "bus1": "84_LVBus1597388",
          "bus2": "84_LVBus1597393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930265963353229,
                45.68644193926237
              ],
              [
                5.930088110970945,
                45.68592023273799
              ],
              [
                5.930087190533082,
                45.68591577726468
              ],
              [
                5.930087190533082,
                45.68591577726468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06011775570052946,
          "ground": "gnd"
        },
        "84_LVBranch1261858": {
          "bus1": "84_LVBus1597393",
          "bus2": "84_LVBus1597394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930087190533082,
                45.68591577726468
              ],
              [
                5.930087190533082,
                45.68591577726468
              ],
              [
                5.930325540320342,
                45.685827080900765
              ],
              [
                5.930347611924293,
                45.68584119704228
              ],
              [
                5.930352358795645,
                45.68584423295558
              ],
              [
                5.930352358795645,
                45.68584423295558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023850552526202686,
          "ground": "gnd"
        },
        "84_LVBranch0770466": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927431296832692,
                45.68627799693322
              ],
              [
                5.927431296832692,
                45.68627799693322
              ],
              [
                5.927127669873172,
                45.68628894017087
              ],
              [
                5.926852212119711,
                45.68630584277874
              ],
              [
                5.926233150053847,
                45.68677411530041
              ],
              [
                5.925962690726381,
                45.68697868410708
              ],
              [
                5.925958331443223,
                45.68698198481047
              ],
              [
                5.925223529632766,
                45.68753778534902
              ],
              [
                5.925251519017652,
                45.687572913051085
              ],
              [
                5.925251519017652,
                45.687572913051085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2363640142509101,
          "ground": "gnd"
        },
        "84_LVBranch1777966": {
          "bus1": "84_LVBus1597373",
          "bus2": "84_LVBus1597374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.925251519017652,
                45.687572913051085
              ],
              [
                5.925251519017652,
                45.687572913051085
              ],
              [
                5.925460202748312,
                45.68762026693485
              ],
              [
                5.925685225323866,
                45.68772113306863
              ],
              [
                5.92579718463072,
                45.687861643382846
              ],
              [
                5.925882690074007,
                45.687884148933605
              ],
              [
                5.925883879827969,
                45.68788446206584
              ],
              [
                5.925888704131381,
                45.68788573051614
              ],
              [
                5.925888704131381,
                45.68788573051614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06339661913219995,
          "ground": "gnd"
        },
        "84_LVBranch1754364": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927470500635447,
                45.68625494641187
              ],
              [
                5.927470500635447,
                45.68625494641187
              ],
              [
                5.927544470366714,
                45.686143171809974
              ],
              [
                5.927544470366714,
                45.686143171809974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013694509286147053,
          "ground": "gnd"
        },
        "84_LVBranch1333698": {
          "bus1": "84_LVBus1597364",
          "bus2": "84_LVBus1597365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927544470366714,
                45.686143171809974
              ],
              [
                5.927544470366714,
                45.686143171809974
              ],
              [
                5.927615134078765,
                45.68604454373758
              ],
              [
                5.927650392696968,
                45.686033507446524
              ],
              [
                5.927753838427102,
                45.68600407555785
              ],
              [
                5.9281551059182,
                45.685930877395144
              ],
              [
                5.928164401832157,
                45.68590339043895
              ],
              [
                5.928165876525131,
                45.685899011303434
              ],
              [
                5.928165876525131,
                45.685899011303434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05991178752732283,
          "ground": "gnd"
        },
        "84_LVBranch0988451": {
          "bus1": "84_LVBus1597365",
          "bus2": "84_LVBus1597366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928165876525131,
                45.685899011303434
              ],
              [
                5.928165876525131,
                45.685899011303434
              ],
              [
                5.928213730636259,
                45.68590378196817
              ],
              [
                5.928484733931653,
                45.68584286234821
              ],
              [
                5.928504264771925,
                45.68581292193118
              ],
              [
                5.928506413631833,
                45.685809619914366
              ],
              [
                5.928506927400374,
                45.68580882893403
              ],
              [
                5.928506927400374,
                45.68580882893403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030094919157843233,
          "ground": "gnd"
        },
        "84_LVBranch1026718": {
          "bus1": "84_LVBus1597366",
          "bus2": "84_LVBus1597367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928506927400374,
                45.68580882893403
              ],
              [
                5.928506927400374,
                45.68580882893403
              ],
              [
                5.92856591135267,
                45.68580693855947
              ],
              [
                5.92865799174675,
                45.685780571852355
              ],
              [
                5.928763657289665,
                45.6854700810821
              ],
              [
                5.928729242304541,
                45.6854772991829
              ],
              [
                5.928724666148963,
                45.685478256391406
              ],
              [
                5.928723094334206,
                45.685478585954975
              ],
              [
                5.928723094334206,
                45.685478585954975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051124272380089666,
          "ground": "gnd"
        },
        "84_LVBranch1243897": {
          "bus1": "84_LVBus1597367",
          "bus2": "84_LVBus1597368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928723094334206,
                45.685478585954975
              ],
              [
                5.928723094334206,
                45.685478585954975
              ],
              [
                5.928735146774738,
                45.685446678712864
              ],
              [
                5.92886709353185,
                45.685420835246575
              ],
              [
                5.928871077566248,
                45.68540528930068
              ],
              [
                5.928872214699759,
                45.68540085793147
              ],
              [
                5.928872214699759,
                45.68540085793147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016597047456488236,
          "ground": "gnd"
        },
        "84_LVBranch1179405": {
          "bus1": "84_LVBus1597368",
          "bus2": "84_LVBus1597369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928872214699759,
                45.68540085793147
              ],
              [
                5.928872214699759,
                45.68540085793147
              ],
              [
                5.9288982701856,
                45.6854063269832
              ],
              [
                5.929064805890236,
                45.68530012192168
              ],
              [
                5.929100231755284,
                45.68527196841246
              ],
              [
                5.929088644464463,
                45.6852639372483
              ],
              [
                5.929084082426303,
                45.685260778283464
              ],
              [
                5.929084082426303,
                45.685260778283464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025599942999283726,
          "ground": "gnd"
        },
        "84_LVBranch1216685": {
          "bus1": "84_LVBus1597369",
          "bus2": "84_LVBus1597370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929084082426303,
                45.685260778283464
              ],
              [
                5.929084082426303,
                45.685260778283464
              ],
              [
                5.929090125945687,
                45.68525926968889
              ],
              [
                5.929191548609272,
                45.68523391792063
              ],
              [
                5.929237482844578,
                45.68524865626056
              ],
              [
                5.929287053208138,
                45.685319115152794
              ],
              [
                5.929267383755719,
                45.6853290038308
              ],
              [
                5.929262170654543,
                45.68533162056966
              ],
              [
                5.929262170654543,
                45.68533162056966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02394030301131224,
          "ground": "gnd"
        },
        "84_LVBranch0948159": {
          "bus1": "84_LVBus1597366",
          "bus2": "84_LVBus1597371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928506927400374,
                45.68580882893403
              ],
              [
                5.928506927400374,
                45.68580882893403
              ],
              [
                5.928544003381597,
                45.68582565266155
              ],
              [
                5.928736158695579,
                45.68579697914032
              ],
              [
                5.928845627686409,
                45.685820488483685
              ],
              [
                5.928969236668942,
                45.685785005577884
              ],
              [
                5.928972229650274,
                45.68577041901007
              ],
              [
                5.928972754939557,
                45.68576783546657
              ],
              [
                5.928973134217379,
                45.68576596807618
              ],
              [
                5.928973134217379,
                45.68576596807618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04020734679308837,
          "ground": "gnd"
        },
        "84_LVBranch1540766": {
          "bus1": "84_MVLV045817_LV",
          "bus2": "84_LVBus1597345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927464430217757,
                45.68627712449998
              ],
              [
                5.927459453980139,
                45.68625559753432
              ],
              [
                5.927459453980139,
                45.68625559753432
              ],
              [
                5.927546210248574,
                45.686111928354755
              ],
              [
                5.927578119704006,
                45.68609583896833
              ],
              [
                5.927578119704006,
                45.68609583896833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020401603821981903,
          "ground": "gnd"
        },
        "84_LVBranch0549792": {
          "bus1": "84_LVBus1597345",
          "bus2": "84_LVBus1597353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927578119704006,
                45.68609583896833
              ],
              [
                5.927578119704006,
                45.68609583896833
              ],
              [
                5.927557900792232,
                45.685895977643696
              ],
              [
                5.927557900792232,
                45.685895977643696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022269393452951338,
          "ground": "gnd"
        },
        "84_LVBranch0340441": {
          "bus1": "84_LVBus1597353",
          "bus2": "84_LVBus1597362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927557900792232,
                45.685895977643696
              ],
              [
                5.927557900792232,
                45.685895977643696
              ],
              [
                5.92697793199044,
                45.68612753177609
              ],
              [
                5.926969303467558,
                45.68613097829303
              ],
              [
                5.926969303467558,
                45.68613097829303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05276939492709918,
          "ground": "gnd"
        },
        "84_LVBranch0300932": {
          "bus1": "84_LVBus1597353",
          "bus2": "84_LVBus1597354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927557900792232,
                45.685895977643696
              ],
              [
                5.927557900792232,
                45.685895977643696
              ],
              [
                5.927558701722477,
                45.68589151203366
              ],
              [
                5.927605927288322,
                45.685628186062395
              ],
              [
                5.927658759975086,
                45.68533361878309
              ],
              [
                5.927699239410384,
                45.68510792876509
              ],
              [
                5.927667278146663,
                45.68497743854397
              ],
              [
                5.927664215303161,
                45.6849649553297
              ],
              [
                5.927664215303161,
                45.6849649553297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10440050090275954,
          "ground": "gnd"
        },
        "84_LVBranch0483082": {
          "bus1": "84_LVBus1597354",
          "bus2": "84_LVBus1597355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927664215303161,
                45.6849649553297
              ],
              [
                5.927664215303161,
                45.6849649553297
              ],
              [
                5.927658587136828,
                45.684962785104865
              ],
              [
                5.92765297237956,
                45.684960623456185
              ],
              [
                5.927642190552079,
                45.68495646593303
              ],
              [
                5.927439274957864,
                45.68487823922723
              ],
              [
                5.927426964148196,
                45.68487349124821
              ],
              [
                5.926573137859591,
                45.6849818980127
              ],
              [
                5.926573137859591,
                45.6849818980127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08869066553621961,
          "ground": "gnd"
        },
        "84_LVBranch0383154": {
          "bus1": "84_LVBus1597355",
          "bus2": "84_LVBus1597361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926573137859591,
                45.6849818980127
              ],
              [
                5.926573137859591,
                45.6849818980127
              ],
              [
                5.926571975854261,
                45.68497747727715
              ],
              [
                5.926570813263109,
                45.68497304755453
              ],
              [
                5.926506028682223,
                45.684727332378685
              ],
              [
                5.9265055005092,
                45.68472534096505
              ],
              [
                5.926504853865319,
                45.68472291205351
              ],
              [
                5.926504853865319,
                45.68472291205351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029272426124213092,
          "ground": "gnd"
        },
        "84_LVBranch0256233": {
          "bus1": "84_LVBus1597355",
          "bus2": "84_LVBus1597356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926573137859591,
                45.6849818980127
              ],
              [
                5.926573137859591,
                45.6849818980127
              ],
              [
                5.926134268018433,
                45.68504921630696
              ],
              [
                5.926127868723068,
                45.68505019577657
              ],
              [
                5.926127868723068,
                45.68505019577657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03550810322911603,
          "ground": "gnd"
        },
        "84_LVBranch0356286": {
          "bus1": "84_LVBus1597356",
          "bus2": "84_LVBus1597360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926127868723068,
                45.68505019577657
              ],
              [
                5.926127868723068,
                45.68505019577657
              ],
              [
                5.926031575465035,
                45.68506279011085
              ],
              [
                5.925781324687881,
                45.685095516999475
              ],
              [
                5.925781324687881,
                45.685095516999475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027462260330676825,
          "ground": "gnd"
        },
        "84_LVBranch0147440": {
          "bus1": "84_LVBus1597356",
          "bus2": "84_LVBus1597357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926127868723068,
                45.68505019577657
              ],
              [
                5.926127868723068,
                45.68505019577657
              ],
              [
                5.926106835498665,
                45.684870867091085
              ],
              [
                5.926085802411396,
                45.68469153840695
              ],
              [
                5.926080554217221,
                45.68464671266863
              ],
              [
                5.926057413994849,
                45.68444944854522
              ],
              [
                5.9260279788888,
                45.68419839525382
              ],
              [
                5.926027720523069,
                45.684196206072215
              ],
              [
                5.926012126559398,
                45.684063246055004
              ],
              [
                5.926012126559398,
                45.684063246055004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11006462462347036,
          "ground": "gnd"
        },
        "84_LVBranch1333686": {
          "bus1": "84_LVBus1597357",
          "bus2": "84_LVBus1597359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926012126559398,
                45.684063246055004
              ],
              [
                5.926012126559398,
                45.684063246055004
              ],
              [
                5.925949773235503,
                45.68409226096228
              ],
              [
                5.925659482315616,
                45.683975474167944
              ],
              [
                5.925298052169456,
                45.68375289308036
              ],
              [
                5.925240953549991,
                45.6837710582554
              ],
              [
                5.925235113030273,
                45.68377292038245
              ],
              [
                5.925235113030273,
                45.68377292038245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07477100903577562,
          "ground": "gnd"
        },
        "84_LVBranch0462559": {
          "bus1": "84_LVBus1597357",
          "bus2": "84_LVBus1597358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926012126559398,
                45.684063246055004
              ],
              [
                5.926012126559398,
                45.684063246055004
              ],
              [
                5.926017476705893,
                45.684060760169245
              ],
              [
                5.926278923453088,
                45.683939100273314
              ],
              [
                5.926621651894168,
                45.68377961370261
              ],
              [
                5.926630306089456,
                45.68377558099148
              ],
              [
                5.926632351490386,
                45.683774632885516
              ],
              [
                5.926635656180029,
                45.68377309507618
              ],
              [
                5.926635656180029,
                45.68377309507618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05830536622314445,
          "ground": "gnd"
        },
        "84_LVBranch0391606": {
          "bus1": "84_LVBus1597345",
          "bus2": "84_LVBus1597346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927578119704006,
                45.68609583896833
              ],
              [
                5.927578119704006,
                45.68609583896833
              ],
              [
                5.927618225753364,
                45.68589494540367
              ],
              [
                5.927752280391175,
                45.68511343400199
              ],
              [
                5.927718252697628,
                45.68498573881619
              ],
              [
                5.927718252697628,
                45.68498573881619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12447073209703148,
          "ground": "gnd"
        },
        "84_LVBranch0173711": {
          "bus1": "84_LVBus1597346",
          "bus2": "84_LVBus1597347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927718252697628,
                45.68498573881619
              ],
              [
                5.927718252697628,
                45.68498573881619
              ],
              [
                5.927910109560389,
                45.684974394692944
              ],
              [
                5.928281022340992,
                45.684952448910494
              ],
              [
                5.928357770014398,
                45.68494790895347
              ],
              [
                5.928515681427411,
                45.684938570271115
              ],
              [
                5.928515681427411,
                45.684938570271115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06234191659836154,
          "ground": "gnd"
        },
        "84_LVBranch1707346": {
          "bus1": "84_LVBus1597347",
          "bus2": "84_LVBus1597348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928515681427411,
                45.684938570271115
              ],
              [
                5.928515681427411,
                45.684938570271115
              ],
              [
                5.9285204175987,
                45.68493553656508
              ],
              [
                5.928545282489495,
                45.68491960960531
              ],
              [
                5.929416850525894,
                45.68486063816928
              ],
              [
                5.929422794457873,
                45.68486232987378
              ],
              [
                5.929422794457873,
                45.68486232987378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0718360294701712,
          "ground": "gnd"
        },
        "84_LVBranch0800410": {
          "bus1": "84_LVBus1597348",
          "bus2": "84_LVBus1597349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929422794457873,
                45.68486232987378
              ],
              [
                5.929422794457873,
                45.68486232987378
              ],
              [
                5.929426457189292,
                45.684839697483646
              ],
              [
                5.92948747669678,
                45.684829635943096
              ],
              [
                5.929497977246174,
                45.68485271488734
              ],
              [
                5.929497977246174,
                45.68485271488734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010107306579182235,
          "ground": "gnd"
        },
        "84_LVBranch0352849": {
          "bus1": "84_LVBus1597349",
          "bus2": "84_LVBus1597350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929497977246174,
                45.68485271488734
              ],
              [
                5.929497977246174,
                45.68485271488734
              ],
              [
                5.929504336393177,
                45.68485210575525
              ],
              [
                5.930006020163461,
                45.68481784745708
              ],
              [
                5.930006020163461,
                45.68481784745708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03976717129100051,
          "ground": "gnd"
        },
        "84_LVBranch0376419": {
          "bus1": "84_LVBus1597350",
          "bus2": "84_LVBus1597351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930006020163461,
                45.68481784745708
              ],
              [
                5.930006020163461,
                45.68481784745708
              ],
              [
                5.93023120885243,
                45.6843504208314
              ],
              [
                5.930233054419489,
                45.68434975825177
              ],
              [
                5.930660606793132,
                45.6841956264847
              ],
              [
                5.930716344646724,
                45.684175529829126
              ],
              [
                5.930722056716602,
                45.684173473399056
              ],
              [
                5.930722056716602,
                45.684173473399056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09783362136494067,
          "ground": "gnd"
        },
        "84_LVBranch0147940": {
          "bus1": "84_LVBus1597350",
          "bus2": "84_LVBus1597352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930006020163461,
                45.68481784745708
              ],
              [
                5.930006020163461,
                45.68481784745708
              ],
              [
                5.93001240326821,
                45.684817408641464
              ],
              [
                5.930127582401274,
                45.68480951882828
              ],
              [
                5.930741573320595,
                45.68476747737757
              ],
              [
                5.930746971440318,
                45.684767106131474
              ],
              [
                5.930747956413637,
                45.68476703852005
              ],
              [
                5.930747956413637,
                45.68476703852005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05807352863622098,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV035349_Transformer": {
          "bus_hv": "84_MVLV035349",
          "bus_lv": "84_MVLV035349_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV121481_Transformer": {
          "bus_hv": "84_MVLV121481",
          "bus_lv": "84_MVLV121481_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV048857_Transformer": {
          "bus_hv": "84_MVLV048857",
          "bus_lv": "84_MVLV048857_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV072536_Transformer": {
          "bus_hv": "84_MVLV072536",
          "bus_lv": "84_MVLV072536_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV154714_Transformer": {
          "bus_hv": "84_MVLV154714",
          "bus_lv": "84_MVLV154714_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV112985_Transformer": {
          "bus_hv": "84_MVLV112985",
          "bus_lv": "84_MVLV112985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV093953_Transformer": {
          "bus_hv": "84_MVLV093953",
          "bus_lv": "84_MVLV093953_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV134326_Transformer": {
          "bus_hv": "84_MVLV134326",
          "bus_lv": "84_MVLV134326_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV109572_Transformer": {
          "bus_hv": "84_MVLV109572",
          "bus_lv": "84_MVLV109572_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV107383_Transformer": {
          "bus_hv": "84_MVLV107383",
          "bus_lv": "84_MVLV107383_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV093438_Transformer": {
          "bus_hv": "84_MVLV093438",
          "bus_lv": "84_MVLV093438_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV066485_Transformer": {
          "bus_hv": "84_MVLV066485",
          "bus_lv": "84_MVLV066485_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV069922_Transformer": {
          "bus_hv": "84_MVLV069922",
          "bus_lv": "84_MVLV069922_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV087026_Transformer": {
          "bus_hv": "84_MVLV087026",
          "bus_lv": "84_MVLV087026_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV030421_Transformer": {
          "bus_hv": "84_MVLV030421",
          "bus_lv": "84_MVLV030421_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV060819_Transformer": {
          "bus_hv": "84_MVLV060819",
          "bus_lv": "84_MVLV060819_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV010772_Transformer": {
          "bus_hv": "84_MVLV010772",
          "bus_lv": "84_MVLV010772_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV061985_Transformer": {
          "bus_hv": "84_MVLV061985",
          "bus_lv": "84_MVLV061985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV086284_Transformer": {
          "bus_hv": "84_MVLV086284",
          "bus_lv": "84_MVLV086284_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV070815_Transformer": {
          "bus_hv": "84_MVLV070815",
          "bus_lv": "84_MVLV070815_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV145627_Transformer": {
          "bus_hv": "84_MVLV145627",
          "bus_lv": "84_MVLV145627_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV149749_Transformer": {
          "bus_hv": "84_MVLV149749",
          "bus_lv": "84_MVLV149749_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV100954_Transformer": {
          "bus_hv": "84_MVLV100954",
          "bus_lv": "84_MVLV100954_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV111258_Transformer": {
          "bus_hv": "84_MVLV111258",
          "bus_lv": "84_MVLV111258_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV040070_Transformer": {
          "bus_hv": "84_MVLV040070",
          "bus_lv": "84_MVLV040070_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV000883_Transformer": {
          "bus_hv": "84_MVLV000883",
          "bus_lv": "84_MVLV000883_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV069987_Transformer": {
          "bus_hv": "84_MVLV069987",
          "bus_lv": "84_MVLV069987_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV000882_Transformer": {
          "bus_hv": "84_MVLV000882",
          "bus_lv": "84_MVLV000882_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV107550_Transformer": {
          "bus_hv": "84_MVLV107550",
          "bus_lv": "84_MVLV107550_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV066269_Transformer": {
          "bus_hv": "84_MVLV066269",
          "bus_lv": "84_MVLV066269_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV029698_Transformer": {
          "bus_hv": "84_MVLV029698",
          "bus_lv": "84_MVLV029698_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV092319_Transformer": {
          "bus_hv": "84_MVLV092319",
          "bus_lv": "84_MVLV092319_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV013592_Transformer": {
          "bus_hv": "84_MVLV013592",
          "bus_lv": "84_MVLV013592_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV149787_Transformer": {
          "bus_hv": "84_MVLV149787",
          "bus_lv": "84_MVLV149787_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV082752_Transformer": {
          "bus_hv": "84_MVLV082752",
          "bus_lv": "84_MVLV082752_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV054755_Transformer": {
          "bus_hv": "84_MVLV054755",
          "bus_lv": "84_MVLV054755_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV107551_Transformer": {
          "bus_hv": "84_MVLV107551",
          "bus_lv": "84_MVLV107551_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV131453_Transformer": {
          "bus_hv": "84_MVLV131453",
          "bus_lv": "84_MVLV131453_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV069986_Transformer": {
          "bus_hv": "84_MVLV069986",
          "bus_lv": "84_MVLV069986_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV000884_Transformer": {
          "bus_hv": "84_MVLV000884",
          "bus_lv": "84_MVLV000884_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV075080_Transformer": {
          "bus_hv": "84_MVLV075080",
          "bus_lv": "84_MVLV075080_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV000915_Transformer": {
          "bus_hv": "84_MVLV000915",
          "bus_lv": "84_MVLV000915_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV122780_Transformer": {
          "bus_hv": "84_MVLV122780",
          "bus_lv": "84_MVLV122780_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV008812_Transformer": {
          "bus_hv": "84_MVLV008812",
          "bus_lv": "84_MVLV008812_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV020539_Transformer": {
          "bus_hv": "84_MVLV020539",
          "bus_lv": "84_MVLV020539_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV096608_Transformer": {
          "bus_hv": "84_MVLV096608",
          "bus_lv": "84_MVLV096608_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV095740_Transformer": {
          "bus_hv": "84_MVLV095740",
          "bus_lv": "84_MVLV095740_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV137565_Transformer": {
          "bus_hv": "84_MVLV137565",
          "bus_lv": "84_MVLV137565_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV036995_Transformer": {
          "bus_hv": "84_MVLV036995",
          "bus_lv": "84_MVLV036995_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV090739_Transformer": {
          "bus_hv": "84_MVLV090739",
          "bus_lv": "84_MVLV090739_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV069150_Transformer": {
          "bus_hv": "84_MVLV069150",
          "bus_lv": "84_MVLV069150_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV047876_Transformer": {
          "bus_hv": "84_MVLV047876",
          "bus_lv": "84_MVLV047876_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV014382_Transformer": {
          "bus_hv": "84_MVLV014382",
          "bus_lv": "84_MVLV014382_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV031850_Transformer": {
          "bus_hv": "84_MVLV031850",
          "bus_lv": "84_MVLV031850_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV100255_Transformer": {
          "bus_hv": "84_MVLV100255",
          "bus_lv": "84_MVLV100255_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV107179_Transformer": {
          "bus_hv": "84_MVLV107179",
          "bus_lv": "84_MVLV107179_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV091119_Transformer": {
          "bus_hv": "84_MVLV091119",
          "bus_lv": "84_MVLV091119_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV049593_Transformer": {
          "bus_hv": "84_MVLV049593",
          "bus_lv": "84_MVLV049593_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV123076_Transformer": {
          "bus_hv": "84_MVLV123076",
          "bus_lv": "84_MVLV123076_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV029761_Transformer": {
          "bus_hv": "84_MVLV029761",
          "bus_lv": "84_MVLV029761_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV091402_Transformer": {
          "bus_hv": "84_MVLV091402",
          "bus_lv": "84_MVLV091402_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV137994_Transformer": {
          "bus_hv": "84_MVLV137994",
          "bus_lv": "84_MVLV137994_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV045817_Transformer": {
          "bus_hv": "84_MVLV045817",
          "bus_lv": "84_MVLV045817_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 90
  }
}
