        325.0
      ]
    },
    "84_LVBranch1032255": {
      "bus_from": "84_MVLV153879_LV",
      "bus_to": "84_LVBus1978667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.33329416226344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1427727": {
      "bus_from": "84_LVBus1978667",
      "bus_to": "84_LVBus1978668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.625352234203164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1147268": {
      "bus_from": "84_LVBus1978668",
      "bus_to": "84_LVBus2186026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.670510393076538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316060": {
      "bus_from": "84_LVBus2186026",
      "bus_to": "84_LVBus2186027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.352718232242594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023577": {
      "bus_from": "84_MVLV153879_LV",
      "bus_to": "84_LVBus1978665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.33020775034562,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904233": {
      "bus_from": "84_MVLV153879_LV",
      "bus_to": "84_LVBus1978662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.44513122507573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1059466": {
      "bus_from": "84_LVBus1978662",
      "bus_to": "84_LVBus1978663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.89930088924557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1411052": {
      "bus_from": "84_LVBus1978663",
      "bus_to": "84_LVBus2126810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.97965731244318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0949012": {
      "bus_from": "84_LVBus2126810",
      "bus_to": "84_LVBus2126811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.75741295436007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1349467": {
      "bus_from": "84_LVBus1978663",
      "bus_to": "84_LVBus2126812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.88608095181375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1654182": {
      "bus_from": "84_LVBus2126812",
      "bus_to": "84_LVBus2134675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.22324611442792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1407302": {
      "bus_from": "84_LVBus2126812",
      "bus_to": "84_LVBus2126813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.23008220199247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0816693": {
      "bus_from": "84_LVBus1978663",
      "bus_to": "84_LVBus2052333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.61261473098506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1891136": {
      "bus_from": "84_LVBus2052333",
      "bus_to": "84_LVBus2109044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.04090882932171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1929632": {
      "bus_from": "84_MVLV153879_LV",
      "bus_to": "84_LVBus1978660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.68178618353052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1670343": {
      "bus_from": "84_LVBus1978660",
      "bus_to": "84_LVBus2170784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.90643610469399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1114255": {
      "bus_from": "84_LVBus2170784",
      "bus_to": "84_LVBus2176690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.2945486267463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1153390": {
      "bus_from": "84_LVBus2176690",
      "bus_to": "84_LVBus2176691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.03182726145366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0853726": {
      "bus_from": "84_LVBus2176691",
      "bus_to": "84_LVBus2176693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.61587478771901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1587465": {
      "bus_from": "84_LVBus2176693",
      "bus_to": "84_LVBus2176698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.781647448752526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1366292": {
      "bus_from": "84_LVBus2176698",
      "bus_to": "84_LVBus2176699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.723763907086408,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731536": {
      "bus_from": "84_LVBus2176699",
      "bus_to": "84_LVBus2176700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.84819232579669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1887629": {
      "bus_from": "84_LVBus2176700",
      "bus_to": "84_LVBus2176701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.176342095127831,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1761325": {
      "bus_from": "84_LVBus2176701",
      "bus_to": "84_LVBus2176704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.72304129298383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597986": {
      "bus_from": "84_LVBus2176701",
      "bus_to": "84_LVBus2176702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.0806579265535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916182": {
      "bus_from": "84_LVBus2176702",
      "bus_to": "84_LVBus2176703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.69914629051989,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511248": {
      "bus_from": "84_LVBus2176693",
      "bus_to": "84_LVBus2176694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.87412331742702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653228": {
      "bus_from": "84_LVBus2176694",
      "bus_to": "84_LVBus2176695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.63451238827535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753376": {
      "bus_from": "84_LVBus2176695",
      "bus_to": "84_LVBus2176696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.02479501798614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080110": {
      "bus_from": "84_LVBus2176696",
      "bus_to": "84_LVBus2176697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.98674479236265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0833928": {
      "bus_from": "84_LVBus2176691",
      "bus_to": "84_LVBus2176692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.98599659559977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1534814": {
      "bus_from": "84_LVBus2176692",
      "bus_to": "84_LVBus2176705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.479332303013166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1405539": {
      "bus_from": "84_LVBus2176705",
      "bus_to": "84_LVBus2186450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.733315306412095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974345": {
      "bus_from": "84_LVBus2186450",
      "bus_to": "84_LVBus2186452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.70970007715912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753329": {
      "bus_from": "84_LVBus2186452",
      "bus_to": "84_LVBus2186453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.87187291092328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0929595": {
      "bus_from": "84_LVBus2186453",
      "bus_to": "84_LVBus2186454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.51939588689157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1353014": {
      "bus_from": "84_LVBus2186452",
      "bus_to": "84_LVBus2186455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.22870186515996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1870837": {
      "bus_from": "84_LVBus2186455",
      "bus_to": "84_LVBus2186456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.42467286350561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0925672": {
      "bus_from": "84_LVBus2186455",
      "bus_to": "84_LVBus2186457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.51762292179182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916151": {
      "bus_from": "84_LVBus2186450",
      "bus_to": "84_LVBus2186451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.98432384621863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0744774": {
      "bus_from": "84_MVLV116607_LV",
      "bus_to": "84_LVBus1978557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.90238595744304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1786696": {
      "bus_from": "84_MVLV116607_LV",
      "bus_to": "84_LVBus1978555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.22372026266726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1694475": {
      "bus_from": "84_LVBus1978555",
      "bus_to": "84_LVBus2267314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.55619355740886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1447978": {
      "bus_from": "84_MVLV116607_LV",
      "bus_to": "84_LVBus1978553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.95419552132584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1546393": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.1182275203294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1156532": {
      "bus_from": "84_LVBus1978578",
      "bus_to": "84_LVBus2186695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.953177733042226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1750739": {
      "bus_from": "84_LVBus2186695",
      "bus_to": "84_LVBus2225828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.301665639650617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1089993": {
      "bus_from": "84_LVBus2186695",
      "bus_to": "84_LVBus2186696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.07036576078507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1668281": {
      "bus_from": "84_LVBus2186696",
      "bus_to": "84_LVBus2264710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.037112079868406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1367086": {
      "bus_from": "84_LVBus2264710",
      "bus_to": "84_LVBus2264711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.994654877548246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0908711": {
      "bus_from": "84_LVBus2264711",
      "bus_to": "84_LVBus2264712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.550155812494264,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1367076": {
      "bus_from": "84_LVBus2186696",
      "bus_to": "84_LVBus2186697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.9787990322566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1428329": {
      "bus_from": "84_LVBus2186697",
      "bus_to": "84_LVBus2191044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.543322530627496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1769029": {
      "bus_from": "84_LVBus2191044",
      "bus_to": "84_LVBus2201716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.678706478364962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1003971": {
      "bus_from": "84_LVBus2201716",
      "bus_to": "84_LVBus2268178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.163109169861759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1314712": {
      "bus_from": "84_LVBus2268178",
      "bus_to": "84_LVBus2268179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.000000068507667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1881270": {
      "bus_from": "84_LVBus2268179",
      "bus_to": "84_LVBus2268180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.445250703515947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086414": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.651928951885626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1590078": {
      "bus_from": "84_LVBus1978574",
      "bus_to": "84_LVBus1978575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.164556289311612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1312978": {
      "bus_from": "84_LVBus1978575",
      "bus_to": "84_LVBus1978576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.4631964724229904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0760653": {
      "bus_from": "84_LVBus1978576",
      "bus_to": "84_LVBus2042123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.205450495859489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1801548": {
      "bus_from": "84_LVBus2042123",
      "bus_to": "84_LVBus2042124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.32906045242756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0989204": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.6243258375745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1752094": {
      "bus_from": "84_LVBus1978570",
      "bus_to": "84_LVBus1978571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.404807903047548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0939535": {
      "bus_from": "84_LVBus1978571",
      "bus_to": "84_LVBus1978572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.251219976291123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1675899": {
      "bus_from": "84_LVBus1978572",
      "bus_to": "84_LVBus2067137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.88848976882178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1146280": {
      "bus_from": "84_LVBus2067137",
      "bus_to": "84_LVBus2147815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.53292450435573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1832245": {
      "bus_from": "84_LVBus2147815",
      "bus_to": "84_LVBus2235178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.0843369786343,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0717848": {
      "bus_from": "84_LVBus1978572",
      "bus_to": "84_LVBus2047263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.890111542467312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0954309": {
      "bus_from": "84_LVBus2047263",
      "bus_to": "84_LVBus2047264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.90118038304352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1260767": {
      "bus_from": "84_LVBus2047264",
      "bus_to": "84_LVBus2047265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.695734670039793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1269358": {
      "bus_from": "84_LVBus2047265",
      "bus_to": "84_LVBus2143492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.259439460412178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1130955": {
      "bus_from": "84_LVBus2143492",
      "bus_to": "84_LVBus2143493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.70846592504116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1214988": {
      "bus_from": "84_LVBus2143493",
      "bus_to": "84_LVBus2143494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.429519459508398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067400": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.47804273511508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1713527": {
      "bus_from": "84_LVBus1978567",
      "bus_to": "84_LVBus1978568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.39179520995195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1701407": {
      "bus_from": "84_LVBus1978568",
      "bus_to": "84_LVBus2233919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.14532811143265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1024185": {
      "bus_from": "84_LVBus2233919",
      "bus_to": "84_LVBus2233920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.81708775587733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1463980": {
      "bus_from": "84_LVBus2233920",
      "bus_to": "84_LVBus2233922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.130479872414874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1929667": {
      "bus_from": "84_LVBus2233922",
      "bus_to": "84_LVBus2233924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.11921347844935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1212759": {
      "bus_from": "84_LVBus2233922",
      "bus_to": "84_LVBus2233923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.8426220614684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0753296": {
      "bus_from": "84_LVBus2233922",
      "bus_to": "84_LVBus2233925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.01154218313346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1845492": {
      "bus_from": "84_LVBus2233925",
      "bus_to": "84_LVBus2237066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.90170893668687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1417667": {
      "bus_from": "84_LVBus2237066",
      "bus_to": "84_LVBus2237067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.56904941448877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1614014": {
      "bus_from": "84_LVBus2237067",
      "bus_to": "84_LVBus2237069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.76130495567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1596734": {
      "bus_from": "84_LVBus2237069",
      "bus_to": "84_LVBus2260379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.566937051301757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0719376": {
      "bus_from": "84_LVBus2260379",
      "bus_to": "84_LVBus2260380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.054904862948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1192778": {
      "bus_from": "84_LVBus2260380",
      "bus_to": "84_LVBus2268357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.52801177776557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1852921": {
      "bus_from": "84_LVBus2268357",
      "bus_to": "84_LVBus2268358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.73487208954944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1375799": {
      "bus_from": "84_LVBus2237066",
      "bus_to": "84_LVBus2237068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.65825305732683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1647989": {
      "bus_from": "84_LVBus2237068",
      "bus_to": "84_LVBus2244438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.6799231454947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597990": {
      "bus_from": "84_LVBus2244438",
      "bus_to": "84_LVBus2244439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.292092376181856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352551": {
      "bus_from": "84_LVBus2244439",
      "bus_to": "84_LVBus2244440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.72722345031166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812530": {
      "bus_from": "84_LVBus2244440",
      "bus_to": "84_LVBus2244441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.276324291060476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0862049": {
      "bus_from": "84_LVBus2233920",
      "bus_to": "84_LVBus2233921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.00863672672504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0762720": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.40828334148328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1294874": {
      "bus_from": "84_LVBus1978561",
      "bus_to": "84_LVBus1978562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.97011289201202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0723960": {
      "bus_from": "84_LVBus1978562",
      "bus_to": "84_LVBus1978563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.04527157570506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798956": {
      "bus_from": "84_LVBus1978563",
      "bus_to": "84_LVBus1978564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.8353522312429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1776761": {
      "bus_from": "84_LVBus1978564",
      "bus_to": "84_LVBus1978565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.050037913598636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1554350": {
      "bus_from": "84_MVLV134278_LV",
      "bus_to": "84_LVBus1978559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.92214158497531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1074021": {
      "bus_from": "84_LVBus1978559",
      "bus_to": "84_LVBus2118017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.2271512768342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1318896": {
      "bus_from": "84_LVBus2118017",
      "bus_to": "84_LVBus2170309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.75647393208403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0816582": {
      "bus_from": "84_LVBus1978559",
      "bus_to": "84_LVBus2118018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.43186463894272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1670212": {
      "bus_from": "84_LVBus2118018",
      "bus_to": "84_LVBus2118021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.83359616351804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1503622": {
      "bus_from": "84_LVBus2118021",
      "bus_to": "84_LVBus2118025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.08214603680962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1075227": {
      "bus_from": "84_LVBus2118025",
      "bus_to": "84_LVBus2118027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.50840453214425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1141217": {
      "bus_from": "84_LVBus2118027",
      "bus_to": "84_LVBus2118028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.875088989408493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1557089": {
      "bus_from": "84_LVBus2118028",
      "bus_to": "84_LVBus2118029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.50441193422043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1299941": {
      "bus_from": "84_LVBus2118029",
      "bus_to": "84_LVBus2206859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.05755384143766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0940570": {
      "bus_from": "84_LVBus2118021",
      "bus_to": "84_LVBus2118026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.27882609581211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1334317": {
      "bus_from": "84_LVBus2118026",
      "bus_to": "84_LVBus2142469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.041917126343307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1668043": {
      "bus_from": "84_LVBus2142469",
      "bus_to": "84_LVBus2171084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.95412951749069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1285102": {
      "bus_from": "84_LVBus2171084",
      "bus_to": "84_LVBus2171086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.15482289135385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0844467": {
      "bus_from": "84_LVBus2171084",
      "bus_to": "84_LVBus2171085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.35254799556442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0758167": {
      "bus_from": "84_LVBus2118021",
      "bus_to": "84_LVBus2118022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.031540690906047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597433": {
      "bus_from": "84_LVBus2118022",
      "bus_to": "84_LVBus2118023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.344035086633056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1294885": {
      "bus_from": "84_LVBus2118023",
      "bus_to": "84_LVBus2118024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.045275984645805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961368": {
      "bus_from": "84_LVBus2118018",
      "bus_to": "84_LVBus2118019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.92182469522066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0897051": {
      "bus_from": "84_LVBus2118019",
      "bus_to": "84_LVBus2118020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.92620972659306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0758168": {
      "bus_from": "84_LVBus1978559",
      "bus_to": "84_LVBus2118016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.492938351757175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916174": {
      "bus_from": "84_MVLV079161_LV",
      "bus_to": "84_LVBus1978474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.30924569447723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416507": {
      "bus_from": "84_LVBus1978474",
      "bus_to": "84_LVBus1978475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.71051760042509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267524": {
      "bus_from": "84_LVBus1978475",
      "bus_to": "84_LVBus1978476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.10608146290146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352539": {
      "bus_from": "84_MVLV079161_LV",
      "bus_to": "84_LVBus1978471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.808303366693849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798292": {
      "bus_from": "84_LVBus1978471",
      "bus_to": "84_LVBus1978472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.905254298089105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1026316": {
      "bus_from": "84_LVBus1978472",
      "bus_to": "84_LVBus2094872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.61344639857624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080104": {
      "bus_from": "84_LVBus2094872",
      "bus_to": "84_LVBus2094873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.35963642983215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1008724": {
      "bus_from": "84_LVBus1978472",
      "bus_to": "84_LVBus2108818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.930804178306694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511244": {
      "bus_from": "84_LVBus2108818",
      "bus_to": "84_LVBus2108820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.63238155487963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1464370": {
      "bus_from": "84_LVBus2108820",
      "bus_to": "84_LVBus2108821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.41495198620085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154095": {
      "bus_from": "84_LVBus2108818",
      "bus_to": "84_LVBus2111711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.52018660747502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1026323": {
      "bus_from": "84_LVBus2108818",
      "bus_to": "84_LVBus2108819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.65324877096683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_287217": {
      "bus_from": "84_MVLV051544",
      "bus_to": "84_MVLV019194",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 353.0590944715301,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_424340": {
      "bus_from": "84_MVLV019194",
      "bus_to": "84_MVLV002121",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 55.47028048445587,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_251843": {
      "bus_from": "84_MVLV002121",
      "bus_to": "84_MVLV074830",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 549.6762942247065,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_235074": {
      "bus_from": "84_MVLV074830",
      "bus_to": "84_MVLV055816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 350.13935890193477,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_271910": {
      "bus_from": "84_MVLV055816",
      "bus_to": "84_MVLV000844",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 472.57849326852653,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_232834": {
      "bus_from": "84_MVLV000844",
      "bus_to": "84_MVLV109920",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 346.61775498250125,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_286472": {
      "bus_from": "84_MVLV109920",
      "bus_to": "84_MVBus015993",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 87.99191216139496,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_330015": {
      "bus_from": "84_MVBus015993",
      "bus_to": "84_MVLV075034",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 113.70061532946272,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_188413": {
      "bus_from": "84_MVBus015993",
      "bus_to": "84_MVLV051496",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 261.91827719708414,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_222218": {
      "bus_from": "84_MVLV051496",
      "bus_to": "84_MVLV106550",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 206.4071130537588,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_374277": {
      "bus_from": "84_MVLV106550",
      "bus_to": "84_MVLV024923",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 237.77501348623275,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_228793": {
      "bus_from": "84_MVLV024923",
      "bus_to": "84_MVLV001112",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 450.25086550690065,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_324599": {
      "bus_from": "84_MVLV001112",
      "bus_to": "84_MVLV082004",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 489.0147353766517,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_254803": {
      "bus_from": "84_MVLV082004",
      "bus_to": "84_MVBus015994",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 585.9507585450656,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_358551": {
      "bus_from": "84_MVBus015994",
      "bus_to": "84_MVLV034289",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 86.97040666969131,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_411318": {
      "bus_from": "84_MVLV034289",
      "bus_to": "84_MVLV056437",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 424.62224735351,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_246427": {
      "bus_from": "84_MVLV056437",
      "bus_to": "84_MVLV134581",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 392.2466214936912,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_214141": {
      "bus_from": "84_MVLV134581",
      "bus_to": "84_MVLV154970",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 660.902077834966,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_354124": {
      "bus_from": "84_MVLV154970",
      "bus_to": "84_MVLV095068",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 154.08095140266522,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_188392": {
      "bus_from": "84_MVLV095068",
      "bus_to": "84_MVBus015995",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 187.56058066707436,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_335298": {
      "bus_from": "84_MVBus015995",
      "bus_to": "84_MVLV019022",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 94.58519104722347,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_339949": {
      "bus_from": "84_MVLV019022",
      "bus_to": "84_MVLV156848",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 539.6070258688732,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_358504": {
      "bus_from": "84_MVLV156848",
      "bus_to": "84_MVLV082083",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 398.3965007915421,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_363676": {
      "bus_from": "84_MVLV082083",
      "bus_to": "84_MVLV074829",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 268.3858084401316,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_303281": {
      "bus_from": "84_MVLV074829",
      "bus_to": "84_MVLV013304",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 372.84446112691296,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_264873": {
      "bus_from": "84_MVLV013304",
      "bus_to": "84_MVLV074581",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 449.4964249742727,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_402940": {
      "bus_from": "84_MVLV074581",
      "bus_to": "84_MVLV000839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 512.7700965075018,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_406245": {
      "bus_from": "84_MVLV000839",
      "bus_to": "84_MVLV083652",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 84.98820421699902,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_357800": {
      "bus_from": "84_MVLV000839",
      "bus_to": "84_MVLV000843",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 132.38301678650595,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_239808": {
      "bus_from": "84_MVLV000843",
      "bus_to": "84_MVLV148839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 336.4500645991709,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_211915": {
      "bus_from": "84_MVLV148839",
      "bus_to": "84_MVBus015996",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 374.19669907059506,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552434": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.725114557832896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006558": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.48734899105288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0861967": {
      "bus_from": "84_LVBus1978648",
      "bus_to": "84_LVBus1978649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.98670689494237,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0861996": {
      "bus_from": "84_LVBus1978649",
      "bus_to": "84_LVBus1978650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.18460028503322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490541": {
      "bus_from": "84_LVBus1978650",
      "bus_to": "84_LVBus1978651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.52959203793566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416526": {
      "bus_from": "84_LVBus1978651",
      "bus_to": "84_LVBus1978652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.794661467441214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023591": {
      "bus_from": "84_LVBus1978652",
      "bus_to": "84_LVBus1978653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.98184811050223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0844503": {
      "bus_from": "84_LVBus1978653",
      "bus_to": "84_LVBus1978654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.74598179241187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812495": {
      "bus_from": "84_LVBus1978649",
      "bus_to": "84_LVBus1978655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.23479985249722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865450": {
      "bus_from": "84_LVBus1978655",
      "bus_to": "84_LVBus1978656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.291878503211976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1262460": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.48147401926019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1647998": {
      "bus_from": "84_LVBus1978634",
      "bus_to": "84_LVBus1978635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.26825597167772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849957": {
      "bus_from": "84_LVBus1978635",
      "bus_to": "84_LVBus1978644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.38690097416185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0929651": {
      "bus_from": "84_LVBus1978644",
      "bus_to": "84_LVBus1978645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.180243062002305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316086": {
      "bus_from": "84_LVBus1978645",
      "bus_to": "84_LVBus1978646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.02724281911517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0953340": {
      "bus_from": "84_LVBus1978635",
      "bus_to": "84_LVBus1978636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.38650726950762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904272": {
      "bus_from": "84_LVBus1978636",
      "bus_to": "84_LVBus1978637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.43399134335571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154146": {
      "bus_from": "84_LVBus1978637",
      "bus_to": "84_LVBus1978638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.00883625164235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333388": {
      "bus_from": "84_LVBus1978638",
      "bus_to": "84_LVBus1978639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.8703988380718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731999": {
      "bus_from": "84_LVBus1978639",
      "bus_to": "84_LVBus1978640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.26293847669566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416549": {
      "bus_from": "84_LVBus1978640",
      "bus_to": "84_LVBus1978641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.24873476168295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904267": {
      "bus_from": "84_LVBus1978635",
      "bus_to": "84_LVBus1978642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.32143666881823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653241": {
      "bus_from": "84_LVBus1978642",
      "bus_to": "84_LVBus1978643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.1679181104871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267478": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.935880285059156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0769423": {
      "bus_from": "84_LVBus1978631",
      "bus_to": "84_LVBus1978632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.83354940062619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0929647": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.95944975660964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333300": {
      "bus_from": "84_MVLV148839_LV",
      "bus_to": "84_LVBus1978620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.67524424171448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1625266": {
      "bus_from": "84_LVBus1978620",
      "bus_to": "84_LVBus1978621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.064244616014214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552391": {
      "bus_from": "84_LVBus1978621",
      "bus_to": "84_LVBus1978622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.48004338022096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067397": {
      "bus_from": "84_LVBus1978620",
      "bus_to": "84_LVBus1978623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.25920998623862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798273": {
      "bus_from": "84_LVBus1978623",
      "bus_to": "84_LVBus1978624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.80408831409333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653214": {
      "bus_from": "84_LVBus1978624",
      "bus_to": "84_LVBus1978625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.71640434846961,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437286": {
      "bus_from": "84_LVBus1978625",
      "bus_to": "84_LVBus1978626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.7335093760854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023557": {
      "bus_from": "84_LVBus1978624",
      "bus_to": "84_LVBus1978627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.48113205781155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1647996": {
      "bus_from": "84_MVLV000843_LV",
      "bus_to": "84_LVBus1978195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.645477032638798,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1325679": {
      "bus_from": "84_LVBus1978195",
      "bus_to": "84_LVBus2166733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.38929593727021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1719278": {
      "bus_from": "84_LVBus2166733",
      "bus_to": "84_LVBus2206077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.16351556691821,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1432186": {
      "bus_from": "84_LVBus2206077",
      "bus_to": "84_LVBus2206079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.0917169967848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1450398": {
      "bus_from": "84_LVBus2206079",
      "bus_to": "84_LVBus2206080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.261961115839853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1124792": {
      "bus_from": "84_LVBus2206077",
      "bus_to": "84_LVBus2206078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.992819097182156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812519": {
      "bus_from": "84_MVLV000843_LV",
      "bus_to": "84_LVBus1978190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.404945355363008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1255370": {
      "bus_from": "84_LVBus1978190",
      "bus_to": "84_LVBus1978191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.36069384745532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0753136": {
      "bus_from": "84_LVBus1978190",
      "bus_to": "84_LVBus1978192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.60669882196699,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267508": {
      "bus_from": "84_LVBus1978192",
      "bus_to": "84_LVBus1978193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.45175841233441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080124": {
      "bus_from": "84_MVLV000843_LV",
      "bus_to": "84_LVBus1978183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.12642458243229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731545": {
      "bus_from": "84_LVBus1978183",
      "bus_to": "84_LVBus1978184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.666918623035485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316083": {
      "bus_from": "84_LVBus1978184",
      "bus_to": "84_LVBus1978185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.280302945785284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511267": {
      "bus_from": "84_LVBus1978185",
      "bus_to": "84_LVBus1978186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.71212262516997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731984": {
      "bus_from": "84_LVBus1978186",
      "bus_to": "84_LVBus1978187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.46958452196741,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1706254": {
      "bus_from": "84_LVBus1978187",
      "bus_to": "84_LVBus1978188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.572719504201913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865467": {
      "bus_from": "84_MVLV000843_LV",
      "bus_to": "84_LVBus1978181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.57621238889375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1877763": {
      "bus_from": "84_LVBus1978181",
      "bus_to": "84_LVBus2050386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.41525922880904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1845870": {
      "bus_from": "84_LVBus2050386",
      "bus_to": "84_LVBus2050387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.934627109599127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0801964": {
      "bus_from": "84_LVBus2050386",
      "bus_to": "84_LVBus2050388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.24486873829671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1668796": {
      "bus_from": "84_LVBus2050388",
      "bus_to": "84_LVBus2105624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.13666793171697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1441601": {
      "bus_from": "84_LVBus2105624",
      "bus_to": "84_LVBus2105625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.81891972448817,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1192084": {
      "bus_from": "84_LVBus2105625",
      "bus_to": "84_LVBus2105626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.823701371116236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0867820": {
      "bus_from": "84_LVBus1978181",
      "bus_to": "84_LVBus2042147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.47026660853107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1152409": {
      "bus_from": "84_LVBus2042147",
      "bus_to": "84_LVBus2148560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.494677934305756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1470477": {
      "bus_from": "84_LVBus2148560",
      "bus_to": "84_LVBus2148561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.38688400232509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0999962": {
      "bus_from": "84_LVBus2148561",
      "bus_to": "84_LVBus2148562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.07636072879285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1791316": {
      "bus_from": "84_LVBus2148562",
      "bus_to": "84_LVBus2148564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.735272118933691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0727036": {
      "bus_from": "84_LVBus2148564",
      "bus_to": "84_LVBus2148565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.40163067365529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1688253": {
      "bus_from": "84_LVBus2148562",
      "bus_to": "84_LVBus2148563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.10571977944826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1847335": {
      "bus_from": "84_MVLV000839_LV",
      "bus_to": "84_LVBus1978179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.79838746118755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1512916": {
      "bus_from": "84_MVLV000839_LV",
      "bus_to": "84_LVBus1978172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.261529943192201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0824002": {
      "bus_from": "84_LVBus1978172",
      "bus_to": "84_LVBus1978173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.263681697449535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1272064": {
      "bus_from": "84_LVBus1978173",
      "bus_to": "84_LVBus1978174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.351429769045609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352562": {
      "bus_from": "84_LVBus1978174",
      "bus_to": "84_LVBus1978175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.540489111925317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1366320": {
      "bus_from": "84_LVBus1978175",
      "bus_to": "84_LVBus1978176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.975471167181134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812514": {
      "bus_from": "84_LVBus1978176",
      "bus_to": "84_LVBus1978177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.492866036866296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1523715": {
      "bus_from": "84_MVLV000839_LV",
      "bus_to": "84_LVBus1978170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.435756815350697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1820115": {
      "bus_from": "84_LVBus1978170",
      "bus_to": "84_LVBus2175964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.38897474129217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653215": {
      "bus_from": "84_LVBus2175964",
      "bus_to": "84_LVBus2175967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.96108286741372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1612489": {
      "bus_from": "84_LVBus2175964",
      "bus_to": "84_LVBus2175969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.7162326673176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1456787": {
      "bus_from": "84_LVBus2175969",
      "bus_to": "84_LVBus2175970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.38404013605409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0742176": {
      "bus_from": "84_LVBus2175970",
      "bus_to": "84_LVBus2175971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.52939049226328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1569161": {
      "bus_from": "84_LVBus2175964",
      "bus_to": "84_LVBus2175966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.745014430365977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511232": {
      "bus_from": "84_LVBus2175964",
      "bus_to": "84_LVBus2175965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.35216556932822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1307262": {
      "bus_from": "84_LVBus2175964",
      "bus_to": "84_LVBus2175968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.892437644645995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798278": {
      "bus_from": "84_MVLV000839_LV",
      "bus_to": "84_LVBus1978159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.13808018044067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511233": {
      "bus_from": "84_LVBus1978159",
      "bus_to": "84_LVBus1978160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.613989677783703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753356": {
      "bus_from": "84_LVBus1978160",
      "bus_to": "84_LVBus1978161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.47770217396142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1896676": {
      "bus_from": "84_LVBus1978161",
      "bus_to": "84_LVBus1978164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.50618960545339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080123": {
      "bus_from": "84_LVBus1978164",
      "bus_to": "84_LVBus1978165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.190325140220715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0780705": {
      "bus_from": "84_LVBus1978165",
      "bus_to": "84_LVBus1978166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.727356900222684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0861988": {
      "bus_from": "84_LVBus1978161",
      "bus_to": "84_LVBus1978162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.92273911317529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333308": {
      "bus_from": "84_LVBus1978162",
      "bus_to": "84_LVBus1978163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.97143909821476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352527": {
      "bus_from": "84_LVBus1978160",
      "bus_to": "84_LVBus1978167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.14070131239274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067345": {
      "bus_from": "84_LVBus1978159",
      "bus_to": "84_LVBus1978168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.03178642663242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1035681": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.11640400783477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1890030": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 221.8465208731306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0953652": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.87616006883454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1024865": {
      "bus_from": "84_LVBus1978388",
      "bus_to": "84_LVBus2147571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.91468708414801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1370210": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.92436343426786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1749450": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.03754138308432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1925159": {
      "bus_from": "84_LVBus1978383",
      "bus_to": "84_LVBus1978384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.888259642754131,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1847334": {
      "bus_from": "84_LVBus1978384",
      "bus_to": "84_LVBus2055440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.340890667130427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1923011": {
      "bus_from": "84_LVBus2055440",
      "bus_to": "84_LVBus2055441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.95869063411198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1157510": {
      "bus_from": "84_LVBus2055441",
      "bus_to": "84_LVBus2161277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.67517104217555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0942154": {
      "bus_from": "84_LVBus1978384",
      "bus_to": "84_LVBus2208696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.90719316788528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1496179": {
      "bus_from": "84_LVBus2208696",
      "bus_to": "84_LVBus2208697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.597048485326205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1346621": {
      "bus_from": "84_LVBus2208697",
      "bus_to": "84_LVBus2208698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.982584558521395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1522074": {
      "bus_from": "84_LVBus2208698",
      "bus_to": "84_LVBus2208699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.998767159530445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1904000": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.74980152463364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1272829": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.27194826125566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1576126": {
      "bus_from": "84_MVLV074581_LV",
      "bus_to": "84_LVBus1978377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 232.75491430899913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904287": {
      "bus_from": "84_MVLV013304_LV",
      "bus_to": "84_LVBus1978233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.879847542364008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316129": {
      "bus_from": "84_MVLV013304_LV",
      "bus_to": "84_LVBus1978231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.784636889242215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798375": {
      "bus_from": "84_MVLV013304_LV",
      "bus_to": "84_LVBus1978228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.218518323809484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1761380": {
      "bus_from": "84_LVBus1978228",
      "bus_to": "84_LVBus1978229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.87114113509859,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1262486": {
      "bus_from": "84_MVLV013304_LV",
      "bus_to": "84_LVBus1978226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.00469829750952,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112230": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.4582637917841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1754027": {
      "bus_from": "84_LVBus1978440",
      "bus_to": "84_LVBus1978441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.23323306965208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1675579": {
      "bus_from": "84_LVBus1978441",
      "bus_to": "84_LVBus1978442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.112777374794764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1384923": {
      "bus_from": "84_LVBus1978442",
      "bus_to": "84_LVBus1978443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1373495326629826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872626": {
      "bus_from": "84_LVBus1978443",
      "bus_to": "84_LVBus1978444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.15737256209906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0999650": {
      "bus_from": "84_LVBus1978444",
      "bus_to": "84_LVBus1978445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.00511586874439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1016716": {
      "bus_from": "84_LVBus1978445",
      "bus_to": "84_LVBus1978446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.021568345177652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1224795": {
      "bus_from": "84_LVBus1978443",
      "bus_to": "84_LVBus1978447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.53319757793531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1433271": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.614263589578148,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0762725": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.405410791558543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1860692": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.679987142130884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731259": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.77043538305072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0921659": {
      "bus_from": "84_LVBus1978427",
      "bus_to": "84_LVBus1978429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.4367299225949095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316706": {
      "bus_from": "84_LVBus1978429",
      "bus_to": "84_LVBus1978430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.93415580423997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1225853": {
      "bus_from": "84_LVBus1978430",
      "bus_to": "84_LVBus1978431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.764647937468553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0723953": {
      "bus_from": "84_LVBus1978429",
      "bus_to": "84_LVBus1978432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.217493308229766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1402702": {
      "bus_from": "84_LVBus1978432",
      "bus_to": "84_LVBus2108717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.11899225473134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1128048": {
      "bus_from": "84_LVBus1978432",
      "bus_to": "84_LVBus2108714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.71849591597805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1692017": {
      "bus_from": "84_LVBus2108714",
      "bus_to": "84_LVBus2108715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.396517769997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1776743": {
      "bus_from": "84_LVBus2108715",
      "bus_to": "84_LVBus2108716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.840343735940937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1210505": {
      "bus_from": "84_LVBus2108714",
      "bus_to": "84_LVBus2224881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.64436921516348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0723966": {
      "bus_from": "84_LVBus2224881",
      "bus_to": "84_LVBus2224882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.884625186947956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872612": {
      "bus_from": "84_LVBus2224882",
      "bus_to": "84_LVBus2224883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.41263848177443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597428": {
      "bus_from": "84_LVBus2224883",
      "bus_to": "84_LVBus2224884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.41692140086175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0897042": {
      "bus_from": "84_LVBus1978427",
      "bus_to": "84_LVBus1978428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.7001600461549895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1130951": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.75680515303943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916972": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.862055745813205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872623": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.91977982370926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1074020": {
      "bus_from": "84_LVBus1978411",
      "bus_to": "84_LVBus1978412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.59670050216666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112226": {
      "bus_from": "84_LVBus1978412",
      "bus_to": "84_LVBus1978413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.184109379789273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1074029": {
      "bus_from": "84_LVBus1978412",
      "bus_to": "84_LVBus1978414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.186144013786766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1539793": {
      "bus_from": "84_LVBus1978414",
      "bus_to": "84_LVBus1978415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.23606836771708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316718": {
      "bus_from": "84_LVBus1978415",
      "bus_to": "84_LVBus1978416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.71159026427072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112214": {
      "bus_from": "84_LVBus1978416",
      "bus_to": "84_LVBus1978417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.488566124102626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0762714": {
      "bus_from": "84_LVBus1978416",
      "bus_to": "84_LVBus1978418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.39095605670201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0737400": {
      "bus_from": "84_LVBus1978418",
      "bus_to": "84_LVBus2160986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.2540702844846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1793482": {
      "bus_from": "84_LVBus2160986",
      "bus_to": "84_LVBus2160988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.321951083237764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1390611": {
      "bus_from": "84_LVBus2160988",
      "bus_to": "84_LVBus2160989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.108831004096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1277220": {
      "bus_from": "84_LVBus2160989",
      "bus_to": "84_LVBus2193340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.70912090809736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1502692": {
      "bus_from": "84_LVBus2193340",
      "bus_to": "84_LVBus2193341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.9963313313552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961684": {
      "bus_from": "84_LVBus2193341",
      "bus_to": "84_LVBus2193342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.979559117456915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1336172": {
      "bus_from": "84_LVBus2160986",
      "bus_to": "84_LVBus2160987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.998748399062695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916980": {
      "bus_from": "84_LVBus1978414",
      "bus_to": "84_LVBus1978419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.78736923607535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0868854": {
      "bus_from": "84_LVBus1978419",
      "bus_to": "84_LVBus1978420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.28489223091449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0995883": {
      "bus_from": "84_LVBus1978420",
      "bus_to": "84_LVBus1978421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.155775923887804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1294881": {
      "bus_from": "84_MVLV074829_LV",
      "bus_to": "84_LVBus1978394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.483272406157873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1776754": {
      "bus_from": "84_LVBus1978394",
      "bus_to": "84_LVBus1978407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.10108328208533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1612801": {
      "bus_from": "84_LVBus1978407",
      "bus_to": "84_LVBus1978408",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.62310767393657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1225898": {
      "bus_from": "84_LVBus1978407",
      "bus_to": "84_LVBus1978409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.854808645247034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1554347": {
      "bus_from": "84_LVBus1978394",
      "bus_to": "84_LVBus1978395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.42502670423219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1214985": {
      "bus_from": "84_LVBus1978395",
      "bus_to": "84_LVBus1978396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.516882548808006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1692026": {
      "bus_from": "84_LVBus1978396",
      "bus_to": "84_LVBus1978397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.50365332204873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1384853": {
      "bus_from": "84_LVBus1978396",
      "bus_to": "84_LVBus1978398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.367731344690558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0897047": {
      "bus_from": "84_LVBus1978398",
      "bus_to": "84_LVBus1978399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.524878109215447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0891119": {
      "bus_from": "84_LVBus1978398",
      "bus_to": "84_LVBus1978400",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.094712650149724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1754015": {
      "bus_from": "84_LVBus1978400",
      "bus_to": "84_LVBus1978401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.00903441459423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086407": {
      "bus_from": "84_LVBus1978400",
      "bus_to": "84_LVBus1978402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.95623453939253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1480810": {
      "bus_from": "84_LVBus1978402",
      "bus_to": "84_LVBus1978403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.51858915006543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0603630": {
      "bus_from": "84_LVBus1978402",
      "bus_to": "84_LVBus1978404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.348170559684924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1064337": {
      "bus_from": "84_LVBus1978404",
      "bus_to": "84_LVBus1978405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.856774772798966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1615770": {
      "bus_from": "84_LVBus1978405",
      "bus_to": "84_LVBus1978406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.463256977478378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0855162": {
      "bus_from": "84_LVBus1978404",
      "bus_to": "84_LVBus2228807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.701588965239626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1828465": {
      "bus_from": "84_LVBus2228807",
      "bus_to": "84_LVBus2228808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.356093618392737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0708365": {
      "bus_from": "84_LVBus1978404",
      "bus_to": "84_LVBus2228805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.69176771891617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0672477": {
      "bus_from": "84_LVBus2228805",
      "bus_to": "84_LVBus2228806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.06153705778139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1798282": {
      "bus_from": "84_MVLV082083_LV",
      "bus_to": "84_LVBus1978509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.02978218171918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653222": {
      "bus_from": "84_LVBus1978509",
      "bus_to": "84_LVBus1978510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.203991903999958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1170554": {
      "bus_from": "84_LVBus1978510",
      "bus_to": "84_LVBus1978511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.43084170210743,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1255335": {
      "bus_from": "84_MVLV082083_LV",
      "bus_to": "84_LVBus1978507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.55638795675913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753366": {
      "bus_from": "84_MVLV082083_LV",
      "bus_to": "84_LVBus1978505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.150559830212956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333320": {
      "bus_from": "84_MVLV082083_LV",
      "bus_to": "84_LVBus1978501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.63777963542844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974617": {
      "bus_from": "84_LVBus1978501",
      "bus_to": "84_LVBus1978502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.876378683476027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731534": {
      "bus_from": "84_LVBus1978502",
      "bus_to": "84_LVBus1978503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.039392131671235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_254770": {
      "bus_from": "84_MVLV156848",
      "bus_to": "84_MVLV016056",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 233.2424995005429,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023536": {
      "bus_from": "84_MVLV156848_LV",
      "bus_to": "84_LVBus1978690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.24347802267652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1231008": {
      "bus_from": "84_LVBus1978690",
      "bus_to": "84_LVBus1978691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.99626186705694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006497": {
      "bus_from": "84_LVBus1978691",
      "bus_to": "84_LVBus1978692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.21405185143951,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1212668": {
      "bus_from": "84_MVLV156848_LV",
      "bus_to": "84_LVBus1978686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.449770542838735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731502": {
      "bus_from": "84_LVBus1978686",
      "bus_to": "84_LVBus1978687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.92994751734993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416473": {
      "bus_from": "84_LVBus1978687",
      "bus_to": "84_LVBus1978688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.41148346487522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0753104": {
      "bus_from": "84_MVLV156848_LV",
      "bus_to": "84_LVBus1978684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 237.11694862779885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333278": {
      "bus_from": "84_MVLV156848_LV",
      "bus_to": "84_LVBus1978676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.83352097804266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352477": {
      "bus_from": "84_LVBus1978676",
      "bus_to": "84_LVBus1978677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.83720982402163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437268": {
      "bus_from": "84_LVBus1978677",
      "bus_to": "84_LVBus1978678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.4349943460165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1761301": {
      "bus_from": "84_LVBus1978678",
      "bus_to": "84_LVBus1978679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.64446917467056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333286": {
      "bus_from": "84_LVBus1978678",
      "bus_to": "84_LVBus1978680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.614816160302354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1706204": {
      "bus_from": "84_LVBus1978680",
      "bus_to": "84_LVBus1978681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.61539386230487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731507": {
      "bus_from": "84_LVBus1978680",
      "bus_to": "84_LVBus1978682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.75163317379501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1467452": {
      "bus_from": "84_MVLV019022_LV",
      "bus_to": "84_LVBus1978255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.364211852823505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1487495": {
      "bus_from": "84_LVBus1978255",
      "bus_to": "84_LVBus1978256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.13626955109771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1150949": {
      "bus_from": "84_LVBus1978256",
      "bus_to": "84_LVBus2079412",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.7050497929272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1480210": {
      "bus_from": "84_LVBus2079412",
      "bus_to": "84_LVBus2079413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.47220768965661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1671944": {
      "bus_from": "84_LVBus2079413",
      "bus_to": "84_LVBus2144709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.94546258932782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1769285": {
      "bus_from": "84_LVBus2144709",
      "bus_to": "84_LVBus2223285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.96221832205075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0886020": {
      "bus_from": "84_LVBus2223285",
      "bus_to": "84_LVBus2223286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.387413548826608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1742397": {
      "bus_from": "84_LVBus2223286",
      "bus_to": "84_LVBus2223287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.092511148946844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1371046": {
      "bus_from": "84_LVBus2223287",
      "bus_to": "84_LVBus2223289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.09108421401713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0896637": {
      "bus_from": "84_LVBus2223289",
      "bus_to": "84_LVBus2233312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.755340252004476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1664744": {
      "bus_from": "84_LVBus2233312",
      "bus_to": "84_LVBus2233313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.279548462892944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0729792": {
      "bus_from": "84_LVBus2223287",
      "bus_to": "84_LVBus2223288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.045666697147386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1130298": {
      "bus_from": "84_LVBus2223288",
      "bus_to": "84_LVBus2223290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.705274755327846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1373489": {
      "bus_from": "84_LVBus2079412",
      "bus_to": "84_LVBus2079414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.753830646373597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1913384": {
      "bus_from": "84_LVBus2079414",
      "bus_to": "84_LVBus2079415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.41133757121026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0802578": {
      "bus_from": "84_LVBus2079412",
      "bus_to": "84_LVBus2079416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.74869119242359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1564570": {
      "bus_from": "84_LVBus2079416",
      "bus_to": "84_LVBus2079422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.459415569009884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1461910": {
      "bus_from": "84_LVBus2079422",
      "bus_to": "84_LVBus2079423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.383893641290868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1130941": {
      "bus_from": "84_LVBus2079423",
      "bus_to": "84_LVBus2079424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.92002526130416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0828744": {
      "bus_from": "84_LVBus2079416",
      "bus_to": "84_LVBus2079417",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.7827896811053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1782576": {
      "bus_from": "84_LVBus2079417",
      "bus_to": "84_LVBus2079418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.1709845505756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1521924": {
      "bus_from": "84_LVBus2079418",
      "bus_to": "84_LVBus2079419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.019199751726827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1544000": {
      "bus_from": "84_LVBus2079417",
      "bus_to": "84_LVBus2079420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.46224838262777,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0934663": {
      "bus_from": "84_LVBus2079420",
      "bus_to": "84_LVBus2079421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.286685124424814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1294920": {
      "bus_from": "84_MVLV019022_LV",
      "bus_to": "84_LVBus1978251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.6477314714416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1672655": {
      "bus_from": "84_LVBus1978251",
      "bus_to": "84_LVBus1978252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.6933081797013845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1467454": {
      "bus_from": "84_LVBus1978252",
      "bus_to": "84_LVBus1978253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.13679318841729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1859805": {
      "bus_from": "84_LVBus1978253",
      "bus_to": "84_LVBus2062187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.184634854739098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1487496": {
      "bus_from": "84_LVBus2062187",
      "bus_to": "84_LVBus2062188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.02886479608236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1672656": {
      "bus_from": "84_LVBus2062188",
      "bus_to": "84_LVBus2062189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.806057524662542,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1047266": {
      "bus_from": "84_LVBus2062189",
      "bus_to": "84_LVBus2062190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.008495411665912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1235909": {
      "bus_from": "84_LVBus2062190",
      "bus_to": "84_LVBus2169761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.447321044220563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0969165": {
      "bus_from": "84_LVBus2169761",
      "bus_to": "84_LVBus2169762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.44945791559804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0661379": {
      "bus_from": "84_LVBus2169762",
      "bus_to": "84_LVBus2169763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.2811471898799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1511803": {
      "bus_from": "84_LVBus2169763",
      "bus_to": "84_LVBus2169766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.84185720192038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1461932": {
      "bus_from": "84_LVBus2169763",
      "bus_to": "84_LVBus2169764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.52319413463567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086427": {
      "bus_from": "84_LVBus2169764",
      "bus_to": "84_LVBus2169765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.44036873632041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1373492": {
      "bus_from": "84_LVBus1978253",
      "bus_to": "84_LVBus2060753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.07552413627303,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1795749": {
      "bus_from": "84_LVBus2060753",
      "bus_to": "84_LVBus2060754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.17951999145266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1774472": {
      "bus_from": "84_LVBus2060754",
      "bus_to": "84_LVBus2097045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.419154754152103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1258272": {
      "bus_from": "84_LVBus2097045",
      "bus_to": "84_LVBus2146952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.060061563573246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1010102": {
      "bus_from": "84_LVBus2146952",
      "bus_to": "84_LVBus2166817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.417660529994603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1860646": {
      "bus_from": "84_MVLV019022_LV",
      "bus_to": "84_LVBus1978248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.52414628478145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872584": {
      "bus_from": "84_LVBus1978248",
      "bus_to": "84_LVBus1978249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.393143188952678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1790075": {
      "bus_from": "84_LVBus1978249",
      "bus_to": "84_LVBus2113135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.439519454987497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1294826": {
      "bus_from": "84_LVBus1978249",
      "bus_to": "84_LVBus2092053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.448809434729862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086426": {
      "bus_from": "84_LVBus2092053",
      "bus_to": "84_LVBus2092054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.63705619355514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1789200": {
      "bus_from": "84_MVLV019022_LV",
      "bus_to": "84_LVBus1978238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.652259254706042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0802582": {
      "bus_from": "84_LVBus1978238",
      "bus_to": "84_LVBus1978239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.6278345953179,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086398": {
      "bus_from": "84_LVBus1978239",
      "bus_to": "84_LVBus1978240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.497354755240764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1366013": {
      "bus_from": "84_LVBus1978240",
      "bus_to": "84_LVBus1978241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.38128823122695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1225847": {
      "bus_from": "84_LVBus1978241",
      "bus_to": "84_LVBus1978242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.809978135202883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0569006": {
      "bus_from": "84_LVBus1978242",
      "bus_to": "84_LVBus1978243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.55281066208931,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1130942": {
      "bus_from": "84_LVBus1978240",
      "bus_to": "84_LVBus1978244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.67680149808949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1913272": {
      "bus_from": "84_LVBus1978244",
      "bus_to": "84_LVBus1978245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.69215897370023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872591": {
      "bus_from": "84_LVBus1978245",
      "bus_to": "84_LVBus2023467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.730544701297176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1554236": {
      "bus_from": "84_LVBus1978245",
      "bus_to": "84_LVBus2132451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.77353683536495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0989193": {
      "bus_from": "84_LVBus1978240",
      "bus_to": "84_LVBus1978246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.33257933865103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0891108": {
      "bus_from": "84_MVLV019022_LV",
      "bus_to": "84_LVBus1978235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.278348730364431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1751165": {
      "bus_from": "84_LVBus1978235",
      "bus_to": "84_LVBus1978236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.23678628829666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_285936": {
      "bus_from": "84_MVBus015995",
      "bus_to": "84_MVLV075315",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 381.1047312756574,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798319": {
      "bus_from": "84_MVLV075315_LV",
      "bus_to": "84_LVBus1978468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.180308058583766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023581": {
      "bus_from": "84_LVBus1978468",
      "bus_to": "84_LVBus1978469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.72931083756616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490565": {
      "bus_from": "84_MVLV095068_LV",
      "bus_to": "84_LVBus1978520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.05626381534296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1929650": {
      "bus_from": "84_LVBus1978520",
      "bus_to": "84_LVBus1978521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.70007688383694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865473": {
      "bus_from": "84_MVLV095068_LV",
      "bus_to": "84_LVBus1978517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.14263547869076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220698": {
      "bus_from": "84_LVBus1978517",
      "bus_to": "84_LVBus1978518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.39814939709915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067360": {
      "bus_from": "84_MVLV095068_LV",
      "bus_to": "84_LVBus1978513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.63459768969405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220659": {
      "bus_from": "84_LVBus1978513",
      "bus_to": "84_LVBus1978514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.00432122720808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1080111": {
      "bus_from": "84_LVBus1978514",
      "bus_to": "84_LVBus1978515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.084469100559787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1029186": {
      "bus_from": "84_MVLV154970_LV",
      "bus_to": "84_LVBus1978674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.040883176643531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1003619": {
      "bus_from": "84_LVBus1978674",
      "bus_to": "84_LVBus2112990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.04998193559731,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1634830": {
      "bus_from": "84_MVLV154970_LV",
      "bus_to": "84_LVBus1978672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.156723221697154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0881065": {
      "bus_from": "84_MVLV154970_LV",
      "bus_to": "84_LVBus1978670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.610797043559241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1896183": {
      "bus_from": "84_MVLV134581_LV",
      "bus_to": "84_LVBus1978600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.555478033945365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0287595": {
      "bus_from": "84_LVBus1978600",
      "bus_to": "84_LVBus1978601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 188.56620089087428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1294968": {
      "bus_from": "84_LVBus1978601",
      "bus_to": "84_LVBus1978602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.112778958295756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0462967": {
      "bus_from": "84_LVBus1978602",
      "bus_to": "84_LVBus1978608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.59168644794795,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0128100": {
      "bus_from": "84_LVBus1978602",
      "bus_to": "84_LVBus1978603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.61662082419388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0272222": {
      "bus_from": "84_LVBus1978603",
      "bus_to": "84_LVBus1978604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.88631879941157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0085056": {
      "bus_from": "84_LVBus1978603",
      "bus_to": "84_LVBus1978605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.208815674459935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0633185": {
      "bus_from": "84_LVBus1978605",
      "bus_to": "84_LVBus1978607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.957492087681914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0287596": {
      "bus_from": "84_LVBus1978605",
      "bus_to": "84_LVBus1978606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.1864651686868,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0758199": {
      "bus_from": "84_MVLV134581_LV",
      "bus_to": "84_LVBus1978593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.11563323871753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0218976": {
      "bus_from": "84_LVBus1978593",
      "bus_to": "84_LVBus1978594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.66435646196304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0434226": {
      "bus_from": "84_LVBus1978594",
      "bus_to": "84_LVBus1978595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.05377559543403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0221855": {
      "bus_from": "84_LVBus1978595",
      "bus_to": "84_LVBus1978596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.486067592042307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0074038": {
      "bus_from": "84_LVBus1978595",
      "bus_to": "84_LVBus1978597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.7357883313312,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1086443": {
      "bus_from": "84_LVBus1978597",
      "bus_to": "84_LVBus1978598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.15305739569525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1872643": {
      "bus_from": "84_MVLV134581_LV",
      "bus_to": "84_LVBus1978580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.431355819794972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0072770": {
      "bus_from": "84_LVBus1978580",
      "bus_to": "84_LVBus1978581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.56869487757521,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0390893": {
      "bus_from": "84_LVBus1978581",
      "bus_to": "84_LVBus1978582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.475343710149104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1461947": {
      "bus_from": "84_LVBus1978582",
      "bus_to": "84_LVBus1978583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.21176706028631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0487201": {
      "bus_from": "84_LVBus1978582",
      "bus_to": "84_LVBus1978584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.6313649243875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0353313": {
      "bus_from": "84_LVBus1978584",
      "bus_to": "84_LVBus1978585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.09650546375434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0897092": {
      "bus_from": "84_LVBus1978585",
      "bus_to": "84_LVBus1978586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.77330397146811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0597025": {
      "bus_from": "84_LVBus1978586",
      "bus_to": "84_LVBus1978590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.208625706071025,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0091566": {
      "bus_from": "84_LVBus1978586",
      "bus_to": "84_LVBus1978587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.59445749005432,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0241551": {
      "bus_from": "84_LVBus1978587",
      "bus_to": "84_LVBus1978588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.66647752619049,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0207074": {
      "bus_from": "84_LVBus1978588",
      "bus_to": "84_LVBus1978589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.336098954320615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0128102": {
      "bus_from": "84_LVBus1978584",
      "bus_to": "84_LVBus1978591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.30264134664851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0723978": {
      "bus_from": "84_MVLV034289_LV",
      "bus_to": "84_LVBus1978294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.60156571947832,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0438735": {
      "bus_from": "84_LVBus1978294",
      "bus_to": "84_LVBus1978295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.07494459592574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1316746": {
      "bus_from": "84_LVBus1978295",
      "bus_to": "84_LVBus1978298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.6280421840406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086434": {
      "bus_from": "84_LVBus1978298",
      "bus_to": "84_LVBus1978299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.50175563430723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1539813": {
      "bus_from": "84_LVBus1978299",
      "bus_to": "84_LVBus1978300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.16988842787352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0462145": {
      "bus_from": "84_LVBus1978295",
      "bus_to": "84_LVBus1978296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.46780417024379,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1932179": {
      "bus_from": "84_LVBus1978296",
      "bus_to": "84_LVBus1978297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.346266569595365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1692056": {
      "bus_from": "84_LVBus1978297",
      "bus_to": "84_LVBus2145754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.65777119803101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1776807": {
      "bus_from": "84_LVBus2145754",
      "bus_to": "84_LVBus2145755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.04564111783052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1395523": {
      "bus_from": "84_LVBus1978297",
      "bus_to": "84_LVBus2145756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.805038826766506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1687717": {
      "bus_from": "84_LVBus2145756",
      "bus_to": "84_LVBus2145757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.185193090731724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1918478": {
      "bus_from": "84_LVBus2145757",
      "bus_to": "84_LVBus2168603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.803878062123227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1427136": {
      "bus_from": "84_LVBus2168603",
      "bus_to": "84_LVBus2168604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.036926347201366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1890499": {
      "bus_from": "84_LVBus2168604",
      "bus_to": "84_LVBus2168605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.44665174483256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1647272": {
      "bus_from": "84_MVLV034289_LV",
      "bus_to": "84_LVBus1978286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.450767643481784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0331812": {
      "bus_from": "84_LVBus1978286",
      "bus_to": "84_LVBus1978287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.31706556437976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0560751": {
      "bus_from": "84_LVBus1978287",
      "bus_to": "84_LVBus1978288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.31422072202368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0525992": {
      "bus_from": "84_LVBus1978287",
      "bus_to": "84_LVBus1978289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.22297207893561,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1461941": {
      "bus_from": "84_LVBus1978289",
      "bus_to": "84_LVBus1978292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.045320848602644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1333291": {
      "bus_from": "84_LVBus1978289",
      "bus_to": "84_LVBus1978291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.62479665916783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0040489": {
      "bus_from": "84_LVBus1978289",
      "bus_to": "84_LVBus1978290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 239.72176938442178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_245712": {
      "bus_from": "84_MVBus015994",
      "bus_to": "84_MVLV001102",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 97.14355647556965,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1231027": {
      "bus_from": "84_MVLV082004_LV",
      "bus_to": "84_LVBus1978498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.969130123960035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0102195": {
      "bus_from": "84_LVBus1978498",
      "bus_to": "84_LVBus1978499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.41092708908046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1366366": {
      "bus_from": "84_MVLV082004_LV",
      "bus_to": "84_LVBus1978491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.32977991864463,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0697049": {
      "bus_from": "84_LVBus1978491",
      "bus_to": "84_LVBus1978492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.60285875919527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0518462": {
      "bus_from": "84_LVBus1978492",
      "bus_to": "84_LVBus1978493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.79016739408979,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0904247": {
      "bus_from": "84_LVBus1978493",
      "bus_to": "84_LVBus1978494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.17472786480478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0620855": {
      "bus_from": "84_LVBus1978493",
      "bus_to": "84_LVBus1978495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.92042664645137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1552455": {
      "bus_from": "84_LVBus1978495",
      "bus_to": "84_LVBus1978496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.82786918271335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731949": {
      "bus_from": "84_MVLV082004_LV",
      "bus_to": "84_LVBus1978484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.12079057441619,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798276": {
      "bus_from": "84_LVBus1978484",
      "bus_to": "84_LVBus1978485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.21670185071241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352525": {
      "bus_from": "84_LVBus1978484",
      "bus_to": "84_LVBus1978486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.78821205611399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154068": {
      "bus_from": "84_LVBus1978486",
      "bus_to": "84_LVBus1978487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.603497414233395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1212662": {
      "bus_from": "84_LVBus1978487",
      "bus_to": "84_LVBus1978488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.57566000290107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0327742": {
      "bus_from": "84_LVBus1978488",
      "bus_to": "84_LVBus1978489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.55593228970687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1511282": {
      "bus_from": "84_MVLV082004_LV",
      "bus_to": "84_LVBus1978478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.61128459144368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0257531": {
      "bus_from": "84_LVBus1978478",
      "bus_to": "84_LVBus1978479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.729468695731484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1464413": {
      "bus_from": "84_LVBus1978479",
      "bus_to": "84_LVBus1978481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.07159859000305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0148247": {
      "bus_from": "84_LVBus1978481",
      "bus_to": "84_LVBus1978482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.20107724972978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0350055": {
      "bus_from": "84_LVBus1978479",
      "bus_to": "84_LVBus1978480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.88000158029162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1849934": {
      "bus_from": "84_MVLV001112_LV",
      "bus_to": "84_LVBus1978223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.42714390104669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352552": {
      "bus_from": "84_LVBus1978223",
      "bus_to": "84_LVBus1978224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.12521644938177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812503": {
      "bus_from": "84_MVLV001112_LV",
      "bus_to": "84_LVBus1978219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.75309070383438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1255349": {
      "bus_from": "84_LVBus1978219",
      "bus_to": "84_LVBus1978220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.87454773096692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006541": {
      "bus_from": "84_LVBus1978220",
      "bus_to": "84_LVBus1978221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.76173449451091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1703750": {
      "bus_from": "84_MVLV024923_LV",
      "bus_to": "84_LVBus1978284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.73239266331769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1811483": {
      "bus_from": "84_MVLV024923_LV",
      "bus_to": "84_LVBus1978282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.20107652571558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1034248": {
      "bus_from": "84_LVBus1978282",
      "bus_to": "84_LVBus2148828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.00683440902333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1254860": {
      "bus_from": "84_LVBus2148828",
      "bus_to": "84_LVBus2148829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.30240259402781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1289140": {
      "bus_from": "84_MVLV106550_LV",
      "bus_to": "84_LVBus1978523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.65396234061261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0877391": {
      "bus_from": "84_MVLV051496_LV",
      "bus_to": "84_LVBus1978314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.112897692836256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220627": {
      "bus_from": "84_LVBus1978314",
      "bus_to": "84_LVBus2234483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.117570128318825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1747066": {
      "bus_from": "84_LVBus2234483",
      "bus_to": "84_LVBus2234484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.70060476272925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1832989": {
      "bus_from": "84_LVBus2234484",
      "bus_to": "84_LVBus2234485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.426278099401577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023541": {
      "bus_from": "84_LVBus2234485",
      "bus_to": "84_LVBus2234486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.96984153935529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0896429": {
      "bus_from": "84_LVBus2234484",
      "bus_to": "84_LVBus2234487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.48645532052519,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1549315": {
      "bus_from": "84_LVBus2234487",
      "bus_to": "84_LVBus2234488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.562167742795275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1116694": {
      "bus_from": "84_LVBus2234487",
      "bus_to": "84_LVBus2234489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.81559187202103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1845715": {
      "bus_from": "84_LVBus2234489",
      "bus_to": "84_LVBus2234493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.6389939791729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1592039": {
      "bus_from": "84_LVBus2234493",
      "bus_to": "84_LVBus2234495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.982077565089437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0989322": {
      "bus_from": "84_LVBus2234493",
      "bus_to": "84_LVBus2234496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.67542234923126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1931943": {
      "bus_from": "84_LVBus2234496",
      "bus_to": "84_LVBus2249307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.6706205592726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1592031": {
      "bus_from": "84_LVBus2249307",
      "bus_to": "84_LVBus2257153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.513390695989976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1023554": {
      "bus_from": "84_LVBus2257153",
      "bus_to": "84_LVBus2264245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.397376482684784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0731790": {
      "bus_from": "84_LVBus2249307",
      "bus_to": "84_LVBus2249309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.65057983028219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490378": {
      "bus_from": "84_LVBus2234496",
      "bus_to": "84_LVBus2249308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.75169910082877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1614099": {
      "bus_from": "84_LVBus2249308",
      "bus_to": "84_LVBus2258403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.92016780484591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1338418": {
      "bus_from": "84_LVBus2234489",
      "bus_to": "84_LVBus2234490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.5839714965677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597967": {
      "bus_from": "84_LVBus2234490",
      "bus_to": "84_LVBus2234491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.83500916220233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1268716": {
      "bus_from": "84_LVBus2234490",
      "bus_to": "84_LVBus2234492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.13436918599781,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0753397": {
      "bus_from": "84_LVBus2234489",
      "bus_to": "84_LVBus2234494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.374018835834008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1258115": {
      "bus_from": "84_LVBus2234494",
      "bus_to": "84_LVBus2260908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.59439428068651,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1153820": {
      "bus_from": "84_LVBus2260908",
      "bus_to": "84_LVBus2260909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.79100116285414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1887604": {
      "bus_from": "84_MVLV051496_LV",
      "bus_to": "84_LVBus1978312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.610016137463894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352483": {
      "bus_from": "84_MVLV051496_LV",
      "bus_to": "84_LVBus1978310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.140435862186404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1595364": {
      "bus_from": "84_MVLV051496_LV",
      "bus_to": "84_LVBus1978303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.22170776304583,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1765649": {
      "bus_from": "84_LVBus1978303",
      "bus_to": "84_LVBus1978304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.72829239149811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1096018": {
      "bus_from": "84_LVBus1978304",
      "bus_to": "84_LVBus1978305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.78076869066287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1317827": {
      "bus_from": "84_LVBus1978305",
      "bus_to": "84_LVBus2068577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.48270003921633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1471557": {
      "bus_from": "84_LVBus2068577",
      "bus_to": "84_LVBus2078132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.502478979965716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1000547": {
      "bus_from": "84_LVBus2078132",
      "bus_to": "84_LVBus2164917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.92679569493669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0716470": {
      "bus_from": "84_LVBus2164917",
      "bus_to": "84_LVBus2218520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.84460111607056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0287165": {
      "bus_from": "84_LVBus2218520",
      "bus_to": "84_LVBus2218521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.06624863876735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0771774": {
      "bus_from": "84_LVBus2068577",
      "bus_to": "84_LVBus2173497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.08196301328738,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0750459": {
      "bus_from": "84_LVBus1978305",
      "bus_to": "84_LVBus2068578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.139570385384009,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067393": {
      "bus_from": "84_LVBus1978303",
      "bus_to": "84_LVBus1978306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.15891483528761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731941": {
      "bus_from": "84_LVBus1978306",
      "bus_to": "84_LVBus1978307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.678740358082727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1706207": {
      "bus_from": "84_LVBus1978307",
      "bus_to": "84_LVBus1978308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.77077294808716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753413": {
      "bus_from": "84_LVBus1978308",
      "bus_to": "84_LVBus2050427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.648695244440265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849976": {
      "bus_from": "84_LVBus2050427",
      "bus_to": "84_LVBus2050428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.225234628035885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352580": {
      "bus_from": "84_LVBus2050427",
      "bus_to": "84_LVBus2050429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.449592888409834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904227": {
      "bus_from": "84_LVBus1978308",
      "bus_to": "84_LVBus2044451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.028696438571814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1231015": {
      "bus_from": "84_LVBus2044451",
      "bus_to": "84_LVBus2044452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.373316885341183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1511792": {
      "bus_from": "84_MVLV000844_LV",
      "bus_to": "84_LVBus1978205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.0369115468054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0687358": {
      "bus_from": "84_LVBus1978205",
      "bus_to": "84_LVBus1978208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.73064927191074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1424872": {
      "bus_from": "84_LVBus1978208",
      "bus_to": "84_LVBus1978209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.180201267571192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1045256": {
      "bus_from": "84_LVBus1978209",
      "bus_to": "84_LVBus2194701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.21354085661145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1002032": {
      "bus_from": "84_LVBus2194701",
      "bus_to": "84_LVBus2194702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.64369776269114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0200292": {
      "bus_from": "84_LVBus1978208",
      "bus_to": "84_LVBus1978210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.023379495383328,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0535853": {
      "bus_from": "84_LVBus1978210",
      "bus_to": "84_LVBus1978211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.14407863784618,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1171762": {
      "bus_from": "84_LVBus1978211",
      "bus_to": "84_LVBus1978214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.402970237234875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974114": {
      "bus_from": "84_LVBus1978214",
      "bus_to": "84_LVBus2230017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.7523066092317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1591229": {
      "bus_from": "84_LVBus2230017",
      "bus_to": "84_LVBus2230018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.430441754413504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1829791": {
      "bus_from": "84_LVBus2230018",
      "bus_to": "84_LVBus2230019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.1174247515427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1132873": {
      "bus_from": "84_LVBus2230018",
      "bus_to": "84_LVBus2230020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.55265549816623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0642806": {
      "bus_from": "84_LVBus1978211",
      "bus_to": "84_LVBus1978212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.17558792274183,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1292136": {
      "bus_from": "84_LVBus1978212",
      "bus_to": "84_LVBus1978213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.70254401384745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0096882": {
      "bus_from": "84_LVBus1978211",
      "bus_to": "84_LVBus1978215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.225067516925876,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0535768": {
      "bus_from": "84_LVBus1978215",
      "bus_to": "84_LVBus1978216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.79308271017631,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0989210": {
      "bus_from": "84_LVBus1978216",
      "bus_to": "84_LVBus1978217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.52903308623827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0349576": {
      "bus_from": "84_LVBus1978205",
      "bus_to": "84_LVBus1978206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 190.7544688114806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1366045": {
      "bus_from": "84_LVBus1978206",
      "bus_to": "84_LVBus1978207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.87747510424806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653118": {
      "bus_from": "84_MVLV000844_LV",
      "bus_to": "84_LVBus1978203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.37131923257097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1435265": {
      "bus_from": "84_MVLV000844_LV",
      "bus_to": "84_LVBus1978197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.03882230664793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112223": {
      "bus_from": "84_LVBus1978197",
      "bus_to": "84_LVBus1978198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.78443827790333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1086419": {
      "bus_from": "84_LVBus1978198",
      "bus_to": "84_LVBus1978199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.36885292922948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0868849": {
      "bus_from": "84_LVBus1978198",
      "bus_to": "84_LVBus1978200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.069760685573534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1798964": {
      "bus_from": "84_LVBus1978200",
      "bus_to": "84_LVBus1978201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.51832935821165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1818682": {
      "bus_from": "84_MVLV055816_LV",
      "bus_to": "84_LVBus1978373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 254.4564626788654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1451649": {
      "bus_from": "84_LVBus1978373",
      "bus_to": "84_LVBus2247255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.89435888865645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1860973": {
      "bus_from": "84_LVBus2247255",
      "bus_to": "84_LVBus2247256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.321528035272632,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0855950": {
      "bus_from": "84_LVBus2247256",
      "bus_to": "84_LVBus2247257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.704472423910914,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1311217": {
      "bus_from": "84_LVBus2247257",
      "bus_to": "84_LVBus2247258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.947668294682828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0852777": {
      "bus_from": "84_LVBus2247258",
      "bus_to": "84_LVBus2247259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.36130086665034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1870013": {
      "bus_from": "84_LVBus2247259",
      "bus_to": "84_LVBus2247260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.483734462299182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1451650": {
      "bus_from": "84_LVBus2247260",
      "bus_to": "84_LVBus2247261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.483734671391037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1653210": {
      "bus_from": "84_MVLV055816_LV",
      "bus_to": "84_LVBus1978365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.7340039738385125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0282874": {
      "bus_from": "84_LVBus1978365",
      "bus_to": "84_LVBus1978369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.679088072486806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0698735": {
      "bus_from": "84_LVBus1978369",
      "bus_to": "84_LVBus1978371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.06619279198394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0311353": {
      "bus_from": "84_LVBus1978369",
      "bus_to": "84_LVBus1978370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.12443155518314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0034161": {
      "bus_from": "84_LVBus1978365",
      "bus_to": "84_LVBus1978366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.67577613309408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0311352": {
      "bus_from": "84_LVBus1978366",
      "bus_to": "84_LVBus1978367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.8716046102638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0300914": {
      "bus_from": "84_LVBus1978367",
      "bus_to": "84_LVBus1978368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.38177416404841,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0904243": {
      "bus_from": "84_MVLV074830_LV",
      "bus_to": "84_LVBus1978462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.56959367862889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0861970": {
      "bus_from": "84_LVBus1978462",
      "bus_to": "84_LVBus1978463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.779882957608015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865430": {
      "bus_from": "84_LVBus1978463",
      "bus_to": "84_LVBus1978464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.63562638212797,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154072": {
      "bus_from": "84_LVBus1978464",
      "bus_to": "84_LVBus1978465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.63074843802802,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1067326": {
      "bus_from": "84_LVBus1978465",
      "bus_to": "84_LVBus1978466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.17220444270172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1212655": {
      "bus_from": "84_MVLV074830_LV",
      "bus_to": "84_LVBus1978458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.1423921769827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552381": {
      "bus_from": "84_LVBus1978458",
      "bus_to": "84_LVBus1978459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.158614216851234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316013": {
      "bus_from": "84_LVBus1978459",
      "bus_to": "84_LVBus1978460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.46502722640759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490511": {
      "bus_from": "84_MVLV074830_LV",
      "bus_to": "84_LVBus1978449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.05461062929549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267486": {
      "bus_from": "84_LVBus1978449",
      "bus_to": "84_LVBus1978450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.104599523680946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0844461": {
      "bus_from": "84_LVBus1978450",
      "bus_to": "84_LVBus1978451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.575195059671785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849885": {
      "bus_from": "84_LVBus1978451",
      "bus_to": "84_LVBus1978452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.045586756358965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916159": {
      "bus_from": "84_LVBus1978452",
      "bus_to": "84_LVBus1978453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.531991367184226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437269": {
      "bus_from": "84_LVBus1978451",
      "bus_to": "84_LVBus1978454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.10355781023813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974597": {
      "bus_from": "84_LVBus1978449",
      "bus_to": "84_LVBus1978455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.81359246272207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1315998": {
      "bus_from": "84_LVBus1978455",
      "bus_to": "84_LVBus1978456",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.1091106343049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_366687": {
      "bus_from": "84_MVLV019194",
      "bus_to": "84_MVBus015992",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 297.0226729809076,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267593": {
      "bus_from": "84_MVLV019194_LV",
      "bus_to": "84_LVBus1978280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.387820118166246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1464412": {
      "bus_from": "84_LVBus1978280",
      "bus_to": "84_LVBus2122825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.1849111532158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0916205": {
      "bus_from": "84_MVLV019194_LV",
      "bus_to": "84_LVBus1978273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.17792037884097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0953348": {
      "bus_from": "84_LVBus1978273",
      "bus_to": "84_LVBus1978274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.289074701397338,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1170628": {
      "bus_from": "84_LVBus1978274",
      "bus_to": "84_LVBus1978275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.1631072199654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1464405": {
      "bus_from": "84_LVBus1978275",
      "bus_to": "84_LVBus1978276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.62030226665345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154132": {
      "bus_from": "84_LVBus1978276",
      "bus_to": "84_LVBus1978277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.629123273340863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0929658": {
      "bus_from": "84_LVBus1978277",
      "bus_to": "84_LVBus1978278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.88671786434604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0862040": {
      "bus_from": "84_MVLV019194_LV",
      "bus_to": "84_LVBus1978261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.31233638610185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1598011": {
      "bus_from": "84_LVBus1978261",
      "bus_to": "84_LVBus1978269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.229004490110995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1577387": {
      "bus_from": "84_LVBus1978269",
      "bus_to": "84_LVBus1978270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.810414901123565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1101792": {
      "bus_from": "84_LVBus1978270",
      "bus_to": "84_LVBus1978271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.746221244476965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0844494": {
      "bus_from": "84_LVBus1978261",
      "bus_to": "84_LVBus1978262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.28248963822215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437309": {
      "bus_from": "84_LVBus1978262",
      "bus_to": "84_LVBus1978263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.35110571624749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849933": {
      "bus_from": "84_LVBus1978263",
      "bus_to": "84_LVBus1978264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.24410055764566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416517": {
      "bus_from": "84_LVBus1978264",
      "bus_to": "84_LVBus1978267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.45053062624217,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1255353": {
      "bus_from": "84_LVBus1978267",
      "bus_to": "84_LVBus1978268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.41423978127634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974640": {
      "bus_from": "84_LVBus1978264",
      "bus_to": "84_LVBus1978265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.086506853991366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0904259": {
      "bus_from": "84_LVBus1978265",
      "bus_to": "84_LVBus1978266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.42499434394514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1407910": {
      "bus_from": "84_MVLV019194_LV",
      "bus_to": "84_LVBus1978258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.6904139877934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1446625": {
      "bus_from": "84_LVBus1978258",
      "bus_to": "84_LVBus1978259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.556237822560767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1404812": {
      "bus_from": "84_LVBus1978259",
      "bus_to": "84_LVBus2137442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.289282866081454,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974672": {
      "bus_from": "84_LVBus2137442",
      "bus_to": "84_LVBus2137443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.62516289479368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1352584": {
      "bus_from": "84_LVBus2137443",
      "bus_to": "84_LVBus2137444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.04949663887362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1887659": {
      "bus_from": "84_LVBus2137444",
      "bus_to": "84_LVBus2137445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.239388674086726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490583": {
      "bus_from": "84_MVLV051544_LV",
      "bus_to": "84_LVBus1978342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.346588970378843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1379554": {
      "bus_from": "84_LVBus1978342",
      "bus_to": "84_LVBus1978343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.889469982051484,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0911861": {
      "bus_from": "84_LVBus1978343",
      "bus_to": "84_LVBus2124579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.52480143849006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112921": {
      "bus_from": "84_LVBus2124579",
      "bus_to": "84_LVBus2153643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.11221676768538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0988054": {
      "bus_from": "84_LVBus2153643",
      "bus_to": "84_LVBus2153644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.880697845449596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1744728": {
      "bus_from": "84_LVBus2153644",
      "bus_to": "84_LVBus2153645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.150328809181321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0902540": {
      "bus_from": "84_LVBus2153645",
      "bus_to": "84_LVBus2233939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.04255662905993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1422190": {
      "bus_from": "84_LVBus2233939",
      "bus_to": "84_LVBus2252472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.23302458992495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1695919": {
      "bus_from": "84_LVBus2252472",
      "bus_to": "84_LVBus2252473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.35257095110901,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0837925": {
      "bus_from": "84_LVBus2153644",
      "bus_to": "84_LVBus2153646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.001673713173681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0481522": {
      "bus_from": "84_LVBus2153646",
      "bus_to": "84_LVBus2153647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.14301513941878,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0862039": {
      "bus_from": "84_LVBus2153647",
      "bus_to": "84_LVBus2153648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.79191634738538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0476230": {
      "bus_from": "84_LVBus2153647",
      "bus_to": "84_LVBus2153649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 155.58057886296177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1653259": {
      "bus_from": "84_MVLV051544_LV",
      "bus_to": "84_LVBus1978339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.591582896505226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0897964": {
      "bus_from": "84_LVBus1978339",
      "bus_to": "84_LVBus1978340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.4245688935292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1343059": {
      "bus_from": "84_LVBus1978340",
      "bus_to": "84_LVBus2024018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.896097055965186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1864740": {
      "bus_from": "84_LVBus2024018",
      "bus_to": "84_LVBus2115351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.20658543501152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1298602": {
      "bus_from": "84_LVBus2024018",
      "bus_to": "84_LVBus2115350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.083431022984726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1455763": {
      "bus_from": "84_LVBus2115350",
      "bus_to": "84_LVBus2233506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.380822136196324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0953329": {
      "bus_from": "84_MVLV051544_LV",
      "bus_to": "84_LVBus1978324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.15640106911782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1170600": {
      "bus_from": "84_LVBus1978324",
      "bus_to": "84_LVBus1978325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.33887010305118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154120": {
      "bus_from": "84_LVBus1978325",
      "bus_to": "84_LVBus1978326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.75987263348803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597997": {
      "bus_from": "84_LVBus1978326",
      "bus_to": "84_LVBus1978327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.813068234118072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1560986": {
      "bus_from": "84_LVBus1978327",
      "bus_to": "84_LVBus1978329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.236573253840554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812511": {
      "bus_from": "84_LVBus1978329",
      "bus_to": "84_LVBus1978330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.0567956308576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0769466": {
      "bus_from": "84_LVBus1978330",
      "bus_to": "84_LVBus1978331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.29155985566776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552425": {
      "bus_from": "84_LVBus1978327",
      "bus_to": "84_LVBus1978328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.625796635153705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0389760": {
      "bus_from": "84_LVBus1978325",
      "bus_to": "84_LVBus1978332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.2075758872455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0448273": {
      "bus_from": "84_LVBus1978332",
      "bus_to": "84_LVBus1978333",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.078765335636064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1731979": {
      "bus_from": "84_LVBus1978333",
      "bus_to": "84_LVBus1978336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.75492936044958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1490573": {
      "bus_from": "84_LVBus1978333",
      "bus_to": "84_LVBus1978334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.042847305135176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1262465": {
      "bus_from": "84_LVBus1978334",
      "bus_to": "84_LVBus1978335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.05730392387013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0084695": {
      "bus_from": "84_LVBus1978333",
      "bus_to": "84_LVBus1978337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.2286261589617,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1929661": {
      "bus_from": "84_MVLV051544_LV",
      "bus_to": "84_LVBus1978321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.1415031885919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1316117": {
      "bus_from": "84_LVBus1978321",
      "bus_to": "84_LVBus1978322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.96587877925573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0802898": {
      "bus_from": "84_MVLV051544_LV",
      "bus_to": "84_LVBus1978316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.23324142003386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1044921": {
      "bus_from": "84_LVBus1978316",
      "bus_to": "84_LVBus1978317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.34989418580248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1517474": {
      "bus_from": "84_LVBus1978317",
      "bus_to": "84_LVBus1978319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.288413081658554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1416544": {
      "bus_from": "84_LVBus1978319",
      "bus_to": "84_LVBus2190780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.81537130972395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006557": {
      "bus_from": "84_LVBus1978319",
      "bus_to": "84_LVBus2190769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.034380318883706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849956": {
      "bus_from": "84_LVBus2190769",
      "bus_to": "84_LVBus2190770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.42738892232472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974654": {
      "bus_from": "84_LVBus2190770",
      "bus_to": "84_LVBus2190771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.61024436760759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865487": {
      "bus_from": "84_LVBus2190771",
      "bus_to": "84_LVBus2190774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.6710109651377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1648011": {
      "bus_from": "84_LVBus2190774",
      "bus_to": "84_LVBus2190775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.533661045767424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1600234": {
      "bus_from": "84_LVBus2190775",
      "bus_to": "84_LVBus2190776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.611453061242182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1822111": {
      "bus_from": "84_LVBus2190776",
      "bus_to": "84_LVBus2190777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.191465485574913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1822921": {
      "bus_from": "84_LVBus2190777",
      "bus_to": "84_LVBus2190778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.738200662251833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1625262": {
      "bus_from": "84_LVBus2190778",
      "bus_to": "84_LVBus2190779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.412964025839656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812477": {
      "bus_from": "84_LVBus2190777",
      "bus_to": "84_LVBus2219483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.079489671983968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865419": {
      "bus_from": "84_LVBus2219483",
      "bus_to": "84_LVBus2219484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.038301328498378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006504": {
      "bus_from": "84_LVBus2219484",
      "bus_to": "84_LVBus2219485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.665334696860967,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0929608": {
      "bus_from": "84_LVBus2219485",
      "bus_to": "84_LVBus2254227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.264588558563005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1212751": {
      "bus_from": "84_LVBus2190771",
      "bus_to": "84_LVBus2190772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.964616738957744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0974677": {
      "bus_from": "84_LVBus2190772",
      "bus_to": "84_LVBus2190773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.34765429875566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0901287": {
      "bus_from": "84_LVBus1978319",
      "bus_to": "84_LVBus2190781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.695458692962497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1006374": {
      "bus_from": "84_LVBus1978317",
      "bus_to": "84_LVBus1978318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.441430414180147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "84_MVLV139143_consumption": {
      "bus": "84_MVLV139143",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV139143_production": {
      "bus": "84_MVLV139143",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978551_consumption": {
      "bus": "84_LVBus1978551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978551_production": {
      "bus": "84_LVBus1978551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978549_consumption": {
      "bus": "84_LVBus1978549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14536.351547321281,
        14536.351547321281,
        14536.351547321281
      ],
      "q_nom": [
        4360.905464196384,
        4360.905464196384,
        4360.905464196384
      ]
    },
    "84_LVBus1978549_production": {
      "bus": "84_LVBus1978549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978616_consumption": {
      "bus": "84_LVBus1978616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978616_production": {
      "bus": "84_LVBus1978616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978617_consumption": {
      "bus": "84_LVBus1978617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978617_production": {
      "bus": "84_LVBus1978617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978618_consumption": {
      "bus": "84_LVBus1978618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14868.632214270627,
        14868.632214270627,
        14868.632214270627
      ],
      "q_nom": [
        4460.589664281188,
        4460.589664281188,
        4460.589664281188
      ]
    },
    "84_LVBus1978618_production": {
      "bus": "84_LVBus1978618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978613_consumption": {
      "bus": "84_LVBus1978613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1625.7011472400072,
        0.0
      ],
      "q_nom": [
        0.0,
        487.7103441720021,
        0.0
      ]
    },
    "84_LVBus1978613_production": {
      "bus": "84_LVBus1978613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978614_consumption": {
      "bus": "84_LVBus1978614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        863.7869453417152,
        0.0,
        1116.955930032438
      ],
      "q_nom": [
        259.13608360251453,
        0.0,
        335.08677900973134
      ]
    },
    "84_LVBus1978614_production": {
      "bus": "84_LVBus1978614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087719_consumption": {
      "bus": "84_LVBus2087719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087719_production": {
      "bus": "84_LVBus2087719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087720_consumption": {
      "bus": "84_LVBus2087720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087720_production": {
      "bus": "84_LVBus2087720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2198830_consumption": {
      "bus": "84_LVBus2198830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2198830_production": {
      "bus": "84_LVBus2198830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978611_consumption": {
      "bus": "84_LVBus1978611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1781.1216167388454,
        1309.6402503661714,
        904.85805796813
      ],
      "q_nom": [
        534.3364850216536,
        392.8920751098514,
        271.457417390439
      ]
    },
    "84_LVBus1978611_production": {
      "bus": "84_LVBus1978611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2159354_consumption": {
      "bus": "84_LVBus2159354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6069.5814632696365
      ],
      "q_nom": [
        0.0,
        0.0,
        1820.874438980891
      ]
    },
    "84_LVBus2159354_production": {
      "bus": "84_LVBus2159354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2168941_consumption": {
      "bus": "84_LVBus2168941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        534.6559312488931
      ],
      "q_nom": [
        0.0,
        0.0,
        160.39677937466794
      ]
    },
    "84_LVBus2168941_production": {
      "bus": "84_LVBus2168941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978545_consumption": {
      "bus": "84_LVBus1978545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978545_production": {
      "bus": "84_LVBus1978545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978546_consumption": {
      "bus": "84_LVBus1978546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        92.01183992188014,
        92.01183992188014,
        454.4454791931271
      ],
      "q_nom": [
        27.60355197656404,
        27.60355197656404,
        136.33364375793812
      ]
    },
    "84_LVBus1978546_production": {
      "bus": "84_LVBus1978546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978547_consumption": {
      "bus": "84_LVBus1978547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4465.33933442634,
        1224.967376100954,
        0.0
      ],
      "q_nom": [
        1339.601800327902,
        367.49021283028617,
        0.0
      ]
    },
    "84_LVBus1978547_production": {
      "bus": "84_LVBus1978547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978543_consumption": {
      "bus": "84_LVBus1978543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978543_production": {
      "bus": "84_LVBus1978543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978541_consumption": {
      "bus": "84_LVBus1978541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978541_production": {
      "bus": "84_LVBus1978541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978539_consumption": {
      "bus": "84_LVBus1978539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        853.5740563727426,
        0.0,
        0.0
      ],
      "q_nom": [
        256.07221691182275,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978539_production": {
      "bus": "84_LVBus1978539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2083880_consumption": {
      "bus": "84_LVBus2083880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2083880_production": {
      "bus": "84_LVBus2083880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2131221_consumption": {
      "bus": "84_LVBus2131221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1999.187121943848
      ],
      "q_nom": [
        0.0,
        0.0,
        599.7561365831544
      ]
    },
    "84_LVBus2131221_production": {
      "bus": "84_LVBus2131221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203578_consumption": {
      "bus": "84_LVBus2203578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1239.0159891273229,
        0.0
      ],
      "q_nom": [
        0.0,
        371.7047967381969,
        0.0
      ]
    },
    "84_LVBus2203578_production": {
      "bus": "84_LVBus2203578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203579_consumption": {
      "bus": "84_LVBus2203579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1981.8138126957506,
        6407.652368333555
      ],
      "q_nom": [
        0.0,
        594.5441438087252,
        1922.2957105000664
      ]
    },
    "84_LVBus2203579_production": {
      "bus": "84_LVBus2203579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222644_consumption": {
      "bus": "84_LVBus2222644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2488.3006292327505,
        4150.566953895066,
        775.6765975748954
      ],
      "q_nom": [
        746.4901887698251,
        1245.1700861685197,
        232.7029792724686
      ]
    },
    "84_LVBus2222644_production": {
      "bus": "84_LVBus2222644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222645_consumption": {
      "bus": "84_LVBus2222645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1308.7160383177597,
        4438.767651539112,
        467.2663530569973
      ],
      "q_nom": [
        392.6148114953279,
        1331.6302954617336,
        140.17990591709918
      ]
    },
    "84_LVBus2222645_production": {
      "bus": "84_LVBus2222645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222646_consumption": {
      "bus": "84_LVBus2222646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1409.8443671613286,
        0.0,
        0.0
      ],
      "q_nom": [
        422.95331014839854,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222646_production": {
      "bus": "84_LVBus2222646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222651_consumption": {
      "bus": "84_LVBus2222651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222651_production": {
      "bus": "84_LVBus2222651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222647_consumption": {
      "bus": "84_LVBus2222647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1012.2627466420196,
        0.0,
        4054.3719840758104
      ],
      "q_nom": [
        303.6788239926059,
        0.0,
        1216.311595222743
      ]
    },
    "84_LVBus2222647_production": {
      "bus": "84_LVBus2222647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222648_consumption": {
      "bus": "84_LVBus2222648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        948.1868382710599,
        0.0,
        2788.3900216386337
      ],
      "q_nom": [
        284.45605148131796,
        0.0,
        836.5170064915901
      ]
    },
    "84_LVBus2222648_production": {
      "bus": "84_LVBus2222648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222649_consumption": {
      "bus": "84_LVBus2222649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2878.161273217683,
        1966.8923513613581,
        0.0
      ],
      "q_nom": [
        863.448381965305,
        590.0677054084074,
        0.0
      ]
    },
    "84_LVBus2222649_production": {
      "bus": "84_LVBus2222649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2222650_consumption": {
      "bus": "84_LVBus2222650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        997.0566343745205,
        0.0,
        913.7216091547124
      ],
      "q_nom": [
        299.11699031235617,
        0.0,
        274.1164827464137
      ]
    },
    "84_LVBus2222650_production": {
      "bus": "84_LVBus2222650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978531_consumption": {
      "bus": "84_LVBus1978531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2584.3517897262363,
        2343.8950577542378
      ],
      "q_nom": [
        0.0,
        775.3055369178709,
        703.1685173262713
      ]
    },
    "84_LVBus1978531_production": {
      "bus": "84_LVBus1978531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978532_consumption": {
      "bus": "84_LVBus1978532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3115.8386540351767
      ],
      "q_nom": [
        0.0,
        0.0,
        934.751596210553
      ]
    },
    "84_LVBus1978532_production": {
      "bus": "84_LVBus1978532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978533_consumption": {
      "bus": "84_LVBus1978533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13519.152805370932,
        1975.9287587461706,
        3717.72989474367
      ],
      "q_nom": [
        4055.7458416112795,
        592.7786276238512,
        1115.3189684231008
      ]
    },
    "84_LVBus1978533_production": {
      "bus": "84_LVBus1978533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978534_consumption": {
      "bus": "84_LVBus1978534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2337.4777182908606,
        1303.215509271927,
        1542.6096684126417
      ],
      "q_nom": [
        701.2433154872582,
        390.9646527815781,
        462.7829005237925
      ]
    },
    "84_LVBus1978534_production": {
      "bus": "84_LVBus1978534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978535_consumption": {
      "bus": "84_LVBus1978535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8720.558168059624,
        13080.749772025732,
        7027.6667878283815
      ],
      "q_nom": [
        2616.1674504178873,
        3924.2249316077196,
        2108.3000363485144
      ]
    },
    "84_LVBus1978535_production": {
      "bus": "84_LVBus1978535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978536_consumption": {
      "bus": "84_LVBus1978536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978536_production": {
      "bus": "84_LVBus1978536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978537_consumption": {
      "bus": "84_LVBus1978537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5145.939119736442,
        4749.21084383168,
        4749.21084383168
      ],
      "q_nom": [
        1543.7817359209325,
        1424.763253149504,
        1424.763253149504
      ]
    },
    "84_LVBus1978537_production": {
      "bus": "84_LVBus1978537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978528_consumption": {
      "bus": "84_LVBus1978528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        965.5389691024125,
        0.0
      ],
      "q_nom": [
        0.0,
        289.6616907307237,
        0.0
      ]
    },
    "84_LVBus1978528_production": {
      "bus": "84_LVBus1978528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978529_consumption": {
      "bus": "84_LVBus1978529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1923.3711682022763,
        0.0,
        4795.9683001207895
      ],
      "q_nom": [
        577.0113504606828,
        0.0,
        1438.7904900362369
      ]
    },
    "84_LVBus1978529_production": {
      "bus": "84_LVBus1978529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978525_consumption": {
      "bus": "84_LVBus1978525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1710.4981218699447,
        0.0,
        984.6328108814059
      ],
      "q_nom": [
        513.1494365609834,
        0.0,
        295.38984326442176
      ]
    },
    "84_LVBus1978525_production": {
      "bus": "84_LVBus1978525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978526_consumption": {
      "bus": "84_LVBus1978526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978526_production": {
      "bus": "84_LVBus1978526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2103663_consumption": {
      "bus": "84_LVBus2103663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        675.5025540118596,
        1205.8807493352601,
        1024.976765274675
      ],
      "q_nom": [
        202.65076620355788,
        361.764224800578,
        307.49302958240247
      ]
    },
    "84_LVBus2103663_production": {
      "bus": "84_LVBus2103663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2103664_consumption": {
      "bus": "84_LVBus2103664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3410.4137619499866,
        0.0,
        9437.41062469771
      ],
      "q_nom": [
        1023.1241285849959,
        0.0,
        2831.2231874093127
      ]
    },
    "84_LVBus2103664_production": {
      "bus": "84_LVBus2103664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193425_consumption": {
      "bus": "84_LVBus2193425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2701.7262489279187,
        919.3894062872245,
        3496.448095085146
      ],
      "q_nom": [
        810.5178746783756,
        275.8168218861673,
        1048.9344285255438
      ]
    },
    "84_LVBus2193425_production": {
      "bus": "84_LVBus2193425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193426_consumption": {
      "bus": "84_LVBus2193426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3054.3931023081727,
        1374.2732629064785,
        1374.2732629064785
      ],
      "q_nom": [
        916.3179306924518,
        412.2819788719435,
        412.2819788719435
      ]
    },
    "84_LVBus2193426_production": {
      "bus": "84_LVBus2193426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193427_consumption": {
      "bus": "84_LVBus2193427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12562.684670823613,
        8606.813453162375,
        15371.824135210736
      ],
      "q_nom": [
        3768.805401247084,
        2582.0440359487125,
        4611.547240563221
      ]
    },
    "84_LVBus2193427_production": {
      "bus": "84_LVBus2193427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193428_consumption": {
      "bus": "84_LVBus2193428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1028.56468645151,
        0.0
      ],
      "q_nom": [
        0.0,
        308.56940593545295,
        0.0
      ]
    },
    "84_LVBus2193428_production": {
      "bus": "84_LVBus2193428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203337_consumption": {
      "bus": "84_LVBus2203337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203337_production": {
      "bus": "84_LVBus2203337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203339_consumption": {
      "bus": "84_LVBus2203339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1823.601811212036
      ],
      "q_nom": [
        0.0,
        0.0,
        547.0805433636108
      ]
    },
    "84_LVBus2203339_production": {
      "bus": "84_LVBus2203339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203340_consumption": {
      "bus": "84_LVBus2203340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10053.362633054157,
        4661.871912684549,
        0.0
      ],
      "q_nom": [
        3016.008789916247,
        1398.5615738053646,
        0.0
      ]
    },
    "84_LVBus2203340_production": {
      "bus": "84_LVBus2203340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203338_consumption": {
      "bus": "84_LVBus2203338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5531.77972063291,
        0.0
      ],
      "q_nom": [
        0.0,
        1659.5339161898728,
        0.0
      ]
    },
    "84_LVBus2203338_production": {
      "bus": "84_LVBus2203338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203342_consumption": {
      "bus": "84_LVBus2203342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203342_production": {
      "bus": "84_LVBus2203342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203346_consumption": {
      "bus": "84_LVBus2203346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1887.9231536935488,
        1587.39829108752,
        0.0
      ],
      "q_nom": [
        566.3769461080647,
        476.21948732625594,
        0.0
      ]
    },
    "84_LVBus2203346_production": {
      "bus": "84_LVBus2203346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203347_consumption": {
      "bus": "84_LVBus2203347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1716.487864403432,
        0.0,
        0.0
      ],
      "q_nom": [
        514.9463593210296,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203347_production": {
      "bus": "84_LVBus2203347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203343_consumption": {
      "bus": "84_LVBus2203343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203343_production": {
      "bus": "84_LVBus2203343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2254047_consumption": {
      "bus": "84_LVBus2254047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1815.2451738742136,
        0.0
      ],
      "q_nom": [
        0.0,
        544.573552162264,
        0.0
      ]
    },
    "84_LVBus2254047_production": {
      "bus": "84_LVBus2254047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2254048_consumption": {
      "bus": "84_LVBus2254048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6276.5586032526735,
        5981.330137257735,
        2949.5369496201906
      ],
      "q_nom": [
        1882.9675809758019,
        1794.3990411773204,
        884.8610848860571
      ]
    },
    "84_LVBus2254048_production": {
      "bus": "84_LVBus2254048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203344_consumption": {
      "bus": "84_LVBus2203344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1519.0098493203682,
        0.0
      ],
      "q_nom": [
        0.0,
        455.7029547961104,
        0.0
      ]
    },
    "84_LVBus2203344_production": {
      "bus": "84_LVBus2203344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234702_consumption": {
      "bus": "84_LVBus2234702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234702_production": {
      "bus": "84_LVBus2234702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234705_consumption": {
      "bus": "84_LVBus2234705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234705_production": {
      "bus": "84_LVBus2234705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234703_consumption": {
      "bus": "84_LVBus2234703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1944.0551677636895
      ],
      "q_nom": [
        0.0,
        0.0,
        583.2165503291068
      ]
    },
    "84_LVBus2234703_production": {
      "bus": "84_LVBus2234703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234704_consumption": {
      "bus": "84_LVBus2234704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1777.319122453367,
        2001.9775885727322,
        5179.7075571002
      ],
      "q_nom": [
        533.1957367360101,
        600.5932765718196,
        1553.91226713006
      ]
    },
    "84_LVBus2234704_production": {
      "bus": "84_LVBus2234704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203341_consumption": {
      "bus": "84_LVBus2203341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203341_production": {
      "bus": "84_LVBus2203341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203345_consumption": {
      "bus": "84_LVBus2203345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1275.9483170346432,
        0.0,
        0.0
      ],
      "q_nom": [
        382.7844951103929,
        0.0,
        0.0
      ]
    },
    "84_LVBus2203345_production": {
      "bus": "84_LVBus2203345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193429_consumption": {
      "bus": "84_LVBus2193429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        652.2962039585092
      ],
      "q_nom": [
        0.0,
        0.0,
        195.68886118755276
      ]
    },
    "84_LVBus2193429_production": {
      "bus": "84_LVBus2193429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978363_consumption": {
      "bus": "84_LVBus1978363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978363_production": {
      "bus": "84_LVBus1978363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2076514_consumption": {
      "bus": "84_LVBus2076514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3861.3462286650447,
        0.0
      ],
      "q_nom": [
        0.0,
        1158.4038685995133,
        0.0
      ]
    },
    "84_LVBus2076514_production": {
      "bus": "84_LVBus2076514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2076515_consumption": {
      "bus": "84_LVBus2076515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2717.424974058715,
        0.0,
        0.0
      ],
      "q_nom": [
        815.2274922176146,
        0.0,
        0.0
      ]
    },
    "84_LVBus2076515_production": {
      "bus": "84_LVBus2076515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2041498_consumption": {
      "bus": "84_LVBus2041498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        714.5717831969047,
        0.0
      ],
      "q_nom": [
        0.0,
        214.3715349590714,
        0.0
      ]
    },
    "84_LVBus2041498_production": {
      "bus": "84_LVBus2041498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242775_consumption": {
      "bus": "84_LVBus2242775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        126.25118304195232,
        4373.977056505647,
        2360.764272170204
      ],
      "q_nom": [
        37.87535491258569,
        1312.193116951694,
        708.2292816510612
      ]
    },
    "84_LVBus2242775_production": {
      "bus": "84_LVBus2242775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242777_consumption": {
      "bus": "84_LVBus2242777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3860.2503102603473,
        6536.916231321115,
        0.0
      ],
      "q_nom": [
        1158.0750930781041,
        1961.0748693963346,
        0.0
      ]
    },
    "84_LVBus2242777_production": {
      "bus": "84_LVBus2242777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242778_consumption": {
      "bus": "84_LVBus2242778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1185.273049417251,
        0.0
      ],
      "q_nom": [
        0.0,
        355.5819148251753,
        0.0
      ]
    },
    "84_LVBus2242778_production": {
      "bus": "84_LVBus2242778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242779_consumption": {
      "bus": "84_LVBus2242779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1187.7368948699382,
        1046.052484079857
      ],
      "q_nom": [
        0.0,
        356.32106846098145,
        313.8157452239571
      ]
    },
    "84_LVBus2242779_production": {
      "bus": "84_LVBus2242779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242780_consumption": {
      "bus": "84_LVBus2242780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        861.4256114508283,
        1374.1082056706457,
        0.0
      ],
      "q_nom": [
        258.42768343524847,
        412.2324617011937,
        0.0
      ]
    },
    "84_LVBus2242780_production": {
      "bus": "84_LVBus2242780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242781_consumption": {
      "bus": "84_LVBus2242781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        575.6436400668388,
        0.0,
        0.0
      ],
      "q_nom": [
        172.69309202005164,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242781_production": {
      "bus": "84_LVBus2242781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242786_consumption": {
      "bus": "84_LVBus2242786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3924.0188346741243,
        3051.323424037404,
        2836.9369771635174
      ],
      "q_nom": [
        1177.2056504022373,
        915.3970272112211,
        851.0810931490552
      ]
    },
    "84_LVBus2242786_production": {
      "bus": "84_LVBus2242786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242782_consumption": {
      "bus": "84_LVBus2242782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3100.1230730510747,
        3100.1230730510747,
        3100.1230730510747
      ],
      "q_nom": [
        930.0369219153224,
        930.0369219153224,
        930.0369219153224
      ]
    },
    "84_LVBus2242782_production": {
      "bus": "84_LVBus2242782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242783_consumption": {
      "bus": "84_LVBus2242783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1099.562326884074,
        1750.2920839425135
      ],
      "q_nom": [
        0.0,
        329.8686980652222,
        525.087625182754
      ]
    },
    "84_LVBus2242783_production": {
      "bus": "84_LVBus2242783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242784_consumption": {
      "bus": "84_LVBus2242784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3029.6875323463864,
        7229.552087689685
      ],
      "q_nom": [
        0.0,
        908.9062597039159,
        2168.8656263069056
      ]
    },
    "84_LVBus2242784_production": {
      "bus": "84_LVBus2242784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242785_consumption": {
      "bus": "84_LVBus2242785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2348.3105664274894,
        480.7891137373009
      ],
      "q_nom": [
        0.0,
        704.4931699282469,
        144.23673412119027
      ]
    },
    "84_LVBus2242785_production": {
      "bus": "84_LVBus2242785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242776_consumption": {
      "bus": "84_LVBus2242776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2242.182753099584,
        0.0,
        609.8990899989673
      ],
      "q_nom": [
        672.6548259298751,
        0.0,
        182.96972699969018
      ]
    },
    "84_LVBus2242776_production": {
      "bus": "84_LVBus2242776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242774_consumption": {
      "bus": "84_LVBus2242774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2242774_production": {
      "bus": "84_LVBus2242774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2041499_consumption": {
      "bus": "84_LVBus2041499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2669.4342893061335,
        3220.0806414633894,
        2669.4342893061335
      ],
      "q_nom": [
        800.83028679184,
        966.0241924390168,
        800.83028679184
      ]
    },
    "84_LVBus2041499_production": {
      "bus": "84_LVBus2041499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978349_consumption": {
      "bus": "84_LVBus1978349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978349_production": {
      "bus": "84_LVBus1978349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978350_consumption": {
      "bus": "84_LVBus1978350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4128.017158581199,
        0.0,
        0.0
      ],
      "q_nom": [
        1238.4051475743595,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978350_production": {
      "bus": "84_LVBus1978350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978351_consumption": {
      "bus": "84_LVBus1978351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1922.7883473472202,
        479.9232112539743,
        0.0
      ],
      "q_nom": [
        576.8365042041661,
        143.9769633761923,
        0.0
      ]
    },
    "84_LVBus1978351_production": {
      "bus": "84_LVBus1978351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978352_consumption": {
      "bus": "84_LVBus1978352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978352_production": {
      "bus": "84_LVBus1978352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978353_consumption": {
      "bus": "84_LVBus1978353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20311.70286786232,
        9152.261676920438,
        5262.0056901493745
      ],
      "q_nom": [
        6093.510860358696,
        2745.678503076131,
        1578.6017070448122
      ]
    },
    "84_LVBus1978353_production": {
      "bus": "84_LVBus1978353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978354_consumption": {
      "bus": "84_LVBus1978354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7220.465928260403,
        9705.331453616547,
        6574.862711661981
      ],
      "q_nom": [
        2166.139778478121,
        2911.599436084964,
        1972.4588134985943
      ]
    },
    "84_LVBus1978354_production": {
      "bus": "84_LVBus1978354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978355_consumption": {
      "bus": "84_LVBus1978355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2276.4927510288144,
        3225.8142530547957,
        2174.5792577639295
      ],
      "q_nom": [
        682.9478253086443,
        967.7442759164387,
        652.3737773291788
      ]
    },
    "84_LVBus1978355_production": {
      "bus": "84_LVBus1978355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978356_consumption": {
      "bus": "84_LVBus1978356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978356_production": {
      "bus": "84_LVBus1978356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978357_consumption": {
      "bus": "84_LVBus1978357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1817.5246488190473,
        1567.067979000807,
        1507.4323944521516
      ],
      "q_nom": [
        545.2573946457142,
        470.1203937002421,
        452.2297183356455
      ]
    },
    "84_LVBus1978357_production": {
      "bus": "84_LVBus1978357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978358_consumption": {
      "bus": "84_LVBus1978358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1340.194356154406
      ],
      "q_nom": [
        0.0,
        0.0,
        402.0583068463218
      ]
    },
    "84_LVBus1978358_production": {
      "bus": "84_LVBus1978358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978359_consumption": {
      "bus": "84_LVBus1978359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4691.812925429539,
        0.0,
        2098.063637723648
      ],
      "q_nom": [
        1407.5438776288618,
        0.0,
        629.4190913170943
      ]
    },
    "84_LVBus1978359_production": {
      "bus": "84_LVBus1978359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978360_consumption": {
      "bus": "84_LVBus1978360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6715.461984392264
      ],
      "q_nom": [
        0.0,
        0.0,
        2014.6385953176791
      ]
    },
    "84_LVBus1978360_production": {
      "bus": "84_LVBus1978360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978361_consumption": {
      "bus": "84_LVBus1978361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3372.5195880248184,
        1579.6580233531301,
        1118.9891087339768
      ],
      "q_nom": [
        1011.7558764074455,
        473.89740700593904,
        335.696732620193
      ]
    },
    "84_LVBus1978361_production": {
      "bus": "84_LVBus1978361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978345_consumption": {
      "bus": "84_LVBus1978345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7287.152626893776,
        0.0
      ],
      "q_nom": [
        0.0,
        2186.145788068133,
        0.0
      ]
    },
    "84_LVBus1978345_production": {
      "bus": "84_LVBus1978345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978346_consumption": {
      "bus": "84_LVBus1978346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1826.139742108729,
        0.0
      ],
      "q_nom": [
        0.0,
        547.8419226326187,
        0.0
      ]
    },
    "84_LVBus1978346_production": {
      "bus": "84_LVBus1978346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978347_consumption": {
      "bus": "84_LVBus1978347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2429.51063236452,
        0.0,
        2310.673606572984
      ],
      "q_nom": [
        728.853189709356,
        0.0,
        693.2020819718953
      ]
    },
    "84_LVBus1978347_production": {
      "bus": "84_LVBus1978347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978667_consumption": {
      "bus": "84_LVBus1978667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978667_production": {
      "bus": "84_LVBus1978667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978668_consumption": {
      "bus": "84_LVBus1978668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2722.801803289394
      ],
      "q_nom": [
        0.0,
        0.0,
        816.8405409868182
      ]
    },
    "84_LVBus1978668_production": {
      "bus": "84_LVBus1978668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186026_consumption": {
      "bus": "84_LVBus2186026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186026_production": {
      "bus": "84_LVBus2186026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186027_consumption": {
      "bus": "84_LVBus2186027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        379.73760731794346,
        2743.313527583356,
        379.73760731794346
      ],
      "q_nom": [
        113.92128219538303,
        822.9940582750068,
        113.92128219538303
      ]
    },
    "84_LVBus2186027_production": {
      "bus": "84_LVBus2186027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978665_consumption": {
      "bus": "84_LVBus1978665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22262.860218152615,
        22262.860218152615,
        22262.860218152615
      ],
      "q_nom": [
        6678.858065445785,
        6678.858065445785,
        6678.858065445785
      ]
    },
    "84_LVBus1978665_production": {
      "bus": "84_LVBus1978665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978662_consumption": {
      "bus": "84_LVBus1978662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4676.800050098049,
        11199.073231374452,
        5573.566242862853
      ],
      "q_nom": [
        1403.0400150294147,
        3359.7219694123355,
        1672.069872858856
      ]
    },
    "84_LVBus1978662_production": {
      "bus": "84_LVBus1978662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978663_consumption": {
      "bus": "84_LVBus1978663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2704.2345765784385,
        2704.2345765784385,
        2950.9796738333707
      ],
      "q_nom": [
        811.2703729735315,
        811.2703729735315,
        885.2939021500111
      ]
    },
    "84_LVBus1978663_production": {
      "bus": "84_LVBus1978663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126810_consumption": {
      "bus": "84_LVBus2126810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126810_production": {
      "bus": "84_LVBus2126810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126811_consumption": {
      "bus": "84_LVBus2126811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126811_production": {
      "bus": "84_LVBus2126811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126812_consumption": {
      "bus": "84_LVBus2126812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8301.023027446421,
        884.840989435722
      ],
      "q_nom": [
        0.0,
        2490.306908233926,
        265.4522968307166
      ]
    },
    "84_LVBus2126812_production": {
      "bus": "84_LVBus2126812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2134675_consumption": {
      "bus": "84_LVBus2134675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2766.3004686155737,
        11124.095870733152,
        6762.618415414247
      ],
      "q_nom": [
        829.890140584672,
        3337.2287612199457,
        2028.7855246242739
      ]
    },
    "84_LVBus2134675_production": {
      "bus": "84_LVBus2134675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126813_consumption": {
      "bus": "84_LVBus2126813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        342.2306019670918,
        342.2306019670918,
        342.2306019670918
      ],
      "q_nom": [
        102.66918059012754,
        102.66918059012754,
        102.66918059012754
      ]
    },
    "84_LVBus2126813_production": {
      "bus": "84_LVBus2126813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2052333_consumption": {
      "bus": "84_LVBus2052333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        833.5796916219599,
        0.0
      ],
      "q_nom": [
        0.0,
        250.07390748658796,
        0.0
      ]
    },
    "84_LVBus2052333_production": {
      "bus": "84_LVBus2052333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2109044_consumption": {
      "bus": "84_LVBus2109044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2714.4045961832912,
        921.1355432666418,
        942.324519126402
      ],
      "q_nom": [
        814.3213788549873,
        276.34066297999254,
        282.6973557379206
      ]
    },
    "84_LVBus2109044_production": {
      "bus": "84_LVBus2109044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978660_consumption": {
      "bus": "84_LVBus1978660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978660_production": {
      "bus": "84_LVBus1978660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2170784_consumption": {
      "bus": "84_LVBus2170784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        542.744935766203,
        777.0371769217415
      ],
      "q_nom": [
        0.0,
        162.82348072986088,
        233.11115307652244
      ]
    },
    "84_LVBus2170784_production": {
      "bus": "84_LVBus2170784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176690_consumption": {
      "bus": "84_LVBus2176690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2436.119213713248,
        1657.1941233501814
      ],
      "q_nom": [
        0.0,
        730.8357641139744,
        497.1582370050544
      ]
    },
    "84_LVBus2176690_production": {
      "bus": "84_LVBus2176690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176691_consumption": {
      "bus": "84_LVBus2176691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        716.3514782397497,
        0.0
      ],
      "q_nom": [
        0.0,
        214.90544347192488,
        0.0
      ]
    },
    "84_LVBus2176691_production": {
      "bus": "84_LVBus2176691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176693_consumption": {
      "bus": "84_LVBus2176693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2715.009065284681,
        955.8545560588508,
        2253.835278574582
      ],
      "q_nom": [
        814.5027195854043,
        286.75636681765525,
        676.1505835723746
      ]
    },
    "84_LVBus2176693_production": {
      "bus": "84_LVBus2176693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176698_consumption": {
      "bus": "84_LVBus2176698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176698_production": {
      "bus": "84_LVBus2176698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176699_consumption": {
      "bus": "84_LVBus2176699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2878.188501035983,
        2878.188501035983,
        3919.6391276330814
      ],
      "q_nom": [
        863.4565503107948,
        863.4565503107948,
        1175.8917382899244
      ]
    },
    "84_LVBus2176699_production": {
      "bus": "84_LVBus2176699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176700_consumption": {
      "bus": "84_LVBus2176700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176700_production": {
      "bus": "84_LVBus2176700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176701_consumption": {
      "bus": "84_LVBus2176701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176701_production": {
      "bus": "84_LVBus2176701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176704_consumption": {
      "bus": "84_LVBus2176704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1009.0550449834111
      ],
      "q_nom": [
        0.0,
        0.0,
        302.7165134950233
      ]
    },
    "84_LVBus2176704_production": {
      "bus": "84_LVBus2176704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176702_consumption": {
      "bus": "84_LVBus2176702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        12279.46856979064,
        0.0
      ],
      "q_nom": [
        0.0,
        3683.8405709371923,
        0.0
      ]
    },
    "84_LVBus2176702_production": {
      "bus": "84_LVBus2176702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176703_consumption": {
      "bus": "84_LVBus2176703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3350.072423212176,
        3350.072423212176,
        13595.63474835365
      ],
      "q_nom": [
        1005.0217269636528,
        1005.0217269636528,
        4078.690424506095
      ]
    },
    "84_LVBus2176703_production": {
      "bus": "84_LVBus2176703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176694_consumption": {
      "bus": "84_LVBus2176694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        703.7334893092784,
        5068.469947206214,
        2769.662836720852
      ],
      "q_nom": [
        211.1200467927835,
        1520.5409841618641,
        830.8988510162555
      ]
    },
    "84_LVBus2176694_production": {
      "bus": "84_LVBus2176694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176695_consumption": {
      "bus": "84_LVBus2176695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        944.9144129519987,
        0.0
      ],
      "q_nom": [
        0.0,
        283.4743238855996,
        0.0
      ]
    },
    "84_LVBus2176695_production": {
      "bus": "84_LVBus2176695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176696_consumption": {
      "bus": "84_LVBus2176696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        461.89822320223334
      ],
      "q_nom": [
        0.0,
        0.0,
        138.56946696066998
      ]
    },
    "84_LVBus2176696_production": {
      "bus": "84_LVBus2176696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176697_consumption": {
      "bus": "84_LVBus2176697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1973.583958373155
      ],
      "q_nom": [
        0.0,
        0.0,
        592.0751875119464
      ]
    },
    "84_LVBus2176697_production": {
      "bus": "84_LVBus2176697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176692_consumption": {
      "bus": "84_LVBus2176692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4163.586533170285,
        0.0,
        0.0
      ],
      "q_nom": [
        1249.0759599510855,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176692_production": {
      "bus": "84_LVBus2176692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2176705_consumption": {
      "bus": "84_LVBus2176705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7219.824288892178
      ],
      "q_nom": [
        0.0,
        0.0,
        2165.9472866676533
      ]
    },
    "84_LVBus2176705_production": {
      "bus": "84_LVBus2176705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186450_consumption": {
      "bus": "84_LVBus2186450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1097.7657284153918,
        2221.4683716522063,
        1097.7657284153918
      ],
      "q_nom": [
        329.32971852461753,
        666.4405114956619,
        329.32971852461753
      ]
    },
    "84_LVBus2186450_production": {
      "bus": "84_LVBus2186450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186452_consumption": {
      "bus": "84_LVBus2186452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        877.8946298403981,
        411.4544828795547
      ],
      "q_nom": [
        0.0,
        263.3683889521194,
        123.4363448638664
      ]
    },
    "84_LVBus2186452_production": {
      "bus": "84_LVBus2186452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186453_consumption": {
      "bus": "84_LVBus2186453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186453_production": {
      "bus": "84_LVBus2186453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186454_consumption": {
      "bus": "84_LVBus2186454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        960.503075098761,
        0.0
      ],
      "q_nom": [
        0.0,
        288.1509225296283,
        0.0
      ]
    },
    "84_LVBus2186454_production": {
      "bus": "84_LVBus2186454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186455_consumption": {
      "bus": "84_LVBus2186455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186455_production": {
      "bus": "84_LVBus2186455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186456_consumption": {
      "bus": "84_LVBus2186456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2966.3282821601583,
        0.0,
        898.321200107392
      ],
      "q_nom": [
        889.8984846480474,
        0.0,
        269.4963600322176
      ]
    },
    "84_LVBus2186456_production": {
      "bus": "84_LVBus2186456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186457_consumption": {
      "bus": "84_LVBus2186457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2060.9950242340624,
        0.0
      ],
      "q_nom": [
        0.0,
        618.2985072702187,
        0.0
      ]
    },
    "84_LVBus2186457_production": {
      "bus": "84_LVBus2186457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186451_consumption": {
      "bus": "84_LVBus2186451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2090.33220901731,
        0.0
      ],
      "q_nom": [
        0.0,
        627.099662705193,
        0.0
      ]
    },
    "84_LVBus2186451_production": {
      "bus": "84_LVBus2186451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978557_consumption": {
      "bus": "84_LVBus1978557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978557_production": {
      "bus": "84_LVBus1978557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978555_consumption": {
      "bus": "84_LVBus1978555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978555_production": {
      "bus": "84_LVBus1978555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2267314_consumption": {
      "bus": "84_LVBus2267314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2267314_production": {
      "bus": "84_LVBus2267314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978553_consumption": {
      "bus": "84_LVBus1978553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978553_production": {
      "bus": "84_LVBus1978553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978578_consumption": {
      "bus": "84_LVBus1978578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978578_production": {
      "bus": "84_LVBus1978578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186695_consumption": {
      "bus": "84_LVBus2186695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
