    "84_LVBus2186695_production": {
      "bus": "84_LVBus2186695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225828_consumption": {
      "bus": "84_LVBus2225828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225828_production": {
      "bus": "84_LVBus2225828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186696_consumption": {
      "bus": "84_LVBus2186696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1150.0530439261324,
        0.0
      ],
      "q_nom": [
        0.0,
        345.0159131778397,
        0.0
      ]
    },
    "84_LVBus2186696_production": {
      "bus": "84_LVBus2186696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264710_consumption": {
      "bus": "84_LVBus2264710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264710_production": {
      "bus": "84_LVBus2264710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264711_consumption": {
      "bus": "84_LVBus2264711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1442.6666795164144,
        1719.6734404508259,
        1323.4944080065002
      ],
      "q_nom": [
        432.80000385492434,
        515.9020321352477,
        397.04832240195003
      ]
    },
    "84_LVBus2264711_production": {
      "bus": "84_LVBus2264711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264712_consumption": {
      "bus": "84_LVBus2264712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264712_production": {
      "bus": "84_LVBus2264712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186697_consumption": {
      "bus": "84_LVBus2186697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2186697_production": {
      "bus": "84_LVBus2186697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2191044_consumption": {
      "bus": "84_LVBus2191044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2191044_production": {
      "bus": "84_LVBus2191044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2201716_consumption": {
      "bus": "84_LVBus2201716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1126.0654247462776,
        1596.0834127995645,
        1090.5365962197095
      ],
      "q_nom": [
        337.8196274238833,
        478.82502383986935,
        327.16097886591285
      ]
    },
    "84_LVBus2201716_production": {
      "bus": "84_LVBus2201716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268178_consumption": {
      "bus": "84_LVBus2268178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268178_production": {
      "bus": "84_LVBus2268178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268179_consumption": {
      "bus": "84_LVBus2268179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268179_production": {
      "bus": "84_LVBus2268179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268180_consumption": {
      "bus": "84_LVBus2268180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268180_production": {
      "bus": "84_LVBus2268180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978574_consumption": {
      "bus": "84_LVBus1978574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978574_production": {
      "bus": "84_LVBus1978574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978575_consumption": {
      "bus": "84_LVBus1978575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        864.9738950355832,
        0.0,
        0.0
      ],
      "q_nom": [
        259.49216851067496,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978575_production": {
      "bus": "84_LVBus1978575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978576_consumption": {
      "bus": "84_LVBus1978576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978576_production": {
      "bus": "84_LVBus1978576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2042123_consumption": {
      "bus": "84_LVBus2042123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2602.4647499792163,
        0.0
      ],
      "q_nom": [
        0.0,
        780.7394249937648,
        0.0
      ]
    },
    "84_LVBus2042123_production": {
      "bus": "84_LVBus2042123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2042124_consumption": {
      "bus": "84_LVBus2042124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        360.14883059962676,
        0.0,
        0.0
      ],
      "q_nom": [
        108.04464917988803,
        0.0,
        0.0
      ]
    },
    "84_LVBus2042124_production": {
      "bus": "84_LVBus2042124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978570_consumption": {
      "bus": "84_LVBus1978570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        884.4463353325758,
        0.0
      ],
      "q_nom": [
        0.0,
        265.33390059977273,
        0.0
      ]
    },
    "84_LVBus1978570_production": {
      "bus": "84_LVBus1978570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978571_consumption": {
      "bus": "84_LVBus1978571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978571_production": {
      "bus": "84_LVBus1978571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978572_consumption": {
      "bus": "84_LVBus1978572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978572_production": {
      "bus": "84_LVBus1978572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2067137_consumption": {
      "bus": "84_LVBus2067137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2067137_production": {
      "bus": "84_LVBus2067137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2147815_consumption": {
      "bus": "84_LVBus2147815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2147815_production": {
      "bus": "84_LVBus2147815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2235178_consumption": {
      "bus": "84_LVBus2235178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2235178_production": {
      "bus": "84_LVBus2235178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047263_consumption": {
      "bus": "84_LVBus2047263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047263_production": {
      "bus": "84_LVBus2047263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047264_consumption": {
      "bus": "84_LVBus2047264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047264_production": {
      "bus": "84_LVBus2047264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047265_consumption": {
      "bus": "84_LVBus2047265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        278.739970799791,
        1201.772629632102,
        0.0
      ],
      "q_nom": [
        83.6219912399373,
        360.5317888896306,
        0.0
      ]
    },
    "84_LVBus2047265_production": {
      "bus": "84_LVBus2047265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143492_consumption": {
      "bus": "84_LVBus2143492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143492_production": {
      "bus": "84_LVBus2143492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143493_consumption": {
      "bus": "84_LVBus2143493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143493_production": {
      "bus": "84_LVBus2143493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143494_consumption": {
      "bus": "84_LVBus2143494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2143494_production": {
      "bus": "84_LVBus2143494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978567_consumption": {
      "bus": "84_LVBus1978567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978567_production": {
      "bus": "84_LVBus1978567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978568_consumption": {
      "bus": "84_LVBus1978568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978568_production": {
      "bus": "84_LVBus1978568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233919_consumption": {
      "bus": "84_LVBus2233919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1091.0395141375334,
        681.4222689430236,
        715.9296233857049
      ],
      "q_nom": [
        327.31185424126,
        204.42668068290706,
        214.77888701571146
      ]
    },
    "84_LVBus2233919_production": {
      "bus": "84_LVBus2233919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233920_consumption": {
      "bus": "84_LVBus2233920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233920_production": {
      "bus": "84_LVBus2233920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233922_consumption": {
      "bus": "84_LVBus2233922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233922_production": {
      "bus": "84_LVBus2233922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233924_consumption": {
      "bus": "84_LVBus2233924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3149.1309911458166,
        0.0
      ],
      "q_nom": [
        0.0,
        944.739297343745,
        0.0
      ]
    },
    "84_LVBus2233924_production": {
      "bus": "84_LVBus2233924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233923_consumption": {
      "bus": "84_LVBus2233923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        678.5547006617393,
        0.0,
        1489.8072554606667
      ],
      "q_nom": [
        203.56641019852177,
        0.0,
        446.9421766382
      ]
    },
    "84_LVBus2233923_production": {
      "bus": "84_LVBus2233923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233925_consumption": {
      "bus": "84_LVBus2233925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4347.373494561277,
        1223.8333643160263,
        1957.4893359867524
      ],
      "q_nom": [
        1304.212048368383,
        367.1500092948079,
        587.2468007960257
      ]
    },
    "84_LVBus2233925_production": {
      "bus": "84_LVBus2233925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237066_consumption": {
      "bus": "84_LVBus2237066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4643.556371852171
      ],
      "q_nom": [
        0.0,
        0.0,
        1393.0669115556511
      ]
    },
    "84_LVBus2237066_production": {
      "bus": "84_LVBus2237066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237067_consumption": {
      "bus": "84_LVBus2237067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3571.6656824356946,
        0.0,
        0.0
      ],
      "q_nom": [
        1071.4997047307083,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237067_production": {
      "bus": "84_LVBus2237067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237069_consumption": {
      "bus": "84_LVBus2237069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237069_production": {
      "bus": "84_LVBus2237069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260379_consumption": {
      "bus": "84_LVBus2260379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260379_production": {
      "bus": "84_LVBus2260379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260380_consumption": {
      "bus": "84_LVBus2260380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260380_production": {
      "bus": "84_LVBus2260380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268357_consumption": {
      "bus": "84_LVBus2268357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268357_production": {
      "bus": "84_LVBus2268357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268358_consumption": {
      "bus": "84_LVBus2268358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1525.170138196845,
        0.0,
        0.0
      ],
      "q_nom": [
        457.5510414590535,
        0.0,
        0.0
      ]
    },
    "84_LVBus2268358_production": {
      "bus": "84_LVBus2268358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2237068_consumption": {
      "bus": "84_LVBus2237068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1641.1594542174412,
        0.0
      ],
      "q_nom": [
        0.0,
        492.34783626523233,
        0.0
      ]
    },
    "84_LVBus2237068_production": {
      "bus": "84_LVBus2237068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244438_consumption": {
      "bus": "84_LVBus2244438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244438_production": {
      "bus": "84_LVBus2244438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244439_consumption": {
      "bus": "84_LVBus2244439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2084.218907145564
      ],
      "q_nom": [
        0.0,
        0.0,
        625.2656721436692
      ]
    },
    "84_LVBus2244439_production": {
      "bus": "84_LVBus2244439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244440_consumption": {
      "bus": "84_LVBus2244440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244440_production": {
      "bus": "84_LVBus2244440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244441_consumption": {
      "bus": "84_LVBus2244441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244441_production": {
      "bus": "84_LVBus2244441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233921_consumption": {
      "bus": "84_LVBus2233921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6557.933153118794,
        0.0,
        5833.148507287177
      ],
      "q_nom": [
        1967.379945935638,
        0.0,
        1749.9445521861533
      ]
    },
    "84_LVBus2233921_production": {
      "bus": "84_LVBus2233921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978561_consumption": {
      "bus": "84_LVBus1978561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7988.801250893993,
        0.0
      ],
      "q_nom": [
        0.0,
        2396.6403752681977,
        0.0
      ]
    },
    "84_LVBus1978561_production": {
      "bus": "84_LVBus1978561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978562_consumption": {
      "bus": "84_LVBus1978562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2882.519804334986,
        3316.3093968933467
      ],
      "q_nom": [
        0.0,
        864.7559413004958,
        994.892819068004
      ]
    },
    "84_LVBus1978562_production": {
      "bus": "84_LVBus1978562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978563_consumption": {
      "bus": "84_LVBus1978563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        374.95453207710057,
        0.0,
        5056.319656614541
      ],
      "q_nom": [
        112.48635962313017,
        0.0,
        1516.8958969843623
      ]
    },
    "84_LVBus1978563_production": {
      "bus": "84_LVBus1978563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978564_consumption": {
      "bus": "84_LVBus1978564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4190.297766363192,
        7270.068123035118,
        0.0
      ],
      "q_nom": [
        1257.0893299089576,
        2181.0204369105354,
        0.0
      ]
    },
    "84_LVBus1978564_production": {
      "bus": "84_LVBus1978564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978565_consumption": {
      "bus": "84_LVBus1978565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1229.3569700466376,
        884.7184168653838,
        873.5344826331918
      ],
      "q_nom": [
        368.8070910139913,
        265.4155250596151,
        262.0603447899575
      ]
    },
    "84_LVBus1978565_production": {
      "bus": "84_LVBus1978565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978559_consumption": {
      "bus": "84_LVBus1978559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3647.9524030389275,
        3647.9524030389275,
        4901.816461954582
      ],
      "q_nom": [
        1094.3857209116782,
        1094.3857209116782,
        1470.5449385863747
      ]
    },
    "84_LVBus1978559_production": {
      "bus": "84_LVBus1978559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118017_consumption": {
      "bus": "84_LVBus2118017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3042.7116596516375,
        0.0
      ],
      "q_nom": [
        0.0,
        912.8134978954912,
        0.0
      ]
    },
    "84_LVBus2118017_production": {
      "bus": "84_LVBus2118017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2170309_consumption": {
      "bus": "84_LVBus2170309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2170309_production": {
      "bus": "84_LVBus2170309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118018_consumption": {
      "bus": "84_LVBus2118018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1800.8390777897775,
        6510.894791662535
      ],
      "q_nom": [
        0.0,
        540.2517233369332,
        1953.2684374987602
      ]
    },
    "84_LVBus2118018_production": {
      "bus": "84_LVBus2118018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118021_consumption": {
      "bus": "84_LVBus2118021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118021_production": {
      "bus": "84_LVBus2118021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118025_consumption": {
      "bus": "84_LVBus2118025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118025_production": {
      "bus": "84_LVBus2118025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118027_consumption": {
      "bus": "84_LVBus2118027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118027_production": {
      "bus": "84_LVBus2118027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118028_consumption": {
      "bus": "84_LVBus2118028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118028_production": {
      "bus": "84_LVBus2118028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118029_consumption": {
      "bus": "84_LVBus2118029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118029_production": {
      "bus": "84_LVBus2118029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206859_consumption": {
      "bus": "84_LVBus2206859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206859_production": {
      "bus": "84_LVBus2206859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118026_consumption": {
      "bus": "84_LVBus2118026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4489.174757497253,
        0.0,
        0.0
      ],
      "q_nom": [
        1346.752427249176,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118026_production": {
      "bus": "84_LVBus2118026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2142469_consumption": {
      "bus": "84_LVBus2142469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2142469_production": {
      "bus": "84_LVBus2142469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2171084_consumption": {
      "bus": "84_LVBus2171084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2138.708985746899
      ],
      "q_nom": [
        0.0,
        0.0,
        641.6126957240697
      ]
    },
    "84_LVBus2171084_production": {
      "bus": "84_LVBus2171084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2171086_consumption": {
      "bus": "84_LVBus2171086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2171086_production": {
      "bus": "84_LVBus2171086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2171085_consumption": {
      "bus": "84_LVBus2171085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2171085_production": {
      "bus": "84_LVBus2171085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118022_consumption": {
      "bus": "84_LVBus2118022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        621.0083142562883,
        0.0
      ],
      "q_nom": [
        0.0,
        186.30249427688648,
        0.0
      ]
    },
    "84_LVBus2118022_production": {
      "bus": "84_LVBus2118022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118023_consumption": {
      "bus": "84_LVBus2118023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        946.1263621306587,
        1596.0028393458842,
        0.0
      ],
      "q_nom": [
        283.83790863919756,
        478.8008518037652,
        0.0
      ]
    },
    "84_LVBus2118023_production": {
      "bus": "84_LVBus2118023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118024_consumption": {
      "bus": "84_LVBus2118024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1764.4115684033877,
        0.0
      ],
      "q_nom": [
        0.0,
        529.3234705210162,
        0.0
      ]
    },
    "84_LVBus2118024_production": {
      "bus": "84_LVBus2118024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118019_consumption": {
      "bus": "84_LVBus2118019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2733.942067923437
      ],
      "q_nom": [
        0.0,
        0.0,
        820.1826203770312
      ]
    },
    "84_LVBus2118019_production": {
      "bus": "84_LVBus2118019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118020_consumption": {
      "bus": "84_LVBus2118020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1657.61567149009,
        0.0,
        696.2301644162453
      ],
      "q_nom": [
        497.28470144702703,
        0.0,
        208.8690493248736
      ]
    },
    "84_LVBus2118020_production": {
      "bus": "84_LVBus2118020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118016_consumption": {
      "bus": "84_LVBus2118016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2552.9004355715183,
        0.0,
        3235.4052447159106
      ],
      "q_nom": [
        765.8701306714555,
        0.0,
        970.6215734147731
      ]
    },
    "84_LVBus2118016_production": {
      "bus": "84_LVBus2118016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978474_consumption": {
      "bus": "84_LVBus1978474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        180.44734092018382,
        3600.7359693014278,
        2741.750916847651
      ],
      "q_nom": [
        54.13420227605514,
        1080.2207907904283,
        822.5252750542952
      ]
    },
    "84_LVBus1978474_production": {
      "bus": "84_LVBus1978474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978475_consumption": {
      "bus": "84_LVBus1978475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2917.8076227459683,
        2094.0812455492355
      ],
      "q_nom": [
        0.0,
        875.3422868237905,
        628.2243736647706
      ]
    },
    "84_LVBus1978475_production": {
      "bus": "84_LVBus1978475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978476_consumption": {
      "bus": "84_LVBus1978476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2481.107205863701,
        0.0,
        486.16929548082743
      ],
      "q_nom": [
        744.3321617591102,
        0.0,
        145.8507886442482
      ]
    },
    "84_LVBus1978476_production": {
      "bus": "84_LVBus1978476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978471_consumption": {
      "bus": "84_LVBus1978471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        195.27817399937447,
        0.0,
        5181.9894865027345
      ],
      "q_nom": [
        58.58345219981234,
        0.0,
        1554.5968459508204
      ]
    },
    "84_LVBus1978471_production": {
      "bus": "84_LVBus1978471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978472_consumption": {
      "bus": "84_LVBus1978472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        727.4944092181722,
        0.0,
        0.0
      ],
      "q_nom": [
        218.24832276545166,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978472_production": {
      "bus": "84_LVBus1978472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2094872_consumption": {
      "bus": "84_LVBus2094872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2094872_production": {
      "bus": "84_LVBus2094872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2094873_consumption": {
      "bus": "84_LVBus2094873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2902.2970067883343
      ],
      "q_nom": [
        0.0,
        0.0,
        870.6891020365002
      ]
    },
    "84_LVBus2094873_production": {
      "bus": "84_LVBus2094873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108818_consumption": {
      "bus": "84_LVBus2108818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4358.929644690839,
        3875.38282396794,
        3875.38282396794
      ],
      "q_nom": [
        1307.6788934072517,
        1162.614847190382,
        1162.614847190382
      ]
    },
    "84_LVBus2108818_production": {
      "bus": "84_LVBus2108818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108820_consumption": {
      "bus": "84_LVBus2108820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        822.2069916492848,
        0.0,
        583.2596942720321
      ],
      "q_nom": [
        246.66209749478543,
        0.0,
        174.97790828160961
      ]
    },
    "84_LVBus2108820_production": {
      "bus": "84_LVBus2108820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108821_consumption": {
      "bus": "84_LVBus2108821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1224.6645815535182,
        902.7884922022586,
        5414.14394909874
      ],
      "q_nom": [
        367.39937446605546,
        270.8365476606776,
        1624.243184729622
      ]
    },
    "84_LVBus2108821_production": {
      "bus": "84_LVBus2108821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2111711_consumption": {
      "bus": "84_LVBus2111711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1439.402863083509,
        0.0,
        0.0
      ],
      "q_nom": [
        431.8208589250527,
        0.0,
        0.0
      ]
    },
    "84_LVBus2111711_production": {
      "bus": "84_LVBus2111711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108819_consumption": {
      "bus": "84_LVBus2108819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2015.2026255019161,
        1521.1583106654082
      ],
      "q_nom": [
        0.0,
        604.5607876505749,
        456.3474931996224
      ]
    },
    "84_LVBus2108819_production": {
      "bus": "84_LVBus2108819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV002121_consumption": {
      "bus": "84_MVLV002121",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        62745.066638488934,
        62745.066638488934,
        62745.066638488934
      ],
      "q_nom": [
        18823.51999154668,
        18823.51999154668,
        18823.51999154668
      ]
    },
    "84_MVLV002121_production": {
      "bus": "84_MVLV002121",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV109920_consumption": {
      "bus": "84_MVLV109920",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV109920_production": {
      "bus": "84_MVLV109920",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV075034_consumption": {
      "bus": "84_MVLV075034",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        66370.32165955254,
        66370.32165955254,
        66370.32165955254
      ],
      "q_nom": [
        19911.09649786576,
        19911.09649786576,
        19911.09649786576
      ]
    },
    "84_MVLV075034_production": {
      "bus": "84_MVLV075034",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV056437_consumption": {
      "bus": "84_MVLV056437",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV056437_production": {
      "bus": "84_MVLV056437",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV083652_consumption": {
      "bus": "84_MVLV083652",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV083652_production": {
      "bus": "84_MVLV083652",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978658_consumption": {
      "bus": "84_LVBus1978658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1341.8522026807052,
        4191.320512164704,
        0.0
      ],
      "q_nom": [
        402.5556608042115,
        1257.3961536494112,
        0.0
      ]
    },
    "84_LVBus1978658_production": {
      "bus": "84_LVBus1978658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978648_consumption": {
      "bus": "84_LVBus1978648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        952.5659608745302,
        1444.4831825617107
      ],
      "q_nom": [
        0.0,
        285.76978826235904,
        433.3449547685132
      ]
    },
    "84_LVBus1978648_production": {
      "bus": "84_LVBus1978648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978649_consumption": {
      "bus": "84_LVBus1978649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1440.9412262655978,
        0.0,
        1607.8287160934697
      ],
      "q_nom": [
        432.2823678796793,
        0.0,
        482.34861482804087
      ]
    },
    "84_LVBus1978649_production": {
      "bus": "84_LVBus1978649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978650_consumption": {
      "bus": "84_LVBus1978650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1004.636635686171,
        0.0
      ],
      "q_nom": [
        0.0,
        301.39099070585127,
        0.0
      ]
    },
    "84_LVBus1978650_production": {
      "bus": "84_LVBus1978650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978651_consumption": {
      "bus": "84_LVBus1978651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3715.332302091152,
        0.0
      ],
      "q_nom": [
        0.0,
        1114.5996906273456,
        0.0
      ]
    },
    "84_LVBus1978651_production": {
      "bus": "84_LVBus1978651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978652_consumption": {
      "bus": "84_LVBus1978652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1109.8290855774853
      ],
      "q_nom": [
        0.0,
        0.0,
        332.9487256732456
      ]
    },
    "84_LVBus1978652_production": {
      "bus": "84_LVBus1978652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978653_consumption": {
      "bus": "84_LVBus1978653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        573.8206467102432,
        2242.6410994998614,
        1663.2748510065808
      ],
      "q_nom": [
        172.14619401307294,
        672.7923298499584,
        498.9824553019742
      ]
    },
    "84_LVBus1978653_production": {
      "bus": "84_LVBus1978653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978654_consumption": {
      "bus": "84_LVBus1978654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5291.849329197728,
        2720.7445626157937,
        0.0
      ],
      "q_nom": [
        1587.5547987593184,
        816.2233687847381,
        0.0
      ]
    },
    "84_LVBus1978654_production": {
      "bus": "84_LVBus1978654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978655_consumption": {
      "bus": "84_LVBus1978655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1961.7861442789763,
        4707.975327131709
      ],
      "q_nom": [
        0.0,
        588.5358432836929,
        1412.3925981395125
      ]
    },
    "84_LVBus1978655_production": {
      "bus": "84_LVBus1978655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978656_consumption": {
      "bus": "84_LVBus1978656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1661.164834050644,
        6759.01756453621,
        0.0
      ],
      "q_nom": [
        498.3494502151932,
        2027.7052693608628,
        0.0
      ]
    },
    "84_LVBus1978656_production": {
      "bus": "84_LVBus1978656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978634_consumption": {
      "bus": "84_LVBus1978634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2372.8157038360077
      ],
      "q_nom": [
        0.0,
        0.0,
        711.8447111508023
      ]
    },
    "84_LVBus1978634_production": {
      "bus": "84_LVBus1978634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978635_consumption": {
      "bus": "84_LVBus1978635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        399.23268519200457,
        0.0
      ],
      "q_nom": [
        0.0,
        119.76980555760136,
        0.0
      ]
    },
    "84_LVBus1978635_production": {
      "bus": "84_LVBus1978635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978644_consumption": {
      "bus": "84_LVBus1978644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1217.4015257568528,
        0.0,
        0.0
      ],
      "q_nom": [
        365.2204577270558,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978644_production": {
      "bus": "84_LVBus1978644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978645_consumption": {
      "bus": "84_LVBus1978645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        767.3308630853048,
        1242.0729220790001,
        1203.595902898994
      ],
      "q_nom": [
        230.19925892559144,
        372.6218766237,
        361.0787708696982
      ]
    },
    "84_LVBus1978645_production": {
      "bus": "84_LVBus1978645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978646_consumption": {
      "bus": "84_LVBus1978646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        815.8864182641202,
        5089.7673959369085
      ],
      "q_nom": [
        0.0,
        244.76592547923605,
        1526.9302187810724
      ]
    },
    "84_LVBus1978646_production": {
      "bus": "84_LVBus1978646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978636_consumption": {
      "bus": "84_LVBus1978636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        667.4449710860703
      ],
      "q_nom": [
        0.0,
        0.0,
        200.23349132582106
      ]
    },
    "84_LVBus1978636_production": {
      "bus": "84_LVBus1978636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978637_consumption": {
      "bus": "84_LVBus1978637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2832.3995357627664,
        2644.1984202341487,
        2644.1984202341487
      ],
      "q_nom": [
        849.7198607288299,
        793.2595260702445,
        793.2595260702445
      ]
    },
    "84_LVBus1978637_production": {
      "bus": "84_LVBus1978637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978638_consumption": {
      "bus": "84_LVBus1978638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2822.52892773047,
        1392.3759039318934,
        4596.53922145743
      ],
      "q_nom": [
        846.758678319141,
        417.712771179568,
        1378.961766437229
      ]
    },
    "84_LVBus1978638_production": {
      "bus": "84_LVBus1978638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978639_consumption": {
      "bus": "84_LVBus1978639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        492.57256932966294,
        0.0,
        6046.934531670107
      ],
      "q_nom": [
        147.77177079889887,
        0.0,
        1814.0803595010323
      ]
    },
    "84_LVBus1978639_production": {
      "bus": "84_LVBus1978639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978640_consumption": {
      "bus": "84_LVBus1978640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1400.7843507334107,
        1991.632963575991,
        0.0
      ],
      "q_nom": [
        420.23530522002324,
        597.4898890727973,
        0.0
      ]
    },
    "84_LVBus1978640_production": {
      "bus": "84_LVBus1978640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978641_consumption": {
      "bus": "84_LVBus1978641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        318.9689549070545,
        3841.3981915005584
      ],
      "q_nom": [
        0.0,
        95.69068647211635,
        1152.4194574501676
      ]
    },
    "84_LVBus1978641_production": {
      "bus": "84_LVBus1978641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978642_consumption": {
      "bus": "84_LVBus1978642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        515.4204886036658,
        0.0,
        0.0
      ],
      "q_nom": [
        154.62614658109973,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978642_production": {
      "bus": "84_LVBus1978642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978643_consumption": {
      "bus": "84_LVBus1978643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978643_production": {
      "bus": "84_LVBus1978643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978631_consumption": {
      "bus": "84_LVBus1978631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4734.148001619368
      ],
      "q_nom": [
        0.0,
        0.0,
        1420.2444004858105
      ]
    },
    "84_LVBus1978631_production": {
      "bus": "84_LVBus1978631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978632_consumption": {
      "bus": "84_LVBus1978632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1953.4102874490309,
        0.0,
        2174.3526075650925
      ],
      "q_nom": [
        586.0230862347092,
        0.0,
        652.3057822695278
      ]
    },
    "84_LVBus1978632_production": {
      "bus": "84_LVBus1978632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978629_consumption": {
      "bus": "84_LVBus1978629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6050.220984925752,
        1349.0852042375075,
        2149.930910552098
      ],
      "q_nom": [
        1815.0662954777256,
        404.7255612712522,
        644.9792731656294
      ]
    },
    "84_LVBus1978629_production": {
      "bus": "84_LVBus1978629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978620_consumption": {
      "bus": "84_LVBus1978620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978620_production": {
      "bus": "84_LVBus1978620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978621_consumption": {
      "bus": "84_LVBus1978621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978621_production": {
      "bus": "84_LVBus1978621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978622_consumption": {
      "bus": "84_LVBus1978622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5995.087983003802,
        7646.640854837561,
        323.5843964901023
      ],
      "q_nom": [
        1798.5263949011405,
        2293.992256451268,
        97.07531894703068
      ]
    },
    "84_LVBus1978622_production": {
      "bus": "84_LVBus1978622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978623_consumption": {
      "bus": "84_LVBus1978623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978623_production": {
      "bus": "84_LVBus1978623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978624_consumption": {
      "bus": "84_LVBus1978624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7198.635092787693,
        244.90300200229743,
        0.0
      ],
      "q_nom": [
        2159.590527836308,
        73.47090060068922,
        0.0
      ]
    },
    "84_LVBus1978624_production": {
      "bus": "84_LVBus1978624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978625_consumption": {
      "bus": "84_LVBus1978625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978625_production": {
      "bus": "84_LVBus1978625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978626_consumption": {
      "bus": "84_LVBus1978626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        852.2495006222688,
        2696.523707173102,
        2100.653941195393
      ],
      "q_nom": [
        255.67485018668063,
        808.9571121519306,
        630.1961823586179
      ]
    },
    "84_LVBus1978626_production": {
      "bus": "84_LVBus1978626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978627_consumption": {
      "bus": "84_LVBus1978627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        836.2741248350383,
        481.36526871910905
      ],
      "q_nom": [
        0.0,
        250.88223745051147,
        144.40958061573272
      ]
    },
    "84_LVBus1978627_production": {
      "bus": "84_LVBus1978627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978195_consumption": {
      "bus": "84_LVBus1978195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978195_production": {
      "bus": "84_LVBus1978195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166733_consumption": {
      "bus": "84_LVBus2166733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        565.6951044604646,
        0.0
      ],
      "q_nom": [
        0.0,
        169.70853133813935,
        0.0
      ]
    },
    "84_LVBus2166733_production": {
      "bus": "84_LVBus2166733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206077_consumption": {
      "bus": "84_LVBus2206077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206077_production": {
      "bus": "84_LVBus2206077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206079_consumption": {
      "bus": "84_LVBus2206079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206079_production": {
      "bus": "84_LVBus2206079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206080_consumption": {
      "bus": "84_LVBus2206080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206080_production": {
      "bus": "84_LVBus2206080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206078_consumption": {
      "bus": "84_LVBus2206078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2206078_production": {
      "bus": "84_LVBus2206078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978190_consumption": {
      "bus": "84_LVBus1978190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978190_production": {
      "bus": "84_LVBus1978190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978191_consumption": {
      "bus": "84_LVBus1978191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        766.7225424000881,
        0.0,
        1113.56818741817
      ],
      "q_nom": [
        230.0167627200264,
        0.0,
        334.070456225451
      ]
    },
    "84_LVBus1978191_production": {
      "bus": "84_LVBus1978191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978192_consumption": {
      "bus": "84_LVBus1978192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3449.8568506451866,
        0.0,
        866.1136067259014
      ],
      "q_nom": [
        1034.957055193556,
        0.0,
        259.8340820177704
      ]
    },
    "84_LVBus1978192_production": {
      "bus": "84_LVBus1978192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978193_consumption": {
      "bus": "84_LVBus1978193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1382.172946885014,
        0.0,
        2070.617169119369
      ],
      "q_nom": [
        414.6518840655042,
        0.0,
        621.1851507358107
      ]
    },
    "84_LVBus1978193_production": {
      "bus": "84_LVBus1978193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978183_consumption": {
      "bus": "84_LVBus1978183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1729.682009276592,
        0.0,
        0.0
      ],
      "q_nom": [
        518.9046027829776,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978183_production": {
      "bus": "84_LVBus1978183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978184_consumption": {
      "bus": "84_LVBus1978184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        763.3807348729348,
        4894.835098534261,
        2075.8968378041322
      ],
      "q_nom": [
        229.01422046188043,
        1468.4505295602783,
        622.7690513412397
      ]
    },
    "84_LVBus1978184_production": {
      "bus": "84_LVBus1978184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978185_consumption": {
      "bus": "84_LVBus1978185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5589.411321091192,
        0.0,
        0.0
      ],
      "q_nom": [
        1676.8233963273576,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978185_production": {
      "bus": "84_LVBus1978185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978186_consumption": {
      "bus": "84_LVBus1978186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1329.148698952025,
        0.0,
        979.2420254394908
      ],
      "q_nom": [
        398.7446096856075,
        0.0,
        293.7726076318472
      ]
    },
    "84_LVBus1978186_production": {
      "bus": "84_LVBus1978186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978187_consumption": {
      "bus": "84_LVBus1978187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978187_production": {
      "bus": "84_LVBus1978187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978188_consumption": {
      "bus": "84_LVBus1978188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        254.67834216810994,
        0.0
      ],
      "q_nom": [
        0.0,
        76.40350265043298,
        0.0
      ]
    },
    "84_LVBus1978188_production": {
      "bus": "84_LVBus1978188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978181_consumption": {
      "bus": "84_LVBus1978181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        304.4549461797679,
        0.0,
        0.0
      ],
      "q_nom": [
        91.33648385393036,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978181_production": {
      "bus": "84_LVBus1978181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050386_consumption": {
      "bus": "84_LVBus2050386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3429.036149111262,
        0.0
      ],
      "q_nom": [
        0.0,
        1028.7108447333785,
        0.0
      ]
    },
    "84_LVBus2050386_production": {
      "bus": "84_LVBus2050386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050387_consumption": {
      "bus": "84_LVBus2050387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1043.9712770723181,
        1242.490136565267
      ],
      "q_nom": [
        0.0,
        313.1913831216954,
        372.7470409695801
      ]
    },
    "84_LVBus2050387_production": {
      "bus": "84_LVBus2050387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050388_consumption": {
      "bus": "84_LVBus2050388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2497.7346047123774,
        0.0,
        2115.984714049933
      ],
      "q_nom": [
        749.3203814137132,
        0.0,
        634.7954142149798
      ]
    },
    "84_LVBus2050388_production": {
      "bus": "84_LVBus2050388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2105624_consumption": {
      "bus": "84_LVBus2105624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2994.8176209714106,
        635.9215639187964
      ],
      "q_nom": [
        0.0,
        898.4452862914231,
        190.77646917563894
      ]
    },
    "84_LVBus2105624_production": {
      "bus": "84_LVBus2105624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2105625_consumption": {
      "bus": "84_LVBus2105625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3178.0384719690337,
        3486.076122139761,
        0.0
      ],
      "q_nom": [
        953.41154159071,
        1045.8228366419282,
        0.0
      ]
    },
    "84_LVBus2105625_production": {
      "bus": "84_LVBus2105625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2105626_consumption": {
      "bus": "84_LVBus2105626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2695.327544905819,
        637.7311781771222
      ],
      "q_nom": [
        0.0,
        808.5982634717458,
        191.31935345313664
      ]
    },
    "84_LVBus2105626_production": {
      "bus": "84_LVBus2105626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2042147_consumption": {
      "bus": "84_LVBus2042147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6893.205626751521,
        0.0
      ],
      "q_nom": [
        0.0,
        2067.961688025456,
        0.0
      ]
    },
    "84_LVBus2042147_production": {
      "bus": "84_LVBus2042147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148560_consumption": {
      "bus": "84_LVBus2148560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6627.38486006168,
        0.0,
        417.2044373714031
      ],
      "q_nom": [
        1988.215458018504,
        0.0,
        125.16133121142093
      ]
    },
    "84_LVBus2148560_production": {
      "bus": "84_LVBus2148560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148561_consumption": {
      "bus": "84_LVBus2148561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148561_production": {
      "bus": "84_LVBus2148561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148562_consumption": {
      "bus": "84_LVBus2148562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148562_production": {
      "bus": "84_LVBus2148562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148564_consumption": {
      "bus": "84_LVBus2148564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148564_production": {
      "bus": "84_LVBus2148564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148565_consumption": {
      "bus": "84_LVBus2148565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148565_production": {
      "bus": "84_LVBus2148565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148563_consumption": {
      "bus": "84_LVBus2148563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148563_production": {
      "bus": "84_LVBus2148563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978179_consumption": {
      "bus": "84_LVBus1978179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1820.6763332811688,
        0.0,
        0.0
      ],
      "q_nom": [
        546.2028999843507,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978179_production": {
      "bus": "84_LVBus1978179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978172_consumption": {
      "bus": "84_LVBus1978172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978172_production": {
      "bus": "84_LVBus1978172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978173_consumption": {
      "bus": "84_LVBus1978173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2423.644897669241,
        656.6848565792703,
        1449.4297118409538
      ],
      "q_nom": [
        727.0934693007722,
        197.0054569737811,
        434.8289135522861
      ]
    },
    "84_LVBus1978173_production": {
      "bus": "84_LVBus1978173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978174_consumption": {
      "bus": "84_LVBus1978174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978174_production": {
      "bus": "84_LVBus1978174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978175_consumption": {
      "bus": "84_LVBus1978175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978175_production": {
      "bus": "84_LVBus1978175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978176_consumption": {
      "bus": "84_LVBus1978176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1729.9327918839406,
        0.0,
        2201.509740780322
      ],
      "q_nom": [
        518.9798375651822,
        0.0,
        660.4529222340965
      ]
    },
    "84_LVBus1978176_production": {
      "bus": "84_LVBus1978176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978177_consumption": {
      "bus": "84_LVBus1978177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2340.2606481650273,
        0.0,
        0.0
      ],
      "q_nom": [
        702.0781944495081,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978177_production": {
      "bus": "84_LVBus1978177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978170_consumption": {
      "bus": "84_LVBus1978170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2362.1994788013412,
        2103.8171604563195,
        2184.1493077451723
      ],
      "q_nom": [
        708.6598436404023,
        631.1451481368958,
        655.2447923235517
      ]
    },
    "84_LVBus1978170_production": {
      "bus": "84_LVBus1978170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175964_consumption": {
      "bus": "84_LVBus2175964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3287.905203549692,
        2071.649162727022
      ],
      "q_nom": [
        0.0,
        986.3715610649076,
        621.4947488181066
      ]
    },
    "84_LVBus2175964_production": {
      "bus": "84_LVBus2175964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175967_consumption": {
      "bus": "84_LVBus2175967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1060.7769056370196,
        1026.919407238209,
        1011.0976150848564
      ],
      "q_nom": [
        318.23307169110586,
        308.0758221714627,
        303.3292845254569
      ]
    },
    "84_LVBus2175967_production": {
      "bus": "84_LVBus2175967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175969_consumption": {
      "bus": "84_LVBus2175969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1470.846585342095,
        1619.75296200867,
        0.0
      ],
      "q_nom": [
        441.2539756026285,
        485.925888602601,
        0.0
      ]
    },
    "84_LVBus2175969_production": {
      "bus": "84_LVBus2175969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175970_consumption": {
      "bus": "84_LVBus2175970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2049.812061957288,
        4601.413792822327,
        0.0
      ],
      "q_nom": [
        614.9436185871863,
        1380.4241378466982,
        0.0
      ]
    },
    "84_LVBus2175970_production": {
      "bus": "84_LVBus2175970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175971_consumption": {
      "bus": "84_LVBus2175971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2378.5244300915856,
        2061.6010051997514,
        6712.129368934759
      ],
      "q_nom": [
        713.5573290274757,
        618.4803015599254,
        2013.6388106804277
      ]
    },
    "84_LVBus2175971_production": {
      "bus": "84_LVBus2175971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175966_consumption": {
      "bus": "84_LVBus2175966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175966_production": {
      "bus": "84_LVBus2175966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175965_consumption": {
      "bus": "84_LVBus2175965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.3062753466451,
        472.2920181529143,
        1354.2185851753675
      ],
      "q_nom": [
        133.59188260399353,
        141.68760544587428,
        406.26557555261024
      ]
    },
    "84_LVBus2175965_production": {
      "bus": "84_LVBus2175965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175968_consumption": {
      "bus": "84_LVBus2175968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175968_production": {
      "bus": "84_LVBus2175968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978159_consumption": {
      "bus": "84_LVBus1978159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14037.884421054156,
        14037.884421054156,
        16282.84989571793
      ],
      "q_nom": [
        4211.365326316247,
        4211.365326316247,
        4884.854968715379
      ]
    },
    "84_LVBus1978159_production": {
      "bus": "84_LVBus1978159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978160_consumption": {
      "bus": "84_LVBus1978160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978160_production": {
      "bus": "84_LVBus1978160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978161_consumption": {
      "bus": "84_LVBus1978161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3240.2104218346394,
        0.0
      ],
      "q_nom": [
        0.0,
        972.0631265503918,
        0.0
      ]
    },
    "84_LVBus1978161_production": {
      "bus": "84_LVBus1978161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978164_consumption": {
      "bus": "84_LVBus1978164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        606.1393989538982,
        0.0,
        2171.0889800505297
      ],
      "q_nom": [
        181.84181968616946,
        0.0,
        651.3266940151589
      ]
    },
    "84_LVBus1978164_production": {
      "bus": "84_LVBus1978164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978165_consumption": {
      "bus": "84_LVBus1978165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2820.8642935518037,
        0.0,
        0.0
      ],
      "q_nom": [
        846.2592880655411,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978165_production": {
      "bus": "84_LVBus1978165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978166_consumption": {
      "bus": "84_LVBus1978166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978166_production": {
      "bus": "84_LVBus1978166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978162_consumption": {
      "bus": "84_LVBus1978162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        573.7959385926966,
        0.0,
        4537.318220381332
      ],
      "q_nom": [
        172.138781577809,
        0.0,
        1361.1954661143996
      ]
    },
    "84_LVBus1978162_production": {
      "bus": "84_LVBus1978162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978163_consumption": {
      "bus": "84_LVBus1978163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1750.2509030236552,
        0.0
      ],
      "q_nom": [
        0.0,
        525.0752709070965,
        0.0
      ]
    },
    "84_LVBus1978163_production": {
      "bus": "84_LVBus1978163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978167_consumption": {
      "bus": "84_LVBus1978167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3406.5780684454317,
        0.0,
        0.0
      ],
      "q_nom": [
        1021.9734205336295,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978167_production": {
      "bus": "84_LVBus1978167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978168_consumption": {
      "bus": "84_LVBus1978168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3166.5229906301442,
        0.0
      ],
      "q_nom": [
        0.0,
        949.9568971890433,
        0.0
      ]
    },
    "84_LVBus1978168_production": {
      "bus": "84_LVBus1978168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978392_consumption": {
      "bus": "84_LVBus1978392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978392_production": {
      "bus": "84_LVBus1978392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978390_consumption": {
      "bus": "84_LVBus1978390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978390_production": {
      "bus": "84_LVBus1978390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978388_consumption": {
      "bus": "84_LVBus1978388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2166.9748360524018,
        3750.586097924715,
        1414.9252947663035
      ],
      "q_nom": [
        650.0924508157206,
        1125.1758293774144,
        424.47758842989106
      ]
    },
    "84_LVBus1978388_production": {
      "bus": "84_LVBus1978388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2147571_consumption": {
      "bus": "84_LVBus2147571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1632.9682030092029,
        4013.244422960038,
        3796.593409006103
      ],
      "q_nom": [
        489.8904609027608,
        1203.9733268880113,
        1138.9780227018307
      ]
    },
    "84_LVBus2147571_production": {
      "bus": "84_LVBus2147571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978386_consumption": {
      "bus": "84_LVBus1978386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978386_production": {
      "bus": "84_LVBus1978386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978383_consumption": {
      "bus": "84_LVBus1978383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978383_production": {
      "bus": "84_LVBus1978383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978384_consumption": {
      "bus": "84_LVBus1978384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978384_production": {
      "bus": "84_LVBus1978384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2055440_consumption": {
      "bus": "84_LVBus2055440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2055440_production": {
      "bus": "84_LVBus2055440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2055441_consumption": {
      "bus": "84_LVBus2055441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2055441_production": {
      "bus": "84_LVBus2055441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2161277_consumption": {
      "bus": "84_LVBus2161277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2161277_production": {
      "bus": "84_LVBus2161277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208696_consumption": {
      "bus": "84_LVBus2208696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20969.750224897212,
        6162.767308478909,
        9388.427122239758
      ],
      "q_nom": [
        6290.925067469164,
        1848.8301925436726,
        2816.5281366719273
      ]
    },
    "84_LVBus2208696_production": {
      "bus": "84_LVBus2208696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208697_consumption": {
      "bus": "84_LVBus2208697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208697_production": {
      "bus": "84_LVBus2208697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208698_consumption": {
      "bus": "84_LVBus2208698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1690.3705885481027,
        3389.1282894044507,
        1793.6997334450539
      ],
      "q_nom": [
        507.11117656443076,
        1016.7384868213352,
        538.1099200335161
      ]
    },
    "84_LVBus2208698_production": {
      "bus": "84_LVBus2208698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208699_consumption": {
      "bus": "84_LVBus2208699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2208699_production": {
      "bus": "84_LVBus2208699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978381_consumption": {
      "bus": "84_LVBus1978381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4922.31193457923,
        4507.208151572287,
        6013.0855685754295
      ],
      "q_nom": [
        1476.693580373769,
        1352.162445471686,
        1803.9256705726289
      ]
    },
    "84_LVBus1978381_production": {
      "bus": "84_LVBus1978381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978379_consumption": {
      "bus": "84_LVBus1978379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978379_production": {
      "bus": "84_LVBus1978379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978377_consumption": {
      "bus": "84_LVBus1978377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978377_production": {
      "bus": "84_LVBus1978377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978233_consumption": {
      "bus": "84_LVBus1978233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        818.9692590883698,
        0.0
      ],
      "q_nom": [
        0.0,
        245.69077772651093,
        0.0
      ]
    },
    "84_LVBus1978233_production": {
      "bus": "84_LVBus1978233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978231_consumption": {
      "bus": "84_LVBus1978231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        614.5053684231076,
        0.0
      ],
      "q_nom": [
        0.0,
        184.35161052693226,
        0.0
      ]
    },
    "84_LVBus1978231_production": {
      "bus": "84_LVBus1978231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978228_consumption": {
      "bus": "84_LVBus1978228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978228_production": {
      "bus": "84_LVBus1978228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978229_consumption": {
      "bus": "84_LVBus1978229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12069.209473506562,
        4385.693002835226,
        14598.569224895884
      ],
      "q_nom": [
        3620.7628420519686,
        1315.7079008505677,
        4379.570767468765
      ]
    },
    "84_LVBus1978229_production": {
      "bus": "84_LVBus1978229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978226_consumption": {
      "bus": "84_LVBus1978226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11313.032138813403,
        11313.032138813403,
        17312.231448386196
      ],
      "q_nom": [
        3393.909641644021,
        3393.909641644021,
        5193.6694345158585
      ]
    },
    "84_LVBus1978226_production": {
      "bus": "84_LVBus1978226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978440_consumption": {
      "bus": "84_LVBus1978440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3522.419262570789,
        1641.882909997378,
        0.0
      ],
      "q_nom": [
        1056.7257787712367,
        492.5648729992134,
        0.0
      ]
    },
    "84_LVBus1978440_production": {
      "bus": "84_LVBus1978440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978441_consumption": {
      "bus": "84_LVBus1978441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1054.341698430764,
        0.0,
        0.0
      ],
      "q_nom": [
        316.30250952922916,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978441_production": {
      "bus": "84_LVBus1978441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978442_consumption": {
      "bus": "84_LVBus1978442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978442_production": {
      "bus": "84_LVBus1978442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978443_consumption": {
      "bus": "84_LVBus1978443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        408.32926923057687,
        0.0
      ],
      "q_nom": [
        0.0,
        122.49878076917305,
        0.0
      ]
    },
    "84_LVBus1978443_production": {
      "bus": "84_LVBus1978443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978444_consumption": {
      "bus": "84_LVBus1978444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1692.6890326879163,
        0.0,
        1006.276814280456
      ],
      "q_nom": [
        507.8067098063749,
        0.0,
        301.8830442841368
      ]
    },
    "84_LVBus1978444_production": {
      "bus": "84_LVBus1978444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978445_consumption": {
      "bus": "84_LVBus1978445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1006.7946454434609,
        0.0,
        1124.4043915736295
      ],
      "q_nom": [
        302.03839363303825,
        0.0,
        337.3213174720888
      ]
    },
    "84_LVBus1978445_production": {
      "bus": "84_LVBus1978445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978446_consumption": {
      "bus": "84_LVBus1978446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978446_production": {
      "bus": "84_LVBus1978446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978447_consumption": {
      "bus": "84_LVBus1978447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978447_production": {
      "bus": "84_LVBus1978447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978438_consumption": {
      "bus": "84_LVBus1978438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2330.3928892512968,
        0.0
      ],
      "q_nom": [
        0.0,
        699.117866775389,
        0.0
      ]
    },
    "84_LVBus1978438_production": {
      "bus": "84_LVBus1978438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978436_consumption": {
      "bus": "84_LVBus1978436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978436_production": {
      "bus": "84_LVBus1978436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978434_consumption": {
      "bus": "84_LVBus1978434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978434_production": {
      "bus": "84_LVBus1978434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978427_consumption": {
      "bus": "84_LVBus1978427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978427_production": {
      "bus": "84_LVBus1978427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978429_consumption": {
      "bus": "84_LVBus1978429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2126.607410109441
      ],
      "q_nom": [
        0.0,
        0.0,
        637.9822230328323
      ]
    },
    "84_LVBus1978429_production": {
      "bus": "84_LVBus1978429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978430_consumption": {
      "bus": "84_LVBus1978430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978430_production": {
      "bus": "84_LVBus1978430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978431_consumption": {
      "bus": "84_LVBus1978431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1259.6219451233048,
        1644.354467826623,
        1522.6514287115247
      ],
      "q_nom": [
        377.88658353699145,
        493.30634034798686,
        456.7954286134574
      ]
    },
    "84_LVBus1978431_production": {
      "bus": "84_LVBus1978431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978432_consumption": {
      "bus": "84_LVBus1978432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        291.101650736468,
        0.0
      ],
      "q_nom": [
        0.0,
        87.33049522094039,
        0.0
      ]
    },
    "84_LVBus1978432_production": {
      "bus": "84_LVBus1978432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108717_consumption": {
      "bus": "84_LVBus2108717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1103.8737741877046,
        1781.7756298816598,
        653.1825171200139
      ],
      "q_nom": [
        331.1621322563114,
        534.5326889644979,
        195.95475513600417
      ]
    },
    "84_LVBus2108717_production": {
      "bus": "84_LVBus2108717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108714_consumption": {
      "bus": "84_LVBus2108714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3045.462873150101,
        0.0
      ],
      "q_nom": [
        0.0,
        913.6388619450303,
        0.0
      ]
    },
    "84_LVBus2108714_production": {
      "bus": "84_LVBus2108714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108715_consumption": {
      "bus": "84_LVBus2108715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108715_production": {
      "bus": "84_LVBus2108715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108716_consumption": {
      "bus": "84_LVBus2108716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1179.9723752219218,
        0.0,
        0.0
      ],
      "q_nom": [
        353.9917125665765,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108716_production": {
      "bus": "84_LVBus2108716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224881_consumption": {
      "bus": "84_LVBus2224881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224881_production": {
      "bus": "84_LVBus2224881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224882_consumption": {
      "bus": "84_LVBus2224882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2057.2171729966994,
        0.0,
        0.0
      ],
      "q_nom": [
        617.1651518990099,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224882_production": {
      "bus": "84_LVBus2224882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224883_consumption": {
      "bus": "84_LVBus2224883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        620.2375757537226,
        849.8669359522416,
        1407.3655047193645
      ],
      "q_nom": [
        186.07127272611677,
        254.9600807856725,
        422.20965141580933
      ]
    },
    "84_LVBus2224883_production": {
      "bus": "84_LVBus2224883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224884_consumption": {
      "bus": "84_LVBus2224884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        344.745599433968,
        569.881619338848,
        545.8229988963623
      ],
      "q_nom": [
        103.4236798301904,
        170.9644858016544,
        163.74689966890867
      ]
    },
    "84_LVBus2224884_production": {
      "bus": "84_LVBus2224884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978428_consumption": {
      "bus": "84_LVBus1978428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2057.3057044761363,
        2057.3057044761363,
        2057.3057044761363
      ],
      "q_nom": [
        617.1917113428409,
        617.1917113428409,
        617.1917113428409
      ]
    },
    "84_LVBus1978428_production": {
      "bus": "84_LVBus1978428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978425_consumption": {
      "bus": "84_LVBus1978425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1302.9899797288376,
        1979.232548856212,
        983.1443249485524
      ],
      "q_nom": [
        390.8969939186513,
        593.7697646568636,
        294.9432974845657
      ]
    },
    "84_LVBus1978425_production": {
      "bus": "84_LVBus1978425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978423_consumption": {
      "bus": "84_LVBus1978423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978423_production": {
      "bus": "84_LVBus1978423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978411_consumption": {
      "bus": "84_LVBus1978411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4304.9720644470435,
        0.0
      ],
      "q_nom": [
        0.0,
        1291.491619334113,
        0.0
      ]
    },
    "84_LVBus1978411_production": {
      "bus": "84_LVBus1978411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978412_consumption": {
      "bus": "84_LVBus1978412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978412_production": {
      "bus": "84_LVBus1978412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978413_consumption": {
      "bus": "84_LVBus1978413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        345.2562163292997,
        4487.5621986387,
        345.2562163292997
      ],
      "q_nom": [
        103.5768648987899,
        1346.2686595916098,
        103.5768648987899
      ]
    },
    "84_LVBus1978413_production": {
      "bus": "84_LVBus1978413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978414_consumption": {
      "bus": "84_LVBus1978414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978414_production": {
      "bus": "84_LVBus1978414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978415_consumption": {
      "bus": "84_LVBus1978415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        39.31468302481642
      ],
      "q_nom": [
        0.0,
        0.0,
        11.794404907444925
      ]
    },
    "84_LVBus1978415_production": {
      "bus": "84_LVBus1978415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978416_consumption": {
      "bus": "84_LVBus1978416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1013.1215095260775,
        0.0,
        3400.558057140003
      ],
      "q_nom": [
        303.9364528578232,
        0.0,
        1020.1674171420008
      ]
    },
    "84_LVBus1978416_production": {
      "bus": "84_LVBus1978416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978417_consumption": {
      "bus": "84_LVBus1978417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2216.3848395903833,
        0.0,
        1547.2176107196078
      ],
      "q_nom": [
        664.915451877115,
        0.0,
        464.1652832158823
      ]
    },
    "84_LVBus1978417_production": {
      "bus": "84_LVBus1978417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978418_consumption": {
      "bus": "84_LVBus1978418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4933.378109908892,
        7052.118313527316,
        6125.416234368163
      ],
      "q_nom": [
        1480.0134329726675,
        2115.6354940581946,
        1837.6248703104488
      ]
    },
    "84_LVBus1978418_production": {
      "bus": "84_LVBus1978418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2160986_consumption": {
      "bus": "84_LVBus2160986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4228.375510303687
      ],
      "q_nom": [
        0.0,
        0.0,
        1268.5126530911061
      ]
    },
    "84_LVBus2160986_production": {
      "bus": "84_LVBus2160986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2160988_consumption": {
      "bus": "84_LVBus2160988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2160988_production": {
      "bus": "84_LVBus2160988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2160989_consumption": {
      "bus": "84_LVBus2160989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2497.5453434277038,
        2497.5453434277038,
        3078.7929207610932
      ],
      "q_nom": [
        749.2636030283111,
        749.2636030283111,
        923.637876228328
      ]
    },
    "84_LVBus2160989_production": {
      "bus": "84_LVBus2160989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193340_consumption": {
      "bus": "84_LVBus2193340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193340_production": {
      "bus": "84_LVBus2193340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193341_consumption": {
      "bus": "84_LVBus2193341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        562.9323604914428,
        4534.721102065485,
        562.9323604914428
      ],
      "q_nom": [
        168.8797081474328,
        1360.4163306196454,
        168.8797081474328
      ]
    },
    "84_LVBus2193341_production": {
      "bus": "84_LVBus2193341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193342_consumption": {
      "bus": "84_LVBus2193342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2833.2740533922056,
        2833.2740533922056,
        2833.2740533922056
      ],
      "q_nom": [
        849.9822160176617,
        849.9822160176617,
        849.9822160176617
      ]
    },
    "84_LVBus2193342_production": {
      "bus": "84_LVBus2193342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2160987_consumption": {
      "bus": "84_LVBus2160987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        893.8634166756045,
        1604.9416698072791,
        0.0
      ],
      "q_nom": [
        268.15902500268135,
        481.4825009421837,
        0.0
      ]
    },
    "84_LVBus2160987_production": {
      "bus": "84_LVBus2160987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978419_consumption": {
      "bus": "84_LVBus1978419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3652.8675545356487
      ],
      "q_nom": [
        0.0,
        0.0,
        1095.8602663606946
      ]
    },
    "84_LVBus1978419_production": {
      "bus": "84_LVBus1978419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978420_consumption": {
      "bus": "84_LVBus1978420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2761.761271774359,
        0.0,
        0.0
      ],
      "q_nom": [
        828.5283815323077,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978420_production": {
      "bus": "84_LVBus1978420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978421_consumption": {
      "bus": "84_LVBus1978421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4418.244700158805,
        0.0,
        0.0
      ],
      "q_nom": [
        1325.4734100476414,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978421_production": {
      "bus": "84_LVBus1978421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978394_consumption": {
      "bus": "84_LVBus1978394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1881.5670261280904,
        0.0,
        0.0
      ],
      "q_nom": [
        564.4701078384271,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978394_production": {
      "bus": "84_LVBus1978394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978407_consumption": {
      "bus": "84_LVBus1978407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978407_production": {
      "bus": "84_LVBus1978407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978408_consumption": {
      "bus": "84_LVBus1978408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8482.886830700889,
        0.0,
        2923.5966363034045
      ],
      "q_nom": [
        2544.8660492102667,
        0.0,
        877.0789908910214
      ]
    },
    "84_LVBus1978408_production": {
      "bus": "84_LVBus1978408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978409_consumption": {
      "bus": "84_LVBus1978409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1209.1528128959126,
        2913.650356996071,
        0.0
      ],
      "q_nom": [
        362.74584386877376,
        874.0951070988212,
        0.0
      ]
    },
    "84_LVBus1978409_production": {
      "bus": "84_LVBus1978409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978395_consumption": {
      "bus": "84_LVBus1978395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978395_production": {
      "bus": "84_LVBus1978395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978396_consumption": {
      "bus": "84_LVBus1978396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978396_production": {
      "bus": "84_LVBus1978396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978397_consumption": {
      "bus": "84_LVBus1978397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        269.44564902378704,
        4878.22145451922,
        269.44564902378704
      ],
      "q_nom": [
        80.8336947071361,
        1463.466436355766,
        80.8336947071361
      ]
    },
    "84_LVBus1978397_production": {
      "bus": "84_LVBus1978397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978398_consumption": {
      "bus": "84_LVBus1978398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978398_production": {
      "bus": "84_LVBus1978398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978399_consumption": {
      "bus": "84_LVBus1978399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4072.778770585082,
        0.0,
        2451.027334740431
      ],
      "q_nom": [
        1221.8336311755245,
        0.0,
        735.3082004221293
      ]
    },
    "84_LVBus1978399_production": {
      "bus": "84_LVBus1978399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978400_consumption": {
      "bus": "84_LVBus1978400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1833.7321067676378,
        1983.0771965626,
        2089.201198933675
      ],
      "q_nom": [
        550.1196320302913,
        594.92315896878,
        626.7603596801025
      ]
    },
    "84_LVBus1978400_production": {
      "bus": "84_LVBus1978400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978401_consumption": {
      "bus": "84_LVBus1978401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4163.021238752361,
        4163.021238752361,
        4863.975023871653
      ],
      "q_nom": [
        1248.906371625708,
        1248.906371625708,
        1459.192507161496
      ]
    },
    "84_LVBus1978401_production": {
      "bus": "84_LVBus1978401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978402_consumption": {
      "bus": "84_LVBus1978402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978402_production": {
      "bus": "84_LVBus1978402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978403_consumption": {
      "bus": "84_LVBus1978403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3619.6020822544187,
        0.0,
        5492.517191012364
      ],
      "q_nom": [
        1085.8806246763256,
        0.0,
        1647.755157303709
      ]
    },
    "84_LVBus1978403_production": {
      "bus": "84_LVBus1978403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978404_consumption": {
      "bus": "84_LVBus1978404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        540.0052894370913,
        0.0
      ],
      "q_nom": [
        0.0,
        162.00158683112738,
        0.0
      ]
    },
    "84_LVBus1978404_production": {
      "bus": "84_LVBus1978404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978405_consumption": {
      "bus": "84_LVBus1978405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978405_production": {
      "bus": "84_LVBus1978405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978406_consumption": {
      "bus": "84_LVBus1978406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978406_production": {
      "bus": "84_LVBus1978406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228807_consumption": {
      "bus": "84_LVBus2228807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228807_production": {
      "bus": "84_LVBus2228807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228808_consumption": {
      "bus": "84_LVBus2228808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        937.8876704308643,
        1103.1511780689484,
        0.0
      ],
      "q_nom": [
        281.3663011292593,
        330.9453534206845,
        0.0
      ]
    },
    "84_LVBus2228808_production": {
      "bus": "84_LVBus2228808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228805_consumption": {
      "bus": "84_LVBus2228805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6332.685914926305,
        6131.067919714233,
        6131.067919714233
      ],
      "q_nom": [
        1899.8057744778912,
        1839.3203759142698,
        1839.3203759142698
      ]
    },
    "84_LVBus2228805_production": {
      "bus": "84_LVBus2228805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228806_consumption": {
      "bus": "84_LVBus2228806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228806_production": {
      "bus": "84_LVBus2228806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978509_consumption": {
      "bus": "84_LVBus1978509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978509_production": {
      "bus": "84_LVBus1978509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978510_consumption": {
      "bus": "84_LVBus1978510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6654.900396699176,
        9251.180850185747,
        20225.252260797835
      ],
      "q_nom": [
        1996.4701190097526,
        2775.354255055724,
        6067.57567823935
      ]
    },
    "84_LVBus1978510_production": {
      "bus": "84_LVBus1978510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978511_consumption": {
      "bus": "84_LVBus1978511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978511_production": {
      "bus": "84_LVBus1978511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978507_consumption": {
      "bus": "84_LVBus1978507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978507_production": {
      "bus": "84_LVBus1978507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978505_consumption": {
      "bus": "84_LVBus1978505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18456.135430306473,
        27688.99210283386,
        11950.727846869571
      ],
      "q_nom": [
        5536.840629091942,
        8306.697630850158,
        3585.218354060871
      ]
    },
    "84_LVBus1978505_production": {
      "bus": "84_LVBus1978505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978501_consumption": {
      "bus": "84_LVBus1978501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978501_production": {
      "bus": "84_LVBus1978501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978502_consumption": {
      "bus": "84_LVBus1978502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978502_production": {
      "bus": "84_LVBus1978502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978503_consumption": {
      "bus": "84_LVBus1978503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978503_production": {
      "bus": "84_LVBus1978503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV016056_consumption": {
      "bus": "84_MVLV016056",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        95323.19670395067,
        95323.19670395067,
        95323.19670395067
      ],
      "q_nom": [
        28596.9590111852,
        28596.9590111852,
        28596.9590111852
      ]
    },
    "84_MVLV016056_production": {
      "bus": "84_MVLV016056",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978690_consumption": {
      "bus": "84_LVBus1978690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2027.4408113972377,
        947.5083263322197,
        4672.9263869803635
      ],
      "q_nom": [
        608.2322434191713,
        284.2524978996659,
        1401.877916094109
      ]
    },
    "84_LVBus1978690_production": {
      "bus": "84_LVBus1978690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978691_consumption": {
      "bus": "84_LVBus1978691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1350.9654706407216,
        1350.9654706407216,
        6439.403736530261
      ],
      "q_nom": [
        405.2896411922165,
        405.2896411922165,
        1931.8211209590781
      ]
    },
    "84_LVBus1978691_production": {
      "bus": "84_LVBus1978691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978692_consumption": {
      "bus": "84_LVBus1978692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1914.273614308518,
        1914.273614308518,
        1914.273614308518
      ],
      "q_nom": [
        574.2820842925554,
        574.2820842925554,
        574.2820842925554
      ]
    },
    "84_LVBus1978692_production": {
      "bus": "84_LVBus1978692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978686_consumption": {
      "bus": "84_LVBus1978686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14238.172604398165,
        14109.801938804289,
        16669.332270707295
      ],
      "q_nom": [
        4271.45178131945,
        4232.940581641286,
        5000.799681212188
      ]
    },
    "84_LVBus1978686_production": {
      "bus": "84_LVBus1978686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978687_consumption": {
      "bus": "84_LVBus1978687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7803.0111664619,
        8249.479294715367,
        9790.87152303025
      ],
      "q_nom": [
        2340.90334993857,
        2474.84378841461,
        2937.2614569090747
      ]
    },
    "84_LVBus1978687_production": {
      "bus": "84_LVBus1978687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978688_consumption": {
      "bus": "84_LVBus1978688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8122.470410108362,
        1116.9134635702712
      ],
      "q_nom": [
        0.0,
        2436.7411230325083,
        335.07403907108136
      ]
    },
    "84_LVBus1978688_production": {
      "bus": "84_LVBus1978688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978684_consumption": {
      "bus": "84_LVBus1978684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3291.1680491121137,
        5064.833127006898,
        3291.1680491121137
      ],
      "q_nom": [
        987.3504147336341,
        1519.4499381020694,
        987.3504147336341
      ]
    },
    "84_LVBus1978684_production": {
      "bus": "84_LVBus1978684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978676_consumption": {
      "bus": "84_LVBus1978676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2242.300767371621,
        1863.025396822408,
        0.0
      ],
      "q_nom": [
        672.6902302114863,
        558.9076190467224,
        0.0
      ]
    },
    "84_LVBus1978676_production": {
      "bus": "84_LVBus1978676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978677_consumption": {
      "bus": "84_LVBus1978677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2403.0178620653173,
        5756.890686638757,
        0.0
      ],
      "q_nom": [
        720.9053586195952,
        1727.0672059916271,
        0.0
      ]
    },
    "84_LVBus1978677_production": {
      "bus": "84_LVBus1978677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978678_consumption": {
      "bus": "84_LVBus1978678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2198.8341736148222,
        0.0,
        1818.72804511449
      ],
      "q_nom": [
        659.6502520844466,
        0.0,
        545.6184135343469
      ]
    },
    "84_LVBus1978678_production": {
      "bus": "84_LVBus1978678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978679_consumption": {
      "bus": "84_LVBus1978679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6015.371140235069,
        6015.371140235069,
        6015.371140235069
      ],
      "q_nom": [
        1804.6113420705208,
        1804.6113420705208,
        1804.6113420705208
      ]
    },
    "84_LVBus1978679_production": {
      "bus": "84_LVBus1978679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978680_consumption": {
      "bus": "84_LVBus1978680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1562.214828383765,
        1562.214828383765,
        1562.214828383765
      ],
      "q_nom": [
        468.6644485151295,
        468.6644485151295,
        468.6644485151295
      ]
    },
    "84_LVBus1978680_production": {
      "bus": "84_LVBus1978680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978681_consumption": {
      "bus": "84_LVBus1978681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3067.677036056854,
        8540.359651129082,
        538.2343178441498
      ],
      "q_nom": [
        920.3031108170561,
        2562.1078953387246,
        161.47029535324495
      ]
    },
    "84_LVBus1978681_production": {
      "bus": "84_LVBus1978681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978682_consumption": {
      "bus": "84_LVBus1978682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1115.338622080995,
        973.4945157477939,
        1228.6994922828505
      ],
      "q_nom": [
        334.6015866242985,
        292.04835472433814,
        368.60984768485514
      ]
    },
    "84_LVBus1978682_production": {
      "bus": "84_LVBus1978682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978255_consumption": {
      "bus": "84_LVBus1978255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        555.6360744606824,
        0.0,
        0.0
      ],
      "q_nom": [
        166.6908223382047,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978255_production": {
      "bus": "84_LVBus1978255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978256_consumption": {
      "bus": "84_LVBus1978256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        527.833685349698,
        1147.5248571648285,
        0.0
      ],
      "q_nom": [
        158.3501056049094,
        344.25745714944856,
        0.0
      ]
    },
    "84_LVBus1978256_production": {
      "bus": "84_LVBus1978256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079412_consumption": {
      "bus": "84_LVBus2079412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079412_production": {
      "bus": "84_LVBus2079412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079413_consumption": {
      "bus": "84_LVBus2079413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079413_production": {
      "bus": "84_LVBus2079413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2144709_consumption": {
      "bus": "84_LVBus2144709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2144709_production": {
      "bus": "84_LVBus2144709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223285_consumption": {
      "bus": "84_LVBus2223285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223285_production": {
      "bus": "84_LVBus2223285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223286_consumption": {
      "bus": "84_LVBus2223286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223286_production": {
      "bus": "84_LVBus2223286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223287_consumption": {
      "bus": "84_LVBus2223287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223287_production": {
      "bus": "84_LVBus2223287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223289_consumption": {
      "bus": "84_LVBus2223289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223289_production": {
      "bus": "84_LVBus2223289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233312_consumption": {
      "bus": "84_LVBus2233312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233312_production": {
      "bus": "84_LVBus2233312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233313_consumption": {
      "bus": "84_LVBus2233313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233313_production": {
      "bus": "84_LVBus2233313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223288_consumption": {
      "bus": "84_LVBus2223288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223288_production": {
      "bus": "84_LVBus2223288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223290_consumption": {
      "bus": "84_LVBus2223290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2223290_production": {
      "bus": "84_LVBus2223290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079414_consumption": {
      "bus": "84_LVBus2079414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079414_production": {
      "bus": "84_LVBus2079414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079415_consumption": {
      "bus": "84_LVBus2079415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4743.529385963511,
        4226.79981442209,
        4210.147118625788
      ],
      "q_nom": [
        1423.0588157890534,
        1268.039944326627,
        1263.0441355877363
      ]
    },
    "84_LVBus2079415_production": {
      "bus": "84_LVBus2079415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079416_consumption": {
      "bus": "84_LVBus2079416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2010.9264647118844,
        2010.9264647118844,
        2010.9264647118844
      ],
      "q_nom": [
        603.2779394135653,
        603.2779394135653,
        603.2779394135653
      ]
    },
    "84_LVBus2079416_production": {
      "bus": "84_LVBus2079416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079422_consumption": {
      "bus": "84_LVBus2079422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079422_production": {
      "bus": "84_LVBus2079422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079423_consumption": {
      "bus": "84_LVBus2079423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2084.0559608103094,
        6572.377442771948,
        3361.2102212219474
      ],
      "q_nom": [
        625.2167882430928,
        1971.7132328315843,
        1008.3630663665842
      ]
    },
    "84_LVBus2079423_production": {
      "bus": "84_LVBus2079423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079424_consumption": {
      "bus": "84_LVBus2079424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5450.778164575014,
        0.0
      ],
      "q_nom": [
        0.0,
        1635.233449372504,
        0.0
      ]
    },
    "84_LVBus2079424_production": {
      "bus": "84_LVBus2079424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079417_consumption": {
      "bus": "84_LVBus2079417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1351.2582074342458,
        0.0,
        1116.8047151679607
      ],
      "q_nom": [
        405.37746223027375,
        0.0,
        335.0414145503882
      ]
    },
    "84_LVBus2079417_production": {
      "bus": "84_LVBus2079417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079418_consumption": {
      "bus": "84_LVBus2079418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2495.857645847072,
        1921.6623937420857,
        2497.147371008635
      ],
      "q_nom": [
        748.7572937541216,
        576.4987181226256,
        749.1442113025905
      ]
    },
    "84_LVBus2079418_production": {
      "bus": "84_LVBus2079418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079419_consumption": {
      "bus": "84_LVBus2079419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4144.36864573236,
        581.2138286133624,
        0.0
      ],
      "q_nom": [
        1243.310593719708,
        174.3641485840087,
        0.0
      ]
    },
    "84_LVBus2079419_production": {
      "bus": "84_LVBus2079419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079420_consumption": {
      "bus": "84_LVBus2079420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079420_production": {
      "bus": "84_LVBus2079420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079421_consumption": {
      "bus": "84_LVBus2079421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079421_production": {
      "bus": "84_LVBus2079421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978251_consumption": {
      "bus": "84_LVBus1978251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4745.984575125267
      ],
      "q_nom": [
        0.0,
        0.0,
        1423.79537253758
      ]
    },
    "84_LVBus1978251_production": {
      "bus": "84_LVBus1978251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978252_consumption": {
      "bus": "84_LVBus1978252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978252_production": {
      "bus": "84_LVBus1978252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978253_consumption": {
      "bus": "84_LVBus1978253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978253_production": {
      "bus": "84_LVBus1978253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062187_consumption": {
      "bus": "84_LVBus2062187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5832.79977457073,
        9245.455892886315,
        5832.79977457073
      ],
      "q_nom": [
        1749.839932371219,
        2773.6367678658944,
        1749.839932371219
      ]
    },
    "84_LVBus2062187_production": {
      "bus": "84_LVBus2062187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062188_consumption": {
      "bus": "84_LVBus2062188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        387.48484722724515,
        0.0,
        2887.668243083061
      ],
      "q_nom": [
        116.24545416817354,
        0.0,
        866.3004729249183
      ]
    },
    "84_LVBus2062188_production": {
      "bus": "84_LVBus2062188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062189_consumption": {
      "bus": "84_LVBus2062189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5926.74936484906,
        0.0
      ],
      "q_nom": [
        0.0,
        1778.024809454718,
        0.0
      ]
    },
    "84_LVBus2062189_production": {
      "bus": "84_LVBus2062189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062190_consumption": {
      "bus": "84_LVBus2062190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062190_production": {
      "bus": "84_LVBus2062190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169761_consumption": {
      "bus": "84_LVBus2169761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        990.6475271942084,
        0.0,
        0.0
      ],
      "q_nom": [
        297.19425815826247,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169761_production": {
      "bus": "84_LVBus2169761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169762_consumption": {
      "bus": "84_LVBus2169762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169762_production": {
      "bus": "84_LVBus2169762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169763_consumption": {
      "bus": "84_LVBus2169763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4333.716681938848,
        4345.170308932391,
        4419.729125990795
      ],
      "q_nom": [
        1300.1150045816541,
        1303.5510926797172,
        1325.9187377972385
      ]
    },
    "84_LVBus2169763_production": {
      "bus": "84_LVBus2169763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169766_consumption": {
      "bus": "84_LVBus2169766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4150.344414873184,
        0.0,
        1264.7585799532342
      ],
      "q_nom": [
        1245.1033244619553,
        0.0,
        379.42757398597024
      ]
    },
    "84_LVBus2169766_production": {
      "bus": "84_LVBus2169766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169764_consumption": {
      "bus": "84_LVBus2169764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15393.472322380221,
        15184.490013061426,
        15184.490013061426
      ],
      "q_nom": [
        4618.041696714066,
        4555.347003918428,
        4555.347003918428
      ]
    },
    "84_LVBus2169764_production": {
      "bus": "84_LVBus2169764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169765_consumption": {
      "bus": "84_LVBus2169765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1251.0141281787483,
        356.91650326256405
      ],
      "q_nom": [
        0.0,
        375.30423845362446,
        107.07495097876921
      ]
    },
    "84_LVBus2169765_production": {
      "bus": "84_LVBus2169765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060753_consumption": {
      "bus": "84_LVBus2060753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060753_production": {
      "bus": "84_LVBus2060753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060754_consumption": {
      "bus": "84_LVBus2060754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060754_production": {
      "bus": "84_LVBus2060754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2097045_consumption": {
      "bus": "84_LVBus2097045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        675.2256462601384,
        0.0
      ],
      "q_nom": [
        0.0,
        202.56769387804152,
        0.0
      ]
    },
    "84_LVBus2097045_production": {
      "bus": "84_LVBus2097045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2146952_consumption": {
      "bus": "84_LVBus2146952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2146952_production": {
      "bus": "84_LVBus2146952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166817_consumption": {
      "bus": "84_LVBus2166817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4745.350972158287,
        0.0,
        0.0
      ],
      "q_nom": [
        1423.605291647486,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166817_production": {
      "bus": "84_LVBus2166817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978248_consumption": {
      "bus": "84_LVBus1978248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978248_production": {
      "bus": "84_LVBus1978248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978249_consumption": {
      "bus": "84_LVBus1978249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978249_production": {
      "bus": "84_LVBus1978249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2113135_consumption": {
      "bus": "84_LVBus2113135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2113135_production": {
      "bus": "84_LVBus2113135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092053_consumption": {
      "bus": "84_LVBus2092053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092053_production": {
      "bus": "84_LVBus2092053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092054_consumption": {
      "bus": "84_LVBus2092054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2092054_production": {
      "bus": "84_LVBus2092054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978238_consumption": {
      "bus": "84_LVBus1978238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5271.368568765848,
        5271.368568765848,
        5458.395882352631
      ],
      "q_nom": [
        1581.4105706297544,
        1581.4105706297544,
        1637.5187647057892
      ]
    },
    "84_LVBus1978238_production": {
      "bus": "84_LVBus1978238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978239_consumption": {
      "bus": "84_LVBus1978239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3729.8810483595016,
        5907.638965555611,
        3729.8810483595016
      ],
      "q_nom": [
        1118.9643145078505,
        1772.2916896666834,
        1118.9643145078505
      ]
    },
    "84_LVBus1978239_production": {
      "bus": "84_LVBus1978239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978240_consumption": {
      "bus": "84_LVBus1978240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3547.143210426186,
        0.0
      ],
      "q_nom": [
        0.0,
        1064.1429631278559,
        0.0
      ]
    },
    "84_LVBus1978240_production": {
      "bus": "84_LVBus1978240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978241_consumption": {
      "bus": "84_LVBus1978241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5671.763778217846,
        5671.763778217846,
        5671.763778217846
      ],
      "q_nom": [
        1701.5291334653539,
        1701.5291334653539,
        1701.5291334653539
      ]
    },
    "84_LVBus1978241_production": {
      "bus": "84_LVBus1978241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978242_consumption": {
      "bus": "84_LVBus1978242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2163.432081162493,
        467.14933156688255,
        3831.418384964163
      ],
      "q_nom": [
        649.0296243487479,
        140.14479947006475,
        1149.425515489249
      ]
    },
    "84_LVBus1978242_production": {
      "bus": "84_LVBus1978242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978243_consumption": {
      "bus": "84_LVBus1978243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1200.5887568221842,
        426.7971298015478
      ],
      "q_nom": [
        0.0,
        360.17662704665526,
        128.03913894046434
      ]
    },
    "84_LVBus1978243_production": {
      "bus": "84_LVBus1978243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978244_consumption": {
      "bus": "84_LVBus1978244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978244_production": {
      "bus": "84_LVBus1978244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978245_consumption": {
      "bus": "84_LVBus1978245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978245_production": {
      "bus": "84_LVBus1978245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2023467_consumption": {
      "bus": "84_LVBus2023467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1382.1016453512125,
        1486.507354373144,
        5215.161634625357
      ],
      "q_nom": [
        414.6304936053637,
        445.95220631194314,
        1564.548490387607
      ]
    },
    "84_LVBus2023467_production": {
      "bus": "84_LVBus2023467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132451_consumption": {
      "bus": "84_LVBus2132451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5915.402608943276,
        0.0,
        0.0
      ],
      "q_nom": [
        1774.620782682983,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132451_production": {
      "bus": "84_LVBus2132451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978246_consumption": {
      "bus": "84_LVBus1978246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8152.456246748269,
        8152.456246748269,
        8152.456246748269
      ],
      "q_nom": [
        2445.7368740244806,
        2445.7368740244806,
        2445.7368740244806
      ]
    },
    "84_LVBus1978246_production": {
      "bus": "84_LVBus1978246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978235_consumption": {
      "bus": "84_LVBus1978235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        430.4918483019627
      ],
      "q_nom": [
        0.0,
        0.0,
        129.14755449058882
      ]
    },
    "84_LVBus1978235_production": {
      "bus": "84_LVBus1978235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978236_consumption": {
      "bus": "84_LVBus1978236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1505.1121741735574,
        1257.2093101993332
      ],
      "q_nom": [
        0.0,
        451.5336522520672,
        377.1627930598
      ]
    },
    "84_LVBus1978236_production": {
      "bus": "84_LVBus1978236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978468_consumption": {
      "bus": "84_LVBus1978468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2416.622157506944,
        2831.329566541919,
        1074.0227109821676
      ],
      "q_nom": [
        724.9866472520831,
        849.3988699625758,
        322.20681329465026
      ]
    },
    "84_LVBus1978468_production": {
      "bus": "84_LVBus1978468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978469_consumption": {
      "bus": "84_LVBus1978469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7098.975645320336,
        0.0
      ],
      "q_nom": [
        0.0,
        2129.692693596101,
        0.0
      ]
    },
    "84_LVBus1978469_production": {
      "bus": "84_LVBus1978469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978520_consumption": {
      "bus": "84_LVBus1978520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2762.339794101263,
        0.0,
        1761.324189021946
      ],
      "q_nom": [
        828.7019382303789,
        0.0,
        528.3972567065838
      ]
    },
    "84_LVBus1978520_production": {
      "bus": "84_LVBus1978520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978521_consumption": {
      "bus": "84_LVBus1978521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7286.0012150213015,
        7062.292858655211,
        7888.824205745869
      ],
      "q_nom": [
        2185.8003645063905,
        2118.687857596563,
        2366.6472617237605
      ]
    },
    "84_LVBus1978521_production": {
      "bus": "84_LVBus1978521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978517_consumption": {
      "bus": "84_LVBus1978517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        722.8298187876584,
        1767.0719381239792,
        2083.6898734949013
      ],
      "q_nom": [
        216.84894563629751,
        530.1215814371938,
        625.1069620484703
      ]
    },
    "84_LVBus1978517_production": {
      "bus": "84_LVBus1978517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978518_consumption": {
      "bus": "84_LVBus1978518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3823.9509031404214,
        4526.6918999968775,
        5928.509386040694
      ],
      "q_nom": [
        1147.1852709421264,
        1358.0075699990632,
        1778.552815812208
      ]
    },
    "84_LVBus1978518_production": {
      "bus": "84_LVBus1978518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978513_consumption": {
      "bus": "84_LVBus1978513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978513_production": {
      "bus": "84_LVBus1978513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978514_consumption": {
      "bus": "84_LVBus1978514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1040.841870685752,
        1252.7342103049705,
        1309.4197688165661
      ],
      "q_nom": [
        312.25256120572556,
        375.82026309149114,
        392.82593064496984
      ]
    },
    "84_LVBus1978514_production": {
      "bus": "84_LVBus1978514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978515_consumption": {
      "bus": "84_LVBus1978515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13808.660071367642,
        4744.027234283544,
        21068.206368512663
      ],
      "q_nom": [
        4142.598021410292,
        1423.2081702850633,
        6320.461910553799
      ]
    },
    "84_LVBus1978515_production": {
      "bus": "84_LVBus1978515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978674_consumption": {
      "bus": "84_LVBus1978674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3837.1929989964983,
        9248.667058430978,
        3837.1929989964983
      ],
      "q_nom": [
        1151.1578996989494,
        2774.600117529293,
        1151.1578996989494
      ]
    },
    "84_LVBus1978674_production": {
      "bus": "84_LVBus1978674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2112990_consumption": {
      "bus": "84_LVBus2112990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6378.735119979241,
        0.0,
        0.0
      ],
      "q_nom": [
        1913.6205359937721,
        0.0,
        0.0
      ]
    },
    "84_LVBus2112990_production": {
      "bus": "84_LVBus2112990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978672_consumption": {
      "bus": "84_LVBus1978672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978672_production": {
      "bus": "84_LVBus1978672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978670_consumption": {
      "bus": "84_LVBus1978670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2092.7194249212594
      ],
      "q_nom": [
        0.0,
        0.0,
        627.8158274763778
      ]
    },
    "84_LVBus1978670_production": {
      "bus": "84_LVBus1978670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978600_consumption": {
      "bus": "84_LVBus1978600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6055.8370506574,
        6583.367808682147,
        6055.8370506574
      ],
      "q_nom": [
        1816.75111519722,
        1975.0103426046442,
        1816.75111519722
      ]
    },
    "84_LVBus1978600_production": {
      "bus": "84_LVBus1978600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978601_consumption": {
      "bus": "84_LVBus1978601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1871.766118985051,
        0.0,
        0.0
      ],
      "q_nom": [
        561.5298356955153,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978601_production": {
      "bus": "84_LVBus1978601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978602_consumption": {
      "bus": "84_LVBus1978602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3738.055454869915,
        0.0
      ],
      "q_nom": [
        0.0,
        1121.4166364609746,
        0.0
      ]
    },
    "84_LVBus1978602_production": {
      "bus": "84_LVBus1978602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978608_consumption": {
      "bus": "84_LVBus1978608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3952.8430869118183,
        5523.152779052044,
        3952.8430869118183
      ],
      "q_nom": [
        1185.8529260735454,
        1656.9458337156132,
        1185.8529260735454
      ]
    },
    "84_LVBus1978608_production": {
      "bus": "84_LVBus1978608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978603_consumption": {
      "bus": "84_LVBus1978603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978603_production": {
      "bus": "84_LVBus1978603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978604_consumption": {
      "bus": "84_LVBus1978604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1585.2723024373722
      ],
      "q_nom": [
        0.0,
        0.0,
        475.58169073121167
      ]
    },
    "84_LVBus1978604_production": {
      "bus": "84_LVBus1978604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978605_consumption": {
      "bus": "84_LVBus1978605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2756.420887208381,
        3343.60258837256,
        0.0
      ],
      "q_nom": [
        826.9262661625143,
        1003.080776511768,
        0.0
      ]
    },
    "84_LVBus1978605_production": {
      "bus": "84_LVBus1978605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978607_consumption": {
      "bus": "84_LVBus1978607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978607_production": {
      "bus": "84_LVBus1978607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978606_consumption": {
      "bus": "84_LVBus1978606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2575.5413656488113,
        6234.540455176326,
        2173.2652124629617
      ],
      "q_nom": [
        772.6624096946433,
        1870.3621365528977,
        651.9795637388885
      ]
    },
    "84_LVBus1978606_production": {
      "bus": "84_LVBus1978606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978593_consumption": {
      "bus": "84_LVBus1978593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978593_production": {
      "bus": "84_LVBus1978593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978594_consumption": {
      "bus": "84_LVBus1978594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978594_production": {
      "bus": "84_LVBus1978594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978595_consumption": {
      "bus": "84_LVBus1978595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        534.8326376805294,
        654.6617764490211,
        704.3648500575468
      ],
      "q_nom": [
        160.44979130415882,
        196.3985329347063,
        211.30945501726404
      ]
    },
    "84_LVBus1978595_production": {
      "bus": "84_LVBus1978595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978596_consumption": {
      "bus": "84_LVBus1978596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        395.9118356465394,
        0.0,
        0.0
      ],
      "q_nom": [
        118.77355069396181,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978596_production": {
      "bus": "84_LVBus1978596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978597_consumption": {
      "bus": "84_LVBus1978597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        340.3723498501906
      ],
      "q_nom": [
        0.0,
        0.0,
        102.11170495505716
      ]
    },
    "84_LVBus1978597_production": {
      "bus": "84_LVBus1978597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978598_consumption": {
      "bus": "84_LVBus1978598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        537.592788773697,
        537.592788773697,
        1923.079361256811
      ],
      "q_nom": [
        161.27783663210909,
        161.27783663210909,
        576.9238083770432
      ]
    },
    "84_LVBus1978598_production": {
      "bus": "84_LVBus1978598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978580_consumption": {
      "bus": "84_LVBus1978580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978580_production": {
      "bus": "84_LVBus1978580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978581_consumption": {
      "bus": "84_LVBus1978581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        336.5539453154133,
        336.5539453154133,
        336.5539453154133
      ],
      "q_nom": [
        100.96618359462398,
        100.96618359462398,
        100.96618359462398
      ]
    },
    "84_LVBus1978581_production": {
      "bus": "84_LVBus1978581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978582_consumption": {
      "bus": "84_LVBus1978582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2122.0368453024157,
        1295.4384146983457,
        1006.8379379201392
      ],
      "q_nom": [
        636.6110535907247,
        388.6315244095037,
        302.0513813760418
      ]
    },
    "84_LVBus1978582_production": {
      "bus": "84_LVBus1978582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978583_consumption": {
      "bus": "84_LVBus1978583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4097.192206312367,
        0.0
      ],
      "q_nom": [
        0.0,
        1229.15766189371,
        0.0
      ]
    },
    "84_LVBus1978583_production": {
      "bus": "84_LVBus1978583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978584_consumption": {
      "bus": "84_LVBus1978584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2401.1985112120115
      ],
      "q_nom": [
        0.0,
        0.0,
        720.3595533636034
      ]
    },
    "84_LVBus1978584_production": {
      "bus": "84_LVBus1978584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978585_consumption": {
      "bus": "84_LVBus1978585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1452.1372209734259,
        0.0,
        0.0
      ],
      "q_nom": [
        435.6411662920278,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978585_production": {
      "bus": "84_LVBus1978585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978586_consumption": {
      "bus": "84_LVBus1978586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        865.3961698239851,
        0.0,
        0.0
      ],
      "q_nom": [
        259.61885094719554,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978586_production": {
      "bus": "84_LVBus1978586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978590_consumption": {
      "bus": "84_LVBus1978590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978590_production": {
      "bus": "84_LVBus1978590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978587_consumption": {
      "bus": "84_LVBus1978587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        988.5711968985795,
        1682.9379480321197,
        2554.886317359324
      ],
      "q_nom": [
        296.5713590695738,
        504.88138440963587,
        766.4658952077972
      ]
    },
    "84_LVBus1978587_production": {
      "bus": "84_LVBus1978587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978588_consumption": {
      "bus": "84_LVBus1978588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978588_production": {
      "bus": "84_LVBus1978588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978589_consumption": {
      "bus": "84_LVBus1978589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978589_production": {
      "bus": "84_LVBus1978589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978591_consumption": {
      "bus": "84_LVBus1978591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        665.1113511584955,
        2829.7814912430954,
        1428.1126202594746
      ],
      "q_nom": [
        199.53340534754864,
        848.9344473729286,
        428.4337860778424
      ]
    },
    "84_LVBus1978591_production": {
      "bus": "84_LVBus1978591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978294_consumption": {
      "bus": "84_LVBus1978294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5743.390366065899,
        0.0
      ],
      "q_nom": [
        0.0,
        1723.0171098197695,
        0.0
      ]
    },
    "84_LVBus1978294_production": {
      "bus": "84_LVBus1978294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978295_consumption": {
      "bus": "84_LVBus1978295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978295_production": {
      "bus": "84_LVBus1978295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978298_consumption": {
      "bus": "84_LVBus1978298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        58.68618891982764,
        58.68618891982764,
        58.68618891982764
      ],
      "q_nom": [
        17.605856675948292,
        17.605856675948292,
        17.605856675948292
      ]
    },
    "84_LVBus1978298_production": {
      "bus": "84_LVBus1978298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978299_consumption": {
      "bus": "84_LVBus1978299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4060.6648071023264,
        4060.6648071023264,
        6636.260241025912
      ],
      "q_nom": [
        1218.199442130698,
        1218.199442130698,
        1990.8780723077737
      ]
    },
    "84_LVBus1978299_production": {
      "bus": "84_LVBus1978299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978300_consumption": {
      "bus": "84_LVBus1978300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2252.393060783399,
        3341.814737114878,
        0.0
      ],
      "q_nom": [
        675.7179182350197,
        1002.5444211344634,
        0.0
      ]
    },
    "84_LVBus1978300_production": {
      "bus": "84_LVBus1978300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978296_consumption": {
      "bus": "84_LVBus1978296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2053.3608763093675,
        0.0,
        0.0
      ],
      "q_nom": [
        616.0082628928102,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978296_production": {
      "bus": "84_LVBus1978296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978297_consumption": {
      "bus": "84_LVBus1978297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978297_production": {
      "bus": "84_LVBus1978297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2145754_consumption": {
      "bus": "84_LVBus2145754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1263.1713932229866,
        1023.1310488982522
      ],
      "q_nom": [
        0.0,
        378.951417966896,
        306.93931466947566
      ]
    },
    "84_LVBus2145754_production": {
      "bus": "84_LVBus2145754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2145755_consumption": {
      "bus": "84_LVBus2145755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2375.158804892305,
        7058.860265457413,
        0.0
      ],
      "q_nom": [
        712.5476414676915,
        2117.658079637224,
        0.0
      ]
    },
    "84_LVBus2145755_production": {
      "bus": "84_LVBus2145755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2145756_consumption": {
      "bus": "84_LVBus2145756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        986.3624139992122,
        1444.2282838522053
      ],
      "q_nom": [
        0.0,
        295.90872419976364,
        433.2684851556616
      ]
    },
    "84_LVBus2145756_production": {
      "bus": "84_LVBus2145756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2145757_consumption": {
      "bus": "84_LVBus2145757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        911.8548332958366
      ],
      "q_nom": [
        0.0,
        0.0,
        273.55644998875096
      ]
    },
    "84_LVBus2145757_production": {
      "bus": "84_LVBus2145757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2168603_consumption": {
      "bus": "84_LVBus2168603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2168603_production": {
      "bus": "84_LVBus2168603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2168604_consumption": {
      "bus": "84_LVBus2168604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3256.1924111980143,
        2676.088288301146,
        6517.695624966138
      ],
      "q_nom": [
        976.8577233594042,
        802.8264864903438,
        1955.3086874898413
      ]
    },
    "84_LVBus2168604_production": {
      "bus": "84_LVBus2168604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2168605_consumption": {
      "bus": "84_LVBus2168605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7218.203152232746,
        1305.4297649484813
      ],
      "q_nom": [
        0.0,
        2165.4609456698236,
        391.62892948454436
      ]
    },
    "84_LVBus2168605_production": {
      "bus": "84_LVBus2168605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978286_consumption": {
      "bus": "84_LVBus1978286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        412.3538376921564
      ],
      "q_nom": [
        0.0,
        0.0,
        123.7061513076469
      ]
    },
    "84_LVBus1978286_production": {
      "bus": "84_LVBus1978286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978287_consumption": {
      "bus": "84_LVBus1978287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978287_production": {
      "bus": "84_LVBus1978287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978288_consumption": {
      "bus": "84_LVBus1978288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17085.754266642936,
        17085.754266642936,
        17085.754266642936
      ],
      "q_nom": [
        5125.72627999288,
        5125.72627999288,
        5125.72627999288
      ]
    },
    "84_LVBus1978288_production": {
      "bus": "84_LVBus1978288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978289_consumption": {
      "bus": "84_LVBus1978289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1260.0877609230977
      ],
      "q_nom": [
        0.0,
        0.0,
        378.0263282769293
      ]
    },
    "84_LVBus1978289_production": {
      "bus": "84_LVBus1978289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978292_consumption": {
      "bus": "84_LVBus1978292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        540.8891853411354,
        2245.9204532164586,
        1682.3685751955286
      ],
      "q_nom": [
        162.26675560234062,
        673.7761359649376,
        504.71057255865855
      ]
    },
    "84_LVBus1978292_production": {
      "bus": "84_LVBus1978292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978291_consumption": {
      "bus": "84_LVBus1978291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6629.06583490475,
        11307.806272753269,
        3043.4700981136543
      ],
      "q_nom": [
        1988.719750471425,
        3392.3418818259806,
        913.0410294340962
      ]
    },
    "84_LVBus1978291_production": {
      "bus": "84_LVBus1978291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978290_consumption": {
      "bus": "84_LVBus1978290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3258.2283361277673,
        3279.2925560059302,
        5526.88296550418
      ],
      "q_nom": [
        977.4685008383301,
        983.7877668017791,
        1658.064889651254
      ]
    },
    "84_LVBus1978290_production": {
      "bus": "84_LVBus1978290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV001102_consumption": {
      "bus": "84_MVLV001102",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV001102_production": {
      "bus": "84_MVLV001102",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978498_consumption": {
      "bus": "84_LVBus1978498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        504.81863254625404
      ],
      "q_nom": [
        0.0,
        0.0,
        151.4455897638762
      ]
    },
    "84_LVBus1978498_production": {
      "bus": "84_LVBus1978498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978499_consumption": {
      "bus": "84_LVBus1978499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3093.830712315757,
        2992.705569842071,
        5503.580706024004
      ],
      "q_nom": [
        928.149213694727,
        897.8116709526213,
        1651.0742118072012
      ]
    },
    "84_LVBus1978499_production": {
      "bus": "84_LVBus1978499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978491_consumption": {
      "bus": "84_LVBus1978491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978491_production": {
      "bus": "84_LVBus1978491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978492_consumption": {
      "bus": "84_LVBus1978492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1902.41437932193,
        439.81175284106894
      ],
      "q_nom": [
        0.0,
        570.7243137965789,
        131.94352585232068
      ]
    },
    "84_LVBus1978492_production": {
      "bus": "84_LVBus1978492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978493_consumption": {
      "bus": "84_LVBus1978493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978493_production": {
      "bus": "84_LVBus1978493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978494_consumption": {
      "bus": "84_LVBus1978494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        171.98540611695066,
        0.0,
        725.8362934709388
      ],
      "q_nom": [
        51.5956218350852,
        0.0,
        217.75088804128163
      ]
    },
    "84_LVBus1978494_production": {
      "bus": "84_LVBus1978494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978495_consumption": {
      "bus": "84_LVBus1978495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4018.4812290094437,
        15347.471853202163,
        5725.875285228856
      ],
      "q_nom": [
        1205.544368702833,
        4604.241555960649,
        1717.7625855686567
      ]
    },
    "84_LVBus1978495_production": {
      "bus": "84_LVBus1978495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978496_consumption": {
      "bus": "84_LVBus1978496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1981.2711022905569,
        2889.7243111997846,
        1229.9259933902795
      ],
      "q_nom": [
        594.3813306871671,
        866.9172933599353,
        368.97779801708384
      ]
    },
    "84_LVBus1978496_production": {
      "bus": "84_LVBus1978496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978484_consumption": {
      "bus": "84_LVBus1978484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1036.679467563481,
        821.5489012602044,
        0.0
      ],
      "q_nom": [
        311.0038402690443,
        246.4646703780613,
        0.0
      ]
    },
    "84_LVBus1978484_production": {
      "bus": "84_LVBus1978484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978485_consumption": {
      "bus": "84_LVBus1978485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5342.610039025806,
        5709.7726124800365,
        3765.793062240041
      ],
      "q_nom": [
        1602.7830117077417,
        1712.931783744011,
        1129.7379186720123
      ]
    },
    "84_LVBus1978485_production": {
      "bus": "84_LVBus1978485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978486_consumption": {
      "bus": "84_LVBus1978486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1847.833170086395,
        1847.833170086395,
        3581.6907539872764
      ],
      "q_nom": [
        554.3499510259185,
        554.3499510259185,
        1074.507226196183
      ]
    },
    "84_LVBus1978486_production": {
      "bus": "84_LVBus1978486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978487_consumption": {
      "bus": "84_LVBus1978487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1345.127338464847,
        1386.1930301231544,
        4190.555965509719
      ],
      "q_nom": [
        403.5382015394541,
        415.8579090369463,
        1257.1667896529154
      ]
    },
    "84_LVBus1978487_production": {
      "bus": "84_LVBus1978487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978488_consumption": {
      "bus": "84_LVBus1978488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1362.430017537105,
        0.0,
        0.0
      ],
      "q_nom": [
        408.7290052611315,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978488_production": {
      "bus": "84_LVBus1978488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978489_consumption": {
      "bus": "84_LVBus1978489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978489_production": {
      "bus": "84_LVBus1978489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978478_consumption": {
      "bus": "84_LVBus1978478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3502.2623684069304,
        0.0
      ],
      "q_nom": [
        0.0,
        1050.678710522079,
        0.0
      ]
    },
    "84_LVBus1978478_production": {
      "bus": "84_LVBus1978478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978479_consumption": {
      "bus": "84_LVBus1978479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1412.503367612768
      ],
      "q_nom": [
        0.0,
        0.0,
        423.7510102838304
      ]
    },
    "84_LVBus1978479_production": {
      "bus": "84_LVBus1978479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978481_consumption": {
      "bus": "84_LVBus1978481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978481_production": {
      "bus": "84_LVBus1978481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978482_consumption": {
      "bus": "84_LVBus1978482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3026.9111742198875,
        2498.1515545734624,
        2498.1515545734624
      ],
      "q_nom": [
        908.0733522659663,
        749.4454663720387,
        749.4454663720387
      ]
    },
    "84_LVBus1978482_production": {
      "bus": "84_LVBus1978482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978480_consumption": {
      "bus": "84_LVBus1978480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978480_production": {
      "bus": "84_LVBus1978480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978223_consumption": {
      "bus": "84_LVBus1978223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2160.180440414802,
        2349.931851586293,
        2517.803415595175
      ],
      "q_nom": [
        648.0541321244406,
        704.9795554758879,
        755.3410246785525
      ]
    },
    "84_LVBus1978223_production": {
      "bus": "84_LVBus1978223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978224_consumption": {
      "bus": "84_LVBus1978224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4960.292924791506,
        4670.638400184293,
        2309.8854454428897
      ],
      "q_nom": [
        1488.0878774374519,
        1401.1915200552878,
        692.9656336328669
      ]
    },
    "84_LVBus1978224_production": {
      "bus": "84_LVBus1978224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978219_consumption": {
      "bus": "84_LVBus1978219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1163.4697367791582,
        862.9404727421438
      ],
      "q_nom": [
        0.0,
        349.04092103374745,
        258.8821418226431
      ]
    },
    "84_LVBus1978219_production": {
      "bus": "84_LVBus1978219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978220_consumption": {
      "bus": "84_LVBus1978220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1496.8863205143368,
        361.608915645398,
        5240.972991713714
      ],
      "q_nom": [
        449.065896154301,
        108.48267469361939,
        1572.291897514114
      ]
    },
    "84_LVBus1978220_production": {
      "bus": "84_LVBus1978220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978221_consumption": {
      "bus": "84_LVBus1978221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1578.8154714000427,
        0.0,
        2665.3130292648575
      ],
      "q_nom": [
        473.6446414200128,
        0.0,
        799.5939087794573
      ]
    },
    "84_LVBus1978221_production": {
      "bus": "84_LVBus1978221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978284_consumption": {
      "bus": "84_LVBus1978284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978284_production": {
      "bus": "84_LVBus1978284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978282_consumption": {
      "bus": "84_LVBus1978282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978282_production": {
      "bus": "84_LVBus1978282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148828_consumption": {
      "bus": "84_LVBus2148828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2982.0531307683036,
        2982.0531307683036,
        2982.0531307683036
      ],
      "q_nom": [
        894.6159392304911,
        894.6159392304911,
        894.6159392304911
      ]
    },
    "84_LVBus2148828_production": {
      "bus": "84_LVBus2148828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148829_consumption": {
      "bus": "84_LVBus2148829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10621.109709081305,
        14725.071010093116,
        10621.109709081305
      ],
      "q_nom": [
        3186.3329127243915,
        4417.521303027935,
        3186.3329127243915
      ]
    },
    "84_LVBus2148829_production": {
      "bus": "84_LVBus2148829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978523_consumption": {
      "bus": "84_LVBus1978523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978523_production": {
      "bus": "84_LVBus1978523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978314_consumption": {
      "bus": "84_LVBus1978314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978314_production": {
      "bus": "84_LVBus1978314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234483_consumption": {
      "bus": "84_LVBus2234483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234483_production": {
      "bus": "84_LVBus2234483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234484_consumption": {
      "bus": "84_LVBus2234484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234484_production": {
      "bus": "84_LVBus2234484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234485_consumption": {
      "bus": "84_LVBus2234485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234485_production": {
      "bus": "84_LVBus2234485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234486_consumption": {
      "bus": "84_LVBus2234486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7410.4897378822125
      ],
      "q_nom": [
        0.0,
        0.0,
        2223.1469213646637
      ]
    },
    "84_LVBus2234486_production": {
      "bus": "84_LVBus2234486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234487_consumption": {
      "bus": "84_LVBus2234487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2816.7697831033965,
        0.0
      ],
      "q_nom": [
        0.0,
        845.0309349310189,
        0.0
      ]
    },
    "84_LVBus2234487_production": {
      "bus": "84_LVBus2234487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234488_consumption": {
      "bus": "84_LVBus2234488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1670.5952475172253,
        3989.2047779105387,
        1670.5952475172253
      ],
      "q_nom": [
        501.1785742551676,
        1196.7614333731615,
        501.1785742551676
      ]
    },
    "84_LVBus2234488_production": {
      "bus": "84_LVBus2234488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234489_consumption": {
      "bus": "84_LVBus2234489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        233.37156986754633,
        5334.406399689643
      ],
      "q_nom": [
        0.0,
        70.01147096026389,
        1600.3219199068928
      ]
    },
    "84_LVBus2234489_production": {
      "bus": "84_LVBus2234489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234493_consumption": {
      "bus": "84_LVBus2234493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1775.4678914930344,
        0.0,
        0.0
      ],
      "q_nom": [
        532.6403674479103,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234493_production": {
      "bus": "84_LVBus2234493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234495_consumption": {
      "bus": "84_LVBus2234495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234495_production": {
      "bus": "84_LVBus2234495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234496_consumption": {
      "bus": "84_LVBus2234496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234496_production": {
      "bus": "84_LVBus2234496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2249307_consumption": {
      "bus": "84_LVBus2249307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2249307_production": {
      "bus": "84_LVBus2249307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2257153_consumption": {
      "bus": "84_LVBus2257153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2257153_production": {
      "bus": "84_LVBus2257153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2264245_consumption": {
      "bus": "84_LVBus2264245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        565.0348382365291,
        677.4874985068,
        769.8204558033055
      ],
      "q_nom": [
        169.51045147095874,
        203.24624955203998,
        230.94613674099165
      ]
    },
    "84_LVBus2264245_production": {
      "bus": "84_LVBus2264245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2249309_consumption": {
      "bus": "84_LVBus2249309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2043.349964634876,
        0.0,
        700.4865185345335
      ],
      "q_nom": [
        613.0049893904628,
        0.0,
        210.14595556036005
      ]
    },
    "84_LVBus2249309_production": {
      "bus": "84_LVBus2249309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2249308_consumption": {
      "bus": "84_LVBus2249308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        230.81046147771792,
        8970.044887671207,
        0.0
      ],
      "q_nom": [
        69.24313844331537,
        2691.013466301362,
        0.0
      ]
    },
    "84_LVBus2249308_production": {
      "bus": "84_LVBus2249308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2258403_consumption": {
      "bus": "84_LVBus2258403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6772.3113596486755,
        0.0
      ],
      "q_nom": [
        0.0,
        2031.6934078946026,
        0.0
      ]
    },
    "84_LVBus2258403_production": {
      "bus": "84_LVBus2258403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234490_consumption": {
      "bus": "84_LVBus2234490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        534.8256525747925,
        745.3713333727202,
        0.0
      ],
      "q_nom": [
        160.44769577243773,
        223.61140001181604,
        0.0
      ]
    },
    "84_LVBus2234490_production": {
      "bus": "84_LVBus2234490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234491_consumption": {
      "bus": "84_LVBus2234491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        444.13945559788226
      ],
      "q_nom": [
        0.0,
        0.0,
        133.24183667936467
      ]
    },
    "84_LVBus2234491_production": {
      "bus": "84_LVBus2234491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234492_consumption": {
      "bus": "84_LVBus2234492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1010.6802746414907,
        0.0
      ],
      "q_nom": [
        0.0,
        303.20408239244716,
        0.0
      ]
    },
    "84_LVBus2234492_production": {
      "bus": "84_LVBus2234492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2234494_consumption": {
      "bus": "84_LVBus2234494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1173.4676491475168,
        831.4120084218094
      ],
      "q_nom": [
        0.0,
        352.04029474425505,
        249.42360252654282
      ]
    },
    "84_LVBus2234494_production": {
      "bus": "84_LVBus2234494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260908_consumption": {
      "bus": "84_LVBus2260908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        453.51391384078505,
        453.51391384078505,
        453.51391384078505
      ],
      "q_nom": [
        136.0541741522355,
        136.0541741522355,
        136.0541741522355
      ]
    },
    "84_LVBus2260908_production": {
      "bus": "84_LVBus2260908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2260909_consumption": {
      "bus": "84_LVBus2260909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4067.6468709851915,
        3087.540254646959,
        3677.434512303106
      ],
      "q_nom": [
        1220.2940612955574,
        926.2620763940877,
        1103.230353690932
      ]
    },
    "84_LVBus2260909_production": {
      "bus": "84_LVBus2260909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978312_consumption": {
      "bus": "84_LVBus1978312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23199.795468409953,
        18884.72317349958,
        31836.599514788628
      ],
      "q_nom": [
        6959.938640522986,
        5665.4169520498735,
        9550.979854436588
      ]
    },
    "84_LVBus1978312_production": {
      "bus": "84_LVBus1978312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978310_consumption": {
      "bus": "84_LVBus1978310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24420.268616524758,
        25019.06519146237,
        24872.055644404405
      ],
      "q_nom": [
        7326.080584957427,
        7505.719557438711,
        7461.616693321321
      ]
    },
    "84_LVBus1978310_production": {
      "bus": "84_LVBus1978310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978303_consumption": {
      "bus": "84_LVBus1978303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978303_production": {
      "bus": "84_LVBus1978303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978304_consumption": {
      "bus": "84_LVBus1978304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978304_production": {
      "bus": "84_LVBus1978304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978305_consumption": {
      "bus": "84_LVBus1978305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978305_production": {
      "bus": "84_LVBus1978305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2068577_consumption": {
      "bus": "84_LVBus2068577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2068577_production": {
      "bus": "84_LVBus2068577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2078132_consumption": {
      "bus": "84_LVBus2078132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2783.9035549547852,
        2131.0217610686964,
        697.331918616036
      ],
      "q_nom": [
        835.1710664864355,
        639.3065283206089,
        209.1995755848108
      ]
    },
    "84_LVBus2078132_production": {
      "bus": "84_LVBus2078132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2164917_consumption": {
      "bus": "84_LVBus2164917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2164917_production": {
      "bus": "84_LVBus2164917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2218520_consumption": {
      "bus": "84_LVBus2218520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3507.301105926111,
        6026.819146064221,
        4156.612022493999
      ],
      "q_nom": [
        1052.1903317778333,
        1808.0457438192664,
        1246.9836067481995
      ]
    },
    "84_LVBus2218520_production": {
      "bus": "84_LVBus2218520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2218521_consumption": {
      "bus": "84_LVBus2218521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4040.523411785659,
        0.0,
        0.0
      ],
      "q_nom": [
        1212.1570235356976,
        0.0,
        0.0
      ]
    },
    "84_LVBus2218521_production": {
      "bus": "84_LVBus2218521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2173497_consumption": {
      "bus": "84_LVBus2173497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2173497_production": {
      "bus": "84_LVBus2173497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2068578_consumption": {
      "bus": "84_LVBus2068578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1415.012402484561,
        1933.3265272446658,
        0.0
      ],
      "q_nom": [
        424.5037207453683,
        579.9979581733998,
        0.0
      ]
    },
    "84_LVBus2068578_production": {
      "bus": "84_LVBus2068578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978306_consumption": {
      "bus": "84_LVBus1978306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978306_production": {
      "bus": "84_LVBus1978306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978307_consumption": {
      "bus": "84_LVBus1978307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978307_production": {
      "bus": "84_LVBus1978307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978308_consumption": {
      "bus": "84_LVBus1978308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1034.2717115478445,
        1034.2717115478445,
        1034.2717115478445
      ],
      "q_nom": [
        310.28151346435334,
        310.28151346435334,
        310.28151346435334
      ]
    },
    "84_LVBus1978308_production": {
      "bus": "84_LVBus1978308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050427_consumption": {
      "bus": "84_LVBus2050427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050427_production": {
      "bus": "84_LVBus2050427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050428_consumption": {
      "bus": "84_LVBus2050428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1193.507054767311,
        2013.8171752467122,
        3178.574006120124
      ],
      "q_nom": [
        358.0521164301933,
        604.1451525740137,
        953.5722018360372
      ]
    },
    "84_LVBus2050428_production": {
      "bus": "84_LVBus2050428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2050429_consumption": {
      "bus": "84_LVBus2050429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3549.6851859215653,
        8487.194317955915,
        6042.979034282128
      ],
      "q_nom": [
        1064.9055557764696,
        2546.158295386774,
        1812.8937102846382
      ]
    },
    "84_LVBus2050429_production": {
      "bus": "84_LVBus2050429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2044451_consumption": {
      "bus": "84_LVBus2044451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5580.0539493315455,
        938.0492648705172,
        2926.194016799932
      ],
      "q_nom": [
        1674.0161847994636,
        281.41477946115515,
        877.8582050399796
      ]
    },
    "84_LVBus2044451_production": {
      "bus": "84_LVBus2044451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2044452_consumption": {
      "bus": "84_LVBus2044452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2044452_production": {
      "bus": "84_LVBus2044452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978205_consumption": {
      "bus": "84_LVBus1978205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        549.0298958117451,
        277.67792679140405
      ],
      "q_nom": [
        0.0,
        164.7089687435235,
        83.30337803742121
      ]
    },
    "84_LVBus1978205_production": {
      "bus": "84_LVBus1978205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978208_consumption": {
      "bus": "84_LVBus1978208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978208_production": {
      "bus": "84_LVBus1978208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978209_consumption": {
      "bus": "84_LVBus1978209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1351.0870856506533
      ],
      "q_nom": [
        0.0,
        0.0,
        405.32612569519597
      ]
    },
    "84_LVBus1978209_production": {
      "bus": "84_LVBus1978209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194701_consumption": {
      "bus": "84_LVBus2194701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194701_production": {
      "bus": "84_LVBus2194701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194702_consumption": {
      "bus": "84_LVBus2194702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2194702_production": {
      "bus": "84_LVBus2194702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978210_consumption": {
      "bus": "84_LVBus1978210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978210_production": {
      "bus": "84_LVBus1978210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978211_consumption": {
      "bus": "84_LVBus1978211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3746.0591599323284,
        818.595417095407
      ],
      "q_nom": [
        0.0,
        1123.8177479796984,
        245.5786251286221
      ]
    },
    "84_LVBus1978211_production": {
      "bus": "84_LVBus1978211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978214_consumption": {
      "bus": "84_LVBus1978214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5025.111449152683,
        1789.8072821093747,
        6775.613777349179
      ],
      "q_nom": [
        1507.533434745805,
        536.9421846328124,
        2032.6841332047536
      ]
    },
    "84_LVBus1978214_production": {
      "bus": "84_LVBus1978214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230017_consumption": {
      "bus": "84_LVBus2230017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230017_production": {
      "bus": "84_LVBus2230017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230018_consumption": {
      "bus": "84_LVBus2230018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        244.14531776399716
      ],
      "q_nom": [
        0.0,
        0.0,
        73.24359532919914
      ]
    },
    "84_LVBus2230018_production": {
      "bus": "84_LVBus2230018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230019_consumption": {
      "bus": "84_LVBus2230019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2426.0976536711764,
        2426.0976536711764,
        2426.0976536711764
      ],
      "q_nom": [
        727.829296101353,
        727.829296101353,
        727.829296101353
      ]
    },
    "84_LVBus2230019_production": {
      "bus": "84_LVBus2230019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230020_consumption": {
      "bus": "84_LVBus2230020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2230020_production": {
      "bus": "84_LVBus2230020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978212_consumption": {
      "bus": "84_LVBus1978212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        297.14062960679865,
        297.14062960679865,
        4216.236941106787
      ],
      "q_nom": [
        89.14218888203959,
        89.14218888203959,
        1264.871082332036
      ]
    },
    "84_LVBus1978212_production": {
      "bus": "84_LVBus1978212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978213_consumption": {
      "bus": "84_LVBus1978213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3948.7503624793167,
        2617.0665322573673,
        2617.0665322573673
      ],
      "q_nom": [
        1184.625108743795,
        785.1199596772102,
        785.1199596772102
      ]
    },
    "84_LVBus1978213_production": {
      "bus": "84_LVBus1978213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978215_consumption": {
      "bus": "84_LVBus1978215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1667.3190092108703,
        1320.9388516073025
      ],
      "q_nom": [
        0.0,
        500.19570276326107,
        396.28165548219073
      ]
    },
    "84_LVBus1978215_production": {
      "bus": "84_LVBus1978215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978216_consumption": {
      "bus": "84_LVBus1978216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.1839968218137,
        2050.213668449613,
        1081.6764480389568
      ],
      "q_nom": [
        311.1551990465441,
        615.0641005348839,
        324.502934411687
      ]
    },
    "84_LVBus1978216_production": {
      "bus": "84_LVBus1978216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978217_consumption": {
      "bus": "84_LVBus1978217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1061.2481359086912,
        0.0,
        6210.508956909573
      ],
      "q_nom": [
        318.37444077260733,
        0.0,
        1863.1526870728717
      ]
    },
    "84_LVBus1978217_production": {
      "bus": "84_LVBus1978217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978206_consumption": {
      "bus": "84_LVBus1978206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978206_production": {
      "bus": "84_LVBus1978206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978207_consumption": {
      "bus": "84_LVBus1978207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6322.361045671988,
        0.0
      ],
      "q_nom": [
        0.0,
        1896.7083137015964,
        0.0
      ]
    },
    "84_LVBus1978207_production": {
      "bus": "84_LVBus1978207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978203_consumption": {
      "bus": "84_LVBus1978203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2439.684327908316,
        0.0,
        0.0
      ],
      "q_nom": [
        731.9052983724947,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978203_production": {
      "bus": "84_LVBus1978203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978197_consumption": {
      "bus": "84_LVBus1978197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978197_production": {
      "bus": "84_LVBus1978197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978198_consumption": {
      "bus": "84_LVBus1978198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1151.9837729322437,
        0.0
      ],
      "q_nom": [
        0.0,
        345.5951318796731,
        0.0
      ]
    },
    "84_LVBus1978198_production": {
      "bus": "84_LVBus1978198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978199_consumption": {
      "bus": "84_LVBus1978199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1673.717073549301,
        0.0
      ],
      "q_nom": [
        0.0,
        502.1151220647903,
        0.0
      ]
    },
    "84_LVBus1978199_production": {
      "bus": "84_LVBus1978199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978200_consumption": {
      "bus": "84_LVBus1978200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4744.480724158854,
        2432.717854241899,
        3707.75159238657
      ],
      "q_nom": [
        1423.3442172476562,
        729.8153562725697,
        1112.325477715971
      ]
    },
    "84_LVBus1978200_production": {
      "bus": "84_LVBus1978200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978201_consumption": {
      "bus": "84_LVBus1978201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        974.0742463764329,
        0.0,
        1102.8025338715881
      ],
      "q_nom": [
        292.2222739129299,
        0.0,
        330.84076016147645
      ]
    },
    "84_LVBus1978201_production": {
      "bus": "84_LVBus1978201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978373_consumption": {
      "bus": "84_LVBus1978373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6265.514892652042,
        0.0,
        0.0
      ],
      "q_nom": [
        1879.6544677956126,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978373_production": {
      "bus": "84_LVBus1978373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247255_consumption": {
      "bus": "84_LVBus2247255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247255_production": {
      "bus": "84_LVBus2247255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247256_consumption": {
      "bus": "84_LVBus2247256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247256_production": {
      "bus": "84_LVBus2247256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247257_consumption": {
      "bus": "84_LVBus2247257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247257_production": {
      "bus": "84_LVBus2247257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247258_consumption": {
      "bus": "84_LVBus2247258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247258_production": {
      "bus": "84_LVBus2247258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247259_consumption": {
      "bus": "84_LVBus2247259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1322.3744096678795,
        1322.3744096678795,
        1322.3744096678795
      ],
      "q_nom": [
        396.71232290036386,
        396.71232290036386,
        396.71232290036386
      ]
    },
    "84_LVBus2247259_production": {
      "bus": "84_LVBus2247259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247260_consumption": {
      "bus": "84_LVBus2247260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247260_production": {
      "bus": "84_LVBus2247260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247261_consumption": {
      "bus": "84_LVBus2247261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35569.48958849803,
        35569.48958849803,
        35569.48958849803
      ],
      "q_nom": [
        10670.846876549409,
        10670.846876549409,
        10670.846876549409
      ]
    },
    "84_LVBus2247261_production": {
      "bus": "84_LVBus2247261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978365_consumption": {
      "bus": "84_LVBus1978365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2905.2586092311976
      ],
      "q_nom": [
        0.0,
        0.0,
        871.5775827693593
      ]
    },
    "84_LVBus1978365_production": {
      "bus": "84_LVBus1978365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978369_consumption": {
      "bus": "84_LVBus1978369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978369_production": {
      "bus": "84_LVBus1978369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978371_consumption": {
      "bus": "84_LVBus1978371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3815.0593124047505,
        2551.7135027005315,
        6567.191070162049
      ],
      "q_nom": [
        1144.517793721425,
        765.5140508101595,
        1970.1573210486147
      ]
    },
    "84_LVBus1978371_production": {
      "bus": "84_LVBus1978371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978370_consumption": {
      "bus": "84_LVBus1978370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        317.4061550353419,
        0.0,
        0.0
      ],
      "q_nom": [
        95.22184651060256,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978370_production": {
      "bus": "84_LVBus1978370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978366_consumption": {
      "bus": "84_LVBus1978366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2218.430548797344,
        4193.202993126576
      ],
      "q_nom": [
        0.0,
        665.5291646392031,
        1257.9608979379727
      ]
    },
    "84_LVBus1978366_production": {
      "bus": "84_LVBus1978366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978367_consumption": {
      "bus": "84_LVBus1978367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        755.3797609604467,
        2301.099400327749
      ],
      "q_nom": [
        0.0,
        226.613928288134,
        690.3298200983247
      ]
    },
    "84_LVBus1978367_production": {
      "bus": "84_LVBus1978367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978368_consumption": {
      "bus": "84_LVBus1978368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1858.201873934751,
        1858.201873934751,
        6634.8976452808665
      ],
      "q_nom": [
        557.4605621804252,
        557.4605621804252,
        1990.46929358426
      ]
    },
    "84_LVBus1978368_production": {
      "bus": "84_LVBus1978368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978462_consumption": {
      "bus": "84_LVBus1978462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978462_production": {
      "bus": "84_LVBus1978462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978463_consumption": {
      "bus": "84_LVBus1978463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1821.4400937047906
      ],
      "q_nom": [
        0.0,
        0.0,
        546.4320281114371
      ]
    },
    "84_LVBus1978463_production": {
      "bus": "84_LVBus1978463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978464_consumption": {
      "bus": "84_LVBus1978464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        738.4531503255098,
        1281.9097893002167,
        1435.463549697736
      ],
      "q_nom": [
        221.53594509765293,
        384.572936790065,
        430.6390649093208
      ]
    },
    "84_LVBus1978464_production": {
      "bus": "84_LVBus1978464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978465_consumption": {
      "bus": "84_LVBus1978465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2023.939701068185,
        0.0,
        0.0
      ],
      "q_nom": [
        607.1819103204555,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978465_production": {
      "bus": "84_LVBus1978465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978466_consumption": {
      "bus": "84_LVBus1978466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        468.69420042434876,
        0.0,
        4697.093489824929
      ],
      "q_nom": [
        140.60826012730462,
        0.0,
        1409.1280469474787
      ]
    },
    "84_LVBus1978466_production": {
      "bus": "84_LVBus1978466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978458_consumption": {
      "bus": "84_LVBus1978458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3369.7130691648395,
        0.0,
        5359.552558436843
      ],
      "q_nom": [
        1010.9139207494518,
        0.0,
        1607.865767531053
      ]
    },
    "84_LVBus1978458_production": {
      "bus": "84_LVBus1978458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978459_consumption": {
      "bus": "84_LVBus1978459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978459_production": {
      "bus": "84_LVBus1978459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978460_consumption": {
      "bus": "84_LVBus1978460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2693.586130965328,
        0.0,
        4228.873386600153
      ],
      "q_nom": [
        808.0758392895983,
        0.0,
        1268.662015980046
      ]
    },
    "84_LVBus1978460_production": {
      "bus": "84_LVBus1978460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978449_consumption": {
      "bus": "84_LVBus1978449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1059.8414599756463,
        2341.7384425485952,
        0.0
      ],
      "q_nom": [
        317.9524379926939,
        702.5215327645785,
        0.0
      ]
    },
    "84_LVBus1978449_production": {
      "bus": "84_LVBus1978449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978450_consumption": {
      "bus": "84_LVBus1978450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2410.416004516812
      ],
      "q_nom": [
        0.0,
        0.0,
        723.1248013550436
      ]
    },
    "84_LVBus1978450_production": {
      "bus": "84_LVBus1978450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978451_consumption": {
      "bus": "84_LVBus1978451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6440.136703104148,
        1151.9510953429606,
        5310.139371535252
      ],
      "q_nom": [
        1932.0410109312443,
        345.5853286028882,
        1593.0418114605757
      ]
    },
    "84_LVBus1978451_production": {
      "bus": "84_LVBus1978451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978452_consumption": {
      "bus": "84_LVBus1978452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2339.2532633251044,
        1855.1777364725708,
        12988.036616122225
      ],
      "q_nom": [
        701.7759789975313,
        556.5533209417712,
        3896.410984836667
      ]
    },
    "84_LVBus1978452_production": {
      "bus": "84_LVBus1978452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978453_consumption": {
      "bus": "84_LVBus1978453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3380.855555926117,
        5493.100358993425,
        514.5096188449821
      ],
      "q_nom": [
        1014.2566667778351,
        1647.9301076980275,
        154.35288565349464
      ]
    },
    "84_LVBus1978453_production": {
      "bus": "84_LVBus1978453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978454_consumption": {
      "bus": "84_LVBus1978454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        690.2421981893027,
        2233.9790786757967
      ],
      "q_nom": [
        0.0,
        207.0726594567908,
        670.1937236027389
      ]
    },
    "84_LVBus1978454_production": {
      "bus": "84_LVBus1978454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978455_consumption": {
      "bus": "84_LVBus1978455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1362.5239775192472,
        1671.803488728846
      ],
      "q_nom": [
        0.0,
        408.75719325577415,
        501.5410466186538
      ]
    },
    "84_LVBus1978455_production": {
      "bus": "84_LVBus1978455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978456_consumption": {
      "bus": "84_LVBus1978456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3536.8483693618828,
        3743.752452088339,
        11977.410442530905
      ],
      "q_nom": [
        1061.0545108085648,
        1123.1257356265016,
        3593.2231327592713
      ]
    },
    "84_LVBus1978456_production": {
      "bus": "84_LVBus1978456",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978280_consumption": {
      "bus": "84_LVBus1978280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        143.3416903613296,
        143.3416903613296,
        143.3416903613296
      ],
      "q_nom": [
        43.00250710839888,
        43.00250710839888,
        43.00250710839888
      ]
    },
    "84_LVBus1978280_production": {
      "bus": "84_LVBus1978280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2122825_consumption": {
      "bus": "84_LVBus2122825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1736.7172359978447,
        1736.7172359978447,
        1736.7172359978447
      ],
      "q_nom": [
        521.0151707993534,
        521.0151707993534,
        521.0151707993534
      ]
    },
    "84_LVBus2122825_production": {
      "bus": "84_LVBus2122825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978273_consumption": {
      "bus": "84_LVBus1978273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978273_production": {
      "bus": "84_LVBus1978273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978274_consumption": {
      "bus": "84_LVBus1978274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        612.0256601881198,
        0.0,
        2500.963782360022
      ],
      "q_nom": [
        183.60769805643594,
        0.0,
        750.2891347080066
      ]
    },
    "84_LVBus1978274_production": {
      "bus": "84_LVBus1978274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978275_consumption": {
      "bus": "84_LVBus1978275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1738.607658678336,
        1738.607658678336,
        1738.607658678336
      ],
      "q_nom": [
        521.5822976035008,
        521.5822976035008,
        521.5822976035008
      ]
    },
    "84_LVBus1978275_production": {
      "bus": "84_LVBus1978275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978276_consumption": {
      "bus": "84_LVBus1978276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3937.881930363909,
        0.0,
        0.0
      ],
      "q_nom": [
        1181.3645791091726,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978276_production": {
      "bus": "84_LVBus1978276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978277_consumption": {
      "bus": "84_LVBus1978277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1525.6976799357376,
        7383.84609949492,
        0.0
      ],
      "q_nom": [
        457.70930398072124,
        2215.153829848476,
        0.0
      ]
    },
    "84_LVBus1978277_production": {
      "bus": "84_LVBus1978277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978278_consumption": {
      "bus": "84_LVBus1978278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3694.6638931380367,
        0.0,
        5753.161661966791
      ],
      "q_nom": [
        1108.399167941411,
        0.0,
        1725.9484985900374
      ]
    },
    "84_LVBus1978278_production": {
      "bus": "84_LVBus1978278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978261_consumption": {
      "bus": "84_LVBus1978261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9838.378629175051,
        9838.378629175051,
        9838.378629175051
      ],
      "q_nom": [
        2951.5135887525153,
        2951.5135887525153,
        2951.5135887525153
      ]
    },
    "84_LVBus1978261_production": {
      "bus": "84_LVBus1978261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978269_consumption": {
      "bus": "84_LVBus1978269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        539.3977482469377,
        539.3977482469377,
        539.3977482469377
      ],
      "q_nom": [
        161.8193244740813,
        161.8193244740813,
        161.8193244740813
      ]
    },
    "84_LVBus1978269_production": {
      "bus": "84_LVBus1978269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978270_consumption": {
      "bus": "84_LVBus1978270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978270_production": {
      "bus": "84_LVBus1978270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978271_consumption": {
      "bus": "84_LVBus1978271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3349.399353388347,
        3349.399353388347,
        3349.399353388347
      ],
      "q_nom": [
        1004.8198060165041,
        1004.8198060165041,
        1004.8198060165041
      ]
    },
    "84_LVBus1978271_production": {
      "bus": "84_LVBus1978271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978262_consumption": {
      "bus": "84_LVBus1978262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        735.9885942373747,
        735.9885942373747,
        735.9885942373747
      ],
      "q_nom": [
        220.7965782712124,
        220.7965782712124,
        220.7965782712124
      ]
    },
    "84_LVBus1978262_production": {
      "bus": "84_LVBus1978262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978263_consumption": {
      "bus": "84_LVBus1978263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5776.391587759427,
        5776.391587759427,
        5776.391587759427
      ],
      "q_nom": [
        1732.9174763278281,
        1732.9174763278281,
        1732.9174763278281
      ]
    },
    "84_LVBus1978263_production": {
      "bus": "84_LVBus1978263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978264_consumption": {
      "bus": "84_LVBus1978264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        233.2483104967997,
        233.2483104967997,
        233.2483104967997
      ],
      "q_nom": [
        69.9744931490399,
        69.9744931490399,
        69.9744931490399
      ]
    },
    "84_LVBus1978264_production": {
      "bus": "84_LVBus1978264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978267_consumption": {
      "bus": "84_LVBus1978267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1030.2971365326437,
        1030.2971365326437,
        1030.2971365326437
      ],
      "q_nom": [
        309.0891409597931,
        309.0891409597931,
        309.0891409597931
      ]
    },
    "84_LVBus1978267_production": {
      "bus": "84_LVBus1978267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978268_consumption": {
      "bus": "84_LVBus1978268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5069.729992790705,
        4927.5240163605795,
        4927.5240163605795
      ],
      "q_nom": [
        1520.9189978372115,
        1478.257204908174,
        1478.257204908174
      ]
    },
    "84_LVBus1978268_production": {
      "bus": "84_LVBus1978268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978265_consumption": {
      "bus": "84_LVBus1978265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7483.498349135799,
        8859.281573397384,
        7483.498349135799
      ],
      "q_nom": [
        2245.0495047407394,
        2657.784472019215,
        2245.0495047407394
      ]
    },
    "84_LVBus1978265_production": {
      "bus": "84_LVBus1978265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978266_consumption": {
      "bus": "84_LVBus1978266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3695.675174415247,
        3695.675174415247,
        3695.675174415247
      ],
      "q_nom": [
        1108.702552324574,
        1108.702552324574,
        1108.702552324574
      ]
    },
    "84_LVBus1978266_production": {
      "bus": "84_LVBus1978266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978258_consumption": {
      "bus": "84_LVBus1978258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978258_production": {
      "bus": "84_LVBus1978258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978259_consumption": {
      "bus": "84_LVBus1978259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4721.4921739064785,
        4721.4921739064785,
        4721.4921739064785
      ],
      "q_nom": [
        1416.4476521719434,
        1416.4476521719434,
        1416.4476521719434
      ]
    },
    "84_LVBus1978259_production": {
      "bus": "84_LVBus1978259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137442_consumption": {
      "bus": "84_LVBus2137442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137442_production": {
      "bus": "84_LVBus2137442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137443_consumption": {
      "bus": "84_LVBus2137443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6185.0476718823265,
        6185.0476718823265,
        6185.0476718823265
      ],
      "q_nom": [
        1855.514301564698,
        1855.514301564698,
        1855.514301564698
      ]
    },
    "84_LVBus2137443_production": {
      "bus": "84_LVBus2137443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137444_consumption": {
      "bus": "84_LVBus2137444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4579.790909371157,
        4579.790909371157,
        4579.790909371157
      ],
      "q_nom": [
        1373.937272811347,
        1373.937272811347,
        1373.937272811347
      ]
    },
    "84_LVBus2137444_production": {
      "bus": "84_LVBus2137444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137445_consumption": {
      "bus": "84_LVBus2137445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5715.553614260787,
        5715.553614260787,
        5715.553614260787
      ],
      "q_nom": [
        1714.666084278236,
        1714.666084278236,
        1714.666084278236
      ]
    },
    "84_LVBus2137445_production": {
      "bus": "84_LVBus2137445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978342_consumption": {
      "bus": "84_LVBus1978342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978342_production": {
      "bus": "84_LVBus1978342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978343_consumption": {
      "bus": "84_LVBus1978343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2671.5939474011416,
        0.0
      ],
      "q_nom": [
        0.0,
        801.4781842203424,
        0.0
      ]
    },
    "84_LVBus1978343_production": {
      "bus": "84_LVBus1978343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2124579_consumption": {
      "bus": "84_LVBus2124579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4276.531708521741,
        0.0,
        0.0
      ],
      "q_nom": [
        1282.9595125565222,
        0.0,
        0.0
      ]
    },
    "84_LVBus2124579_production": {
      "bus": "84_LVBus2124579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153643_consumption": {
      "bus": "84_LVBus2153643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        986.6652728289605,
        0.0,
        0.0
      ],
      "q_nom": [
        295.99958184868814,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153643_production": {
      "bus": "84_LVBus2153643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153644_consumption": {
      "bus": "84_LVBus2153644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2152.903653670405,
        793.188545531345,
        0.0
      ],
      "q_nom": [
        645.8710961011216,
        237.95656365940349,
        0.0
      ]
    },
    "84_LVBus2153644_production": {
      "bus": "84_LVBus2153644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153645_consumption": {
      "bus": "84_LVBus2153645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153645_production": {
      "bus": "84_LVBus2153645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233939_consumption": {
      "bus": "84_LVBus2233939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2189.0042920457704,
        0.0
      ],
      "q_nom": [
        0.0,
        656.7012876137311,
        0.0
      ]
    },
    "84_LVBus2233939_production": {
      "bus": "84_LVBus2233939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2252472_consumption": {
      "bus": "84_LVBus2252472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        923.6397338691853,
        923.6397338691853,
        923.6397338691853
      ],
      "q_nom": [
        277.0919201607556,
        277.0919201607556,
        277.0919201607556
      ]
    },
    "84_LVBus2252472_production": {
      "bus": "84_LVBus2252472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2252473_consumption": {
      "bus": "84_LVBus2252473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2252473_production": {
      "bus": "84_LVBus2252473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153646_consumption": {
      "bus": "84_LVBus2153646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153646_production": {
      "bus": "84_LVBus2153646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153647_consumption": {
      "bus": "84_LVBus2153647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153647_production": {
      "bus": "84_LVBus2153647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153648_consumption": {
      "bus": "84_LVBus2153648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1237.2988885946856,
        556.958000115996,
        1196.1954715840668
      ],
      "q_nom": [
        371.1896665784057,
        167.0874000347988,
        358.85864147522005
      ]
    },
    "84_LVBus2153648_production": {
      "bus": "84_LVBus2153648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153649_consumption": {
      "bus": "84_LVBus2153649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2153649_production": {
      "bus": "84_LVBus2153649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978339_consumption": {
      "bus": "84_LVBus1978339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978339_production": {
      "bus": "84_LVBus1978339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978340_consumption": {
      "bus": "84_LVBus1978340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2330.242914127874,
        0.0,
        0.0
      ],
      "q_nom": [
        699.0728742383621,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978340_production": {
      "bus": "84_LVBus1978340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2024018_consumption": {
      "bus": "84_LVBus2024018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6886.637811271452,
        0.0,
        1759.4413962983856
      ],
      "q_nom": [
        2065.9913433814354,
        0.0,
        527.8324188895157
      ]
    },
    "84_LVBus2024018_production": {
      "bus": "84_LVBus2024018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115351_consumption": {
      "bus": "84_LVBus2115351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3789.4371667720975,
        0.0,
        0.0
      ],
      "q_nom": [
        1136.8311500316292,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115351_production": {
      "bus": "84_LVBus2115351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115350_consumption": {
      "bus": "84_LVBus2115350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        401.5659007439401,
        461.06271730480404,
        494.0372100201905
      ],
      "q_nom": [
        120.46977022318202,
        138.31881519144122,
        148.21116300605715
      ]
    },
    "84_LVBus2115350_production": {
      "bus": "84_LVBus2115350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233506_consumption": {
      "bus": "84_LVBus2233506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2668.625114435007,
        0.0,
        2162.5330086435774
      ],
      "q_nom": [
        800.5875343305021,
        0.0,
        648.7599025930732
      ]
    },
    "84_LVBus2233506_production": {
      "bus": "84_LVBus2233506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978324_consumption": {
      "bus": "84_LVBus1978324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3133.6171461301205,
        0.0
      ],
      "q_nom": [
        0.0,
        940.0851438390362,
        0.0
      ]
    },
    "84_LVBus1978324_production": {
      "bus": "84_LVBus1978324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978325_consumption": {
      "bus": "84_LVBus1978325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1105.7857929292848
      ],
      "q_nom": [
        0.0,
        0.0,
        331.7357378787854
      ]
    },
    "84_LVBus1978325_production": {
      "bus": "84_LVBus1978325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978326_consumption": {
      "bus": "84_LVBus1978326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978326_production": {
      "bus": "84_LVBus1978326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978327_consumption": {
      "bus": "84_LVBus1978327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3242.105512661194,
        0.0,
        0.0
      ],
      "q_nom": [
        972.6316537983582,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978327_production": {
      "bus": "84_LVBus1978327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978329_consumption": {
      "bus": "84_LVBus1978329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978329_production": {
      "bus": "84_LVBus1978329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978330_consumption": {
      "bus": "84_LVBus1978330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2311.7181300336556
      ],
      "q_nom": [
        0.0,
        0.0,
        693.5154390100967
      ]
    },
    "84_LVBus1978330_production": {
      "bus": "84_LVBus1978330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978331_consumption": {
      "bus": "84_LVBus1978331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2054.8241092214266,
        843.1776302957817
      ],
      "q_nom": [
        0.0,
        616.447232766428,
        252.9532890887345
      ]
    },
    "84_LVBus1978331_production": {
      "bus": "84_LVBus1978331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978328_consumption": {
      "bus": "84_LVBus1978328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        939.0439223561831,
        775.5054450686251
      ],
      "q_nom": [
        0.0,
        281.71317670685494,
        232.65163352058752
      ]
    },
    "84_LVBus1978328_production": {
      "bus": "84_LVBus1978328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978332_consumption": {
      "bus": "84_LVBus1978332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978332_production": {
      "bus": "84_LVBus1978332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978333_consumption": {
      "bus": "84_LVBus1978333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
