        0.0
      ]
    },
    "84_LVBus1978333_production": {
      "bus": "84_LVBus1978333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978336_consumption": {
      "bus": "84_LVBus1978336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        965.5962418839651,
        434.956291358532,
        0.0
      ],
      "q_nom": [
        289.6788725651895,
        130.48688740755958,
        0.0
      ]
    },
    "84_LVBus1978336_production": {
      "bus": "84_LVBus1978336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978334_consumption": {
      "bus": "84_LVBus1978334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7911.5904682378705
      ],
      "q_nom": [
        0.0,
        0.0,
        2373.477140471361
      ]
    },
    "84_LVBus1978334_production": {
      "bus": "84_LVBus1978334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978335_consumption": {
      "bus": "84_LVBus1978335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978335_production": {
      "bus": "84_LVBus1978335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978337_consumption": {
      "bus": "84_LVBus1978337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978337_production": {
      "bus": "84_LVBus1978337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978321_consumption": {
      "bus": "84_LVBus1978321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4255.4589462629065,
        4647.803670578413,
        4255.4589462629065
      ],
      "q_nom": [
        1276.637683878872,
        1394.341101173524,
        1276.637683878872
      ]
    },
    "84_LVBus1978321_production": {
      "bus": "84_LVBus1978321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978322_consumption": {
      "bus": "84_LVBus1978322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7947.804510910684,
        7947.804510910684,
        7947.804510910684
      ],
      "q_nom": [
        2384.341353273205,
        2384.341353273205,
        2384.341353273205
      ]
    },
    "84_LVBus1978322_production": {
      "bus": "84_LVBus1978322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978316_consumption": {
      "bus": "84_LVBus1978316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2555.8768080266855,
        1668.7048902661516
      ],
      "q_nom": [
        0.0,
        766.7630424080056,
        500.61146707984545
      ]
    },
    "84_LVBus1978316_production": {
      "bus": "84_LVBus1978316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978317_consumption": {
      "bus": "84_LVBus1978317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978317_production": {
      "bus": "84_LVBus1978317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978319_consumption": {
      "bus": "84_LVBus1978319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        665.5507947708106
      ],
      "q_nom": [
        0.0,
        0.0,
        199.66523843124318
      ]
    },
    "84_LVBus1978319_production": {
      "bus": "84_LVBus1978319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190780_consumption": {
      "bus": "84_LVBus2190780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3656.801280094059,
        0.0,
        2540.443658352757
      ],
      "q_nom": [
        1097.0403840282177,
        0.0,
        762.1330975058271
      ]
    },
    "84_LVBus2190780_production": {
      "bus": "84_LVBus2190780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190769_consumption": {
      "bus": "84_LVBus2190769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190769_production": {
      "bus": "84_LVBus2190769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190770_consumption": {
      "bus": "84_LVBus2190770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1220.1550475918518,
        929.3398179808338,
        766.9964616492521
      ],
      "q_nom": [
        366.04651427755556,
        278.80194539425014,
        230.0989384947756
      ]
    },
    "84_LVBus2190770_production": {
      "bus": "84_LVBus2190770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190771_consumption": {
      "bus": "84_LVBus2190771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190771_production": {
      "bus": "84_LVBus2190771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190774_consumption": {
      "bus": "84_LVBus2190774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3586.0947872173765
      ],
      "q_nom": [
        0.0,
        0.0,
        1075.828436165213
      ]
    },
    "84_LVBus2190774_production": {
      "bus": "84_LVBus2190774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190775_consumption": {
      "bus": "84_LVBus2190775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        487.7156571661533,
        0.0
      ],
      "q_nom": [
        0.0,
        146.31469714984598,
        0.0
      ]
    },
    "84_LVBus2190775_production": {
      "bus": "84_LVBus2190775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190776_consumption": {
      "bus": "84_LVBus2190776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190776_production": {
      "bus": "84_LVBus2190776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190777_consumption": {
      "bus": "84_LVBus2190777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190777_production": {
      "bus": "84_LVBus2190777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190778_consumption": {
      "bus": "84_LVBus2190778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190778_production": {
      "bus": "84_LVBus2190778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190779_consumption": {
      "bus": "84_LVBus2190779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1423.8720643525887,
        1467.9901726990288,
        1514.1633111919775
      ],
      "q_nom": [
        427.1616193057766,
        440.3970518097086,
        454.24899335759324
      ]
    },
    "84_LVBus2190779_production": {
      "bus": "84_LVBus2190779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219483_consumption": {
      "bus": "84_LVBus2219483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219483_production": {
      "bus": "84_LVBus2219483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219484_consumption": {
      "bus": "84_LVBus2219484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        647.1874209637849,
        0.0
      ],
      "q_nom": [
        0.0,
        194.15622628913547,
        0.0
      ]
    },
    "84_LVBus2219484_production": {
      "bus": "84_LVBus2219484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219485_consumption": {
      "bus": "84_LVBus2219485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219485_production": {
      "bus": "84_LVBus2219485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2254227_consumption": {
      "bus": "84_LVBus2254227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3480.5436275681545,
        3480.5436275681545,
        3480.5436275681545
      ],
      "q_nom": [
        1044.1630882704462,
        1044.1630882704462,
        1044.1630882704462
      ]
    },
    "84_LVBus2254227_production": {
      "bus": "84_LVBus2254227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190772_consumption": {
      "bus": "84_LVBus2190772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2511.1975438329246,
        1503.0819509501725,
        2775.393190545106
      ],
      "q_nom": [
        753.3592631498774,
        450.92458528505176,
        832.6179571635317
      ]
    },
    "84_LVBus2190772_production": {
      "bus": "84_LVBus2190772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190773_consumption": {
      "bus": "84_LVBus2190773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        600.1981472505935,
        900.9701021459606
      ],
      "q_nom": [
        0.0,
        180.05944417517804,
        270.2910306437882
      ]
    },
    "84_LVBus2190773_production": {
      "bus": "84_LVBus2190773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190781_consumption": {
      "bus": "84_LVBus2190781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190781_production": {
      "bus": "84_LVBus2190781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978318_consumption": {
      "bus": "84_LVBus1978318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1978318_production": {
      "bus": "84_LVBus1978318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "84_BONN8",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:84_MVLV115642_Transformer": {
      "bus": "84_MVLV115642",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV148838_Transformer": {
      "bus": "84_MVLV148838",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV109496_Transformer": {
      "bus": "84_MVLV109496",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV051545_Transformer": {
      "bus": "84_MVLV051545",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV153879_Transformer": {
      "bus": "84_MVLV153879",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV116607_Transformer": {
      "bus": "84_MVLV116607",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV134278_Transformer": {
      "bus": "84_MVLV134278",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV079161_Transformer": {
      "bus": "84_MVLV079161",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV148839_Transformer": {
      "bus": "84_MVLV148839",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV000843_Transformer": {
      "bus": "84_MVLV000843",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV000839_Transformer": {
      "bus": "84_MVLV000839",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV074581_Transformer": {
      "bus": "84_MVLV074581",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV013304_Transformer": {
      "bus": "84_MVLV013304",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV074829_Transformer": {
      "bus": "84_MVLV074829",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV082083_Transformer": {
      "bus": "84_MVLV082083",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV156848_Transformer": {
      "bus": "84_MVLV156848",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV019022_Transformer": {
      "bus": "84_MVLV019022",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV075315_Transformer": {
      "bus": "84_MVLV075315",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV095068_Transformer": {
      "bus": "84_MVLV095068",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV154970_Transformer": {
      "bus": "84_MVLV154970",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV134581_Transformer": {
      "bus": "84_MVLV134581",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV034289_Transformer": {
      "bus": "84_MVLV034289",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV082004_Transformer": {
      "bus": "84_MVLV082004",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV001112_Transformer": {
      "bus": "84_MVLV001112",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV024923_Transformer": {
      "bus": "84_MVLV024923",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV106550_Transformer": {
      "bus": "84_MVLV106550",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV051496_Transformer": {
      "bus": "84_MVLV051496",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV000844_Transformer": {
      "bus": "84_MVLV000844",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV055816_Transformer": {
      "bus": "84_MVLV055816",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV074830_Transformer": {
      "bus": "84_MVLV074830",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV019194_Transformer": {
      "bus": "84_MVLV019194",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV051544_Transformer": {
      "bus": "84_MVLV051544",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "84_MVFeeder0598",
  "transformer": {
    "delta_wye": {
      "84_MVLV115642_Transformer": {
        "bus_from": "84_MVLV115642",
        "bus_to": "84_MVLV115642_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV148838_Transformer": {
        "bus_from": "84_MVLV148838",
        "bus_to": "84_MVLV148838_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV109496_Transformer": {
        "bus_from": "84_MVLV109496",
        "bus_to": "84_MVLV109496_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV051545_Transformer": {
        "bus_from": "84_MVLV051545",
        "bus_to": "84_MVLV051545_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV153879_Transformer": {
        "bus_from": "84_MVLV153879",
        "bus_to": "84_MVLV153879_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV116607_Transformer": {
        "bus_from": "84_MVLV116607",
        "bus_to": "84_MVLV116607_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV134278_Transformer": {
        "bus_from": "84_MVLV134278",
        "bus_to": "84_MVLV134278_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV079161_Transformer": {
        "bus_from": "84_MVLV079161",
        "bus_to": "84_MVLV079161_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV148839_Transformer": {
        "bus_from": "84_MVLV148839",
        "bus_to": "84_MVLV148839_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV000843_Transformer": {
        "bus_from": "84_MVLV000843",
        "bus_to": "84_MVLV000843_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV000839_Transformer": {
        "bus_from": "84_MVLV000839",
        "bus_to": "84_MVLV000839_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV074581_Transformer": {
        "bus_from": "84_MVLV074581",
        "bus_to": "84_MVLV074581_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV013304_Transformer": {
        "bus_from": "84_MVLV013304",
        "bus_to": "84_MVLV013304_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV074829_Transformer": {
        "bus_from": "84_MVLV074829",
        "bus_to": "84_MVLV074829_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV082083_Transformer": {
        "bus_from": "84_MVLV082083",
        "bus_to": "84_MVLV082083_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV156848_Transformer": {
        "bus_from": "84_MVLV156848",
        "bus_to": "84_MVLV156848_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV019022_Transformer": {
        "bus_from": "84_MVLV019022",
        "bus_to": "84_MVLV019022_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV075315_Transformer": {
        "bus_from": "84_MVLV075315",
        "bus_to": "84_MVLV075315_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV095068_Transformer": {
        "bus_from": "84_MVLV095068",
        "bus_to": "84_MVLV095068_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV154970_Transformer": {
        "bus_from": "84_MVLV154970",
        "bus_to": "84_MVLV154970_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV134581_Transformer": {
        "bus_from": "84_MVLV134581",
        "bus_to": "84_MVLV134581_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV034289_Transformer": {
        "bus_from": "84_MVLV034289",
        "bus_to": "84_MVLV034289_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV082004_Transformer": {
        "bus_from": "84_MVLV082004",
        "bus_to": "84_MVLV082004_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV001112_Transformer": {
        "bus_from": "84_MVLV001112",
        "bus_to": "84_MVLV001112_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV024923_Transformer": {
        "bus_from": "84_MVLV024923",
        "bus_to": "84_MVLV024923_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV106550_Transformer": {
        "bus_from": "84_MVLV106550",
        "bus_to": "84_MVLV106550_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV051496_Transformer": {
        "bus_from": "84_MVLV051496",
        "bus_to": "84_MVLV051496_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV000844_Transformer": {
        "bus_from": "84_MVLV000844",
        "bus_to": "84_MVLV000844_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV055816_Transformer": {
        "bus_from": "84_MVLV055816",
        "bus_to": "84_MVLV055816_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV074830_Transformer": {
        "bus_from": "84_MVLV074830",
        "bus_to": "84_MVLV074830_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV019194_Transformer": {
        "bus_from": "84_MVLV019194",
        "bus_to": "84_MVLV019194_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV051544_Transformer": {
        "bus_from": "84_MVLV051544",
        "bus_to": "84_MVLV051544_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder0598",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder0598.json",
      "source_sha256": "7f9b443131a47a129d9ce00d86c849209eabea30716f510fe6818a8e2850c42e"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000839_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000843_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV000844_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV001112_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV013304_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV019022_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV019194_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV024923_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV034289_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051496_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051544_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051545_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV055816_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV074581_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV074829_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV074830_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV075315_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV079161_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV082004_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV082083_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV095068_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV106550_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV109496_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV115642_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV116607_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV134278_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV134581_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV148838_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV148839_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV153879_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV154970_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156848_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_BONN8": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.39252495299972,
              46.06774197068239
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051544": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387796237372102,
              46.06757683322849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV079161": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385286507011275,
              46.06739737094813
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV134278": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383391549719606,
              46.06818066227796
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV139143": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381681854609627,
              46.066699784397855
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV115642": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380491002225307,
              46.06657532134679
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV115642_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380491002225307,
              46.06657532134679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38175958921602,
              46.06696116799588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380770170087593,
              46.06662487531343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV116607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37853325596392,
              46.06812159425544
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV153879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377756682206814,
              46.06759047267487
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051545": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373539093631443,
              46.06579038175934
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV109496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373965780190129,
              46.06369896665579
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV148838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367022721447236,
              46.064107210566725
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV148838_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367022721447236,
              46.064107210566725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366810010687811,
              46.0638555775505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366191681349547,
              46.06201552732181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36670034303159,
              46.06171808632439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366620803839283,
              46.064444100674244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366611413500724,
              46.064405896094264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2087719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366580855633576,
              46.064448175954865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2087720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366364260821184,
              46.06490098503138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2198830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366037475501961,
              46.064222368035104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366875651523603,
              46.06441127408507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2159354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367546969906044,
              46.06432230105055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2168941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368010505296282,
              46.06428558902145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV109496_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373965780190129,
              46.06369896665579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373426540254855,
              46.063476819969566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374011112803805,
              46.06345410391531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375019468271518,
              46.06336937260195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373436861900512,
              46.06437718894967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37343120810931,
              46.0643595085132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373291455822258,
              46.06403511201025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2083880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373444242540058,
              46.06440826692761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2131221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372849080195939,
              46.06405862376245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372440811111897,
              46.06408492891282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371945650514601,
              46.06411043005028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371341915122001,
              46.06415232004535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37013067648837,
              46.06410707494624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37084334516954,
              46.064601428420836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370841978183277,
              46.06457913072313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36963758906774,
              46.064136828083576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369076526367518,
              46.06420151373906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368601832949659,
              46.06423449381427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2222650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368047898026319,
              46.06427336139971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374704695210409,
              46.064101351245206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376256123544167,
              46.06471068141314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376441966405632,
              46.0642780228651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376048820767259,
              46.063858974640134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376100358947141,
              46.06356965468682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374581716022083,
              46.06396070839056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37451349250142,
              46.06389558279499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373878606147299,
              46.06409577528975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373935712941611,
              46.06437841389592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373147159744601,
              46.064004826729146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373079771857458,
              46.063589992550135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2103663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372833867397016,
              46.06372097343336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2103664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372279878378152,
              46.063754985725154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372495449582845,
              46.06326745240714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372725637969399,
              46.06303882523814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371934410200864,
              46.06298493227143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3714205397217745,
              46.06264136032593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370968874821815,
              46.06233917132712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370505438836812,
              46.06243467572604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369916473269948,
              46.062450323924914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370754333570592,
              46.06224530545486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370542591879722,
              46.06205642892458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370348380501568,
              46.06162138201771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369903465271993,
              46.06209854130283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370119074556421,
              46.0617732529056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2254047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369697542002787,
              46.061799176057306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2254048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369864638035296,
              46.06195410225436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369517107020608,
              46.06134004135284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368639557578537,
              46.06089263021158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369582114196485,
              46.06062408343106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368232622526451,
              46.061435991947064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367834034216965,
              46.061541222360866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37071615757217,
              46.062977856249546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2203345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370838389332676,
              46.063285338257174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371728825031832,
              46.06306912405335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051545_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373539093631443,
              46.06579038175934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373362845866468,
              46.065768662929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2076514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373392768796623,
              46.06540244020289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2076515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373483123814761,
              46.064979752856765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2041498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373387936148881,
              46.06582376180069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373478267389536,
              46.06603579842649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373459762776371,
              46.066531365133635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373456899211108,
              46.06703596681834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373494196254256,
              46.066804905276236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374277492400019,
              46.06659850540582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374332219914813,
              46.066691140930004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373102125320695,
              46.066959027576104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373538871588093,
              46.06716456463875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373604978607177,
              46.06791700284861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373739986456485,
              46.068314754669224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373889638677598,
              46.067112376967856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372912627622125,
              46.066245218763086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373297432337883,
              46.065819729104405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2041499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373269571773895,
              46.06582135634028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373492884559793,
              46.06533070630652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373578028599049,
              46.06527127356069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374606759482766,
              46.065144971938956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373499940868585,
              46.06530024698508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37328855414236,
              46.06474781482673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372984555158042,
              46.064585006348366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372645604315435,
              46.064749020202804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371996449736803,
              46.0648178304095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371689882505343,
              46.06489005359603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371159133488743,
              46.06504046166754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372053178110621,
              46.06512351891534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372124720027693,
              46.065354435278856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371349846035818,
              46.065341603186354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373845705925254,
              46.06557851382503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374707903323628,
              46.0654593765827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375315083279991,
              46.06538098125537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV153879_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377756682206814,
              46.06759047267487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376858135058242,
              46.067408134080644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37678804711163,
              46.06739572454623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376846527385671,
              46.06736664908685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376748015206463,
              46.06690136888844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378321460855503,
              46.0670017820061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377103292853435,
              46.068066117329465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377873222845596,
              46.06815252728136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2126810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377689674126155,
              46.06806546338355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2126811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377532844108808,
              46.06802215161419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2126812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378396870792515,
              46.06801865088278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2134675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377982852983321,
              46.06726866379975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2126813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378895670197823,
              46.06796922681065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2052333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377866129606162,
              46.06846672727162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2109044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377926013320455,
              46.068687139807274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376992455997053,
              46.0680426984669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3767718255361,
              46.06807241256265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37626773460084,
              46.068105660833766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375861016363621,
              46.068146492125656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375796992478709,
              46.06814595188095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375805333437587,
              46.06817511254667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375751460177273,
              46.068342859155464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375965151293844,
              46.06851989375108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375952316425271,
              46.06855638888216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376115149325106,
              46.06895596248868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375875978468372,
              46.068661823053745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37579960269678,
              46.06890689695662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375228872274267,
              46.067382507929025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374939361000794,
              46.067212689946714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374611859129814,
              46.06724693146238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374629365802564,
              46.06741387100628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375214180195836,
              46.0682306656756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374903190996302,
              46.068279852752575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374636999240742,
              46.06830998575156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374229243735749,
              46.06844916853074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3741313351242,
              46.06808326968328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374196080674066,
              46.06785518068688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373804123997615,
              46.068558998272415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373907548763664,
              46.06876703492727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373204555472354,
              46.0687737589251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37478795765107,
              46.0689868299931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV116607_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37853325596392,
              46.06812159425544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379307903939458,
              46.06831507942935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379316108283815,
              46.0683645960365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2267314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379014387173421,
              46.069072994491705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379327053231616,
              46.06841529373829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV134278_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383391549719606,
              46.06818066227796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382844403932166,
              46.068339276320714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382934447178568,
              46.06838157771073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2225828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38278716246452,
              46.068401504140084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383143924083572,
              46.068667414098435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2264710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383172299450093,
              46.068797842180494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2264711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38324791239711,
              46.06902203110893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2264712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3832822381117,
              46.06912128194731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2186697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382992104261125,
              46.06856553831117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2191044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382851483555881,
              46.06858865678167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2201716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382936539340939,
              46.06870279593368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2268178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382965471862615,
              46.06883096534034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2268179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383037932352428,
              46.06905585299217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2268180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38306819529539,
              46.06915477658264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383773358137025,
              46.06821561870512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384124420208534,
              46.06812004629903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3841193202063415,
              46.06808673380138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2042123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384147892119123,
              46.068111222489996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2042124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384685276704296,
              46.0679684700179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383184373726366,
              46.06824935237508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382869347505521,
              46.06827277409125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382865179658201,
              46.068218148937255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2067137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382613949602732,
              46.067841847005006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2147815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382471103511394,
              46.06740112313865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2235178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382297651927991,
              46.06688397870439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382851769717073,
              46.06827205299022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381994632244054,
              46.06757805521361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382043079121943,
              46.06756768790787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2143492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381963253145241,
              46.067563450405466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2143493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381780528847011,
              46.06703724589942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2143494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381776863617066,
              46.066981584725966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383771732230714,
              46.06829855967544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3837939581875425,
              46.06840849202479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384099526185288,
              46.06892680656187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384272490092634,
              46.06935126723411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384516151886571,
              46.0698310281881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384150161883634,
              46.0698546504718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385018433924895,
              46.069425164911685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384886619508533,
              46.0700799913505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2237066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385477119301626,
              46.07035427586603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2237067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385300478215058,
              46.07069627464591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2237069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384788116899069,
              46.070938617761776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2260379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3847832766043275,
              46.07097096249649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2260380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382979571917298,
              46.0709077774593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2268357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381655139346008,
              46.071557289101335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2268358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379798644892583,
              46.0719886762042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2237068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385933134978526,
              46.07029812650555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386791725524328,
              46.069748168135504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386536805966124,
              46.06953929862809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386321795326085,
              46.06913530296565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386309364982596,
              46.06908980311358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384930544106715,
              46.06895994920879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383534981338774,
              46.06786401519504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383528905777277,
              46.06754151328085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383235587468906,
              46.06705833947686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383129741380522,
              46.06638015517039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382761150939818,
              46.06654111888204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382037729505143,
              46.06814450350583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382222779171107,
              46.06893992528874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382349733968558,
              46.069253066594726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381705807574136,
              46.06813516292326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3805409345548485,
              46.06801665074151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379412617241279,
              46.06787147498059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379313505952409,
              46.06756932016727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3792753917535165,
              46.06738546595386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379191754949765,
              46.0670668604536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379116167413185,
              46.066895965672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380184532836601,
              46.06800001631855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2142469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379815158368848,
              46.06798200773798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2171084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379263971847741,
              46.0679647123863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2171086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378918919813604,
              46.06797436694983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2171085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379147629906594,
              46.06751542937077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380581859498484,
              46.06809557120016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38087752853869,
              46.06841830736238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381096676318425,
              46.06863387594344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38144577201012,
              46.068563067211926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381696877917044,
              46.06910155100925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382281852109777,
              46.06862940335226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV079161_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385286507011275,
              46.06739737094813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38532804350838,
              46.06713211538803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384838845898607,
              46.06668045918314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384259867249183,
              46.06697149726433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385348601693756,
              46.067481215107506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38583593933253,
              46.06774793653627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2094872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386322461185376,
              46.06764735679882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2094873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386242846690648,
              46.067557479653615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3853182723405295,
              46.06786377562009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385657068259237,
              46.06859121834908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385872578660248,
              46.06910690863933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2111711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385717149921897,
              46.06817915323866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384699072372127,
              46.06796058777862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV019194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384871996321629,
              46.065308038415886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV002121": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384715219718353,
              46.06488418605947
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV074830": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380374636175184,
              46.06141087953693
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV055816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384545894068039,
              46.06222141059258
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000844": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380637600323013,
              46.059207421961126
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV109920": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37848525789329,
              46.05736473860131
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus015993": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378044848462941,
              46.057966609663254
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV075034": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377450983525661,
              46.05866182973038
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375386148128542,
              46.05806734307864
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV106550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375022569023262,
              46.0588071519041
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV024923": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374845266678029,
              46.0570448304316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV001112": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370543885069184,
              46.05545872493818
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082004": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371890452260438,
              46.05414877519041
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus015994": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366509663840866,
              46.054542182419304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV034289": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365539352087907,
              46.05488512946722
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV056437": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360344290294263,
              46.05533689248884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV134581": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356089139705258,
              46.05681159106945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154970": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.359941855958009,
              46.059396267898784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV095068": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36060796798867,
              46.05845257766515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus015995": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362183769868678,
              46.05892058195363
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV019022": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362740099269461,
              46.059675050732686
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156848": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367059817537721,
              46.0580713030517
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082083": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369782674196997,
              46.058492312775705
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV074829": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371867389193225,
              46.0596644615023
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV013304": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374815058076845,
              46.05950404970347
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV074581": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37610157243901,
              46.061077623814825
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375031571236215,
              46.06253800133794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV083652": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374460560874726,
              46.06291947747873
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV000843": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376663916742817,
              46.06234649785478
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV148839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37752015695165,
              46.06507306920497
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus015996": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380484394625226,
              46.06656717350126
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV148839_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37752015695165,
              46.06507306920497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377217152103362,
              46.06521094532988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378082680206712,
              46.064559233855086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378650869755448,
              46.064442198675565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379225312606813,
              46.064319450059955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37978585814639,
              46.064210412503584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379823929864305,
              46.06413231908884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379317876577502,
              46.06387580327824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379827147936295,
              46.06346476622532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37858932778335,
              46.06415644106972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378766134821176,
              46.06392218131623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377765618022519,
              46.065539951282936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377309335763344,
              46.06553016455376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376505027915883,
              46.06548689036122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376110254145922,
              46.06553886019584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375156454046406,
              46.06568305211626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377131834583682,
              46.06604711992388
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376663111653933,
              46.06599775816345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376416556822899,
              46.066189979761596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375820907235934,
              46.066109924328934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375556775273761,
              46.066311628834356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375077941570646,
              46.06630761291123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377755230205459,
              46.06569707890124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377847845223566,
              46.06600457077882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378002765023395,
              46.065018849487586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378433096949403,
              46.06490523925276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377810745153377,
              46.06396177009976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377747717284968,
              46.06556041200813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37819182261749,
              46.06558054294001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37892669113084,
              46.06510467440924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378034335120533,
              46.065673570044986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376637533914098,
              46.06526593206996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376265441067424,
              46.06488916617172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375800416227025,
              46.064988694602754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377244241650679,
              46.06613789616151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000843_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376663916742817,
              46.06234649785478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377025583119418,
              46.06223340931888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377066684531389,
              46.062123078084824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377063225590899,
              46.061761180799884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377092568036586,
              46.06147152579085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376932796576343,
              46.0614515443556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2206078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376949446501373,
              46.06165147808363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376578046243242,
              46.062582705532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376482834264645,
              46.06336088268366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376179753481926,
              46.06279696321895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375218805515744,
              46.06289262114778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377945626896421,
              46.06248667087084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378361099212127,
              46.06237853823146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378441102012459,
              46.062285222751804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37902268913115,
              46.06229231662369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379129590588715,
              46.06218037941105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379432374815624,
              46.06216232427661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376861856153856,
              46.06260375686332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377034575473288,
              46.06288081640863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377312863780709,
              46.062909607873294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377091664145292,
              46.06327643125017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2105624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377115477534091,
              46.063687908654586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2105625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377103209363209,
              46.0639860708308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2105626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37727218620236,
              46.064308963610664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2042147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377375307313429,
              46.06256841043531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377765688673747,
              46.06256385798811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377978467356991,
              46.062195258043936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3779999324479375,
              46.061759049471924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378189230186835,
              46.06175083844119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378556387003509,
              46.061728745631754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377849867474301,
              46.06145158561984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000839_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375031571236215,
              46.06253800133794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375691229570053,
              46.06214595249647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375178012446185,
              46.06258439935967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375202065027791,
              46.062654411713375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375213809393114,
              46.06258161366746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375277025593664,
              46.06255810803417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375634716623792,
              46.06252998997115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376396305365862,
              46.0625036274051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3746550615703415,
              46.06255996215842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3746693576049855,
              46.06217836567544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374385794202765,
              46.062016729462385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374679506871789,
              46.061853850968475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374599365202094,
              46.06150946109446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374865670530349,
              46.06127454547593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374507210679891,
              46.062237040069746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374455037750914,
              46.062428661944715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37440583488926,
              46.06198844503034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374107086843882,
              46.06259551644025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373745226859478,
              46.06263729214397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373835059628428,
              46.062118768095374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373881960025221,
              46.0615621408117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37381546564944,
              46.061327585480576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37403872187485,
              46.06126429152784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373314760053161,
              46.062065311422906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372475631338511,
              46.06207550808586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373195819184152,
              46.062715505367755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374078545624767,
              46.06233167549874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV074581_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37610157243901,
              46.061077623814825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376198778494752,
              46.061711642801654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374294810801541,
              46.06033792101132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377296803627289,
              46.06068453365749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2147571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377542736554127,
              46.06096792227441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376169337464284,
              46.06177557913728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375695246073453,
              46.06116040317015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37568347490657,
              46.06119440080693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2055440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375638286097067,
              46.06116364029937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2055441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37525941938697,
              46.06116319711933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2161277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374185862887765,
              46.06121349543416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2208696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375653620759568,
              46.06138682809787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2208697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37565104067566,
              46.06157868448748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2208698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375713896438332,
              46.06186609407274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2208699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375715379533745,
              46.06203385479511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375841808830217,
              46.060432253211204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375844647648418,
              46.06046752964888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374208304293444,
              46.06033672832272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV013304_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374815058076845,
              46.05950404970347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374703955842082,
              46.05964676334047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374701875455884,
              46.05967116187996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374299655658343,
              46.05949907143609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374238331802309,
              46.059492256984434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374494638988845,
              46.06001911553268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV074829_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371867389193225,
              46.0596644615023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373279467628329,
              46.059649221775416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373463918379985,
              46.059885620111636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373479428593415,
              46.06003208163727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373485807716196,
              46.060059943197565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373679422635329,
              46.06073540517255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373794742196746,
              46.06123269731901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374049356732146,
              46.06123674010302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373023555462872,
              46.06000317497374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371818929835561,
              46.059623996870144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371731879907041,
              46.05973957711857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371799185338261,
              46.05993266326675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371829650707894,
              46.06025097533411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371849638488861,
              46.06030718776632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371595045846473,
              46.06032284188568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37135276703597,
              46.060354027880386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3718858397235225,
              46.06036501852709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372708737214821,
              46.06039241437687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370429394631742,
              46.060582027788236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370689476574746,
              46.06080026120334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370704099539884,
              46.06105108655127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369611408841509,
              46.06062930204732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369718926733893,
              46.06059622067736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369968588856662,
              46.06091071569554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369986826035396,
              46.06126321226537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371743176062818,
              46.0602540678618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371713934142021,
              46.059671751252196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371686725362877,
              46.05988173077876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371174480385553,
              46.059442180152764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370174777187504,
              46.059319438104694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37030553585632,
              46.05943742864561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369686109893275,
              46.05934213137734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368933991048722,
              46.05950403791173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368781187771194,
              46.05965282990328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369310545636985,
              46.059531210243286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36849889247762,
              46.059891549488036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2160986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368511120570086,
              46.06019977325615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2160988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368559271386159,
              46.06046504582781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2160989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368542712602244,
              46.060637544969936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367393120838928,
              46.0607762647773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3668232973239025,
              46.060851924482364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366586458958766,
              46.060472290591775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2160987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368708424016616,
              46.06024407041787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369776634891371,
              46.059459939002934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369681314024499,
              46.0596939737087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369753357911494,
              46.0595755983135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372020712451637,
              46.059589104988035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37200933785774,
              46.05941744176173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371850015604781,
              46.059099720230186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372077742123755,
              46.05941499527282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37247532639516,
              46.05955647569966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372916590357287,
              46.059503754788096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372911443996861,
              46.05896070171571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37319789076145,
              46.05952792537977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373409285246479,
              46.05939309357811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373649810541453,
              46.05919800346904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373848454993299,
              46.05890891685297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374501534235365,
              46.0589909511076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374201685020514,
              46.0590485278697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374978499477953,
              46.059228454914745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374914918736783,
              46.059283946239475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374870196830857,
              46.05928272706909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2228807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374937337941564,
              46.05929244104431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2228808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374872929230585,
              46.0593100884682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2228805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376144275748478,
              46.05985736691116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2228806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376637624985493,
              46.06008925076553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV082083_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369782674196997,
              46.058492312775705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369558616039521,
              46.05784177215341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369449095872807,
              46.05775920152363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369264942308391,
              46.05784145825415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369652698325328,
              46.058993348421524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369536193405508,
              46.05881733502698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369438595326053,
              46.05797756482612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369201185388768,
              46.05795181658099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369153378507586,
              46.05809193770908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV016056": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365893550229133,
              46.058839135508244
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156848_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367059817537721,
              46.0580713030517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367057252231631,
              46.057702931963874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366999196200678,
              46.056722138344306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366684240770641,
              46.056258621633525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366872813219913,
              46.05815005397999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366654943089435,
              46.058494767714755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366781898554432,
              46.058742481330334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367285327968553,
              46.06005173013801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367474186899657,
              46.059278328463584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367589106372994,
              46.05960845212715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366871371054622,
              46.05966742405187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366412957812961,
              46.05954265529763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366887459559912,
              46.05978036112508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367218807718127,
              46.0600270797702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366014808278491,
              46.0598268430963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV019022_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362740099269461,
              46.059675050732686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362664441723215,
              46.05956879743237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36243203102405,
              46.05926042933646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362079769095088,
              46.05899406587061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36168398890986,
              46.05895943860528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2144709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361749782291642,
              46.05837631453694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361701143099881,
              46.05810282084812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361632833413641,
              46.05789961761083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361506677315789,
              46.05772807943254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361316325234624,
              46.05749226336767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361474023871345,
              46.05743608038518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361211975083921,
              46.057334705054934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361205260349877,
              46.05775526952309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2223290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361189109515058,
              46.057677360703074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361759902084716,
              46.05904775574988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36182917361013,
              46.059191398813354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361531357203293,
              46.05907089033036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361503211804017,
              46.05901744494954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361475220192009,
              46.05891844542487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361436860805724,
              46.05839730154031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361102562954268,
              46.05909828432553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36101408263084,
              46.058840958950874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360898934607213,
              46.05862022361991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360679862511883,
              46.05916294507012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36026967481118,
              46.059252580880276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362130982245009,
              46.05892984353095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362130134540045,
              46.05899584548199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362384873656436,
              46.05887913418522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362610441762859,
              46.05883925151161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362950649910503,
              46.058924758598764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363321674031441,
              46.05890224798722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363398928745633,
              46.05888890549828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363316313137381,
              46.05887601636741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363225906039903,
              46.05843292666538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36333890431488,
              46.05720081741111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362242917813829,
              46.05724739555103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363307870364622,
              46.056583621062735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2169765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362217808062168,
              46.056764994438055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2060753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362310417918339,
              46.05870158995346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2060754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362254088012174,
              46.05844741545398
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2097045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362327294074156,
              46.058316161827435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3622677047917175,
              46.05811640440943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362254171716525,
              46.05800824969852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36174477425394,
              46.0590243679581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361682956242171,
              46.05898625269932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2113135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361755261039757,
              46.058781845414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.361708886109678,
              46.05903045894121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360283884601893,
              46.05927756912047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362937263509314,
              46.059574035046126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36331857834185,
              46.05957628307389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363807606369358,
              46.0594516245237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.364654441138621,
              46.059616888252286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.364720166466971,
              46.05987669952569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363985658299699,
              46.06024634521412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363570675961461,
              46.05993496408712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363576838036008,
              46.06018187183344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2023467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363536132868364,
              46.06015981448259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363637857148042,
              46.06041983690596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36404058301712,
              46.059803662856204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362750514788901,
              46.059761848624106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362105064056666,
              46.06005482774175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV075315": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363180715298782,
              46.05630022750822
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV075315_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363180715298782,
              46.05630022750822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362903374693175,
              46.05624165791185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362171746420237,
              46.05630470085763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV095068_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36060796798867,
              46.05845257766515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360381824358368,
              46.058027714631706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360074669937878,
              46.05786299610117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360709990716664,
              46.05824933949485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360735841635996,
              46.05768626674294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360334412277415,
              46.05877263343117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360414360169087,
              46.058399519644595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360370555302804,
              46.05826144505735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV154970_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.359941855958009,
              46.059396267898784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3597591489570675,
              46.059435912590985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2112990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360235462085152,
              46.059286016477266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.359827435444451,
              46.05943388764835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.359864646529967,
              46.059431173462485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV134581_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356089139705258,
              46.05681159106945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356098757664733,
              46.05672643963038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.35828933978946,
              46.05600817566498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.358138354538985,
              46.05564212434584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356853129587288,
              46.05579603366525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.358490641205212,
              46.05568181784305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.358498586166037,
              46.05535001040202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.358879930714218,
              46.05566163379719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.358925023900019,
              46.055764528406314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360581138426892,
              46.055433307946004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.35599681641403,
              46.05678785369719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.355395818974625,
              46.05706150847288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.355975213582414,
              46.05760301829103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356066602812026,
              46.0576844453014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356401422213411,
              46.05753918682943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356467060805016,
              46.05742874269381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.356016841255079,
              46.056761014816054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.355368686156059,
              46.057044457332964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.355111849755663,
              46.05708873951025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.354718824041604,
              46.0566531985931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.353950624421416,
              46.05723345898121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.352817448867906,
              46.05626932294583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.352641080508436,
              46.05591164656174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.351872352676356,
              46.0561038675075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.353578554480699,
              46.05539858252875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.353480418993112,
              46.055011717201864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.353572476692062,
              46.054995962431875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.353301476497278,
              46.05727458823727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV034289_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365539352087907,
              46.05488512946722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365615836992696,
              46.05486054262128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36614825282413,
              46.05467508031411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.368037215464311,
              46.05477786539638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36834086603077,
              46.05477437489307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369497853838926,
              46.05479065299371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366665849647112,
              46.05442956909757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366830320355167,
              46.054334806434184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2145754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.366309516959774,
              46.054054015163864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2145755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365966074833185,
              46.054187000485406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2145756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36722720452194,
              46.0540399537095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2145757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367189534083709,
              46.05397660685065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2168603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367277124920951,
              46.05401064813225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2168604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367343126365263,
              46.053914075342064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2168605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367217116771154,
              46.053676094587416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.365443361382454,
              46.054932466490186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.36496044720299,
              46.05511107681762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.364754192330527,
              46.05549050663396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363669959149386,
              46.055263451174035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.363728432170992,
              46.05519650034719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.362813012872915,
              46.05474900084203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.360674866240028,
              46.05542707315288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV001102": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.367750935518417,
              46.05446144198819
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082004_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371890452260438,
              46.05414877519041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372037505343629,
              46.05396691387315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371419297970821,
              46.053339483518805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371100457742767,
              46.054811398982935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370513656656987,
              46.05388315084359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370105950344128,
              46.05384817903126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37027269375965,
              46.05319853242599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369497324047582,
              46.05392759387873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.369384982893266,
              46.05356224546044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372997142352729,
              46.05383311704539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372605449778916,
              46.054381574469254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373253156911714,
              46.053677967767726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373422468522332,
              46.05381612426595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373826466173122,
              46.05410228626482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374754394489718,
              46.05357693738879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37118291321408,
              46.054788846974496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371769504734406,
              46.05501200953793
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370370030267997,
              46.05542331086114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370327999206352,
              46.05578375478303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37206710468412,
              46.054380651930806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV001112_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370543885069184,
              46.05545872493818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370811974418027,
              46.05590836745473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371034045284914,
              46.056410330114254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.370892265303808,
              46.05571630972008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3714595373951,
              46.05586358944725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.371838894745122,
              46.05558606124341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV024923_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374845266678029,
              46.0570448304316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375147143942358,
              46.057082150958024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3751346598920176,
              46.057115570472696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375494154892163,
              46.05661689575942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2148829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375805688732576,
              46.05631311512441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV106550_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375022569023262,
              46.0588071519041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375168283488946,
              46.05884664767357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051496_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375386148128542,
              46.05806734307864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375449332723862,
              46.057675211087286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375400907148531,
              46.057310218274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37513085378115,
              46.05714296770866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375238504023621,
              46.05713791620897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375576733532179,
              46.05663375021472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374493476628822,
              46.057057403061584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374338150794678,
              46.05719382538642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374037098277599,
              46.056789330619225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373478818219976,
              46.0566256327477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373540897750561,
              46.056559586392744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37336523483221,
              46.05636273866845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2249307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372925638592889,
              46.05595081937614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2257153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372720527598023,
              46.055716023292035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2264245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.372629630721017,
              46.05526147398036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2249309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373511146333258,
              46.05566175078182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2249308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3736424061098464,
              46.05606646409723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2258403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373851337130617,
              46.05577594593243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3737130622417055,
              46.05709784672033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373075037925124,
              46.05722417484996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373080328663053,
              46.05749113574587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2234494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.373829186260567,
              46.05669569726765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2260908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374007759592613,
              46.05641785512266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2260909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374564260692755,
              46.05611693327539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375577258789384,
              46.05757131728954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375389683091352,
              46.05786992109773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375322990388297,
              46.057488339070005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.375379142951199,
              46.057333708852326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376122699735269,
              46.057480832987835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2068577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376841922438117,
              46.05777405079294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2078132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377233089133008,
              46.05793405343864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2164917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3776845084206055,
              46.05796906592946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2218520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378062399406836,
              46.0583541312768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2218521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377961044863805,
              46.059411429529085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2173497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376616190044246,
              46.058090377448465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2068578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.376187060116294,
              46.05748650459156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374949927059598,
              46.05741719784676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374822734883497,
              46.05767490095804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3746600853859166,
              46.05802290803688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374438553825314,
              46.057992251110804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374500454020999,
              46.057901748440976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2050429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374358957740733,
              46.05794825325529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2044451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374462409212888,
              46.05833283538562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2044452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.374560673923762,
              46.05857706397327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV000844_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380637600323013,
              46.059207421961126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381138730470993,
              46.05929936886216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380022062781087,
              46.05869089074159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3800843946720445,
              46.05865454905514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2194701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380222062581125,
              46.058318576716374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2194702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380196244446765,
              46.05814810209421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37976742253704,
              46.0585521248971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379272929494292,
              46.058276944673224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378685103747518,
              46.058111443290755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37823758736856,
              46.05801379987874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378256946881297,
              46.0578456196248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377431105912352,
              46.057177895660004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2230020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377886965145462,
              46.05741997173312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379691251521018,
              46.05762693223004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379094880420289,
              46.057488509529996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37914995543668,
              46.05861929451778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379380862952146,
              46.059047054375505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380146896785484,
              46.05946644855897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383021863146611,
              46.06040481893219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382575760957917,
              46.06093432763996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381170588375487,
              46.059590117303436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381106042764746,
              46.05976720488403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381483440514793,
              46.06018070126733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381770298889781,
              46.059965013002035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381769201303366,
              46.060474959946006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382102390823098,
              46.06025580803252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV055816_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384545894068039,
              46.06222141059258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3845306378963,
              46.063415905522234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384658303760343,
              46.06354496051384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3847519744763925,
              46.063622825166725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384894107114954,
              46.06370246013914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38491715480821,
              46.063803646580745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38501658613749,
              46.06391805205515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385082437439595,
              46.06399448663265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385141394304133,
              46.064066159538875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384633510059201,
              46.06217985308483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384204666087254,
              46.06176645437046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383408804860442,
              46.061696802360814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383838412323705,
              46.061416529826936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385730179766977,
              46.0632890255887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386061434953765,
              46.06362038121724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386812972053242,
              46.06433411987934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV074830_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380374636175184,
              46.06141087953693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378915438815294,
              46.061365867649585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378901716466235,
              46.06128527870445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.378490910844165,
              46.061154950898036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377915350050453,
              46.06124673731266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.377842160707039,
              46.0609043161514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379855413048811,
              46.06177452909905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379531248801038,
              46.06166091988691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379131143775667,
              46.06158786811423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380252768377051,
              46.06170711916777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380350091113163,
              46.062012197295005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380407065412286,
              46.062308370078284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380379637320897,
              46.06279493595524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.37999126516397,
              46.06293317687059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.379922330235217,
              46.0624734875228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380701708755081,
              46.06184271375777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978456": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.380977563809195,
              46.06184027711232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus015992": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381529591012119,
              46.065578643643065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV019194_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384871996321629,
              46.065308038415886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384986243884743,
              46.06550985828285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2122825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384600105088944,
              46.06558625999453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385185677813848,
              46.065900972869244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385214833449125,
              46.06598010688936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385159037002494,
              46.06590823495608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384547387626323,
              46.06607251936722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384245899576605,
              46.06616081101689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38390550109021,
              46.066273335146334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384262651621667,
              46.06496142928086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384424042313793,
              46.06467287504645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.38401022382474,
              46.064304124893766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.384087668827982,
              46.06423980670381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383653751783631,
              46.065110295270564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383095540354473,
              46.06512220553238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382821783250598,
              46.06528787718775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383024267976683,
              46.06576800235251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383542607494145,
              46.065671937297346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.382523609661008,
              46.06538595532634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381549430897742,
              46.06561817554759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383972960890086,
              46.06427942546275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383879963371276,
              46.064315382545296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383950678886772,
              46.06426146795517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.383107205854498,
              46.063601071593915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381936070655175,
              46.06382954847363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.381565202569229,
              46.06404613076179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051544_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387796237372102,
              46.06757683322849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387679491186071,
              46.06733887104188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387973665627841,
              46.06721569767393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2124579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388360008988823,
              46.06708100253718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389118456982243,
              46.06685295278464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389052592679128,
              46.066698588123124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389091317065429,
              46.06667712089005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389280372595465,
              46.0669559625383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2252472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389854625381007,
              46.06754643381536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2252473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.390098067957511,
              46.06778078032097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389063990520402,
              46.0666693679712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388689525400376,
              46.06627989546718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388525553933267,
              46.066415513053684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2153649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387584330090743,
              46.06511056623604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387624463791193,
              46.06737526083075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3872186937164805,
              46.06745148393918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386769715519151,
              46.06757201903088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386341098775368,
              46.0676450888731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386459182707559,
              46.06736966224823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386263975475728,
              46.067410964808275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.3878665709335,
              46.0676526867051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388044036938472,
              46.06786433372957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388033283432081,
              46.06792845856008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388003843850556,
              46.067983019992006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388043226748376,
              46.067948065559676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387071682586302,
              46.068606823456214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387277461942818,
              46.06894207709482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387436939799097,
              46.068159776151795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388320596144599,
              46.06813818861403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388632229868211,
              46.06847015298902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387728686539452,
              46.068761240512124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388083165250658,
              46.0684313076549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387654782290625,
              46.06855389342061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388480576890513,
              46.06877749025376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.388401268267108,
              46.06816141833827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.389143215158552,
              46.06786901093373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387109065775957,
              46.06714744596987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386846418989063,
              46.06686591808247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386373261046867,
              46.06672478226342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.385877281422523,
              46.066441130307986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386452620982093,
              46.066417051593135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386600329275204,
              46.06624666957493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386950681306287,
              46.06627643743099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387326088230263,
              46.0662251246825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387848883714486,
              46.06613664554229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387932556295957,
              46.06607273168828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387929313858382,
              46.06602303426627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387919105007557,
              46.06605468306978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387737429486601,
              46.06591626833959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387972923934667,
              46.065881575154705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387854011378607,
              46.06575127667225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387837272523933,
              46.06564868389238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2254227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387651478073246,
              46.06550312867521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386766503736872,
              46.06655061529584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.387124556458359,
              46.066387313570544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386005604756305,
              46.06679569641022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1978318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.386631167337413,
              46.06674440033537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "84_219413": {
          "bus1": "84_BONN8",
          "bus2": "84_MVLV051544",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.39252495299972,
                46.06774197068239
              ],
              [
                6.39250550126361,
                46.06774355158328
              ],
              [
                6.392486218701785,
                46.06774497434359
              ],
              [
                6.392447744599417,
                46.06774782559196
              ],
              [
                6.391129459437171,
                46.06784541366509
              ],
              [
                6.390929381059316,
                46.06785260199027
              ],
              [
                6.390817894958902,
                46.067735688030226
              ],
              [
                6.390742935855061,
                46.0677636783277
              ],
              [
                6.390285057852318,
                46.06796836133105
              ],
              [
                6.388947183357992,
                46.068567636815104
              ],
              [
                6.388822020962754,
                46.06854241939689
              ],
              [
                6.388680887122416,
                46.06846166715591
              ],
              [
                6.387846099137177,
                46.06761919639606
              ],
              [
                6.387820933001959,
                46.06759431605165
              ],
              [
                6.387809774439858,
                46.067583284199046
              ],
              [
                6.387796237372102,
                46.06757683322849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4527868248664954,
          "ground": "gnd"
        },
        "84_324496": {
          "bus1": "84_MVLV051544",
          "bus2": "84_MVLV079161",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387784276463102,
                46.06757977612705
              ],
              [
                6.387768246725278,
                46.06758736959608
              ],
              [
                6.387754850707043,
                46.06759277842512
              ],
              [
                6.387570592061459,
                46.06737833883079
              ],
              [
                6.387391472562825,
                46.0674039127151
              ],
              [
                6.386282441423573,
                46.06766935598225
              ],
              [
                6.385602740488162,
                46.067787213684696
              ],
              [
                6.385582412959636,
                46.06775792504476
              ],
              [
                6.385367589282131,
                46.06737374125181
              ],
              [
                6.385341504299451,
                46.06738135278081
              ],
              [
                6.385322285154061,
                46.067386952213816
              ],
              [
                6.385304396084353,
                46.06739216158235
              ],
              [
                6.385286507011275,
                46.06739737094813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24428871468691826,
          "ground": "gnd"
        },
        "84_226562": {
          "bus1": "84_MVLV079161",
          "bus2": "84_MVLV134278",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385286507011275,
                46.06739737094813
              ],
              [
                6.385289846100169,
                46.067412575452
              ],
              [
                6.38529960271636,
                46.067421810984996
              ],
              [
                6.385303968220025,
                46.067430077774034
              ],
              [
                6.385308004498943,
                46.067437743762895
              ],
              [
                6.385486980283927,
                46.067777231915414
              ],
              [
                6.384222671733999,
                46.06815173849935
              ],
              [
                6.383770303217641,
                46.06823012462083
              ],
              [
                6.383466555939962,
                46.06823561204266
              ],
              [
                6.383462166445806,
                46.068176310163935
              ],
              [
                6.383430076105953,
                46.06817746092161
              ],
              [
                6.383423441176316,
                46.06817769884874
              ],
              [
                6.383403302946612,
                46.0681791056812
              ],
              [
                6.383391549719606,
                46.06818066227796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.22040444438542223,
          "ground": "gnd"
        },
        "84_340114": {
          "bus1": "84_MVLV134278",
          "bus2": "84_MVLV139143",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383372187082683,
                46.06818135660985
              ],
              [
                6.38335282444527,
                46.06818205093846
              ],
              [
                6.383311517483828,
                46.06818353216179
              ],
              [
                6.383237333326631,
                46.06824425517203
              ],
              [
                6.383008514378026,
                46.06825957703132
              ],
              [
                6.382669203694536,
                46.068255139294735
              ],
              [
                6.382295406339579,
                46.06824482880042
              ],
              [
                6.38212698284305,
                46.0681785335502
              ],
              [
                6.382088661344077,
                46.06809809681264
              ],
              [
                6.381739432122138,
                46.067268790140865
              ],
              [
                6.381673118145061,
                46.067086204005776
              ],
              [
                6.381724390541108,
                46.066950384723675
              ],
              [
                6.381659172443825,
                46.06680569609119
              ],
              [
                6.381596839522512,
                46.06675160632452
              ],
              [
                6.381612275792206,
                46.066724963040535
              ],
              [
                6.381648782658175,
                46.06671022208153
              ],
              [
                6.381681854609627,
                46.066699784397855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27455564313068587,
          "ground": "gnd"
        },
        "84_297652": {
          "bus1": "84_MVLV139143",
          "bus2": "84_MVLV115642",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381681854609627,
                46.066699784397855
              ],
              [
                6.381641328904595,
                46.06668766954065
              ],
              [
                6.381585165316206,
                46.066710493431096
              ],
              [
                6.381546331528551,
                46.06670777731217
              ],
              [
                6.381433345933565,
                46.066658980519335
              ],
              [
                6.381211978871452,
                46.06663201406463
              ],
              [
                6.380789646360885,
                46.06647979967432
              ],
              [
                6.380708560453024,
                46.0664235977598
              ],
              [
                6.380533661532332,
                46.06655714408485
              ],
              [
                6.380521767937025,
                46.0665644981865
              ],
              [
                6.380491002225307,
                46.06657532134679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10269368214935144,
          "ground": "gnd"
        },
        "84_LVBranch0960708": {
          "bus1": "84_MVLV115642_LV",
          "bus2": "84_LVBus1978551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380491002225307,
                46.06657532134679
              ],
              [
                6.380408985295347,
                46.066554125375625
              ],
              [
                6.380408985295347,
                46.066554125375625
              ],
              [
                6.380427939254398,
                46.066532689526866
              ],
              [
                6.380878078069265,
                46.066563395798326
              ],
              [
                6.381143464090739,
                46.06665740652769
              ],
              [
                6.381494761767958,
                46.06684167924245
              ],
              [
                6.381594022183596,
                46.066947589338746
              ],
              [
                6.38166750576157,
                46.06696871199415
              ],
              [
                6.38175958921602,
                46.06696116799588
              ],
              [
                6.38175958921602,
                46.06696116799588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12224502219956357,
          "ground": "gnd"
        },
        "84_LVBranch0997769": {
          "bus1": "84_MVLV115642_LV",
          "bus2": "84_LVBus1978549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380491002225307,
                46.06657532134679
              ],
              [
                6.380502040804486,
                46.0665562321834
              ],
              [
                6.380502040804486,
                46.0665562321834
              ],
              [
                6.380623422772125,
                46.06644839643713
              ],
              [
                6.380761527437703,
                46.06650803247483
              ],
              [
                6.380792448149944,
                46.06658171677529
              ],
              [
                6.380786957616091,
                46.06660214767599
              ],
              [
                6.380786115539122,
                46.06660528594658
              ],
              [
                6.380779210498545,
                46.066613767598916
              ],
              [
                6.380770170087593,
                46.06662487531343
              ],
              [
                6.380770170087593,
                46.06662487531343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04150180138006026,
          "ground": "gnd"
        },
        "84_189290": {
          "bus1": "84_MVLV134278",
          "bus2": "84_MVLV116607",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.38339358086336,
                46.06819568849654
              ],
              [
                6.383394165388617,
                46.06820918100931
              ],
              [
                6.383392246992576,
                46.06830566393064
              ],
              [
                6.382716989377837,
                46.0682992276684
              ],
              [
                6.382514694703262,
                46.068315840759404
              ],
              [
                6.382187776465152,
                46.068267588072345
              ],
              [
                6.381460933755538,
                46.068148534614146
              ],
              [
                6.381020050529793,
                46.068087588645795
              ],
              [
                6.379825891129348,
                46.06802589322733
              ],
              [
                6.379029549528929,
                46.06800670122368
              ],
              [
                6.378553574628784,
                46.06804997508726
              ],
              [
                6.378556007605994,
                46.06808060846516
              ],
              [
                6.378557853171024,
                46.06810382148967
              ],
              [
                6.37853325596392,
                46.06812159425544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3960612217809342,
          "ground": "gnd"
        },
        "84_385268": {
          "bus1": "84_MVLV116607",
          "bus2": "84_MVLV153879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37853325596392,
                46.06812159425544
              ],
              [
                6.378511514732097,
                46.06810902168153
              ],
              [
                6.378504570498317,
                46.0680826669693
              ],
              [
                6.37849746492541,
                46.068055705426936
              ],
              [
                6.377907874334505,
                46.06812360415349
              ],
              [
                6.377678555052803,
                46.068142140273224
              ],
              [
                6.377147342114007,
                46.06812503522976
              ],
              [
                6.377042858934026,
                46.0677392565776
              ],
              [
                6.377769076635453,
                46.067637163628525
              ],
              [
                6.377767451792136,
                46.06761780753899
              ],
              [
                6.377764062604236,
                46.06760452359629
              ],
              [
                6.377756682206814,
                46.06759047267487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2158764866212244,
          "ground": "gnd"
        },
        "84_334668": {
          "bus1": "84_MVLV153879",
          "bus2": "84_MVLV051545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377756682206814,
                46.06759047267487
              ],
              [
                6.377737544135114,
                46.067592626462414
              ],
              [
                6.377718406061907,
                46.06759478024673
              ],
              [
                6.377660301514052,
                46.06758927539581
              ],
              [
                6.376968281978161,
                46.067686512676595
              ],
              [
                6.377108156312752,
                46.06812351933593
              ],
              [
                6.376842233425112,
                46.06811733746062
              ],
              [
                6.376251371522971,
                46.06817471447097
              ],
              [
                6.375547095146708,
                46.06824702124879
              ],
              [
                6.375136544635591,
                46.068302776677896
              ],
              [
                6.374504745030305,
                46.06844010412801
              ],
              [
                6.37417201689625,
                46.068516017136616
              ],
              [
                6.373906471037702,
                46.06856175121162
              ],
              [
                6.373553934040644,
                46.06865529874721
              ],
              [
                6.373439583793792,
                46.06870173109827
              ],
              [
                6.372498768611598,
                46.06891375715396
              ],
              [
                6.372520804019103,
                46.06886493361149
              ],
              [
                6.372515344050816,
                46.068851984873525
              ],
              [
                6.3725130834757095,
                46.06884932700844
              ],
              [
                6.372510822900602,
                46.06884666914335
              ],
              [
                6.37252925597107,
                46.06884249645783
              ],
              [
                6.372664161614694,
                46.068851833823985
              ],
              [
                6.373208938735676,
                46.068733557518236
              ],
              [
                6.373334074832322,
                46.068713126717114
              ],
              [
                6.373365537229573,
                46.06871047880473
              ],
              [
                6.373459531923483,
                46.068637973144895
              ],
              [
                6.373641695184014,
                46.068547106363376
              ],
              [
                6.373653437193368,
                46.06854364130686
              ],
              [
                6.373633357250219,
                46.068463810891444
              ],
              [
                6.373638565603497,
                46.068401309896
              ],
              [
                6.373644846871493,
                46.0683259958746
              ],
              [
                6.37357729255501,
                46.06814817106614
              ],
              [
                6.373468417632588,
                46.067886095501244
              ],
              [
                6.373429420186,
                46.067742338848106
              ],
              [
                6.373417953849366,
                46.06723208766572
              ],
              [
                6.373414212956025,
                46.06706590790335
              ],
              [
                6.373402732312923,
                46.06702593161894
              ],
              [
                6.37340009309522,
                46.06682769476802
              ],
              [
                6.373375866666525,
                46.0663665301958
              ],
              [
                6.373377752504194,
                46.0662737519976
              ],
              [
                6.373359766240204,
                46.06623716155669
              ],
              [
                6.373358891021848,
                46.06618095922195
              ],
              [
                6.373357979035422,
                46.06612250597428
              ],
              [
                6.373366131183388,
                46.06601275604845
              ],
              [
                6.373366289696177,
                46.06585240972337
              ],
              [
                6.373380062824194,
                46.065743242496154
              ],
              [
                6.373515117650947,
                46.06577731168388
              ],
              [
                6.373506470885372,
                46.065779044417276
              ],
              [
                6.373523026065598,
                46.065783983654356
              ],
              [
                6.373539093631443,
                46.06579038175934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9121338631249118,
          "ground": "gnd"
        },
        "84_399000": {
          "bus1": "84_MVLV051545",
          "bus2": "84_MVLV109496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373539093631443,
                46.06579038175934
              ],
              [
                6.373541443337371,
                46.065776982524824
              ],
              [
                6.373543793042169,
                46.06576358329029
              ],
              [
                6.373549112778113,
                46.06573326717019
              ],
              [
                6.37349025980471,
                46.065688318989196
              ],
              [
                6.373537409136635,
                46.06536827524531
              ],
              [
                6.373583720015366,
                46.065036883199504
              ],
              [
                6.373571448627368,
                46.064649479399115
              ],
              [
                6.373433093125234,
                46.06387741013259
              ],
              [
                6.373449621419466,
                46.06383659404457
              ],
              [
                6.373511864246511,
                46.06379356595684
              ],
              [
                6.373570980473827,
                46.06377725301161
              ],
              [
                6.373607584629877,
                46.063755240987646
              ],
              [
                6.373890960300955,
                46.06372676948456
              ],
              [
                6.373921163881622,
                46.063716751999955
              ],
              [
                6.373940365233048,
                46.06370846147399
              ],
              [
                6.373965780190129,
                46.06369896665579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26063241111871943,
          "ground": "gnd"
        },
        "84_409924": {
          "bus1": "84_MVLV109496",
          "bus2": "84_MVLV148838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373940908493525,
                46.06369198274521
              ],
              [
                6.373905315410773,
                46.063693508468454
              ],
              [
                6.373604001771608,
                46.06371810829535
              ],
              [
                6.373549442923511,
                46.063750222015706
              ],
              [
                6.373483594079514,
                46.06376737039655
              ],
              [
                6.373416570867242,
                46.0638147135833
              ],
              [
                6.373396132510682,
                46.06387163333873
              ],
              [
                6.37340794147284,
                46.063927985059536
              ],
              [
                6.373388688503222,
                46.06394346644814
              ],
              [
                6.373275012132514,
                46.06399188389773
              ],
              [
                6.373239869207439,
                46.06402212272118
              ],
              [
                6.373217411221948,
                46.06406553824993
              ],
              [
                6.373213568732357,
                46.064071864826715
              ],
              [
                6.37153823803343,
                46.06417465577247
              ],
              [
                6.370655330473665,
                46.06422881685537
              ],
              [
                6.368831558902267,
                46.064340648507056
              ],
              [
                6.367066142459903,
                46.06444887966784
              ],
              [
                6.367029310308535,
                46.06415779427326
              ],
              [
                6.367024591677128,
                46.064120467887705
              ],
              [
                6.367022721447236,
                46.064107210566725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.594379888740228,
          "ground": "gnd"
        },
        "84_LVBranch1212639": {
          "bus1": "84_MVLV148838_LV",
          "bus2": "84_LVBus1978616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367022721447236,
                46.064107210566725
              ],
              [
                6.36700363757565,
                46.06410482016015
              ],
              [
                6.36700363757565,
                46.06410482016015
              ],
              [
                6.366826789233016,
                46.064082677477266
              ],
              [
                6.366810010687811,
                46.0638555775505
              ],
              [
                6.366810010687811,
                46.0638555775505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039179116864022305,
          "ground": "gnd"
        },
        "84_LVBranch1262371": {
          "bus1": "84_LVBus1978616",
          "bus2": "84_LVBus1978617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366810010687811,
                46.0638555775505
              ],
              [
                6.366810010687811,
                46.0638555775505
              ],
              [
                6.36652089209459,
                46.0623560170083
              ],
              [
                6.366232631598119,
                46.06237802307292
              ],
              [
                6.366191681349547,
                46.06201552732181
              ],
              [
                6.366191681349547,
                46.06201552732181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23102943891744587,
          "ground": "gnd"
        },
        "84_LVBranch1706198": {
          "bus1": "84_LVBus1978617",
          "bus2": "84_LVBus1978618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366191681349547,
                46.06201552732181
              ],
              [
                6.366191681349547,
                46.06201552732181
              ],
              [
                6.366792292107409,
                46.061982365630286
              ],
              [
                6.366785994609783,
                46.06175646795643
              ],
              [
                6.366712225697608,
                46.061756400054854
              ],
              [
                6.366705233790073,
                46.06173387535993
              ],
              [
                6.366701702752675,
                46.06172248814128
              ],
              [
                6.36670034303159,
                46.06171808632439
              ],
              [
                6.36670034303159,
                46.06171808632439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08179789138655896,
          "ground": "gnd"
        },
        "84_LVBranch1199709": {
          "bus1": "84_MVLV148838_LV",
          "bus2": "84_LVBus1978613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367022721447236,
                46.064107210566725
              ],
              [
                6.367003360036717,
                46.0641079020979
              ],
              [
                6.367003360036717,
                46.0641079020979
              ],
              [
                6.36694527580226,
                46.06410997667181
              ],
              [
                6.366959881016561,
                46.064325667920436
              ],
              [
                6.366872142808432,
                46.06434681931532
              ],
              [
                6.366620803839283,
                46.064444100674244
              ],
              [
                6.366620803839283,
                46.064444100674244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057936538287475574,
          "ground": "gnd"
        },
        "84_LVBranch1649992": {
          "bus1": "84_LVBus1978613",
          "bus2": "84_LVBus1978614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366620803839283,
                46.064444100674244
              ],
              [
                6.366620803839283,
                46.064444100674244
              ],
              [
                6.366598788538811,
                46.06444285090596
              ],
              [
                6.36659165757708,
                46.064435475062766
              ],
              [
                6.3665878559641,
                46.06442340381323
              ],
              [
                6.366596577236118,
                46.064413903304626
              ],
              [
                6.366606230587426,
                46.06441511708774
              ],
              [
                6.366611413500724,
                46.064405896094264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006083073750552135,
          "ground": "gnd"
        },
        "84_LVBranch1907174": {
          "bus1": "84_LVBus1978614",
          "bus2": "84_LVBus2087719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366611413500724,
                46.064405896094264
              ],
              [
                6.366607091118142,
                46.064406951347365
              ],
              [
                6.366587554538886,
                46.06440825265283
              ],
              [
                6.366575476797821,
                46.06441417939392
              ],
              [
                6.366571537902508,
                46.06443009459118
              ],
              [
                6.366580855633576,
                46.064448175954865
              ],
              [
                6.366580855633576,
                46.064448175954865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0065921326572609155,
          "ground": "gnd"
        },
        "84_LVBranch1929595": {
          "bus1": "84_LVBus2087719",
          "bus2": "84_LVBus2087720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366580855633576,
                46.064448175954865
              ],
              [
                6.366580855633576,
                46.064448175954865
              ],
              [
                6.366452150255275,
                46.06447678996336
              ],
              [
                6.366471957831997,
                46.064887229296325
              ],
              [
                6.366394511062293,
                46.064889995017985
              ],
              [
                6.366369996122367,
                46.06489890637562
              ],
              [
                6.366364260821184,
                46.06490098503138
              ],
              [
                6.366364260821184,
                46.06490098503138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06474134692427756,
          "ground": "gnd"
        },
        "84_LVBranch1574133": {
          "bus1": "84_LVBus1978614",
          "bus2": "84_LVBus2198830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366611413500724,
                46.064405896094264
              ],
              [
                6.366620918796607,
                46.0643956198477
              ],
              [
                6.366600464588086,
                46.064391845898804
              ],
              [
                6.366597203816363,
                46.064372187885226
              ],
              [
                6.366585684540992,
                46.064302816580735
              ],
              [
                6.366551522618069,
                46.06423351518385
              ],
              [
                6.366444594223967,
                46.0641858661866
              ],
              [
                6.366383147460049,
                46.064183583142444
              ],
              [
                6.366160400352907,
                46.064199086947525
              ],
              [
