                6.366040181540907,
                46.0642129021881
              ],
              [
                6.366037475501961,
                46.064222368035104
              ],
              [
                6.366037475501961,
                46.064222368035104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06214863311813448,
          "ground": "gnd"
        },
        "84_LVBranch1798243": {
          "bus1": "84_MVLV148838_LV",
          "bus2": "84_LVBus1978611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367022721447236,
                46.064107210566725
              ],
              [
                6.367004135299719,
                46.06411104553051
              ],
              [
                6.367004135299719,
                46.06411104553051
              ],
              [
                6.366920112008081,
                46.06412781210496
              ],
              [
                6.36687535612013,
                46.06416234703279
              ],
              [
                6.366854376534417,
                46.064215527954815
              ],
              [
                6.366892294742347,
                46.0643861710307
              ],
              [
                6.366895355460016,
                46.064399953392936
              ],
              [
                6.366891273475658,
                46.0644035675989
              ],
              [
                6.366875809122497,
                46.064404984769396
              ],
              [
                6.366875651523603,
                46.06441127408507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0405238893417337,
          "ground": "gnd"
        },
        "84_LVBranch1875917": {
          "bus1": "84_LVBus1978611",
          "bus2": "84_LVBus2159354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366875651523603,
                46.06441127408507
              ],
              [
                6.366875493924709,
                46.06441756340074
              ],
              [
                6.367101651919857,
                46.064386522204806
              ],
              [
                6.36750299558457,
                46.06435839388061
              ],
              [
                6.367530200580723,
                46.06435648516049
              ],
              [
                6.367539743687515,
                46.064350937137476
              ],
              [
                6.367537736526171,
                46.06432371194633
              ],
              [
                6.367546969906044,
                46.06432230105055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0551536232627555,
          "ground": "gnd"
        },
        "84_LVBranch1450394": {
          "bus1": "84_LVBus2159354",
          "bus2": "84_LVBus2168941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367546969906044,
                46.06432230105055
              ],
              [
                6.367556203285917,
                46.06432089015477
              ],
              [
                6.367558370102611,
                46.06435028078161
              ],
              [
                6.367567975604264,
                46.064353829490635
              ],
              [
                6.367621747409742,
                46.064348728522624
              ],
              [
                6.367788037491722,
                46.064332968473984
              ],
              [
                6.367990448146754,
                46.064317566380836
              ],
              [
                6.368002828866302,
                46.064316628584265
              ],
              [
                6.368011753014068,
                46.06431111164072
              ],
              [
                6.368010505296282,
                46.06428558902145
              ],
              [
                6.368010505296282,
                46.06428558902145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04177678771670981,
          "ground": "gnd"
        },
        "84_LVBranch1648013": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373933422893177,
                46.06370225046894
              ],
              [
                6.373933422893177,
                46.06370225046894
              ],
              [
                6.373878938343807,
                46.0637146862246
              ],
              [
                6.373636181511057,
                46.063739587428714
              ],
              [
                6.37340873335862,
                46.063673851313894
              ],
              [
                6.373426540254855,
                46.063476819969566
              ],
              [
                6.373426540254855,
                46.063476819969566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06442155914124327,
          "ground": "gnd"
        },
        "84_LVBranch0753080": {
          "bus1": "84_LVBus1978545",
          "bus2": "84_LVBus1978546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373426540254855,
                46.063476819969566
              ],
              [
                6.373426540254855,
                46.063476819969566
              ],
              [
                6.373953301540783,
                46.063436731123446
              ],
              [
                6.373985062769832,
                46.0634343154633
              ],
              [
                6.374006752814533,
                46.063450791480896
              ],
              [
                6.37400713677969,
                46.063451084045944
              ],
              [
                6.374011112803805,
                46.06345410391531
              ],
              [
                6.374011112803805,
                46.06345410391531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04645639215719093,
          "ground": "gnd"
        },
        "84_LVBranch1333267": {
          "bus1": "84_LVBus1978546",
          "bus2": "84_LVBus1978547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374011112803805,
                46.06345410391531
              ],
              [
                6.374011112803805,
                46.06345410391531
              ],
              [
                6.374023718593523,
                46.06343203148185
              ],
              [
                6.375014335149898,
                46.06335243935348
              ],
              [
                6.375018133659582,
                46.06336496995735
              ],
              [
                6.375019468271518,
                46.06336937260195
              ],
              [
                6.375019468271518,
                46.06336937260195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0817214176911837,
          "ground": "gnd"
        },
        "84_LVBranch1317032": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373963628814582,
                46.06372135871799
              ],
              [
                6.373963628814582,
                46.06372135871799
              ],
              [
                6.373996314949782,
                46.06377282834037
              ],
              [
                6.373931105717745,
                46.06387925949722
              ],
              [
                6.373909638556963,
                46.063887712166576
              ],
              [
                6.373739189401999,
                46.06383466690525
              ],
              [
                6.373682073974849,
                46.06383198062533
              ],
              [
                6.373599233089706,
                46.06384913338716
              ],
              [
                6.373550797755554,
                46.06387216325801
              ],
              [
                6.373508636386276,
                46.06391093245263
              ],
              [
                6.373487568622807,
                46.06394775783887
              ],
              [
                6.373498284227199,
                46.064012436870435
              ],
              [
                6.373424240168725,
                46.06402218477169
              ],
              [
                6.373485982052477,
                46.06436360301738
              ],
              [
                6.373469905397767,
                46.06437600685166
              ],
              [
                6.373461425094112,
                46.06437631022695
              ],
              [
                6.373436861900512,
                46.06437718894967
              ],
              [
                6.373436861900512,
                46.06437718894967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11667013813748611,
          "ground": "gnd"
        },
        "84_LVBranch0984550": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.37397277416973,
                46.06371867116948
              ],
              [
                6.37397277416973,
                46.06371867116948
              ],
              [
                6.374019386014875,
                46.06376313809718
              ],
              [
                6.374020605491577,
                46.06377965285564
              ],
              [
                6.373957435503002,
                46.06389074074791
              ],
              [
                6.373911928178342,
                46.06390715257064
              ],
              [
                6.373732159752266,
                46.063854440724846
              ],
              [
                6.373685332532097,
                46.063853152112955
              ],
              [
                6.37362505919064,
                46.06386536241205
              ],
              [
                6.373581460932164,
                46.06388466973276
              ],
              [
                6.373544067059969,
                46.063919124280865
              ],
              [
                6.373522117207362,
                46.06395539565168
              ],
              [
                6.37353272131528,
                46.0640301326191
              ],
              [
                6.373456134454289,
                46.06403997150916
              ],
              [
                6.3735097535985,
                46.064346743763394
              ],
              [
                6.37349859014159,
                46.064355052957026
              ],
              [
                6.37345915526828,
                46.06435766189536
              ],
              [
                6.373455471652085,
                46.064357901780156
              ],
              [
                6.373437647320806,
                46.064359079961775
              ],
              [
                6.37343120810931,
                46.0643595085132
              ],
              [
                6.37343120810931,
                46.0643595085132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11717610725476553,
          "ground": "gnd"
        },
        "84_LVBranch1731926": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373958538569049,
                46.0637114868903
              ],
              [
                6.373958538569049,
                46.0637114868903
              ],
              [
                6.373907726944888,
                46.06376402506896
              ],
              [
                6.373668199615832,
                46.063787972957776
              ],
              [
                6.373629444104351,
                46.06381537722829
              ],
              [
                6.373561008647461,
                46.06383202360232
              ],
              [
                6.373518858380628,
                46.063859549280004
              ],
              [
                6.373502000329212,
                46.063907467192564
              ],
              [
                6.373345621398419,
                46.06397575453245
              ],
              [
                6.373294478187799,
                46.06400680899763
              ],
              [
                6.373293797940723,
                46.06403300422407
              ],
              [
                6.373291455822258,
                46.06403511201025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06804880275376163,
          "ground": "gnd"
        },
        "84_LVBranch1238023": {
          "bus1": "84_LVBus1978539",
          "bus2": "84_LVBus2083880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373291455822258,
                46.06403511201025
              ],
              [
                6.373302244349382,
                46.06403837768689
              ],
              [
                6.373324471897769,
                46.06401760978029
              ],
              [
                6.373377829534033,
                46.0640149712765
              ],
              [
                6.373400951300942,
                46.06402892775261
              ],
              [
                6.373461696757918,
                46.06435562505038
              ],
              [
                6.37346994240554,
                46.06439999626641
              ],
              [
                6.373465970804917,
                46.06440404821564
              ],
              [
                6.373462517081307,
                46.06440757713894
              ],
              [
                6.373444242540058,
                46.06440826692761
              ],
              [
                6.373444242540058,
                46.06440826692761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05341058734578989,
          "ground": "gnd"
        },
        "84_LVBranch0774068": {
          "bus1": "84_LVBus1978539",
          "bus2": "84_LVBus2131221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373291455822258,
                46.06403511201025
              ],
              [
                6.373278325176669,
                46.064033954119786
              ],
              [
                6.373276174575286,
                46.06401323848183
              ],
              [
                6.373268931226853,
                46.064007858016375
              ],
              [
                6.372864776123082,
                46.06403098155277
              ],
              [
                6.372858233913992,
                46.064035098401234
              ],
              [
                6.372859957815468,
                46.06405845089618
              ],
              [
                6.372849080195939,
                46.06405862376245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037786211806133854,
          "ground": "gnd"
        },
        "84_LVBranch1279862": {
          "bus1": "84_LVBus2131221",
          "bus2": "84_LVBus2203578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372849080195939,
                46.06405862376245
              ],
              [
                6.372838202576411,
                46.06405879662872
              ],
              [
                6.372835240886759,
                46.064035506425775
              ],
              [
                6.372829396555012,
                46.064032247039826
              ],
              [
                6.372455108288684,
                46.06405516564872
              ],
              [
                6.372452348162933,
                46.064058273340535
              ],
              [
                6.372449933837062,
                46.06406098128177
              ],
              [
                6.372451688737899,
                46.064084756085876
              ],
              [
                6.372440811111897,
                46.06408492891282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03565676143321003,
          "ground": "gnd"
        },
        "84_LVBranch1688246": {
          "bus1": "84_LVBus2203578",
          "bus2": "84_LVBus2203579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372440811111897,
                46.06408492891282
              ],
              [
                6.372429933485894,
                46.064085101739764
              ],
              [
                6.372428083090177,
                46.064060033068436
              ],
              [
                6.372419665026317,
                46.06405556842941
              ],
              [
                6.372195465722073,
                46.06406996501092
              ],
              [
                6.371962442526941,
                46.064084919934196
              ],
              [
                6.371956060725646,
                46.0640912111458
              ],
              [
                6.371956105819655,
                46.06409182213862
              ],
              [
                6.371957432114759,
                46.06410979251712
              ],
              [
                6.371945650514601,
                46.06411043005028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04206028895506982,
          "ground": "gnd"
        },
        "84_LVBranch1299837": {
          "bus1": "84_LVBus2203579",
          "bus2": "84_LVBus2222644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371945650514601,
                46.06411043005028
              ],
              [
                6.371933868914441,
                46.06411106758343
              ],
              [
                6.371930479689921,
                46.0640903962345
              ],
              [
                6.371920873289938,
                46.064086838910164
              ],
              [
                6.371389466686861,
                46.06412317419537
              ],
              [
                6.371382057470091,
                46.064129222831816
              ],
              [
                6.371367106331031,
                46.064141450972805
              ],
              [
                6.37134955505653,
                46.064155799083196
              ],
              [
                6.371341915122001,
                46.06415232004535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04923239090284106,
          "ground": "gnd"
        },
        "84_LVBranch1063021": {
          "bus1": "84_LVBus2222644",
          "bus2": "84_LVBus2222645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371341915122001,
                46.06415232004535
              ],
              [
                6.371334275187473,
                46.06414884100751
              ],
              [
                6.371349850941421,
                46.06413455452651
              ],
              [
                6.371343978263449,
                46.06413161139185
              ],
              [
                6.371330460152729,
                46.06412485158154
              ],
              [
                6.371313780957135,
                46.06412576326189
              ],
              [
                6.370849986837492,
                46.06415112901945
              ],
              [
                6.370477240713106,
                46.06413585122337
              ],
              [
                6.370158777813534,
                46.06414766752733
              ],
              [
                6.370148583770685,
                46.0641445634886
              ],
              [
                6.370141505265274,
                46.06410755573142
              ],
              [
                6.37013067648837,
                46.06410707494624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09970892259309111,
          "ground": "gnd"
        },
        "84_LVBranch1875918": {
          "bus1": "84_LVBus2222645",
          "bus2": "84_LVBus2222646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37013067648837,
                46.06410707494624
              ],
              [
                6.370130295483423,
                46.06410752399525
              ],
              [
                6.370139837710206,
                46.06416091194203
              ],
              [
                6.370149367466534,
                46.06416360729963
              ],
              [
                6.370471496451494,
                46.064150786109344
              ],
              [
                6.370785983644525,
                46.06416120987719
              ],
              [
                6.370800724474448,
                46.06417542143905
              ],
              [
                6.370778578195814,
                46.06440673281509
              ],
              [
                6.370795918949176,
                46.06457808370123
              ],
              [
                6.370796005757229,
                46.064578909416376
              ],
              [
                6.37079697261953,
                46.06458850536112
              ],
              [
                6.370806706283552,
                46.06459343659307
              ],
              [
                6.37081055102788,
                46.0645953801973
              ],
              [
                6.370817947133968,
                46.06459511578363
              ],
              [
                6.370834210822482,
                46.06459453434863
              ],
              [
                6.37084035488249,
                46.064594314694794
              ],
              [
                6.37084334516954,
                46.064601428420836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10768048520183687,
          "ground": "gnd"
        },
        "84_LVBranch1901440": {
          "bus1": "84_LVBus2222646",
          "bus2": "84_LVBus2222651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37084334516954,
                46.064601428420836
              ],
              [
                6.37084633545659,
                46.06460854214688
              ],
              [
                6.370861519272942,
                46.06460858489256
              ],
              [
                6.370861692940852,
                46.06457919166217
              ],
              [
                6.370841978183277,
                46.06457913072313
              ],
              [
                6.370841978183277,
                46.06457913072313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005967396960488922,
          "ground": "gnd"
        },
        "84_LVBranch1353370": {
          "bus1": "84_LVBus2222645",
          "bus2": "84_LVBus2222647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37013067648837,
                46.06410707494624
              ],
              [
                6.370120228716414,
                46.06410614511206
              ],
              [
                6.370123038964616,
                46.06412581917822
              ],
              [
                6.370125398451401,
                46.064142365253446
              ],
              [
                6.370115873887529,
                46.064148336262136
              ],
              [
                6.369724194701773,
                46.064177272701656
              ],
              [
                6.369695503855709,
                46.064179388213645
              ],
              [
                6.369650449993516,
                46.06415933208697
              ],
              [
                6.369644979576182,
                46.06413569909142
              ],
              [
                6.36963758906774,
                46.064136828083576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0445443524959831,
          "ground": "gnd"
        },
        "84_LVBranch1830622": {
          "bus1": "84_LVBus2222647",
          "bus2": "84_LVBus2222648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36963758906774,
                46.064136828083576
              ],
              [
                6.369630198559299,
                46.06413795707572
              ],
              [
                6.369634825829452,
                46.064166827343676
              ],
              [
                6.369604393036789,
                46.06419304981295
              ],
              [
                6.369097198572146,
                46.06422850886346
              ],
              [
                6.369088767844981,
                46.064224044438554
              ],
              [
                6.369086363017682,
                46.064199860440034
              ],
              [
                6.369076526367518,
                46.06420151373906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04993098792286375,
          "ground": "gnd"
        },
        "84_LVBranch1669871": {
          "bus1": "84_LVBus2222648",
          "bus2": "84_LVBus2222649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369076526367518,
                46.06420151373906
              ],
              [
                6.369066689717354,
                46.06420316703808
              ],
              [
                6.369068934830795,
                46.06422518560281
              ],
              [
                6.369059978994422,
                46.064230271340705
              ],
              [
                6.369049475535235,
                46.06423104307312
              ],
              [
                6.368619774704847,
                46.06426246044012
              ],
              [
                6.368613931261155,
                46.064259209822424
              ],
              [
                6.368610702674986,
                46.064232451689215
              ],
              [
                6.368601832949659,
                46.06423449381427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041158920905176075,
          "ground": "gnd"
        },
        "84_LVBranch1909920": {
          "bus1": "84_LVBus2222649",
          "bus2": "84_LVBus2222650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368601832949659,
                46.06423449381427
              ],
              [
                6.368592963224334,
                46.06423653593933
              ],
              [
                6.368594653518402,
                46.064259457200414
              ],
              [
                6.36858568538761,
                46.0642645523469
              ],
              [
                6.368535437115641,
                46.06426829366697
              ],
              [
                6.368059466916921,
                46.06430371340665
              ],
              [
                6.368050461403749,
                46.06429970186824
              ],
              [
                6.368047898026319,
                46.06427336139971
              ],
              [
                6.368047898026319,
                46.06427336139971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0481559578368425,
          "ground": "gnd"
        },
        "84_LVBranch1753326": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373982666701929,
                46.06370559663174
              ],
              [
                6.373982666701929,
                46.06370559663174
              ],
              [
                6.374085729151503,
                46.06374602576452
              ],
              [
                6.374113685678352,
                46.06387925835702
              ],
              [
                6.374697541409589,
                46.06407458047901
              ],
              [
                6.374700526461596,
                46.064085734810966
              ],
              [
                6.374703514169195,
                46.06409692508361
              ],
              [
                6.374704695210409,
                46.064101351245206
              ],
              [
                6.374704695210409,
                46.064101351245206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07726774817809758,
          "ground": "gnd"
        },
        "84_LVBranch1896649": {
          "bus1": "84_LVBus1978531",
          "bus2": "84_LVBus1978532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374704695210409,
                46.064101351245206
              ],
              [
                6.374704695210409,
                46.064101351245206
              ],
              [
                6.374718232561735,
                46.06409189391922
              ],
              [
                6.374730540205959,
                46.06408330941798
              ],
              [
                6.375094685011027,
                46.06420323141632
              ],
              [
                6.3758951519543,
                46.06446684860644
              ],
              [
                6.376020171393303,
                46.06452994037331
              ],
              [
                6.376092100117744,
                46.06457511287928
              ],
              [
                6.376224119906678,
                46.06471543066859
              ],
              [
                6.376256123544167,
                46.06471068141314
              ],
              [
                6.376256123544167,
                46.06471068141314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14313714961688995,
          "ground": "gnd"
        },
        "84_LVBranch1511367": {
          "bus1": "84_LVBus1978532",
          "bus2": "84_LVBus1978533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376256123544167,
                46.06471068141314
              ],
              [
                6.376256123544167,
                46.06471068141314
              ],
              [
                6.376220787462898,
                46.064746874024024
              ],
              [
                6.376215562269565,
                46.064741313377866
              ],
              [
                6.376067871224559,
                46.064584196351134
              ],
              [
                6.376001658003336,
                46.064543864236654
              ],
              [
                6.376110427851499,
                46.064426422024404
              ],
              [
                6.376455985745193,
                46.06433114213952
              ],
              [
                6.376453693665974,
                46.06429241370907
              ],
              [
                6.376441966405632,
                46.0642780228651
              ],
              [
                6.376441966405632,
                46.0642780228651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08371785217081262,
          "ground": "gnd"
        },
        "84_LVBranch1255542": {
          "bus1": "84_LVBus1978533",
          "bus2": "84_LVBus1978534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376441966405632,
                46.0642780228651
              ],
              [
                6.376441966405632,
                46.0642780228651
              ],
              [
                6.376417088937357,
                46.06428830980921
              ],
              [
                6.376419634909634,
                46.064322767924075
              ],
              [
                6.376162813711264,
                46.06439415959728
              ],
              [
                6.376042563028497,
                46.06413723228899
              ],
              [
                6.376086027616407,
                46.06408038855754
              ],
              [
                6.376156491584569,
                46.064012902684766
              ],
              [
                6.376060390810137,
                46.06389471330321
              ],
              [
                6.376048038204618,
                46.063872380916806
              ],
              [
                6.376048820767259,
                46.063858974640134
              ],
              [
                6.376048820767259,
                46.063858974640134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0931842200551157,
          "ground": "gnd"
        },
        "84_LVBranch1220909": {
          "bus1": "84_LVBus1978534",
          "bus2": "84_LVBus1978535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376048820767259,
                46.063858974640134
              ],
              [
                6.376048820767259,
                46.063858974640134
              ],
              [
                6.376079471966837,
                46.0638748141927
              ],
              [
                6.376196355291935,
                46.0640162773865
              ],
              [
                6.376218122044419,
                46.06400645319617
              ],
              [
                6.37624746541116,
                46.06391070083388
              ],
              [
                6.376133412236391,
                46.06367371377744
              ],
              [
                6.3761115625744,
                46.06356925361751
              ],
              [
                6.376100358947141,
                46.06356965468682
              ],
              [
                6.376100358947141,
                46.06356965468682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07436484897328383,
          "ground": "gnd"
        },
        "84_LVBranch1170494": {
          "bus1": "84_LVBus1978531",
          "bus2": "84_LVBus1978536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374704695210409,
                46.064101351245206
              ],
              [
                6.374704695210409,
                46.064101351245206
              ],
              [
                6.374721402127146,
                46.064064717691615
              ],
              [
                6.374596348830221,
                46.06398360796043
              ],
              [
                6.374581716022083,
                46.06396070839056
              ],
              [
                6.374581716022083,
                46.06396070839056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02028304549064132,
          "ground": "gnd"
        },
        "84_LVBranch1653181": {
          "bus1": "84_LVBus1978536",
          "bus2": "84_LVBus1978537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374581716022083,
                46.06396070839056
              ],
              [
                6.374581716022083,
                46.06396070839056
              ],
              [
                6.374567819583548,
                46.06398282707582
              ],
              [
                6.374537468732439,
                46.06397490423109
              ],
              [
                6.374515357276482,
                46.0639017322218
              ],
              [
                6.37451349250142,
                46.06389558279499
              ],
              [
                6.37451349250142,
                46.06389558279499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014201282746178701,
          "ground": "gnd"
        },
        "84_LVBranch1352469": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373978898933459,
                46.06370890257832
              ],
              [
                6.373978898933459,
                46.06370890257832
              ],
              [
                6.373983271848961,
                46.06371221455219
              ],
              [
                6.374052139622484,
                46.063764344539614
              ],
              [
                6.374074963195366,
                46.06388064384988
              ],
              [
                6.373999345821643,
                46.06392569131823
              ],
              [
                6.373908227157623,
                46.06409381461413
              ],
              [
                6.373885045324471,
                46.0640953467126
              ],
              [
                6.373878606147299,
                46.06409577528975
              ],
              [
                6.373878606147299,
                46.06409577528975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051395207594651306,
          "ground": "gnd"
        },
        "84_LVBranch1560935": {
          "bus1": "84_LVBus1978528",
          "bus2": "84_LVBus1978529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373878606147299,
                46.06409577528975
              ],
              [
                6.373878606147299,
                46.06409577528975
              ],
              [
                6.373899228049593,
                46.06411215442007
              ],
              [
                6.373892219326762,
                46.064157449763904
              ],
              [
                6.373941150127832,
                46.06431131013321
              ],
              [
                6.373949528426652,
                46.06433766775761
              ],
              [
                6.373959640275035,
                46.06436944978867
              ],
              [
                6.373935712941611,
                46.06437841389592
              ],
              [
                6.373935712941611,
                46.06437841389592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033721945791128353,
          "ground": "gnd"
        },
        "84_LVBranch1552387": {
          "bus1": "84_MVLV109496_LV",
          "bus2": "84_LVBus1978525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373965780190129,
                46.06369896665579
              ],
              [
                6.373951753287904,
                46.0637082792452
              ],
              [
                6.373951753287904,
                46.0637082792452
              ],
              [
                6.373904095802642,
                46.06373991199037
              ],
              [
                6.373634526957734,
                46.06376906072989
              ],
              [
                6.373592377439252,
                46.063796595420605
              ],
              [
                6.373535803971736,
                46.06381281740881
              ],
              [
                6.373488111456328,
                46.06384678452703
              ],
              [
                6.373471797651704,
                46.06388962896306
              ],
              [
                6.373223296484078,
                46.06399905816141
              ],
              [
                6.373147159744601,
                46.064004826729146
              ],
              [
                6.373147159744601,
                46.064004826729146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07429327222668726,
          "ground": "gnd"
        },
        "84_LVBranch1212679": {
          "bus1": "84_LVBus1978525",
          "bus2": "84_LVBus1978526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373147159744601,
                46.064004826729146
              ],
              [
                6.373147159744601,
                46.064004826729146
              ],
              [
                6.373353138215001,
                46.0639199817158
              ],
              [
                6.373327452395108,
                46.06369477686569
              ],
              [
                6.373109532013425,
                46.063591906934846
              ],
              [
                6.373089195262057,
                46.06358885066687
              ],
              [
                6.373079771857458,
                46.063589992550135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06561208261911794,
          "ground": "gnd"
        },
        "84_LVBranch1565207": {
          "bus1": "84_LVBus1978526",
          "bus2": "84_LVBus2103663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373079771857458,
                46.063589992550135
              ],
              [
                6.373081563116741,
                46.06359625873647
              ],
              [
                6.373103069605517,
                46.06360429112645
              ],
              [
                6.373209217597007,
                46.06364988987312
              ],
              [
                6.373225977805997,
                46.06368092961957
              ],
              [
                6.373200066106961,
                46.06372068495408
              ],
              [
                6.372849883259039,
                46.06374228320314
              ],
              [
                6.372846826201541,
                46.06373821241715
              ],
              [
                6.372844057141858,
                46.063734536730664
              ],
              [
                6.372833867397016,
                46.06372097343336
              ],
              [
                6.372833867397016,
                46.06372097343336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04995238103227125,
          "ground": "gnd"
        },
        "84_LVBranch1184727": {
          "bus1": "84_LVBus2103663",
          "bus2": "84_LVBus2103664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372833867397016,
                46.06372097343336
              ],
              [
                6.372833867397016,
                46.06372097343336
              ],
              [
                6.372823703442359,
                46.06374439979593
              ],
              [
                6.37229330749,
                46.063775793490265
              ],
              [
                6.372287519664344,
                46.06376681140252
              ],
              [
                6.372286468297268,
                46.063765191365015
              ],
              [
                6.372279878378152,
                46.063754985725154
              ],
              [
                6.372279878378152,
                46.063754985725154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04644267857222981,
          "ground": "gnd"
        },
        "84_LVBranch1277269": {
          "bus1": "84_LVBus1978526",
          "bus2": "84_LVBus2193425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373079771857458,
                46.063589992550135
              ],
              [
                6.373068557193572,
                46.06358486824708
              ],
              [
                6.373087973645402,
                46.063565291018016
              ],
              [
                6.372514599208863,
                46.06325810993421
              ],
              [
                6.372511920498803,
                46.06326091742334
              ],
              [
                6.372510058472198,
                46.063262866883065
              ],
              [
                6.37250168547297,
                46.06327163472802
              ],
              [
                6.372495449582845,
                46.06326745240714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06043185625296964,
          "ground": "gnd"
        },
        "84_LVBranch1658451": {
          "bus1": "84_LVBus2193425",
          "bus2": "84_LVBus2193426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372495449582845,
                46.06326745240714
              ],
              [
                6.372498892481492,
                46.0632669328756
              ],
              [
                6.372515677402467,
                46.06324852192916
              ],
              [
                6.372207248617449,
                46.063093581863086
              ],
              [
                6.372318169973956,
                46.06307640777398
              ],
              [
                6.372727346288587,
                46.06305372793143
              ],
              [
                6.372726758396758,
                46.063048568836855
              ],
              [
                6.372725637969399,
                46.06303882523814
              ],
              [
                6.372725637969399,
                46.06303882523814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07406803890052534,
          "ground": "gnd"
        },
        "84_LVBranch1658408": {
          "bus1": "84_LVBus2193425",
          "bus2": "84_LVBus2193427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372495449582845,
                46.06326745240714
              ],
              [
                6.372485770794073,
                46.0632637896178
              ],
              [
                6.372494920787106,
                46.063254327324685
              ],
              [
                6.37249749394308,
                46.06325166775381
              ],
              [
                6.372079108415222,
                46.063041228305096
              ],
              [
                6.371960000271277,
                46.06298131746028
              ],
              [
                6.371959287669515,
                46.06298095556132
              ],
              [
                6.371956599444631,
                46.062979601263514
              ],
              [
                6.37195095938228,
                46.062982965086924
              ],
              [
                6.371939095821825,
                46.06299002890903
              ],
              [
                6.371934410200864,
                46.06298493227143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0550410073033859,
          "ground": "gnd"
        },
        "84_LVBranch1546011": {
          "bus1": "84_LVBus2193427",
          "bus2": "84_LVBus2193428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371934410200864,
                46.06298493227143
              ],
              [
                6.371938142455984,
                46.06298605404088
              ],
              [
                6.371961137003177,
                46.06296831299652
              ],
              [
                6.371446054873809,
                46.06263559217514
              ],
              [
                6.371427856704684,
                46.0626469544758
              ],
              [
                6.3714205397217745,
                46.06264136032593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05891778389912409,
          "ground": "gnd"
        },
        "84_LVBranch1807252": {
          "bus1": "84_LVBus2193428",
          "bus2": "84_LVBus2203337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3714205397217745,
                46.06264136032593
              ],
              [
                6.371413222738865,
                46.06263576617605
              ],
              [
                6.37142141117961,
                46.06262993290703
              ],
              [
                6.371428099861413,
                46.06262517127024
              ],
              [
                6.370982635124551,
                46.062327003818154
              ],
              [
                6.370979072601815,
                46.062345545375884
              ],
              [
                6.370968874821815,
                46.06233917132712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05154305212861143,
          "ground": "gnd"
        },
        "84_LVBranch1231051": {
          "bus1": "84_LVBus2203337",
          "bus2": "84_LVBus2203339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370968874821815,
                46.06233917132712
              ],
              [
                6.370961941385032,
                46.06233681565026
              ],
              [
                6.370860608234248,
                46.062337294502356
              ],
              [
                6.37077946487356,
                46.062395149811124
              ],
              [
                6.370516953947989,
                46.06241534539224
              ],
              [
                6.370507914917848,
                46.06243052419705
              ],
              [
                6.370507373906377,
                46.06243143541823
              ],
              [
                6.370505438836812,
                46.06243467572604
              ],
              [
                6.370505438836812,
                46.06243467572604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03959024528523135,
          "ground": "gnd"
        },
        "84_LVBranch1006527": {
          "bus1": "84_LVBus2203339",
          "bus2": "84_LVBus2203340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370505438836812,
                46.06243467572604
              ],
              [
                6.370505438836812,
                46.06243467572604
              ],
              [
                6.37050183731026,
                46.0624309396626
              ],
              [
                6.370488624438014,
                46.06241725904001
              ],
              [
                6.369924252459104,
                46.062468063644666
              ],
              [
                6.369918356496052,
                46.062454625922314
              ],
              [
                6.369918076445296,
                46.06245398729243
              ],
              [
                6.369916473269948,
                46.062450323924914
              ],
              [
                6.369916473269948,
                46.062450323924914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04842663782389485,
          "ground": "gnd"
        },
        "84_LVBranch0881225": {
          "bus1": "84_LVBus2203337",
          "bus2": "84_LVBus2203338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370968874821815,
                46.06233917132712
              ],
              [
                6.370965610478597,
                46.062335152955214
              ],
              [
                6.370978871601088,
                46.06232493119785
              ],
              [
                6.370780902717406,
                46.06223730760307
              ],
              [
                6.370758143633434,
                46.06224543650294
              ],
              [
                6.370754333570592,
                46.06224530545486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021662466023511122,
          "ground": "gnd"
        },
        "84_LVBranch1029613": {
          "bus1": "84_LVBus2203338",
          "bus2": "84_LVBus2203342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370754333570592,
                46.06224530545486
              ],
              [
                6.370746564580513,
                46.0622368866218
              ],
              [
                6.370768616101596,
                46.062226008281066
              ],
              [
                6.370714428631805,
                46.06214879341408
              ],
              [
                6.370572771744568,
                46.06204947169163
              ],
              [
                6.370563906203924,
                46.062055599372115
              ],
              [
                6.370552935633238,
                46.06206318967616
              ],
              [
                6.370542591879722,
                46.06205642892458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02936381495595143,
          "ground": "gnd"
        },
        "84_LVBranch1798277": {
          "bus1": "84_LVBus2203342",
          "bus2": "84_LVBus2203346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370542591879722,
                46.06205642892458
              ],
              [
                6.370538125867642,
                46.06204838598651
              ],
              [
                6.37055244607517,
                46.06204743260492
              ],
              [
                6.370553679333502,
                46.062018542038146
              ],
              [
                6.370400104925538,
                46.061901511275714
              ],
              [
                6.370385912099312,
                46.061638958988794
              ],
              [
                6.370370175965056,
                46.06163159370998
              ],
              [
                6.370348380501568,
                46.06162138201771
              ],
              [
                6.370348380501568,
                46.06162138201771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05464872361109423,
          "ground": "gnd"
        },
        "84_LVBranch1731957": {
          "bus1": "84_LVBus2203342",
          "bus2": "84_LVBus2203347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370542591879722,
                46.06205642892458
              ],
              [
                6.370528822144932,
                46.06205453833784
              ],
              [
                6.370504503657481,
                46.062053632962844
              ],
              [
                6.370470512426915,
                46.06203142500578
              ],
              [
                6.369907368817561,
                46.06208128488392
              ],
              [
                6.369904470600907,
                46.062094100021206
              ],
              [
                6.369903817916784,
                46.062097006195536
              ],
              [
                6.369903465271993,
                46.06209854130283
              ],
              [
                6.369903465271993,
                46.06209854130283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051358361177563906,
          "ground": "gnd"
        },
        "84_LVBranch1210504": {
          "bus1": "84_LVBus2203342",
          "bus2": "84_LVBus2203343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370542591879722,
                46.06205642892458
              ],
              [
                6.370550483873075,
                46.0620596016978
              ],
              [
                6.370573996324419,
                46.062040986579234
              ],
              [
                6.370411369398829,
                46.06193421626562
              ],
              [
                6.370146799314831,
                46.061760514251375
              ],
              [
                6.370140130753274,
                46.0617646714968
              ],
              [
                6.370127399558959,
                46.0617726039711
              ],
              [
                6.370119074556421,
                46.0617732529056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050207109449828285,
          "ground": "gnd"
        },
        "84_LVBranch1545952": {
          "bus1": "84_LVBus2203343",
          "bus2": "84_LVBus2254047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370119074556421,
                46.0617732529056
              ],
              [
                6.370102509314978,
                46.06178464671113
              ],
              [
                6.370094205851929,
                46.06179207856901
              ],
              [
                6.370050457187356,
                46.061786183042386
              ],
              [
                6.369693967615797,
                46.061815456751084
              ],
              [
                6.369691511580566,
                46.061800932119795
              ],
              [
                6.369697542002787,
                46.061799176057306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03389544504048342,
          "ground": "gnd"
        },
        "84_LVBranch0959343": {
          "bus1": "84_LVBus2254047",
          "bus2": "84_LVBus2254048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369697542002787,
                46.061799176057306
              ],
              [
                6.369703572425008,
                46.061797419994825
              ],
              [
                6.369803604040285,
                46.06197282415136
              ],
              [
                6.369868058874537,
                46.0619688987005
              ],
              [
                6.369864638035296,
                46.06195410225436
              ],
              [
                6.369864638035296,
                46.06195410225436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027649020750788053,
          "ground": "gnd"
        },
        "84_LVBranch1277218": {
          "bus1": "84_LVBus2203343",
          "bus2": "84_LVBus2203344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370119074556421,
                46.0617732529056
              ],
              [
                6.370127314795326,
                46.0617625080346
              ],
              [
                6.370129845426324,
                46.06174488627219
              ],
              [
                6.369542668187947,
                46.06133341162276
              ],
              [
                6.369525501131323,
                46.061346646648104
              ],
              [
                6.369517107020608,
                46.06134004135284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06841831078173381,
          "ground": "gnd"
        },
        "84_LVBranch1154343": {
          "bus1": "84_LVBus2203344",
          "bus2": "84_LVBus2234702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369517107020608,
                46.06134004135284
              ],
              [
                6.369508712909891,
                46.06133343605758
              ],
              [
                6.369520672828936,
                46.06132381953075
              ],
              [
                6.369305196842507,
                46.06117630664055
              ],
              [
                6.369138527829017,
                46.061062210800706
              ],
              [
                6.36886603468687,
                46.06094906771302
              ],
              [
                6.368717101311542,
                46.0608825980932
              ],
              [
                6.368654443096129,
                46.06089156677035
              ],
              [
                6.368641637019843,
                46.060894096423795
              ],
              [
                6.368639557578537,
                46.06089263021158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08710544955949591,
          "ground": "gnd"
        },
        "84_LVBranch1610004": {
          "bus1": "84_LVBus2234702",
          "bus2": "84_LVBus2234705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368639557578537,
                46.06089263021158
              ],
              [
                6.368641987837446,
                46.06088551644245
              ],
              [
                6.368684524184174,
                46.060875861427796
              ],
              [
                6.368718201925319,
                46.060868216624755
              ],
              [
                6.369048823591338,
                46.06101591281265
              ],
              [
                6.369127767487828,
                46.06096456068136
              ],
              [
                6.369405199296123,
                46.060784611746115
              ],
              [
                6.36959009685891,
                46.06068090544421
              ],
              [
                6.369584334849526,
                46.06064576952978
              ],
              [
                6.369584217960861,
                46.06064506200565
              ],
              [
                6.369582114196485,
                46.06062408343106
              ],
              [
                6.369582114196485,
                46.06062408343106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09902234768519531,
          "ground": "gnd"
        },
        "84_LVBranch0999624": {
          "bus1": "84_LVBus2234702",
          "bus2": "84_LVBus2234703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368639557578537,
                46.06089263021158
              ],
              [
                6.368635047878324,
                46.0608982777685
              ],
              [
                6.368680385378307,
                46.06091063946227
              ],
              [
                6.368649255536278,
                46.06106269565085
              ],
              [
                6.368554326562475,
                46.06122949084693
              ],
              [
                6.36840141314315,
                46.061363178144525
              ],
              [
                6.368256252580172,
                46.06144055297433
              ],
              [
                6.368242809925531,
                46.061437961252324
              ],
              [
                6.368238845106894,
                46.06143719301812
              ],
              [
                6.368237571930452,
                46.06143695022441
              ],
              [
                6.368232622526451,
                46.061435991947064
              ],
              [
                6.368232622526451,
                46.061435991947064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0758207041894734,
          "ground": "gnd"
        },
        "84_LVBranch1225889": {
          "bus1": "84_LVBus2234703",
          "bus2": "84_LVBus2234704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368232622526451,
                46.061435991947064
              ],
              [
                6.368232622526451,
                46.061435991947064
              ],
              [
                6.368239110332397,
                46.06145377789491
              ],
              [
                6.368161869570404,
                46.061494374954336
              ],
              [
                6.367846163695098,
                46.06151705063349
              ],
              [
                6.36783747466044,
                46.06151767637101
              ],
              [
                6.367834687901458,
                46.06153674862277
              ],
              [
                6.367834551608572,
                46.06153770843283
              ],
              [
                6.367834034216965,
                46.061541222360866
              ],
              [
                6.367834034216965,
                46.061541222360866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03739338218258604,
          "ground": "gnd"
        },
        "84_LVBranch0831394": {
          "bus1": "84_LVBus2203338",
          "bus2": "84_LVBus2203341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370754333570592,
                46.06224530545486
              ],
              [
                6.370758292497831,
                46.06225359323984
              ],
              [
                6.370773321245051,
                46.06224031735867
              ],
              [
                6.370779647807421,
                46.06226397375417
              ],
              [
                6.37077545952129,
                46.06243452674868
              ],
              [
                6.370759960634903,
                46.062679275975555
              ],
              [
                6.37074410482222,
                46.0629297135621
              ],
              [
                6.370734698390424,
                46.06297394118921
              ],
              [
                6.370716979610648,
                46.06297145757214
              ],
              [
                6.37071615757217,
                46.062977856249546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08497642252344392,
          "ground": "gnd"
        },
        "84_LVBranch1170764": {
          "bus1": "84_LVBus2203341",
          "bus2": "84_LVBus2203345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37071615757217,
                46.062977856249546
              ],
              [
                6.370715335533693,
                46.062984254926945
              ],
              [
                6.370747552417212,
                46.06298222928309
              ],
              [
                6.37076178245838,
                46.06298952224754
              ],
              [
                6.370782499635748,
                46.06302597931365
              ],
              [
                6.37080183547442,
                46.063060026333424
              ],
              [
                6.370809701932568,
                46.06308227634477
              ],
              [
                6.370797667903645,
                46.063197533964754
              ],
              [
                6.37079986364422,
                46.06321045530098
              ],
              [
                6.37080602664713,
                46.06321803666938
              ],
              [
                6.370846756895365,
                46.06323001276522
              ],
              [
                6.370838389332676,
                46.063285338257174
              ],
              [
                6.370838389332676,
                46.063285338257174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03970856110495513,
          "ground": "gnd"
        },
        "84_LVBranch0737448": {
          "bus1": "84_LVBus2193427",
          "bus2": "84_LVBus2193429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371934410200864,
                46.06298493227143
              ],
              [
                6.371925992324782,
                46.0629787138644
              ],
              [
                6.371934648953511,
                46.06297203499563
              ],
              [
                6.37193922760938,
                46.062968492916895
              ],
              [
                6.371887789792217,
                46.06293154907574
              ],
              [
                6.371885202394183,
                46.06305009967033
              ],
              [
                6.371726040603106,
                46.063048404050846
              ],
              [
                6.371728825031832,
                46.06306912405335
              ],
              [
                6.371728825031832,
                46.06306912405335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03505667210234265,
          "ground": "gnd"
        },
        "84_LVBranch1023566": {
          "bus1": "84_MVLV051545_LV",
          "bus2": "84_LVBus1978363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373539093631443,
                46.06579038175934
              ],
              [
                6.37351986370436,
                46.06578865529437
              ],
              [
                6.37351986370436,
                46.06578865529437
              ],
              [
                6.373409511082073,
                46.06577872020728
              ],
              [
                6.37337245790798,
                46.065775388079786
              ],
              [
                6.373362582311457,
                46.06576941709387
              ],
              [
                6.373362845866468,
                46.065768662929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012512030482258622,
          "ground": "gnd"
        },
        "84_LVBranch1255330": {
          "bus1": "84_LVBus1978363",
          "bus2": "84_LVBus2076514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373362845866468,
                46.065768662929
              ],
              [
                6.3733642843078,
                46.065761968900155
              ],
              [
                6.373373205262009,
                46.06577341541975
              ],
              [
                6.373391497184362,
                46.06576892327748
              ],
              [
                6.373401437286154,
                46.06576647762745
              ],
              [
                6.373406766065408,
                46.06571998118369
              ],
              [
                6.373442800202612,
                46.06540609181765
              ],
              [
                6.373447113274228,
                46.065368451432136
              ],
              [
                6.37339819612731,
                46.06537200312752
              ],
              [
                6.373392768796623,
                46.06540244020289
              ],
              [
                6.373392768796623,
                46.06540244020289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055361000286779066,
          "ground": "gnd"
        },
        "84_LVBranch0753116": {
          "bus1": "84_LVBus2076514",
          "bus2": "84_LVBus2076515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373392768796623,
                46.06540244020289
              ],
              [
                6.373392768796623,
                46.06540244020289
              ],
              [
                6.373367414314619,
                46.065375779921595
              ],
              [
                6.373366913938597,
                46.06535147375357
              ],
              [
                6.373449258782074,
                46.065344924475944
              ],
              [
                6.373508149989038,
                46.06502142469439
              ],
              [
                6.373514633161412,
                46.06498583277457
              ],
              [
                6.373483123814761,
                46.064979752856765
              ],
              [
                6.373483123814761,
                46.064979752856765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05543155781103879,
          "ground": "gnd"
        },
        "84_LVBranch1220810": {
          "bus1": "84_LVBus1978363",
          "bus2": "84_LVBus2041498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373362845866468,
                46.065768662929
              ],
              [
                6.373361670980145,
                46.065774602792985
              ],
              [
                6.37339528468634,
                46.065788319115654
              ],
              [
                6.373389843723796,
                46.06581454050535
              ],
              [
                6.373387936148881,
                46.06582376180069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005959497793351884,
          "ground": "gnd"
        },
        "84_LVBranch1262483": {
          "bus1": "84_LVBus2041498",
          "bus2": "84_LVBus2242775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373387936148881,
                46.06582376180069
              ],
              [
                6.373386028573966,
                46.06583298309602
              ],
              [
                6.373381923702683,
                46.06585276036088
              ],
              [
                6.373454045296559,
                46.0658654955397
              ],
              [
                6.373436099336939,
                46.066025595306805
              ],
              [
                6.373472166260658,
                46.066034323006
              ],
              [
                6.373478267389536,
                46.06603579842649
              ],
              [
                6.373478267389536,
                46.06603579842649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02928168370657415,
          "ground": "gnd"
        },
        "84_LVBranch1366369": {
          "bus1": "84_LVBus2242775",
          "bus2": "84_LVBus2242777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373478267389536,
                46.06603579842649
              ],
              [
                6.373478267389536,
                46.06603579842649
              ],
              [
                6.373437115802407,
                46.06604619836875
              ],
              [
                6.373429369595879,
                46.06633760755864
              ],
              [
                6.373403263380825,
                46.06636843301441
              ],
              [
                6.37340608959312,
                46.06652169967813
              ],
              [
                6.37343420202778,
                46.06654030644463
              ],
              [
                6.37343475544708,
                46.066540439799134
              ],
              [
                6.373459762776371,
                46.066531365133635
              ],
              [
                6.373459762776371,
                46.066531365133635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06202717615163119,
          "ground": "gnd"
        },
        "84_LVBranch1262484": {
          "bus1": "84_LVBus2242777",
          "bus2": "84_LVBus2242778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373459762776371,
                46.066531365133635
              ],
              [
                6.373459762776371,
                46.066531365133635
              ],
              [
                6.373406278420209,
                46.066543188193855
              ],
              [
                6.373417444728229,
                46.06702746837301
              ],
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373456899211108,
                46.06703596681834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061373110728581544,
          "ground": "gnd"
        },
        "84_LVBranch1416548": {
          "bus1": "84_LVBus2242778",
          "bus2": "84_LVBus2242779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373442430827941,
                46.0668049552631
              ],
              [
                6.37345967586661,
                46.06681064461114
              ],
              [
                6.373494196254256,
                46.066804905276236
              ],
              [
                6.373494196254256,
                46.066804905276236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029924430872579368,
          "ground": "gnd"
        },
        "84_LVBranch1080099": {
          "bus1": "84_LVBus2242779",
          "bus2": "84_LVBus2242780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373494196254256,
                46.066804905276236
              ],
              [
                6.373494196254256,
                46.066804905276236
              ],
              [
                6.373488642679144,
                46.06680260847216
              ],
              [
                6.373449765675984,
                46.06678650388035
              ],
              [
                6.373446134571179,
                46.06678500315926
              ],
              [
                6.373445494464907,
                46.06677896305738
              ],
              [
                6.373441858353115,
                46.066744616011
              ],
              [
                6.373621737723975,
                46.066720532729754
              ],
              [
                6.37427743228803,
                46.06663274145485
              ],
              [
                6.374277492400019,
                46.06659850540582
              ],
              [
                6.374277492400019,
                46.06659850540582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0784671407256711,
          "ground": "gnd"
        },
        "84_LVBranch0974625": {
          "bus1": "84_LVBus2242779",
          "bus2": "84_LVBus2242781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373494196254256,
                46.066804905276236
              ],
              [
                6.373494196254256,
                46.066804905276236
              ],
              [
                6.373487308062565,
                46.06678172850435
              ],
              [
                6.37432572952361,
                46.06667335531469
              ],
              [
                6.374330629768581,
                46.066686783454216
              ],
              [
                6.374332219914813,
                46.066691140930004
              ],
              [
                6.374332219914813,
                46.066691140930004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07064815522188725,
          "ground": "gnd"
        },
        "84_LVBranch0904286": {
          "bus1": "84_LVBus2242778",
          "bus2": "84_LVBus2242786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373388856560616,
                46.06703835577892
              ],
              [
                6.373391148609836,
                46.06690725714129
              ],
              [
                6.373107964280185,
                46.06693644058283
              ],
              [
                6.373102125320695,
                46.066959027576104
              ],
              [
                6.373102125320695,
                46.066959027576104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0445438503410284,
          "ground": "gnd"
        },
        "84_LVBranch0844522": {
          "bus1": "84_LVBus2242778",
          "bus2": "84_LVBus2242782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373456899211108,
                46.06703596681834
              ],
              [
                6.373451062982369,
                46.06703790530386
              ],
              [
                6.373426582858447,
                46.06704606020766
              ],
              [
                6.373432752700503,
                46.067129622411755
              ],
              [
                6.373536018786836,
                46.06712592835313
              ],
              [
                6.373538539866813,
                46.06716007204744
              ],
              [
                6.37353873889957,
                46.067162767602234
              ],
              [
                6.373538871588093,
                46.06716456463875
              ],
              [
                6.373538871588093,
                46.06716456463875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024200876183545827,
          "ground": "gnd"
        },
        "84_LVBranch1437296": {
          "bus1": "84_LVBus2242782",
          "bus2": "84_LVBus2242783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373538871588093,
                46.06716456463875
              ],
              [
                6.373538871588093,
                46.06716456463875
              ],
              [
                6.373520631271034,
                46.06714539752788
              ],
              [
                6.373449635812349,
                46.067147937193596
              ],
              [
                6.373457586806063,
                46.067435289420615
              ],
              [
                6.37346591681013,
                46.06773653786199
              ],
              [
                6.373529860267165,
                46.06791893326195
              ],
              [
                6.373598637732582,
                46.06791613959994
              ],
              [
                6.373604978607177,
                46.06791700284861
              ],
              [
                6.373604978607177,
                46.06791700284861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10019102144693605,
          "ground": "gnd"
        },
        "84_LVBranch1080098": {
          "bus1": "84_LVBus2242783",
          "bus2": "84_LVBus2242784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373604978607177,
                46.06791700284861
              ],
              [
                6.373604978607177,
                46.06791700284861
              ],
              [
                6.373579777264919,
                46.06792941776162
              ],
              [
                6.373537035229666,
                46.06793792865236
              ],
              [
                6.37368145992253,
                46.06833140677059
              ],
              [
                6.373733943506605,
                46.06831634921173
              ],
              [
                6.373739986456485,
                46.068314754669224
              ],
              [
                6.373739986456485,
                46.068314754669224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055861145211348114,
          "ground": "gnd"
        },
        "84_LVBranch0974624": {
          "bus1": "84_LVBus2242782",
          "bus2": "84_LVBus2242785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373538871588093,
                46.06716456463875
              ],
              [
                6.373538871588093,
                46.06716456463875
              ],
              [
                6.373541241733196,
                46.06716038079559
              ],
              [
                6.373550320279086,
                46.0671443354727
              ],
              [
                6.373870704577093,
                46.067101342756274
              ],
              [
                6.373889638677598,
                46.067112376967856
              ],
              [
                6.373889638677598,
                46.067112376967856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029571702789320684,
          "ground": "gnd"
        },
        "84_LVBranch0953310": {
          "bus1": "84_LVBus2242775",
          "bus2": "84_LVBus2242776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373478267389536,
                46.06603579842649
              ],
              [
                6.373478267389536,
                46.06603579842649
              ],
              [
                6.373471813387086,
                46.06603602930529
              ],
              [
                6.373375003343783,
                46.06603949244264
              ],
              [
                6.373372010361733,
                46.066156715393625
              ],
              [
                6.373344903489669,
                46.066157685056226
              ],
              [
                6.373343165249576,
                46.066256845291676
              ],
              [
                6.373304477056243,
                46.066276247052386
              ],
              [
                6.373030826078842,
                46.066286035561255
              ],
              [
                6.372991468988949,
                46.06626131746711
              ],
              [
                6.372943872296124,
                46.06624770476971
              ],
              [
                6.37293263712122,
                46.066246809346595
              ],
              [
                6.372928249958772,
                46.06624646176746
              ],
              [
                6.372912627622125,
                46.066245218763086
              ],
              [
                6.372912627622125,
                46.066245218763086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06956033787773766,
          "ground": "gnd"
        },
        "84_LVBranch0929716": {
          "bus1": "84_LVBus2041498",
          "bus2": "84_LVBus2242774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373387936148881,
                46.06582376180069
              ],
              [
                6.373386028573966,
                46.06583298309602
              ],
              [
                6.373297432337883,
                46.065819729104405
              ],
              [
                6.373297432337883,
                46.065819729104405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007011336235471113,
          "ground": "gnd"
        },
        "84_LVBranch0731621": {
          "bus1": "84_LVBus2041498",
          "bus2": "84_LVBus2041499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373387936148881,
                46.06582376180069
              ],
              [
                6.373389843723796,
                46.06581454050535
              ],
              [
                6.373277415639871,
                46.06579700393786
              ],
              [
                6.373265861490121,
                46.065804408161924
              ],
              [
                6.37326672199142,
                46.06580835031162
              ],
              [
                6.37326755897076,
                46.06581214915997
              ],
              [
                6.373269571773895,
                46.06582135634028
              ],
              [
                6.373269571773895,
                46.06582135634028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012035132493774876,
          "ground": "gnd"
        },
        "84_LVBranch1011055": {
          "bus1": "84_MVLV051545_LV",
          "bus2": "84_LVBus1978349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373539093631443,
                46.06579038175934
              ],
              [
                6.373529266069669,
                46.06577875147005
              ],
              [
                6.373529266069669,
                46.06577875147005
              ],
              [
                6.373449746282389,
                46.065684570142686
              ],
              [
                6.373489112102116,
                46.065358840968166
              ],
              [
                6.373492884559793,
                46.06533070630652
              ],
              [
                6.373492884559793,
                46.06533070630652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05161699942623234,
          "ground": "gnd"
        },
        "84_LVBranch1724887": {
          "bus1": "84_LVBus1978349",
          "bus2": "84_LVBus1978350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373492884559793,
                46.06533070630652
              ],
              [
                6.373492884559793,
                46.06533070630652
              ],
              [
                6.373588010877772,
                46.0653163754369
              ],
              [
                6.373578028599049,
                46.06527127356069
              ],
              [
                6.373578028599049,
                46.06527127356069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012602859680266342,
          "ground": "gnd"
        },
        "84_LVBranch1353245": {
          "bus1": "84_LVBus1978350",
          "bus2": "84_LVBus1978351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373578028599049,
                46.06527127356069
              ],
              [
                6.373578028599049,
                46.06527127356069
              ],
              [
                6.373582819914343,
                46.06527429130997
              ],
              [
                6.373603138737725,
                46.065287086794896
              ],
              [
                6.374138682824099,
                46.065211999243054
              ],
              [
                6.374179366605553,
                46.0651693367947
              ],
              [
                6.374575149096064,
                46.06511965287547
              ],
              [
                6.374605026926882,
                46.06514359250855
              ],
              [
                6.374606759482766,
                46.065144971938956
              ],
              [
                6.374606759482766,
                46.065144971938956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0854251876486596,
          "ground": "gnd"
        },
        "84_LVBranch1327841": {
          "bus1": "84_LVBus1978350",
          "bus2": "84_LVBus1978352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373578028599049,
                46.06527127356069
              ],
              [
                6.373578028599049,
                46.06527127356069
              ],
              [
                6.373563579965273,
                46.06529100646779
              ],
              [
                6.373499940868585,
                46.06530024698508
              ],
              [
                6.373499940868585,
                46.06530024698508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007491704738239352,
          "ground": "gnd"
        },
        "84_LVBranch1798353": {
          "bus1": "84_LVBus1978352",
          "bus2": "84_LVBus1978353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373499940868585,
                46.06530024698508
              ],
              [
                6.373499940868585,
                46.06530024698508
              ],
              [
                6.373553869517114,
                46.064988942589196
              ],
              [
                6.373532869966893,
                46.06470978684968
              ],
              [
                6.373301117477307,
                46.06472358187614
              ],
              [
                6.373291378007999,
                46.064739785967035
              ],
              [
                6.37328855414236,
                46.06474781482673
              ],
              [
                6.37328855414236,
                46.06474781482673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08679236818136876,
          "ground": "gnd"
        },
        "84_LVBranch1511278": {
          "bus1": "84_LVBus1978353",
          "bus2": "84_LVBus1978354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37328855414236,
                46.06474781482673
              ],
              [
                6.37328855414236,
                46.06474781482673
              ],
              [
                6.373283820615756,
                46.064739443705925
              ],
              [
                6.373283463731497,
                46.06473881683968
              ],
              [
                6.373275309016783,
                46.064724424023304
              ],
              [
                6.373254280117665,
                46.064544592611284
              ],
              [
                6.373005543465118,
                46.06456567922637
              ],
              [
                6.372994845414428,
                46.06456662044643
              ],
              [
                6.372986898755562,
                46.06458081445504
              ],
              [
                6.37298468055937,
                46.06458477663999
              ],
              [
                6.372984555158042,
                46.064585006348366
              ],
              [
                6.372984555158042,
                46.064585006348366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04526479674434057,
          "ground": "gnd"
        },
        "84_LVBranch1761335": {
          "bus1": "84_LVBus1978354",
          "bus2": "84_LVBus1978355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372984555158042,
                46.064585006348366
              ],
              [
                6.372984555158042,
                46.064585006348366
              ],
              [
                6.372970387183337,
                46.06456839620049
              ],
              [
                6.372658175118349,
                46.06472190421738
              ],
              [
                6.372649096711897,
                46.0647379494675
              ],
              [
                6.372647378770909,
                46.06474097484338
              ],
              [
                6.372645604315435,
                46.064749020202804
              ],
              [
                6.372645604315435,
                46.064749020202804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03490549134118246,
          "ground": "gnd"
        },
        "84_LVBranch0862048": {
          "bus1": "84_LVBus1978355",
          "bus2": "84_LVBus1978356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372645604315435,
                46.064749020202804
              ],
              [
                6.372645604315435,
                46.064749020202804
              ],
              [
                6.372628765087815,
                46.06472076694778
              ],
              [
                6.372588588556213,
                46.0647212219403
              ],
              [
                6.372508208942195,
                46.06481031202296
              ],
              [
                6.372021142620325,
                46.064836766961626
              ],
              [
                6.37199854863124,
                46.06481944001664
              ],
              [
                6.371996449736803,
                46.0648178304095
              ],
              [
                6.371996449736803,
                46.0648178304095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058845406519145056,
          "ground": "gnd"
        },
        "84_LVBranch1798308": {
          "bus1": "84_LVBus1978356",
          "bus2": "84_LVBus1978357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371996449736803,
                46.0648178304095
              ],
              [
                6.371996449736803,
                46.0648178304095
              ],
              [
                6.371966368827353,
                46.06484863550516
              ],
              [
                6.371703714017302,
                46.06486703675201
              ],
              [
                6.371692371515241,
                46.064885901579096
              ],
              [
                6.371691565450436,
                46.06488725471098
              ],
              [
                6.371689882505343,
                46.06489005359603
              ],
              [
                6.371689882505343,
                46.06489005359603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02733838118221642,
          "ground": "gnd"
        },
        "84_LVBranch1267534": {
          "bus1": "84_LVBus1978357",
          "bus2": "84_LVBus1978358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371689882505343,
                46.06489005359603
              ],
              [
                6.371689882505343,
                46.06489005359603
              ],
              [
                6.371670552337091,
                46.06486802434977
              ],
              [
                6.371174793571869,
                46.06489770530572
              ],
              [
                6.371190596953162,
                46.0650140037211
              ],
              [
                6.371163130852914,
                46.0650369314031
              ],
              [
                6.371161369286173,
                46.065038489861955
              ],
              [
                6.371159133488743,
                46.06504046166754
              ],
              [
                6.371159133488743,
                46.06504046166754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058171522598211914,
          "ground": "gnd"
        },
        "84_LVBranch1653229": {
          "bus1": "84_LVBus1978356",
          "bus2": "84_LVBus1978359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371996449736803,
                46.0648178304095
              ],
              [
                6.371996449736803,
                46.0648178304095
              ],
              [
                6.372030180948692,
                46.06509950376385
              ],
              [
                6.372040206494863,
                46.06510996493644
              ],
              [
                6.372041538843612,
                46.065111358715235
              ],
              [
                6.372053178110621,
                46.06512351891534
              ],
              [
                6.372053178110621,
                46.06512351891534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03462534607196416,
          "ground": "gnd"
        },
        "84_LVBranch1220663": {
          "bus1": "84_LVBus1978359",
          "bus2": "84_LVBus1978360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372053178110621,
                46.06512351891534
              ],
              [
                6.372053178110621,
                46.06512351891534
              ],
              [
                6.372064182660216,
                46.06509534191757
              ],
              [
                6.37211961986348,
                46.06509245851654
              ],
              [
                6.372139378025117,
                46.065325082588046
              ],
              [
                6.372124720027693,
                46.065354435278856
              ],
              [
                6.372124720027693,
                46.065354435278856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03690293174077072,
          "ground": "gnd"
        },
        "84_LVBranch1080113": {
          "bus1": "84_LVBus1978360",
          "bus2": "84_LVBus1978361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372124720027693,
                46.065354435278856
              ],
              [
                6.372124720027693,
                46.065354435278856
              ],
              [
                6.372121018253392,
                46.06535074788369
              ],
              [
                6.372103766594782,
                46.06533356322926
              ],
              [
                6.371791927027376,
                46.06535192170741
              ],
              [
                6.37158351368305,
                46.06535126605437
              ],
              [
                6.371370131730536,
                46.065318355626225
              ],
              [
                6.371353198635961,
                46.06533775363063
              ],
              [
                6.371350526086497,
                46.06534082212376
              ],
              [
                6.371349846035818,
                46.065341603186354
              ],
              [
                6.371349846035818,
                46.065341603186354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06310321233000979,
          "ground": "gnd"
        },
        "84_LVBranch1753408": {
          "bus1": "84_MVLV051545_LV",
          "bus2": "84_LVBus1978345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373539093631443,
                46.06579038175934
              ],
              [
                6.373535000946609,
                46.06577719497523
              ],
              [
                6.373535000946609,
                46.06577719497523
              ],
              [
                6.373513628228999,
                46.065708410729535
              ],
              [
                6.373544861073325,
                46.065640627442534
              ],
              [
                6.373628720578172,
                46.06558447482847
              ],
              [
                6.373822369217603,
                46.06556043000456
              ],
              [
                6.373844347099935,
                46.06557746335122
              ],
              [
                6.373845705925254,
                46.06557851382503
              ],
              [
                6.373845705925254,
                46.06557851382503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042659131388109034,
          "ground": "gnd"
        },
        "84_LVBranch1598008": {
          "bus1": "84_LVBus1978345",
          "bus2": "84_LVBus1978346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373845705925254,
                46.06557851382503
              ],
              [
                6.373845705925254,
                46.06557851382503
              ],
              [
                6.373853082764439,
                46.06555572761333
              ],
              [
                6.374619198076791,
                46.06545112749273
              ],
              [
                6.374684632744211,
                46.065442191456995
              ],
              [
                6.37470346834095,
                46.06545610288588
              ],
              [
                6.374707903323628,
                46.0654593765827
              ],
              [
                6.374707903323628,
                46.0654593765827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07078578982353789,
          "ground": "gnd"
        },
        "84_LVBranch1552447": {
          "bus1": "84_LVBus1978346",
          "bus2": "84_LVBus1978347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374707903323628,
                46.0654593765827
              ],
              [
                6.374707903323628,
                46.0654593765827
              ],
              [
                6.374721635164792,
                46.065436777299794
              ],
              [
                6.37528528213926,
                46.06535878677906
              ],
              [
                6.375310302708161,
                46.06537758481588
              ],
              [
                6.375310561894941,
                46.06537776472705
              ],
              [
                6.375315083279991,
                46.06538098125537
              ],
              [
                6.375315083279991,
                46.06538098125537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05056809199546248,
          "ground": "gnd"
        },
        "84_LVBranch1032255": {
          "bus1": "84_MVLV153879_LV",
          "bus2": "84_LVBus1978667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377756682206814,
                46.06759047267487
              ],
              [
                6.377739216663951,
                46.06758461167202
              ],
              [
                6.377739216663951,
                46.06758461167202
              ],
              [
                6.377733390514373,
                46.06758265815791
              ],
              [
                6.37770093971252,
                46.067571748219954
              ],
              [
                6.376933507202473,
                46.06767760463037
              ],
              [
                6.376900947331592,
                46.06756118568333
              ],
              [
                6.376858135058242,
                46.067408134080644
              ],
              [
                6.376858135058242,
                46.067408134080644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09433329416226344,
          "ground": "gnd"
        },
        "84_LVBranch1427727": {
          "bus1": "84_LVBus1978667",
          "bus2": "84_LVBus1978668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376858135058242,
                46.067408134080644
              ],
              [
                6.376858135058242,
                46.067408134080644
              ],
              [
                6.376834077524562,
                46.06739818466021
              ],
              [
                6.376789823571465,
                46.06740268791796
              ],
              [
                6.37678804711163,
                46.06739572454623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005625352234203164,
          "ground": "gnd"
        },
        "84_LVBranch1147268": {
          "bus1": "84_LVBus1978668",
          "bus2": "84_LVBus2186026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37678804711163,
                46.06739572454623
              ],
              [
                6.376786270651795,
                46.067388761174506
              ],
              [
                6.376838526553824,
                46.06737870120484
              ],
              [
                6.376846527385671,
                46.06736664908685
              ],
              [
                6.376846527385671,
                46.06736664908685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005670510393076538,
          "ground": "gnd"
        },
        "84_LVBranch1316060": {
          "bus1": "84_LVBus2186026",
          "bus2": "84_LVBus2186027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376846527385671,
                46.06736664908685
              ],
              [
                6.376846527385671,
                46.06736664908685
              ],
              [
                6.376722435132887,
                46.066923005242984
              ],
              [
                6.376743910151816,
                46.06690484015275
              ],
              [
                6.376748015206463,
                46.06690136888844
              ],
              [
                6.376748015206463,
                46.06690136888844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053352718232242594,
          "ground": "gnd"
        },
        "84_LVBranch1023577": {
          "bus1": "84_MVLV153879_LV",
          "bus2": "84_LVBus1978665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377756682206814,
                46.06759047267487
              ],
              [
                6.377752716133142,
                46.067577263443866
              ],
              [
                6.377752716133142,
                46.067577263443866
              ],
              [
                6.377617590803092,
                46.06712698838103
              ],
              [
                6.378324279384151,
                46.067022401639704
              ],
              [
                6.378322309070756,
                46.06700800383683
              ],
              [
                6.378321460855503,
                46.0670017820061
              ],
              [
                6.378321460855503,
                46.0670017820061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10933020775034562,
          "ground": "gnd"
        },
        "84_LVBranch0904233": {
          "bus1": "84_MVLV153879_LV",
          "bus2": "84_LVBus1978662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377756682206814,
                46.06759047267487
              ],
              [
                6.377742941968655,
                46.06759999167189
              ],
              [
                6.377742941968655,
                46.06759999167189
              ],
              [
                6.377708664153596,
                46.06762372348727
              ],
              [
                6.377122913962086,
                46.06770728242227
              ],
              [
                6.377000410242635,
                46.06772475848257
              ],
              [
                6.377103292853435,
                46.068066117329465
              ],
              [
                6.377103292853435,
                46.068066117329465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09844513122507573,
          "ground": "gnd"
        },
        "84_LVBranch1059466": {
          "bus1": "84_LVBus1978662",
          "bus2": "84_LVBus1978663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377103292853435,
                46.068066117329465
              ],
              [
                6.377103292853435,
                46.068066117329465
              ],
              [
                6.377186852379037,
                46.068139872725034
              ],
              [
                6.377745344262657,
                46.06815691966412
              ],
              [
                6.377853183265739,
                46.06814362560546
              ],
              [
                6.377867616960031,
                46.068155568100984
              ],
              [
                6.377873222845596,
                46.06815252728136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06389930088924557,
          "ground": "gnd"
        },
        "84_LVBranch1411052": {
          "bus1": "84_LVBus1978663",
          "bus2": "84_LVBus2126810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377873222845596,
                46.06815252728136
              ],
              [
                6.377879884901683,
                46.06814941710903
              ],
              [
                6.377871224936086,
                46.06814274529405
              ],
              [
                6.377861370871431,
                46.068135152282395
              ],
              [
                6.377742163768301,
                46.06814996153408
              ],
              [
                6.377742659814918,
                46.06806562005155
              ],
              [
                6.377731164572996,
                46.068065590249994
              ],
              [
                6.377689674126155,
                46.06806546338355
              ],
              [
                6.377689674126155,
                46.06806546338355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02497965731244318,
          "ground": "gnd"
        },
        "84_LVBranch0949012": {
          "bus1": "84_LVBus2126810",
          "bus2": "84_LVBus2126811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377689674126155,
                46.06806546338355
              ],
              [
                6.377689674126155,
                46.06806546338355
              ],
              [
                6.377519087879461,
                46.068065427659604
              ],
              [
                6.377506311751278,
                46.06802635389757
              ],
              [
                6.377532844108808,
                46.06802215161419
              ],
              [
                6.377532844108808,
                46.06802215161419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019757412954360072,
          "ground": "gnd"
        },
        "84_LVBranch1349467": {
          "bus1": "84_LVBus1978663",
          "bus2": "84_LVBus2126812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377873222845596,
                46.06815252728136
              ],
              [
                6.377885293238978,
                46.06814659282154
              ],
              [
                6.377860332025355,
                46.068124775143225
              ],
              [
                6.377757789176518,
                46.068136528216364
              ],
              [
                6.37775853447443,
                46.06810318645093
              ],
              [
                6.377949538981108,
                46.068087391624935
              ],
              [
                6.378210570962585,
                46.06807152998777
              ],
              [
                6.378211279598476,
                46.06807148659107
              ],
              [
                6.378214101233621,
                46.06807131346677
              ],
              [
                6.378407485273085,
                46.06804621648203
              ],
              [
                6.378398969654575,
                46.06801628743905
              ],
              [
                6.378396870792515,
                46.06801865088278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06888608095181376,
          "ground": "gnd"
        },
        "84_LVBranch1654182": {
          "bus1": "84_LVBus2126812",
          "bus2": "84_LVBus2134675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378396870792515,
                46.06801865088278
              ],
              [
                6.378383679389635,
                46.06801919540688
              ],
              [
                6.378385998703025,
                46.06803131045696
              ],
              [
                6.378315541595216,
                46.068040797780355
              ],
              [
                6.378272227257428,
                46.06804663731133
              ],
              [
                6.378245881652666,
                46.06804566194601
              ],
              [
                6.378218371822563,
                46.068040142715354
              ],
              [
                6.378110297008566,
                46.06771040290513
              ],
              [
                6.378147497100138,
                46.06770449411098
              ],
              [
                6.378151161276246,
                46.06769978633988
              ],
              [
                6.37815073020938,
                46.06769395497119
              ],
              [
                6.378145782030297,
                46.06769022229862
              ],
              [
                6.378109733274785,
                46.067695423197755
              ],
              [
                6.377993896767906,
                46.06730583560193
              ],
              [
                6.377993343563306,
                46.06730395452581
              ],
              [
                6.377982852983321,
                46.06726866379975
              ],
              [
                6.377982852983321,
                46.06726866379975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10822324611442792,
          "ground": "gnd"
        },
        "84_LVBranch1407302": {
          "bus1": "84_LVBus2126812",
          "bus2": "84_LVBus2126813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378396870792515,
                46.06801865088278
              ],
              [
                6.378407963333336,
                46.06802046980239
              ],
              [
                6.37841010396941,
                46.068030167844306
              ],
              [
                6.378416688420003,
                46.06802924733981
              ],
              [
                6.378519272635855,
                46.06801490660427
              ],
              [
                6.378592958379831,
                46.068006375576054
              ],
              [
                6.378735858388501,
                46.06799535637824
              ],
              [
                6.378796459458115,
                46.067990681249846
              ],
              [
                6.37881261187539,
                46.06799015674257
              ],
              [
                6.378898201040739,
                46.06798735225772
              ],
              [
                6.378895670197823,
                46.06796922681065
              ],
              [
                6.378895670197823,
                46.06796922681065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041230082201992466,
          "ground": "gnd"
        },
        "84_LVBranch0816693": {
          "bus1": "84_LVBus1978663",
          "bus2": "84_LVBus2052333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377873222845596,
                46.06815252728136
              ],
              [
                6.377860096281695,
                46.0681585310939
              ],
              [
                6.377855048014736,
                46.06815572090421
              ],
              [
                6.377846475890347,
                46.068150937820135
              ],
              [
                6.377844210778748,
                46.06815303693797
              ],
              [
                6.377926401902024,
                46.06845514553743
              ],
              [
                6.377886342173637,
                46.06845967016575
              ],
              [
                6.377865240089548,
                46.06846204744689
              ],
              [
                6.377866129606162,
                46.06846672727162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040612614730985055,
          "ground": "gnd"
        },
        "84_LVBranch1891136": {
          "bus1": "84_LVBus2052333",
          "bus2": "84_LVBus2109044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377866129606162,
                46.06846672727162
              ],
              [
                6.377867019122776,
                46.06847140709635
              ],
              [
                6.377928401633152,
                46.06846416395195
              ],
              [
                6.377988742197264,
                46.06867849708347
              ],
              [
                6.377949895601359,
                46.06868385215208
              ],
              [
                6.377926013320455,
                46.068687139807274
              ],
              [
                6.377926013320455,
                46.068687139807274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03404090882932171,
          "ground": "gnd"
        },
        "84_LVBranch1929632": {
          "bus1": "84_MVLV153879_LV",
          "bus2": "84_LVBus1978660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377756682206814,
                46.06759047267487
              ],
              [
                6.37773768724976,
                46.06759316187418
              ],
              [
                6.37773768724976,
                46.06759316187418
              ],
              [
                6.376931825902431,
                46.067707394323
              ],
              [
                6.377019226246817,
                46.06803208243296
              ],
              [
                6.377003910592085,
                46.068034297431446
              ],
              [
                6.376998263121554,
                46.068035112234654
              ],
              [
                6.37698967061325,
                46.068036356799595
              ],
              [
                6.376992455997053,
                46.0680426984669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10268178618353052,
          "ground": "gnd"
        },
        "84_LVBranch1670343": {
          "bus1": "84_LVBus1978660",
          "bus2": "84_LVBus2170784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376992455997053,
                46.0680426984669
              ],
              [
                6.376995241380857,
                46.0680490401342
              ],
              [
                6.377020610116053,
                46.068045203955926
              ],
              [
                6.377028555209869,
                46.0680730273892
              ],
              [
                6.376783528098841,
                46.0680870700598
              ],
              [
                6.37678280397039,
                46.06808147440692
              ],
              [
                6.376782585462474,
                46.0680797435046
              ],
              [
                6.376781545670524,
                46.06807162764124
              ],
              [
                6.3767718255361,
                46.06807241256265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02590643610469399,
          "ground": "gnd"
        },
        "84_LVBranch1114255": {
          "bus1": "84_LVBus2170784",
          "bus2": "84_LVBus2176690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3767718255361,
                46.06807241256265
              ],
              [
                6.376762105401674,
                46.06807319748406
              ],
              [
                6.376746887979391,
                46.06809898532011
              ],
              [
                6.376446105421445,
                46.06811830256115
              ],
              [
                6.376417393954443,
                46.06810685298944
              ],
              [
                6.376279993309185,
                46.068118212901524
              ],
              [
                6.376278965040313,
                46.068114105599854
              ],
              [
                6.376278212722335,
                46.06811110552813
              ],
              [
                6.376276512317543,
                46.06810438266856
              ],
              [
                6.37626773460084,
                46.068105660833766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0412945486267463,
          "ground": "gnd"
        },
        "84_LVBranch1153390": {
          "bus1": "84_LVBus2176690",
          "bus2": "84_LVBus2176691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37626773460084,
                46.068105660833766
              ],
              [
                6.376258956884137,
                46.06810693899898
              ],
              [
                6.376262046703137,
                46.06811950396611
              ],
              [
                6.37608700414785,
                46.068135003839586
              ],
              [
                6.375873905800135,
                46.0681574511016
              ],
              [
                6.375873612602677,
                46.06815453369311
              ],
              [
                6.375873338952085,
                46.06815170567426
              ],
              [
                6.375872753884987,
                46.0681458888275
              ],
              [
                6.375861016363621,
                46.068146492125656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03303182726145366,
          "ground": "gnd"
        },
        "84_LVBranch0853726": {
          "bus1": "84_LVBus2176691",
          "bus2": "84_LVBus2176693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375861016363621,
                46.068146492125656
              ],
              [
                6.375850653753308,
                46.06814754470603
              ],
              [
                6.375850222947005,
                46.06815625374481
              ],
              [
                6.375786320639969,
                46.06816004544061
              ],
              [
                6.375784563876593,
                46.06815098227107
              ],
              [
                6.375805999155356,
                46.06814015208312
              ],
              [
                6.375788846101214,
                46.06815043260903
              ],
              [
                6.375799885955226,
                46.06814902847037
              ],
              [
                6.375796992478709,
                46.06814595188095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01161587478771901,
          "ground": "gnd"
        },
        "84_LVBranch1587465": {
          "bus1": "84_LVBus2176693",
          "bus2": "84_LVBus2176698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375796992478709,
                46.06814595188095
              ],
              [
                6.37579818412846,
                46.06814316150534
              ],
              [
                6.375755436536944,
                46.068147916717834
              ],
              [
                6.375758917515374,
                46.06818171976238
              ],
              [
                6.375805333437587,
                46.06817511254667
              ],
              [
                6.375805333437587,
                46.06817511254667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010781647448752527,
          "ground": "gnd"
        },
        "84_LVBranch1366292": {
          "bus1": "84_LVBus2176698",
          "bus2": "84_LVBus2176699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375805333437587,
                46.06817511254667
              ],
              [
                6.375805333437587,
                46.06817511254667
              ],
              [
                6.375845250058028,
                46.068280944181986
              ],
              [
                6.375717492557144,
                46.068303534712356
              ],
              [
                6.375725739111624,
                46.068327563671524
              ],
              [
                6.375729340059955,
                46.068329705039545
              ],
              [
                6.375746546029022,
                46.068339935967614
              ],
              [
                6.375748996648829,
                46.068341397792594
              ],
              [
                6.375751460177273,
                46.068342859155464
              ],
              [
                6.375751460177273,
                46.068342859155464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027723763907086408,
          "ground": "gnd"
        },
        "84_LVBranch0731536": {
          "bus1": "84_LVBus2176699",
          "bus2": "84_LVBus2176700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375751460177273,
                46.068342859155464
              ],
              [
                6.375751460177273,
                46.068342859155464
              ],
              [
                6.375757612127905,
                46.06832101753304
              ],
              [
                6.375894272845293,
                46.06829630650155
              ],
              [
                6.375965151293844,
                46.06851989375108
              ],
              [
                6.375965151293844,
                46.06851989375108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03884819232579669,
          "ground": "gnd"
        },
        "84_LVBranch1887629": {
          "bus1": "84_LVBus2176700",
          "bus2": "84_LVBus2176701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375965151293844,
                46.06851989375108
              ],
              [
                6.375965151293844,
                46.06851989375108
              ],
              [
                6.375973796302773,
                46.06854931379589
              ],
              [
                6.375952316425271,
                46.06855638888216
              ],
              [
                6.375952316425271,
                46.06855638888216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0051763420951278305,
          "ground": "gnd"
        },
        "84_LVBranch1761325": {
          "bus1": "84_LVBus2176701",
          "bus2": "84_LVBus2176704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375952316425271,
                46.06855638888216
              ],
              [
                6.375952316425271,
                46.06855638888216
              ],
              [
                6.376002659866176,
                46.068554586923206
              ],
              [
                6.376123344402036,
                46.068891705721406
              ],
              [
                6.37611355600263,
                46.06893439807934
              ],
              [
                6.376115149325106,
                46.06895596248868
              ],
              [
                6.376115149325106,
                46.06895596248868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04972304129298383,
          "ground": "gnd"
        },
        "84_LVBranch1597986": {
          "bus1": "84_LVBus2176701",
          "bus2": "84_LVBus2176702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375952316425271,
                46.06855638888216
              ],
              [
                6.375952316425271,
                46.06855638888216
              ],
              [
                6.375958574057515,
                46.06855752525077
              ],
              [
                6.375977241031777,
                46.068560902110164
              ],
              [
                6.375995357240905,
                46.06861340637345
              ],
              [
                6.375884247434077,
                46.0686335993981
              ],
              [
                6.375877270743757,
                46.06865741647703
              ],
              [
                6.375875978468372,
                46.068661823053745
              ],
              [
                6.375875978468372,
                46.068661823053745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0200806579265535,
          "ground": "gnd"
        },
        "84_LVBranch0916182": {
          "bus1": "84_LVBus2176702",
          "bus2": "84_LVBus2176703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375875978468372,
                46.068661823053745
              ],
              [
                6.375875978468372,
                46.068661823053745
              ],
              [
                6.375871173824015,
                46.06865880586123
              ],
              [
                6.375843404618668,
                46.06864136750683
              ],
              [
                6.37580888332451,
                46.068647107555776
              ],
              [
                6.375719178835801,
                46.06878184859482
              ],
              [
                6.375756539444791,
                46.068902131993944
              ],
              [
                6.375793221324291,
                46.068906188426325
              ],
              [
                6.37579960269678,
                46.06890689695662
              ],
              [
                6.37579960269678,
                46.06890689695662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03969914629051989,
          "ground": "gnd"
        },
        "84_LVBranch1511248": {
          "bus1": "84_LVBus2176693",
          "bus2": "84_LVBus2176694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375796992478709,
                46.06814595188095
              ],
              [
                6.375792907352445,
                46.068145665667146
              ],
              [
                6.375792131267168,
                46.068120270240584
              ],
              [
                6.375790616256846,
                46.068119910054975
              ],
              [
                6.375694241533156,
                46.06809708040543
              ],
              [
                6.375620445368795,
                46.06807959568036
              ],
              [
                6.375596172569019,
                46.06806445554492
              ],
              [
                6.375533937271083,
                46.068025638264366
              ],
              [
                6.375417445055555,
                46.06793791636069
              ],
              [
                6.375371196180645,
                46.067774032483726
              ],
              [
                6.375263163968086,
                46.06739119052857
              ],
              [
                6.375228872274267,
                46.067382507929025
              ],
              [
                6.375228872274267,
                46.067382507929025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10387412331742701,
          "ground": "gnd"
        },
        "84_LVBranch1653228": {
          "bus1": "84_LVBus2176694",
          "bus2": "84_LVBus2176695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375228872274267,
                46.067382507929025
              ],
              [
                6.375228872274267,
                46.067382507929025
              ],
              [
                6.375233974855205,
                46.06737974876692
              ],
              [
                6.375257499416119,
                46.06736706914641
              ],
              [
                6.37522318034941,
                46.06721784826144
              ],
              [
                6.374960061007075,
                46.0672299310082
              ],
              [
                6.374956178271784,
                46.06723010598852
              ],
              [
                6.37494296314121,
                46.06721642587267
              ],
              [
                6.374939361000794,
                46.067212689946714
              ],
              [
                6.374939361000794,
                46.067212689946714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04263451238827535,
          "ground": "gnd"
        },
        "84_LVBranch1753376": {
          "bus1": "84_LVBus2176695",
          "bus2": "84_LVBus2176696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374939361000794,
                46.067212689946714
              ],
              [
                6.374939361000794,
                46.067212689946714
              ],
              [
                6.374925198417309,
                46.067231214605556
              ],
              [
                6.374633006857685,
                46.067235364041146
              ],
              [
                6.374616947493586,
                46.067244154819726
              ],
              [
                6.374612108004737,
                46.06724679643223
              ],
              [
                6.374611859129814,
                46.06724693146238
              ],
              [
                6.374611859129814,
                46.06724693146238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02702479501798614,
          "ground": "gnd"
        },
        "84_LVBranch1080110": {
          "bus1": "84_LVBus2176696",
          "bus2": "84_LVBus2176697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374611859129814,
                46.06724693146238
              ],
              [
                6.374611859129814,
                46.06724693146238
              ],
              [
                6.37463833931095,
                46.067254992864434
              ],
              [
                6.374653227979406,
                46.067404008239365
              ],
              [
                6.374634916654712,
                46.06741157330535
              ],
              [
                6.374629365802564,
                46.06741387100628
              ],
              [
                6.374629365802564,
                46.06741387100628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02098674479236265,
          "ground": "gnd"
        },
        "84_LVBranch0833928": {
          "bus1": "84_LVBus2176691",
          "bus2": "84_LVBus2176692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375861016363621,
                46.068146492125656
              ],
              [
                6.375859641452569,
                46.06814604284342
              ],
              [
                6.375860475662424,
                46.068159436293236
              ],
              [
                6.375682339423773,
                46.06818299213732
              ],
              [
                6.375215251475201,
                46.06824867221991
              ],
              [
                6.375213673253656,
                46.06824325127142
              ],
              [
                6.375213065479606,
                46.06824115592373
              ],
              [
                6.375211155048446,
                46.068234566694365
              ],
              [
                6.375214180195836,
                46.0682306656756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05398599659559977,
          "ground": "gnd"
        },
        "84_LVBranch1534814": {
          "bus1": "84_LVBus2176692",
          "bus2": "84_LVBus2176705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375214180195836,
                46.0682306656756
              ],
              [
                6.375217205343225,
                46.06822676465684
              ],
              [
                6.375219476361599,
                46.06824086343635
              ],
              [
                6.374919244555694,
                46.06829498535325
              ],
              [
                6.374916473069471,
                46.06828742694169
              ],
              [
                6.374913136960201,
                46.068278357217295
              ],
              [
                6.374903190996302,
                46.068279852752575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027479332303013165,
          "ground": "gnd"
        },
        "84_LVBranch1405539": {
          "bus1": "84_LVBus2176705",
          "bus2": "84_LVBus2186450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374903190996302,
                46.068279852752575
              ],
              [
                6.374893245032403,
                46.068281348287854
              ],
              [
                6.374901608262996,
                46.068302931698426
              ],
              [
                6.374718698402436,
                46.068350359285205
              ],
              [
                6.374693699778836,
                46.06829542548806
              ],
              [
                6.374658892837754,
                46.06830062586605
              ],
              [
                6.374636999240742,
                46.06830998575156
              ],
              [
                6.374636999240742,
                46.06830998575156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028733315306412096,
          "ground": "gnd"
        },
        "84_LVBranch0974345": {
          "bus1": "84_LVBus2186450",
          "bus2": "84_LVBus2186452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374636999240742,
                46.06830998575156
              ],
              [
                6.374636999240742,
                46.06830998575156
              ],
              [
                6.374662268630588,
                46.068316892306555
              ],
              [
                6.37466730348397,
                46.06833389216803
              ],
              [
                6.374675236981348,
                46.068360698126845
              ],
              [
                6.374580786996664,
                46.06838478019261
              ],
              [
                6.374252376477615,
                46.06846850285363
              ],
              [
                6.374229243735749,
                46.06844916853074
              ],
              [
                6.374229243735749,
                46.06844916853074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04470970007715912,
          "ground": "gnd"
        },
        "84_LVBranch1753329": {
          "bus1": "84_LVBus2186452",
          "bus2": "84_LVBus2186453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374229243735749,
                46.06844916853074
              ],
              [
                6.374229243735749,
                46.06844916853074
              ],
              [
                6.374229967450163,
                46.06842391765895
              ],
              [
                6.374379833122887,
                46.068385222669086
              ],
              [
                6.374285677190168,
                46.06807418010609
              ],
              [
                6.374158878599936,
                46.068092230097484
              ],
              [
                6.3741313351242,
                46.06808326968328
              ],
              [
                6.3741313351242,
                46.06808326968328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06287187291092328,
          "ground": "gnd"
        },
        "84_LVBranch0929595": {
          "bus1": "84_LVBus2186453",
          "bus2": "84_LVBus2186454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3741313351242,
                46.06808326968328
              ],
              [
                6.3741313351242,
                46.06808326968328
              ],
              [
                6.374136928771355,
                46.06808102453271
              ],
              [
                6.374149846380772,
                46.06807034625889
              ],
              [
                6.374279226617745,
                46.06805220390803
              ],
              [
                6.374222030236824,
                46.06785605404403
              ],
              [
                6.374202542247839,
                46.06785539995032
              ],
              [
                6.374196080674066,
                46.06785518068688
              ],
              [
                6.374196080674066,
                46.06785518068688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03651939588689157,
          "ground": "gnd"
        },
        "84_LVBranch1353014": {
          "bus1": "84_LVBus2186452",
          "bus2": "84_LVBus2186455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374229243735749,
                46.06844916853074
              ],
              [
                6.374229243735749,
                46.06844916853074
              ],
              [
                6.374220451677248,
                46.068473825195866
              ],
              [
                6.374167599267351,
                46.068486517820915
              ],
              [
                6.374140943684921,
                46.068492912870276
              ],
              [
                6.374124941217075,
                46.068494593487465
              ],
              [
                6.374069960281527,
                46.06850037129519
              ],
              [
                6.374065568108477,
                46.06850083473463
              ],
              [
                6.373916897464606,
                46.06851645973674
              ],
              [
                6.373883253927547,
                46.0685440774804
              ],
              [
                6.373804123997615,
                46.068558998272415
              ],
              [
                6.373804123997615,
                46.068558998272415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03722870186515996,
          "ground": "gnd"
        },
        "84_LVBranch1870837": {
          "bus1": "84_LVBus2186455",
          "bus2": "84_LVBus2186456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373804123997615,
                46.068558998272415
              ],
              [
                6.373804123997615,
                46.068558998272415
              ],
              [
                6.373824499538322,
                46.06856308011815
              ],
              [
                6.373865122106421,
                46.0685570593495
              ],
              [
                6.373876069552477,
                46.06860891042835
              ],
              [
                6.373900950490007,
                46.06872675787045
              ],
              [
                6.373907548763664,
                46.06876703492727
              ],
              [
                6.373907548763664,
                46.06876703492727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02842467286350561,
          "ground": "gnd"
        },
        "84_LVBranch0925672": {
          "bus1": "84_LVBus2186455",
          "bus2": "84_LVBus2186457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373804123997615,
                46.068558998272415
              ],
              [
                6.373804123997615,
                46.068558998272415
              ],
              [
                6.373821908501114,
                46.06854919997804
              ],
              [
                6.373817821506083,
                46.06853994988508
              ],
              [
                6.373775315073138,
                46.06854674973444
              ],
              [
                6.37366236590707,
                46.068564826187846
              ],
              [
                6.373650508448642,
                46.06856672782352
              ],
              [
                6.373491070954834,
                46.068640745821725
              ],
              [
                6.373470894910668,
                46.06864830530797
              ],
              [
                6.373358533072461,
                46.0687349903521
              ],
              [
                6.373223831721537,
                46.06878556480471
              ],
              [
                6.373204555472354,
                46.0687737589251
              ],
              [
                6.373204555472354,
                46.0687737589251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059517622921791816,
          "ground": "gnd"
        },
        "84_LVBranch0916151": {
          "bus1": "84_LVBus2186450",
          "bus2": "84_LVBus2186451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374636999240742,
                46.06830998575156
              ],
              [
                6.374636999240742,
                46.06830998575156
              ],
              [
                6.37458314384452,
                46.0684743436584
              ],
              [
                6.374810625871631,
                46.06896079387641
              ],
              [
                6.374791297324116,
                46.068982980796505
              ],
              [
                6.374789496110815,
                46.06898505423858
              ],
              [
                6.37478795765107,
                46.0689868299931
              ],
              [
                6.37478795765107,
                46.0689868299931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07898432384621863,
          "ground": "gnd"
        },
        "84_LVBranch0744774": {
          "bus1": "84_MVLV116607_LV",
          "bus2": "84_LVBus1978557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37853325596392,
                46.06812159425544
              ],
              [
                6.378522114482359,
                46.06814473189082
              ],
              [
                6.378522114482359,
                46.06814473189082
              ],
              [
                6.378563998619683,
                46.068169790135585
              ],
              [
                6.379117407411091,
                46.06811894973267
              ],
              [
                6.379166916048201,
                46.06811636544057
              ],
              [
                6.379306454885265,
                46.06821181664382
              ],
              [
                6.379326568956271,
                46.06830827569093
              ],
              [
                6.379307903939458,
                46.06831507942935
              ],
              [
                6.379307903939458,
                46.06831507942935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07890238595744305,
          "ground": "gnd"
        },
        "84_LVBranch1786696": {
          "bus1": "84_MVLV116607_LV",
          "bus2": "84_LVBus1978555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37853325596392,
                46.06812159425544
              ],
              [
                6.378548279762951,
                46.06814186683087
              ],
              [
                6.378548279762951,
                46.06814186683087
              ],
              [
                6.378579480458846,
                46.06816001947206
              ],
              [
                6.379132889137759,
                46.0681091789928
              ],
              [
                6.379182397765365,
                46.06810659469385
              ],
              [
                6.379321936604497,
                46.06820204587789
              ],
              [
                6.379351605054382,
                46.06834264887351
              ],
              [
                6.379312913063156,
                46.06835044031451
              ],
              [
                6.379316108283815,
                46.0683645960365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08422372026266725,
          "ground": "gnd"
        },
        "84_LVBranch1694475": {
          "bus1": "84_LVBus1978555",
          "bus2": "84_LVBus2267314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379316108283815,
                46.0683645960365
              ],
              [
                6.379319303504473,
                46.068378751758495
              ],
              [
                6.379358056163047,
                46.06838718327139
              ],
              [
                6.379434549802338,
                46.06878382801105
              ],
              [
                6.379330132316,
                46.06894545054196
              ],
              [
                6.379206313780924,
                46.06905072322996
              ],
              [
                6.379042051781209,
                46.06908830074133
              ],
              [
                6.379014387173421,
                46.069072994491705
              ],
              [
                6.379014387173421,
                46.069072994491705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09855619355740886,
          "ground": "gnd"
        },
        "84_LVBranch1447978": {
          "bus1": "84_MVLV116607_LV",
          "bus2": "84_LVBus1978553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37853325596392,
                46.06812159425544
              ],
              [
                6.378560417284221,
                46.06813080154629
              ],
              [
                6.378560417284221,
                46.06813080154629
              ],
              [
                6.378592606811999,
                46.06814832417643
              ],
              [
                6.379146015361251,
                46.06809748363221
              ],
              [
                6.379195523977711,
                46.06809489932741
              ],
              [
                6.379335062809977,
                46.06819035049518
              ],
              [
                6.379378570344708,
                46.06839593481029
              ],
              [
                6.379327053231616,
                46.06841529373829
              ],
              [
                6.379327053231616,
                46.06841529373829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09295419552132585,
          "ground": "gnd"
        },
        "84_LVBranch1546393": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383384517027083,
                46.068199481978596
              ],
              [
                6.383384517027083,
                46.068199481978596
              ],
              [
                6.383359660445111,
                46.068277904617375
              ],
              [
                6.383248958473712,
                46.068314585847176
              ],
              [
                6.382850877245785,
                46.06832032807042
              ],
              [
                6.38285417624857,
                46.06833727279183
              ],
              [
                6.382844403932166,
                46.068339276320714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0511182275203294,
          "ground": "gnd"
        },
        "84_LVBranch1156532": {
          "bus1": "84_LVBus1978578",
          "bus2": "84_LVBus2186695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382844403932166,
                46.068339276320714
              ],
              [
                6.382834631615762,
                46.06834127984959
              ],
              [
                6.382837422885697,
                46.068353287837546
              ],
              [
                6.382934277524299,
                46.06836191418957
              ],
              [
                6.382940839427543,
                46.06837975092328
              ],
              [
                6.382934447178568,
                46.06838157771073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010953177733042226,
          "ground": "gnd"
        },
        "84_LVBranch1750739": {
          "bus1": "84_LVBus2186695",
          "bus2": "84_LVBus2225828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382934447178568,
                46.06838157771073
              ],
              [
                6.382916829937534,
                46.068380440617595
              ],
              [
                6.382803993092941,
                46.06839877457586
              ],
              [
                6.38278716246452,
                46.068401504140084
              ],
              [
                6.38278716246452,
                46.068401504140084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010301665639650617,
          "ground": "gnd"
        },
        "84_LVBranch1089993": {
          "bus1": "84_LVBus2186695",
          "bus2": "84_LVBus2186696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382934447178568,
                46.06838157771073
              ],
              [
                6.382945672170628,
                46.06838454159132
              ],
              [
                6.382956008063587,
                46.068382720548136
              ],
              [
                6.383087360797055,
                46.068359596405955
              ],
              [
                6.383188046075034,
                46.068653949166425
              ],
              [
                6.383149175018457,
                46.06866176637401
              ],
              [
                6.383143924083572,
                46.068667414098435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04807036576078507,
          "ground": "gnd"
        },
        "84_LVBranch1668281": {
          "bus1": "84_LVBus2186696",
          "bus2": "84_LVBus2264710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383143924083572,
                46.068667414098435
              ],
              [
                6.383133626084163,
                46.06868548599972
              ],
              [
                6.383163927310943,
                46.068772948765016
              ],
              [
                6.38316501536292,
                46.068776107938966
              ],
              [
                6.383170086511783,
                46.06879076389444
              ],
              [
                6.383172299450093,
                46.068797842180494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012037112079868406,
          "ground": "gnd"
        },
        "84_LVBranch1367086": {
          "bus1": "84_LVBus2264710",
          "bus2": "84_LVBus2264711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383172299450093,
                46.068797842180494
              ],
              [
                6.383174512388404,
                46.06880492046655
              ],
              [
                6.383238654762764,
                46.06899514242676
              ],
              [
                6.383245372461513,
                46.069015081665654
              ],
              [
                6.38324791239711,
                46.06902203110893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023994654877548247,
          "ground": "gnd"
        },
        "84_LVBranch0908711": {
          "bus1": "84_LVBus2264711",
          "bus2": "84_LVBus2264712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38324791239711,
                46.06902203110893
              ],
              [
                6.383250452332708,
                46.0690289805522
              ],
              [
                6.383276581423967,
                46.06910483618493
              ],
              [
                6.3832822381117,
                46.06912128194731
              ],
              [
                6.3832822381117,
                46.06912128194731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010550155812494265,
          "ground": "gnd"
        },
        "84_LVBranch1367076": {
          "bus1": "84_LVBus2186696",
          "bus2": "84_LVBus2186697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383143924083572,
                46.068667414098435
              ],
              [
                6.383148971148094,
                46.06865498992159
              ],
              [
                6.383142695911477,
                46.068637530302894
              ],
              [
                6.383142531579693,
                46.0686370587194
              ],
              [
                6.383115844041026,
                46.06856274561576
              ],
              [
                6.383010065973522,
                46.06858115098599
              ],
              [
                6.383002290585988,
                46.06856423163576
              ],
              [
                6.382992104261125,
                46.06856553831117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0209787990322566,
          "ground": "gnd"
        },
        "84_LVBranch1428329": {
          "bus1": "84_LVBus2186697",
          "bus2": "84_LVBus2191044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382992104261125,
                46.06856553831117
              ],
              [
                6.382981917936262,
                46.06856684498658
              ],
              [
                6.3829689156576,
                46.068569013886474
              ],
              [
                6.382876942178746,
                46.06858437461863
              ],
              [
                6.382861971263551,
                46.06858687535096
              ],
              [
                6.382851483555881,
                46.06858865678167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009543322530627495,
          "ground": "gnd"
        },
        "84_LVBranch1769029": {
          "bus1": "84_LVBus2191044",
          "bus2": "84_LVBus2201716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382851483555881,
                46.06858865678167
              ],
              [
                6.382840995848212,
                46.068590438212375
              ],
              [
                6.382847394983497,
                46.06860852402982
              ],
              [
                6.382912294797811,
                46.06859739530072
              ],
              [
                6.382940315301545,
                46.06867660657813
              ],
              [
                6.382944540125282,
                46.068688572174125
              ],
              [
                6.382936539340939,
                46.06870279593368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01767870647836496,
          "ground": "gnd"
        },
        "84_LVBranch1003971": {
          "bus1": "84_LVBus2201716",
          "bus2": "84_LVBus2268178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382936539340939,
                46.06870279593368
              ],
              [
                6.382928538556597,
                46.06871701969324
              ],
              [
                6.382959110251762,
                46.06881146377153
              ],
              [
                6.382963088614793,
                46.06882377153655
              ],
              [
                6.382965471862615,
                46.06883096534034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012163109169861758,
          "ground": "gnd"
        },
        "84_LVBranch1314712": {
          "bus1": "84_LVBus2268178",
          "bus2": "84_LVBus2268179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382965471862615,
                46.06883096534034
              ],
              [
                6.382967855110437,
                46.06883815914413
              ],
              [
                6.383030207920088,
                46.06903271561696
              ],
              [
                6.383035392109266,
                46.069048899051744
              ],
              [
                6.383037932352428,
                46.06905585299217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02400000006850767,
          "ground": "gnd"
        },
        "84_LVBranch1881270": {
          "bus1": "84_LVBus2268179",
          "bus2": "84_LVBus2268180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383037932352428,
                46.06905585299217
              ],
              [
                6.38304047259559,
                46.0690628069326
              ],
              [
                6.383064523094256,
                46.06914258396722
              ],
              [
                6.38306819529539,
                46.06915477658264
              ],
              [
                6.38306819529539,
                46.06915477658264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010445250703515947,
          "ground": "gnd"
        },
        "84_LVBranch1086414": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383403057647392,
                46.06819152885523
              ],
              [
                6.383403057647392,
                46.06819152885523
              ],
              [
                6.383440254078125,
                46.06822666336358
              ],
              [
                6.383773358137025,
                46.06821561870512
              ],
              [
                6.383773358137025,
                46.06821561870512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030651928951885628,
          "ground": "gnd"
        },
        "84_LVBranch1590078": {
          "bus1": "84_LVBus1978574",
          "bus2": "84_LVBus1978575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383773358137025,
                46.06821561870512
              ],
              [
                6.383773358137025,
                46.06821561870512
              ],
              [
                6.383966809507494,
                46.0681629512129
              ],
              [
                6.384114359451515,
                46.06812278551034
              ],
              [
                6.384124420208534,
                46.06812004629903
              ],
              [
                6.384124420208534,
                46.06812004629903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02916455628931161,
          "ground": "gnd"
        },
        "84_LVBranch1312978": {
          "bus1": "84_LVBus1978575",
          "bus2": "84_LVBus1978576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384124420208534,
                46.06812004629903
              ],
              [
                6.384124420208534,
                46.06812004629903
              ],
              [
                6.384134277486079,
                46.06811753060046
              ],
              [
                6.384133102753845,
                46.06811459976763
              ],
              [
                6.384130561582063,
                46.06811226749202
              ],
              [
                6.384115679426273,
                46.068087467983716
              ],
              [
                6.3841193202063415,
                46.06808673380138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0044631964724229905,
          "ground": "gnd"
        },
        "84_LVBranch0760653": {
          "bus1": "84_LVBus1978576",
          "bus2": "84_LVBus2042123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3841193202063415,
                46.06808673380138
              ],
              [
                6.384122960986409,
                46.068085999619036
              ],
              [
                6.384135319104204,
                46.068110096863045
              ],
              [
                6.384136229161134,
                46.06811242457751
              ],
              [
                6.384136776346361,
                46.068113522066554
              ],
              [
                6.384137394870034,
                46.06811418456557
              ],
              [
                6.384147892119123,
                46.068111222489996
              ],
              [
                6.384147892119123,
                46.068111222489996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004205450495859489,
          "ground": "gnd"
        },
        "84_LVBranch1801548": {
          "bus1": "84_LVBus2042123",
          "bus2": "84_LVBus2042124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384147892119123,
                46.068111222489996
              ],
              [
                6.384147892119123,
                46.068111222489996
              ],
              [
                6.384164330971616,
                46.068107398662725
              ],
              [
                6.384685553954348,
                46.06798619877571
              ],
              [
                6.384689141557619,
                46.06798535837414
              ],
              [
                6.384692856913904,
                46.06798449537181
              ],
              [
                6.384685276704296,
                46.0679684700179
              ],
              [
                6.384685276704296,
                46.0679684700179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04632906045242756,
          "ground": "gnd"
        },
        "84_LVBranch0989204": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383376368465705,
                46.06818906250089
              ],
              [
                6.383376368465705,
                46.06818906250089
              ],
              [
                6.38330451598572,
                46.068228828135
              ],
              [
                6.383273793652317,
                46.06824374056073
              ],
              [
                6.383208313178766,
                46.06827552090535
              ],
              [
                6.383185232964575,
                46.06825029453485
              ],
              [
                6.383184373726366,
                46.06824935237508
              ],
              [
                6.383184373726366,
                46.06824935237508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0196243258375745,
          "ground": "gnd"
        },
        "84_LVBranch1752094": {
          "bus1": "84_LVBus1978570",
          "bus2": "84_LVBus1978571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383184373726366,
                46.06824935237508
              ],
              [
                6.383184373726366,
                46.06824935237508
              ],
              [
                6.38318203074907,
                46.068253544483845
              ],
              [
                6.383169521330341,
                46.068276010989294
              ],
              [
                6.383145972637384,
                46.06827575628637
              ],
              [
                6.382869347505521,
                46.06827277409125
              ],
              [
                6.382869347505521,
                46.06827277409125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02640480790304755,
          "ground": "gnd"
        },
        "84_LVBranch0939535": {
          "bus1": "84_LVBus1978571",
          "bus2": "84_LVBus1978572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382869347505521,
                46.06827277409125
              ],
              [
                6.382869347505521,
                46.06827277409125
              ],
              [
                6.382869323725791,
                46.06826003624784
              ],
              [
                6.382843856698998,
                46.06824610256218
              ],
              [
                6.382847581651408,
                46.06823714921556
              ],
              [
                6.382850681207366,
                46.06822971378255
              ],
              [
                6.382866904575943,
                46.06822350148698
              ],
              [
                6.382865179658201,
                46.068218148937255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007251219976291123,
          "ground": "gnd"
        },
        "84_LVBranch1675899": {
          "bus1": "84_LVBus1978572",
          "bus2": "84_LVBus2067137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382865179658201,
                46.068218148937255
              ],
              [
                6.382866081607717,
                46.06821220670798
              ],
              [
                6.382846566523069,
                46.06820244699089
              ],
              [
                6.382843343111282,
                46.06806568014424
              ],
              [
                6.382825281535225,
                46.0680502016633
              ],
              [
                6.382697661296318,
                46.06800115591886
              ],
              [
                6.382661047009896,
                46.0679719552543
              ],
              [
                6.382638917632818,
                46.06793526230547
              ],
              [
                6.382611222064412,
                46.06787039964847
              ],
              [
                6.382604083124068,
                46.067853682686476
              ],
              [
                6.382615928483263,
                46.06784760036019
              ],
              [
                6.382613949602732,
                46.067841847005006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04988848976882178,
          "ground": "gnd"
        },
        "84_LVBranch1146280": {
          "bus1": "84_LVBus2067137",
          "bus2": "84_LVBus2147815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382613949602732,
                46.067841847005006
              ],
              [
                6.382611970722199,
                46.067836093649824
              ],
              [
                6.382587917671481,
                46.067826397495395
              ],
              [
                6.382518739906951,
                46.06766427467017
              ],
              [
                6.382470887028727,
                46.0675521078214
              ],
              [
                6.38245585176792,
                46.0674975930099
              ],
              [
                6.382432307378105,
                46.06744754540971
              ],
              [
                6.382442117017981,
                46.0674340676417
              ],
              [
                6.382451891917694,
                46.06742064517207
              ],
              [
                6.38247538255222,
                46.06740945167779
              ],
              [
                6.382471103511394,
                46.06740112313865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051532924504355725,
          "ground": "gnd"
        },
        "84_LVBranch1832245": {
          "bus1": "84_LVBus2147815",
          "bus2": "84_LVBus2235178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382471103511394,
                46.06740112313865
              ],
              [
                6.382466824470567,
                46.06739279459952
              ],
              [
                6.38241964275472,
                46.06740337799906
              ],
              [
                6.382340922509042,
                46.06723331797421
              ],
              [
                6.382325253111497,
                46.06717617725081
              ],
              [
                6.382317197717363,
                46.06715494360173
              ],
              [
                6.382248955175194,
                46.06697500344008
              ],
              [
                6.382279971307831,
                46.06691701784621
              ],
              [
                6.382297651927991,
                46.06688397870439
              ],
              [
                6.382297651927991,
                46.06688397870439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0640843369786343,
          "ground": "gnd"
        },
        "84_LVBranch0717848": {
          "bus1": "84_LVBus1978572",
          "bus2": "84_LVBus2047263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382865179658201,
                46.068218148937255
              ],
              [
                6.382862552790942,
                46.06821873861679
              ],
              [
                6.382834347026641,
                46.06822620936088
              ],
              [
                6.382831020579485,
                46.06824806729399
              ],
              [
                6.382851769717073,
                46.06827205299022
              ],
              [
                6.382851769717073,
                46.06827205299022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007890111542467312,
          "ground": "gnd"
        },
        "84_LVBranch0954309": {
          "bus1": "84_LVBus2047263",
          "bus2": "84_LVBus2047264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382851769717073,
                46.06827205299022
              ],
              [
                6.382851769717073,
                46.06827205299022
              ],
              [
                6.382722532977751,
                46.06827077675694
              ],
              [
                6.382261513609979,
                46.06826622394198
              ],
              [
                6.381994632244054,
                46.06757805521361
              ],
              [
                6.381994632244054,
                46.06757805521361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12490118038304353,
          "ground": "gnd"
        },
        "84_LVBranch1260767": {
          "bus1": "84_LVBus2047264",
          "bus2": "84_LVBus2047265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381994632244054,
                46.06757805521361
              ],
              [
                6.381994632244054,
                46.06757805521361
              ],
              [
                6.3819930736749,
                46.06758235431058
              ],
              [
                6.382045768968505,
                46.06757316803673
              ],
              [
                6.382043079121943,
                46.06756768790787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004695734670039794,
          "ground": "gnd"
        },
        "84_LVBranch1269358": {
          "bus1": "84_LVBus2047265",
          "bus2": "84_LVBus2143492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382043079121943,
                46.06756768790787
              ],
              [
                6.382040389275382,
                46.06756220777901
              ],
              [
                6.382024677344226,
                46.067565185422545
              ],
              [
                6.382021664893818,
                46.06756575286981
              ],
              [
                6.381992806340376,
                46.06757121979464
              ],
              [
                6.381963253145241,
                46.067563450405466
              ],
              [
                6.381963253145241,
                46.067563450405466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006259439460412178,
          "ground": "gnd"
        },
        "84_LVBranch1130955": {
          "bus1": "84_LVBus2143492",
          "bus2": "84_LVBus2143493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381963253145241,
                46.067563450405466
              ],
              [
                6.381963253145241,
                46.067563450405466
              ],
              [
                6.381752236096494,
                46.06705717891647
              ],
              [
                6.381775989764919,
                46.067040444630535
              ],
              [
                6.381777244573283,
                46.067039561816436
              ],
              [
                6.381780528847011,
                46.06703724589942
              ],
              [
                6.381780528847011,
                46.06703724589942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06170846592504116,
          "ground": "gnd"
        },
        "84_LVBranch1214988": {
          "bus1": "84_LVBus2143493",
          "bus2": "84_LVBus2143494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381780528847011,
                46.06703724589942
              ],
              [
                6.381780528847011,
                46.06703724589942
              ],
              [
                6.381741073078715,
                46.06702875035596
              ],
              [
                6.381729293134943,
                46.06700247903501
              ],
              [
                6.381725572280326,
                46.06699417100555
              ],
              [
                6.381748948746281,
                46.06698843218103
              ],
              [
                6.381776863617066,
                46.066981584725966
              ],
              [
                6.381776863617066,
                46.066981584725966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0114295194595084,
          "ground": "gnd"
        },
        "84_LVBranch1067400": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383394915148868,
                46.068193955970095
              ],
              [
                6.383394915148868,
                46.068193955970095
              ],
              [
                6.38340984517585,
                46.06825297896905
              ],
              [
                6.383745398062983,
                46.06824004478883
              ],
              [
                6.383771732230714,
                46.06829855967544
              ],
              [
                6.383771732230714,
                46.06829855967544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039478042735115085,
          "ground": "gnd"
        },
        "84_LVBranch1713527": {
          "bus1": "84_LVBus1978567",
          "bus2": "84_LVBus1978568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383771732230714,
                46.06829855967544
              ],
              [
                6.383771732230714,
                46.06829855967544
              ],
              [
                6.383808626152046,
                46.068393245306865
              ],
              [
                6.383791900197552,
                46.06839983612365
              ],
              [
                6.3837939581875425,
                46.06840849202479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012391795209951949,
          "ground": "gnd"
        },
        "84_LVBranch1701407": {
          "bus1": "84_LVBus1978568",
          "bus2": "84_LVBus2233919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3837939581875425,
                46.06840849202479
              ],
              [
                6.383796016177534,
                46.06841714792592
              ],
              [
                6.383833432038502,
                46.06841904931415
              ],
              [
                6.384044528214265,
                46.06891084667246
              ],
              [
                6.384076183136393,
                46.068915522170066
              ],
              [
                6.38409751349563,
                46.068918676064335
              ],
              [
                6.384099526185288,
                46.06892680656187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06414532811143264,
          "ground": "gnd"
        },
        "84_LVBranch1024185": {
          "bus1": "84_LVBus2233919",
          "bus2": "84_LVBus2233920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384099526185288,
                46.06892680656187
              ],
              [
                6.384101538874947,
                46.0689349370594
              ],
              [
                6.384067601820589,
                46.06896866764806
              ],
              [
                6.384217302305179,
                46.069328495914526
              ],
              [
                6.38421875133248,
                46.06933198447626
              ],
              [
                6.384247140669571,
                46.06934062389778
              ],
              [
                6.384268459160852,
                46.06934711151857
              ],
              [
                6.384272490092634,
                46.06935126723411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05081708775587733,
          "ground": "gnd"
        },
        "84_LVBranch1463980": {
          "bus1": "84_LVBus2233920",
          "bus2": "84_LVBus2233922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384272490092634,
                46.06935126723411
              ],
              [
                6.384272261578568,
                46.06936350663375
              ],
              [
                6.384243713039142,
                46.069382611603245
              ],
              [
                6.38435418383529,
                46.06968735141587
              ],
              [
                6.384446516656001,
                46.06981475112312
              ],
              [
                6.384467474999262,
                46.06982790927626
              ],
              [
                6.38450733737757,
                46.06982647949384
              ],
              [
                6.384516151886571,
                46.0698310281881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059130479872414876,
          "ground": "gnd"
        },
        "84_LVBranch1929667": {
          "bus1": "84_LVBus2233922",
          "bus2": "84_LVBus2233924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384516151886571,
                46.0698310281881
              ],
              [
                6.384517258456905,
                46.06983933082277
              ],
              [
                6.384498282924945,
                46.0698393177475
              ],
              [
                6.384444896024864,
                46.06979723271172
              ],
              [
                6.384428530672032,
                46.06980153140046
              ],
              [
                6.38416304370974,
                46.06987130554247
              ],
              [
                6.384150161883634,
                46.0698546504718
              ],
              [
                6.384150161883634,
                46.0698546504718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03311921347844935,
          "ground": "gnd"
        },
        "84_LVBranch1212759": {
          "bus1": "84_LVBus2233922",
          "bus2": "84_LVBus2233923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384516151886571,
                46.0698310281881
              ],
              [
                6.38451283888402,
                46.069820020916524
              ],
              [
                6.384496894341563,
                46.06978909738709
              ],
              [
                6.384479923001541,
                46.06975619267146
              ],
              [
                6.384460600865674,
                46.06968751649156
              ],
              [
                6.384983938671066,
                46.06958856423705
              ],
              [
                6.385027802181683,
                46.069516720580616
              ],
              [
                6.385000335017327,
                46.06944293125978
              ],
              [
                6.385010615331315,
                46.06943284177141
              ],
              [
                6.385018433924895,
                46.069425164911685
              ],
              [
                6.385018433924895,
                46.069425164911685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0768426220614684,
          "ground": "gnd"
        },
        "84_LVBranch0753296": {
          "bus1": "84_LVBus2233922",
          "bus2": "84_LVBus2233925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384516151886571,
                46.0698310281881
              ],
              [
                6.384527172827792,
                46.06983828151926
              ],
              [
                6.384524963267223,
                46.06985791028198
              ],
              [
                6.384523557751139,
                46.06987039310233
              ],
              [
                6.384652024848702,
                46.069975019159564
              ],
              [
                6.384785734952904,
                46.070047664288275
              ],
              [
                6.384785775010076,
                46.07004768086937
              ],
              [
                6.384825989051559,
                46.07006952661239
              ],
              [
                6.384832325563085,
                46.07006997499103
              ],
              [
                6.384846208424497,
                46.070070954474886
              ],
              [
                6.384878202793298,
                46.07007321220067
              ],
              [
                6.384886619508533,
                46.0700799913505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04001154218313346,
          "ground": "gnd"
        },
        "84_LVBranch1845492": {
          "bus1": "84_LVBus2233925",
          "bus2": "84_LVBus2237066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384886619508533,
                46.0700799913505
              ],
              [
                6.384895036223767,
                46.070086770500325
              ],
              [
                6.384892684258954,
                46.07010587285309
              ],
              [
                6.385435992732289,
                46.07035466124195
              ],
              [
                6.385466673491051,
                46.07034896594639
              ],
              [
                6.385477119301626,
                46.07035427586603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054901708936686874,
          "ground": "gnd"
        },
        "84_LVBranch1417667": {
          "bus1": "84_LVBus2237066",
          "bus2": "84_LVBus2237067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385477119301626,
                46.07035427586603
              ],
              [
                6.385476652766453,
                46.07035648179026
              ],
              [
                6.385472685018532,
                46.070392038506306
              ],
              [
                6.385568737551751,
                46.070492889623594
              ],
              [
                6.385485422663005,
                46.07060213080119
              ],
              [
                6.385358690743077,
                46.07069784844053
              ],
              [
                6.385309090651441,
                46.07068979001188
              ],
              [
                6.385300478215058,
                46.07069627464591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04956904941448877,
          "ground": "gnd"
        },
        "84_LVBranch1614014": {
          "bus1": "84_LVBus2237067",
          "bus2": "84_LVBus2237069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385300478215058,
                46.07069627464591
              ],
              [
                6.385291865778674,
                46.07070275927994
              ],
              [
                6.385302867944939,
                46.07073667083988
              ],
              [
                6.385071651807036,
                46.070918838968836
              ],
              [
                6.384977105844803,
                46.07095054578243
              ],
              [
                6.384973923289101,
                46.070951614898746
              ],
              [
                6.384854433365497,
                46.0709916848332
              ],
              [
                6.384834073448418,
                46.07096913591073
              ],
              [
                6.384804745578051,
                46.070936647422805
              ],
              [
                6.384788116899069,
                46.070938617761776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05676130495567,
          "ground": "gnd"
        },
        "84_LVBranch1596734": {
          "bus1": "84_LVBus2237069",
          "bus2": "84_LVBus2260379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384788116899069,
                46.070938617761776
              ],
              [
                6.384771488220088,
                46.07094058810075
              ],
              [
                6.384771975995023,
                46.070963606598674
              ],
              [
                6.384783368528487,
                46.07096800875407
              ],
              [
                6.3847832766043275,
                46.07097096249649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035669370513017567,
          "ground": "gnd"
        },
        "84_LVBranch0719376": {
          "bus1": "84_LVBus2260379",
          "bus2": "84_LVBus2260380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3847832766043275,
                46.07097096249649
              ],
              [
                6.384783184680169,
                46.0709739162389
              ],
              [
                6.384744840880995,
                46.070988174473676
              ],
              [
                6.384516057412307,
                46.071011119272974
              ],
              [
                6.384273402820066,
                46.07098954317225
              ],
              [
                6.383741216944244,
                46.07091741288301
              ],
              [
                6.383242634367646,
                46.07084984101188
              ],
              [
                6.383128622695867,
                46.07087667665194
              ],
              [
                6.383002130667952,
                46.070906446122194
              ],
              [
                6.382979571917298,
                46.0709077774593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.141054904862948,
          "ground": "gnd"
        },
        "84_LVBranch1192778": {
          "bus1": "84_LVBus2260380",
          "bus2": "84_LVBus2268357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382979571917298,
                46.0709077774593
              ],
              [
                6.382957013166643,
                46.0709091087964
              ],
              [
                6.38291421726309,
                46.07091848098686
              ],
              [
                6.382784339110996,
                46.07097997510713
              ],
              [
                6.382247053705996,
                46.07127599230409
              ],
              [
                6.381667608320753,
                46.07154510350379
              ],
              [
                6.381655139346008,
                46.071557289101335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12252801177776557,
          "ground": "gnd"
        },
        "84_LVBranch1852921": {
          "bus1": "84_LVBus2268357",
          "bus2": "84_LVBus2268358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381655139346008,
                46.071557289101335
              ],
              [
                6.381642670371263,
                46.07156947469889
              ],
              [
                6.380999482002465,
                46.071833992989944
              ],
              [
                6.380768900000586,
                46.07189375102363
              ],
              [
                6.380491892216073,
                46.07194602795438
              ],
              [
                6.380068172023056,
                46.07201129925752
              ],
              [
                6.379934281579837,
                46.07201039341068
              ],
              [
                6.379850502588161,
                46.07199698051208
              ],
              [
                6.379818973919903,
                46.07199192988103
              ],
              [
                6.379798644892583,
                46.0719886762042
              ],
              [
                6.379798644892583,
                46.0719886762042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15373487208954945,
          "ground": "gnd"
        },
        "84_LVBranch1375799": {
          "bus1": "84_LVBus2237066",
          "bus2": "84_LVBus2237068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385477119301626,
                46.07035427586603
              ],
              [
                6.385488031647376,
                46.07035737986144
              ],
              [
                6.385484398821196,
                46.07037194260788
              ],
              [
                6.385621489788613,
                46.07044179887618
              ],
              [
                6.385922240255855,
                46.07030376515575
              ],
              [
                6.385933134978526,
                46.07029812650555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04265825305732683,
          "ground": "gnd"
        },
        "84_LVBranch1647989": {
          "bus1": "84_LVBus2237068",
          "bus2": "84_LVBus2244438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385933134978526,
                46.07029812650555
              ],
              [
                6.385944029701196,
                46.070292487855355
              ],
              [
                6.385968489840443,
                46.07028336697389
              ],
              [
                6.386014676747865,
                46.070266142188764
              ],
              [
                6.386810237579226,
                46.06977092717953
              ],
              [
                6.386794914627052,
                46.06975208070894
              ],
              [
                6.386791725524328,
                46.069748168135504
              ],
              [
                6.386791725524328,
                46.069748168135504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0916799231454947,
          "ground": "gnd"
        },
        "84_LVBranch1597990": {
          "bus1": "84_LVBus2244438",
          "bus2": "84_LVBus2244439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386791725524328,
                46.069748168135504
              ],
              [
                6.386791725524328,
                46.069748168135504
              ],
              [
                6.386832341768494,
                46.06975481857786
              ],
              [
                6.386845343247819,
                46.06973813575803
              ],
              [
                6.386602775530632,
                46.0696261203432
              ],
              [
                6.38656921087629,
                46.06953993752919
              ],
              [
                6.386557117124116,
                46.06953969585777
              ],
              [
                6.386553488040405,
                46.06953962789492
              ],
              [
                6.386536805966124,
                46.06953929862809
              ],
              [
                6.386536805966124,
                46.06953929862809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04029209237618186,
          "ground": "gnd"
        },
        "84_LVBranch1352551": {
          "bus1": "84_LVBus2244439",
          "bus2": "84_LVBus2244440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386536805966124,
                46.06953929862809
              ],
              [
                6.386536805966124,
                46.06953929862809
              ],
              [
                6.386564339866059,
                46.06952659882721
              ],
              [
                6.386366083980923,
                46.069139119070186
              ],
              [
                6.386321795326085,
                46.06913530296565
              ],
              [
                6.386321795326085,
                46.06913530296565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05172722345031166,
          "ground": "gnd"
        },
        "84_LVBranch0812530": {
          "bus1": "84_LVBus2244440",
          "bus2": "84_LVBus2244441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386321795326085,
                46.06913530296565
              ],
              [
                6.386321795326085,
                46.06913530296565
              ],
              [
                6.386340759143769,
                46.06912642425952
              ],
              [
                6.386359323190684,
                46.06911774007585
              ],
              [
                6.386354414009248,
                46.06910807841156
              ],
              [
                6.386347199293152,
                46.069093850836
              ],
              [
                6.386315757423612,
                46.06909048363185
              ],
              [
                6.386309364982596,
                46.06908980311358
              ],
              [
                6.386309364982596,
                46.06908980311358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009276324291060477,
          "ground": "gnd"
        },
        "84_LVBranch0862049": {
          "bus1": "84_LVBus2233920",
          "bus2": "84_LVBus2233921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384272490092634,
                46.06935126723411
              ],
              [
                6.384276749538484,
                46.06934318355001
              ],
              [
                6.384277842146049,
                46.06928696430853
              ],
              [
                6.38497834453496,
                46.06915102693191
              ],
              [
                6.384909930136027,
                46.06897870666814
              ],
              [
                6.384930544106715,
                46.06895994920879
              ],
              [
                6.384930544106715,
                46.06895994920879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08500863672672504,
          "ground": "gnd"
        },
        "84_LVBranch0762720": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.383409144744555,
                46.068186337616275
              ],
              [
                6.383409144744555,
                46.068186337616275
              ],
              [
                6.383464474767031,
                46.068204173251836
              ],
              [
                6.383766531954482,
                46.06819334104899
              ],
              [
                6.383599465123874,
                46.06785969372248
              ],
              [
                6.383541436299886,
                46.0678641440731
              ],
              [
                6.383534981338774,
                46.06786401519504
              ],
              [
                6.383534981338774,
                46.06786401519504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07240828334148329,
          "ground": "gnd"
        },
        "84_LVBranch1294874": {
          "bus1": "84_LVBus1978561",
          "bus2": "84_LVBus1978562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383534981338774,
                46.06786401519504
              ],
              [
                6.383534981338774,
                46.06786401519504
              ],
              [
                6.383538003823586,
                46.067861834739716
              ],
              [
                6.383571200172483,
                46.06783786056178
              ],
              [
                6.383563065862188,
                46.06754839634054
              ],
              [
                6.383535107555189,
                46.06754276835102
              ],
              [
                6.383528905777277,
                46.06754151328085
              ],
              [
                6.383528905777277,
                46.06754151328085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03897011289201202,
          "ground": "gnd"
        },
        "84_LVBranch0723960": {
          "bus1": "84_LVBus1978562",
          "bus2": "84_LVBus1978563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383528905777277,
                46.06754151328085
              ],
              [
                6.383528905777277,
                46.06754151328085
              ],
              [
                6.383556106831105,
                46.06752432164685
              ],
              [
                6.383391770013608,
                46.0672275130816
              ],
              [
                6.383274444961881,
                46.0670587478793
              ],
              [
                6.383242050587845,
                46.06705840501268
              ],
              [
                6.383236144514964,
                46.06705834652876
              ],
              [
                6.383235587468906,
                46.06705833947686
              ],
              [
                6.383235587468906,
                46.06705833947686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06204527157570506,
          "ground": "gnd"
        },
        "84_LVBranch1798956": {
          "bus1": "84_LVBus1978563",
          "bus2": "84_LVBus1978564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383235587468906,
                46.06705833947686
              ],
              [
                6.383235587468906,
                46.06705833947686
              ],
              [
                6.383261098543195,
                46.06703580312052
              ],
              [
                6.383113166506864,
                46.06689065777485
              ],
              [
                6.382972937191965,
                46.06681460521124
              ],
              [
                6.382875042903222,
                46.06664604385552
              ],
              [
                6.3828053824517,
                46.06657917245106
              ],
              [
                6.383035986593499,
                46.06651234543666
              ],
              [
                6.383060431093655,
                46.06642800972963
              ],
              [
                6.383068979935132,
                46.06639855012912
              ],
              [
                6.383105122360557,
                46.06639725413138
              ],
              [
                6.383129741380522,
                46.06638015517039
              ],
              [
                6.383129741380522,
                46.06638015517039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10383535223124289,
          "ground": "gnd"
        },
        "84_LVBranch1776761": {
          "bus1": "84_LVBus1978564",
          "bus2": "84_LVBus1978565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383129741380522,
                46.06638015517039
              ],
              [
                6.383129741380522,
                46.06638015517039
              ],
              [
                6.383100678776478,
                46.06637218832748
              ],
              [
                6.383072347668377,
                46.066374105124844
              ],
              [
                6.382818564512323,
                46.06640752922442
              ],
              [
                6.382737482570421,
                46.06643115709099
              ],
              [
                6.382766907533258,
                46.06648686762334
              ],
              [
                6.382771376237615,
                46.06649531097053
              ],
              [
                6.382791664786634,
                46.06653371851732
              ],
              [
                6.382761150939818,
                46.06654111888204
              ],
              [
                6.382761150939818,
                46.06654111888204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046050037913598636,
          "ground": "gnd"
        },
        "84_LVBranch1554350": {
          "bus1": "84_MVLV134278_LV",
          "bus2": "84_LVBus1978559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383391549719606,
                46.06818066227796
              ],
              [
                6.38338230969416,
                46.06819186746137
              ],
              [
                6.38338230969416,
                46.06819186746137
              ],
              [
                6.383347794842384,
                46.06823650140312
              ],
              [
                6.383221675836825,
                46.068298681316286
              ],
              [
                6.382237042409193,
                46.06828533538059
              ],
              [
                6.382182708667554,
                46.06814907651121
              ],
              [
                6.382178244335336,
                46.068137894253404
              ],
              [
                6.382045834616153,
                46.06816946961518
              ],
              [
                6.382061967667474,
                46.068154864312795
              ],
              [
                6.382056421546506,
                46.06814427938708
              ],
              [
                6.382037729505143,
                46.06814450350583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1249221415849753,
          "ground": "gnd"
        },
        "84_LVBranch1074021": {
          "bus1": "84_LVBus1978559",
          "bus2": "84_LVBus2118017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382037729505143,
                46.06814450350583
              ],
              [
                6.382030441312283,
                46.06814457107658
              ],
              [
                6.382041223930154,
                46.068204760883326
              ],
              [
                6.38209753532083,
                46.06825493123407
              ],
              [
                6.382027336636667,
                46.06826825845573
              ],
              [
                6.382192421935704,
                46.06874542870961
              ],
              [
                6.382192538890628,
                46.06874578487597
              ],
              [
                6.382249604921364,
                46.068910738503895
              ],
              [
                6.382243351428491,
                46.06891578248535
              ],
              [
                6.382240297146623,
                46.06891823431081
              ],
              [
                6.382225737199283,
                46.06892996342945
              ],
              [
                6.38222304956284,
                46.06893212283236
              ],
              [
                6.382221510842199,
                46.06893336717794
              ],
              [
                6.382222779171107,
                46.06893992528874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0962271512768342,
          "ground": "gnd"
        },
        "84_LVBranch1318896": {
          "bus1": "84_LVBus2118017",
          "bus2": "84_LVBus2170309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382222779171107,
                46.06893992528874
              ],
              [
                6.382224047500015,
                46.068946483399536
              ],
              [
                6.382253418354777,
                46.068951952992
              ],
              [
                6.382372974219405,
                46.06923078307154
              ],
              [
                6.382371222144514,
                46.06923246749838
              ],
              [
                6.382349733968558,
                46.069253066594726
              ],
              [
                6.382349733968558,
                46.069253066594726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03775647393208403,
          "ground": "gnd"
        },
        "84_LVBranch0816582": {
          "bus1": "84_LVBus1978559",
          "bus2": "84_LVBus2118018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382037729505143,
                46.06814450350583
              ],
              [
                6.382021973383839,
                46.06814487462943
              ],
              [
                6.382015203415921,
                46.068175297374054
              ],
              [
                6.382030623636815,
                46.068162077984546
              ],
              [
                6.382033474775123,
                46.068173498255355
              ],
              [
                6.382023623253199,
                46.06820897739249
              ],
              [
                6.381711629270613,
                46.06816457574432
              ],
              [
                6.381717445505576,
                46.06813630431903
              ],
              [
                6.381705807574136,
                46.06813516292326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03843186463894272,
          "ground": "gnd"
        },
        "84_LVBranch1670212": {
          "bus1": "84_LVBus2118018",
          "bus2": "84_LVBus2118021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381705807574136,
                46.06813516292326
              ],
              [
                6.381693929356219,
                46.068131940058805
              ],
              [
                6.381686434948642,
                46.06816324459573
              ],
              [
                6.381021491506982,
                46.06805842903319
              ],
              [
                6.380620905282832,
                46.06803464978193
              ],
              [
                6.380583548738354,
                46.068032844317436
              ],
              [
                6.380557700827046,
                46.068031599404485
              ],
              [
                6.380556012370796,
                46.06801769601631
              ],
              [
                6.3805409345548485,
                46.06801665074151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09383359616351804,
          "ground": "gnd"
        },
        "84_LVBranch1503622": {
          "bus1": "84_LVBus2118021",
          "bus2": "84_LVBus2118025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3805409345548485,
                46.06801665074151
              ],
              [
                6.380534247026487,
                46.06801582732684
              ],
              [
                6.380535545980797,
                46.068044762614036
              ],
              [
                6.379800974668038,
                46.06801641661809
              ],
              [
                6.379363910952128,
                46.067999552419245
              ],
              [
                6.37936699786696,
                46.067886046114964
              ],
              [
                6.37936722689592,
                46.06787741634023
              ],
              [
                6.379376903250697,
                46.06787717780213
              ],
              [
                6.379397018883638,
                46.067876691410305
              ],
              [
                6.379412431212661,
                46.067876310445065
              ],
              [
                6.379412617241279,
                46.06787147498059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11108214603680962,
          "ground": "gnd"
        },
        "84_LVBranch1075227": {
          "bus1": "84_LVBus2118025",
          "bus2": "84_LVBus2118027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379412617241279,
                46.06787147498059
              ],
              [
                6.379412803269896,
                46.067866639516126
              ],
              [
                6.37938486297642,
                46.06786667649718
              ],
              [
                6.37935929089693,
                46.067866709713364
              ],
              [
                6.379301996406171,
                46.0675926377482
              ],
              [
                6.379300397681943,
                46.06758501939079
              ],
              [
                6.379304950241895,
                46.067580775245375
              ],
              [
                6.379313765491808,
                46.067572567606724
              ],
              [
                6.379313505952409,
                46.06756932016727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03750840453214425,
          "ground": "gnd"
        },
        "84_LVBranch1141217": {
          "bus1": "84_LVBus2118027",
          "bus2": "84_LVBus2118028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379313505952409,
                46.06756932016727
              ],
              [
                6.37931324641301,
                46.06756607272782
              ],
              [
                6.379299979044022,
                46.06756185434771
              ],
              [
                6.379292106210269,
                46.067559352613536
              ],
              [
                6.379262338780965,
                46.06741285231145
              ],
              [
                6.379260037712571,
                46.06740151138936
              ],
              [
                6.37925863148351,
                46.06739457081669
              ],
              [
                6.379266838113895,
                46.06739161017704
              ],
              [
                6.379276746168655,
                46.06738803003075
              ],
              [
                6.3792753917535165,
                46.06738546595386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021875088989408494,
          "ground": "gnd"
        },
        "84_LVBranch1557089": {
          "bus1": "84_LVBus2118028",
          "bus2": "84_LVBus2118029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3792753917535165,
                46.06738546595386
              ],
              [
                6.379274037338377,
                46.067382901876975
              ],
              [
                6.379249788297594,
                46.067382446242895
              ],
              [
                6.379202947775036,
                46.06710026108741
              ],
              [
                6.379201338929297,
                46.06709058004215
              ],
              [
                6.379199749635974,
                46.06708098838598
              ],
              [
                6.379198419261653,
                46.06707297303047
              ],
              [
                6.379191754949765,
                46.0670668604536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03650441193422043,
          "ground": "gnd"
        },
        "84_LVBranch1299941": {
          "bus1": "84_LVBus2118029",
          "bus2": "84_LVBus2206859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379191754949765,
                46.0670668604536
              ],
              [
                6.379185090637877,
                46.06706074787673
              ],
              [
                6.379146549781279,
                46.06704238989943
              ],
              [
                6.379125135260376,
                46.066939184692245
              ],
              [
                6.379122802823393,
                46.06692794399176
              ],
              [
                6.379120693427935,
                46.066917794393646
              ],
              [
                6.379118582704551,
                46.06690762682521
              ],
              [
                6.379116167413185,
                46.066895965672
              ],
              [
                6.379116167413185,
                46.066895965672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020057553841437658,
          "ground": "gnd"
        },
        "84_LVBranch0940570": {
          "bus1": "84_LVBus2118021",
          "bus2": "84_LVBus2118026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3805409345548485,
                46.06801665074151
              ],
              [
                6.380525799865041,
                46.06801466156281
              ],
              [
                6.380525889869589,
                46.06803390148255
              ],
              [
                6.380203941118371,
                46.06801901448541
              ],
              [
                6.380192686699888,
                46.06800106649177
              ],
              [
                6.380184532836601,
                46.06800001631855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02927882609581211,
          "ground": "gnd"
        },
        "84_LVBranch1334317": {
          "bus1": "84_LVBus2118026",
          "bus2": "84_LVBus2142469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380184532836601,
                46.06800001631855
              ],
              [
                6.380176378973314,
                46.067998966145325
              ],
              [
                6.380176648882968,
                46.06800996542412
              ],
              [
                6.380176838447904,
                46.068017778409626
              ],
              [
                6.379828708760449,
                46.06800186448417
              ],
              [
                6.379827112444388,
                46.06799725503646
              ],
              [
                6.37982396088238,
                46.067984566220616
              ],
              [
                6.379815158368848,
                46.06798200773798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031041917126343306,
          "ground": "gnd"
        },
        "84_LVBranch1668043": {
          "bus1": "84_LVBus2142469",
          "bus2": "84_LVBus2171084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379815158368848,
                46.06798200773798
              ],
              [
                6.379806355855315,
                46.067979449255354
              ],
              [
                6.379805858456457,
                46.0679975750819
              ],
              [
                6.379805790240218,
                46.06800102795695
              ],
              [
                6.379697646823746,
                46.06799637095603
              ],
              [
                6.379620612709389,
                46.067993049767914
              ],
              [
                6.379516859992527,
                46.067990010057926
              ],
              [
                6.379400227443386,
                46.06798659382983
              ],
              [
                6.379314083726459,
                46.067980148347566
              ],
              [
                6.379273115090446,
                46.06797797635763
              ],
              [
                6.379272877063451,
                46.06796670567341
              ],
              [
                6.379263971847741,
                46.0679647123863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04495412951749069,
          "ground": "gnd"
        },
        "84_LVBranch1285102": {
          "bus1": "84_LVBus2171084",
          "bus2": "84_LVBus2171086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379263971847741,
                46.0679647123863
              ],
              [
                6.379255310627633,
                46.06796210976134
              ],
              [
                6.379255535452567,
                46.067976002524254
              ],
              [
                6.379255569522141,
                46.06797838867676
              ],
              [
                6.379064347163291,
                46.06797985129292
              ],
              [
                6.378920056318877,
                46.06798658742426
              ],
              [
                6.378918919813604,
                46.06797436694983
              ],
              [
                6.378918919813604,
                46.06797436694983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02915482289135385,
          "ground": "gnd"
        },
        "84_LVBranch0844467": {
          "bus1": "84_LVBus2171084",
          "bus2": "84_LVBus2171085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379263971847741,
                46.0679647123863
              ],
              [
                6.379263727852138,
                46.06796532172415
              ],
              [
                6.379262918712225,
                46.067960855241616
              ],
              [
                6.379262110236832,
                46.06795639774424
              ],
              [
                6.379261700209377,
                46.06795417821188
              ],
              [
                6.379181058623148,
                46.0675124300831
              ],
              [
                6.379164935389838,
                46.067513872516955
              ],
              [
                6.379154045240179,
                46.06751484820975
              ],
              [
                6.379152116966949,
                46.06751502539238
              ],
              [
                6.379147629906594,
                46.06751542937077
              ],
              [
                6.379147629906594,
                46.06751542937077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05335254799556442,
          "ground": "gnd"
        },
        "84_LVBranch0758167": {
          "bus1": "84_LVBus2118021",
          "bus2": "84_LVBus2118022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3805409345548485,
                46.06801665074151
              ],
              [
                6.380547678957067,
                46.068018418060085
              ],
              [
                6.380549156707646,
                46.068028247938436
              ],
              [
                6.380550232532523,
                46.06803544358442
              ],
              [
                6.380624219549706,
                46.068073332621836
              ],
              [
                6.380623992083067,
                46.068087755114945
              ],
              [
                6.380607211129179,
                46.06808835645826
              ],
              [
                6.380581859498484,
                46.06809557120016
              ],
              [
                6.380581859498484,
                46.06809557120016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014031540690906046,
          "ground": "gnd"
        },
        "84_LVBranch1597433": {
          "bus1": "84_LVBus2118022",
          "bus2": "84_LVBus2118023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380581859498484,
                46.06809557120016
              ],
              [
                6.380581859498484,
                46.06809557120016
              ],
              [
                6.380605692815067,
                46.06810282520839
              ],
              [
                6.380625055459239,
                46.06810213135086
              ],
              [
                6.380659287741589,
                46.06835495741817
              ],
              [
                6.38071351374116,
                46.06838814917451
              ],
              [
                6.38086040471608,
                46.06837928157878
              ],
              [
                6.3808630913355,
                46.06839810412627
              ],
              [
                6.38087752853869,
                46.06841830736238
              ],
              [
                6.38087752853869,
                46.06841830736238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05334403508663305,
          "ground": "gnd"
        },
        "84_LVBranch1294885": {
          "bus1": "84_LVBus2118023",
          "bus2": "84_LVBus2118024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38087752853869,
                46.06841830736238
              ],
              [
                6.38087752853869,
                46.06841830736238
              ],
              [
                6.380879792253491,
                46.06841409112249
              ],
              [
                6.38088890832842,
                46.06839717892399
              ],
              [
                6.380887446083763,
                46.06837741160224
              ],
              [
                6.380954570237272,
                46.06837500604947
              ],
              [
                6.380955229445045,
                46.068375694133344
              ],
              [
                6.381033172242012,
                46.06845777429214
              ],
              [
                6.381052087513075,
                46.06862878928756
              ],
              [
                6.381052720778557,
                46.068634550349024
              ],
              [
                6.381096676318425,
                46.06863387594344
              ],
              [
                6.381096676318425,
                46.06863387594344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044045275984645804,
          "ground": "gnd"
        },
        "84_LVBranch0961368": {
          "bus1": "84_LVBus2118018",
          "bus2": "84_LVBus2118019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381705807574136,
                46.06813516292326
              ],
              [
                6.381706047860614,
                46.068137244391956
              ],
              [
                6.381697837661677,
                46.068174268256726
              ],
              [
                6.381444156102192,
                46.06813623511916
              ],
              [
                6.38142988623868,
                46.06814506185988
              ],
              [
                6.381416552547917,
                46.06818018826089
              ],
              [
                6.38140951807244,
                46.068233106822554
              ],
              [
                6.381423141491871,
                46.068308086668004
              ],
              [
                6.381464785511345,
                46.068537358813366
              ],
              [
                6.381468298985779,
                46.06855668324829
              ],
              [
                6.381458423126462,
                46.06855755073052
              ],
              [
                6.381442580310682,
                46.06855893838386
              ],
              [
                6.38144577201012,
                46.068563067211926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07392182469522067,
          "ground": "gnd"
        },
        "84_LVBranch0897051": {
          "bus1": "84_LVBus2118019",
          "bus2": "84_LVBus2118020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38144577201012,
                46.068563067211926
              ],
              [
                6.381448963709558,
                46.06856719603999
              ],
              [
                6.381474780771913,
                46.06856627070411
              ],
              [
                6.381509918116631,
                46.06868065043785
              ],
              [
                6.381523435877091,
                46.06872463420423
              ],
              [
                6.381609912470617,
                46.06900618207286
              ],
              [
                6.381631631147023,
                46.06907686276449
              ],
              [
                6.381691542768596,
                46.06908192250391
              ],
              [
                6.38169567105397,
                46.06909713482682
              ],
              [
                6.381696877917044,
                46.06910155100925
              ],
              [
                6.381696877917044,
                46.06910155100925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06692620972659306,
          "ground": "gnd"
        },
        "84_LVBranch0758168": {
          "bus1": "84_LVBus1978559",
          "bus2": "84_LVBus2118016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382037729505143,
                46.06814450350583
              ],
              [
                6.382042081777945,
                46.06814428893023
              ],
              [
                6.382046094777482,
                46.068185054821726
              ],
              [
                6.382089505255331,
                46.068200282374
              ],
              [
                6.382247625026246,
                46.06862162138802
              ],
              [
                6.382281852109777,
                46.06862940335226
              ],
              [
                6.382281852109777,
                46.06862940335226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059492938351757174,
          "ground": "gnd"
        },
        "84_LVBranch0916174": {
          "bus1": "84_MVLV079161_LV",
          "bus2": "84_LVBus1978474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385286507011275,
                46.06739737094813
              ],
              [
                6.385292638297517,
                46.06738456541096
              ],
              [
                6.385292638297517,
                46.06738456541096
              ],
              [
                6.385294677534429,
                46.067380294057806
              ],
              [
                6.385306681133349,
                46.06735520578585
              ],
              [
                6.385214740427441,
                46.067197243316826
              ],
              [
                6.385299295668998,
                46.0671680836644
              ],
              [
                6.385317190793776,
                46.06715194616579
              ],
              [
                6.38532804350838,
                46.06713211538803
              ],
              [
                6.38532804350838,
                46.06713211538803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03430924569447723,
          "ground": "gnd"
        },
        "84_LVBranch1416507": {
          "bus1": "84_LVBus1978474",
          "bus2": "84_LVBus1978475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38532804350838,
                46.06713211538803
              ],
              [
                6.38532804350838,
                46.06713211538803
              ],
              [
                6.38528091299836,
                46.06714477925531
              ],
              [
                6.385194800827612,
                46.06717039115421
              ],
              [
                6.384989070688992,
                46.066839033666874
              ],
              [
                6.384866817696236,
                46.066691167424466
              ],
              [
                6.384838845898607,
                46.06668045918314
              ],
              [
                6.384838845898607,
                46.06668045918314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07271051760042509,
          "ground": "gnd"
        },
        "84_LVBranch1267524": {
          "bus1": "84_LVBus1978475",
          "bus2": "84_LVBus1978476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384838845898607,
                46.06668045918314
              ],
              [
                6.384838845898607,
                46.06668045918314
              ],
              [
                6.384838375578057,
                46.06668494451489
              ],
              [
                6.3848365701533,
                46.06670216240118
              ],
              [
                6.38491975310784,
                46.066811790715384
              ],
              [
                6.384276501754845,
                46.066941125911136
              ],
              [
                6.384248969029146,
                46.06694666299681
              ],
              [
                6.384259867249183,
                46.06697149726433
              ],
              [
                6.384259867249183,
                46.06697149726433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07310608146290146,
          "ground": "gnd"
        },
        "84_LVBranch1352539": {
          "bus1": "84_MVLV079161_LV",
          "bus2": "84_LVBus1978471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385286507011275,
                46.06739737094813
              ],
              [
                6.385304936492516,
                46.06740155659375
              ],
              [
                6.385304936492516,
                46.06740155659375
              ],
              [
                6.385311084399874,
                46.067402957644006
              ],
              [
                6.385337847142901,
                46.067409042505716
              ],
              [
                6.38537030403735,
                46.06746283290582
              ],
              [
                6.385348601693756,
                46.067481215107506
              ],
              [
                6.385348601693756,
                46.067481215107506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01180830336669385,
          "ground": "gnd"
        },
        "84_LVBranch1798292": {
          "bus1": "84_LVBus1978471",
          "bus2": "84_LVBus1978472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385348601693756,
                46.067481215107506
              ],
              [
                6.385348601693756,
                46.067481215107506
              ],
              [
                6.38535506020724,
                46.06748121762677
              ],
              [
                6.385365170023432,
                46.06748001707571
              ],
              [
                6.385379129023881,
                46.06747836310926
              ],
              [
                6.38538671202699,
                46.06749092886721
              ],
              [
                6.385554649492125,
                46.067769263501354
              ],
              [
                6.385819828737474,
                46.06771593806941
              ],
              [
                6.385827157451205,
                46.06773048589828
              ],
              [
                6.385837132954349,
                46.06775071352424
              ],
              [
                6.38583593933253,
                46.06774793653627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0629052542980891,
          "ground": "gnd"
        },
        "84_LVBranch1026316": {
          "bus1": "84_LVBus1978472",
          "bus2": "84_LVBus2094872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38583593933253,
                46.06774793653627
              ],
              [
                6.385846526824125,
                46.06774508817557
              ],
              [
                6.385842642677615,
                46.06773650683421
              ],
              [
                6.38584104827085,
                46.067732978462615
              ],
              [
                6.385970573652094,
                46.067710204710174
              ],
              [
                6.386013565511162,
                46.06770264402561
              ],
              [
                6.386060657501655,
                46.067692251515076
              ],
              [
                6.386296729463773,
                46.06764016759564
              ],
              [
                6.386313258786703,
                46.0676365203772
              ],
              [
                6.386317372438554,
                46.0676461024772
              ],
              [
                6.386322461185376,
                46.06764735679882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04061344639857624,
          "ground": "gnd"
        },
        "84_LVBranch1080104": {
          "bus1": "84_LVBus2094872",
          "bus2": "84_LVBus2094873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386322461185376,
                46.06764735679882
              ],
              [
                6.386327549932199,
                46.06764861112045
              ],
              [
                6.386275942283234,
                46.06754998570427
              ],
              [
                6.386248994859714,
                46.06755608785475
              ],
              [
                6.386244743399729,
                46.06755705122968
              ],
              [
                6.386242846690648,
                46.067557479653615
              ],
              [
                6.386242846690648,
                46.067557479653615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014359636429832151,
          "ground": "gnd"
        },
        "84_LVBranch1008724": {
          "bus1": "84_LVBus1978472",
          "bus2": "84_LVBus2108818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38583593933253,
                46.06774793653627
              ],
              [
                6.385824158219116,
                46.067748007908996
              ],
              [
                6.385815852821963,
                46.06772848612138
              ],
              [
                6.385534098602742,
                46.06779113595
              ],
              [
                6.385310978313379,
                46.06784458238203
              ],
              [
                6.385322798607347,
                46.067865779895854
              ],
              [
                6.3853182723405295,
                46.06786377562009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045930804178306694,
          "ground": "gnd"
        },
        "84_LVBranch1511244": {
          "bus1": "84_LVBus2108818",
          "bus2": "84_LVBus2108820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3853182723405295,
                46.06786377562009
              ],
              [
                6.385304308150218,
                46.06786619102171
              ],
              [
                6.385297369064946,
                46.067855854403746
              ],
              [
                6.385288699187674,
                46.067858498779046
              ],
              [
                6.385228593161325,
                46.06787684432269
              ],
              [
                6.385259481257664,
                46.06793304239251
              ],
              [
                6.385533431220771,
                46.06849761838477
              ],
              [
                6.38558104118068,
                46.06859574791902
              ],
              [
                6.385583896087019,
                46.06859514999409
              ],
              [
                6.385628203752217,
                46.068585947684646
              ],
              [
                6.385657068259237,
                46.06859121834908
              ],
              [
                6.385657068259237,
                46.06859121834908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09763238155487963,
          "ground": "gnd"
        },
        "84_LVBranch1464370": {
          "bus1": "84_LVBus2108820",
          "bus2": "84_LVBus2108821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385657068259237,
                46.06859121834908
              ],
              [
                6.385657068259237,
                46.06859121834908
              ],
              [
                6.38563625504384,
                46.06860728040588
              ],
              [
                6.385590449848971,
                46.068617932841896
              ],
              [
                6.385807370085672,
                46.06910023935768
              ],
              [
                6.385866188219242,
                46.06910625505133
              ],
              [
                6.385867309673745,
                46.0691063679657
              ],
              [
                6.385872578660248,
                46.06910690863933
              ],
              [
                6.385872578660248,
                46.06910690863933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06741495198620084,
          "ground": "gnd"
        },
        "84_LVBranch1154095": {
          "bus1": "84_LVBus2108818",
          "bus2": "84_LVBus2111711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3853182723405295,
                46.06786377562009
              ],
              [
                6.385332873364301,
                46.06785921124723
              ],
              [
                6.385330146116305,
                46.06784894874811
              ],
              [
                6.385330867120701,
                46.067845751714394
              ],
              [
                6.385535863613495,
                46.06780028882702
              ],
              [
                6.385734915460318,
                46.06815689421259
              ],
              [
                6.385720288501402,
                46.068175220810964
              ],
              [
                6.385717149921897,
                46.06817915323866
              ],
              [
                6.385717149921897,
                46.06817915323866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06352018660747502,
          "ground": "gnd"
        },
        "84_LVBranch1026323": {
          "bus1": "84_LVBus2108818",
          "bus2": "84_LVBus2108819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3853182723405295,
                46.06786377562009
              ],
              [
                6.385313109240251,
                46.06786392031559
              ],
              [
                6.385300330939045,
                46.06784324365668
              ],
              [
                6.384919295078145,
                46.06795748969563
              ],
              [
                6.38474948399302,
                46.06800061719596
              ],
              [
                6.384709834814223,
                46.067977814293485
              ],
              [
                6.384699072372127,
                46.06796058777862
              ],
              [
                6.384699072372127,
                46.06796058777862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054653248770966834,
          "ground": "gnd"
        },
        "84_287217": {
          "bus1": "84_MVLV051544",
          "bus2": "84_MVLV019194",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387786980906991,
                46.06756090426039
              ],
              [
                6.387776047383297,
                46.06754976522728
              ],
              [
                6.387747516732276,
                46.06752069934423
              ],
              [
                6.387721964866836,
                46.06752275175383
              ],
              [
                6.387647902683823,
                46.06743168069806
              ],
              [
                6.387562259440853,
                46.06733784515096
              ],
              [
                6.387524949285981,
                46.06727465293588
              ],
              [
                6.386469462185564,
                46.06666503259526
              ],
              [
                6.38621273186897,
                46.066652723316686
              ],
              [
                6.386119141042652,
                46.06659482064565
              ],
              [
                6.385934826073474,
                46.06650233562598
              ],
              [
                6.385853010710062,
                46.06643251473206
              ],
              [
                6.384992809904054,
                46.065331632069835
              ],
              [
                6.384924904340134,
                46.065358392492264
              ],
              [
                6.384894886479534,
                46.06532982980306
              ],
              [
                6.384883441398316,
                46.065318934109996
              ],
              [
                6.384871996321629,
                46.065308038415886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3530590944715301,
          "ground": "gnd"
        },
        "84_424340": {
          "bus1": "84_MVLV019194",
          "bus2": "84_MVLV002121",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.384860888448798,
                46.06529697747097
              ],
              [
                6.38484978058042,
                46.065285916524886
              ],
              [
                6.384823093770239,
                46.065259342423595
              ],
              [
                6.384887725813358,
                46.06522595176262
              ],
              [
                6.384639367722471,
                46.064962681732
              ],
              [
                6.384672023359844,
                46.064935104925404
              ],
              [
                6.384714422997198,
                46.064899295689756
              ],
              [
                6.384715219718353,
                46.06488418605947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05547028048445587,
          "ground": "gnd"
        },
        "84_251843": {
          "bus1": "84_MVLV002121",
          "bus2": "84_MVLV074830",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384715219718353,
                46.06488418605947
              ],
              [
                6.384691311869799,
                46.064882557237844
              ],
              [
                6.384638655233473,
                46.06491407676665
              ],
              [
                6.384609804957999,
                46.06493134590616
              ],
              [
                6.384561529832221,
                46.064884474159875
              ],
              [
                6.384266426191911,
                46.06463200641302
              ],
              [
                6.384271207353795,
                46.064507609995566
              ],
              [
                6.383502348768084,
                46.06385806226741
              ],
              [
                6.382975359119643,
                46.06345071003493
              ],
              [
                6.382584249603015,
                46.0631773209308
              ],
              [
                6.382099590814418,
                46.06249079083716
              ],
              [
                6.381858908664195,
                46.06221687125132
              ],
              [
                6.381206235063006,
                46.06152904612578
              ],
              [
                6.380650735205248,
                46.06139794842766
              ],
              [
                6.380477972248827,
                46.06147477039039
              ],
              [
                6.380356597023855,
                46.0614586608911
              ],
              [
                6.380363868827007,
                46.061432922951035
              ],
              [
                6.380366816382532,
                46.06141958315671
              ],
              [
                6.380374636175184,
                46.06141087953693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5496762942247064,
          "ground": "gnd"
        },
        "84_235074": {
          "bus1": "84_MVLV074830",
          "bus2": "84_MVLV055816",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380374636175184,
                46.06141087953693
              ],
              [
                6.380387987524736,
                46.06140820286859
              ],
              [
                6.380407194975142,
                46.061409991977925
              ],
              [
                6.38052453807921,
                46.06142355224719
              ],
              [
                6.380629213632923,
                46.061367494703326
              ],
              [
                6.381250892231394,
                46.0615057427843
              ],
              [
                6.382236907830128,
                46.06156058314842
              ],
              [
                6.382714634638908,
                46.061574120210146
              ],
              [
                6.383842551723705,
                46.061760938900996
              ],
              [
                6.3840879187262,
                46.06182547989366
              ],
              [
                6.384228572892001,
                46.061909344165436
              ],
              [
                6.384542264892898,
                46.062187946271465
              ],
              [
                6.384554282357859,
                46.0621985421556
              ],
              [
                6.384545894068039,
                46.06222141059258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35013935890193476,
          "ground": "gnd"
        },
        "84_271910": {
          "bus1": "84_MVLV055816",
          "bus2": "84_MVLV000844",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384545894068039,
                46.06222141059258
              ],
              [
                6.384562499768904,
                46.06221444552186
              ],
              [
                6.384579105465577,
                46.06220748044872
              ],
              [
                6.384618692675863,
                46.062190871118716
              ],
              [
                6.384269983677042,
                46.0618682461791
              ],
              [
                6.384197897960917,
                46.06175299448639
              ],
              [
                6.383495194455648,
                46.061030183616715
              ],
              [
                6.382620503744409,
                46.06022732060149
              ],
              [
                6.382490550835667,
                46.06014999879087
              ],
              [
                6.381188338276305,
                46.05941020265573
              ],
              [
                6.38078892640351,
                46.05917136761409
              ],
              [
                6.380708927817553,
                46.05924450486936
              ],
              [
                6.380668661366217,
                46.059223569845464
              ],
              [
                6.380653130842343,
                46.05921549590435
              ],
              [
                6.380637600323013,
                46.059207421961126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4725784932685265,
          "ground": "gnd"
        },
        "84_232834": {
          "bus1": "84_MVLV000844",
          "bus2": "84_MVLV109920",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380637600323013,
                46.059207421961126
              ],
              [
                6.380622105869261,
                46.059199310687454
              ],
              [
                6.380606611420067,
                46.05919119941166
              ],
              [
                6.380563558758816,
                46.05916863449494
              ],
              [
                6.380616616903576,
                46.05910864305054
              ],
              [
                6.379293864638226,
                46.058373707442605
              ],
              [
                6.379015646205867,
                46.05820564992049
              ],
              [
                6.378540832179962,
                46.058063382390586
              ],
              [
                6.378126298035271,
                46.057963683138375
              ],
              [
                6.378733932813146,
                46.05748962168496
              ],
              [
                6.378544084893567,
                46.057320289130544
              ],
              [
                6.378511534186528,
                46.05734488750323
              ],
              [
                6.378498396374346,
                46.05735481754561
              ],
              [
                6.37848525789329,
                46.05736473860131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34661775498250125,
          "ground": "gnd"
        },
        "84_286472": {
          "bus1": "84_MVLV109920",
          "bus2": "84_MVBus015993",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37848525789329,
                46.05736473860131
              ],
              [
                6.378498450058059,
                46.057374626292386
              ],
              [
                6.378511642227546,
                46.05738451398194
              ],
              [
                6.378647724623505,
                46.0575067641038
              ],
              [
                6.378160285999638,
                46.05789706975859
              ],
              [
                6.378044848462941,
                46.057966609663254
              ],
              [
                6.378044848462941,
                46.057966609663254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08799191216139496,
          "ground": "gnd"
        },
        "84_330015": {
          "bus1": "84_MVBus015993",
          "bus2": "84_MVLV075034",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378044848462941,
                46.057966609663254
              ],
              [
                6.378100647810752,
                46.05802527716144
              ],
              [
                6.377956265211547,
                46.05854133692764
              ],
              [
                6.377912184261342,
                46.05857434802203
              ],
              [
                6.37788773311686,
                46.058586863360496
              ],
              [
                6.377494398893537,
                46.05856814944711
              ],
              [
                6.377472105774134,
                46.05858535313241
              ],
              [
                6.37746952359878,
                46.058615202134554
              ],
              [
                6.377466656900367,
                46.058648205445955
              ],
              [
                6.377450983525661,
                46.05866182973038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11370061532946273,
          "ground": "gnd"
        },
        "84_188413": {
          "bus1": "84_MVBus015993",
          "bus2": "84_MVLV051496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378044848462941,
                46.057966609663254
              ],
              [
                6.378044848462941,
                46.057966609663254
              ],
              [
                6.377727983407418,
                46.05794493240309
              ],
              [
                6.377219812312002,
                46.05789753821872
              ],
              [
                6.376203601279567,
                46.05753104709802
              ],
              [
                6.37608004005329,
                46.05749799381151
              ],
              [
                6.375820051101869,
                46.05762207547877
              ],
              [
                6.375708627272091,
                46.057616695116685
              ],
              [
                6.375506112052848,
                46.058108796126376
              ],
              [
                6.375421469015615,
                46.058078475012294
              ],
              [
                6.375403808570297,
                46.058072909046764
              ],
              [
                6.375386148128542,
                46.05806734307864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26191827719708416,
          "ground": "gnd"
        },
        "84_222218": {
          "bus1": "84_MVLV051496",
          "bus2": "84_MVLV106550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375386148128542,
                46.05806734307864
              ],
              [
                6.375391472705913,
                46.05805866607392
              ],
              [
                6.375398475638703,
                46.058046082179786
              ],
              [
                6.375495627828543,
                46.05773909379568
              ],
              [
                6.375186558894842,
                46.057677338006386
              ],
              [
                6.375150595653553,
                46.05768501260815
              ],
              [
                6.375107958591267,
                46.05781275375543
              ],
              [
                6.375053987622554,
                46.05797451284272
              ],
              [
                6.374998540234253,
                46.0581406400106
              ],
              [
                6.375005669543418,
                46.05817760069192
              ],
              [
                6.375065161214899,
                46.05829068643493
              ],
              [
                6.375154000307496,
                46.0583606500426
              ],
              [
                6.375249282708252,
                46.05840449130949
              ],
              [
                6.375289974794445,
                46.05843928666388
              ],
              [
                6.375340376209403,
                46.05850479723029
              ],
              [
                6.375061886288018,
                46.058774970171605
              ],
              [
                6.37505686300148,
                46.058779843615845
              ],
              [
                6.375037614891518,
                46.058798514359154
              ],
              [
                6.375022569023262,
                46.0588071519041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2064071130537588,
          "ground": "gnd"
        },
        "84_374277": {
          "bus1": "84_MVLV106550",
          "bus2": "84_MVLV024923",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375022569023262,
                46.0588071519041
              ],
              [
                6.375025482465521,
                46.05879456125971
              ],
              [
                6.375047729405432,
                46.058771990427154
              ],
              [
                6.375315757328622,
                46.05850015599278
              ],
              [
                6.375235744671535,
                46.058416372182556
              ],
              [
                6.375161406139275,
                46.05838085323433
              ],
              [
                6.375065957465053,
                46.05831671173821
              ],
              [
                6.375019124131362,
                46.058253776036665
              ],
              [
                6.374971689903351,
                46.05815414146276
              ],
              [
                6.37513661551457,
                46.05767390952064
              ],
              [
                6.375163901202235,
                46.05765596905402
              ],
              [
                6.375302812956394,
                46.0573150089309
              ],
              [
                6.374796631285656,
                46.057145317941746
              ],
              [
                6.374830043070409,
                46.05707733895989
              ],
              [
                6.374836196872037,
                46.05706482152887
              ],
              [
                6.374845266678029,
                46.0570448304316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23777501348623276,
          "ground": "gnd"
        },
        "84_228793": {
          "bus1": "84_MVLV024923",
          "bus2": "84_MVLV001112",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374845266678029,
                46.0570448304316
              ],
              [
                6.374825247539599,
                46.057060763017034
              ],
              [
                6.374815178104293,
                46.05707597912725
              ],
              [
                6.374774502644979,
                46.05713741634458
              ],
              [
                6.374671495924853,
                46.05710336465882
              ],
              [
                6.374374122468653,
                46.056994549082404
              ],
              [
                6.374259061480469,
                46.05684875841789
              ],
              [
                6.373694109057402,
                46.056669877833755
              ],
              [
                6.373528811750135,
                46.05657273041
              ],
              [
                6.373090230757021,
                46.05618640865647
              ],
              [
                6.372715290042632,
                46.055852285673446
              ],
              [
                6.372712938873486,
                46.055790100228585
              ],
              [
                6.372698161191717,
                46.05573889974651
              ],
              [
                6.37268096511523,
                46.05573820862105
              ],
              [
                6.37259493685056,
                46.055739889743485
              ],
              [
                6.372144530589053,
                46.05529115981731
              ],
              [
                6.371943632106089,
                46.055262418102885
              ],
              [
                6.371837556509778,
                46.055161627781786
              ],
              [
                6.370882955772784,
                46.05530352179417
              ],
              [
                6.370712764140906,
                46.055423704974835
              ],
              [
                6.370688940778853,
                46.055471042688964
              ],
              [
                6.370583517427263,
                46.05546098351326
              ],
              [
                6.370564159101112,
                46.055461675670706
              ],
              [
                6.370543885069184,
                46.05545872493818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.45025086550690063,
          "ground": "gnd"
        },
        "84_324599": {
          "bus1": "84_MVLV001112",
          "bus2": "84_MVLV082004",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370543885069184,
                46.05545872493818
              ],
              [
                6.370544014530251,
                46.05544434211947
              ],
              [
                6.370542775105895,
                46.05543087309864
              ],
              [
                6.37054411953822,
                46.055400158764314
              ],
              [
                6.3706804465114,
                46.055417464228526
              ],
              [
                6.370864753248288,
                46.055283046822595
              ],
              [
                6.371075158890227,
                46.05525545117819
              ],
              [
                6.371843486093312,
                46.05513922678217
              ],
              [
                6.371958958749786,
                46.05524391517035
              ],
              [
                6.372158035585699,
                46.05526848783032
              ],
              [
                6.372603355218115,
                46.05571001236048
              ],
              [
                6.372748477719105,
                46.05566150599938
              ],
              [
                6.372699797668536,
                46.055464258777846
              ],
              [
                6.372455645685094,
                46.054453914637314
              ],
              [
                6.372599412154135,
                46.05425856666808
              ],
              [
                6.372642633790759,
                46.05415167933426
              ],
              [
                6.372668374598279,
                46.05408284033916
              ],
              [
                6.372699337084949,
                46.05405003933595
              ],
              [
                6.372400209599448,
                46.05386212093379
              ],
              [
                6.372230557044029,
                46.05394847702061
              ],
              [
                6.371997739708311,
                46.054135027924325
              ],
              [
                6.371924670059628,
                46.0540916961165
              ],
              [
                6.371895518084999,
                46.05411677456505
              ],
              [
                6.37188332697497,
                46.05412726454459
              ],
              [
                6.371890452260438,
                46.05414877519041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4890147353766517,
          "ground": "gnd"
        },
        "84_254803": {
          "bus1": "84_MVLV082004",
          "bus2": "84_MVBus015994",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371890452260438,
                46.05414877519041
              ],
              [
                6.371886116579414,
                46.05414262403813
              ],
              [
                6.371901377710834,
                46.05415094293911
              ],
              [
                6.371957597686263,
                46.05418178751803
              ],
              [
                6.371193180520478,
                46.0548611905964
              ],
              [
                6.371059309000071,
                46.05487066251715
              ],
              [
                6.370942042122096,
                46.054877198205496
              ],
              [
                6.370786831693988,
                46.054871036665816
              ],
              [
                6.370666290422587,
                46.05483318522636
              ],
              [
                6.370585405936208,
                46.05474004255187
              ],
              [
                6.37053265232609,
                46.05461778626962
              ],
              [
                6.370603865701246,
                46.05439740501225
              ],
              [
                6.370477000983517,
                46.05395455965623
              ],
              [
                6.370224569408523,
                46.05390736967285
              ],
              [
                6.369942203113827,
                46.0539104378491
              ],
              [
                6.369509453132992,
                46.05397275426275
              ],
              [
                6.36923723473072,
                46.053930954032296
              ],
              [
                6.368493889553307,
                46.053887252674514
              ],
              [
                6.368015535034358,
                46.05387858157321
              ],
              [
                6.36770082067317,
                46.05389919619338
              ],
              [
                6.367404088211003,
                46.05393556361248
              ],
              [
                6.367230042355318,
                46.05399331251173
              ],
              [
                6.367005842004773,
                46.05414654508931
              ],
              [
                6.366848403675514,
                46.05429270765587
              ],
              [
                6.366544200400591,
                46.05445581502028
              ],
              [
                6.366509663840866,
                46.054542182419304
              ],
              [
                6.366509663840866,
                46.054542182419304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5859507585450656,
          "ground": "gnd"
        },
        "84_358551": {
          "bus1": "84_MVBus015994",
          "bus2": "84_MVLV034289",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366509663840866,
                46.054542182419304
              ],
              [
                6.366509663840866,
                46.054542182419304
              ],
              [
                6.366254436196148,
                46.05461032482021
              ],
              [
                6.366056538277451,
                46.05468508559861
              ],
              [
                6.365528418067596,
                46.05486159240403
              ],
              [
                6.365523374933534,
                46.054875159658984
              ],
              [
                6.365533236913365,
                46.05488678025256
              ],
              [
                6.365539352087907,
                46.05488512946722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08697040666969132,
          "ground": "gnd"
        },
        "84_411318": {
          "bus1": "84_MVLV034289",
          "bus2": "84_MVLV056437",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.365539352087907,
                46.05488512946722
              ],
              [
                6.365514386633278,
                46.05488540839657
              ],
              [
                6.365498431714332,
                46.054878726023816
              ],
              [
                6.365407539859108,
                46.054899376878524
              ],
              [
                6.365396844058279,
                46.05493088441835
              ],
              [
                6.364952161106109,
                46.05510012061797
              ],
              [
                6.364272419660312,
                46.05524620661687
              ],
              [
                6.364014109726274,
                46.0552878596271
              ],
              [
                6.363906894083112,
                46.05530790276265
              ],
              [
                6.363817749135357,
                46.05532821966173
              ],
              [
                6.363700142823446,
                46.055339651671645
              ],
              [
                6.363593796504981,
                46.055325114553455
              ],
              [
                6.363248576610448,
                46.0552462935401
              ],
              [
                6.363068299609115,
                46.055182972046
              ],
              [
                6.362835939206442,
                46.05514527428685
              ],
              [
                6.362599724379242,
                46.05514502821075
              ],
              [
                6.362206574408962,
                46.055167732356246
              ],
              [
                6.360720238194236,
                46.05539532934617
              ],
              [
                6.360426432849068,
                46.05545017672691
              ],
              [
                6.360374310999648,
                46.05536750584933
              ],
              [
                6.360365731432649,
                46.05535430760941
              ],
              [
                6.360344290294263,
                46.05533689248884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.42462224735350995,
          "ground": "gnd"
        },
        "84_246427": {
          "bus1": "84_MVLV056437",
          "bus2": "84_MVLV134581",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360344290294263,
                46.05533689248884
              ],
              [
                6.360329017454855,
                46.05535336478018
              ],
              [
                6.36032853367522,
                46.05536630969406
              ],
              [
                6.360333722713848,
                46.05546268119239
              ],
              [
                6.359872013584372,
                46.05550961448614
              ],
              [
                6.359134937749547,
                46.05556956206375
              ],
              [
                6.3585378184459,
                46.0557479634182
              ],
              [
                6.358425264809535,
                46.05587702695247
              ],
              [
                6.358366247392327,
                46.05595127326611
              ],
              [
                6.358286265527725,
                46.05599100635249
              ],
              [
                6.358012010201555,
                46.05605047455768
              ],
              [
                6.357452000002418,
                46.056169836735606
              ],
              [
                6.356694722831478,
                46.05651907570487
              ],
              [
                6.35611065200008,
                46.056704295683474
              ],
              [
                6.35616930008194,
                46.056782699881346
              ],
              [
                6.356126496142585,
                46.056795738049594
              ],
              [
                6.356109146037917,
                46.05680175242587
              ],
              [
                6.356089139705258,
                46.05681159106945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.39224662149369116,
          "ground": "gnd"
        },
        "84_214141": {
          "bus1": "84_MVLV134581",
          "bus2": "84_MVLV154970",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356089139705258,
                46.05681159106945
              ],
              [
                6.356079631494627,
                46.05679983099075
              ],
              [
                6.356070123288072,
                46.056788070911416
              ],
              [
                6.356030051433485,
                46.05673846365081
              ],
              [
                6.355591656293877,
                46.05687901448568
              ],
              [
                6.355551135449509,
                46.05692294332617
              ],
              [
                6.355508507518465,
                46.05698538819944
              ],
              [
                6.35550166870461,
                46.05701769408555
              ],
              [
                6.355525752411621,
                46.05706333059358
              ],
              [
                6.355577640368426,
                46.057126877143155
              ],
              [
                6.355623325448952,
                46.057168879384975
              ],
              [
                6.355985141816153,
                46.05750148683852
              ],
              [
                6.356187789514638,
                46.05770509139442
              ],
              [
                6.356244312034775,
                46.05778484156951
              ],
              [
                6.356330038525623,
                46.05794853126775
              ],
              [
                6.356356580578704,
                46.05811437453195
              ],
              [
                6.356475139892473,
                46.05859106725677
              ],
              [
                6.356589567294064,
                46.05905113277991
              ],
              [
                6.356581705486797,
                46.05913957298985
              ],
              [
                6.356668658991328,
                46.05950753843379
              ],
              [
                6.356713026545816,
                46.05968699852582
              ],
              [
                6.356740606896722,
                46.05971081709656
              ],
              [
                6.356853268891403,
                46.0598016656846
              ],
              [
                6.357122730344211,
                46.059796406714135
              ],
              [
                6.35723290440585,
                46.05984513736121
              ],
              [
                6.357234166487543,
                46.059858605594954
              ],
              [
                6.357244470282898,
                46.0598648959423
              ],
              [
                6.357254774078252,
                46.059871186289634
              ],
              [
                6.357276746513478,
                46.059870826747996
              ],
              [
                6.357319278083555,
                46.05986901389513
              ],
              [
                6.357309349438029,
                46.059766018688805
              ],
              [
                6.357596045783371,
                46.05973838816326
              ],
              [
                6.358202147516731,
                46.05961674430514
              ],
              [
                6.358829823454665,
                46.05949076953421
              ],
              [
                6.359393844122006,
                46.059405267062104
              ],
              [
                6.359873102471166,
                46.05931464914627
              ],
              [
                6.359887362394331,
                46.0593120055871
              ],
              [
                6.359894530123941,
                46.059312164411224
              ],
              [
                6.359898810806953,
                46.059315822505006
              ],
              [
                6.359909848360146,
                46.05934553641606
              ],
              [
                6.359921593442603,
                46.05936358570045
              ],
              [
                6.359929237760811,
                46.05937532188212
              ],
              [
                6.359931320972343,
                46.05937971597537
              ],
              [
                6.359941855958009,
                46.059396267898784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.660902077834966,
          "ground": "gnd"
        },
        "84_354124": {
          "bus1": "84_MVLV154970",
          "bus2": "84_MVLV095068",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.359941855958009,
                46.059396267898784
              ],
              [
                6.359932898827828,
                46.05937231752319
              ],
              [
                6.359923675169863,
                46.05935793501061
              ],
              [
                6.359921134625453,
                46.059353304977655
              ],
              [
                6.359914991725256,
                46.0593421008323
              ],
              [
                6.359905901361196,
                46.05931282198399
              ],
              [
                6.359926863000177,
                46.05930699356903
              ],
              [
                6.360746059426956,
                46.059182908051504
              ],
              [
                6.360628053255536,
                46.058772107082014
              ],
              [
                6.360592648604523,
                46.05847968203679
              ],
              [
                6.360592996256097,
                46.05846787708534
              ],
              [
                6.36060796798867,
                46.05845257766515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15408095140266523,
          "ground": "gnd"
        },
        "84_188392": {
          "bus1": "84_MVLV095068",
          "bus2": "84_MVBus015995",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36060796798867,
                46.05845257766515
              ],
              [
                6.36063323932402,
                46.058460126657174
              ],
              [
                6.36064634358985,
                46.05846393849179
              ],
              [
                6.360753114509003,
                46.059087288989296
              ],
              [
                6.362085716358797,
                46.058871829008986
              ],
              [
                6.362175938670631,
                46.05888873584362
              ],
              [
                6.362183769868678,
                46.05892058195363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18756058066707437,
          "ground": "gnd"
        },
        "84_335298": {
          "bus1": "84_MVBus015995",
          "bus2": "84_MVLV019022",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362183769868678,
                46.05892058195363
              ],
              [
                6.362183769868678,
                46.05892058195363
              ],
              [
                6.362246637256026,
                46.058987418719546
              ],
              [
                6.362554144105525,
                46.05937433132101
              ],
              [
                6.362669234350659,
                46.059519122847405
              ],
              [
                6.362707846712096,
                46.05962349084922
              ],
              [
                6.362712115640845,
                46.05962874382917
              ],
              [
                6.362701612244325,
                46.05966201889642
              ],
              [
                6.362717685892885,
                46.05967276045925
              ],
              [
                6.362740099269461,
                46.059675050732686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09458519104722347,
          "ground": "gnd"
        },
        "84_339949": {
          "bus1": "84_MVLV019022",
          "bus2": "84_MVLV156848",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362776989179684,
                46.059688887279506
              ],
              [
                6.362791001069039,
                46.05969008095969
              ],
              [
                6.36281955319348,
                46.05968699010432
              ],
              [
                6.362826296926661,
                46.059614606668056
              ],
              [
                6.363523492970614,
                46.059591771379914
              ],
              [
                6.364794531746752,
                46.05967533638015
              ],
              [
                6.365407028662561,
                46.059645243137716
              ],
              [
                6.365879005212612,
                46.05966029912633
              ],
              [
                6.366367371990558,
                46.05970231689275
              ],
              [
                6.367271633841766,
                46.05965546865127
              ],
              [
                6.367368167262653,
                46.05957520154014
              ],
              [
                6.36710406517089,
                46.05813071247777
              ],
              [
                6.367061804366648,
                46.05809825868458
              ],
              [
                6.367060810951942,
                46.05808478086812
              ],
              [
                6.367059817537721,
                46.0580713030517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5396070258688732,
          "ground": "gnd"
        },
        "84_358504": {
          "bus1": "84_MVLV156848",
          "bus2": "84_MVLV082083",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367049864485343,
                46.058063199265305
              ],
              [
                6.367049426702506,
                46.058049710609694
              ],
              [
                6.367109600640529,
                46.05771336807026
              ],
              [
                6.367138909495925,
                46.05733520982293
              ],
              [
                6.36872943856667,
                46.05718702985275
              ],
              [
                6.36948421630094,
                46.05756761548956
              ],
              [
                6.369617337921974,
                46.05782948411922
              ],
              [
                6.369463784899456,
                46.05808750978837
              ],
              [
                6.369500310391285,
                46.05834484032526
              ],
              [
                6.369675596161774,
                46.058460771421515
              ],
              [
                6.369753030553721,
                46.058438661436035
              ],
              [
                6.369768416031141,
                46.05846812908443
              ],
              [
                6.369775032226082,
                46.05848081132803
              ],
              [
                6.369782674196997,
                46.058492312775705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3983965007915421,
          "ground": "gnd"
        },
        "84_363676": {
          "bus1": "84_MVLV082083",
          "bus2": "84_MVLV074829",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369782674196997,
                46.058492312775705
              ],
              [
                6.369769222428244,
                46.05849836111061
              ],
              [
                6.369751363238486,
                46.05850360303832
              ],
              [
                6.369726472435007,
                46.058515970090546
              ],
              [
                6.369801075876319,
                46.05861513080063
              ],
              [
                6.369912671943397,
                46.059215989391866
              ],
              [
                6.369928014958147,
                46.059305052346424
              ],
              [
                6.370339408163778,
                46.05929034574993
              ],
              [
                6.370822238069803,
                46.05936025355323
              ],
              [
                6.371196743515424,
                46.05941243849284
              ],
              [
                6.371674842656375,
                46.059463097719494
              ],
              [
                6.371869164086984,
                46.059472301219394
              ],
              [
                6.371887896239182,
                46.05948064019088
              ],
              [
                6.37189114061674,
                46.059489533061466
              ],
              [
                6.371868175447394,
                46.05963934359237
              ],
              [
                6.371908156691481,
                46.05964646316667
              ],
              [
                6.371867389193225,
                46.0596644615023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2683858084401316,
          "ground": "gnd"
        },
        "84_303281": {
          "bus1": "84_MVLV074829",
          "bus2": "84_MVLV013304",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.37188403401009,
                46.0596739742134
              ],
              [
                6.371903261750668,
                46.059675700945284
              ],
              [
                6.371950785054671,
                46.059679983236435
              ],
              [
                6.371977838892761,
                46.05955559371531
              ],
              [
                6.371990347532171,
                46.059549741008375
              ],
              [
                6.372212043301121,
                46.059555325289054
              ],
              [
                6.372851205069447,
                46.05948381475709
              ],
              [
                6.373028482588516,
                46.059448644487176
              ],
              [
                6.373155562889863,
                46.059452206279104
              ],
              [
                6.373209805984092,
                46.059468283539935
              ],
              [
                6.373237874141763,
                46.0594979096809
              ],
              [
                6.373263692686269,
                46.05953212075351
              ],
              [
                6.373343360056102,
                46.059804943242
              ],
              [
                6.373411044587209,
                46.0600556721384
              ],
              [
                6.373472436654354,
                46.06023605933743
              ],
              [
                6.37354003407756,
                46.060255973963244
              ],
              [
                6.374152971831484,
                46.060203214196356
              ],
              [
                6.37486356996633,
                46.06003021825614
              ],
              [
                6.374858251903134,
                46.06000814754261
              ],
              [
                6.374818403330322,
                46.05953480355083
              ],
              [
                6.374817266020195,
                46.05952133087302
              ],
              [
                6.374815058076845,
                46.05950404970347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37284446112691294,
          "ground": "gnd"
        },
        "84_264873": {
          "bus1": "84_MVLV013304",
          "bus2": "84_MVLV074581",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374815058076845,
                46.05950404970347
              ],
              [
                6.374827332122707,
                46.05950361041828
              ],
              [
                6.374846691816105,
                46.05950291753681
              ],
              [
                6.374867952456272,
                46.059542858924246
              ],
              [
                6.374907884347464,
                46.06003800152567
              ],
              [
                6.374144974646322,
                46.06023160818282
              ],
              [
                6.373549724195544,
                46.06028100537951
              ],
              [
                6.37349517815445,
                46.06031009175359
              ],
              [
                6.373636215874003,
                46.060821328533365
              ],
              [
                6.374632407285158,
                46.06075161938932
              ],
              [
                6.375098200044539,
                46.06072620135758
              ],
              [
                6.375561380345442,
                46.060791910105344
              ],
              [
                6.375959030235007,
                46.06077792762064
              ],
              [
                6.376044066539768,
                46.0608285766026
              ],
              [
                6.376089760668945,
                46.061022839949814
              ],
              [
                6.376095602600502,
                46.06104200901836
              ],
              [
                6.376100985863407,
                46.06105969902478
              ],
              [
                6.37610157243901,
                46.061077623814825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4494964249742727,
          "ground": "gnd"
        },
        "84_402940": {
          "bus1": "84_MVLV074581",
          "bus2": "84_MVLV000839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376078994790135,
                46.0610675222771
              ],
              [
                6.376061298727516,
                46.061050101894686
              ],
              [
                6.37603313436903,
                46.06102884008994
              ],
              [
                6.375979030073517,
                46.06084860741269
              ],
              [
                6.37592609881731,
                46.06082211515307
              ],
              [
                6.375566826099897,
                46.06083497603875
              ],
              [
                6.375103168110515,
                46.06076876187762
              ],
              [
                6.374640283231821,
                46.06079360738652
              ],
              [
                6.373651247988066,
                46.06086665509044
              ],
              [
                6.373862134433718,
                46.06138284302388
              ],
              [
                6.373873209343791,
                46.0616609573949
              ],
              [
                6.37381731006666,
                46.062080286445145
              ],
              [
                6.373751532795507,
                46.06257371583781
              ],
              [
                6.373774815696467,
                46.06260616175407
              ],
              [
                6.373801258831693,
                46.062618485796946
              ],
              [
                6.373812143293537,
                46.06263795201826
              ],
              [
                6.375037942094897,
                46.062572394623515
              ],
              [
                6.375036135424158,
                46.06252235164813
              ],
              [
                6.37506391383635,
                46.062531024046635
              ],
              [
                6.375031571236215,
                46.06253800133794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5127700965075017,
          "ground": "gnd"
        },
        "84_406245": {
          "bus1": "84_MVLV000839",
          "bus2": "84_MVLV083652",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.375063505807054,
                46.06252777741933
              ],
              [
                6.375017678197181,
                46.06253352563446
              ],
              [
                6.374739577660208,
                46.06255273046561
              ],
              [
                6.374628480310947,
                46.062609030041315
              ],
              [
                6.374674349615371,
                46.062924871971774
              ],
              [
                6.374569644522045,
                46.06293210534356
              ],
              [
                6.374524062270205,
                46.06291156554076
              ],
              [
                6.374504706682763,
                46.06291233024236
              ],
              [
                6.374460560874726,
                46.06291947747873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08498820421699903,
          "ground": "gnd"
        },
        "84_357800": {
          "bus1": "84_MVLV000839",
          "bus2": "84_MVLV000843",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.375075600527749,
                46.062529281471285
              ],
              [
                6.375094961281758,
                46.062528588552496
              ],
              [
                6.375141427089394,
                46.06252692553387
              ],
              [
                6.375162838372264,
                46.06254978962391
              ],
              [
                6.376668524193454,
                46.062410431460734
              ],
              [
                6.376653187585827,
                46.062364701674106
              ],
              [
                6.376651907790113,
                46.062351234093775
              ],
              [
                6.376663916742817,
                46.06234649785478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13238301678650594,
          "ground": "gnd"
        },
        "84_239808": {
          "bus1": "84_MVLV000843",
          "bus2": "84_MVLV148839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663916742817,
                46.06234649785478
              ],
              [
                6.376669685607862,
                46.06233752561243
              ],
              [
                6.376689063242722,
                46.06233723721444
              ],
              [
                6.376736918395679,
                46.06233651476905
              ],
              [
                6.376741698526519,
                46.06240120795204
              ],
              [
                6.376940021396563,
                46.06261642042176
              ],
              [
                6.377163149201157,
                46.0628480235376
              ],
              [
                6.37717303639619,
                46.06284592176155
              ],
              [
                6.377184111254443,
                46.06323378341547
              ],
              [
                6.377209984829003,
                46.06368582637993
              ],
              [
                6.377218604433572,
                46.0639723353244
              ],
              [
                6.37727316810773,
                46.064064822222356
              ],
              [
                6.377494396044295,
                46.06440668138689
              ],
              [
                6.377547026856123,
                46.06447300336845
              ],
              [
                6.377577582085187,
                46.06458034079629
              ],
              [
                6.37739096497006,
                46.0649787772752
              ],
              [
                6.377407896463851,
                46.06502417964296
              ],
              [
                6.37751890297467,
                46.06502020459518
              ],
              [
                6.377521765596899,
                46.065049831593136
              ],
              [
                6.377523071483576,
                46.065063298242286
              ],
              [
                6.37752015695165,
                46.06507306920497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3364500645991709,
          "ground": "gnd"
        },
        "84_211915": {
          "bus1": "84_MVLV148839",
          "bus2": "84_MVBus015996",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377500795333499,
                46.065073762535235
              ],
              [
                6.377481433714876,
                46.06507445586219
              ],
              [
                6.377414313433179,
                46.065076859369874
              ],
              [
                6.377434347364425,
                46.06512028579118
              ],
              [
                6.377730646086174,
                46.06545201513488
              ],
              [
                6.377792251144387,
                46.06549755636846
              ],
              [
                6.377886258761938,
                46.06554373894911
              ],
              [
                6.378024337246312,
                46.06558278460653
              ],
              [
                6.378201910170385,
                46.065599704038796
              ],
              [
                6.379758130019451,
                46.06539884053496
              ],
              [
                6.379867130784801,
                46.06544473658402
              ],
              [
                6.379983199037119,
                46.06554017181194
              ],
              [
                6.380151768147428,
                46.06576258085752
              ],
              [
                6.380385424804051,
                46.06614230515881
              ],
              [
                6.380544287657889,
                46.066309728533994
              ],
              [
                6.38065400703306,
                46.066385778201024
              ],
              [
                6.38048315863631,
                46.066541017015
              ],
              [
                6.380474112245738,
                46.06655449427516
              ],
              [
                6.380491002225307,
                46.06657532134679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37419669907059505,
          "ground": "gnd"
        },
        "84_LVBranch1552434": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377523700153811,
                46.06508633862051
              ],
              [
                6.377523700153811,
                46.06508633862051
              ],
              [
                6.377548778204685,
                46.06518015158781
              ],
              [
                6.377253310171488,
                46.06527992035035
              ],
              [
                6.377209577496957,
                46.06523103621934
              ],
              [
                6.377209859313886,
                46.0652302964043
              ],
              [
                6.377217152103362,
                46.06521094532988
              ],
              [
                6.377217152103362,
                46.06521094532988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044725114557832894,
          "ground": "gnd"
        },
        "84_LVBranch1006558": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377513690417453,
                46.06506034591077
              ],
              [
                6.377513690417453,
                46.06506034591077
              ],
              [
                6.37749860637322,
                46.065030661064085
              ],
              [
                6.377462607579377,
                46.064959815562744
              ],
              [
                6.377648697804048,
                46.06462342437826
              ],
              [
                6.378059475369349,
                46.06454294793801
              ],
              [
                6.37806785625275,
                46.06454882791441
              ],
              [
                6.378069166448137,
                46.06454974494709
              ],
              [
                6.37807813424054,
                46.064556036332135
              ],
              [
                6.378082680206712,
                46.064559233855086
              ],
              [
                6.378082680206712,
                46.064559233855086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08748734899105289,
          "ground": "gnd"
        },
        "84_LVBranch0861967": {
          "bus1": "84_LVBus1978648",
          "bus2": "84_LVBus1978649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378082680206712,
                46.064559233855086
              ],
              [
                6.378082680206712,
                46.064559233855086
              ],
              [
                6.378084103277887,
                46.064554849585136
              ],
              [
                6.378085525684663,
                46.06455045633012
              ],
              [
                6.378086589594782,
                46.06454716599686
              ],
              [
                6.378087327753819,
                46.064544896332364
              ],
              [
                6.378088371161703,
                46.06454167880498
              ],
              [
                6.378090055156049,
                46.06453644735803
              ],
              [
                6.378626356130705,
                46.064430968726704
              ],
              [
                6.378650869755448,
                46.064442198675565
              ],
              [
                6.378650869755448,
                46.064442198675565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047986706894942374,
          "ground": "gnd"
        },
        "84_LVBranch0861996": {
          "bus1": "84_LVBus1978649",
          "bus2": "84_LVBus1978650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378650869755448,
                46.064442198675565
              ],
              [
                6.378650869755448,
                46.064442198675565
              ],
              [
                6.378659739689577,
                46.064430709856325
              ],
              [
                6.378664794513996,
                46.06442415946442
              ],
              [
                6.378736962383814,
                46.06440846634791
              ],
              [
                6.379204954775745,
                46.06430666595485
              ],
              [
                6.379220508157828,
                46.064316433011385
              ],
              [
                6.379225312606813,
                46.064319450059955
              ],
              [
                6.379225312606813,
                46.064319450059955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04818460028503322,
          "ground": "gnd"
        },
        "84_LVBranch1490541": {
          "bus1": "84_LVBus1978650",
          "bus2": "84_LVBus1978651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379225312606813,
                46.064319450059955
              ],
              [
                6.379225312606813,
                46.064319450059955
              ],
              [
                6.379230437709797,
                46.06430124854582
              ],
              [
                6.379759523060297,
                46.06419310395099
              ],
              [
                6.37978585814639,
                46.064210412503584
              ],
              [
                6.37978585814639,
                46.064210412503584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04752959203793566,
          "ground": "gnd"
        },
        "84_LVBranch1416526": {
          "bus1": "84_LVBus1978651",
          "bus2": "84_LVBus1978652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37978585814639,
                46.064210412503584
              ],
              [
                6.37978585814639,
                46.064210412503584
              ],
              [
                6.379785524720176,
                46.06418367685858
              ],
              [
                6.379822754300193,
                46.06415142416264
              ],
              [
                6.379823951635574,
                46.06413681377817
              ],
              [
                6.379824833049294,
                46.064137007420385
              ],
              [
                6.379823929864305,
                46.06413231908884
              ],
              [
                6.379823929864305,
                46.06413231908884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009794661467441214,
          "ground": "gnd"
        },
        "84_LVBranch1023591": {
          "bus1": "84_LVBus1978652",
          "bus2": "84_LVBus1978653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379823929864305,
                46.06413231908884
              ],
              [
                6.379823929864305,
                46.06413231908884
              ],
              [
                6.379818379559259,
                46.06413461704733
              ],
              [
                6.379798977260855,
                46.064142456346495
              ],
              [
                6.379737740513904,
                46.06412832624706
              ],
              [
                6.379736307967146,
                46.06412785505584
              ],
              [
                6.379657197102138,
                46.063932033091255
              ],
              [
                6.379643021023783,
                46.06389748716575
              ],
              [
                6.37931020799676,
                46.06391211382882
              ],
              [
                6.379307389258122,
                46.063891494221664
              ],
              [
                6.379315149875032,
                46.063879882923636
              ],
              [
                6.379317772368687,
                46.06387596917282
              ],
              [
                6.379317876577502,
                46.06387580327824
              ],
              [
                6.379317876577502,
                46.06387580327824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06398184811050223,
          "ground": "gnd"
        },
        "84_LVBranch0844503": {
          "bus1": "84_LVBus1978653",
          "bus2": "84_LVBus1978654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379317876577502,
                46.06387580327824
              ],
              [
                6.379317876577502,
                46.06387580327824
              ],
              [
                6.379321864976388,
                46.06387933604092
              ],
              [
                6.379334494909542,
                46.06389052312156
              ],
              [
                6.379610249274946,
                46.06387433717215
              ],
              [
                6.379617272180437,
                46.06381599580476
              ],
              [
                6.379645515497777,
                46.06358118345791
              ],
              [
                6.379762491372117,
                46.06348733506828
              ],
              [
                6.379800668818256,
                46.06345670604707
              ],
              [
                6.379821229520526,
                46.06346296028345
              ],
              [
                6.379827147936295,
                46.06346476622532
              ],
              [
                6.379827147936295,
                46.06346476622532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07674598179241186,
          "ground": "gnd"
        },
        "84_LVBranch0812495": {
          "bus1": "84_LVBus1978649",
          "bus2": "84_LVBus1978655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378650869755448,
                46.064442198675565
              ],
              [
                6.378650869755448,
                46.064442198675565
              ],
              [
                6.378651495648499,
                46.06443718529822
              ],
              [
                6.37859982265212,
                46.06429840653221
              ],
              [
                6.378612134073919,
                46.064167335784205
              ],
              [
                6.378594653995673,
                46.06415898900625
              ],
              [
                6.378591179429779,
                46.06415732969274
              ],
              [
                6.37858932778335,
                46.06415644106972
              ],
              [
                6.37858932778335,
                46.06415644106972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03323479985249722,
          "ground": "gnd"
        },
        "84_LVBranch1865450": {
          "bus1": "84_LVBus1978655",
          "bus2": "84_LVBus1978656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37858932778335,
                46.06415644106972
              ],
              [
                6.37858932778335,
                46.06415644106972
              ],
              [
                6.378615835766551,
                46.06414738350265
              ],
              [
                6.378637695696616,
                46.06395290807982
              ],
              [
                6.378767596186023,
                46.063941948656826
              ],
              [
                6.378766466949453,
                46.06392667389353
              ],
              [
                6.378766328119819,
                46.06392479599619
              ],
              [
                6.378766134821176,
                46.06392218131623
              ],
              [
                6.378766134821176,
                46.06392218131623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03629187850321198,
          "ground": "gnd"
        },
        "84_LVBranch1262460": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377509390482397,
                46.065084292504224
              ],
              [
                6.377509390482397,
                46.065084292504224
              ],
              [
                6.37743604483138,
                46.06516076524195
              ],
              [
                6.377762265987936,
                46.06553609837998
              ],
              [
                6.377765618022519,
                46.065539951282936
              ],
              [
                6.377765618022519,
                46.065539951282936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05948147401926019,
          "ground": "gnd"
        },
        "84_LVBranch1647998": {
          "bus1": "84_LVBus1978634",
          "bus2": "84_LVBus1978635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377765618022519,
                46.065539951282936
              ],
              [
                6.377765618022519,
                46.065539951282936
              ],
              [
                6.378106307348306,
                46.06561423606947
              ],
              [
                6.378101721770205,
                46.065674760235865
              ],
              [
                6.378045562365853,
                46.06570289747482
              ],
              [
                6.377457550116514,
                46.06553229867158
              ],
              [
                6.377337990462771,
                46.06549760720788
              ],
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377309335763344,
                46.06553016455376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10326825597167771,
          "ground": "gnd"
        },
        "84_LVBranch1849957": {
          "bus1": "84_LVBus1978635",
          "bus2": "84_LVBus1978644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377310219947093,
                46.06548959266157
              ],
              [
                6.377021524982418,
                46.06540083139302
              ],
              [
                6.376513760817618,
                46.06546495627638
              ],
              [
                6.376506752664531,
                46.06548255837953
              ],
              [
                6.376506360347749,
                46.06548355439852
              ],
              [
                6.376505027915883,
                46.06548689036122
              ],
              [
                6.376505027915883,
                46.06548689036122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07138690097416185,
          "ground": "gnd"
        },
        "84_LVBranch0929651": {
          "bus1": "84_LVBus1978644",
          "bus2": "84_LVBus1978645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376505027915883,
                46.06548689036122
              ],
              [
                6.376505027915883,
                46.06548689036122
              ],
              [
                6.376485496337432,
                46.06546776993884
              ],
              [
                6.376118854444411,
                46.0655151291086
              ],
              [
                6.376110254145922,
                46.06553886019584
              ],
              [
                6.376110254145922,
                46.06553886019584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034180243062002305,
          "ground": "gnd"
        },
        "84_LVBranch1316086": {
          "bus1": "84_LVBus1978645",
          "bus2": "84_LVBus1978646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376110254145922,
                46.06553886019584
              ],
              [
                6.376110254145922,
                46.06553886019584
              ],
              [
                6.376066733906628,
                46.06553155328086
              ],
              [
                6.375258229069839,
                46.065647995601864
              ],
              [
                6.375151121560679,
                46.06566342331868
              ],
              [
                6.375155260690744,
                46.06567863540589
              ],
              [
                6.375155635292201,
                46.065680027392
              ],
              [
                6.375156454046406,
                46.06568305211626
              ],
              [
                6.375156454046406,
                46.06568305211626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07802724281911518,
          "ground": "gnd"
        },
        "84_LVBranch0953340": {
          "bus1": "84_LVBus1978635",
          "bus2": "84_LVBus1978636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377280303572023,
                46.06550507819057
              ],
              [
                6.377019777400559,
                46.06542972256807
              ],
              [
                6.376932601708662,
                46.06544095189508
              ],
              [
                6.377131834583682,
                46.06604711992388
              ],
              [
                6.377131834583682,
                46.06604711992388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10138650726950761,
          "ground": "gnd"
        },
        "84_LVBranch0904272": {
          "bus1": "84_LVBus1978636",
          "bus2": "84_LVBus1978637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377131834583682,
                46.06604711992388
              ],
              [
                6.377131834583682,
                46.06604711992388
              ],
              [
                6.376715216629222,
                46.06611878363019
              ],
              [
                6.376692118575775,
                46.066046322878286
              ],
              [
                6.376690585420091,
                46.06604151294193
              ],
              [
                6.376682212189356,
                46.06601524536247
              ],
              [
                6.376663111653933,
                46.06599775816345
              ],
              [
                6.376663111653933,
                46.06599775816345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04743399134335571,
          "ground": "gnd"
        },
        "84_LVBranch1154146": {
          "bus1": "84_LVBus1978637",
          "bus2": "84_LVBus1978638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663111653933,
                46.06599775816345
              ],
              [
                6.376663111653933,
                46.06599775816345
              ],
              [
                6.376661308125743,
                46.066002074949985
              ],
              [
                6.376653997756559,
                46.06601961581023
              ],
              [
                6.376681836290826,
                46.06612330299494
              ],
              [
                6.376431396764795,
                46.06615751183201
              ],
              [
                6.376426399819907,
                46.066158195218506
              ],
              [
                6.376416556822899,
                46.066189979761596
              ],
              [
                6.376416556822899,
                46.066189979761596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03800883625164235,
          "ground": "gnd"
        },
        "84_LVBranch1333388": {
          "bus1": "84_LVBus1978638",
          "bus2": "84_LVBus1978639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376416556822899,
                46.066189979761596
              ],
              [
                6.376416556822899,
                46.066189979761596
              ],
              [
                6.376412992045893,
                46.06618622452604
              ],
              [
                6.376389050320184,
                46.06616101876449
              ],
              [
                6.375869484561527,
                46.06623735560741
              ],
              [
                6.375842684508903,
                46.0661291356542
              ],
              [
                6.375820907235934,
                46.066109924328934
              ],
              [
                6.375820907235934,
                46.066109924328934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0598703988380718,
          "ground": "gnd"
        },
        "84_LVBranch1731999": {
          "bus1": "84_LVBus1978639",
          "bus2": "84_LVBus1978640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375820907235934,
                46.066109924328934
              ],
              [
                6.375820907235934,
                46.066109924328934
              ],
              [
                6.375818696188119,
                46.06611415658766
              ],
              [
                6.375808065436241,
                46.06613458197199
              ],
              [
                6.375828366859371,
                46.066242079594275
              ],
              [
                6.375600118733989,
                46.066275014756634
              ],
              [
                6.375566618788823,
                46.06627984436866
              ],
              [
                6.375556775273761,
                46.066311628834356
              ],
              [
                6.375556775273761,
                46.066311628834356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03926293847669566,
          "ground": "gnd"
        },
        "84_LVBranch1416549": {
          "bus1": "84_LVBus1978640",
          "bus2": "84_LVBus1978641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375556775273761,
                46.066311628834356
              ],
              [
                6.375556775273761,
                46.066311628834356
              ],
              [
                6.375553311156876,
                46.06630783393527
              ],
              [
                6.37553194679018,
                46.066284400607096
              ],
              [
                6.375105607839295,
                46.06633927116283
              ],
              [
                6.375086324773225,
                46.06631720470183
              ],
              [
                6.375077941570646,
                46.06630761291123
              ],
              [
                6.375077941570646,
                46.06630761291123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04124873476168295,
          "ground": "gnd"
        },
        "84_LVBranch0904267": {
          "bus1": "84_LVBus1978635",
          "bus2": "84_LVBus1978642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377309335763344,
                46.06553016455376
              ],
              [
                6.377347528089391,
                46.065521589826986
              ],
              [
                6.37774955627704,
                46.06563782306478
              ],
              [
                6.377775712561558,
                46.06567652572494
              ],
              [
                6.377755230205459,
                46.06569707890124
              ],
              [
                6.377755230205459,
                46.06569707890124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04432143666881823,
          "ground": "gnd"
        },
        "84_LVBranch1653241": {
          "bus1": "84_LVBus1978642",
          "bus2": "84_LVBus1978643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377755230205459,
                46.06569707890124
              ],
              [
                6.377755230205459,
                46.06569707890124
              ],
              [
                6.377791305883517,
                46.06569488608658
              ],
              [
                6.377896575228269,
                46.06591093442343
              ],
              [
                6.377879384574474,
                46.065993531453735
              ],
              [
                6.377847845223566,
                46.06600457077882
              ],
              [
                6.377847845223566,
                46.06600457077882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0401679181104871,
          "ground": "gnd"
        },
        "84_LVBranch1267478": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377500795333499,
                46.065073762535235
              ],
              [
                6.377500795333499,
                46.065073762535235
              ],
              [
                6.377442710476155,
                46.0650758425061
              ],
              [
                6.377444636235043,
                46.06510189947608
              ],
              [
                6.377507759712048,
                46.06513297215902
              ],
              [
                6.377567600255904,
                46.065137135545264
              ],
              [
                6.37800197666932,
                46.0650432018728
              ],
              [
                6.378002200354082,
                46.06503624796531
              ],
              [
                6.378002246991189,
                46.06503477783701
              ],
              [
                6.378002765023395,
                46.065018849487586
              ],
              [
                6.378002765023395,
                46.065018849487586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05593588028505916,
          "ground": "gnd"
        },
        "84_LVBranch0769423": {
          "bus1": "84_LVBus1978631",
          "bus2": "84_LVBus1978632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378002765023395,
                46.065018849487586
              ],
              [
                6.378002765023395,
                46.065018849487586
              ],
              [
                6.378010580659478,
                46.06502601096711
              ],
              [
                6.378023587742754,
                46.06503792342111
              ],
              [
                6.378473983221003,
                46.06495062131684
              ],
              [
                6.378467321183746,
                46.064913022357246
              ],
              [
                6.378446536746186,
                46.06490829838392
              ],
              [
                6.378443324831373,
                46.06490756658703
              ],
              [
                6.378433096949403,
                46.06490523925276
              ],
              [
                6.378433096949403,
                46.06490523925276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04583354940062619,
          "ground": "gnd"
        },
        "84_LVBranch0929647": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377509338184237,
                46.06506187112139
              ],
              [
                6.377509338184237,
                46.06506187112139
              ],
              [
                6.377437233586745,
                46.06498720145949
              ],
              [
                6.377415048231436,
                46.0649642212962
              ],
              [
                6.377613315917048,
                46.0646174842828
              ],
              [
                6.377723739663001,
                46.06439551345338
              ],
              [
                6.377767455717743,
                46.06399329316948
              ],
              [
                6.377770731957134,
                46.06396320308586
              ],
              [
                6.377784659131157,
                46.0639627043158
              ],
              [
                6.377804885156382,
                46.06396197996385
              ],
              [
                6.377810745153377,
                46.06396177009976
              ],
              [
                6.377810745153377,
                46.06396177009976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13195944975660964,
          "ground": "gnd"
        },
        "84_LVBranch1333300": {
          "bus1": "84_MVLV148839_LV",
          "bus2": "84_LVBus1978620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37752015695165,
                46.06507306920497
              ],
              [
                6.377505938302945,
                46.06508223596116
              ],
              [
                6.377505938302945,
                46.06508223596116
              ],
              [
                6.377392917962744,
                46.065155102402144
              ],
              [
                6.377747717284968,
                46.06556041200813
              ],
              [
                6.377747717284968,
                46.06556041200813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06467524424171447,
          "ground": "gnd"
        },
        "84_LVBranch1625266": {
          "bus1": "84_LVBus1978620",
          "bus2": "84_LVBus1978621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377747717284968,
                46.06556041200813
              ],
              [
                6.377747717284968,
                46.06556041200813
              ],
              [
                6.377870702925766,
                46.065543395147174
              ],
              [
                6.377878713289772,
                46.06554671185446
              ],
              [
                6.378025672191757,
                46.065573881004056
              ],
              [
                6.378165199823105,
                46.06557947843358
              ],
              [
                6.37819182261749,
                46.06558054294001
              ],
              [
                6.37819182261749,
                46.06558054294001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03506424461601421,
          "ground": "gnd"
        },
        "84_LVBranch1552391": {
          "bus1": "84_LVBus1978621",
          "bus2": "84_LVBus1978622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37819182261749,
                46.06558054294001
              ],
              [
                6.37819182261749,
                46.06558054294001
              ],
              [
                6.379012079139846,
                46.065471883517176
              ],
              [
                6.378886790553532,
                46.06516015742876
              ],
              [
                6.37888921999224,
                46.06515678213504
              ],
              [
                6.37892669113084,
                46.06510467440924
              ],
              [
                6.37892669113084,
                46.06510467440924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10748004338022096,
          "ground": "gnd"
        },
        "84_LVBranch1067397": {
          "bus1": "84_LVBus1978620",
          "bus2": "84_LVBus1978623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377747717284968,
                46.06556041200813
              ],
              [
                6.377747717284968,
                46.06556041200813
              ],
              [
                6.378070136442892,
                46.06563264849995
              ],
              [
                6.378064649872884,
                46.06566347541109
              ],
              [
                6.378040171043304,
                46.065671631321244
              ],
              [
                6.378037341444662,
                46.065672570491756
              ],
              [
                6.378034335120533,
                46.065673570044986
              ],
              [
                6.378034335120533,
                46.065673570044986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03225920998623862,
          "ground": "gnd"
        },
        "84_LVBranch1798273": {
          "bus1": "84_LVBus1978623",
          "bus2": "84_LVBus1978624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378034335120533,
                46.065673570044986
              ],
              [
                6.378034335120533,
                46.065673570044986
              ],
              [
                6.377634128129727,
                46.065564479722305
              ],
              [
                6.376685027191545,
                46.06526062814905
              ],
              [
                6.376643913237599,
                46.06526521719713
              ],
              [
                6.376637533914098,
                46.06526593206996
              ],
              [
                6.376637533914098,
                46.06526593206996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11780408831409334,
          "ground": "gnd"
        },
        "84_LVBranch1653214": {
          "bus1": "84_LVBus1978624",
          "bus2": "84_LVBus1978625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376637533914098,
                46.06526593206996
              ],
              [
                6.376637533914098,
                46.06526593206996
              ],
              [
                6.376642888458293,
                46.06523330819944
              ],
              [
                6.376640265935728,
                46.06523074445407
              ],
              [
                6.376520251215756,
                46.06511351058481
              ],
              [
                6.376303935619535,
                46.06490220240766
              ],
              [
                6.376282125275611,
                46.0649047849792
              ],
              [
                6.376265441067424,
                46.06488916617172
              ],
              [
                6.376265441067424,
                46.06488916617172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05271640434846961,
          "ground": "gnd"
        },
        "84_LVBranch1437286": {
          "bus1": "84_LVBus1978625",
          "bus2": "84_LVBus1978626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376265441067424,
                46.06488916617172
              ],
              [
                6.376265441067424,
                46.06488916617172
              ],
              [
                6.376256509000414,
                46.06490840468644
              ],
              [
                6.376246929338158,
                46.06490959446334
              ],
              [
                6.375799981159058,
                46.06496528695754
              ],
              [
                6.375800329581384,
                46.06498419323918
              ],
              [
                6.375800416227025,
                46.064988694602754
              ],
              [
                6.375800416227025,
                46.064988694602754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0407335093760854,
          "ground": "gnd"
        },
        "84_LVBranch1023557": {
          "bus1": "84_LVBus1978624",
          "bus2": "84_LVBus1978627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376637533914098,
                46.06526593206996
              ],
              [
                6.376637533914098,
                46.06526593206996
              ],
              [
                6.376690647280512,
                46.06523159834244
              ],
              [
                6.376930453178721,
                46.06530679564771
              ],
              [
                6.37703683232757,
                46.0656225068018
              ],
              [
                6.377178519511838,
                46.06604295286363
              ],
              [
                6.377210614454292,
                46.06613819933021
              ],
              [
                6.377237775035416,
                46.06613795653751
              ],
              [
                6.377238085491387,
                46.06613795443011
              ],
              [
                6.377244241650679,
                46.06613789616151
              ],
              [
                6.377244241650679,
                46.06613789616151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12348113205781155,
          "ground": "gnd"
        },
        "84_LVBranch1647996": {
          "bus1": "84_MVLV000843_LV",
          "bus2": "84_LVBus1978195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663916742817,
                46.06234649785478
              ],
              [
                6.37668435955135,
                46.062333477730895
              ],
              [
                6.37668435955135,
                46.062333477730895
              ],
              [
                6.376809042422808,
                46.06231658115778
              ],
              [
                6.377007877471929,
                46.062267795292
              ],
              [
                6.377029735309969,
                46.062263418057306
              ],
              [
                6.377030953227777,
                46.06223874401261
              ],
              [
                6.377025583119418,
                46.06223340931888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0306454770326388,
          "ground": "gnd"
        },
        "84_LVBranch1325679": {
          "bus1": "84_LVBus1978195",
          "bus2": "84_LVBus2166733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377025583119418,
                46.06223340931888
              ],
              [
                6.377020213011059,
                46.06222807462515
              ],
              [
                6.377054066679075,
                46.06221545709768
              ],
              [
                6.377047026095783,
                46.06212017843295
              ],
              [
                6.377069561970445,
                46.06211569582875
              ],
              [
                6.377066684531389,
                46.062123078084824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01538929593727021,
          "ground": "gnd"
        },
        "84_LVBranch1719278": {
          "bus1": "84_LVBus2166733",
          "bus2": "84_LVBus2206077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377066684531389,
                46.062123078084824
              ],
              [
                6.377063807092333,
                46.062130460340896
              ],
              [
                6.377052426934826,
                46.06210430048196
              ],
              [
                6.377046778923281,
                46.06209861988785
              ],
              [
                6.377044851070546,
                46.062075157575585
              ],
              [
                6.377042679108382,
                46.06201161423393
              ],
              [
                6.377042084492824,
                46.06197432050793
              ],
              [
                6.377042018040966,
                46.06197026886571
              ],
              [
                6.377037200837336,
                46.06190402747411
              ],
              [
