                6.377033541522271,
                46.06182998792675
              ],
              [
                6.377030893145222,
                46.061800452365176
              ],
              [
                6.377031150912299,
                46.06177119111673
              ],
              [
                6.377033793010001,
                46.06176298846588
              ],
              [
                6.377042078754775,
                46.0617618088959
              ],
              [
                6.377058746230661,
                46.06176530212621
              ],
              [
                6.377063225590899,
                46.061761180799884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043163515566918206,
          "ground": "gnd"
        },
        "84_LVBranch1432186": {
          "bus1": "84_LVBus2206077",
          "bus2": "84_LVBus2206079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377063225590899,
                46.061761180799884
              ],
              [
                6.377061014919848,
                46.06175379755666
              ],
              [
                6.377053274188535,
                46.06175324591424
              ],
              [
                6.377047804763829,
                46.06175120754649
              ],
              [
                6.377043761877515,
                46.06174833431966
              ],
              [
                6.377042537965802,
                46.061742279094894
              ],
              [
                6.377044805592972,
                46.06168400016261
              ],
              [
                6.377046632796754,
                46.061656538556605
              ],
              [
                6.377051128879478,
                46.061638224552965
              ],
              [
                6.377055031049716,
                46.061597337401516
              ],
              [
                6.377059277553554,
                46.06157161797893
              ],
              [
                6.377063453995554,
                46.061546351511616
              ],
              [
                6.377067579353701,
                46.06151478962619
              ],
              [
                6.377068841692775,
                46.061505077834525
              ],
              [
                6.37707884661797,
                46.061473224330854
              ],
              [
                6.377088631642055,
                46.06147114422878
              ],
              [
                6.377092568036586,
                46.06147152579085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033091716996784794,
          "ground": "gnd"
        },
        "84_LVBranch1450398": {
          "bus1": "84_LVBus2206079",
          "bus2": "84_LVBus2206080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377092568036586,
                46.06147152579085
              ],
              [
                6.377096504431116,
                46.06147190735291
              ],
              [
                6.37707828549075,
                46.061460902179945
              ],
              [
                6.377066082441254,
                46.06146248328554
              ],
              [
                6.377058425620032,
                46.06146254124815
              ],
              [
                6.377038196067311,
                46.061462680049
              ],
              [
                6.377004542112245,
                46.06146083109547
              ],
              [
                6.376986927163652,
                46.061458524931645
              ],
              [
                6.376966164738866,
                46.06145407923396
              ],
              [
                6.376932796576343,
                46.0614515443556
              ],
              [
                6.376932796576343,
                46.0614515443556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013261961115839853,
          "ground": "gnd"
        },
        "84_LVBranch1124792": {
          "bus1": "84_LVBus2206077",
          "bus2": "84_LVBus2206078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377063225590899,
                46.061761180799884
              ],
              [
                6.377069915622192,
                46.06176444271677
              ],
              [
                6.377045061428081,
                46.06175663907022
              ],
              [
                6.37704543906279,
                46.06174511212636
              ],
              [
                6.37704609437256,
                46.06172490864208
              ],
              [
                6.377052417662685,
                46.061679133032236
              ],
              [
                6.37705135416406,
                46.061676999960106
              ],
              [
                6.37705015192866,
                46.06167456555204
              ],
              [
                6.377047626275947,
                46.06166945783374
              ],
              [
                6.37703754564567,
                46.061661233282855
              ],
              [
                6.377012592897371,
                46.06165787456629
              ],
              [
                6.376986585845688,
                46.061654958998275
              ],
              [
                6.376949446501373,
                46.06165147808363
              ],
              [
                6.376949446501373,
                46.06165147808363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019992819097182157,
          "ground": "gnd"
        },
        "84_LVBranch0812519": {
          "bus1": "84_MVLV000843_LV",
          "bus2": "84_LVBus1978190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663916742817,
                46.06234649785478
              ],
              [
                6.376641918175359,
                46.062349321509046
              ],
              [
                6.376641918175359,
                46.062349321509046
              ],
              [
                6.376537479859995,
                46.06247154625133
              ],
              [
                6.376544251400009,
                46.0625631949383
              ],
              [
                6.376578046243242,
                46.062582705532
              ],
              [
                6.376578046243242,
                46.062582705532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029404945355363008,
          "ground": "gnd"
        },
        "84_LVBranch1255370": {
          "bus1": "84_LVBus1978190",
          "bus2": "84_LVBus1978191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376578046243242,
                46.062582705532
              ],
              [
                6.376578046243242,
                46.062582705532
              ],
              [
                6.376546707748526,
                46.06259644005017
              ],
              [
                6.376595461928132,
                46.06330760753221
              ],
              [
                6.37659654401547,
                46.06332347856933
              ],
              [
                6.376496729777009,
                46.06333876375864
              ],
              [
                6.376482834264645,
                46.06336088268366
              ],
              [
                6.376482834264645,
                46.06336088268366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09436069384745532,
          "ground": "gnd"
        },
        "84_LVBranch0753136": {
          "bus1": "84_LVBus1978190",
          "bus2": "84_LVBus1978192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376578046243242,
                46.062582705532
              ],
              [
                6.376578046243242,
                46.062582705532
              ],
              [
                6.376477370315172,
                46.062586309995865
              ],
              [
                6.376354126174069,
                46.06275738759589
              ],
              [
                6.3762782360591,
                46.06276471708316
              ],
              [
                6.376190934765675,
                46.06277313971257
              ],
              [
                6.376179753481926,
                46.06279696321895
              ],
              [
                6.376179753481926,
                46.06279696321895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04460669882196699,
          "ground": "gnd"
        },
        "84_LVBranch1267508": {
          "bus1": "84_LVBus1978192",
          "bus2": "84_LVBus1978193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376179753481926,
                46.06279696321895
              ],
              [
                6.376179753481926,
                46.06279696321895
              ],
              [
                6.376127918020599,
                46.06276098137305
              ],
              [
                6.375298455118014,
                46.06283211327258
              ],
              [
                6.375257662432678,
                46.06286310455595
              ],
              [
                6.375218805515744,
                46.06289262114778
              ],
              [
                6.375218805515744,
                46.06289262114778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07945175841233441,
          "ground": "gnd"
        },
        "84_LVBranch1080124": {
          "bus1": "84_MVLV000843_LV",
          "bus2": "84_LVBus1978183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663916742817,
                46.06234649785478
              ],
              [
                6.376669432854489,
                46.06233795808194
              ],
              [
                6.376669432854489,
                46.06233795808194
              ],
              [
                6.376675898067163,
                46.0623380599314
              ],
              [
                6.376773820470905,
                46.062339580847464
              ],
              [
                6.376775287605289,
                46.062339645432886
              ],
              [
                6.377138010743371,
                46.06234532405726
              ],
              [
                6.377156400116734,
                46.06251326784157
              ],
              [
                6.377259853932032,
                46.06250977950566
              ],
              [
                6.377945626896421,
                46.06248667087084
              ],
              [
                6.377945626896421,
                46.06248667087084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11612642458243229,
          "ground": "gnd"
        },
        "84_LVBranch0731545": {
          "bus1": "84_LVBus1978183",
          "bus2": "84_LVBus1978184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377945626896421,
                46.06248667087084
              ],
              [
                6.377945626896421,
                46.06248667087084
              ],
              [
                6.377947270886625,
                46.062477747190435
              ],
              [
                6.377949242523995,
                46.06246747845168
              ],
              [
                6.377970765443742,
                46.06235088862019
              ],
              [
                6.378333465831274,
                46.062310033021106
              ],
              [
                6.378343599688875,
                46.06235626430601
              ],
              [
                6.378361099212127,
                46.06237853823146
              ],
              [
                6.378361099212127,
                46.06237853823146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051666918623035483,
          "ground": "gnd"
        },
        "84_LVBranch1316083": {
          "bus1": "84_LVBus1978184",
          "bus2": "84_LVBus1978185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378361099212127,
                46.06237853823146
              ],
              [
                6.378361099212127,
                46.06237853823146
              ],
              [
                6.378364350630791,
                46.062369827233944
              ],
              [
                6.378364641339616,
                46.06236903304266
              ],
              [
                6.37837034313641,
                46.06235372981536
              ],
              [
                6.378363083840691,
                46.06230717034399
              ],
              [
                6.378433129745454,
                46.06229992263159
              ],
              [
                6.378441102012459,
                46.062285222751804
              ],
              [
                6.378441102012459,
                46.062285222751804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015280302945785284,
          "ground": "gnd"
        },
        "84_LVBranch1511267": {
          "bus1": "84_LVBus1978185",
          "bus2": "84_LVBus1978186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378441102012459,
                46.062285222751804
              ],
              [
                6.378441102012459,
                46.062285222751804
              ],
              [
                6.378444953575422,
                46.0622888325111
              ],
              [
                6.378455005375394,
                46.06229823815455
              ],
              [
                6.378942940259274,
                46.06224603878681
              ],
              [
                6.378999409287577,
                46.0622399978148
              ],
              [
                6.379004146064508,
                46.06227203511814
              ],
              [
                6.379004581374343,
                46.06227494743217
              ],
              [
                6.37902268913115,
                46.06229231662369
              ],
              [
                6.37902268913115,
                46.06229231662369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05071212262516997,
          "ground": "gnd"
        },
        "84_LVBranch1731984": {
          "bus1": "84_LVBus1978186",
          "bus2": "84_LVBus1978187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37902268913115,
                46.06229231662369
              ],
              [
                6.37902268913115,
                46.06229231662369
              ],
              [
                6.37902467637323,
                46.062288038250784
              ],
              [
                6.379031619807399,
                46.06227307788541
              ],
              [
                6.379126999306645,
                46.06226785907332
              ],
              [
                6.379121884238163,
                46.062198673401205
              ],
              [
                6.379127774471857,
                46.06218469670029
              ],
              [
                6.379127884277856,
                46.06218443150684
              ],
              [
                6.379129590588715,
                46.06218037941105
              ],
              [
                6.379129590588715,
                46.06218037941105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01946958452196741,
          "ground": "gnd"
        },
        "84_LVBranch1706254": {
          "bus1": "84_LVBus1978187",
          "bus2": "84_LVBus1978188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379129590588715,
                46.06218037941105
              ],
              [
                6.379129590588715,
                46.06218037941105
              ],
              [
                6.379133641395096,
                46.062183882911846
              ],
              [
                6.379147565494256,
                46.062195951552106
              ],
              [
                6.37942599854516,
                46.0621630752496
              ],
              [
                6.379432374815624,
                46.06216232427661
              ],
              [
                6.379432374815624,
                46.06216232427661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024572719504201913,
          "ground": "gnd"
        },
        "84_LVBranch1865467": {
          "bus1": "84_MVLV000843_LV",
          "bus2": "84_LVBus1978181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376663916742817,
                46.06234649785478
              ],
              [
                6.376653098934852,
                46.06235141666948
              ],
              [
                6.376653098934852,
                46.06235141666948
              ],
              [
                6.376653456695507,
                46.0623559083276
              ],
              [
                6.376666609500978,
                46.06246228337176
              ],
              [
                6.3767725107297,
                46.06249174361932
              ],
              [
                6.376839616119439,
                46.06255345749642
              ],
              [
                6.376873420258632,
                46.06259621072854
              ],
              [
                6.376856730669649,
                46.06259995242849
              ],
              [
                6.376861856153856,
                46.06260375686332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036576212388893754,
          "ground": "gnd"
        },
        "84_LVBranch1877763": {
          "bus1": "84_LVBus1978181",
          "bus2": "84_LVBus2050386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376861856153856,
                46.06260375686332
              ],
              [
                6.376865795469186,
                46.06260843859765
              ],
              [
                6.376879234073089,
                46.06260466014852
              ],
              [
                6.376931170665774,
                46.062670727890755
              ],
              [
                6.376981736829364,
                46.06273506091513
              ],
              [
                6.377039836362937,
                46.06282848430188
              ],
              [
                6.377059589766834,
                46.06287443427799
              ],
              [
                6.377032294526777,
                46.06287651072974
              ],
              [
                6.377034575473288,
                46.06288081640863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03641525922880904,
          "ground": "gnd"
        },
        "84_LVBranch1845870": {
          "bus1": "84_LVBus2050386",
          "bus2": "84_LVBus2050387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377034575473288,
                46.06288081640863
              ],
              [
                6.377035352297879,
                46.06288111291469
              ],
              [
                6.377071336020718,
                46.0628784010302
              ],
              [
                6.377089721978654,
                46.06287817510708
              ],
              [
                6.377285181525122,
                46.06291117572617
              ],
              [
                6.377312863780709,
                46.062909607873294
              ],
              [
                6.377312863780709,
                46.062909607873294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021934627109599127,
          "ground": "gnd"
        },
        "84_LVBranch0801964": {
          "bus1": "84_LVBus2050386",
          "bus2": "84_LVBus2050388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377034575473288,
                46.06288081640863
              ],
              [
                6.377036079595207,
                46.06288482558146
              ],
              [
                6.377064446883983,
                46.06288307109937
              ],
              [
                6.377076182126841,
                46.062937326136144
              ],
              [
                6.377088490230888,
                46.06299425433257
              ],
              [
                6.377095447711327,
                46.06302641035346
              ],
              [
                6.377099220655727,
                46.06304384268333
              ],
              [
                6.377111245502701,
                46.06323073495459
              ],
              [
                6.377111531466082,
                46.063235130085765
              ],
              [
                6.3771137694569,
                46.06326996859352
              ],
              [
                6.377090538502783,
                46.063271881502246
              ],
              [
                6.377091664145292,
                46.06327643125017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04724486873829671,
          "ground": "gnd"
        },
        "84_LVBranch1668796": {
          "bus1": "84_LVBus2050388",
          "bus2": "84_LVBus2105624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377091664145292,
                46.06327643125017
              ],
              [
                6.377092789787802,
                46.063280980998094
              ],
              [
                6.377115999981598,
                46.063280888637955
              ],
              [
                6.377135622408777,
                46.06350351759154
              ],
              [
                6.377144918191346,
                46.06360899471647
              ],
              [
                6.377151474429702,
                46.063683353966226
              ],
              [
                6.377151031961555,
                46.06369067605906
              ],
              [
                6.377117317324283,
                46.06368417163473
              ],
              [
                6.377115477534091,
                46.063687908654586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05013666793171697,
          "ground": "gnd"
        },
        "84_LVBranch1441601": {
          "bus1": "84_LVBus2105624",
          "bus2": "84_LVBus2105625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377115477534091,
                46.063687908654586
              ],
              [
                6.377113637743899,
                46.06369164567444
              ],
              [
                6.377149998407646,
                46.06369805535284
              ],
              [
                6.377123462193468,
                46.063910229112246
              ],
              [
                6.377132433114415,
                46.06398153796134
              ],
              [
                6.37710287073038,
                46.06398148839751
              ],
              [
                6.377103209363209,
                46.0639860708308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03681891972448817,
          "ground": "gnd"
        },
        "84_LVBranch1192084": {
          "bus1": "84_LVBus2105625",
          "bus2": "84_LVBus2105626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377103209363209,
                46.0639860708308
              ],
              [
                6.37710354799604,
                46.06399065326409
              ],
              [
                6.377134684435371,
                46.06399063745674
              ],
              [
                6.377173007980995,
                46.064095057169055
              ],
              [
                6.377182859705193,
                46.06412189338336
              ],
              [
                6.377185776676654,
                46.06412984292583
              ],
              [
                6.377280766468399,
                46.06427463861204
              ],
              [
                6.377299754750083,
                46.06430357106186
              ],
              [
                6.37727218620236,
                46.064308963610664
              ],
              [
                6.37727218620236,
                46.064308963610664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04182370137111623,
          "ground": "gnd"
        },
        "84_LVBranch0867820": {
          "bus1": "84_LVBus1978181",
          "bus2": "84_LVBus2042147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376861856153856,
                46.06260375686332
              ],
              [
                6.376863042322734,
                46.062602879563805
              ],
              [
                6.376878637458392,
                46.06259921308637
              ],
              [
                6.376893881308509,
                46.062596397015994
              ],
              [
                6.376929758543659,
                46.06261974282707
              ],
              [
                6.376970240270971,
                46.06265566239409
              ],
              [
                6.377010010703526,
                46.0626590130831
              ],
              [
                6.377080011762967,
                46.06264974983939
              ],
              [
                6.377125434767567,
                46.06262066410314
              ],
              [
                6.377161374931896,
                46.06257323337326
              ],
              [
                6.377193885722883,
                46.0625618801038
              ],
              [
                6.377233500219709,
                46.06255664176822
              ],
              [
                6.377252686116126,
                46.062554107907744
              ],
              [
                6.377316718519621,
                46.062551814946694
              ],
              [
                6.377358950732823,
                46.062550302617026
              ],
              [
                6.377366779023306,
                46.06256814827174
              ],
              [
                6.377375307313429,
                46.06256841043531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04847026660853107,
          "ground": "gnd"
        },
        "84_LVBranch1152409": {
          "bus1": "84_LVBus2042147",
          "bus2": "84_LVBus2148560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377375307313429,
                46.06256841043531
              ],
              [
                6.377383835603553,
                46.062568672598886
              ],
              [
                6.377394110448485,
                46.062526286958594
              ],
              [
                6.377763792911125,
                46.06251421904358
              ],
              [
                6.377761488137271,
                46.06254992294341
              ],
              [
                6.377760839547768,
                46.062559883035114
              ],
              [
                6.377765688673747,
                46.06256385798811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038494677934305756,
          "ground": "gnd"
        },
        "84_LVBranch1470477": {
          "bus1": "84_LVBus2148560",
          "bus2": "84_LVBus2148561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377765688673747,
                46.06256385798811
              ],
              [
                6.377770537799726,
                46.06256783294111
              ],
              [
                6.377769943062208,
                46.0625568092776
              ],
              [
                6.377781311946494,
                46.0625413121368
              ],
              [
                6.377796469328813,
                46.062523318970754
              ],
              [
                6.377810745846274,
                46.062510041999715
              ],
              [
                6.377829853371874,
                46.062505222574785
              ],
              [
                6.377856609158442,
                46.06250267875878
              ],
              [
                6.377882796496405,
                46.06249524542124
              ],
              [
                6.37790995199218,
                46.06248287653779
              ],
              [
                6.377935302854347,
                46.062466752488625
              ],
              [
                6.377955326558927,
                46.06244753997233
              ],
              [
                6.377967026343524,
                46.062426715681866
              ],
              [
                6.377970946486938,
                46.06240096285319
              ],
              [
                6.377977102270857,
                46.06235783278161
              ],
              [
                6.37798378900089,
                46.062312431457286
              ],
              [
                6.377988432938601,
                46.062265130337906
              ],
              [
                6.377995682535311,
                46.06221946561117
              ],
              [
                6.377995852538507,
                46.06220688303697
              ],
              [
                6.377980767390766,
                46.06220028824183
              ],
              [
                6.377978467356991,
                46.062195258043936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04938688400232509,
          "ground": "gnd"
        },
        "84_LVBranch0999962": {
          "bus1": "84_LVBus2148561",
          "bus2": "84_LVBus2148562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377978467356991,
                46.062195258043936
              ],
              [
                6.377976167323215,
                46.06219022784604
              ],
              [
                6.377996351459069,
                46.06219139681143
              ],
              [
                6.377998312314563,
                46.06217502940243
              ],
              [
                6.377998579708501,
                46.06214257861933
              ],
              [
                6.37799861693425,
                46.06213782957278
              ],
              [
                6.378002747503341,
                46.06209443870256
              ],
              [
                6.378004626616773,
                46.062071362557994
              ],
              [
                6.378006396176163,
                46.06204960564285
              ],
              [
                6.378010945415102,
                46.06200767724356
              ],
              [
                6.378013402708499,
                46.061929391601566
              ],
              [
                6.378017182755133,
                46.06180912195069
              ],
              [
                6.37801788645173,
                46.061786601414546
              ],
              [
                6.37800041247109,
                46.06175784009573
              ],
              [
                6.3779999324479375,
                46.061759049471924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05007636072879285,
          "ground": "gnd"
        },
        "84_LVBranch1791316": {
          "bus1": "84_LVBus2148562",
          "bus2": "84_LVBus2148564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3779999324479375,
                46.061759049471924
              ],
              [
                6.377999564788686,
                46.06176545598702
              ],
              [
                6.378008993833982,
                46.06176381197614
              ],
              [
                6.378084393151318,
                46.06177910227946
              ],
              [
                6.378104351280886,
                46.06177966670616
              ],
              [
                6.378121882086606,
                46.06177435414863
              ],
              [
                6.378156404749523,
                46.061749784464965
              ],
              [
                6.378171680500062,
                46.06175003010844
              ],
              [
                6.378181806495301,
                46.0617536133342
              ],
              [
                6.378189230186835,
                46.06175083844119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01573527211893369,
          "ground": "gnd"
        },
        "84_LVBranch0727036": {
          "bus1": "84_LVBus2148564",
          "bus2": "84_LVBus2148565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378189230186835,
                46.06175083844119
              ],
              [
                6.378196653878368,
                46.06174806354819
              ],
              [
                6.378201746490571,
                46.06174517845701
              ],
              [
                6.378207222501188,
                46.06174292827699
              ],
              [
                6.378219442924316,
                46.061737905009984
              ],
              [
                6.378501563625565,
                46.06172185366806
              ],
              [
                6.378513032879219,
                46.06172119958794
              ],
              [
                6.378516523823228,
                46.061721506968475
              ],
              [
                6.378540529189452,
                46.06172360200557
              ],
              [
                6.378552216549993,
                46.06172817430701
              ],
              [
                6.378556387003509,
                46.061728745631754
              ],
              [
                6.378556387003509,
                46.061728745631754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028401630673655292,
          "ground": "gnd"
        },
        "84_LVBranch1688253": {
          "bus1": "84_LVBus2148562",
          "bus2": "84_LVBus2148563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3779999324479375,
                46.061759049471924
              ],
              [
                6.377999820084034,
                46.06175385233301
              ],
              [
                6.378033974569528,
                46.06174461107952
              ],
              [
                6.378017499693444,
                46.06170625549
              ],
              [
                6.377956741995344,
                46.06156479301366
              ],
              [
                6.377920413551199,
                46.061480184871584
              ],
              [
                6.37790656537168,
                46.06147088813393
              ],
              [
                6.377898368412363,
                46.0614653889635
              ],
              [
                6.377884071733964,
                46.06145580198269
              ],
              [
                6.377849867474301,
                46.06145158561984
              ],
              [
                6.377849867474301,
                46.06145158561984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04010571977944826,
          "ground": "gnd"
        },
        "84_LVBranch1847335": {
          "bus1": "84_MVLV000839_LV",
          "bus2": "84_LVBus1978179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.375075547611361,
                46.06253119325708
              ],
              [
                6.375075547611361,
                46.06253119325708
              ],
              [
                6.375119949454134,
                46.06253400047141
              ],
              [
                6.375573979503674,
                46.06249612831436
              ],
              [
                6.375691229570053,
                46.06214595249647
              ],
              [
                6.375691229570053,
                46.06214595249647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07879838746118754,
          "ground": "gnd"
        },
        "84_LVBranch1512916": {
          "bus1": "84_MVLV000839_LV",
          "bus2": "84_LVBus1978172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.375067757118755,
                46.062540832348944
              ],
              [
                6.375067757118755,
                46.062540832348944
              ],
              [
                6.375118834818342,
                46.06258899480395
              ],
              [
                6.375178012446185,
                46.06258439935967
              ],
              [
                6.375178012446185,
                46.06258439935967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0112615299431922,
          "ground": "gnd"
        },
        "84_LVBranch0824002": {
          "bus1": "84_LVBus1978172",
          "bus2": "84_LVBus1978173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375178012446185,
                46.06258439935967
              ],
              [
                6.375178012446185,
                46.06258439935967
              ],
              [
                6.375181705416277,
                46.06263299646095
              ],
              [
                6.375202065027791,
                46.062654411713375
              ],
              [
                6.375202065027791,
                46.062654411713375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008263681697449534,
          "ground": "gnd"
        },
        "84_LVBranch1272064": {
          "bus1": "84_LVBus1978173",
          "bus2": "84_LVBus1978174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375202065027791,
                46.062654411713375
              ],
              [
                6.375202065027791,
                46.062654411713375
              ],
              [
                6.37521015869727,
                46.06264151854778
              ],
              [
                6.375217616797536,
                46.06262965712871
              ],
              [
                6.375213809393114,
                46.06258161366746
              ],
              [
                6.375213809393114,
                46.06258161366746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008351429769045609,
          "ground": "gnd"
        },
        "84_LVBranch1352562": {
          "bus1": "84_LVBus1978174",
          "bus2": "84_LVBus1978175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375213809393114,
                46.06258161366746
              ],
              [
                6.375213809393114,
                46.06258161366746
              ],
              [
                6.375269384277362,
                46.062577300272025
              ],
              [
                6.375277025593664,
                46.06255810803417
              ],
              [
                6.375277025593664,
                46.06255810803417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006540489111925317,
          "ground": "gnd"
        },
        "84_LVBranch1366320": {
          "bus1": "84_LVBus1978175",
          "bus2": "84_LVBus1978176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375277025593664,
                46.06255810803417
              ],
              [
                6.375277025593664,
                46.06255810803417
              ],
              [
                6.375296356618238,
                46.06257453310407
              ],
              [
                6.375619331134301,
                46.06254945943834
              ],
              [
                6.375634716623792,
                46.06252998997115
              ],
              [
                6.375634716623792,
                46.06252998997115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029975471167181134,
          "ground": "gnd"
        },
        "84_LVBranch0812514": {
          "bus1": "84_LVBus1978176",
          "bus2": "84_LVBus1978177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375634716623792,
                46.06252998997115
              ],
              [
                6.375634716623792,
                46.06252998997115
              ],
              [
                6.375652823401522,
                46.062547359698314
              ],
              [
                6.375673521639983,
                46.06254550169812
              ],
              [
                6.375942705189156,
                46.06252138857838
              ],
              [
                6.376372769969111,
                46.06248284856691
              ],
              [
                6.376392304347164,
                46.062500095002996
              ],
              [
                6.376392373529883,
                46.06250015558867
              ],
              [
                6.376396305365862,
                46.0625036274051
              ],
              [
                6.376396305365862,
                46.0625036274051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061492866036866295,
          "ground": "gnd"
        },
        "84_LVBranch1523715": {
          "bus1": "84_MVLV000839_LV",
          "bus2": "84_LVBus1978170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.375008257833627,
                46.062540196055295
              ],
              [
                6.375008257833627,
                46.062540196055295
              ],
              [
                6.374982730805874,
                46.062546587069136
              ],
              [
                6.374978639067058,
                46.06254760737369
              ],
              [
                6.374959236403054,
                46.06255246389474
              ],
              [
                6.374680353316937,
                46.062573165035914
              ],
              [
                6.374661902320702,
                46.062564798386845
              ],
              [
                6.3746550615703415,
                46.06255996215842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027435756815350695,
          "ground": "gnd"
        },
        "84_LVBranch1820115": {
          "bus1": "84_LVBus1978170",
          "bus2": "84_LVBus2175964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746550615703415,
                46.06255996215842
              ],
              [
                6.374648220819981,
                46.06255512592999
              ],
              [
                6.374622942659514,
                46.062541931568745
              ],
              [
                6.374633168940607,
                46.06228542396542
              ],
              [
                6.374636640165305,
                46.06219837266383
              ],
              [
                6.374640813907267,
                46.06219706115079
              ],
              [
                6.374645531373554,
                46.062195577028234
              ],
              [
                6.374668942646776,
                46.06218822577499
              ],
              [
                6.3746693576049855,
                46.06217836567544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04338897474129216,
          "ground": "gnd"
        },
        "84_LVBranch1653215": {
          "bus1": "84_LVBus2175964",
          "bus2": "84_LVBus2175967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746693576049855,
                46.06217836567544
              ],
              [
                6.374664466637719,
                46.06217282754813
              ],
              [
                6.374563697387744,
                46.06217305532545
              ],
              [
                6.374543869488341,
                46.062161287519984
              ],
              [
                6.374546505214936,
                46.06201998737983
              ],
              [
                6.374421552069567,
                46.062017449876215
              ],
              [
                6.374385794202765,
                46.062016729462385
              ],
              [
                6.374385794202765,
                46.062016729462385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037961082867413724,
          "ground": "gnd"
        },
        "84_LVBranch1612489": {
          "bus1": "84_LVBus2175964",
          "bus2": "84_LVBus2175969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746693576049855,
                46.06217836567544
              ],
              [
                6.374677359817704,
                46.062174104868745
              ],
              [
                6.374635345913734,
                46.06216122114469
              ],
              [
                6.374651431871317,
                46.06186332406409
              ],
              [
                6.374655400532079,
                46.061862740602464
              ],
              [
                6.374658422036268,
                46.06186229914315
              ],
              [
                6.374677089173646,
                46.06185957707479
              ],
              [
                6.374679506871789,
                46.061853850968475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0387162326673176,
          "ground": "gnd"
        },
        "84_LVBranch1456787": {
          "bus1": "84_LVBus2175969",
          "bus2": "84_LVBus2175970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374679506871789,
                46.061853850968475
              ],
              [
                6.374681924569932,
                46.06184812486215
              ],
              [
                6.374653393495781,
                46.061835037923494
              ],
              [
                6.374650625470231,
                46.06152314002899
              ],
              [
                6.374622277612953,
                46.0615191905878
              ],
              [
                6.374616550720615,
                46.06151839554286
              ],
              [
                6.374599029819445,
                46.061515959519376
              ],
              [
                6.374599365202094,
                46.06150946109446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04138404013605409,
          "ground": "gnd"
        },
        "84_LVBranch0742176": {
          "bus1": "84_LVBus2175970",
          "bus2": "84_LVBus2175971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374599365202094,
                46.06150946109446
              ],
              [
                6.374599700584745,
                46.061502962669536
              ],
              [
                6.374643861423528,
                46.06149743639982
              ],
              [
                6.374650503018615,
                46.06132399320559
              ],
              [
                6.374735287799845,
                46.061268031576034
              ],
              [
                6.374846032546076,
                46.061261140322884
              ],
              [
                6.374851565378272,
                46.06126491524465
              ],
              [
                6.374851756028308,
                46.0612650435554
              ],
              [
                6.374865670530349,
                46.06127454547593
              ],
              [
                6.374865670530349,
                46.06127454547593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04252939049226328,
          "ground": "gnd"
        },
        "84_LVBranch1569161": {
          "bus1": "84_LVBus2175964",
          "bus2": "84_LVBus2175966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746693576049855,
                46.06217836567544
              ],
              [
                6.374665602382191,
                46.062175940026314
              ],
              [
                6.374603062482159,
                46.062184943786335
              ],
              [
                6.374526695293064,
                46.0622373247845
              ],
              [
                6.374517807841376,
                46.06223719237669
              ],
              [
                6.374516836490738,
                46.06223718209186
              ],
              [
                6.374507210679891,
                46.062237040069746
              ],
              [
                6.374507210679891,
                46.062237040069746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014745014430365976,
          "ground": "gnd"
        },
        "84_LVBranch1511232": {
          "bus1": "84_LVBus2175964",
          "bus2": "84_LVBus2175965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746693576049855,
                46.06217836567544
              ],
              [
                6.374667542463311,
                46.0621832849401
              ],
              [
                6.374615052988968,
                46.062194325410324
              ],
              [
                6.374540723726917,
                46.06225712888134
              ],
              [
                6.374538281423786,
                46.062294152853745
              ],
              [
                6.374459415287653,
                46.06229517328098
              ],
              [
                6.374455184211499,
                46.06242416125253
              ],
              [
                6.374455037750914,
                46.062428661944715
              ],
              [
                6.374455037750914,
                46.062428661944715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038352165569328224,
          "ground": "gnd"
        },
        "84_LVBranch1307262": {
          "bus1": "84_LVBus2175964",
          "bus2": "84_LVBus2175968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746693576049855,
                46.06217836567544
              ],
              [
                6.374672231682213,
                46.06217581089443
              ],
              [
                6.374600224997081,
                46.06215668524513
              ],
              [
                6.374432862248032,
                46.0619874778739
              ],
              [
                6.37440583488926,
                46.06198844503034
              ],
              [
                6.37440583488926,
                46.06198844503034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030892437644645995,
          "ground": "gnd"
        },
        "84_LVBranch1798278": {
          "bus1": "84_MVLV000839_LV",
          "bus2": "84_LVBus1978159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375031571236215,
                46.06253800133794
              ],
              [
                6.37504096042467,
                46.062537917554174
              ],
              [
                6.37504096042467,
                46.062537917554174
              ],
              [
                6.374968888690958,
                46.06255927153643
              ],
              [
                6.37413455994167,
                46.06261705571337
              ],
              [
                6.374111372645732,
                46.062598876567264
              ],
              [
                6.374107086843882,
                46.06259551644025
              ],
              [
                6.374107086843882,
                46.06259551644025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07413808018044067,
          "ground": "gnd"
        },
        "84_LVBranch1511233": {
          "bus1": "84_LVBus1978159",
          "bus2": "84_LVBus1978160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374107086843882,
                46.06259551644025
              ],
              [
                6.374107086843882,
                46.06259551644025
              ],
              [
                6.374086869655436,
                46.062619663018125
              ],
              [
                6.373745226859478,
                46.06263729214397
              ],
              [
                6.373745226859478,
                46.06263729214397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029613989677783704,
          "ground": "gnd"
        },
        "84_LVBranch1753356": {
          "bus1": "84_LVBus1978160",
          "bus2": "84_LVBus1978161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373745226859478,
                46.06263729214397
              ],
              [
                6.373745226859478,
                46.06263729214397
              ],
              [
                6.373794951122091,
                46.06213641918093
              ],
              [
                6.373835059628428,
                46.062118768095374
              ],
              [
                6.373835059628428,
                46.062118768095374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059477702173961415,
          "ground": "gnd"
        },
        "84_LVBranch1896676": {
          "bus1": "84_LVBus1978161",
          "bus2": "84_LVBus1978164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373835059628428,
                46.062118768095374
              ],
              [
                6.373835059628428,
                46.062118768095374
              ],
              [
                6.373800867987204,
                46.06209386558016
              ],
              [
                6.373801026253715,
                46.06209232840189
              ],
              [
                6.373854095469748,
                46.06157034493156
              ],
              [
                6.373881960025221,
                46.0615621408117
              ],
              [
                6.373881960025221,
                46.0615621408117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06450618960545339,
          "ground": "gnd"
        },
        "84_LVBranch1080123": {
          "bus1": "84_LVBus1978164",
          "bus2": "84_LVBus1978165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373881960025221,
                46.0615621408117
              ],
              [
                6.373881960025221,
                46.0615621408117
              ],
              [
                6.373876912565985,
                46.061559330449036
              ],
              [
                6.373857666026333,
                46.06154859578075
              ],
              [
                6.373834519707912,
                46.06142738016851
              ],
              [
                6.373834452460017,
                46.061426995191155
              ],
              [
                6.37382770306045,
                46.06139166948361
              ],
              [
                6.373817490861749,
                46.06133818858415
              ],
              [
                6.373816312307334,
                46.06133204162744
              ],
              [
                6.373815784638834,
                46.06132927675228
              ],
              [
                6.37381546564944,
                46.061327585480576
              ],
              [
                6.37381546564944,
                46.061327585480576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027190325140220715,
          "ground": "gnd"
        },
        "84_LVBranch0780705": {
          "bus1": "84_LVBus1978165",
          "bus2": "84_LVBus1978166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37381546564944,
                46.061327585480576
              ],
              [
                6.37381546564944,
                46.061327585480576
              ],
              [
                6.373819549159784,
                46.061307700841226
              ],
              [
                6.373834301587586,
                46.06129262360708
              ],
              [
                6.37402196435466,
                46.06127587300524
              ],
              [
                6.37403872187485,
                46.06126429152784
              ],
              [
                6.37403872187485,
                46.06126429152784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020727356900222683,
          "ground": "gnd"
        },
        "84_LVBranch0861988": {
          "bus1": "84_LVBus1978161",
          "bus2": "84_LVBus1978162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373835059628428,
                46.062118768095374
              ],
              [
                6.373835059628428,
                46.062118768095374
              ],
              [
                6.373764830638388,
                46.06211407366873
              ],
              [
                6.373724348400797,
                46.062074081043896
              ],
              [
                6.373325121698588,
                46.06208295856457
              ],
              [
                6.373317202819469,
                46.06206947624082
              ],
              [
                6.373314760053161,
                46.062065311422906
              ],
              [
                6.373314760053161,
                46.062065311422906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04392273911317529,
          "ground": "gnd"
        },
        "84_LVBranch1333308": {
          "bus1": "84_LVBus1978162",
          "bus2": "84_LVBus1978163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373314760053161,
                46.062065311422906
              ],
              [
                6.373314760053161,
                46.062065311422906
              ],
              [
                6.373311460744372,
                46.062069177161504
              ],
              [
                6.373300465578516,
                46.062082038841325
              ],
              [
                6.372477687283805,
                46.06210336216137
              ],
              [
                6.372476937858343,
                46.06209320890162
              ],
              [
                6.372475631338511,
                46.06207550808586
              ],
              [
                6.372475631338511,
                46.06207550808586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06897143909821477,
          "ground": "gnd"
        },
        "84_LVBranch1352527": {
          "bus1": "84_LVBus1978160",
          "bus2": "84_LVBus1978167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373745226859478,
                46.06263729214397
              ],
              [
                6.373745226859478,
                46.06263729214397
              ],
              [
                6.37350821010594,
                46.0627223476182
              ],
              [
                6.373198768240866,
                46.062737922150596
              ],
              [
                6.373197875563588,
                46.0627310892936
              ],
              [
                6.373196408995303,
                46.062719988724325
              ],
              [
                6.373195988830821,
                46.06271675153773
              ],
              [
                6.373195819184152,
                46.062715505367755
              ],
              [
                6.373195819184152,
                46.062715505367755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047140701312392744,
          "ground": "gnd"
        },
        "84_LVBranch1067345": {
          "bus1": "84_LVBus1978159",
          "bus2": "84_LVBus1978168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374107086843882,
                46.06259551644025
              ],
              [
                6.374107086843882,
                46.06259551644025
              ],
              [
                6.374111609626364,
                46.06234130312974
              ],
              [
                6.374090832259482,
                46.06233525384632
              ],
              [
                6.374078545624767,
                46.06233167549874
              ],
              [
                6.374078545624767,
                46.06233167549874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03103178642663242,
          "ground": "gnd"
        },
        "84_LVBranch1035681": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376087931196388,
                46.061098274156244
              ],
              [
                6.376087931196388,
                46.061098274156244
              ],
              [
                6.376095671893231,
                46.061463534396296
              ],
              [
                6.376114231577859,
                46.06171475966949
              ],
              [
                6.376138275270958,
                46.061713871885274
              ],
              [
                6.376144185999139,
                46.06171365127313
              ],
              [
                6.376198778494752,
                46.061711642801654
              ],
              [
                6.376198778494752,
                46.061711642801654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07511640400783477,
          "ground": "gnd"
        },
        "84_LVBranch1890030": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376070565386055,
                46.0610744636292
              ],
              [
                6.376070565386055,
                46.0610744636292
              ],
              [
                6.376038119409801,
                46.061074598162584
              ],
              [
                6.37600730068381,
                46.0610350982038
              ],
              [
                6.375964353659861,
                46.06085979938595
              ],
              [
                6.375911998695802,
                46.06083707924806
              ],
              [
                6.375568897398763,
                46.06084935221434
              ],
              [
                6.375103843622322,
                46.06078106190776
              ],
              [
                6.374845026916916,
                46.06071606445923
              ],
              [
                6.374806851211474,
                46.06067751219416
              ],
              [
                6.374794981146826,
                46.060480686671944
              ],
              [
                6.374824028119622,
                46.0604406655076
              ],
              [
                6.374911195487408,
                46.060402266893306
              ],
              [
                6.374894373577981,
                46.06027384316446
              ],
              [
                6.374877108775501,
                46.06025682159853
              ],
              [
                6.374323168312485,
                46.06029381659336
              ],
              [
                6.374305083377503,
                46.06032194095703
              ],
              [
                6.374294810801541,
                46.06033792101132
              ],
              [
                6.374294810801541,
                46.06033792101132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2218465208731306,
          "ground": "gnd"
        },
        "84_LVBranch0953652": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.3761233354243,
                46.06109298870219
              ],
              [
                6.3761233354243,
                46.06109298870219
              ],
              [
                6.37614699567,
                46.061118970255144
              ],
              [
                6.376161088632232,
                46.061171699494096
              ],
              [
                6.376189064573499,
                46.06118252666646
              ],
              [
                6.376552981102677,
                46.061171884988376
              ],
              [
                6.376620955893592,
                46.06116990165109
              ],
              [
                6.377091082068928,
                46.06115614908284
              ],
              [
                6.377126962024349,
                46.061135936485016
              ],
              [
                6.377277486093825,
                46.06072450440452
              ],
              [
                6.377278264992547,
                46.0607110531937
              ],
              [
                6.377288561791079,
                46.0606859549222
              ],
              [
                6.377296803627289,
                46.06068453365749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13687616006883455,
          "ground": "gnd"
        },
        "84_LVBranch1024865": {
          "bus1": "84_LVBus1978388",
          "bus2": "84_LVBus2147571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377296803627289,
                46.06068453365749
              ],
              [
                6.377305045463499,
                46.06068311239278
              ],
              [
                6.377306477795186,
                46.06075993437092
              ],
              [
                6.377239350474869,
                46.06095515654137
              ],
              [
                6.377314400916179,
                46.0610270359318
              ],
              [
                6.377512623503743,
                46.0610199372509
              ],
              [
                6.377535545093727,
                46.0610084227561
              ],
              [
                6.377543835518195,
                46.06099399983469
              ],
              [
                6.377544569253642,
                46.06099272131487
              ],
              [
                6.377542736554127,
                46.06096792227441
              ],
              [
                6.377542736554127,
                46.06096792227441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062914687084148,
          "ground": "gnd"
        },
        "84_LVBranch1370210": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376079007635351,
                46.06109239547386
              ],
              [
                6.376079007635351,
                46.06109239547386
              ],
              [
                6.3760311199112,
                46.06112524469472
              ],
              [
                6.376068221419023,
                46.06178038823047
              ],
              [
                6.37611222273355,
                46.061779182378174
              ],
              [
                6.376169337464284,
                46.06177557913728
              ],
              [
                6.376169337464284,
                46.06177557913728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08592436343426786,
          "ground": "gnd"
        },
        "84_LVBranch1749450": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376072716624797,
                46.0610843144566
              ],
              [
                6.376072716624797,
                46.0610843144566
              ],
              [
                6.37601301128671,
                46.06108314559726
              ],
              [
                6.375910580144623,
                46.06114773988958
              ],
              [
                6.375695246073453,
                46.06116040317015
              ],
              [
                6.375695246073453,
                46.06116040317015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03203754138308432,
          "ground": "gnd"
        },
        "84_LVBranch1925159": {
          "bus1": "84_LVBus1978383",
          "bus2": "84_LVBus1978384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375695246073453,
                46.06116040317015
              ],
              [
                6.375695246073453,
                46.06116040317015
              ],
              [
                6.375678830709556,
                46.06117153122354
              ],
              [
                6.375681485114051,
                46.06119047207036
              ],
              [
                6.37568347490657,
                46.06119440080693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003888259642754131,
          "ground": "gnd"
        },
        "84_LVBranch1847334": {
          "bus1": "84_LVBus1978384",
          "bus2": "84_LVBus2055440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37568347490657,
                46.06119440080693
              ],
              [
                6.375672580050784,
                46.061190799845946
              ],
              [
                6.375663772840959,
                46.06117265581657
              ],
              [
                6.375638286097067,
                46.06116364029937
              ],
              [
                6.375638286097067,
                46.06116364029937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004340890667130427,
          "ground": "gnd"
        },
        "84_LVBranch1923011": {
          "bus1": "84_LVBus2055440",
          "bus2": "84_LVBus2055441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375638286097067,
                46.06116364029937
              ],
              [
                6.375638286097067,
                46.06116364029937
              ],
              [
                6.375270072566352,
                46.06118513542762
              ],
              [
                6.375269208490254,
                46.06117343673481
              ],
              [
                6.375269137479406,
                46.06117247532151
              ],
              [
                6.375268501700157,
                46.06116386752754
              ],
              [
                6.37525941938697,
                46.06116319711933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030958690634111982,
          "ground": "gnd"
        },
        "84_LVBranch1157510": {
          "bus1": "84_LVBus2055441",
          "bus2": "84_LVBus2161277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37525941938697,
                46.06116319711933
              ],
              [
                6.375250337073783,
                46.06116252671112
              ],
              [
                6.375163062444758,
                46.06115620908824
              ],
              [
                6.375107966675236,
                46.06116120803761
              ],
              [
                6.375069506486499,
                46.061224115510974
              ],
              [
                6.374717844944403,
                46.06123458407392
              ],
              [
                6.374274849013472,
                46.061245094655156
              ],
              [
                6.374241219190399,
                46.06124742416162
              ],
              [
                6.374224940926462,
                46.06124025898128
              ],
              [
                6.374200275472639,
                46.06122939395811
              ],
              [
                6.374185862887765,
                46.06121349543416
              ],
              [
                6.374185862887765,
                46.06121349543416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08867517104217555,
          "ground": "gnd"
        },
        "84_LVBranch0942154": {
          "bus1": "84_LVBus1978384",
          "bus2": "84_LVBus2208696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37568347490657,
                46.06119440080693
              ],
              [
                6.375696359554873,
                46.06120193050449
              ],
              [
                6.375746555118065,
                46.06123973692705
              ],
              [
                6.375761278331584,
                46.06126246192761
              ],
              [
                6.375759807901563,
                46.06129143322402
              ],
              [
                6.375699381588607,
                46.06137668561684
              ],
              [
                6.375653064694829,
                46.06138157777997
              ],
              [
                6.375653620759568,
                46.06138682809787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025907193167885277,
          "ground": "gnd"
        },
        "84_LVBranch1496179": {
          "bus1": "84_LVBus2208696",
          "bus2": "84_LVBus2208697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375653620759568,
                46.06138682809787
              ],
              [
                6.375654176824308,
                46.06139207841578
              ],
              [
                6.375711266514975,
                46.061394097858745
              ],
              [
                6.375710733078424,
                46.06155680918508
              ],
              [
                6.375689068642107,
                46.061562575632266
              ],
              [
                6.375669701861329,
                46.061567737311044
              ],
              [
                6.375649319778404,
                46.06157316956184
              ],
              [
                6.37565104067566,
                46.06157868448748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027597048485326205,
          "ground": "gnd"
        },
        "84_LVBranch1346621": {
          "bus1": "84_LVBus2208697",
          "bus2": "84_LVBus2208698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37565104067566,
                46.06157868448748
              ],
              [
                6.375652761572916,
                46.06158419941312
              ],
              [
                6.37567672142299,
                46.06158463002988
              ],
              [
                6.3757180836619,
                46.06158536562335
              ],
              [
                6.375773599543739,
                46.06184094361995
              ],
              [
                6.375755472328736,
                46.061847295160824
              ],
              [
                6.375733534807098,
                46.061854972271526
              ],
              [
                6.375713615939249,
                46.06186194649311
              ],
              [
                6.375713896438332,
                46.06186609407274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038982584558521396,
          "ground": "gnd"
        },
        "84_LVBranch1522074": {
          "bus1": "84_LVBus2208698",
          "bus2": "84_LVBus2208699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375713896438332,
                46.06186609407274
              ],
              [
                6.375714176937414,
                46.06187024165238
              ],
              [
                6.375738347173782,
                46.06187281786412
              ],
              [
                6.375776965875047,
                46.06187757954579
              ],
              [
                6.37577925132844,
                46.06202081177217
              ],
              [
                6.375715379533745,
                46.06203385479511
              ],
              [
                6.375715379533745,
                46.06203385479511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025998767159530443,
          "ground": "gnd"
        },
        "84_LVBranch1904000": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.37612671439494,
                46.06106638147835
              ],
              [
                6.37612671439494,
                46.06106638147835
              ],
              [
                6.375956222330841,
                46.060430553737376
              ],
              [
                6.375908135840119,
                46.06043127519186
              ],
              [
                6.375900534770228,
                46.06043138513953
              ],
              [
                6.375895557736969,
                46.06043145520342
              ],
              [
                6.375841808830217,
                46.060432253211204
              ],
              [
                6.375841808830217,
                46.060432253211204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08074980152463364,
          "ground": "gnd"
        },
        "84_LVBranch1272829": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.376114815482728,
                46.06106139309398
              ],
              [
                6.376114815482728,
                46.06106139309398
              ],
              [
                6.375947414602734,
                46.06046705791475
              ],
              [
                6.375905668505518,
                46.060467246083086
              ],
              [
                6.37590533226811,
                46.060467249111056
              ],
              [
                6.375891594178596,
                46.06046731749598
              ],
              [
                6.375844647648418,
                46.06046752964888
              ],
              [
                6.375844647648418,
                46.06046752964888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07527194826125566,
          "ground": "gnd"
        },
        "84_LVBranch1576126": {
          "bus1": "84_MVLV074581_LV",
          "bus2": "84_LVBus1978377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37610157243901,
                46.061077623814825
              ],
              [
                6.37609115750817,
                46.061061717531274
              ],
              [
                6.37609115750817,
                46.061061717531274
              ],
              [
                6.37605348781762,
                46.061022147535056
              ],
              [
                6.376005403257168,
                46.06083511383553
              ],
              [
                6.375919676451827,
                46.06080594881357
              ],
              [
                6.375561021456662,
                46.060817535330585
              ],
              [
                6.375101433054045,
                46.06074859894398
              ],
              [
                6.374854533067482,
                46.060691985733065
              ],
              [
                6.374835916597641,
                46.060666300903364
              ],
              [
                6.374828296429146,
                46.060485494294646
              ],
              [
                6.374841084194879,
                46.060463271076294
              ],
              [
                6.374950728807075,
                46.06041750048171
              ],
              [
                6.374931688461343,
                46.06025746276421
              ],
              [
                6.374908012303793,
                46.06022985095079
              ],
              [
                6.374304976466971,
                46.060269846209394
              ],
              [
                6.374236338613495,
                46.06031733794646
              ],
              [
                6.374208304293444,
                46.06033672832272
              ],
              [
                6.374208304293444,
                46.06033672832272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23275491430899914,
          "ground": "gnd"
        },
        "84_LVBranch0904287": {
          "bus1": "84_MVLV013304_LV",
          "bus2": "84_LVBus1978233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374815058076845,
                46.05950404970347
              ],
              [
                6.374797549936853,
                46.05950983842521
              ],
              [
                6.374797549936853,
                46.05950983842521
              ],
              [
                6.374756949089743,
                46.059523246341655
              ],
              [
                6.37476696870911,
                46.05965892245304
              ],
              [
                6.374730764155461,
                46.059659317285885
              ],
              [
                6.374708017134891,
                46.059648663017256
              ],
              [
                6.374703955842082,
                46.05964676334047
              ],
              [
                6.374703955842082,
                46.05964676334047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023879847542364007,
          "ground": "gnd"
        },
        "84_LVBranch1316129": {
          "bus1": "84_MVLV013304_LV",
          "bus2": "84_LVBus1978231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374815058076845,
                46.05950404970347
              ],
              [
                6.374804573134218,
                46.059515397821976
              ],
              [
                6.374804573134218,
                46.059515397821976
              ],
              [
                6.374787496585282,
                46.05953386466512
              ],
              [
                6.374800893852034,
                46.059680230598154
              ],
              [
                6.374728617425994,
                46.05968281730861
              ],
              [
                6.374704977258417,
                46.05967251031589
              ],
              [
                6.374701875455884,
                46.05967116187996
              ],
              [
                6.374701875455884,
                46.05967116187996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026784636889242215,
          "ground": "gnd"
        },
        "84_LVBranch1798375": {
          "bus1": "84_MVLV013304_LV",
          "bus2": "84_LVBus1978228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374815058076845,
                46.05950404970347
              ],
              [
                6.374796312823753,
                46.05950062152995
              ],
              [
                6.374796312823753,
                46.05950062152995
              ],
              [
                6.374613047250728,
                46.05946713572307
              ],
              [
                6.374473965645322,
                46.059528869270316
              ],
              [
                6.374395236166289,
                46.05953168670776
              ],
              [
                6.37431382272979,
                46.05951568140861
              ],
              [
                6.3743029561208,
                46.05950293527024
              ],
              [
                6.374299655658343,
                46.05949907143609
              ],
              [
                6.374299655658343,
                46.05949907143609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04221851832380948,
          "ground": "gnd"
        },
        "84_LVBranch1761380": {
          "bus1": "84_LVBus1978228",
          "bus2": "84_LVBus1978229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374299655658343,
                46.05949907143609
              ],
              [
                6.374299655658343,
                46.05949907143609
              ],
              [
                6.37428427054364,
                46.05951854072044
              ],
              [
                6.374214509253821,
                46.05952013621364
              ],
              [
                6.374212518872468,
                46.059493180686665
              ],
              [
                6.374231878569928,
                46.05949248791054
              ],
              [
                6.374238331802309,
                46.059492256984434
              ],
              [
                6.374238331802309,
                46.059492256984434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01287114113509859,
          "ground": "gnd"
        },
        "84_LVBranch1262486": {
          "bus1": "84_MVLV013304_LV",
          "bus2": "84_LVBus1978226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374815058076845,
                46.05950404970347
              ],
              [
                6.374816607729399,
                46.05951749861482
              ],
              [
                6.374816607729399,
                46.05951749861482
              ],
              [
                6.374872337365019,
                46.05999929215656
              ],
              [
                6.374475026443814,
                46.060086483396596
              ],
              [
                6.374459007715266,
                46.06007984951051
              ],
              [
                6.374457246242568,
                46.06003847151926
              ],
              [
                6.374495966014264,
                46.06003708588167
              ],
              [
                6.374494970745109,
                46.06002360811993
              ],
              [
                6.374494638988845,
                46.06001911553268
              ],
              [
                6.374494638988845,
                46.06001911553268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09700469829750952,
          "ground": "gnd"
        },
        "84_LVBranch1112230": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371903775270341,
                46.05965039459266
              ],
              [
                6.371903775270341,
                46.05965039459266
              ],
              [
                6.371876327488742,
                46.05954096312702
              ],
              [
                6.372017870314779,
                46.05954761253366
              ],
              [
                6.372469561849025,
                46.05951343914454
              ],
              [
                6.373031482998671,
                46.05944739301931
              ],
              [
                6.373160746617325,
                46.05944547135346
              ],
              [
                6.373233028382004,
                46.05947802019731
              ],
              [
                6.373237705371817,
                46.05948545639536
              ],
              [
                6.373323926855352,
                46.059622514350565
              ],
              [
                6.373304898757551,
                46.05962769956082
              ],
              [
                6.373279467628329,
                46.059649221775416
              ],
              [
                6.373279467628329,
                46.059649221775416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1414582637917841,
          "ground": "gnd"
        },
        "84_LVBranch1754027": {
          "bus1": "84_LVBus1978440",
          "bus2": "84_LVBus1978441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373279467628329,
                46.059649221775416
              ],
              [
                6.373279467628329,
                46.059649221775416
              ],
              [
                6.373313071175423,
                46.05964777633072
              ],
              [
                6.373348745074802,
                46.05964019380838
              ],
              [
                6.373437707249708,
                46.05988115252799
              ],
              [
                6.373463918379985,
                46.059885620111636
              ],
              [
                6.373463918379985,
                46.059885620111636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03523323306965208,
          "ground": "gnd"
        },
        "84_LVBranch1675579": {
          "bus1": "84_LVBus1978441",
          "bus2": "84_LVBus1978442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373463918379985,
                46.059885620111636
              ],
              [
                6.373463918379985,
                46.059885620111636
              ],
              [
                6.37344432922152,
                46.05990073521902
              ],
              [
                6.373479428593415,
                46.06003208163727
              ],
              [
                6.373479428593415,
                46.06003208163727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017112777374794764,
          "ground": "gnd"
        },
        "84_LVBranch1384923": {
          "bus1": "84_LVBus1978442",
          "bus2": "84_LVBus1978443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373479428593415,
                46.06003208163727
              ],
              [
                6.373479428593415,
                46.06003208163727
              ],
              [
                6.373483668879273,
                46.060047974803744
              ],
              [
                6.373485807716196,
                46.060059943197565
              ],
              [
                6.373485807716196,
                46.060059943197565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031373495326629825,
          "ground": "gnd"
        },
        "84_LVBranch1872626": {
          "bus1": "84_LVBus1978443",
          "bus2": "84_LVBus1978444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373485807716196,
                46.060059943197565
              ],
              [
                6.373485807716196,
                46.060059943197565
              ],
              [
                6.373484873480019,
                46.06007621068257
              ],
              [
                6.373571936366271,
                46.060431650504114
              ],
              [
                6.373613930851306,
                46.060584515752694
              ],
              [
                6.373645485897122,
                46.06069939454789
              ],
              [
                6.373655194375229,
                46.060720641560074
              ],
              [
                6.37366835174638,
                46.06072865720532
              ],
              [
                6.373669991743845,
                46.06072966158026
              ],
              [
                6.373679422635329,
                46.06073540517255
              ],
              [
                6.373679422635329,
                46.06073540517255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07715737256209905,
          "ground": "gnd"
        },
        "84_LVBranch0999650": {
          "bus1": "84_LVBus1978444",
          "bus2": "84_LVBus1978445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373679422635329,
                46.06073540517255
              ],
              [
                6.373679422635329,
                46.06073540517255
              ],
              [
                6.373659420959153,
                46.06074703960867
              ],
              [
                6.373764275636297,
                46.06112345520861
              ],
              [
                6.373793484512355,
                46.061228282905205
              ],
              [
                6.373794740206502,
                46.061232670363424
              ],
              [
                6.373794742196746,
                46.06123269731901
              ],
              [
                6.373794742196746,
                46.06123269731901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05700511586874439,
          "ground": "gnd"
        },
        "84_LVBranch1016716": {
          "bus1": "84_LVBus1978445",
          "bus2": "84_LVBus1978446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373794742196746,
                46.06123269731901
              ],
              [
                6.373794742196746,
                46.06123269731901
              ],
              [
                6.37380181618379,
                46.06125804755294
              ],
              [
                6.373805019051323,
                46.06126952743001
              ],
              [
                6.374021918187687,
                46.061255793782024
              ],
              [
                6.374049356732146,
                46.06123674010302
              ],
              [
                6.374049356732146,
                46.06123674010302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02402156834517765,
          "ground": "gnd"
        },
        "84_LVBranch1224795": {
          "bus1": "84_LVBus1978443",
          "bus2": "84_LVBus1978447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373485807716196,
                46.060059943197565
              ],
              [
                6.373485807716196,
                46.060059943197565
              ],
              [
                6.373449634700508,
                46.060070759791586
              ],
              [
                6.373494125250116,
                46.06024219321326
              ],
              [
                6.373109247264003,
                46.060287493682345
              ],
              [
                6.373046358932216,
                46.060014070795674
              ],
              [
                6.373023555462872,
                46.06000317497374
              ],
              [
                6.373023555462872,
                46.06000317497374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08553319757793532,
          "ground": "gnd"
        },
        "84_LVBranch1433271": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371842345129026,
                46.059652132093206
              ],
              [
                6.371842345129026,
                46.059652132093206
              ],
              [
                6.371829736357356,
                46.05963698861432
              ],
              [
                6.371829381203815,
                46.059636559879586
              ],
              [
                6.371818929835561,
                46.059623996870144
              ],
              [
                6.371818929835561,
                46.059623996870144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003614263589578148,
          "ground": "gnd"
        },
        "84_LVBranch0762725": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371854561730574,
                46.05967458680648
              ],
              [
                6.371854561730574,
                46.05967458680648
              ],
              [
                6.371850281827479,
                46.05967796505648
              ],
              [
                6.37177336657999,
                46.05973868804603
              ],
              [
                6.37176100367201,
                46.0597484453775
              ],
              [
                6.371760354674702,
                46.05974824336463
              ],
              [
                6.371755800776328,
                46.05974685669195
              ],
              [
                6.371754437586005,
                46.05974644598887
              ],
              [
                6.371742602746687,
                46.05974284225119
              ],
              [
                6.371737797657334,
                46.059741383480805
              ],
              [
                6.371736659182999,
                46.05974103681238
              ],
              [
                6.371731879907041,
                46.05973957711857
              ],
              [
                6.371731879907041,
                46.05973957711857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013405410791558542,
          "ground": "gnd"
        },
        "84_LVBranch1860692": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371865351749793,
                46.059677885560205
              ],
              [
                6.371865351749793,
                46.059677885560205
              ],
              [
                6.371826421788576,
                46.05993349099749
              ],
              [
                6.37180564398366,
                46.05993285570696
              ],
              [
                6.371801493983219,
                46.05993273385496
              ],
              [
                6.371799185338261,
                46.05993266326675
              ],
              [
                6.371799185338261,
                46.05993266326675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030679987142130882,
          "ground": "gnd"
        },
        "84_LVBranch1731259": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.37186868066295,
                46.05967792866724
              ],
              [
                6.37186868066295,
                46.05967792866724
              ],
              [
                6.371869115455163,
                46.05968241756836
              ],
              [
                6.371829650707894,
                46.06025097533411
              ],
              [
                6.371829650707894,
                46.06025097533411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06377043538305072,
          "ground": "gnd"
        },
        "84_LVBranch0921659": {
          "bus1": "84_LVBus1978427",
          "bus2": "84_LVBus1978429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371829650707894,
                46.06025097533411
              ],
              [
                6.371829650707894,
                46.06025097533411
              ],
              [
                6.371849638488861,
                46.06030718776632
              ],
              [
                6.371849638488861,
                46.06030718776632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00643672992259491,
          "ground": "gnd"
        },
        "84_LVBranch1316706": {
          "bus1": "84_LVBus1978429",
          "bus2": "84_LVBus1978430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371849638488861,
                46.06030718776632
              ],
              [
                6.371849638488861,
                46.06030718776632
              ],
              [
                6.371624134470413,
                46.060313693648084
              ],
              [
                6.371595045846473,
                46.06032284188568
              ],
              [
                6.371595045846473,
                46.06032284188568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019934155804239972,
          "ground": "gnd"
        },
        "84_LVBranch1225853": {
          "bus1": "84_LVBus1978430",
          "bus2": "84_LVBus1978431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371595045846473,
                46.06032284188568
              ],
              [
                6.371595045846473,
                46.06032284188568
              ],
              [
                6.371626123614423,
                46.06034064921535
              ],
              [
                6.371628939295187,
                46.060361268994946
              ],
              [
                6.371369514777413,
                46.06037054591514
              ],
              [
                6.371365900110961,
                46.06036698152168
              ],
              [
                6.371363164867183,
                46.060364286571065
              ],
              [
                6.371356493573323,
                46.060357705389634
              ],
              [
                6.37135276703597,
                46.060354027880386
              ],
              [
                6.37135276703597,
                46.060354027880386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027764647937468554,
          "ground": "gnd"
        },
        "84_LVBranch0723953": {
          "bus1": "84_LVBus1978429",
          "bus2": "84_LVBus1978432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371849638488861,
                46.06030718776632
              ],
              [
                6.371849638488861,
                46.06030718776632
              ],
              [
                6.371843240116882,
                46.060396893001005
              ],
              [
                6.371874532011303,
                46.06039655769012
              ],
              [
                6.371873773858065,
                46.06036226088768
              ],
              [
                6.3718858397235225,
                46.06036501852709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016217493308229768,
          "ground": "gnd"
        },
        "84_LVBranch1402702": {
          "bus1": "84_LVBus1978432",
          "bus2": "84_LVBus2108717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3718858397235225,
                46.06036501852709
              ],
              [
                6.371898012261777,
                46.06036612372204
              ],
              [
                6.37191295950724,
                46.060416984947125
              ],
              [
                6.372083208611912,
                46.06040471604911
              ],
              [
                6.372104293414894,
                46.06040319619718
              ],
              [
                6.372116496469367,
                46.06040231831844
              ],
              [
                6.372492508471229,
                46.06037521209186
              ],
              [
                6.372544898747688,
                46.06037143728251
              ],
              [
                6.372657556945662,
                46.06036331752261
              ],
              [
                6.372706329707347,
                46.06035979816021
              ],
              [
                6.372708737214821,
                46.06039241437687
              ],
              [
                6.372708737214821,
                46.06039241437687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07111899225473134,
          "ground": "gnd"
        },
        "84_LVBranch1128048": {
          "bus1": "84_LVBus1978432",
          "bus2": "84_LVBus2108714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3718858397235225,
                46.06036501852709
              ],
              [
                6.371885733050725,
                46.06036667097155
              ],
              [
                6.371888600442082,
                46.06041674800891
              ],
              [
                6.371319720332886,
                46.06045439753905
              ],
              [
                6.371174007026732,
                46.06046404023128
              ],
              [
                6.371115450781462,
                46.060467908743895
              ],
              [
                6.370716602477158,
                46.060522096724945
              ],
              [
                6.370569125845963,
                46.060536783586215
              ],
              [
                6.370427969426085,
                46.060550838904376
              ],
              [
                6.370435954017038,
                46.06057767923008
              ],
              [
                6.370429394631742,
                46.060582027788236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12271849591597805,
          "ground": "gnd"
        },
        "84_LVBranch1692017": {
          "bus1": "84_LVBus2108714",
          "bus2": "84_LVBus2108715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370429394631742,
                46.060582027788236
              ],
              [
                6.370438494754277,
                46.06058457929912
              ],
              [
                6.370708313819947,
                46.060564455591994
              ],
              [
                6.370718234148506,
                46.06078662060413
              ],
              [
                6.370711770149053,
                46.06078968950883
              ],
              [
                6.370694815424272,
                46.060797728015714
              ],
              [
                6.370693690271836,
                46.06079826373155
              ],
              [
                6.370690414091364,
                46.06079981327605
              ],
              [
                6.370689476574746,
                46.06080026120334
              ],
              [
                6.370689476574746,
                46.06080026120334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048396517769997,
          "ground": "gnd"
        },
        "84_LVBranch1776743": {
          "bus1": "84_LVBus2108715",
          "bus2": "84_LVBus2108716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370689476574746,
                46.06080026120334
              ],
              [
                6.370689476574746,
                46.06080026120334
              ],
              [
                6.370720090284934,
                46.06081177914695
              ],
              [
                6.37072964809456,
                46.06104656957758
              ],
              [
                6.370714612505477,
                46.06104922422322
              ],
              [
                6.370710358936162,
                46.061049979893234
              ],
              [
                6.370704099539884,
                46.06105108655127
              ],
              [
                6.370704099539884,
                46.06105108655127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030840343735940936,
          "ground": "gnd"
        },
        "84_LVBranch1210505": {
          "bus1": "84_LVBus2108714",
          "bus2": "84_LVBus2224881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370429394631742,
                46.060582027788236
              ],
              [
                6.370413735123912,
                46.06058382483554
              ],
              [
                6.37041206868644,
                46.06057947906205
              ],
              [
                6.370389513532102,
                46.06052054743895
              ],
              [
                6.370255315112161,
                46.06053700240896
              ],
              [
                6.370142984389361,
                46.06055693670955
              ],
              [
                6.37011532959814,
                46.06056184416086
              ],
              [
                6.369946641387002,
                46.06059177474339
              ],
              [
                6.369647562495361,
                46.060671896607815
              ],
              [
                6.369629874211251,
                46.06065437593039
              ],
              [
                6.369629594205768,
                46.06065408864528
              ],
              [
                6.369607469903386,
                46.06063239324583
              ],
              [
                6.369611408841509,
                46.06062930204732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07264436921516348,
          "ground": "gnd"
        },
        "84_LVBranch0723966": {
          "bus1": "84_LVBus2224881",
          "bus2": "84_LVBus2224882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369611408841509,
                46.06062930204732
              ],
              [
                6.369615347779633,
                46.06062621084881
              ],
              [
                6.369626879108496,
                46.06062534824325
              ],
              [
                6.369628191622563,
                46.06062524727695
              ],
              [
                6.369707667888104,
                46.060619199380795
              ],
              [
                6.369718026740996,
                46.06059805462387
              ],
              [
                6.369718926733893,
                46.06059622067736
              ],
              [
                6.369718926733893,
                46.06059622067736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009884625186947956,
          "ground": "gnd"
        },
        "84_LVBranch1872612": {
          "bus1": "84_LVBus2224882",
          "bus2": "84_LVBus2224883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369718926733893,
                46.06059622067736
              ],
              [
                6.369718926733893,
                46.06059622067736
              ],
              [
                6.369733490351574,
                46.06061822233899
              ],
              [
                6.369746138723755,
                46.06068443600758
              ],
              [
                6.369992103620427,
                46.06075582313333
              ],
              [
                6.370000060590512,
                46.06089878004723
              ],
              [
                6.369974266676587,
                46.060908566818085
              ],
              [
                6.369968588856662,
                46.06091071569554
              ],
              [
                6.369968588856662,
                46.06091071569554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04941263848177443,
          "ground": "gnd"
        },
        "84_LVBranch1597428": {
          "bus1": "84_LVBus2224883",
          "bus2": "84_LVBus2224884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369968588856662,
                46.06091071569554
              ],
              [
                6.369968588856662,
                46.06091071569554
              ],
              [
                6.37000145244942,
                46.06091764896212
              ],
              [
                6.370015782863919,
                46.061252267406154
              ],
              [
                6.369992503890967,
                46.06126106338723
              ],
              [
                6.369986826035396,
                46.06126321226537
              ],
              [
                6.369986826035396,
                46.06126321226537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04241692140086175,
          "ground": "gnd"
        },
        "84_LVBranch0897042": {
          "bus1": "84_LVBus1978427",
          "bus2": "84_LVBus1978428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371829650707894,
                46.06025097533411
              ],
              [
                6.371829650707894,
                46.06025097533411
              ],
              [
                6.371749629394878,
                46.060253837078406
              ],
              [
                6.371743176062818,
                46.0602540678618
              ],
              [
                6.371743176062818,
                46.0602540678618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00670016004615499,
          "ground": "gnd"
        },
        "84_LVBranch1130951": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371848629756961,
                46.05966785309022
              ],
              [
                6.371848629756961,
                46.05966785309022
              ],
              [
                6.371730748090071,
                46.05968916775121
              ],
              [
                6.371717535570369,
                46.0596754872761
              ],
              [
                6.371715783675792,
                46.0596736670673
              ],
              [
                6.371713934142021,
                46.059671751252196
              ],
              [
                6.371713934142021,
                46.059671751252196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01175680515303943,
          "ground": "gnd"
        },
        "84_LVBranch0916972": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.371859154439036,
                46.05967667478147
              ],
              [
                6.371859154439036,
                46.05967667478147
              ],
              [
                6.371787731814163,
                46.05978254314587
              ],
              [
                6.371786740184911,
                46.05978401102439
              ],
              [
                6.371720415074957,
                46.05988232775455
              ],
              [
                6.371686725362877,
                46.05988173077876
              ],
              [
                6.371686725362877,
                46.05988173077876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027862055745813203,
          "ground": "gnd"
        },
        "84_LVBranch1872623": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.37186030174574,
                46.0596539943805
              ],
              [
                6.37186030174574,
                46.0596539943805
              ],
              [
                6.371853571783842,
                46.05963662266398
              ],
              [
                6.371824234968512,
                46.05956086194981
              ],
              [
                6.371498813571158,
                46.05954553591992
              ],
              [
                6.371493935282399,
                46.05945750423879
              ],
              [
                6.371177430110987,
                46.059437435096356
              ],
              [
                6.371174480385553,
                46.059442180152764
              ],
              [
                6.371174480385553,
                46.059442180152764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07091977982370926,
          "ground": "gnd"
        },
        "84_LVBranch1074020": {
          "bus1": "84_LVBus1978411",
          "bus2": "84_LVBus1978412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371174480385553,
                46.059442180152764
              ],
              [
                6.371174480385553,
                46.059442180152764
              ],
              [
                6.371168202052655,
                46.05944109835953
              ],
              [
                6.370779548872297,
                46.05937413106326
              ],
              [
                6.370466258279237,
                46.059349035177334
              ],
              [
                6.370193103743547,
                46.0593384223347
              ],
              [
                6.370174777187504,
                46.059319438104694
              ],
              [
                6.370174777187504,
                46.059319438104694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07959670050216666,
          "ground": "gnd"
        },
        "84_LVBranch1112226": {
          "bus1": "84_LVBus1978412",
          "bus2": "84_LVBus1978413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370174777187504,
                46.059319438104694
              ],
              [
                6.370174777187504,
                46.059319438104694
              ],
              [
                6.370170809491049,
                46.05941792098813
              ],
              [
                6.370300205704396,
                46.05941779963673
              ],
              [
                6.370304343025042,
                46.059433011887975
              ],
              [
                6.370305410381365,
                46.05943695566016
              ],
              [
                6.37030553585632,
                46.05943742864561
              ],
              [
                6.37030553585632,
                46.05943742864561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023184109379789274,
          "ground": "gnd"
        },
        "84_LVBranch1074029": {
          "bus1": "84_LVBus1978412",
          "bus2": "84_LVBus1978414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370174777187504,
                46.059319438104694
              ],
              [
                6.370174777187504,
                46.059319438104694
              ],
              [
                6.370152894869814,
                46.0593371570783
              ],
              [
                6.369907340663484,
                46.059341430539
              ],
              [
                6.369713572460173,
                46.05935427569308
              ],
              [
                6.369709872775817,
                46.05935271426561
              ],
              [
                6.369691229735173,
                46.059344876260525
              ],
              [
                6.369686109893275,
                46.05934213137734
              ],
              [
                6.369686109893275,
                46.05934213137734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03918614401378677,
          "ground": "gnd"
        },
        "84_LVBranch1539793": {
          "bus1": "84_LVBus1978414",
          "bus2": "84_LVBus1978415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369686109893275,
                46.05934213137734
              ],
              [
                6.369686109893275,
                46.05934213137734
              ],
              [
                6.369667398806026,
                46.05936021436776
              ],
              [
                6.368958431813559,
                46.059525218201394
              ],
              [
                6.368938916290783,
                46.05950695194253
              ],
              [
                6.368934980144566,
                46.05951130876713
              ],
              [
                6.368933991048722,
                46.05950403791173
              ],
              [
                6.368933991048722,
                46.05950403791173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06423606836771709,
          "ground": "gnd"
        },
        "84_LVBranch1316718": {
          "bus1": "84_LVBus1978415",
          "bus2": "84_LVBus1978416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368933991048722,
                46.05950403791173
              ],
              [
                6.368933991048722,
                46.05950403791173
              ],
              [
                6.368929904514794,
                46.059531273661655
              ],
              [
                6.368760046500618,
                46.05956373082937
              ],
              [
                6.368779943431334,
                46.05964841497504
              ],
              [
                6.368781187771194,
                46.05965282990328
              ],
              [
                6.368781187771194,
                46.05965282990328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026711590264270717,
          "ground": "gnd"
        },
        "84_LVBranch1112214": {
          "bus1": "84_LVBus1978416",
          "bus2": "84_LVBus1978417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368781187771194,
                46.05965282990328
              ],
              [
                6.368781187771194,
                46.05965282990328
              ],
              [
                6.368811764517627,
                46.05963244919436
              ],
              [
                6.368821952252345,
                46.05963004010608
              ],
              [
                6.369040878959242,
                46.05957825289903
              ],
              [
                6.369291499788802,
                46.05951896320637
              ],
              [
                6.369310545636985,
                46.059531210243286
              ],
              [
                6.369310545636985,
                46.059531210243286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044488566124102624,
          "ground": "gnd"
        },
        "84_LVBranch0762714": {
          "bus1": "84_LVBus1978416",
          "bus2": "84_LVBus1978418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368781187771194,
                46.05965282990328
              ],
              [
                6.368781187771194,
                46.05965282990328
              ],
              [
                6.368752527339263,
                46.059641638066466
              ],
              [
                6.36852978143378,
                46.059657606730525
              ],
              [
                6.368529387303356,
                46.0597029805211
              ],
              [
                6.36852778363688,
                46.059884458636276
              ],
              [
                6.368498012711946,
                46.05988523416967
              ],
              [
                6.36849889247762,
                46.059891549488036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04739095605670201,
          "ground": "gnd"
        },
        "84_LVBranch0737400": {
          "bus1": "84_LVBus1978418",
          "bus2": "84_LVBus2160986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36849889247762,
                46.059891549488036
              ],
              [
                6.368499772243294,
                46.0598978648064
              ],
              [
                6.368521069548141,
                46.05989817583779
              ],
              [
                6.368525616330875,
                46.05989823858718
              ],
              [
                6.368528388945526,
                46.05989828365388
              ],
              [
                6.368537031027188,
                46.05998740598662
              ],
              [
                6.368551554117801,
                46.06013715513413
              ],
              [
                6.368551621836575,
                46.06018036830946
              ],
              [
                6.368551630142142,
                46.060189782291864
              ],
              [
                6.368551637852043,
                46.06019111533049
              ],
              [
                6.368507525584334,
                46.06019413303074
              ],
              [
                6.368511120570086,
                46.06019977325615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0382540702844846,
          "ground": "gnd"
        },
        "84_LVBranch1793482": {
          "bus1": "84_LVBus2160986",
          "bus2": "84_LVBus2160988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368511120570086,
                46.06019977325615
              ],
              [
                6.368510153557703,
                46.06020730920417
              ],
              [
                6.368538717443198,
                46.06020736057874
              ],
              [
                6.368548695657792,
                46.06020737338656
              ],
              [
                6.368549438774131,
                46.060213941332286
              ],
              [
                6.368550498139402,
                46.06022321865891
              ],
              [
                6.368552070133894,
                46.06023699111618
              ],
              [
                6.368568670683088,
                46.06038262104582
              ],
              [
                6.368577234767341,
                46.06045787249547
              ],
              [
                6.36855908725625,
                46.06045886330703
              ],
              [
                6.368559271386159,
                46.06046504582781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032321951083237765,
          "ground": "gnd"
        },
        "84_LVBranch1390611": {
          "bus1": "84_LVBus2160988",
          "bus2": "84_LVBus2160989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368559271386159,
                46.06046504582781
              ],
              [
                6.368559455516069,
                46.0604712283486
              ],
              [
                6.368576052657065,
                46.06047150012726
              ],
              [
                6.368582384261207,
                46.0605517502006
              ],
              [
                6.368588826530681,
                46.06063350080307
              ],
              [
                6.368552970274855,
                46.060636169436464
              ],
              [
                6.368542712602244,
                46.060637544969936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022108831004096,
          "ground": "gnd"
        },
        "84_LVBranch1277220": {
          "bus1": "84_LVBus2160989",
          "bus2": "84_LVBus2193340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368542712602244,
                46.060637544969936
              ],
              [
                6.368532454929633,
                46.0606389205034
              ],
              [
                6.36853330696543,
                46.06065047547674
              ],
              [
                6.368533940360865,
                46.06065906533251
              ],
              [
                6.367403271033513,
                46.060756578152855
              ],
              [
                6.36740314571046,
                46.06077734808005
              ],
              [
                6.367393120838928,
                46.0607762647773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09270912090809737,
          "ground": "gnd"
        },
        "84_LVBranch1502692": {
          "bus1": "84_LVBus2193340",
          "bus2": "84_LVBus2193341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367393120838928,
                46.0607762647773
              ],
              [
                6.367383095967397,
                46.06077518147455
              ],
              [
                6.367381311595217,
                46.060757822058726
              ],
              [
                6.367380191442634,
                46.06074701539182
              ],
              [
                6.366946374099104,
                46.0607863041199
              ],
              [
                6.366833339094107,
                46.06080671065772
              ],
              [
                6.366833338093024,
                46.06082987249399
              ],
              [
                6.366833335369058,
                46.06085143081332
              ],
              [
                6.3668232973239025,
                46.060851924482364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0509963313313552,
          "ground": "gnd"
        },
        "84_LVBranch0961684": {
          "bus1": "84_LVBus2193341",
          "bus2": "84_LVBus2193342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3668232973239025,
                46.060851924482364
              ],
              [
                6.366813259278747,
                46.060852418151406
              ],
              [
                6.366818322252732,
                46.0608173459671
              ],
              [
                6.366815988761802,
                46.06080956457204
              ],
              [
                6.366815458845162,
                46.06080781776127
              ],
              [
                6.366812697383526,
                46.060798619242235
              ],
              [
                6.366792568833596,
                46.06077923039155
              ],
              [
                6.366689375330369,
                46.0607391510798
              ],
              [
                6.366554470756196,
                46.06069547460428
              ],
              [
                6.366533633850074,
                46.06067788575868
              ],
              [
                6.366505015793029,
                46.06062389972032
              ],
              [
                6.366495518445484,
                46.06059880688948
              ],
              [
                6.366507749027906,
                46.0605688029752
              ],
              [
                6.366566838896962,
                46.06049579277895
              ],
              [
                6.366576268680496,
                46.06048414985983
              ],
              [
                6.366584403255367,
                46.06047530090358
              ],
              [
                6.366586458958766,
                46.060472290591775
              ],
              [
                6.366586458958766,
                46.060472290591775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05697955911745692,
          "ground": "gnd"
        },
        "84_LVBranch1336172": {
          "bus1": "84_LVBus2160986",
          "bus2": "84_LVBus2160987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368511120570086,
                46.06019977325615
              ],
              [
                6.36851568256822,
                46.06019787753353
              ],
              [
                6.368546240995113,
                46.06019742520846
              ],
              [
                6.368557073354574,
                46.060197263351874
              ],
              [
                6.368564642552458,
                46.06023182120563
              ],
              [
                6.368709513964954,
                46.06022884249592
              ],
              [
                6.368708424016616,
                46.06024407041787
              ],
              [
                6.368708424016616,
                46.06024407041787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019998748399062696,
          "ground": "gnd"
        },
        "84_LVBranch0916980": {
          "bus1": "84_LVBus1978414",
          "bus2": "84_LVBus1978419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369686109893275,
                46.05934213137734
              ],
              [
                6.369686109893275,
                46.05934213137734
              ],
              [
                6.369704522537019,
                46.05944720152653
              ],
              [
                6.369747180233022,
                46.059446577635626
              ],
              [
                6.369771225823451,
                46.059457483736864
              ],
              [
                6.369772792215744,
                46.05945819350174
              ],
              [
                6.369776634891371,
                46.059459939002934
              ],
              [
                6.369776634891371,
                46.059459939002934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01778736923607535,
          "ground": "gnd"
        },
        "84_LVBranch0868854": {
          "bus1": "84_LVBus1978419",
          "bus2": "84_LVBus1978420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369776634891371,
                46.059459939002934
              ],
              [
                6.369776634891371,
                46.059459939002934
              ],
              [
                6.369747678957761,
                46.059470883804444
              ],
              [
                6.369657466014467,
                46.05947591018146
              ],
              [
                6.369663342612556,
                46.05967840008047
              ],
              [
                6.369677264002643,
                46.05969046987324
              ],
              [
                6.369679019110912,
                46.05969198369401
              ],
              [
                6.369681314024499,
                46.0596939737087
              ],
              [
                6.369681314024499,
                46.0596939737087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034284892230914486,
          "ground": "gnd"
        },
        "84_LVBranch0995883": {
          "bus1": "84_LVBus1978420",
          "bus2": "84_LVBus1978421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369681314024499,
                46.0596939737087
              ],
              [
                6.369681314024499,
                46.0596939737087
              ],
              [
                6.369719067539399,
                46.0596110667869
              ],
              [
                6.369724267140274,
                46.05959962883024
              ],
              [
                6.369724512645586,
                46.05959909753939
              ],
              [
                6.369728164109926,
                46.05959105721691
              ],
              [
                6.36972817569099,
                46.059591038785214
              ],
              [
                6.369734901585058,
                46.05957625802757
              ],
              [
                6.369753357911494,
                46.0595755983135
              ],
              [
                6.369753357911494,
                46.0595755983135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015155775923887805,
          "ground": "gnd"
        },
        "84_LVBranch1294881": {
          "bus1": "84_MVLV074829_LV",
          "bus2": "84_LVBus1978394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371867389193225,
                46.0596644615023
              ],
              [
                6.37187091365367,
                46.05965435359256
              ],
              [
                6.37187091365367,
                46.05965435359256
              ],
              [
                6.371912843326164,
                46.05956460283327
              ],
              [
                6.37191103336112,
                46.05956410000381
              ],
              [
                6.372003049094114,
                46.0595680703032
              ],
              [
                6.372020712451637,
                46.059589104988035
              ],
              [
                6.372020712451637,
                46.059589104988035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02048327240615787,
          "ground": "gnd"
        },
        "84_LVBranch1776754": {
          "bus1": "84_LVBus1978394",
          "bus2": "84_LVBus1978407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372020712451637,
                46.059589104988035
              ],
              [
                6.372020712451637,
                46.059589104988035
              ],
              [
                6.372009630688237,
                46.05942193573992
              ],
              [
                6.37200933785774,
                46.05941744176173
              ],
              [
                6.37200933785774,
                46.05941744176173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01910108328208533,
          "ground": "gnd"
        },
        "84_LVBranch1612801": {
          "bus1": "84_LVBus1978407",
          "bus2": "84_LVBus1978408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37200933785774,
                46.05941744176173
              ],
              [
                6.37200933785774,
                46.05941744176173
              ],
              [
                6.371991370662026,
                46.05943700304905
              ],
              [
                6.371925547659193,
                46.059439357167896
              ],
              [
                6.371874175414744,
                46.05911146864608
              ],
              [
                6.371850015604781,
                46.059099720230186
              ],
              [
                6.371850015604781,
                46.059099720230186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04662310767393657,
          "ground": "gnd"
        },
        "84_LVBranch1225898": {
          "bus1": "84_LVBus1978407",
          "bus2": "84_LVBus1978409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37200933785774,
                46.05941744176173
              ],
              [
                6.37200933785774,
                46.05941744176173
              ],
              [
                6.372027508778844,
                46.059435710575265
              ],
              [
                6.372067518834758,
                46.05943427960872
              ],
              [
                6.372077742123755,
                46.05941499527282
              ],
              [
                6.372077742123755,
                46.05941499527282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007854808645247034,
          "ground": "gnd"
        },
        "84_LVBranch1554347": {
          "bus1": "84_LVBus1978394",
          "bus2": "84_LVBus1978395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372020712451637,
                46.059589104988035
              ],
              [
                6.372020712451637,
                46.059589104988035
              ],
              [
                6.372037378560328,
                46.0595655902781
              ],
              [
                6.372455341747979,
                46.05953362322985
              ],
              [
                6.37247532639516,
                46.05955647569966
              ],
              [
                6.37247532639516,
                46.05955647569966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03842502670423219,
          "ground": "gnd"
        },
        "84_LVBranch1214985": {
          "bus1": "84_LVBus1978395",
          "bus2": "84_LVBus1978396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37247532639516,
                46.05955647569966
              ],
              [
                6.37247532639516,
                46.05955647569966
              ],
              [
                6.372484594177524,
                46.059539675921584
              ],
              [
                6.372489023603333,
                46.05953166171979
              ],
              [
                6.3728984191188,
                46.05948548611596
              ],
              [
                6.372916590357287,
                46.059503754788096
              ],
              [
                6.372916590357287,
                46.059503754788096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03751688254880801,
          "ground": "gnd"
        },
        "84_LVBranch1692026": {
          "bus1": "84_LVBus1978396",
          "bus2": "84_LVBus1978397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372916590357287,
                46.059503754788096
              ],
              [
                6.372916590357287,
                46.059503754788096
              ],
              [
                6.372910662345434,
                46.059476039233665
              ],
              [
                6.372974730422355,
                46.059467441083974
              ],
              [
                6.372953267971521,
                46.059351993944425
              ],
              [
                6.372968918812363,
                46.05933611891654
              ],
              [
                6.372886427178755,
                46.058972407334146
              ],
              [
                6.372895345542978,
                46.0589682324848
              ],
              [
                6.372911443996861,
                46.05896070171571
              ],
              [
                6.372911443996861,
                46.05896070171571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06650365332204873,
          "ground": "gnd"
        },
        "84_LVBranch1384853": {
          "bus1": "84_LVBus1978396",
          "bus2": "84_LVBus1978398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372916590357287,
                46.059503754788096
              ],
              [
                6.372916590357287,
                46.059503754788096
              ],
              [
                6.372918867884868,
                46.05949954723436
              ],
              [
                6.37292456369202,
                46.05948905530533
              ],
              [
                6.37307735479909,
                46.059472778725116
              ],
              [
                6.373150722687878,
                46.05946745134369
              ],
              [
                6.373207317716437,
                46.05949785872262
              ],
              [
                6.373199274708752,
                46.059523533573824
              ],
              [
                6.37319789076145,
                46.05952792537977
              ],
              [
                6.37319789076145,
                46.05952792537977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028367731344690558,
          "ground": "gnd"
        },
        "84_LVBranch0897047": {
          "bus1": "84_LVBus1978398",
          "bus2": "84_LVBus1978399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37319789076145,
                46.05952792537977
              ],
              [
                6.37319789076145,
                46.05952792537977
              ],
              [
                6.373243441720829,
                46.059530556984946
              ],
              [
                6.373388049287641,
                46.059456014831476
              ],
              [
                6.373373677847732,
                46.059401574638336
              ],
              [
                6.373403168783883,
                46.05939455563837
              ],
              [
                6.373405483264539,
                46.05939400436917
              ],
              [
                6.373409285246479,
                46.05939309357811
              ],
              [
                6.373409285246479,
                46.05939309357811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026524878109215447,
          "ground": "gnd"
        },
        "84_LVBranch0891119": {
          "bus1": "84_LVBus1978398",
          "bus2": "84_LVBus1978400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37319789076145,
                46.05952792537977
              ],
              [
                6.37319789076145,
                46.05952792537977
              ],
              [
                6.373207515453983,
                46.05952192345717
              ],
              [
                6.373212129918644,
                46.059519046690625
              ],
              [
                6.373235064906615,
                46.05950473083045
              ],
              [
                6.373326924586896,
                46.05945189543947
              ],
              [
                6.37335974042241,
                46.05937054208653
              ],
              [
                6.373604560757481,
                46.05919997382592
              ],
              [
                6.373613274603422,
                46.059193905355926
              ],
              [
                6.373643429658313,
                46.05919728583831
              ],
              [
                6.373649810541453,
                46.05919800346904
              ],
              [
                6.373649810541453,
                46.05919800346904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05309471265014972,
          "ground": "gnd"
        },
        "84_LVBranch1754015": {
          "bus1": "84_LVBus1978400",
          "bus2": "84_LVBus1978401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373649810541453,
                46.05919800346904
              ],
              [
                6.373649810541453,
                46.05919800346904
              ],
              [
                6.373607279938544,
                46.059165291319026
              ],
              [
                6.373869617627455,
                46.05900275322244
              ],
              [
                6.373868216772416,
                46.05894048868487
              ],
              [
                6.373867916990245,
                46.05892713919131
              ],
              [
                6.373852306019078,
                46.058912526765596
              ],
              [
                6.373848510598983,
                46.058908968916775
              ],
              [
                6.373848454993299,
                46.05890891685297
              ],
              [
                6.373848454993299,
                46.05890891685297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043009034414594235,
          "ground": "gnd"
        },
        "84_LVBranch1086407": {
          "bus1": "84_LVBus1978400",
          "bus2": "84_LVBus1978402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373649810541453,
                46.05919800346904
              ],
              [
                6.373649810541453,
                46.05919800346904
              ],
              [
                6.373650333334931,
                46.05919351634274
              ],
              [
                6.373652983005888,
                46.05917086321972
              ],
              [
                6.373972566884214,
                46.05897744808102
              ],
              [
                6.374056886307929,
                46.05896271928917
              ],
              [
                6.374150306467405,
                46.058948565662014
              ],
              [
                6.374276330386995,
                46.058972884459735
              ],
              [
                6.374436381707848,
                46.05903742642232
              ],
              [
                6.374471023454105,
                46.05899834924514
              ],
              [
                6.374501534235365,
                46.0589909511076
              ],
              [
                6.374501534235365,
                46.0589909511076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08195623453939252,
          "ground": "gnd"
        },
        "84_LVBranch1480810": {
          "bus1": "84_LVBus1978402",
          "bus2": "84_LVBus1978403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374501534235365,
                46.0589909511076
              ],
              [
                6.374501534235365,
                46.0589909511076
              ],
              [
                6.374443136631845,
                46.059058806090256
              ],
              [
                6.374283284280622,
                46.05899695968929
              ],
              [
                6.374192041084765,
                46.05897049539741
              ],
              [
                6.374187053687771,
                46.05902562826147
              ],
              [
                6.37419906494954,
                46.05904441446365
              ],
              [
                6.374201685020514,
                46.0590485278697
              ],
              [
                6.374201685020514,
                46.0590485278697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03951858915006543,
          "ground": "gnd"
        },
        "84_LVBranch0603630": {
          "bus1": "84_LVBus1978402",
          "bus2": "84_LVBus1978404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374501534235365,
                46.0589909511076
              ],
              [
                6.374501534235365,
                46.0589909511076
              ],
              [
                6.374502342857305,
                46.05899541761971
              ],
              [
                6.374505906959606,
                46.05901511870053
              ],
              [
                6.374893732382059,
                46.05919016488985
              ],
              [
                6.374968282945749,
                46.05922381161766
              ],
              [
                6.374978499477953,
                46.059228454914745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045348170559684924,
          "ground": "gnd"
        },
        "84_LVBranch1064337": {
          "bus1": "84_LVBus1978404",
          "bus2": "84_LVBus1978405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374978499477953,
                46.059228454914745
              ],
              [
                6.374968282945749,
                46.05922381161766
              ],
              [
                6.374914918736783,
                46.059283946239475
              ],
              [
                6.374914918736783,
                46.059283946239475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007856774772798966,
          "ground": "gnd"
        },
        "84_LVBranch1615770": {
          "bus1": "84_LVBus1978405",
          "bus2": "84_LVBus1978406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374914918736783,
                46.059283946239475
              ],
              [
                6.374914918736783,
                46.059283946239475
              ],
              [
                6.374870196830857,
                46.05928272706909
              ],
              [
                6.374870196830857,
                46.05928272706909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034632569774783782,
          "ground": "gnd"
        },
        "84_LVBranch0855162": {
          "bus1": "84_LVBus1978404",
          "bus2": "84_LVBus2228807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374978499477953,
                46.059228454914745
              ],
              [
                6.374988716010157,
                46.059233098211834
              ],
              [
                6.374937337941564,
                46.05929244104431
              ],
              [
                6.374937337941564,
                46.05929244104431
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007701588965239626,
          "ground": "gnd"
        },
        "84_LVBranch1828465": {
          "bus1": "84_LVBus2228807",
          "bus2": "84_LVBus2228808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374937337941564,
                46.05929244104431
              ],
              [
                6.374937337941564,
                46.05929244104431
              ],
              [
                6.374872929230585,
                46.0593100884682
              ],
              [
                6.374872929230585,
                46.0593100884682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0053560936183927365,
          "ground": "gnd"
        },
        "84_LVBranch0708365": {
          "bus1": "84_LVBus1978404",
          "bus2": "84_LVBus2228805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374978499477953,
                46.059228454914745
              ],
              [
                6.374988716010157,
                46.059233098211834
              ],
              [
                6.374997051327609,
                46.05923679983996
              ],
              [
                6.375344062821824,
                46.059393413686614
              ],
              [
                6.375571786672788,
                46.05949619811414
              ],
              [
                6.375824504456982,
                46.05961025843399
              ],
              [
                6.375864539257679,
                46.05962755479907
              ],
              [
                6.375885606663782,
                46.059636665382875
              ],
              [
                6.376182332914463,
                46.059762933149614
              ],
              [
                6.376179652208183,
                46.059768686731665
              ],
              [
                6.376139939737379,
                46.05985402668075
              ],
              [
                6.376141915767149,
                46.05985555051708
              ],
              [
                6.37614198428249,
                46.05985560211778
              ],
              [
                6.376144275748478,
                46.05985736691116
              ],
              [
                6.376144275748478,
                46.05985736691116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12069176771891617,
          "ground": "gnd"
        },
        "84_LVBranch0672477": {
          "bus1": "84_LVBus2228805",
          "bus2": "84_LVBus2228806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376144275748478,
                46.05985736691116
              ],
              [
                6.376144275748478,
                46.05985736691116
              ],
              [
                6.376283203809734,
                46.05992266268943
              ],
              [
                6.376637624985493,
                46.06008925076553
              ],
              [
                6.376637624985493,
                46.06008925076553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04606153705778139,
          "ground": "gnd"
        },
        "84_LVBranch1798282": {
          "bus1": "84_MVLV082083_LV",
          "bus2": "84_LVBus1978509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369782674196997,
                46.058492312775705
              ],
              [
                6.3697636735317,
                46.058489622643414
              ],
              [
                6.3697636735317,
                46.058489622643414
              ],
              [
                6.369655826628504,
                46.058474324750016
              ],
              [
                6.369466722948778,
                46.058366671194435
              ],
              [
                6.369416331913842,
                46.05810451199546
              ],
              [
                6.36955400106336,
                46.05785043249091
              ],
              [
                6.369557691599433,
                46.057843624991676
              ],
              [
                6.369558616039521,
                46.05784177215341
              ],
              [
                6.369558616039521,
                46.05784177215341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08802978218171918,
          "ground": "gnd"
        },
        "84_LVBranch1653222": {
          "bus1": "84_LVBus1978509",
          "bus2": "84_LVBus1978510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369558616039521,
                46.05784177215341
              ],
              [
                6.369558616039521,
                46.05784177215341
              ],
              [
                6.369434419586331,
                46.05777373491742
              ],
              [
                6.369449095872807,
                46.05775920152363
              ],
              [
                6.369449095872807,
                46.05775920152363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014203991903999957,
          "ground": "gnd"
        },
        "84_LVBranch1170554": {
          "bus1": "84_LVBus1978510",
          "bus2": "84_LVBus1978511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369449095872807,
                46.05775920152363
              ],
              [
                6.369449095872807,
                46.05775920152363
              ],
              [
                6.369450818794885,
                46.057782563040476
              ],
              [
                6.369297838645795,
                46.057866408242795
              ],
              [
                6.36926931447447,
                46.05784477040574
              ],
              [
                6.369268697916851,
                46.05784430596292
              ],
              [
                6.369264942308391,
                46.05784145825415
              ],
              [
                6.369264942308391,
                46.05784145825415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02143084170210743,
          "ground": "gnd"
        },
        "84_LVBranch1255335": {
          "bus1": "84_MVLV082083_LV",
          "bus2": "84_LVBus1978507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369782674196997,
                46.058492312775705
              ],
              [
                6.369773270267741,
                46.05850411723896
              ],
              [
                6.369773270267741,
                46.05850411723896
              ],
              [
                6.369768509403382,
                46.058510098151196
              ],
              [
                6.369767005502324,
                46.058511989722014
              ],
              [
                6.369725827023174,
                46.05856371323383
              ],
              [
                6.369652637206064,
                46.058694255579155
              ],
              [
                6.369692703374629,
                46.05892062213584
              ],
              [
                6.369703661150018,
                46.058982517896546
              ],
              [
                6.369659553157767,
                46.05899189620986
              ],
              [
                6.369653373748561,
                46.05899320716355
              ],
              [
                6.369652698325328,
                46.058993348421524
              ],
              [
                6.369652698325328,
                46.058993348421524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05955638795675913,
          "ground": "gnd"
        },
        "84_LVBranch1753366": {
          "bus1": "84_MVLV082083_LV",
          "bus2": "84_LVBus1978505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369782674196997,
                46.058492312775705
              ],
              [
                6.369767713955788,
                46.05850089247584
              ],
              [
                6.369767713955788,
                46.05850089247584
              ],
              [
                6.369682109675178,
                46.05854996080344
              ],
              [
                6.369564978509716,
                46.05875144217075
              ],
              [
                6.369575474111941,
                46.0588060212228
              ],
              [
                6.369542161625203,
                46.058815617218976
              ],
              [
                6.369536193405508,
                46.05881733502698
              ],
              [
                6.369536193405508,
                46.05881733502698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04215055983021296,
          "ground": "gnd"
        },
        "84_LVBranch1333320": {
          "bus1": "84_MVLV082083_LV",
          "bus2": "84_LVBus1978501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369782674196997,
                46.058492312775705
              ],
              [
                6.369766930346806,
                46.058497812420406
              ],
              [
                6.369766930346806,
                46.058497812420406
              ],
              [
                6.369646137062655,
                46.05851067961761
              ],
              [
                6.369429696644316,
                46.05838328269816
              ],
              [
                6.369374174872227,
                46.05810418999397
              ],
              [
                6.369438019282599,
                46.05797870251737
              ],
              [
                6.369438595326053,
                46.05797756482612
              ],
              [
                6.369438595326053,
                46.05797756482612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07763777963542845,
          "ground": "gnd"
        },
        "84_LVBranch0974617": {
          "bus1": "84_LVBus1978501",
          "bus2": "84_LVBus1978502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369438595326053,
                46.05797756482612
              ],
              [
                6.369438595326053,
                46.05797756482612
              ],
              [
                6.369233053175377,
                46.057945272260476
              ],
              [
                6.369201185388768,
                46.05795181658099
              ],
              [
                6.369201185388768,
                46.05795181658099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01887637868347603,
          "ground": "gnd"
        },
        "84_LVBranch0731534": {
          "bus1": "84_LVBus1978502",
          "bus2": "84_LVBus1978503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369201185388768,
                46.05795181658099
              ],
              [
                6.369201185388768,
                46.05795181658099
              ],
              [
                6.36922817128552,
                46.05796786084654
              ],
              [
                6.369193978905565,
                46.05809291001449
              ],
              [
                6.369159845512133,
                46.058091895761756
              ],
              [
                6.369159160159398,
                46.05809190223885
              ],
              [
                6.369153378507586,
                46.05809193770908
              ],
              [
                6.369153378507586,
                46.05809193770908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020039392131671236,
          "ground": "gnd"
        },
        "84_254770": {
          "bus1": "84_MVLV156848",
          "bus2": "84_MVLV016056",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367040439366837,
                46.05807156284897
              ],
              [
                6.367021061858021,
                46.05807183162799
              ],
              [
                6.366978376072364,
                46.058072410490205
              ],
              [
                6.366949469294748,
                46.05769777327958
              ],
              [
                6.366937191548478,
                46.057689202986595
              ],
              [
                6.36692157177458,
                46.05768795916701
              ],
              [
                6.366896156914664,
                46.057694272327005
              ],
              [
                6.36686991500664,
                46.05770692123063
              ],
              [
                6.366807106262852,
                46.05773258782372
              ],
              [
                6.365913848431922,
                46.058201421087986
              ],
              [
                6.36590183563146,
                46.05832815431525
              ],
              [
                6.365900563549665,
                46.05834162294606
              ],
              [
                6.365922930456484,
                46.05843074163471
              ],
              [
                6.365900091043873,
                46.05855121295564
              ],
              [
                6.365947078184087,
                46.058557724033015
              ],
              [
                6.365973652645605,
                46.058570126145625
              ],
              [
                6.366017355810656,
                46.058857470611464
              ],
              [
                6.365955301910026,
                46.05885968666501
              ],
              [
                6.365918492614697,
                46.058850109459854
              ],
              [
                6.365893240256633,
                46.05884353389305
              ],
              [
                6.365893550229133,
                46.058839135508244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2332424995005429,
          "ground": "gnd"
        },
        "84_LVBranch1023536": {
          "bus1": "84_MVLV156848_LV",
          "bus2": "84_LVBus1978690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367064480701755,
                46.05805819973924
              ],
              [
                6.367064480701755,
                46.05805819973924
              ],
              [
                6.367091979528221,
                46.05798096635865
              ],
              [
                6.367052060796508,
                46.05776996321708
              ],
              [
                6.367043221896313,
                46.0577232526668
              ],
              [
                6.367057252231631,
                46.057702931963874
              ],
              [
                6.367057252231631,
                46.057702931963874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04024347802267652,
          "ground": "gnd"
        },
        "84_LVBranch1231008": {
          "bus1": "84_LVBus1978690",
          "bus2": "84_LVBus1978691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367057252231631,
                46.057702931963874
              ],
              [
                6.367057252231631,
                46.057702931963874
              ],
              [
                6.367072839722288,
                46.05772129376866
              ],
              [
                6.367083164609972,
                46.05772092493995
              ],
              [
                6.367066431546321,
                46.057265673937636
              ],
              [
                6.366957966766101,
                46.056794781201084
              ],
              [
                6.366936857996897,
                46.05675031073089
              ],
              [
                6.366936521088262,
                46.05674960205649
              ],
              [
                6.366979672617926,
                46.05673815084543
              ],
              [
                6.366995010543854,
                46.05672556709351
              ],
              [
                6.366999196200678,
                46.056722138344306
              ],
              [
                6.366999196200678,
                46.056722138344306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11799626186705695,
          "ground": "gnd"
        },
        "84_LVBranch1006497": {
          "bus1": "84_LVBus1978691",
          "bus2": "84_LVBus1978692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366999196200678,
                46.056722138344306
              ],
              [
                6.366999196200678,
                46.056722138344306
              ],
              [
                6.366968982888976,
                46.05671601053625
              ],
              [
                6.366923117751323,
                46.056725756904996
              ],
              [
                6.366793321153475,
                46.05642486668883
              ],
              [
                6.366721799943047,
                46.056259081791325
              ],
              [
                6.366684240770641,
                46.056258621633525
              ],
              [
                6.366684240770641,
                46.056258621633525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06321405185143951,
          "ground": "gnd"
        },
        "84_LVBranch1212668": {
          "bus1": "84_MVLV156848_LV",
          "bus2": "84_LVBus1978686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367062420914932,
                46.05808467831296
              ],
              [
                6.367062420914932,
                46.05808467831296
              ],
              [
                6.367080671082016,
                46.058178664548386
              ],
              [
                6.366937148718817,
                46.05821532239714
              ],
              [
                6.366905046405891,
                46.05816601944968
              ],
              [
                6.366882805505564,
                46.058155003276575
              ],
              [
                6.366872813219913,
                46.05815005397999
              ],
              [
                6.366872813219913,
                46.05815005397999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031449770542838734,
          "ground": "gnd"
        },
        "84_LVBranch0731502": {
          "bus1": "84_LVBus1978686",
          "bus2": "84_LVBus1978687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366872813219913,
                46.05815005397999
              ],
              [
                6.366872813219913,
                46.05815005397999
              ],
              [
                6.366870861870046,
                46.05817624939818
              ],
              [
                6.366900449137646,
                46.05822654307943
              ],
              [
                6.366722510839227,
                46.058287853040966
              ],
              [
                6.36674783457297,
                46.05847343204824
              ],
              [
                6.366675890462061,
                46.05848050621589
              ],
              [
                6.366659563756422,
                46.058491620739176
              ],
              [
                6.366654943089435,
                46.058494767714755
              ],
              [
                6.366654943089435,
                46.058494767714755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05292994751734993,
          "ground": "gnd"
        },
        "84_LVBranch1416473": {
          "bus1": "84_LVBus1978687",
          "bus2": "84_LVBus1978688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366654943089435,
                46.058494767714755
              ],
              [
                6.366654943089435,
                46.058494767714755
              ],
              [
                6.366680193489565,
                46.05850377557213
              ],
              [
                6.366750979447051,
                46.058498544544165
              ],
              [
                6.366797418552802,
                46.05872481012419
              ],
              [
                6.366785278209317,
                46.05873864895949
              ],
              [
                6.366784668991139,
                46.05873933737626
              ],
              [
                6.366781898554432,
                46.058742481330334
              ],
              [
                6.366781898554432,
                46.058742481330334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035411483464875215,
          "ground": "gnd"
        },
        "84_LVBranch0753104": {
          "bus1": "84_MVLV156848_LV",
          "bus2": "84_LVBus1978684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367062862079483,
                46.058078374363305
              ],
              [
                6.367062862079483,
                46.058078374363305
              ],
              [
                6.367111094738963,
                46.05810933556791
              ],
              [
                6.367407063373189,
                46.059719458456854
              ],
              [
                6.367203735545647,
                46.05973482988597
              ],
              [
                6.367284186330487,
                46.06004730252004
              ],
              [
                6.367285327968553,
                46.06005173013801
              ],
              [
                6.367285327968553,
                46.06005173013801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23711694862779883,
          "ground": "gnd"
        },
        "84_LVBranch1333278": {
          "bus1": "84_MVLV156848_LV",
          "bus2": "84_LVBus1978676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367059817537721,
                46.0580713030517
              ],
              [
                6.367066331032193,
                46.05807470095146
              ],
              [
                6.367066331032193,
                46.05807470095146
              ],
              [
                6.367072236868899,
                46.058076525987744
              ],
              [
                6.367145279188654,
                46.05809910554622
              ],
              [
                6.367365043959224,
                46.05927231774663
              ],
              [
                6.367435963309902,
                46.05926888333583
              ],
              [
                6.367470193444187,
                46.05927734501935
              ],
              [
                6.367474186899657,
                46.059278328463584
              ],
              [
                6.367474186899657,
                46.059278328463584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14683352097804267,
          "ground": "gnd"
        },
        "84_LVBranch1352477": {
          "bus1": "84_LVBus1978676",
          "bus2": "84_LVBus1978677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367474186899657,
                46.059278328463584
              ],
              [
                6.367474186899657,
                46.059278328463584
              ],
              [
                6.367469168080675,
                46.05928116537638
              ],
              [
                6.367441888544122,
                46.05929659916315
              ],
              [
                6.367500217740157,
                46.059631447196196
              ],
              [
                6.367572428200113,
                46.05962796659375
              ],
              [
                6.367583590995468,
                46.0596149103329
              ],
              [
                6.367589106372994,
                46.05960845212715
              ],
              [
                6.367589106372994,
                46.05960845212715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04883720982402163,
          "ground": "gnd"
        },
        "84_LVBranch1437268": {
          "bus1": "84_LVBus1978677",
          "bus2": "84_LVBus1978678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367589106372994,
                46.05960845212715
              ],
              [
                6.367589106372994,
                46.05960845212715
              ],
              [
                6.367606051473921,
                46.05962766627534
              ],
              [
                6.367608998089877,
                46.05965008318832
              ],
              [
                6.367223339465674,
                46.059677058400005
              ],
              [
                6.366898343927081,
                46.059699793416875
              ],
              [
                6.366871371054622,
                46.05966742405187
              ],
              [
                6.366871371054622,
                46.05966742405187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06443499434601649,
          "ground": "gnd"
        },
        "84_LVBranch1761301": {
          "bus1": "84_LVBus1978678",
          "bus2": "84_LVBus1978679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366871371054622,
                46.05966742405187
              ],
              [
                6.366871371054622,
                46.05966742405187
              ],
              [
                6.366906814829214,
                46.05967426601103
              ],
              [
                6.366975020956317,
                46.05966912705272
              ],
              [
                6.366895061864851,
                46.05956748028613
              ],
              [
                6.366754638654895,
                46.05957249601732
              ],
              [
                6.366475599075379,
                46.0595824624201
              ],
              [
                6.366464461318874,
                46.05957180633302
              ],
              [
                6.366437606483191,
                46.05954612624858
              ],
              [
                6.366433833338424,
                46.0595425133195
              ],
              [
                6.366430600081038,
                46.05954253870735
              ],
              [
                6.366412957812961,
                46.05954265529763
              ],
              [
                6.366412957812961,
                46.05954265529763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06064446917467056,
          "ground": "gnd"
        },
        "84_LVBranch1333286": {
          "bus1": "84_LVBus1978678",
          "bus2": "84_LVBus1978680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366871371054622,
                46.05966742405187
              ],
              [
                6.366871371054622,
                46.05966742405187
              ],
              [
                6.366887459559912,
                46.05978036112508
              ],
              [
                6.366887459559912,
                46.05978036112508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012614816160302354,
          "ground": "gnd"
        },
        "84_LVBranch1706204": {
          "bus1": "84_LVBus1978680",
          "bus2": "84_LVBus1978681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366887459559912,
                46.05978036112508
              ],
              [
                6.366887459559912,
                46.05978036112508
              ],
              [
                6.366907612635517,
                46.0597553173293
              ],
              [
                6.367168887777523,
                46.05973607470966
              ],
              [
                6.367218132033542,
                46.0599354026134
              ],
              [
                6.367224699197622,
                46.059961996438254
              ],
              [
                6.367235287438836,
                46.060004869793424
              ],
              [
                6.3672252586371,
                46.060018390001815
              ],
              [
                6.367222444839813,
                46.060022175144006
              ],
              [
                6.367218807718127,
                46.0600270797702
              ],
              [
                6.367218807718127,
                46.0600270797702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05661539386230487,
          "ground": "gnd"
        },
        "84_LVBranch0731507": {
          "bus1": "84_LVBus1978680",
          "bus2": "84_LVBus1978682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366887459559912,
                46.05978036112508
              ],
              [
                6.366887459559912,
                46.05978036112508
              ],
              [
                6.366883223395527,
                46.059776962942806
              ],
              [
                6.366862704482622,
                46.059760524954164
              ],
              [
                6.366330622901136,
                46.05981015918581
              ],
              [
                6.366013020537491,
                46.05980258301022
              ],
              [
                6.366014477215213,
                46.05982235048774
              ],
              [
                6.366014808278491,
                46.0598268430963
              ],
              [
                6.366014808278491,
                46.0598268430963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07175163317379502,
          "ground": "gnd"
        },
        "84_LVBranch1467452": {
          "bus1": "84_MVLV019022_LV",
          "bus2": "84_LVBus1978255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362730412903824,
                46.059658612894346
              ],
              [
                6.362730412903824,
                46.059658612894346
              ],
              [
                6.362728325500135,
                46.059653813594934
              ],
              [
                6.362692212945606,
                46.05957074338592
              ],
              [
                6.362674405567787,
                46.059569495939165
              ],
              [
                6.362664441723215,
                46.05956879743237
              ],
              [
                6.362664441723215,
                46.05956879743237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012364211852823504,
          "ground": "gnd"
        },
        "84_LVBranch1487495": {
          "bus1": "84_LVBus1978255",
          "bus2": "84_LVBus1978256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362664441723215,
                46.05956879743237
              ],
              [
                6.362664441723215,
                46.05956879743237
              ],
              [
                6.362679739070937,
                46.05955599056434
              ],
              [
                6.362662861648674,
                46.059534331937385
              ],
              [
                6.36246676802683,
                46.05928273001402
              ],
              [
                6.36245592211953,
                46.05926881997072
              ],
              [
                6.362452578503547,
                46.059264533949204
              ],
              [
                6.362448065207293,
                46.05926439769216
              ],
              [
                6.362443215018732,
                46.059264255437505
              ],
              [
                6.362434150368349,
                46.05926399328915
              ],
              [
                6.36243203102405,
                46.05926042933646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04013626955109771,
          "ground": "gnd"
        },
        "84_LVBranch1150949": {
          "bus1": "84_LVBus1978256",
          "bus2": "84_LVBus2079412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36243203102405,
                46.05926042933646
              ],
              [
                6.362429911679751,
                46.059256865383766
              ],
              [
                6.362444439583745,
                46.05925259034352
              ],
              [
                6.362433925936311,
                46.05923897474406
              ],
              [
                6.36242462776119,
                46.05922692835811
              ],
              [
                6.362417532850444,
                46.05921774024075
              ],
              [
                6.362292954348614,
                46.059056368446115
              ],
              [
                6.362233952546396,
                46.05901180776887
              ],
              [
                6.362151479888205,
                46.05898574177024
              ],
              [
                6.362087775384929,
                46.05898645604682
              ],
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362079769095088,
                46.05899406587061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0457050497929272,
          "ground": "gnd"
        },
        "84_LVBranch1480210": {
          "bus1": "84_LVBus2079412",
          "bus2": "84_LVBus2079413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362057419109827,
                46.058919684514194
              ],
              [
                6.361759711671207,
                46.05896360201845
              ],
              [
                6.361728052244024,
                46.058956470336106
              ],
              [
                6.361678799964316,
                46.05896401101466
              ],
              [
                6.36168398890986,
                46.05895943860528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038472207689656604,
          "ground": "gnd"
        },
        "84_LVBranch1671944": {
          "bus1": "84_LVBus2079413",
          "bus2": "84_LVBus2144709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36168398890986,
                46.05895943860528
              ],
              [
                6.361689177855405,
                46.0589548661959
              ],
              [
                6.361727234252494,
                46.058948346522776
              ],
              [
                6.361759981909793,
                46.05891295372395
              ],
              [
                6.361633531454387,
                46.05850619343621
              ],
              [
                6.361674800444928,
                46.05841780400614
              ],
              [
                6.36168945399651,
                46.058386407987136
              ],
              [
                6.361753649982757,
                46.058384117845684
              ],
              [
                6.361749782291642,
                46.05837631453694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07294546258932781,
          "ground": "gnd"
        },
        "84_LVBranch1769285": {
          "bus1": "84_LVBus2144709",
          "bus2": "84_LVBus2223285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361749782291642,
                46.05837631453694
              ],
              [
                6.361745914600527,
                46.058368511228196
              ],
              [
                6.361687513563953,
                46.058370594637466
              ],
              [
                6.361637850669154,
                46.05814419058608
              ],
              [
                6.361631070217996,
                46.05811325290024
              ],
              [
                6.361702031102747,
                46.058110225960874
              ],
              [
                6.361701143099881,
                46.05810282084812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038962218322050754,
          "ground": "gnd"
        },
        "84_LVBranch0886020": {
          "bus1": "84_LVBus2223285",
          "bus2": "84_LVBus2223286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361701143099881,
                46.05810282084812
              ],
              [
                6.361700255097015,
                46.05809541573537
              ],
              [
                6.361627885842914,
                46.05809759203279
              ],
              [
                6.361590587699447,
                46.0579373762078
              ],
              [
                6.361584453030438,
                46.05791099197098
              ],
              [
                6.361632911271639,
                46.05790744350866
              ],
              [
                6.361632833413641,
                46.05789961761083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030387413548826608,
          "ground": "gnd"
        },
        "84_LVBranch1742397": {
          "bus1": "84_LVBus2223286",
          "bus2": "84_LVBus2223287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361632833413641,
                46.05789961761083
              ],
              [
                6.361632755555644,
                46.057891791713004
              ],
              [
                6.361577598653666,
                46.057896101651586
              ],
              [
                6.361554638034134,
                46.057887596589325
              ],
              [
                6.361514900895513,
                46.05783312333822
              ],
              [
                6.361511966148006,
                46.05777356253769
              ],
              [
                6.361510031692409,
                46.05773427196047
              ],
              [
                6.361506677315789,
                46.05772807943254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024092511148946845,
          "ground": "gnd"
        },
        "84_LVBranch1371046": {
          "bus1": "84_LVBus2223287",
          "bus2": "84_LVBus2223289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361506677315789,
                46.05772807943254
              ],
              [
                6.36150619044434,
                46.05771935523119
              ],
              [
                6.361482086265003,
                46.05752249827304
              ],
              [
                6.361478443085564,
                46.05749269188912
              ],
              [
                6.361313365613139,
                46.05750075165754
              ],
              [
                6.361316325234624,
                46.05749226336767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03809108421401713,
          "ground": "gnd"
        },
        "84_LVBranch0896637": {
          "bus1": "84_LVBus2223289",
          "bus2": "84_LVBus2233312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361316325234624,
                46.05749226336767
              ],
              [
                6.361319284856109,
                46.0574837750778
              ],
              [
                6.361463111222476,
                46.057476545453326
              ],
              [
                6.361461609922329,
                46.05744454558786
              ],
              [
                6.361475018651697,
                46.05744476094276
              ],
              [
                6.361474023871345,
                46.05743608038518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015755340252004476,
          "ground": "gnd"
        },
        "84_LVBranch1664744": {
          "bus1": "84_LVBus2233312",
          "bus2": "84_LVBus2233313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361474023871345,
                46.05743608038518
              ],
              [
                6.361473029090995,
                46.0574273998276
              ],
              [
                6.361460948350835,
                46.05742747042657
              ],
              [
                6.361460464580474,
                46.057360597113814
              ],
              [
                6.36145970794604,
                46.057327111253755
              ],
              [
                6.361331761883928,
                46.057331035731714
              ],
              [
                6.361211975083921,
                46.057334705054934
              ],
              [
                6.361211975083921,
                46.057334705054934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031279548462892943,
          "ground": "gnd"
        },
        "84_LVBranch0729792": {
          "bus1": "84_LVBus2223287",
          "bus2": "84_LVBus2223288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361506677315789,
                46.05772807943254
              ],
              [
                6.361503809810618,
                46.057730611105974
              ],
              [
                6.36121298003507,
                46.05774148091705
              ],
              [
                6.361214028927633,
                46.05775502881775
              ],
              [
                6.361205260349877,
                46.05775526952309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024045666697147385,
          "ground": "gnd"
        },
        "84_LVBranch1130298": {
          "bus1": "84_LVBus2223288",
          "bus2": "84_LVBus2223290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361205260349877,
                46.05775526952309
              ],
              [
                6.361196491772121,
                46.05775551022843
              ],
              [
                6.361189109515058,
                46.057677360703074
              ],
              [
                6.361189109515058,
                46.057677360703074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008705274755327846,
          "ground": "gnd"
        },
        "84_LVBranch1373489": {
          "bus1": "84_LVBus2079412",
          "bus2": "84_LVBus2079414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362064865362173,
                46.05898919228791
              ],
              [
                6.361759902084716,
                46.05904775574988
              ],
              [
                6.361759902084716,
                46.05904775574988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025753830646373595,
          "ground": "gnd"
        },
        "84_LVBranch1913384": {
          "bus1": "84_LVBus2079414",
          "bus2": "84_LVBus2079415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361759902084716,
                46.05904775574988
              ],
              [
                6.361759902084716,
                46.05904775574988
              ],
              [
                6.361762215256904,
                46.059062303575594
              ],
              [
                6.361773730949879,
                46.05910588289876
              ],
              [
                6.361795219856071,
                46.05918720479353
              ],
              [
                6.361822814064815,
                46.05919061669784
              ],
              [
                6.36182917361013,
                46.059191398813354
              ],
              [
                6.36182917361013,
                46.059191398813354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01841133757121026,
          "ground": "gnd"
        },
        "84_LVBranch0802578": {
          "bus1": "84_LVBus2079412",
          "bus2": "84_LVBus2079416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.362079769095088,
                46.05899406587061
              ],
              [
                6.3620575154662,
                46.05896335591173
              ],
              [
                6.361989399824766,
                46.058967254477395
              ],
              [
                6.361541273337506,
                46.059045978524665
              ],
              [
                6.361531357203293,
                46.05907089033036
              ],
              [
                6.361531357203293,
                46.05907089033036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047748691192423594,
          "ground": "gnd"
        },
        "84_LVBranch1564570": {
          "bus1": "84_LVBus2079416",
          "bus2": "84_LVBus2079422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361531357203293,
                46.05907089033036
              ],
              [
                6.361531357203293,
                46.05907089033036
              ],
              [
                6.361526875730076,
                46.059045519163114
              ],
              [
                6.361509238059765,
                46.059024599206516
              ],
              [
                6.361503211804017,
                46.05901744494954
              ],
              [
                6.361503211804017,
                46.05901744494954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006459415569009884,
          "ground": "gnd"
        },
        "84_LVBranch1461910": {
          "bus1": "84_LVBus2079422",
          "bus2": "84_LVBus2079423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361503211804017,
                46.05901744494954
              ],
              [
                6.361503211804017,
                46.05901744494954
              ],
              [
                6.361506053609466,
                46.05900999237022
              ],
              [
                6.361512975747441,
                46.058991871921904
              ],
              [
                6.361613680070093,
                46.05897116277857
              ],
              [
                6.36159776519503,
                46.0589131730943
              ],
              [
                6.361514600883671,
                46.05892604947637
              ],
              [
                6.361481442340558,
                46.058919646865846
              ],
              [
                6.361479985255118,
                46.05891936551573
              ],
              [
                6.361475220192009,
                46.05891844542487
              ],
              [
                6.361475220192009,
                46.05891844542487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027383893641290867,
          "ground": "gnd"
        },
        "84_LVBranch1130941": {
          "bus1": "84_LVBus2079423",
          "bus2": "84_LVBus2079424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361475220192009,
                46.05891844542487
              ],
              [
                6.361475220192009,
                46.05891844542487
              ],
              [
                6.361480156557077,
                46.05891553966047
              ],
              [
                6.361506229661961,
                46.05890022248138
              ],
              [
                6.361588103293403,
                46.05888739214596
              ],
              [
                6.361483247803152,
                46.058570418162
              ],
              [
                6.361497679141007,
                46.05852035479234
              ],
              [
                6.361470164337264,
                46.058409194365844
              ],
              [
                6.36147005250823,
                46.058408729895724
              ],
              [
                6.361436860805724,
                46.05839730154031
              ],
              [
                6.361436860805724,
                46.05839730154031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06692002526130417,
          "ground": "gnd"
        },
        "84_LVBranch0828744": {
          "bus1": "84_LVBus2079416",
          "bus2": "84_LVBus2079417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361531357203293,
                46.05907089033036
              ],
              [
                6.361531357203293,
                46.05907089033036
              ],
              [
                6.361505834389955,
                46.05904920662703
              ],
              [
                6.36113105416825,
                46.05911370920575
              ],
              [
                6.361117361201939,
                46.05910629686816
              ],
              [
                6.361102562954268,
                46.05909828432553
              ],
              [
                6.361102562954268,
                46.05909828432553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0357827896811053,
          "ground": "gnd"
        },
        "84_LVBranch1782576": {
          "bus1": "84_LVBus2079417",
          "bus2": "84_LVBus2079418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361102562954268,
                46.05909828432553
              ],
              [
                6.361102562954268,
                46.05909828432553
              ],
              [
                6.361115581716383,
                46.0590909101969
              ],
              [
                6.361119784242578,
                46.05908031906655
              ],
              [
                6.361070552601486,
                46.05894432106183
              ],
              [
                6.361034429501138,
                46.058844539445204
              ],
              [
                6.36102231549522,
                46.05884240400804
              ],
              [
                6.36101408263084,
                46.058840958950874
              ],
              [
                6.36101408263084,
                46.058840958950874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0311709845505756,
          "ground": "gnd"
        },
        "84_LVBranch1521924": {
          "bus1": "84_LVBus2079418",
          "bus2": "84_LVBus2079419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36101408263084,
                46.058840958950874
              ],
              [
                6.36101408263084,
                46.058840958950874
              ],
              [
                6.361028624611016,
                46.05882861168029
              ],
              [
                6.360985010687466,
                46.05865588248732
              ],
              [
                6.360898934607213,
                46.05862022361991
              ],
              [
                6.360898934607213,
                46.05862022361991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029019199751726826,
          "ground": "gnd"
        },
        "84_LVBranch1544000": {
          "bus1": "84_LVBus2079417",
          "bus2": "84_LVBus2079420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361102562954268,
                46.05909828432553
              ],
              [
                6.361102562954268,
                46.05909828432553
              ],
              [
                6.361097566428028,
                46.0591102190647
              ],
              [
                6.360692798436412,
                46.05917730323739
              ],
              [
                6.360686654103477,
                46.05917047746936
              ],
              [
                6.360679862511883,
                46.05916294507012
              ],
              [
                6.360679862511883,
                46.05916294507012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03546224838262777,
          "ground": "gnd"
        },
        "84_LVBranch0934663": {
          "bus1": "84_LVBus2079420",
          "bus2": "84_LVBus2079421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360679862511883,
                46.05916294507012
              ],
              [
                6.360679862511883,
                46.05916294507012
              ],
              [
                6.360675411955034,
                46.059179310675276
              ],
              [
                6.360492127705739,
                46.05921241426222
              ],
              [
                6.360283224496357,
                46.05925013376489
              ],
              [
                6.360274680613313,
                46.05925167265517
              ],
              [
                6.36026967481118,
                46.059252580880276
              ],
              [
                6.36026967481118,
                46.059252580880276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034286685124424815,
          "ground": "gnd"
        },
        "84_LVBranch1294920": {
          "bus1": "84_MVLV019022_LV",
          "bus2": "84_LVBus1978251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362747048154539,
                46.059659055326826
              ],
              [
                6.362747048154539,
                46.059659055326826
              ],
              [
                6.36277106958137,
                46.05957580332553
              ],
              [
                6.362257382244944,
                46.05890855937564
              ],
              [
                6.362130982245009,
                46.05892984353095
              ],
              [
                6.362130982245009,
                46.05892984353095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1036477314714416,
          "ground": "gnd"
        },
        "84_LVBranch1672655": {
          "bus1": "84_LVBus1978251",
          "bus2": "84_LVBus1978252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362130982245009,
                46.05892984353095
              ],
              [
                6.362130982245009,
                46.05892984353095
              ],
              [
                6.362143204772625,
                46.05898055963375
              ],
              [
                6.362130134540045,
                46.05899584548199
              ],
              [
                6.362130134540045,
                46.05899584548199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007693308179701384,
          "ground": "gnd"
        },
        "84_LVBranch1467454": {
          "bus1": "84_LVBus1978252",
          "bus2": "84_LVBus1978253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362130134540045,
                46.05899584548199
              ],
              [
                6.362130134540045,
                46.05899584548199
              ],
              [
                6.362121262510329,
                46.05896550494325
              ],
              [
                6.36209425543794,
                46.058924892702805
              ],
              [
                6.362090385537059,
                46.05891644534912
              ],
              [
                6.362301549273376,
                46.05888432632402
              ],
              [
                6.362305035464392,
                46.058905841167345
              ],
              [
                6.362386090603344,
                46.05889947175913
              ],
              [
                6.362384729930906,
                46.05887888106019
              ],
              [
                6.362384873656436,
                46.05887913418522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03713679318841729,
          "ground": "gnd"
        },
        "84_LVBranch1859805": {
          "bus1": "84_LVBus1978253",
          "bus2": "84_LVBus2062187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362384873656436,
                46.05887913418522
              ],
              [
                6.362394116246122,
                46.05887753716869
              ],
              [
                6.362395029150028,
                46.05888993679265
              ],
              [
                6.362434700237272,
                46.058887070905286
              ],
              [
                6.362442101583742,
                46.058886536558454
              ],
              [
                6.362595970796221,
                46.05887540682828
              ],
              [
                6.362610441762859,
                46.05883925151161
              ],
              [
                6.362610441762859,
                46.05883925151161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0211846348547391,
          "ground": "gnd"
        },
        "84_LVBranch1487496": {
          "bus1": "84_LVBus2062187",
          "bus2": "84_LVBus2062188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362610441762859,
                46.05883925151161
              ],
              [
                6.362610441762859,
                46.05883925151161
              ],
              [
                6.362631607949559,
                46.05886766688449
              ],
              [
                6.362792759898889,
                46.05887864597094
              ],
              [
                6.36292540633004,
                46.05887682247702
              ],
              [
                6.362938073780984,
                46.05890088350181
              ],
              [
                6.362944738757362,
                46.05891354632541
              ],
              [
                6.362950649910503,
                46.058924758598764
              ],
              [
                6.362950649910503,
                46.058924758598764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03202886479608236,
          "ground": "gnd"
        },
        "84_LVBranch1672656": {
          "bus1": "84_LVBus2062188",
          "bus2": "84_LVBus2062189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362950649910503,
                46.058924758598764
              ],
              [
                6.362950649910503,
                46.058924758598764
              ],
              [
                6.362978681093265,
                46.058884722998435
              ],
              [
                6.363232275518389,
                46.05890778070939
              ],
              [
                6.363297905907882,
                46.05890896998891
              ],
              [
                6.363309973805089,
                46.058905557383845
              ],
              [
                6.363321674031441,
                46.05890224798722
              ],
              [
                6.363321674031441,
                46.05890224798722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03180605752466254,
          "ground": "gnd"
        },
        "84_LVBranch1047266": {
          "bus1": "84_LVBus2062189",
          "bus2": "84_LVBus2062190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363321674031441,
                46.05890224798722
              ],
              [
                6.363321674031441,
                46.05890224798722
              ],
              [
                6.363398716155262,
                46.05889550755961
              ],
              [
                6.363398928745633,
                46.05888890549828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006008495411665912,
          "ground": "gnd"
        },
        "84_LVBranch1235909": {
          "bus1": "84_LVBus2062190",
          "bus2": "84_LVBus2169761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363398928745633,
                46.05888890549828
              ],
              [
                6.363399141336004,
                46.058882303436945
              ],
              [
                6.363316313137381,
                46.05887601636741
              ],
              [
                6.363316313137381,
                46.05887601636741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006447321044220563,
          "ground": "gnd"
        },
        "84_LVBranch0969165": {
          "bus1": "84_LVBus2169761",
          "bus2": "84_LVBus2169762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363316313137381,
                46.05887601636741
              ],
              [
                6.363316313137381,
                46.05887601636741
              ],
              [
                6.363272949336361,
                46.058873545982934
              ],
              [
                6.363292318699984,
                46.05853190603241
              ],
              [
                6.363278924859851,
                46.05844438564754
              ],
              [
                6.363225906039903,
                46.05843292666538
              ],
              [
                6.363225906039903,
                46.05843292666538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055449457915598035,
          "ground": "gnd"
        },
        "84_LVBranch0661379": {
          "bus1": "84_LVBus2169762",
          "bus2": "84_LVBus2169763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363225906039903,
                46.05843292666538
              ],
              [
                6.363225906039903,
                46.05843292666538
              ],
              [
                6.363271120456371,
                46.05811892240889
              ],
              [
                6.36329351879103,
                46.05791770330953
              ],
              [
                6.363296531151772,
                46.057890605307776
              ],
              [
                6.363307956972409,
                46.05774193899833
              ],
              [
                6.363330890853463,
                46.05744344129571
              ],
              [
                6.363338756959715,
                46.057205318083014
              ],
              [
                6.363338842394609,
                46.05720261238081
              ],
              [
                6.36333890431488,
                46.05720081741111
              ],
              [
                6.36333890431488,
                46.05720081741111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1372811471898799,
          "ground": "gnd"
        },
        "84_LVBranch1511803": {
          "bus1": "84_LVBus2169763",
          "bus2": "84_LVBus2169766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36333890431488,
                46.05720081741111
              ],
              [
                6.36333890431488,
                46.05720081741111
              ],
              [
                6.362288071357479,
                46.057280171206344
              ],
              [
                6.362247388128359,
                46.05725064139155
              ],
              [
                6.362242917813829,
                46.05724739555103
              ],
              [
                6.362242917813829,
                46.05724739555103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08684185720192038,
          "ground": "gnd"
        },
        "84_LVBranch1461932": {
          "bus1": "84_LVBus2169763",
          "bus2": "84_LVBus2169764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36333890431488,
                46.05720081741111
              ],
              [
                6.36333890431488,
                46.05720081741111
              ],
              [
                6.363340930822178,
                46.05682417543289
              ],
              [
                6.363346893027106,
                46.05655369734469
              ],
              [
                6.363317134180923,
                46.056581146335496
              ],
              [
                6.363313898099755,
                46.05658200956421
              ],
              [
                6.363307870364622,
                46.056583621062735
              ],
              [
                6.363307870364622,
                46.056583621062735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07652319413463568,
          "ground": "gnd"
        },
        "84_LVBranch1086427": {
          "bus1": "84_LVBus2169764",
          "bus2": "84_LVBus2169765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363307870364622,
                46.056583621062735
              ],
              [
                6.363307870364622,
                46.056583621062735
              ],
              [
                6.363314164453997,
                46.05658369372066
              ],
              [
                6.362697717756213,
                46.05660572885854
              ],
              [
                6.362669021056523,
                46.056605779919146
              ],
              [
                6.362382185885654,
                46.05675853476296
              ],
              [
                6.362267540309046,
                46.056761012824474
              ],
              [
                6.362221707814917,
                46.05676857594466
              ],
              [
                6.362217808062168,
                46.056764994438055
              ],
              [
                6.362217808062168,
                46.056764994438055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0914403687363204,
          "ground": "gnd"
        },
        "84_LVBranch1373492": {
          "bus1": "84_LVBus1978253",
          "bus2": "84_LVBus2060753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362384873656436,
                46.05887913418522
              ],
              [
                6.362375774792278,
                46.05888098432679
              ],
              [
                6.362337595745553,
                46.058887418511226
              ],
              [
                6.362290275706362,
                46.058726803637946
              ],
              [
                6.362285975543765,
                46.058710930342286
              ],
              [
                6.362310469418565,
                46.05870475021784
              ],
              [
                6.362310417918339,
                46.05870158995346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025075524136273033,
          "ground": "gnd"
        },
        "84_LVBranch1795749": {
          "bus1": "84_LVBus2060753",
          "bus2": "84_LVBus2060754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362310417918339,
                46.05870158995346
              ],
              [
                6.362310366418113,
                46.05869842968908
              ],
              [
                6.362278457458124,
                46.058701793353904
              ],
              [
                6.362240420669659,
                46.05858254916192
              ],
              [
                6.362222087787874,
                46.05854076262431
              ],
              [
                6.362220466562458,
                46.05852454149958
              ],
              [
                6.362214827967036,
                46.05847308600788
              ],
              [
                6.362216417305445,
                46.05846004756919
              ],
              [
                6.362229657849839,
                46.05845199873333
              ],
              [
                6.362254086841429,
                46.05845179379041
              ],
              [
                6.362254088012174,
                46.05844741545398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03317951999145266,
          "ground": "gnd"
        },
        "84_LVBranch1774472": {
          "bus1": "84_LVBus2060754",
          "bus2": "84_LVBus2097045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362254088012174,
                46.05844741545398
              ],
              [
                6.362254089182917,
                46.058443037117556
              ],
              [
                6.36222957730656,
                46.05844703773801
              ],
              [
                6.362214476500992,
                46.05844950440494
              ],
              [
                6.362209770822464,
                46.058445699399684
              ],
              [
                6.36220686857336,
                46.058437388694294
              ],
              [
                6.362207745477634,
                46.05842293426056
              ],
              [
                6.36221120747841,
                46.05840369399064
              ],
              [
                6.36221575882966,
                46.05839415340613
              ],
              [
                6.362228597041486,
                46.058383803653435
              ],
              [
                6.362260897818354,
                46.05835975073533
              ],
              [
                6.362276487069177,
                46.058340366055916
              ],
              [
                6.362287916120528,
                46.05832265230056
              ],
              [
                6.36230840302012,
                46.058322335747
              ],
              [
                6.362327623780031,
                46.058322046347584
              ],
              [
                6.362327294074156,
                46.058316161827435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022419154754152102,
          "ground": "gnd"
        },
        "84_LVBranch1258272": {
          "bus1": "84_LVBus2097045",
          "bus2": "84_LVBus2146952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362327294074156,
                46.058316161827435
              ],
              [
                6.362326964368282,
                46.05831027730729
              ],
              [
                6.362307673423405,
                46.05831137099743
              ],
              [
                6.362278099797146,
                46.05831305678361
              ],
              [
                6.36226625766709,
                46.05830811003424
              ],
              [
                6.362261715333331,
                46.0582996686615
              ],
              [
                6.362239528887136,
                46.05820852507408
              ],
              [
                6.362224407749716,
                46.0581518314415
              ],
              [
                6.362227895207826,
                46.058140671188234
              ],
              [
                6.362235850476003,
                46.05813096410983
              ],
              [
                6.36224743824905,
                46.05812366791827
              ],
              [
                6.362259999670045,
                46.0581230936139
              ],
              [
                6.362270523888729,
                46.058122619020644
              ],
              [
                6.3622677047917175,
                46.05811640440943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028060061563573244,
          "ground": "gnd"
        },
        "84_LVBranch1010102": {
          "bus1": "84_LVBus2146952",
          "bus2": "84_LVBus2166817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3622677047917175,
                46.05811640440943
              ],
              [
                6.362264885694707,
                46.05811018979823
              ],
              [
                6.362253255834152,
                46.05811093806917
              ],
              [
                6.362239269423004,
                46.05811184248907
              ],
              [
                6.36223095781776,
                46.058111787694095
              ],
              [
                6.36221242566175,
                46.058083287297116
              ],
              [
                6.362205304532757,
                46.05807233437791
              ],
              [
                6.362202865588658,
                46.058056430712085
              ],
              [
                6.362200081441423,
                46.05804163844057
              ],
              [
                6.362201898423265,
                46.05802923150737
              ],
              [
                6.362208787064894,
                46.05802032823749
              ],
              [
                6.362217656178444,
                46.05801459748705
              ],
              [
                6.362226958486135,
                46.05800859903243
              ],
              [
                6.362241166232714,
                46.05800841643177
              ],
              [
                6.362254171716525,
                46.05800824969852
              ],
              [
                6.362254171716525,
                46.05800824969852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017417660529994602,
          "ground": "gnd"
        },
        "84_LVBranch1860646": {
          "bus1": "84_MVLV019022_LV",
          "bus2": "84_LVBus1978248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362741378860327,
                46.05965886123172
              ],
              [
                6.362741378860327,
                46.05965886123172
              ],
              [
                6.362729437729505,
                46.059572784432774
              ],
              [
                6.362271322548953,
                46.0589727634723
              ],
              [
                6.36199091127261,
                46.05898022733045
              ],
              [
                6.36174477425394,
                46.0590243679581
              ],
              [
                6.36174477425394,
                46.0590243679581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12652414628478145,
          "ground": "gnd"
        },
        "84_LVBranch1872584": {
          "bus1": "84_LVBus1978248",
          "bus2": "84_LVBus1978249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36174477425394,
                46.0590243679581
              ],
              [
                6.36174477425394,
                46.0590243679581
              ],
              [
                6.361728690701089,
                46.05898114077243
              ],
              [
                6.361685052473726,
                46.05898654427875
              ],
              [
                6.361682956242171,
                46.05898625269932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008393143188952679,
          "ground": "gnd"
        },
        "84_LVBranch1790075": {
          "bus1": "84_LVBus1978249",
          "bus2": "84_LVBus2113135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361682956242171,
                46.05898625269932
              ],
              [
                6.3616806869308,
                46.05897733983497
              ],
              [
                6.361733351206917,
                46.05896868646527
              ],
              [
                6.361770658142671,
                46.05892667168246
              ],
              [
                6.361741752304015,
                46.05881613747875
              ],
              [
                6.361733504385436,
                46.05878460350687
              ],
              [
                6.361755261039757,
                46.058781845414
              ],
              [
                6.361755261039757,
                46.058781845414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027439519454987498,
          "ground": "gnd"
        },
        "84_LVBranch1294826": {
          "bus1": "84_LVBus1978249",
          "bus2": "84_LVBus2092053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361682956242171,
                46.05898625269932
              ],
              [
                6.361683129321987,
                46.05899487398424
              ],
              [
                6.361699769744171,
                46.058993631726146
              ],
              [
                6.361708886109678,
                46.05903045894121
              ],
              [
                6.361708886109678,
                46.05903045894121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005448809434729862,
          "ground": "gnd"
        },
        "84_LVBranch1086426": {
          "bus1": "84_LVBus2092053",
          "bus2": "84_LVBus2092054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.361708886109678,
                46.05903045894121
              ],
              [
                6.361708886109678,
                46.05903045894121
              ],
              [
                6.360297862852838,
                46.05927514275581
              ],
              [
                6.360283884601893,
                46.05927756912047
              ],
              [
                6.360283884601893,
                46.05927756912047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11363705619355514,
          "ground": "gnd"
        },
        "84_LVBranch1789200": {
          "bus1": "84_MVLV019022_LV",
          "bus2": "84_LVBus1978238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362751586143631,
                46.05966427167835
              ],
              [
                6.362751586143631,
                46.05966427167835
              ],
              [
                6.362813282177754,
                46.05960235059067
              ],
              [
                6.362924372199308,
                46.05959614330729
              ],
              [
                6.362937263509314,
                46.059574035046126
              ],
              [
                6.362937263509314,
                46.059574035046126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019652259254706043,
          "ground": "gnd"
        },
        "84_LVBranch0802582": {
          "bus1": "84_LVBus1978238",
          "bus2": "84_LVBus1978239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362937263509314,
                46.059574035046126
              ],
              [
                6.362937263509314,
                46.059574035046126
              ],
              [
                6.362945511701922,
                46.059589217906506
              ],
              [
                6.362948682534671,
                46.05959678029112
              ],
              [
                6.363311356275404,
                46.05959243241269
              ],
              [
                6.363315033500006,
                46.059584202230816
              ],
              [
                6.36331857834185,
                46.05957628307389
              ],
              [
                6.36331857834185,
                46.05957628307389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0326278345953179,
          "ground": "gnd"
        },
        "84_LVBranch1086398": {
          "bus1": "84_LVBus1978239",
          "bus2": "84_LVBus1978240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36331857834185,
                46.05957628307389
              ],
              [
                6.36331857834185,
                46.05957628307389
              ],
              [
                6.363322627950712,
                46.05957978713528
              ],
              [
                6.363336547926106,
                46.05959185770249
              ],
              [
                6.363789834777039,
                46.059473880059095
              ],
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.363807606369358,
                46.0594516245237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04249735475524077,
          "ground": "gnd"
        },
        "84_LVBranch1366013": {
          "bus1": "84_LVBus1978240",
          "bus2": "84_LVBus1978241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.363813134971552,
                46.059453949674236
              ],
              [
                6.36384900636442,
                46.05946906544964
              ],
              [
                6.364105945494354,
                46.059513947500754
              ],
              [
                6.364627105711138,
                46.05963227827118
              ],
              [
                6.364649421481618,
                46.05961971605359
              ],
              [
                6.364650626424367,
                46.059619033409355
              ],
              [
                6.364654441138621,
                46.059616888252286
              ],
              [
                6.364654441138621,
                46.059616888252286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06938128823122695,
          "ground": "gnd"
        },
        "84_LVBranch1225847": {
          "bus1": "84_LVBus1978241",
          "bus2": "84_LVBus1978242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.364654441138621,
                46.059616888252286
              ],
              [
                6.364654441138621,
                46.059616888252286
              ],
              [
                6.364658611020129,
                46.05963836063804
              ],
              [
                6.364733106120519,
                46.059859120760144
              ],
              [
                6.364723119422422,
                46.05987269327216
              ],
              [
                6.364720166466971,
                46.05987669952569
              ],
              [
                6.364720166466971,
                46.05987669952569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02980997813520288,
          "ground": "gnd"
        },
        "84_LVBranch0569006": {
          "bus1": "84_LVBus1978242",
          "bus2": "84_LVBus1978243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.364720166466971,
                46.05987669952569
              ],
              [
                6.364720166466971,
                46.05987669952569
              ],
              [
                6.364339164288042,
                46.06008796376914
              ],
              [
                6.364298995623344,
                46.060110613475466
              ],
              [
                6.364131438352372,
                46.06020510639877
              ],
              [
                6.364069107726528,
                46.06022273636099
              ],
              [
                6.36399164173951,
                46.06024465419608
              ],
              [
                6.363985658299699,
                46.06024634521412
              ],
              [
                6.363985658299699,
                46.06024634521412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07055281066208931,
          "ground": "gnd"
        },
        "84_LVBranch1130942": {
          "bus1": "84_LVBus1978240",
          "bus2": "84_LVBus1978244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.36380806631579,
                46.05945611253106
              ],
              [
                6.36381207348444,
                46.05949470755196
              ],
              [
                6.36352410873227,
                46.059579398276284
              ],
              [
                6.363548878819895,
                46.05976849278813
              ],
              [
                6.363570675961461,
                46.05993496408712
              ],
              [
                6.363570675961461,
                46.05993496408712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0686768014980895,
          "ground": "gnd"
        },
        "84_LVBranch1913272": {
          "bus1": "84_LVBus1978244",
          "bus2": "84_LVBus1978245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363570675961461,
                46.05993496408712
              ],
              [
                6.363570675961461,
                46.05993496408712
              ],
              [
                6.363571122962447,
                46.05994085793688
              ],
              [
                6.363602663690659,
                46.06015493558349
              ],
              [
                6.363605099150212,
                46.060171488002375
              ],
              [
                6.363576552089141,
                46.06017605631809
              ],
              [
                6.363576838036008,
                46.06018187183344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02869215897370023,
          "ground": "gnd"
        },
        "84_LVBranch1872591": {
          "bus1": "84_LVBus1978245",
          "bus2": "84_LVBus2023467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363576838036008,
                46.06018187183344
              ],
              [
                6.363576367700081,
                46.060179351127694
              ],
              [
                6.363546682254953,
                46.06018041057853
              ],
              [
                6.363539790305862,
                46.0601669540909
              ],
              [
                6.363539306486313,
                46.06016600741151
              ],
              [
                6.363536132868364,
                46.06015981448259
              ],
              [
                6.363536132868364,
                46.06015981448259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004730544701297176,
          "ground": "gnd"
        },
        "84_LVBranch1554236": {
          "bus1": "84_LVBus1978245",
          "bus2": "84_LVBus2132451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363576838036008,
                46.06018187183344
              ],
              [
                6.363577594318802,
                46.06019020805456
              ],
              [
                6.363604959149893,
                46.06019278090321
              ],
              [
                6.363634264165979,
                46.06039459622594
              ],
              [
                6.363597945640749,
                46.06040891020137
              ],
              [
                6.363599365259948,
                46.06041658912635
              ],
              [
                6.363637857148042,
                46.06041983690596
              ],
              [
                6.363637857148042,
                46.06041983690596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03177353683536495,
          "ground": "gnd"
        },
        "84_LVBranch0989193": {
          "bus1": "84_LVBus1978240",
          "bus2": "84_LVBus1978246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.363807606369358,
                46.0594516245237
              ],
              [
                6.364070434375012,
                46.0597170132751
              ],
              [
                6.364079302885433,
                46.05980228079152
              ],
              [
                6.364057761732254,
                46.05980304968177
              ],
              [
                6.36404058301712,
                46.059803662856204
              ],
              [
                6.36404058301712,
                46.059803662856204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04833257933865103,
          "ground": "gnd"
        },
        "84_LVBranch0891108": {
          "bus1": "84_MVLV019022_LV",
          "bus2": "84_LVBus1978235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362740099269461,
                46.059675050732686
              ],
              [
                6.362734901844006,
                46.05968671345147
              ],
              [
                6.362734901844006,
                46.05968671345147
              ],
              [
                6.362734762203582,
                46.05975880717581
              ],
              [
                6.362743098166955,
                46.05976041960416
              ],
              [
                6.362750514788901,
                46.059761848624106
              ],
              [
                6.362750514788901,
                46.059761848624106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009278348730364431,
          "ground": "gnd"
        },
        "84_LVBranch1751165": {
          "bus1": "84_LVBus1978235",
          "bus2": "84_LVBus1978236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362750514788901,
                46.059761848624106
              ],
              [
                6.362750514788901,
                46.059761848624106
              ],
              [
                6.362745036022669,
                46.0597642422762
              ],
              [
                6.362738880145953,
                46.05976693035416
              ],
              [
                6.362736309709115,
                46.059768049080894
              ],
              [
                6.36268531392203,
                46.05992274873011
              ],
              [
                6.36262466866052,
                46.059949209477296
              ],
              [
                6.362332521858535,
                46.06002689319501
              ],
              [
                6.362115461492214,
                46.06006369986453
              ],
              [
                6.362105064056666,
                46.06005482774175
              ],
              [
                6.362105064056666,
                46.06005482774175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06723678628829666,
          "ground": "gnd"
        },
        "84_285936": {
          "bus1": "84_MVBus015995",
          "bus2": "84_MVLV075315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362183769868678,
                46.05892058195363
              ],
              [
                6.362183769868678,
                46.05892058195363
              ],
              [
                6.363294184446497,
                46.058853338056096
              ],
              [
                6.363371418976753,
                46.05716228829215
              ],
              [
                6.363396226491695,
                46.0569196415836
              ],
              [
                6.363359369831118,
                46.056498208014176
              ],
              [
                6.363322613469305,
                46.056288821028886
              ],
              [
                6.363204463448372,
                46.056307659090514
              ],
              [
                6.363180715298782,
                46.05630022750822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3811047312756574,
          "ground": "gnd"
        },
        "84_LVBranch1798319": {
          "bus1": "84_MVLV075315_LV",
          "bus2": "84_LVBus1978468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363180715298782,
                46.05630022750822
              ],
              [
                6.363162987165631,
                46.05629477022407
              ],
              [
                6.363162987165631,
                46.05629477022407
              ],
              [
                6.363036403174539,
                46.056255829104806
              ],
              [
                6.362918960385269,
                46.05626002027957
              ],
              [
                6.362913207245367,
                46.05625323472847
              ],
              [
                6.362911138418442,
                46.056250795090996
              ],
              [
                6.362903374693175,
                46.05624165791185
              ],
              [
                6.362903374693175,
                46.05624165791185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022180308058583766,
          "ground": "gnd"
        },
        "84_LVBranch1023581": {
          "bus1": "84_LVBus1978468",
          "bus2": "84_LVBus1978469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.362903374693175,
                46.05624165791185
              ],
              [
                6.362903374693175,
                46.05624165791185
              ],
              [
                6.362897086679067,
                46.05626170175581
              ],
              [
                6.362418512117356,
                46.05629949958186
              ],
              [
                6.362208842561983,
                46.056298872852565
              ],
              [
                6.362202389653428,
                46.056299103092684
              ],
              [
                6.362183710187734,
                46.05630251726986
              ],
              [
                6.36218085037304,
                46.05630304272286
              ],
              [
                6.362178002802643,
                46.05630355873009
              ],
              [
                6.362171746420237,
                46.05630470085763
              ],
              [
                6.362171746420237,
                46.05630470085763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05872931083756616,
          "ground": "gnd"
        },
        "84_LVBranch1490565": {
          "bus1": "84_MVLV095068_LV",
          "bus2": "84_LVBus1978520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36060796798867,
                46.05845257766515
              ],
              [
                6.360628068401626,
                46.05843364495079
              ],
              [
                6.360628068401626,
                46.05843364495079
              ],
              [
                6.360667720826665,
                46.058395889156564
              ],
              [
                6.360577999142939,
                46.058020718361725
              ],
              [
                6.360533273053651,
                46.05802733139422
              ],
              [
                6.360401347706571,
                46.05804683779031
              ],
              [
                6.360381824358368,
                46.058027714631706
              ],
              [
                6.360381824358368,
                46.058027714631706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06405626381534296,
          "ground": "gnd"
        },
        "84_LVBranch1929650": {
          "bus1": "84_LVBus1978520",
          "bus2": "84_LVBus1978521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360381824358368,
                46.058027714631706
              ],
              [
                6.360381824358368,
                46.058027714631706
              ],
              [
                6.360371795586801,
                46.05804969346071
              ],
              [
                6.360315735409771,
                46.058061602397245
              ],
              [
                6.360091142434496,
                46.05790115563495
              ],
              [
                6.360076719453706,
                46.05789085036361
              ],
              [
                6.36007500050481,
                46.0578674887241
              ],
              [
                6.360074669937878,
                46.05786299610117
              ],
              [
                6.360074669937878,
                46.05786299610117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03670007688383694,
          "ground": "gnd"
        },
        "84_LVBranch1865473": {
          "bus1": "84_MVLV095068_LV",
          "bus2": "84_LVBus1978517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36060796798867,
                46.05845257766515
              ],
              [
                6.36061931879309,
                46.05843080391147
              ],
              [
                6.36061931879309,
                46.05843080391147
              ],
              [
                6.360683347670427,
                46.05827185685454
              ],
              [
                6.360681099741655,
                46.0582611804886
              ],
              [
                6.360697278689189,
                46.05825454953297
              ],
              [
                6.360709990716664,
                46.05824933949485
              ],
              [
                6.360709990716664,
                46.05824933949485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02214263547869076,
          "ground": "gnd"
        },
        "84_LVBranch1220698": {
          "bus1": "84_LVBus1978517",
          "bus2": "84_LVBus1978518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360709990716664,
                46.05824933949485
              ],
              [
                6.360709990716664,
                46.05824933949485
              ],
              [
                6.360675773134084,
                46.058241551044844
              ],
              [
                6.360630415085683,
                46.05806479398142
              ],
              [
                6.360786499167838,
                46.05779436766627
              ],
              [
                6.360764367424175,
                46.05768705110452
              ],
              [
                6.360742298656719,
                46.05768644184401
              ],
              [
                6.360740950465494,
                46.05768640884912
              ],
              [
                6.360735841635996,
                46.05768626674294
              ],
              [
                6.360735841635996,
                46.05768626674294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06939814939709915,
          "ground": "gnd"
        },
        "84_LVBranch1067360": {
          "bus1": "84_MVLV095068_LV",
          "bus2": "84_LVBus1978513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36060796798867,
                46.05845257766515
              ],
              [
                6.360577623272267,
                46.05846207412628
              ],
              [
                6.360577623272267,
                46.05846207412628
              ],
              [
                6.360569507355221,
                46.05846907514705
              ],
              [
                6.360520911754296,
                46.05851103265063
              ],
              [
                6.360578776976827,
                46.05871707283393
              ],
              [
                6.360375669794548,
                46.05877532419104
              ],
              [
                6.360367141142546,
                46.05877777243949
              ],
              [
                6.360334412277415,
                46.05877263343117
              ],
              [
                6.360334412277415,
                46.05877263343117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05063459768969405,
          "ground": "gnd"
        },
        "84_LVBranch1220659": {
          "bus1": "84_LVBus1978513",
          "bus2": "84_LVBus1978514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360334412277415,
                46.05877263343117
              ],
              [
                6.360334412277415,
                46.05877263343117
              ],
              [
                6.360356189200035,
                46.0587520374157
              ],
              [
                6.360533705030337,
                46.058702464376914
              ],
              [
                6.360475660302487,
                46.058505412378224
              ],
              [
                6.360445732067318,
                46.05840380613181
              ],
              [
                6.360414360169087,
                46.058399519644595
              ],
              [
                6.360414360169087,
                46.058399519644595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05400432122720808,
          "ground": "gnd"
        },
        "84_LVBranch1080111": {
          "bus1": "84_LVBus1978514",
          "bus2": "84_LVBus1978515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.360414360169087,
                46.058399519644595
              ],
              [
                6.360414360169087,
                46.058399519644595
              ],
              [
                6.360439048777861,
                46.05838332418035
              ],
              [
                6.36040282103298,
                46.058260294382364
              ],
              [
                6.360377008448946,
                46.05826121492309
              ],
              [
                6.360371639431362,
                46.05826140639483
              ],
              [
                6.360370555302804,
                46.05826144505735
              ],
              [
                6.360370555302804,
                46.05826144505735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019084469100559786,
          "ground": "gnd"
        },
        "84_LVBranch1029186": {
          "bus1": "84_MVLV154970_LV",
          "bus2": "84_LVBus1978674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.359941855958009,
                46.059396267898784
              ],
              [
                6.359905722995911,
                46.05939217804339
              ],
              [
                6.359905722995911,
                46.05939217804339
              ],
              [
                6.359870617278941,
                46.059399763015655
              ],
              [
                6.359833847236748,
                46.059407767673854
              ],
              [
                6.359766249192264,
                46.059418709329016
              ],
              [
                6.359765956321716,
                46.059422467441
              ],
              [
                6.359765486860285,
                46.05942857414283
              ],
              [
                6.359766045236527,
                46.05943528382234
              ],
              [
                6.3597591489570675,
                46.059435912590985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013040883176643531,
          "ground": "gnd"
        },
        "84_LVBranch1003619": {
          "bus1": "84_LVBus1978674",
          "bus2": "84_LVBus2112990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3597591489570675,
                46.059435912590985
              ],
              [
                6.359752252677609,
                46.059436541359624
              ],
              [
                6.359729311408508,
                46.059399107898805
              ],
              [
                6.359732165805707,
                46.05937915969196
              ],
              [
                6.359747408979799,
                46.0593763369516
              ],
              [
                6.359752056062542,
                46.05937547757628
              ],
              [
                6.35977254631391,
                46.059371683975264
              ],
              [
                6.359790406900457,
                46.059368380522784
              ],
              [
                6.359823893881126,
                46.05936218659921
              ],
              [
                6.359829140958434,
                46.05936121573857
              ],
              [
                6.359880015591552,
                46.05935179826127
              ],
              [
                6.360078931410308,
                46.0593149852098
              ],
              [
                6.360152403256512,
                46.05930139251144
              ],
              [
                6.36021600841465,
                46.05928947590905
              ],
              [
                6.360235462085152,
                46.059286016477266
              ],
              [
                6.360235462085152,
                46.059286016477266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047049981935597306,
          "ground": "gnd"
        },
        "84_LVBranch1634830": {
          "bus1": "84_MVLV154970_LV",
          "bus2": "84_LVBus1978672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.359941855958009,
                46.059396267898784
              ],
              [
                6.359922370471586,
                46.05939560237185
              ],
              [
                6.359922370471586,
                46.05939560237185
              ],
              [
                6.359887264754718,
                46.059403187349325
              ],
              [
                6.359850494712662,
                46.05941119201292
              ],
              [
                6.359833180057865,
                46.05941962905399
              ],
              [
                6.359827866328155,
                46.05942602560149
              ],
              [
                6.359827435444451,
                46.05943388764835
              ],
              [
                6.359827435444451,
                46.05943388764835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009156723221697154,
          "ground": "gnd"
        },
        "84_LVBranch0881065": {
          "bus1": "84_MVLV154970_LV",
          "bus2": "84_LVBus1978670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.359941855958009,
                46.059396267898784
              ],
              [
                6.359940234413775,
                46.05939973105385
              ],
              [
                6.359940234413775,
                46.05939973105385
              ],
              [
                6.359905128696734,
                46.059407316036875
              ],
              [
                6.359868358654522,
                46.05941532070632
              ],
              [
                6.359864646529967,
                46.059431173462485
              ],
              [
                6.359864646529967,
                46.059431173462485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007610797043559241,
          "ground": "gnd"
        },
        "84_LVBranch1896183": {
          "bus1": "84_MVLV134581_LV",
          "bus2": "84_LVBus1978600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356089139705258,
                46.05681159106945
              ],
              [
                6.35609295356034,
                46.05679429344512
              ],
              [
                6.35609295356034,
                46.05679429344512
              ],
              [
                6.356098757664733,
                46.05672643963038
              ],
              [
                6.356098757664733,
                46.05672643963038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007555478033945365,
          "ground": "gnd"
        },
        "84_LVBranch0287595": {
          "bus1": "84_LVBus1978600",
          "bus2": "84_LVBus1978601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356098757664733,
                46.05672643963038
              ],
              [
                6.356098757664733,
                46.05672643963038
              ],
              [
                6.356522531633822,
                46.056597020032584
              ],
              [
                6.356722342379635,
                46.056525848167055
              ],
              [
                6.356827255930951,
                46.056483759464484
              ],
              [
                6.35745455925619,
                46.05619619537677
              ],
              [
                6.358283223301501,
                46.056009636905614
              ],
              [
                6.35828933978946,
                46.05600817566498
              ],
              [
                6.35828933978946,
                46.05600817566498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18856620089087428,
          "ground": "gnd"
        },
        "84_LVBranch1294968": {
          "bus1": "84_LVBus1978601",
          "bus2": "84_LVBus1978602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.35828933978946,
                46.05600817566498
              ],
              [
                6.35828933978946,
                46.05600817566498
              ],
              [
                6.358374350984246,
                46.055920354450386
              ],
              [
                6.358366754764468,
                46.055745286764896
              ],
              [
                6.358348607252855,
                46.05571406048817
              ],
              [
                6.358138354538985,
                46.05564212434584
              ],
              [
                6.358138354538985,
                46.05564212434584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053112778958295755,
          "ground": "gnd"
        },
        "84_LVBranch0462967": {
          "bus1": "84_LVBus1978602",
          "bus2": "84_LVBus1978608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358138354538985,
                46.05564212434584
              ],
              [
                6.358138354538985,
                46.05564212434584
              ],
              [
                6.358133376930757,
                46.05564499540324
              ],
              [
                6.357909942005627,
                46.055773686393074
              ],
              [
                6.357476432544789,
                46.0558612072524
              ],
              [
                6.356953815390262,
                46.05588073213749
              ],
              [
                6.356857253298933,
                46.05579949925409
              ],
              [
                6.356853129587288,
                46.05579603366525
              ],
              [
                6.356853129587288,
                46.05579603366525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11059168644794795,
          "ground": "gnd"
        },
        "84_LVBranch0128100": {
          "bus1": "84_LVBus1978602",
          "bus2": "84_LVBus1978603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358138354538985,
                46.05564212434584
              ],
              [
                6.358138354538985,
                46.05564212434584
              ],
              [
                6.358144734808056,
                46.05564284284961
              ],
              [
                6.358444517963109,
                46.055676624325535
              ],
              [
                6.358490641205212,
                46.05568181784305
              ],
              [
                6.358490641205212,
                46.05568181784305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02761662082419388,
          "ground": "gnd"
        },
        "84_LVBranch0272222": {
          "bus1": "84_LVBus1978603",
          "bus2": "84_LVBus1978604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358490641205212,
                46.05568181784305
              ],
              [
                6.358490641205212,
                46.05568181784305
              ],
              [
                6.358498477137163,
                46.05535450968504
              ],
              [
                6.358498586166037,
                46.05535001040202
              ],
              [
                6.358498586166037,
                46.05535001040202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036886318799411566,
          "ground": "gnd"
        },
        "84_LVBranch0085056": {
          "bus1": "84_LVBus1978603",
          "bus2": "84_LVBus1978605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358490641205212,
                46.05568181784305
              ],
              [
                6.358490641205212,
                46.05568181784305
              ],
              [
                6.358610457623296,
                46.055675609727764
              ],
              [
                6.358735494213387,
                46.055669125298664
              ],
              [
                6.358879930714218,
                46.05566163379719
              ],
              [
                6.358879930714218,
                46.05566163379719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030208815674459936,
          "ground": "gnd"
        },
        "84_LVBranch0633185": {
          "bus1": "84_LVBus1978605",
          "bus2": "84_LVBus1978607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358879930714218,
                46.05566163379719
              ],
              [
                6.358879930714218,
                46.05566163379719
              ],
              [
                6.358923141761429,
                46.05576022623262
              ],
              [
                6.358925023900019,
                46.055764528406314
              ],
              [
                6.358925023900019,
                46.055764528406314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011957492087681914,
          "ground": "gnd"
        },
        "84_LVBranch0287596": {
          "bus1": "84_LVBus1978605",
          "bus2": "84_LVBus1978606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.358879930714218,
                46.05566163379719
              ],
              [
                6.358879930714218,
                46.05566163379719
              ],
              [
                6.359233163529576,
                46.05550309733574
              ],
              [
                6.359290751057888,
                46.055499143221304
              ],
              [
                6.359406492616371,
                46.055491196686766
              ],
              [
                6.359650837965279,
                46.055474430211525
              ],
              [
                6.360134377202376,
                46.05544123251939
              ],
              [
                6.360581138426892,
                46.055433307946004
              ],
              [
                6.360581138426892,
                46.055433307946004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1371864651686868,
          "ground": "gnd"
        },
        "84_LVBranch0758199": {
          "bus1": "84_MVLV134581_LV",
          "bus2": "84_LVBus1978593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356089139705258,
                46.05681159106945
              ],
              [
                6.356070952010581,
                46.056806914813016
              ],
              [
                6.356070952010581,
                46.056806914813016
              ],
              [
                6.35599681641403,
                46.05678785369719
              ],
              [
                6.35599681641403,
                46.05678785369719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00611563323871753,
          "ground": "gnd"
        },
        "84_LVBranch0218976": {
          "bus1": "84_LVBus1978593",
          "bus2": "84_LVBus1978594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.35599681641403,
                46.05678785369719
              ],
              [
                6.35599681641403,
                46.05678785369719
              ],
              [
                6.355579275549005,
                46.05684824003532
              ],
              [
                6.355542285961954,
                46.05685359356581
              ],
              [
                6.355395818974625,
                46.05706150847288
              ],
              [
                6.355395818974625,
                46.05706150847288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06166435646196304,
          "ground": "gnd"
        },
        "84_LVBranch0434226": {
          "bus1": "84_LVBus1978594",
          "bus2": "84_LVBus1978595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355395818974625,
                46.05706150847288
              ],
              [
                6.355395818974625,
                46.05706150847288
              ],
              [
                6.355399681567615,
                46.05706511854791
              ],
              [
                6.355975213582414,
                46.05760301829103
              ],
              [
                6.355975213582414,
                46.05760301829103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07505377559543404,
          "ground": "gnd"
        },
        "84_LVBranch0221855": {
          "bus1": "84_LVBus1978595",
          "bus2": "84_LVBus1978596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355975213582414,
                46.05760301829103
              ],
              [
                6.355975213582414,
                46.05760301829103
              ],
              [
                6.356047563587064,
                46.05766748434198
              ],
              [
                6.356066602812026,
                46.0576844453014
              ],
              [
                6.356066602812026,
                46.0576844453014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011486067592042307,
          "ground": "gnd"
        },
        "84_LVBranch0074038": {
          "bus1": "84_LVBus1978595",
          "bus2": "84_LVBus1978597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355975213582414,
                46.05760301829103
              ],
              [
                6.355975213582414,
                46.05760301829103
              ],
              [
                6.356088920278149,
                46.05758598590143
              ],
              [
                6.356401422213411,
                46.05753918682943
              ],
              [
                6.356401422213411,
                46.05753918682943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0337357883313312,
          "ground": "gnd"
        },
        "84_LVBranch1086443": {
          "bus1": "84_LVBus1978597",
          "bus2": "84_LVBus1978598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356401422213411,
                46.05753918682943
              ],
              [
                6.356401422213411,
                46.05753918682943
              ],
              [
                6.356407580631256,
                46.057517346306156
              ],
              [
                6.356469499685991,
                46.057497122663364
              ],
              [
                6.356451847335364,
                46.05745731109123
              ],
              [
                6.356441578812915,
                46.057434154968234
              ],
              [
                6.356460881257253,
                46.057430052924495
              ],
              [
                6.356465175137769,
                46.05742914320232
              ],
              [
                6.356467060805016,
                46.05742874269381
              ],
              [
                6.356467060805016,
                46.05742874269381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01715305739569525,
          "ground": "gnd"
        },
        "84_LVBranch1872643": {
          "bus1": "84_MVLV134581_LV",
          "bus2": "84_LVBus1978580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356089139705258,
                46.05681159106945
              ],
              [
                6.356075470821773,
                46.05680202421224
              ],
              [
                6.356075470821773,
                46.05680202421224
              ],
              [
                6.35602913198225,
                46.05676961278231
              ],
              [
                6.356016841255079,
                46.056761014816054
              ],
              [
                6.356016841255079,
                46.056761014816054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006431355819794972,
          "ground": "gnd"
        },
        "84_LVBranch0072770": {
          "bus1": "84_LVBus1978580",
          "bus2": "84_LVBus1978581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.356016841255079,
                46.056761014816054
              ],
              [
                6.356016841255079,
                46.056761014816054
              ],
              [
                6.3555737778579,
                46.0568243193325
              ],
              [
                6.355521276010648,
                46.05683181996996
              ],
              [
                6.355368686156059,
                46.057044457332964
              ],
              [
                6.355368686156059,
                46.057044457332964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06556869487757522,
          "ground": "gnd"
        },
        "84_LVBranch0390893": {
          "bus1": "84_LVBus1978581",
          "bus2": "84_LVBus1978582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355368686156059,
                46.057044457332964
              ],
              [
                6.355368686156059,
                46.057044457332964
              ],
              [
                6.355362412019767,
                46.057045536644914
              ],
              [
                6.355280876018632,
                46.05705959370399
              ],
              [
                6.355111849755663,
                46.05708873951025
              ],
              [
                6.355111849755663,
                46.05708873951025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020475343710149106,
          "ground": "gnd"
        },
        "84_LVBranch1461947": {
          "bus1": "84_LVBus1978582",
          "bus2": "84_LVBus1978583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355111849755663,
                46.05708873951025
              ],
              [
                6.355111849755663,
                46.05708873951025
              ],
              [
                6.355114538989492,
                46.05703729363474
              ],
              [
                6.354770447890428,
                46.05665136008651
              ],
              [
                6.354725277022891,
                46.05665296878108
              ],
              [
                6.354721534293749,
                46.05665310207212
              ],
              [
                6.354718824041604,
                46.0566531985931
              ],
              [
                6.354718824041604,
                46.0566531985931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06021176706028631,
          "ground": "gnd"
        },
        "84_LVBranch0487201": {
          "bus1": "84_LVBus1978582",
          "bus2": "84_LVBus1978584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.355111849755663,
                46.05708873951025
              ],
              [
                6.355111849755663,
                46.05708873951025
              ],
              [
                6.354813407848619,
                46.05714512418235
              ],
              [
                6.35458891199815,
                46.057187532658084
              ],
              [
                6.354577093665672,
                46.05718976429454
              ],
              [
                6.354511668736977,
                46.057197499434366
              ],
              [
                6.354486171687308,
                46.057199713681726
              ],
              [
                6.354255346968667,
                46.05721974381447
              ],
              [
                6.353950624421416,
                46.05723345898121
              ],
              [
                6.353950624421416,
                46.05723345898121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0916313649243875,
          "ground": "gnd"
        },
        "84_LVBranch0353313": {
          "bus1": "84_LVBus1978584",
          "bus2": "84_LVBus1978585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.353950624421416,
                46.05723345898121
              ],
              [
                6.353950624421416,
                46.05723345898121
              ],
              [
                6.353741056433327,
                46.056864353692866
              ],
              [
                6.353609015458101,
                46.05654654059651
              ],
              [
                6.353529340839131,
                46.0564990902666
              ],
              [
                6.353217949517425,
                46.056313622780976
              ],
              [
                6.352817448867906,
                46.05626932294583
              ],
              [
                6.352817448867906,
                46.05626932294583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15209650546375433,
          "ground": "gnd"
        },
        "84_LVBranch0897092": {
          "bus1": "84_LVBus1978585",
          "bus2": "84_LVBus1978586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.352817448867906,
                46.05626932294583
              ],
              [
                6.352817448867906,
                46.05626932294583
              ],
              [
                6.35268991529405,
                46.05625944860922
              ],
              [
                6.352641080508436,
                46.05591164656174
              ],
              [
                6.352641080508436,
                46.05591164656174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04877330397146811,
          "ground": "gnd"
        },
        "84_LVBranch0597025": {
          "bus1": "84_LVBus1978586",
          "bus2": "84_LVBus1978590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.352641080508436,
                46.05591164656174
              ],
              [
                6.352641080508436,
                46.05591164656174
              ],
              [
                6.351996493202097,
                46.05607282856886
              ],
              [
                6.351872352676356,
                46.0561038675075
              ],
              [
                6.351872352676356,
                46.0561038675075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06320862570607103,
          "ground": "gnd"
        },
        "84_LVBranch0091566": {
          "bus1": "84_LVBus1978586",
          "bus2": "84_LVBus1978587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.352641080508436,
                46.05591164656174
              ],
              [
                6.352641080508436,
                46.05591164656174
              ],
              [
                6.353147165061724,
                46.0558225879544
              ],
              [
                6.353374440378882,
                46.05578214622229
              ],
              [
                6.35368776825439,
                46.055733847498104
              ],
              [
                6.353578554480699,
                46.05539858252875
              ],
              [
                6.353578554480699,
                46.05539858252875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12159445749005432,
          "ground": "gnd"
        },
        "84_LVBranch0241551": {
          "bus1": "84_LVBus1978587",
          "bus2": "84_LVBus1978588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.353578554480699,
                46.05539858252875
              ],
              [
                6.353578554480699,
                46.05539858252875
              ],
              [
                6.353572401003734,
                46.05537435179537
              ],
              [
                6.35356341814191,
                46.05533890677479
              ],
              [
                6.353482524583551,
                46.05501994832756
              ],
              [
                6.353482329820134,
                46.05501923455977
              ],
              [
                6.35348191220715,
                46.05501760082203
              ],
              [
                6.353480418993112,
                46.055011717201864
              ],
              [
                6.353480418993112,
                46.055011717201864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04366647752619049,
          "ground": "gnd"
        },
        "84_LVBranch0207074": {
          "bus1": "84_LVBus1978588",
          "bus2": "84_LVBus1978589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.353480418993112,
                46.055011717201864
              ],
              [
                6.353480418993112,
                46.055011717201864
              ],
              [
                6.353555710894907,
                46.05499882957732
              ],
              [
                6.353559621061652,
                46.054998158841194
              ],
              [
                6.353572476692062,
                46.054995962431875
              ],
              [
                6.353572476692062,
                46.054995962431875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007336098954320615,
          "ground": "gnd"
        },
        "84_LVBranch0128102": {
          "bus1": "84_LVBus1978584",
          "bus2": "84_LVBus1978591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.353950624421416,
                46.05723345898121
              ],
              [
                6.353950624421416,
                46.05723345898121
              ],
              [
                6.353761013938215,
                46.05718886005408
              ],
              [
                6.353557962832248,
                46.05722674625101
              ],
              [
                6.353508601441362,
                46.057235962899455
              ],
              [
                6.353480595000683,
                46.057241185100835
              ],
              [
                6.353462672835233,
                46.057244525794935
              ],
              [
                6.353444329386196,
                46.05724794454579
              ],
              [
                6.353424709844438,
                46.05725160691735
              ],
              [
                6.353402320034925,
                46.057255782313916
              ],
              [
                6.353369284667023,
                46.057261949268266
              ],
              [
                6.353344622641218,
                46.05726654787935
              ],
              [
                6.353321377349939,
                46.0572708798379
              ],
              [
                6.353307718947611,
                46.05727342909165
              ],
              [
                6.353305242221293,
                46.05727388662361
              ],
              [
                6.353301476497278,
                46.05727458823727
              ],
              [
                6.353301476497278,
                46.05727458823727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052302641346648505,
          "ground": "gnd"
        },
        "84_LVBranch0723978": {
          "bus1": "84_MVLV034289_LV",
          "bus2": "84_LVBus1978294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.365539352087907,
                46.05488512946722
              ],
              [
                6.365558524350893,
                46.05486979640824
              ],
              [
                6.365558524350893,
                46.05486979640824
              ],
              [
                6.365596602876477,
                46.054843247817615
              ],
              [
                6.365615836992696,
                46.05486054262128
              ],
              [
                6.365615836992696,
                46.05486054262128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00660156571947832,
          "ground": "gnd"
        },
        "84_LVBranch0438735": {
          "bus1": "84_LVBus1978294",
          "bus2": "84_LVBus1978295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.365615836992696,
                46.05486054262128
              ],
              [
                6.365615836992696,
                46.05486054262128
              ],
              [
                6.365621643747831,
                46.05485856951753
              ],
              [
                6.365804332856388,
                46.05479215437778
              ],
              [
                6.366142446107222,
                46.054677053445154
              ],
              [
                6.36614825282413,
                46.05467508031411
              ],
              [
                6.36614825282413,
                46.05467508031411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046074944595925746,
          "ground": "gnd"
        },
        "84_LVBranch1316746": {
          "bus1": "84_LVBus1978295",
          "bus2": "84_LVBus1978298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36614825282413,
                46.05467508031411
              ],
              [
                6.36614825282413,
                46.05467508031411
              ],
              [
                6.366576743217284,
                46.05460752399882
              ],
              [
                6.366634795920427,
                46.05461358533738
              ],
              [
                6.366859703689738,
                46.05463705526283
              ],
              [
                6.366922935569451,
                46.05465229165375
              ],
              [
                6.367377415651517,
                46.05476180105448
              ],
              [
                6.368037215464311,
                46.05477786539638
              ],
              [
                6.368037215464311,
                46.05477786539638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1496280421840406,
          "ground": "gnd"
        },
        "84_LVBranch1086434": {
          "bus1": "84_LVBus1978298",
          "bus2": "84_LVBus1978299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.368037215464311,
                46.05477786539638
              ],
              [
                6.368037215464311,
                46.05477786539638
              ],
              [
                6.36834086603077,
                46.05477437489307
              ],
              [
                6.36834086603077,
                46.05477437489307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02350175563430723,
          "ground": "gnd"
        },
        "84_LVBranch1539813": {
          "bus1": "84_LVBus1978299",
          "bus2": "84_LVBus1978300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36834086603077,
                46.05477437489307
              ],
              [
                6.36834086603077,
                46.05477437489307
              ],
              [
                6.368436784051608,
                46.05474416376526
              ],
              [
                6.369495037592639,
                46.05476281711522
              ],
              [
                6.369497393467771,
                46.05478616500828
              ],
              [
                6.369497535554917,
                46.05478756531505
              ],
              [
                6.369497853838926,
                46.05479065299371
              ],
              [
                6.369497853838926,
                46.05479065299371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09316988842787352,
          "ground": "gnd"
        },
        "84_LVBranch0462145": {
          "bus1": "84_LVBus1978295",
          "bus2": "84_LVBus1978296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36614825282413,
                46.05467508031411
              ],
              [
                6.36614825282413,
                46.05467508031411
              ],
              [
                6.36661815330277,
                46.05445219143437
              ],
              [
                6.366665849647112,
                46.05442956909757
              ],
              [
                6.366665849647112,
                46.05442956909757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04846780417024379,
          "ground": "gnd"
        },
        "84_LVBranch1932179": {
          "bus1": "84_LVBus1978296",
          "bus2": "84_LVBus1978297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366665849647112,
                46.05442956909757
              ],
              [
                6.366665849647112,
                46.05442956909757
              ],
              [
                6.36669980083893,
                46.0544337616384
              ],
              [
                6.366796861959157,
                46.054383943828405
              ],
              [
                6.366838479808149,
                46.05436259258825
              ],
              [
                6.36683914061352,
                46.0543622536722
              ],
              [
                6.366829163962803,
                46.05434293470198
              ],
              [
                6.366830320355167,
                46.054334806434184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018346266569595364,
          "ground": "gnd"
        },
        "84_LVBranch1692056": {
          "bus1": "84_LVBus1978297",
          "bus2": "84_LVBus2145754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366830320355167,
                46.054334806434184
              ],
              [
                6.36682421147849,
                46.054331742429106
              ],
              [
                6.366641377891615,
                46.05397459472365
              ],
              [
                6.366356374339355,
                46.054092881373755
              ],
              [
                6.366334897689351,
                46.05406482012824
              ],
              [
                6.366315033544721,
                46.05405635862046
              ],
              [
                6.366309516959774,
                46.054054015163864
              ],
              [
                6.366309516959774,
                46.054054015163864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07365777119803102,
          "ground": "gnd"
        },
        "84_LVBranch1776807": {
          "bus1": "84_LVBus2145754",
          "bus2": "84_LVBus2145755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366309516959774,
                46.054054015163864
              ],
              [
                6.366309516959774,
                46.054054015163864
              ],
              [
                6.366309291762146,
                46.05405850962068
              ],
              [
                6.366308458750169,
                46.05407477334352
              ],
              [
                6.366329935390599,
                46.054102834594126
              ],
              [
                6.366080833108433,
                46.05419911778027
              ],
              [
                6.365992116655137,
                46.05417165622224
              ],
              [
                6.365971010537223,
                46.05418409452197
              ],
              [
                6.365966508642988,
                46.05418674175272
              ],
              [
                6.365966074833185,
                46.054187000485406
              ],
              [
                6.365966074833185,
                46.054187000485406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03804564111783052,
          "ground": "gnd"
        },
        "84_LVBranch1395523": {
          "bus1": "84_LVBus1978297",
          "bus2": "84_LVBus2145756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366830320355167,
                46.054334806434184
              ],
              [
                6.366837585624206,
                46.05432974217147
              ],
              [
                6.366862557789996,
                46.05433763374044
              ],
              [
                6.366883593001286,
                46.05432634192697
              ],
              [
                6.367148484942736,
                46.054086161759535
              ],
              [
                6.36722720452194,
                46.0540399537095
              ],
              [
                6.36722720452194,
                46.0540399537095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04580503882676651,
          "ground": "gnd"
        },
        "84_LVBranch1687717": {
          "bus1": "84_LVBus2145756",
          "bus2": "84_LVBus2145757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36722720452194,
                46.0540399537095
              ],
              [
                6.36722720452194,
                46.0540399537095
              ],
              [
                6.367185009750976,
                46.053982372002984
              ],
              [
                6.367189534083709,
                46.05397660685065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0071851930907317245,
          "ground": "gnd"
        },
        "84_LVBranch1918478": {
          "bus1": "84_LVBus2145757",
          "bus2": "84_LVBus2168603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367189534083709,
                46.05397660685065
              ],
              [
                6.36719405841644,
                46.05397084169831
              ],
              [
                6.367246047313484,
                46.05399575868182
              ],
              [
                6.367277124920951,
                46.05401064813225
              ],
              [
                6.367277124920951,
                46.05401064813225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007803878062123227,
          "ground": "gnd"
        },
        "84_LVBranch1427136": {
          "bus1": "84_LVBus2168603",
          "bus2": "84_LVBus2168604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367277124920951,
                46.05401064813225
              ],
              [
                6.367277124920951,
                46.05401064813225
              ],
              [
                6.367329067360218,
                46.0539801621978
              ],
              [
                6.367367584223961,
                46.05396063321695
              ],
              [
                6.367385758283805,
                46.05394475891036
              ],
              [
                6.367377174378722,
                46.053908174275705
              ],
              [
                6.367343126365263,
                46.053914075342064
              ],
              [
                6.367343126365263,
                46.053914075342064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018036926347201367,
          "ground": "gnd"
        },
        "84_LVBranch1890499": {
          "bus1": "84_LVBus2168604",
          "bus2": "84_LVBus2168605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.367343126365263,
                46.053914075342064
              ],
              [
                6.367343126365263,
                46.053914075342064
              ],
              [
                6.367347041761541,
                46.053910494066834
              ],
              [
                6.367375822376067,
                46.05388421394395
              ],
              [
                6.367358823807164,
                46.05382580416404
              ],
              [
                6.367352498128078,
                46.05380405753466
              ],
              [
                6.367347662443618,
                46.05378742876188
              ],
              [
                6.367218694240398,
                46.05369065061353
              ],
              [
                6.367217116771154,
                46.053676094587416
              ],
              [
                6.367217116771154,
                46.053676094587416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03144665174483256,
          "ground": "gnd"
        },
        "84_LVBranch1647272": {
          "bus1": "84_MVLV034289_LV",
          "bus2": "84_LVBus1978286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.365539352087907,
                46.05488512946722
              ],
              [
                6.365521017141842,
                46.05488952289555
              ],
              [
                6.365521017141842,
                46.05488952289555
              ],
              [
                6.365434738861966,
                46.05491272969302
              ],
              [
                6.365443361382454,
                46.054932466490186
              ],
              [
                6.365443361382454,
                46.054932466490186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009450767643481784,
          "ground": "gnd"
        },
        "84_LVBranch0331812": {
          "bus1": "84_LVBus1978286",
          "bus2": "84_LVBus1978287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.365443361382454,
                46.054932466490186
              ],
              [
                6.365443361382454,
                46.054932466490186
              ],
              [
                6.36496044720299,
                46.05511107681762
              ],
              [
                6.36496044720299,
                46.05511107681762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04231706556437976,
          "ground": "gnd"
        },
        "84_LVBranch0560751": {
          "bus1": "84_LVBus1978287",
          "bus2": "84_LVBus1978288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36496044720299,
                46.05511107681762
              ],
              [
                6.36496044720299,
                46.05511107681762
              ],
              [
                6.364748499286613,
                46.05520242662848
              ],
              [
                6.364753956995304,
                46.05547870443104
              ],
              [
                6.364754192330527,
                46.05549050663396
              ],
              [
                6.364754192330527,
                46.05549050663396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05131422072202368,
          "ground": "gnd"
        },
        "84_LVBranch0525992": {
          "bus1": "84_LVBus1978287",
          "bus2": "84_LVBus1978289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.36496044720299,
                46.05511107681762
              ],
              [
                6.36496044720299,
                46.05511107681762
              ],
              [
                6.364954206566853,
                46.05511225458035
              ],
              [
                6.363936938275741,
                46.05530437088883
              ],
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363669959149386,
                46.055263451174035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10322297207893562,
          "ground": "gnd"
        },
        "84_LVBranch1461941": {
          "bus1": "84_LVBus1978289",
          "bus2": "84_LVBus1978292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363693719534432,
                46.05519954115758
              ],
              [
                6.363722016786287,
                46.05519706266752
              ],
              [
                6.363728432170992,
                46.05519650034719
              ],
              [
                6.363728432170992,
                46.05519650034719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010045320848602645,
          "ground": "gnd"
        },
        "84_LVBranch1333291": {
          "bus1": "84_LVBus1978289",
          "bus2": "84_LVBus1978291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363662579475727,
                46.055286236694585
              ],
              [
                6.363156551295805,
                46.05519709238556
              ],
              [
                6.362929487699221,
                46.054925020984484
              ],
              [
                6.362807472639063,
                46.05478675640319
              ],
              [
                6.362786903738361,
                46.05476344584334
              ],
              [
                6.362813012872915,
                46.05474900084203
              ],
              [
                6.362813012872915,
                46.05474900084203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10162479665916783,
          "ground": "gnd"
        },
        "84_LVBranch0040489": {
          "bus1": "84_LVBus1978289",
          "bus2": "84_LVBus1978290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363669959149386,
                46.055263451174035
              ],
              [
                6.363431919304706,
                46.05522156101623
              ],
              [
                6.363068594444364,
                46.05515762866358
              ],
              [
                6.362669718255618,
                46.05508744145377
              ],
              [
                6.362578035190044,
                46.0550963076217
              ],
              [
                6.362194045892337,
                46.05513341429048
              ],
              [
                6.362019608435951,
                46.05515027765866
              ],
              [
                6.361825185270801,
                46.05517864637636
              ],
              [
                6.361458395423909,
                46.0552321545447
              ],
              [
                6.361445747222844,
                46.05523400212709
              ],
              [
                6.361169556790172,
                46.055274295461246
              ],
              [
                6.36109675746869,
                46.055296774789326
              ],
              [
                6.360674866240028,
                46.05542707315288
              ],
              [
                6.360674866240028,
                46.05542707315288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23972176938442177,
          "ground": "gnd"
        },
        "84_245712": {
          "bus1": "84_MVBus015994",
          "bus2": "84_MVLV001102",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.366509663840866,
                46.054542182419304
              ],
              [
                6.366509663840866,
                46.054542182419304
              ],
              [
                6.366660005311139,
                46.054475101460305
              ],
              [
                6.366799369316498,
                46.054449042409516
              ],
              [
                6.367712200951631,
                46.054462573745745
              ],
              [
                6.367731568235225,
                46.05446200786863
              ],
              [
                6.367750935518417,
                46.05446144198819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09714355647556966,
          "ground": "gnd"
        },
        "84_LVBranch1231027": {
          "bus1": "84_MVLV082004_LV",
          "bus2": "84_LVBus1978498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371890452260438,
                46.05414877519041
              ],
              [
                6.371894505929562,
                46.054134621361435
              ],
              [
                6.371894505929562,
                46.054134621361435
              ],
              [
                6.371938256215592,
                46.05412992140699
              ],
              [
                6.372074241447089,
                46.05400884257053
              ],
              [
                6.372040656372782,
                46.05397051283035
              ],
              [
                6.372037505343629,
                46.05396691387315
              ],
              [
                6.372037505343629,
                46.05396691387315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025969130123960033,
          "ground": "gnd"
        },
        "84_LVBranch0102195": {
          "bus1": "84_LVBus1978498",
          "bus2": "84_LVBus1978499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372037505343629,
                46.05396691387315
              ],
              [
                6.372037505343629,
                46.05396691387315
              ],
              [
                6.371595019063749,
                46.053441305636504
              ],
              [
                6.371453144251225,
                46.05335909259022
              ],
              [
                6.371424258856524,
                46.053342360112694
              ],
              [
                6.371423353116639,
                46.05334183395414
              ],
              [
                6.371419297970821,
                46.053339483518805
              ],
              [
                6.371419297970821,
                46.053339483518805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08541092708908046,
          "ground": "gnd"
        },
        "84_LVBranch1366366": {
          "bus1": "84_MVLV082004_LV",
          "bus2": "84_LVBus1978491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371890452260438,
                46.05414877519041
              ],
              [
                6.371871205041086,
                46.05415026540945
              ],
              [
                6.371871205041086,
                46.05415026540945
              ],
              [
                6.371859536509271,
                46.05419606959687
              ],
              [
                6.371100457742767,
                46.054811398982935
              ],
              [
                6.371100457742767,
                46.054811398982935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09532977991864464,
          "ground": "gnd"
        },
        "84_LVBranch0697049": {
          "bus1": "84_LVBus1978491",
          "bus2": "84_LVBus1978492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371100457742767,
                46.054811398982935
              ],
              [
                6.371100457742767,
                46.054811398982935
              ],
              [
                6.371029597386989,
                46.05480994200004
              ],
              [
                6.370913341845545,
                46.05480755873011
              ],
              [
                6.37090042213783,
                46.054807300007624
              ],
              [
                6.370835847423294,
                46.054805978494564
              ],
              [
                6.370693764066711,
                46.054803059102575
              ],
              [
                6.370601340336431,
                46.05480116569078
              ],
              [
                6.370600152884155,
                46.05479980276208
              ],
              [
                6.370595335234595,
                46.05479430842827
              ],
              [
                6.370561758976322,
                46.05475591489172
              ],
              [
                6.370449904575596,
                46.05461515038779
              ],
              [
                6.370684797338266,
                46.054449096057624
              ],
              [
                6.370513656656987,
                46.05388315084359
              ],
              [
                6.370513656656987,
                46.05388315084359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15260285875919527,
          "ground": "gnd"
        },
        "84_LVBranch0518462": {
          "bus1": "84_LVBus1978492",
          "bus2": "84_LVBus1978493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370513656656987,
                46.05388315084359
              ],
              [
                6.370513656656987,
                46.05388315084359
              ],
              [
                6.370105950344128,
                46.05384817903126
              ],
              [
                6.370105950344128,
                46.05384817903126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03179016739408979,
          "ground": "gnd"
        },
        "84_LVBranch0904247": {
          "bus1": "84_LVBus1978493",
          "bus2": "84_LVBus1978494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370105950344128,
                46.05384817903126
              ],
              [
                6.370105950344128,
                46.05384817903126
              ],
              [
                6.370150827336825,
                46.053879457016706
              ],
              [
                6.370171343083727,
                46.05387692174929
              ],
              [
                6.370183386710813,
                46.053864779603316
              ],
              [
                6.370158594546782,
                46.053791793110406
              ],
              [
                6.370117392049863,
                46.05374191554085
              ],
              [
                6.370135518334643,
                46.053671899051494
              ],
              [
                6.370262984613372,
                46.05338266088209
              ],
              [
                6.37032712867836,
                46.053217306588685
              ],
              [
                6.370278482721607,
                46.053200532624786
              ],
              [
                6.37027269375965,
                46.05319853242599
              ],
              [
                6.37027269375965,
                46.05319853242599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08817472786480478,
          "ground": "gnd"
        },
        "84_LVBranch0620855": {
          "bus1": "84_LVBus1978493",
          "bus2": "84_LVBus1978495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370105950344128,
                46.05384817903126
              ],
              [
                6.370105950344128,
                46.05384817903126
              ],
              [
                6.369497324047582,
                46.05392759387873
              ],
              [
                6.369497324047582,
                46.05392759387873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04792042664645137,
          "ground": "gnd"
        },
        "84_LVBranch1552455": {
          "bus1": "84_LVBus1978495",
          "bus2": "84_LVBus1978496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.369497324047582,
                46.05392759387873
              ],
              [
                6.369497324047582,
                46.05392759387873
              ],
              [
                6.369347090531974,
                46.05389062236886
              ],
              [
                6.369355433645779,
                46.05356510349645
              ],
              [
                6.3693785846374,
                46.05356286155334
              ],
              [
                6.369384982893266,
                46.05356224546044
              ],
              [
                6.369384982893266,
                46.05356224546044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05082786918271335,
          "ground": "gnd"
        },
        "84_LVBranch1731949": {
          "bus1": "84_MVLV082004_LV",
          "bus2": "84_LVBus1978484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371890452260438,
                46.05414877519041
              ],
              [
                6.371902908059034,
                46.05414783418497
              ],
              [
                6.371902908059034,
                46.05414783418497
              ],
              [
                6.371951102547381,
                46.05415882192097
              ],
              [
                6.372229724007013,
                46.05391912879139
              ],
              [
                6.372703507502613,
                46.053670705345084
              ],
              [
                6.372997142352729,
                46.05383311704539
              ],
              [
                6.372997142352729,
                46.05383311704539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1131207905744162,
          "ground": "gnd"
        },
        "84_LVBranch1798276": {
          "bus1": "84_LVBus1978484",
          "bus2": "84_LVBus1978485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372997142352729,
                46.05383311704539
              ],
              [
                6.372997142352729,
                46.05383311704539
              ],
              [
                6.372969297492411,
                46.05384153660761
              ],
              [
                6.372956430490324,
                46.053853384213646
              ],
              [
                6.37295526719886,
                46.05385445284859
              ],
              [
                6.372948640476713,
                46.05386056374187
              ],
              [
                6.372947477184955,
                46.05386163237662
              ],
              [
                6.372940850461082,
                46.05386774326956
              ],
              [
                6.372939687169017,
                46.053868811904245
              ],
              [
                6.372714867966662,
                46.05407586179149
              ],
              [
                6.372583541377143,
                46.05436524129788
              ],
              [
                6.372601040960692,
                46.05437829078831
              ],
              [
                6.372604874600313,
                46.05438114460037
              ],
              [
                6.372605449778916,
                46.054381574469254
              ],
              [
                6.372605449778916,
                46.054381574469254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07121670185071241,
          "ground": "gnd"
        },
        "84_LVBranch1352525": {
          "bus1": "84_LVBus1978484",
          "bus2": "84_LVBus1978486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372997142352729,
                46.05383311704539
              ],
              [
                6.372997142352729,
                46.05383311704539
              ],
              [
                6.372995601822675,
                46.05383626221714
              ],
              [
                6.37298855303,
                46.05382192898716
              ],
              [
                6.373163319596348,
                46.053677785766425
              ],
              [
                6.37316964216078,
                46.05367579380304
              ],
              [
                6.3732320435392,
                46.05365610183739
              ],
              [
                6.373253156911714,
                46.053677967767726
              ],
              [
                6.373253156911714,
                46.053677967767726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03178821205611399,
          "ground": "gnd"
        },
        "84_LVBranch1154068": {
          "bus1": "84_LVBus1978486",
          "bus2": "84_LVBus1978487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373253156911714,
                46.053677967767726
              ],
              [
                6.373253156911714,
                46.053677967767726
              ],
              [
                6.373261689130895,
                46.05365244654913
              ],
              [
                6.3733168521089,
                46.05364600437202
              ],
              [
                6.373445737409322,
                46.05380058011738
              ],
              [
                6.373422468522332,
                46.05381612426595
              ],
              [
                6.373422468522332,
                46.05381612426595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029603497414233394,
          "ground": "gnd"
        },
        "84_LVBranch1212662": {
          "bus1": "84_LVBus1978487",
          "bus2": "84_LVBus1978488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373422468522332,
                46.05381612426595
              ],
              [
                6.373422468522332,
                46.05381612426595
              ],
              [
                6.373455977719004,
                46.05381800629697
              ],
              [
                6.373559567419498,
                46.05394979362946
              ],
              [
                6.373640231943392,
                46.053952438679474
              ],
              [
                6.373780127373998,
                46.054065611565846
              ],
              [
                6.373784971816145,
                46.05406953726448
              ],
              [
                6.373826466173122,
                46.05410228626482
              ],
              [
                6.373826466173122,
                46.05410228626482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04757566000290107,
          "ground": "gnd"
        },
        "84_LVBranch0327742": {
          "bus1": "84_LVBus1978488",
          "bus2": "84_LVBus1978489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373826466173122,
                46.05410228626482
              ],
              [
                6.373826466173122,
                46.05410228626482
              ],
              [
                6.374707509009368,
                46.0536034801908
              ],
              [
                6.374754394489718,
                46.05357693738879
              ],
              [
                6.374754394489718,
                46.05357693738879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09255593228970688,
          "ground": "gnd"
        },
        "84_LVBranch1511282": {
          "bus1": "84_MVLV082004_LV",
          "bus2": "84_LVBus1978478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371890452260438,
                46.05414877519041
              ],
              [
                6.371879772434436,
                46.054149760778834
              ],
              [
                6.371879772434436,
                46.054149760778834
              ],
              [
                6.371899216222565,
                46.05420248809271
              ],
              [
                6.37118291321408,
                46.054788846974496
              ],
              [
                6.37118291321408,
                46.054788846974496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09161128459144367,
          "ground": "gnd"
        },
        "84_LVBranch0257531": {
          "bus1": "84_LVBus1978478",
          "bus2": "84_LVBus1978479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37118291321408,
                46.054788846974496
              ],
              [
                6.37118291321408,
                46.054788846974496
              ],
              [
                6.371739163053722,
                46.05500045524901
              ],
              [
                6.371769504734406,
                46.05501200953793
              ],
              [
                6.371769504734406,
                46.05501200953793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05172946869573149,
          "ground": "gnd"
        },
        "84_LVBranch1464413": {
          "bus1": "84_LVBus1978479",
          "bus2": "84_LVBus1978481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371769504734406,
                46.05501200953793
              ],
              [
                6.371769504734406,
                46.05501200953793
              ],
              [
                6.371787643298912,
                46.05504739638884
              ],
              [
                6.371679838844341,
                46.05509449479541
              ],
              [
                6.370996321713077,
                46.05519551438491
              ],
              [
                6.370439798751405,
                46.0552289270309
              ],
              [
                6.370444703427356,
                46.05529541745574
              ],
              [
                6.370370030267997,
                46.05542331086114
              ],
              [
                6.370370030267997,
                46.05542331086114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13407159859000306,
          "ground": "gnd"
        },
        "84_LVBranch0148247": {
          "bus1": "84_LVBus1978481",
          "bus2": "84_LVBus1978482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370370030267997,
                46.05542331086114
              ],
              [
                6.370370030267997,
                46.05542331086114
              ],
              [
                6.370368737710351,
                46.055454203512426
              ],
              [
                6.370327999206352,
                46.05578375478303
              ],
              [
                6.370327999206352,
                46.05578375478303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04020107724972978,
          "ground": "gnd"
        },
        "84_LVBranch0350055": {
          "bus1": "84_LVBus1978479",
          "bus2": "84_LVBus1978480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.371769504734406,
                46.05501200953793
              ],
              [
                6.371769504734406,
                46.05501200953793
              ],
              [
                6.371776807812092,
                46.054993667475856
              ],
              [
                6.371795704093663,
                46.05494620841618
              ],
              [
                6.371886260068144,
                46.05459522600921
              ],
              [
                6.371950186120404,
                46.05451937285071
              ],
              [
                6.372053541055288,
                46.05439674050434
              ],
              [
                6.372063832884798,
                46.05438453468054
              ],
              [
                6.37206710468412,
                46.054380651930806
              ],
              [
                6.37206710468412,
                46.054380651930806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07488000158029162,
          "ground": "gnd"
        },
        "84_LVBranch1849934": {
          "bus1": "84_MVLV001112_LV",
          "bus2": "84_LVBus1978223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370543885069184,
                46.05545872493818
              ],
              [
                6.370562585439368,
                46.05546612827563
              ],
              [
                6.370562585439368,
                46.05546612827563
              ],
              [
                6.37056554025167,
                46.05548495931539
              ],
              [
                6.370671896590189,
                46.055495913065776
              ],
              [
                6.370666569056227,
                46.055603660714375
              ],
              [
                6.370673454662825,
                46.05562683763286
              ],
              [
                6.370684773390732,
                46.05563994626008
              ],
              [
                6.370892472331687,
                46.05578927435307
              ],
              [
                6.370814781500476,
                46.05585871817167
              ],
              [
                6.370836491112066,
                46.0558723561306
              ],
              [
                6.370820641781911,
                46.05588553530495
              ],
              [
                6.370813620554855,
                46.05590402036115
              ],
              [
                6.370811974418027,
                46.05590836745473
              ],
              [
                6.370811974418027,
                46.05590836745473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06642714390104669,
          "ground": "gnd"
        },
        "84_LVBranch1352552": {
          "bus1": "84_LVBus1978223",
          "bus2": "84_LVBus1978224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370811974418027,
                46.05590836745473
              ],
              [
                6.370811974418027,
                46.05590836745473
              ],
              [
                6.370842218832107,
                46.05589737622452
              ],
              [
                6.370859358725259,
                46.055884150900226
              ],
              [
                6.371034923264231,
                46.056001294910615
              ],
              [
                6.37078282266835,
                46.056214811287404
              ],
              [
                6.371049165517625,
                46.05638726720113
              ],
              [
                6.371036732187859,
                46.05640623408566
              ],
              [
                6.371034045284914,
                46.056410330114254
              ],
              [
                6.371034045284914,
                46.056410330114254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08512521644938177,
          "ground": "gnd"
        },
        "84_LVBranch0812503": {
          "bus1": "84_MVLV001112_LV",
          "bus2": "84_LVBus1978219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370543885069184,
                46.05545872493818
              ],
              [
                6.370565129632067,
                46.05545834371528
              ],
              [
                6.370565129632067,
                46.05545834371528
              ],
              [
                6.370576612844182,
                46.055454212461
              ],
              [
                6.370618583908465,
                46.05544291911055
              ],
              [
                6.37070737825805,
                46.05545348275496
              ],
              [
                6.370684234838408,
                46.05554143526633
              ],
              [
                6.370688738564528,
                46.055588453798016
              ],
              [
                6.370699959842239,
                46.055617781913455
              ],
              [
                6.370705718633952,
                46.05562568400451
              ],
              [
                6.370787098152183,
                46.055693944414124
              ],
              [
                6.37080291630525,
                46.05569788325362
              ],
              [
                6.370816913611714,
                46.05569468008482
              ],
              [
                6.370844179068531,
                46.055678390032256
              ],
              [
                6.37087396341252,
                46.05569624369722
              ],
              [
                6.370881566142889,
                46.05570458434414
              ],
              [
                6.370884662570194,
                46.055707969073886
              ],
              [
                6.370892265303808,
                46.05571630972008
              ],
              [
                6.370892265303808,
                46.05571630972008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05175309070383438,
          "ground": "gnd"
        },
        "84_LVBranch1255349": {
          "bus1": "84_LVBus1978219",
          "bus2": "84_LVBus1978220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.370892265303808,
                46.05571630972008
              ],
              [
                6.370892265303808,
                46.05571630972008
              ],
              [
                6.370856757294655,
                46.05570857050492
              ],
              [
                6.370838525753838,
                46.05572453753309
              ],
              [
                6.371170645282104,
                46.05594741517466
              ],
              [
                6.3712183473922,
                46.055979420625874
              ],
              [
                6.371336107136321,
                46.05588342679631
              ],
              [
                6.371369685345237,
                46.055856064149125
              ],
              [
                6.371378070213017,
                46.055849223831835
              ],
              [
                6.371392887743808,
                46.05583714452251
              ],
              [
                6.371428099790698,
                46.055858407505255
              ],
              [
                6.3714595373951,
                46.05586358944725
              ],
              [
                6.3714595373951,
                46.05586358944725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07287454773096692,
          "ground": "gnd"
        },
        "84_LVBranch1006541": {
          "bus1": "84_LVBus1978220",
          "bus2": "84_LVBus1978221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3714595373951,
                46.05586358944725
              ],
              [
                6.3714595373951,
                46.05586358944725
              ],
              [
                6.37145616190531,
                46.05585975525757
              ],
              [
                6.371442592107907,
                46.05584437587991
              ],
              [
                6.371411384344745,
                46.05582477147928
              ],
              [
                6.371744082747113,
                46.05554620955064
              ],
              [
                6.371810104679239,
                46.05558168561048
              ],
              [
                6.371832586741367,
                46.05558509768162
              ],
              [
                6.371838894745122,
                46.05558606124341
              ],
              [
                6.371838894745122,
                46.05558606124341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05476173449451091,
          "ground": "gnd"
        },
        "84_LVBranch1703750": {
          "bus1": "84_MVLV024923_LV",
          "bus2": "84_LVBus1978284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374845266678029,
                46.0570448304316
              ],
              [
                6.374857757240855,
                46.05706362642521
              ],
              [
                6.374857757240855,
                46.05706362642521
              ],
              [
                6.374880367389301,
                46.057101528494535
              ],
              [
                6.374888874133966,
                46.05711579144486
              ],
              [
                6.375043301672966,
                46.05714910150877
              ],
              [
                6.375060454722077,
                46.05714902807533
              ],
              [
                6.37512505954219,
                46.05713897695116
              ],
              [
                6.375137002865988,
                46.057135468397206
              ],
              [
                6.375159106818668,
                46.05711815483516
              ],
              [
                6.375165658691612,
                46.05708877644943
              ],
              [
                6.375147143942358,
                46.057082150958024
              ],
              [
                6.375147143942358,
                46.057082150958024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03373239266331769,
          "ground": "gnd"
        },
        "84_LVBranch1811483": {
          "bus1": "84_MVLV024923_LV",
          "bus2": "84_LVBus1978282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374845266678029,
                46.0570448304316
              ],
              [
                6.374860764748425,
                46.05705704136696
              ],
              [
                6.374860764748425,
                46.05705704136696
              ],
              [
                6.374883374896221,
                46.05709494343571
              ],
              [
                6.374891881640659,
                46.05710920638581
              ],
              [
                6.375046309163,
                46.05714251644544
              ],
              [
                6.375063462210059,
                46.05714244301159
              ],
              [
                6.375128067021899,
                46.05713239188567
              ],
              [
                6.375140010344073,
                46.057128883331394
              ],
              [
                6.37514798183842,
                46.0571197782616
              ],
              [
                6.375145974118094,
                46.05711116552566
              ],
              [
                6.375135809536538,
                46.05710967352244
              ],
              [
                6.3751346598920176,
                46.057115570472696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02920107652571558,
          "ground": "gnd"
        },
        "84_LVBranch1034248": {
          "bus1": "84_LVBus1978282",
          "bus2": "84_LVBus2148828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3751346598920176,
                46.057115570472696
              ],
              [
                6.375133510247498,
                46.05712146742295
              ],
              [
                6.37514159897172,
                46.05712306075714
              ],
              [
                6.375146586893976,
                46.05712436868972
              ],
              [
                6.375163168196488,
                46.057131621941906
              ],
              [
                6.375180783855128,
                46.05713658593669
              ],
              [
                6.375193905607342,
                46.05714167475184
              ],
              [
                6.37520317701476,
                46.05713965821458
              ],
              [
                6.375206469235279,
                46.05713727913012
              ],
              [
                6.375237027911255,
                46.05709620367975
              ],
              [
                6.375580086994878,
                46.05661363035174
              ],
              [
                6.375582394329671,
                46.05660457486296
              ],
              [
                6.375580800929521,
                46.05659789322858
              ],
              [
                6.375576009158054,
                46.0565943350725
              ],
              [
                6.375571585287148,
                46.05659365561088
              ],
              [
                6.375561213153657,
                46.05659636022968
              ],
              [
                6.375529082851851,
                46.05660633918781
              ],
              [
                6.375512379817351,
                46.056615306416
              ],
              [
                6.37550216820652,
                46.0566198340945
              ],
              [
                6.375497201315439,
                46.0566209127913
              ],
              [
                6.375494816923699,
                46.05662034049604
              ],
              [
                6.375491693810876,
                46.056619227083075
              ],
              [
                6.375494154892163,
                46.05661689575942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08100683440902333,
          "ground": "gnd"
        },
        "84_LVBranch1254860": {
          "bus1": "84_LVBus2148828",
          "bus2": "84_LVBus2148829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375494154892163,
                46.05661689575942
              ],
              [
                6.375496615973451,
                46.056614564435755
              ],
              [
                6.375497553223425,
                46.056614990339284
              ],
              [
                6.375499623894423,
                46.05661551981143
              ],
              [
                6.375504994705441,
                46.05661377801245
              ],
              [
                6.375512251102583,
                46.05661041016879
              ],
              [
                6.375527789805361,
                46.056602322451425
              ],
              [
                6.37553645506099,
                46.0565996338945
              ],
              [
                6.375568370604938,
                46.05658972568465
              ],
              [
                6.375576746930495,
                46.056585227664925
              ],
              [
                6.375582924769572,
                46.05658144798105
              ],
              [
                6.375616669569557,
                46.056546726754014
              ],
              [
                6.375727194884408,
                46.05640507757648
              ],
              [
                6.375781613595557,
                46.05633316604576
              ],
              [
                6.375805688732576,
                46.05631311512441
              ],
              [
                6.375805688732576,
                46.05631311512441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04230240259402781,
          "ground": "gnd"
        },
        "84_LVBranch1289140": {
          "bus1": "84_MVLV106550_LV",
          "bus2": "84_LVBus1978523",
