          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375022569023262,
                46.0588071519041
              ],
              [
                6.375050505530147,
                46.058799242151736
              ],
              [
                6.375050505530147,
                46.058799242151736
              ],
              [
                6.375102891070945,
                46.05880190763649
              ],
              [
                6.375177113897847,
                46.058828493935266
              ],
              [
                6.375175136367684,
                46.0588325556708
              ],
              [
                6.375168283488946,
                46.05884664767357
              ],
              [
                6.375168283488946,
                46.05884664767357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01265396234061261,
          "ground": "gnd"
        },
        "84_LVBranch0877391": {
          "bus1": "84_MVLV051496_LV",
          "bus2": "84_LVBus1978314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375386148128542,
                46.05806734307864
              ],
              [
                6.375404272591833,
                46.05805483855199
              ],
              [
                6.375404272591833,
                46.05805483855199
              ],
              [
                6.375458257631618,
                46.058018374880575
              ],
              [
                6.37554673686135,
                46.05772957060843
              ],
              [
                6.375469684066488,
                46.0577152839956
              ],
              [
                6.375461707073383,
                46.05767701134863
              ],
              [
                6.375449332723862,
                46.057675211087286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049112897692836256,
          "ground": "gnd"
        },
        "84_LVBranch1220627": {
          "bus1": "84_LVBus1978314",
          "bus2": "84_LVBus2234483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375449332723862,
                46.057675211087286
              ],
              [
                6.375436958374342,
                46.057673410825934
              ],
              [
                6.375427874412279,
                46.05768987999315
              ],
              [
                6.375226922475263,
                46.0576460196213
              ],
              [
                6.375281528146295,
                46.05749181420513
              ],
              [
                6.375283121026479,
                46.05748745092203
              ],
              [
                6.375400907148531,
                46.057310218274
              ],
              [
                6.375400907148531,
                46.057310218274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05811757012831882,
          "ground": "gnd"
        },
        "84_LVBranch1747066": {
          "bus1": "84_LVBus2234483",
          "bus2": "84_LVBus2234484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375400907148531,
                46.057310218274
              ],
              [
                6.375400907148531,
                46.057310218274
              ],
              [
                6.375270550410104,
                46.05726713722507
              ],
              [
                6.375198622882834,
                46.057204496285564
              ],
              [
                6.37516144928733,
                46.05717212452259
              ],
              [
                6.375146095925039,
                46.05715749405336
              ],
              [
                6.375145831468816,
                46.05715724226075
              ],
              [
                6.37513085378115,
                46.05714296770866
              ],
              [
                6.37513085378115,
                46.05714296770866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02870060476272925,
          "ground": "gnd"
        },
        "84_LVBranch1832989": {
          "bus1": "84_LVBus2234484",
          "bus2": "84_LVBus2234485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37513085378115,
                46.05714296770866
              ],
              [
                6.37513085378115,
                46.05714296770866
              ],
              [
                6.375173583468395,
                46.05714596971083
              ],
              [
                6.375238504023621,
                46.05713791620897
              ],
              [
                6.375238504023621,
                46.05713791620897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008426278099401576,
          "ground": "gnd"
        },
        "84_LVBranch1023541": {
          "bus1": "84_LVBus2234485",
          "bus2": "84_LVBus2234486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375238504023621,
                46.05713791620897
              ],
              [
                6.375238504023621,
                46.05713791620897
              ],
              [
                6.375491785548815,
                46.056793564506265
              ],
              [
                6.375602050903441,
                46.05664365459559
              ],
              [
                6.375582369872946,
                46.05663595382447
              ],
              [
                6.375579984745285,
                46.056635021200286
              ],
              [
                6.375579958270072,
                46.0566350131392
              ],
              [
                6.375576733532179,
                46.05663375021472
              ],
              [
                6.375576733532179,
                46.05663375021472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0639698415393553,
          "ground": "gnd"
        },
        "84_LVBranch0896429": {
          "bus1": "84_LVBus2234484",
          "bus2": "84_LVBus2234487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37513085378115,
                46.05714296770866
              ],
              [
                6.37513085378115,
                46.05714296770866
              ],
              [
                6.375131540294401,
                46.05716102404244
              ],
              [
                6.375131701952086,
                46.05716531551196
              ],
              [
                6.375132099358757,
                46.05717542731574
              ],
              [
                6.375128256457772,
                46.05717770899298
              ],
              [
                6.375113999268973,
                46.05718615617739
              ],
              [
                6.375103183433571,
                46.05718302984009
              ],
              [
                6.374886243154085,
                46.05712029097542
              ],
              [
                6.374813576598389,
                46.05710861270271
              ],
              [
                6.374799454200708,
                46.05710364073981
              ],
              [
                6.374649554004869,
                46.057050853197715
              ],
              [
                6.374508117310199,
                46.05700105082495
              ],
              [
                6.374487549758281,
                46.05702795781844
              ],
              [
                6.37449041150866,
                46.05704217957975
              ],
              [
                6.374490817581584,
                46.05704417403563
              ],
              [
                6.374493476628822,
                46.057057403061584
              ],
              [
                6.374493476628822,
                46.057057403061584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06348645532052519,
          "ground": "gnd"
        },
        "84_LVBranch1549315": {
          "bus1": "84_LVBus2234487",
          "bus2": "84_LVBus2234488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374493476628822,
                46.057057403061584
              ],
              [
                6.374493476628822,
                46.057057403061584
              ],
              [
                6.37446065847212,
                46.05705421725867
              ],
              [
                6.374423143416203,
                46.05709256848845
              ],
              [
                6.374392840636901,
                46.05720931845044
              ],
              [
                6.374358044843732,
                46.05721562671647
              ],
              [
                6.374338150794678,
                46.05719382538642
              ],
              [
                6.374338150794678,
                46.05719382538642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026562167742795274,
          "ground": "gnd"
        },
        "84_LVBranch1116694": {
          "bus1": "84_LVBus2234487",
          "bus2": "84_LVBus2234489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374493476628822,
                46.057057403061584
              ],
              [
                6.374493476628822,
                46.057057403061584
              ],
              [
                6.374463255383221,
                46.05704049382677
              ],
              [
                6.374462742401444,
                46.05704020588241
              ],
              [
                6.374445114370467,
                46.057030341371004
              ],
              [
                6.374479586498165,
                46.05698810808325
              ],
              [
                6.374270391458322,
                46.05691528019441
              ],
              [
                6.374108598022543,
                46.05685895367409
              ],
              [
                6.374082686309813,
                46.05684993508965
              ],
              [
                6.374079184877964,
                46.05683879023613
              ],
              [
                6.374075887409647,
                46.05682830474347
              ],
              [
                6.374075415920742,
                46.05682682613582
              ],
              [
                6.374073538890763,
                46.05682085733243
              ],
              [
                6.374073506445022,
                46.056820768404386
              ],
              [
                6.37405742644166,
                46.05679664138307
              ],
              [
                6.374037098277599,
                46.056789330619225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05081559187202103,
          "ground": "gnd"
        },
        "84_LVBranch1845715": {
          "bus1": "84_LVBus2234489",
          "bus2": "84_LVBus2234493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374037098277599,
                46.056789330619225
              ],
              [
                6.374024090051338,
                46.05678660921257
              ],
              [
                6.374018092108169,
                46.0567961570827
              ],
              [
                6.373997717837726,
                46.05679921947548
              ],
              [
                6.37387390557326,
                46.05675729009137
              ],
              [
                6.373858723916217,
                46.05675917566951
              ],
              [
                6.373840226869521,
                46.0567811796684
              ],
              [
                6.373819399623338,
                46.05678459156761
              ],
              [
                6.373660174101585,
                46.056725001415
              ],
              [
                6.373641490495067,
                46.05671801236574
              ],
              [
                6.373609539142305,
                46.05670605666582
              ],
              [
                6.373589705422066,
                46.0566899737243
              ],
              [
                6.373563168028934,
                46.0566684460188
              ],
              [
                6.373522922791624,
                46.0566358143113
              ],
              [
                6.373518242961699,
                46.05663201783621
              ],
              [
                6.373502138773488,
                46.05663017065095
              ],
              [
                6.373490772654091,
                46.056634135852036
              ],
              [
                6.373478818219976,
                46.0566256327477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0506389939791729,
          "ground": "gnd"
        },
        "84_LVBranch1592039": {
          "bus1": "84_LVBus2234493",
          "bus2": "84_LVBus2234495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373478818219976,
                46.0566256327477
              ],
              [
                6.373478734448411,
                46.05662601712261
              ],
              [
                6.373493041245609,
                46.05661876655946
              ],
              [
                6.373500673480891,
                46.05660804314009
              ],
              [
                6.37350542141801,
                46.05660136882408
              ],
              [
                6.373510240155629,
                46.05659460188549
              ],
              [
                6.373518154927384,
                46.0565834989901
              ],
              [
                6.373524473704036,
                46.05657461533815
              ],
              [
                6.373530429544882,
                46.05656624917075
              ],
              [
                6.373537301363139,
                46.05656187721222
              ],
              [
                6.373540897750561,
                46.056559586392744
              ],
              [
                6.373540897750561,
                46.056559586392744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008982077565089437,
          "ground": "gnd"
        },
        "84_LVBranch0989322": {
          "bus1": "84_LVBus2234493",
          "bus2": "84_LVBus2234496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373478818219976,
                46.0566256327477
              ],
              [
                6.373466947557427,
                46.05661674526847
              ],
              [
                6.373476833979566,
                46.05661184203313
              ],
              [
                6.373480766512325,
                46.05659692671308
              ],
              [
                6.373468443570471,
                46.056585827212544
              ],
              [
                6.373302164580881,
                46.05643593140629
              ],
              [
                6.373315965673073,
                46.056407807296004
              ],
              [
                6.373367089495388,
                46.05637833880487
              ],
              [
                6.37336523483221,
                46.05636273866845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03367542234923126,
          "ground": "gnd"
        },
        "84_LVBranch1931943": {
          "bus1": "84_LVBus2234496",
          "bus2": "84_LVBus2249307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37336523483221,
                46.05636273866845
              ],
              [
                6.373365999893037,
                46.056358495125274
              ],
              [
                6.373347636298273,
                46.05635881882826
              ],
              [
                6.373288577965464,
                46.0564001746713
              ],
              [
                6.373261399730231,
                46.05640081373345
              ],
              [
                6.372979589082456,
                46.056129520850995
              ],
              [
                6.372986150862691,
                46.0560760704808
              ],
              [
                6.37297241496295,
                46.05606177827846
              ],
              [
                6.372906465062716,
                46.055993111453496
              ],
              [
                6.372907858538811,
                46.055969215024845
              ],
              [
                6.372926177660251,
                46.05596022641064
              ],
              [
                6.372925638592889,
                46.05595081937614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0686706205592726,
          "ground": "gnd"
        },
        "84_LVBranch1592031": {
          "bus1": "84_LVBus2249307",
          "bus2": "84_LVBus2257153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372925638592889,
                46.05595081937614
              ],
              [
                6.372915103415871,
                46.055937640875804
              ],
              [
                6.372901001722516,
                46.05594381197199
              ],
              [
                6.372883310506262,
                46.055940796272736
              ],
              [
                6.372801056450369,
                46.05578078580291
              ],
              [
                6.372787885456044,
                46.05572856389769
              ],
              [
                6.372760975707807,
                46.055718986157366
              ],
              [
                6.372728460685178,
                46.055727608727565
              ],
              [
                6.372720527598023,
                46.055716023292035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03251339069598998,
          "ground": "gnd"
        },
        "84_LVBranch1023554": {
          "bus1": "84_LVBus2257153",
          "bus2": "84_LVBus2264245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372720527598023,
                46.055716023292035
              ],
              [
                6.372712594510869,
                46.05570443785651
              ],
              [
                6.372706831129544,
                46.055694373882574
              ],
              [
                6.372713734403173,
                46.05568376668477
              ],
              [
                6.372733595608279,
                46.05565324570214
              ],
              [
                6.372694357953377,
                46.05548978641914
              ],
              [
                6.372693745409332,
                46.055376296126454
              ],
              [
                6.37266794088826,
                46.05527614834718
              ],
              [
                6.372662919723211,
                46.05525667955136
              ],
              [
                6.372635955631879,
                46.05526056303959
              ],
              [
                6.372629630721017,
                46.05526147398036
              ],
              [
                6.372629630721017,
                46.05526147398036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053397376482684784,
          "ground": "gnd"
        },
        "84_LVBranch0731790": {
          "bus1": "84_LVBus2249307",
          "bus2": "84_LVBus2249309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.372925638592889,
                46.05595081937614
              ],
              [
                6.372935634702546,
                46.055954590842
              ],
              [
                6.372953158434319,
                46.05594867568937
              ],
              [
                6.372965922185728,
                46.0559443632429
              ],
              [
                6.373211574257636,
                46.05594056548079
              ],
              [
                6.373287783174516,
                46.05590542478821
              ],
              [
                6.373300358881842,
                46.055888398450335
              ],
              [
                6.373310887983626,
                46.055874148009046
              ],
              [
                6.373462683062923,
                46.05566432266298
              ],
              [
                6.373487447277831,
                46.055657806014075
              ],
              [
                6.373511146333258,
                46.05566175078182
              ],
              [
                6.373511146333258,
                46.05566175078182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06265057983028219,
          "ground": "gnd"
        },
        "84_LVBranch1490378": {
          "bus1": "84_LVBus2234496",
          "bus2": "84_LVBus2249308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37336523483221,
                46.05636273866845
              ],
              [
                6.373362615108204,
                46.05635138207519
              ],
              [
                6.373360962762292,
                46.056344774601236
              ],
              [
                6.37335901172873,
                46.056336925575536
              ],
              [
                6.373574895231202,
                46.05607885260547
              ],
              [
                6.37361631359886,
                46.056071992277346
              ],
              [
                6.373636164113228,
                46.056076912562276
              ],
              [
                6.3736424061098464,
                46.05606646409723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03975169910082877,
          "ground": "gnd"
        },
        "84_LVBranch1614099": {
          "bus1": "84_LVBus2249308",
          "bus2": "84_LVBus2258403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3736424061098464,
                46.05606646409723
              ],
              [
                6.373648648106466,
                46.05605601563219
              ],
              [
                6.373625282195749,
                46.05605062654844
              ],
              [
                6.373610777883517,
                46.056027154804774
              ],
              [
                6.37367635255716,
                46.0559377102581
              ],
              [
                6.37379562813684,
                46.055775020516435
              ],
              [
                6.373801404661441,
                46.05577351652913
              ],
              [
                6.3738101893975,
                46.05577122021958
              ],
              [
                6.373813109260073,
                46.05577045808587
              ],
              [
                6.373826274783537,
                46.055767032052216
              ],
              [
                6.373835988708842,
                46.05577048621293
              ],
              [
                6.373851337130617,
                46.05577594593243
              ],
              [
                6.373851337130617,
                46.05577594593243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04092016780484591,
          "ground": "gnd"
        },
        "84_LVBranch1338418": {
          "bus1": "84_LVBus2234489",
          "bus2": "84_LVBus2234490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374037098277599,
                46.056789330619225
              ],
              [
                6.374042677898874,
                46.05679247551388
              ],
              [
                6.374036299724815,
                46.05680581172674
              ],
              [
                6.373985373476927,
                46.05681447186638
              ],
              [
                6.37391760739576,
                46.056794671819006
              ],
              [
                6.373885291299378,
                46.05680038671569
              ],
              [
                6.373698833342439,
                46.057052344333776
              ],
              [
                6.373690973060355,
                46.05706295880977
              ],
              [
                6.373687313551769,
                46.057067900511846
              ],
              [
                6.37368765717817,
                46.0570825457172
              ],
              [
                6.373691015718846,
                46.057084569664745
              ],
              [
                6.373702174892669,
                46.05709129642197
              ],
              [
                6.373716810190523,
                46.057090772746506
              ],
              [
                6.3737130622417055,
                46.05709784672033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051583971496567696,
          "ground": "gnd"
        },
        "84_LVBranch1597967": {
          "bus1": "84_LVBus2234490",
          "bus2": "84_LVBus2234491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3737130622417055,
                46.05709784672033
              ],
              [
                6.373707688939401,
                46.057098504446664
              ],
              [
                6.373690206262035,
                46.05709831920229
              ],
              [
                6.373670094701701,
                46.05710984951717
              ],
              [
                6.373673722114314,
                46.05713269245054
              ],
              [
                6.373657120127379,
                46.057151097110214
              ],
              [
                6.373103196114139,
                46.05720244697067
              ],
              [
                6.373096878887583,
                46.05720732157381
              ],
              [
                6.373075037925124,
                46.05722417484996
              ],
              [
                6.373075037925124,
                46.05722417484996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05483500916220233,
          "ground": "gnd"
        },
        "84_LVBranch1268716": {
          "bus1": "84_LVBus2234490",
          "bus2": "84_LVBus2234492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3737130622417055,
                46.05709784672033
              ],
              [
                6.373714687595195,
                46.05710426296783
              ],
              [
                6.373697859069894,
                46.057105576824064
              ],
              [
                6.373687315988299,
                46.05711420623544
              ],
              [
                6.373694110356783,
                46.05716487248831
              ],
              [
                6.373748014419151,
                46.05738145489482
              ],
              [
                6.373713415493536,
                46.05745388133121
              ],
              [
                6.373672645994014,
                46.057470421035084
              ],
              [
                6.373106951025084,
                46.05751083172586
              ],
              [
                6.373104144810745,
                46.05751103121897
              ],
              [
                6.373092513074598,
                46.057506492455396
              ],
              [
                6.373085318323967,
                46.05750368682479
              ],
              [
                6.373084286427064,
                46.05750110214928
              ],
              [
                6.373080328663053,
                46.05749113574587
              ],
              [
                6.373080328663053,
                46.05749113574587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09213436918599781,
          "ground": "gnd"
        },
        "84_LVBranch0753397": {
          "bus1": "84_LVBus2234489",
          "bus2": "84_LVBus2234494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374037098277599,
                46.056789330619225
              ],
              [
                6.374024198718524,
                46.05678159636737
              ],
              [
                6.373843864364109,
                46.05672668972358
              ],
              [
                6.373839746837122,
                46.056709828233004
              ],
              [
                6.373824207337273,
                46.056707041976765
              ],
              [
                6.373829186260567,
                46.05669569726765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01837401883583401,
          "ground": "gnd"
        },
        "84_LVBranch1258115": {
          "bus1": "84_LVBus2234494",
          "bus2": "84_LVBus2260908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.373829186260567,
                46.05669569726765
              ],
              [
                6.373834165183862,
                46.056684352558534
              ],
              [
                6.373846079173389,
                46.05668552982525
              ],
              [
                6.37385145728086,
                46.05668353559655
              ],
              [
                6.373860476275362,
                46.056680203890195
              ],
              [
                6.37399851147041,
                46.056469960296056
              ],
              [
                6.374007712898806,
                46.05645595549311
              ],
              [
                6.374016494162689,
                46.05644256932213
              ],
              [
                6.37401237359548,
                46.05643127545465
              ],
              [
                6.374000286994396,
                46.056426708023714
              ],
              [
                6.374007759592613,
                46.05641785512266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03359439428068651,
          "ground": "gnd"
        },
        "84_LVBranch1153820": {
          "bus1": "84_LVBus2260908",
          "bus2": "84_LVBus2260909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374007759592613,
                46.05641785512266
              ],
              [
                6.374015232190829,
                46.056409002221606
              ],
              [
                6.374035992417667,
                46.05641502501195
              ],
              [
                6.374063725463403,
                46.05640787949049
              ],
              [
                6.374300212788074,
                46.05606980724288
              ],
              [
                6.374365564631226,
                46.05605762168707
              ],
              [
                6.374524751710688,
                46.05610514022112
              ],
              [
                6.374540708722695,
                46.0561099024035
              ],
              [
                6.374564260692755,
                46.05611693327539
              ],
              [
                6.374564260692755,
                46.05611693327539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06779100116285415,
          "ground": "gnd"
        },
        "84_LVBranch1887604": {
          "bus1": "84_MVLV051496_LV",
          "bus2": "84_LVBus1978312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375386148128542,
                46.05806734307864
              ],
              [
                6.375402966572426,
                46.05806063299606
              ],
              [
                6.375402966572426,
                46.05806063299606
              ],
              [
                6.375485451876395,
                46.0580277526727
              ],
              [
                6.375555692376907,
                46.057829969808886
              ],
              [
                6.375601144880405,
                46.057701992529275
              ],
              [
                6.375552728896966,
                46.05769471679028
              ],
              [
                6.375571037870798,
                46.0576395123277
              ],
              [
                6.375581842991276,
                46.05760692762775
              ],
              [
                6.375586595178096,
                46.05759260448719
              ],
              [
                6.375577258789384,
                46.05757131728954
              ],
              [
                6.375577258789384,
                46.05757131728954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06261001613746389,
          "ground": "gnd"
        },
        "84_LVBranch1352483": {
          "bus1": "84_MVLV051496_LV",
          "bus2": "84_LVBus1978310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375386148128542,
                46.05806734307864
              ],
              [
                6.375396057803464,
                46.05805574521519
              ],
              [
                6.375396057803464,
                46.05805574521519
              ],
              [
                6.375399356725481,
                46.058051879414585
              ],
              [
                6.375433790758257,
                46.05801158411203
              ],
              [
                6.375438657776319,
                46.057996887503975
              ],
              [
                6.375476124109299,
                46.05788394377692
              ],
              [
                6.375405386429068,
                46.05787246705849
              ],
              [
                6.375395969588693,
                46.05787093929752
              ],
              [
                6.375389683091352,
                46.05786992109773
              ],
              [
                6.375389683091352,
                46.05786992109773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027140435862186403,
          "ground": "gnd"
        },
        "84_LVBranch1595364": {
          "bus1": "84_MVLV051496_LV",
          "bus2": "84_LVBus1978303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375386148128542,
                46.05806734307864
              ],
              [
                6.375405433715861,
                46.05806600409047
              ],
              [
                6.375405433715861,
                46.05806600409047
              ],
              [
                6.375520039948536,
                46.05805804576496
              ],
              [
                6.375653956505306,
                46.05768118322018
              ],
              [
                6.37527218965996,
                46.05762818322261
              ],
              [
                6.375322990388297,
                46.057488339070005
              ],
              [
                6.375322990388297,
                46.057488339070005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09822170776304583,
          "ground": "gnd"
        },
        "84_LVBranch1765649": {
          "bus1": "84_LVBus1978303",
          "bus2": "84_LVBus1978304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375322990388297,
                46.057488339070005
              ],
              [
                6.375322990388297,
                46.057488339070005
              ],
              [
                6.375330215859247,
                46.057468431966235
              ],
              [
                6.375379142951199,
                46.057333708852326
              ],
              [
                6.375379142951199,
                46.057333708852326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017728292391498108,
          "ground": "gnd"
        },
        "84_LVBranch1096018": {
          "bus1": "84_LVBus1978304",
          "bus2": "84_LVBus1978305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375379142951199,
                46.057333708852326
              ],
              [
                6.375379142951199,
                46.057333708852326
              ],
              [
                6.375411563729104,
                46.05729436848185
              ],
              [
                6.375757901813016,
                46.05734338405782
              ],
              [
                6.375775502855781,
                46.05734587103326
              ],
              [
                6.376109438216096,
                46.05745768036937
              ],
              [
                6.376113943161298,
                46.057478374750616
              ],
              [
                6.376122699735269,
                46.057480832987835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06478076869066286,
          "ground": "gnd"
        },
        "84_LVBranch1317827": {
          "bus1": "84_LVBus1978305",
          "bus2": "84_LVBus2068577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376122699735269,
                46.057480832987835
              ],
              [
                6.376123809377652,
                46.05748003050365
              ],
              [
                6.376135972513445,
                46.0574486673744
              ],
              [
                6.376449783314219,
                46.05756952953703
              ],
              [
                6.376509718964841,
                46.0575926084939
              ],
              [
                6.376732278904364,
                46.05769019692217
              ],
              [
                6.376874197384175,
                46.057752420750795
              ],
              [
                6.376843858932319,
                46.05777562407841
              ],
              [
                6.376841922438117,
                46.05777405079294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07348270003921632,
          "ground": "gnd"
        },
        "84_LVBranch1471557": {
          "bus1": "84_LVBus2068577",
          "bus2": "84_LVBus2078132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376841922438117,
                46.05777405079294
              ],
              [
                6.376854066992377,
                46.057778402655494
              ],
              [
                6.376886018822705,
                46.05775864602624
              ],
              [
                6.376983141840229,
                46.05779516773833
              ],
              [
                6.377049877644729,
                46.05782025514657
              ],
              [
                6.377184867201774,
                46.05787100611704
              ],
              [
                6.377245427545859,
                46.05789377405224
              ],
              [
                6.377224153180584,
                46.057932292391776
              ],
              [
                6.377233089133008,
                46.05793405343864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03950247897996571,
          "ground": "gnd"
        },
        "84_LVBranch1000547": {
          "bus1": "84_LVBus2078132",
          "bus2": "84_LVBus2164917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377233089133008,
                46.05793405343864
              ],
              [
                6.377242025085432,
                46.05793581448551
              ],
              [
                6.377268701280433,
                46.05789492252544
              ],
              [
                6.377664248359832,
                46.05793244050581
              ],
              [
                6.377672980860652,
                46.05796830764229
              ],
              [
                6.3776845084206055,
                46.05796906592946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03992679569493669,
          "ground": "gnd"
        },
        "84_LVBranch0716470": {
          "bus1": "84_LVBus2164917",
          "bus2": "84_LVBus2218520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3776845084206055,
                46.05796906592946
              ],
              [
                6.377696035980559,
                46.057969824216634
              ],
              [
                6.377693334789131,
                46.05793327259659
              ],
              [
                6.378036350412022,
                46.05795387812002
              ],
              [
                6.378118779461793,
                46.0579734839167
              ],
              [
                6.378112475208813,
                46.058015997712815
              ],
              [
                6.37810000277914,
                46.05810006548085
              ],
              [
                6.378059837104018,
                46.0582443499954
              ],
              [
                6.378041832876317,
                46.05833848969881
              ],
              [
                6.378062399406836,
                46.0583541312768
              ],
              [
                6.378062399406836,
                46.0583541312768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08084460111607056,
          "ground": "gnd"
        },
        "84_LVBranch0287165": {
          "bus1": "84_LVBus2218520",
          "bus2": "84_LVBus2218521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378062399406836,
                46.0583541312768
              ],
              [
                6.378062399406836,
                46.0583541312768
              ],
              [
                6.378001312752729,
                46.058573056476824
              ],
              [
                6.377998208862041,
                46.058609149368955
              ],
              [
                6.377990508250122,
                46.058698956060795
              ],
              [
                6.377962373786855,
                46.05902670010033
              ],
              [
                6.377961077512921,
                46.059400140155006
              ],
              [
                6.377961044863805,
                46.059411429529085
              ],
              [
                6.377961044863805,
                46.059411429529085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11806624863876734,
          "ground": "gnd"
        },
        "84_LVBranch0771774": {
          "bus1": "84_LVBus2068577",
          "bus2": "84_LVBus2173497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376841922438117,
                46.05777405079294
              ],
              [
                6.376827841389654,
                46.05776812564493
              ],
              [
                6.376830909438675,
                46.05775938522286
              ],
              [
                6.376831560614266,
                46.057757515073384
              ],
              [
                6.376826847425045,
                46.0577539721668
              ],
              [
                6.376797670918302,
                46.057753845779644
              ],
              [
                6.376698646426874,
                46.05788827344607
              ],
              [
                6.376640264814036,
                46.05795103910067
              ],
              [
                6.376603804215804,
                46.058015911670005
              ],
              [
                6.376598646732996,
                46.058025096265894
              ],
              [
                6.376597633358049,
                46.058033799144525
              ],
              [
                6.376596416155999,
                46.05804412192031
              ],
              [
                6.376599444926413,
                46.058070229463944
              ],
              [
                6.376600641167232,
                46.05808046582257
              ],
              [
                6.376600892821402,
                46.058082645982346
              ],
              [
                6.376601212109288,
                46.05808539128303
              ],
              [
                6.376605456122637,
                46.05808923928525
              ],
              [
                6.376606136318351,
                46.05808986357281
              ],
              [
                6.376616190044246,
                46.058090377448465
              ],
              [
                6.376616190044246,
                46.058090377448465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046081963013287375,
          "ground": "gnd"
        },
        "84_LVBranch0750459": {
          "bus1": "84_LVBus1978305",
          "bus2": "84_LVBus2068578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.376122699735269,
                46.057480832987835
              ],
              [
                6.376130346666859,
                46.05748409370922
              ],
              [
                6.376139344763623,
                46.05746804196053
              ],
              [
                6.376174192032522,
                46.05748152391856
              ],
              [
                6.376187060116294,
                46.05748650459156
              ],
              [
                6.376187060116294,
                46.05748650459156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006139570385384009,
          "ground": "gnd"
        },
        "84_LVBranch1067393": {
          "bus1": "84_LVBus1978303",
          "bus2": "84_LVBus1978306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.375322990388297,
                46.057488339070005
              ],
              [
                6.375322990388297,
                46.057488339070005
              ],
              [
                6.375275382927794,
                46.0574904305868
              ],
              [
                6.374956072261749,
                46.0574185814827
              ],
              [
                6.374949927059598,
                46.05741719784676
              ],
              [
                6.374949927059598,
                46.05741719784676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030158914835287612,
          "ground": "gnd"
        },
        "84_LVBranch1731941": {
          "bus1": "84_LVBus1978306",
          "bus2": "84_LVBus1978307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374949927059598,
                46.05741719784676
              ],
              [
                6.374949927059598,
                46.05741719784676
              ],
              [
                6.374943410156375,
                46.057434611115255
              ],
              [
                6.374942512148013,
                46.05743699458551
              ],
              [
                6.374861849400607,
                46.05765224895439
              ],
              [
                6.374854800904645,
                46.05767105059804
              ],
              [
                6.374822734883497,
                46.05767490095804
              ],
              [
                6.374822734883497,
                46.05767490095804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03167874035808273,
          "ground": "gnd"
        },
        "84_LVBranch1706207": {
          "bus1": "84_LVBus1978307",
          "bus2": "84_LVBus1978308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374822734883497,
                46.05767490095804
              ],
              [
                6.374822734883497,
                46.05767490095804
              ],
              [
                6.374827292998676,
                46.05767809814516
              ],
              [
                6.374840940208225,
                46.057687672659
              ],
              [
                6.374845935869762,
                46.05769118751527
              ],
              [
                6.374696188135883,
                46.05802897622186
              ],
              [
                6.374669911279332,
                46.05802991666082
              ],
              [
                6.374667648262166,
                46.05802205178605
              ],
              [
                6.3746600853859166,
                46.05802290803688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044770772948087165,
          "ground": "gnd"
        },
        "84_LVBranch1753413": {
          "bus1": "84_LVBus1978308",
          "bus2": "84_LVBus2050427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746600853859166,
                46.05802290803688
              ],
              [
                6.374652212546616,
                46.058022604221435
              ],
              [
                6.374652115004102,
                46.05803022024933
              ],
              [
                6.374635405796094,
                46.05803034979606
              ],
              [
                6.374440182522587,
                46.05803183206308
              ],
              [
                6.374438553825314,
                46.057992251110804
              ],
              [
                6.374438553825314,
                46.057992251110804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021648695244440266,
          "ground": "gnd"
        },
        "84_LVBranch1849976": {
          "bus1": "84_LVBus2050427",
          "bus2": "84_LVBus2050428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374438553825314,
                46.057992251110804
              ],
              [
                6.374438553825314,
                46.057992251110804
              ],
              [
                6.374438558308228,
                46.05798775550021
              ],
              [
                6.37443873383214,
                46.057889543003604
              ],
              [
                6.374491648788703,
                46.05788764929386
              ],
              [
                6.374497872037042,
                46.05789762467141
              ],
              [
                6.374499295107497,
                46.05789989804346
              ],
              [
                6.374500454020999,
                46.057901748440976
              ],
              [
                6.374500454020999,
                46.057901748440976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017225234628035886,
          "ground": "gnd"
        },
        "84_LVBranch1352580": {
          "bus1": "84_LVBus2050427",
          "bus2": "84_LVBus2050429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374438553825314,
                46.057992251110804
              ],
              [
                6.374438553825314,
                46.057992251110804
              ],
              [
                6.374396458100969,
                46.05798294690168
              ],
              [
                6.37437229824801,
                46.05797119902599
              ],
              [
                6.374358957740733,
                46.05794825325529
              ],
              [
                6.374358957740733,
                46.05794825325529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008449592888409834,
          "ground": "gnd"
        },
        "84_LVBranch0904227": {
          "bus1": "84_LVBus1978308",
          "bus2": "84_LVBus2044451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3746600853859166,
                46.05802290803688
              ],
              [
                6.37466039534897,
                46.05802406810315
              ],
              [
                6.374663922840379,
                46.05803013098394
              ],
              [
                6.374684808112818,
                46.05805010402473
              ],
              [
                6.37468361981257,
                46.05805223662289
              ],
              [
                6.374677601237467,
                46.058063082550376
              ],
              [
                6.374671469523132,
                46.058074148740744
              ],
              [
                6.374661055360807,
                46.05809293568945
              ],
              [
                6.374594593775204,
                46.058212790594666
              ],
              [
                6.374499969864783,
                46.05833329296337
              ],
              [
                6.374462409212888,
                46.05833283538562
              ],
              [
                6.374462409212888,
                46.05833283538562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041028696438571814,
          "ground": "gnd"
        },
        "84_LVBranch1231015": {
          "bus1": "84_LVBus2044451",
          "bus2": "84_LVBus2044452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.374462409212888,
                46.05833283538562
              ],
              [
                6.374462409212888,
                46.05833283538562
              ],
              [
                6.374465521331884,
                46.0583367780241
              ],
              [
                6.374485248637471,
                46.05836174744972
              ],
              [
                6.374581002301099,
                46.05855129166124
              ],
              [
                6.374582246395435,
                46.058553769634585
              ],
              [
                6.374564173164408,
                46.058573281120694
              ],
              [
                6.374563274200561,
                46.05857425022059
              ],
              [
                6.374560673923762,
                46.05857706397327
              ],
              [
                6.374560673923762,
                46.05857706397327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029373316885341182,
          "ground": "gnd"
        },
        "84_LVBranch1511792": {
          "bus1": "84_MVLV000844_LV",
          "bus2": "84_LVBus1978205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380637600323013,
                46.059207421961126
              ],
              [
                6.380653112528635,
                46.059199325477245
              ],
              [
                6.380653112528635,
                46.059199325477245
              ],
              [
                6.380778391587095,
                46.0591339075772
              ],
              [
                6.381111665641903,
                46.059318356952396
              ],
              [
                6.381138730470993,
                46.05929936886216
              ],
              [
                6.381138730470993,
                46.05929936886216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0480369115468054,
          "ground": "gnd"
        },
        "84_LVBranch0687358": {
          "bus1": "84_LVBus1978205",
          "bus2": "84_LVBus1978208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381138730470993,
                46.05929936886216
              ],
              [
                6.381138730470993,
                46.05929936886216
              ],
              [
                6.381133646788107,
                46.059296596151896
              ],
              [
                6.380741829795658,
                46.05908310121626
              ],
              [
                6.380538303124951,
                46.05897218941634
              ],
              [
                6.380022062781087,
                46.05869089074159
              ],
              [
                6.380022062781087,
                46.05869089074159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10973064927191073,
          "ground": "gnd"
        },
        "84_LVBranch1424872": {
          "bus1": "84_LVBus1978208",
          "bus2": "84_LVBus1978209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380022062781087,
                46.05869089074159
              ],
              [
                6.380022062781087,
                46.05869089074159
              ],
              [
                6.380021071507969,
                46.058662259768326
              ],
              [
                6.380044108755373,
                46.058655479269945
              ],
              [
                6.380082630693714,
                46.05866175637328
              ],
              [
                6.3800843946720445,
                46.05865454905514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008180201267571192,
          "ground": "gnd"
        },
        "84_LVBranch1045256": {
          "bus1": "84_LVBus1978209",
          "bus2": "84_LVBus2194701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3800843946720445,
                46.05865454905514
              ],
              [
                6.380086158650376,
                46.058647341737
              ],
              [
                6.380058239537266,
                46.05863902701513
              ],
              [
                6.380030135759196,
                46.058630664850796
              ],
              [
                6.380031986227994,
                46.05861036442137
              ],
              [
                6.380103083883987,
                46.058558780743475
              ],
              [
                6.380162271414987,
                46.058497506792364
              ],
              [
                6.380245739956485,
                46.05841110148503
              ],
              [
                6.380257930534233,
                46.05835476400981
              ],
              [
                6.380256238864389,
                46.058347986838925
              ],
              [
                6.380255796894856,
                46.058346209896165
              ],
              [
                6.380251570712291,
                46.058329307402104
              ],
              [
                6.38022223868006,
                46.058325682976694
              ],
              [
                6.380222062581125,
                46.058318576716374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04621354085661145,
          "ground": "gnd"
        },
        "84_LVBranch1002032": {
          "bus1": "84_LVBus2194701",
          "bus2": "84_LVBus2194702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380222062581125,
                46.058318576716374
              ],
              [
                6.38022188648219,
                46.05831147045606
              ],
              [
                6.380257878356113,
                46.05831468502952
              ],
              [
                6.380260913012279,
                46.05830322498452
              ],
              [
                6.38026932473353,
                46.05827138315752
              ],
              [
                6.38026619231155,
                46.05825229733286
              ],
              [
                6.380242294684273,
                46.05820876666779
              ],
              [
                6.380218237659617,
                46.05817707948111
              ],
              [
                6.380217477227224,
                46.058176070703986
              ],
              [
                6.380196244446765,
                46.05814810209421
              ],
              [
                6.380196244446765,
                46.05814810209421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02264369776269114,
          "ground": "gnd"
        },
        "84_LVBranch0200292": {
          "bus1": "84_LVBus1978208",
          "bus2": "84_LVBus1978210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380022062781087,
                46.05869089074159
              ],
              [
                6.380022062781087,
                46.05869089074159
              ],
              [
                6.37976742253704,
                46.0585521248971
              ],
              [
                6.37976742253704,
                46.0585521248971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025023379495383326,
          "ground": "gnd"
        },
        "84_LVBranch0535853": {
          "bus1": "84_LVBus1978210",
          "bus2": "84_LVBus1978211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37976742253704,
                46.0585521248971
              ],
              [
                6.37976742253704,
                46.0585521248971
              ],
              [
                6.379278013653649,
                46.05827972645129
              ],
              [
                6.379259454259334,
                46.058274085172535
              ],
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379272929494292,
                46.058276944673224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05114407863784618,
          "ground": "gnd"
        },
        "84_LVBranch1171762": {
          "bus1": "84_LVBus1978211",
          "bus2": "84_LVBus1978214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379267908636286,
                46.05827204352353
              ],
              [
                6.379193703423993,
                46.05819950457975
              ],
              [
                6.379062746836903,
                46.058217349688064
              ],
              [
                6.379013340298474,
                46.058188111032706
              ],
              [
                6.378830364091062,
                46.05813296427042
              ],
              [
                6.378712386029261,
                46.058097407428754
              ],
              [
                6.378697131307782,
                46.05811318806249
              ],
              [
                6.378685103747518,
                46.058111443290755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05340297023723488,
          "ground": "gnd"
        },
        "84_LVBranch0974114": {
          "bus1": "84_LVBus1978214",
          "bus2": "84_LVBus2230017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378685103747518,
                46.058111443290755
              ],
              [
                6.378673076187254,
                46.05810969851901
              ],
              [
                6.378684188419426,
                46.05808776904038
              ],
              [
                6.378624102881291,
                46.058073011804765
              ],
              [
                6.378459924617307,
                46.058032677419135
              ],
              [
                6.378261269715598,
                46.05798388418961
              ],
              [
                6.378255125925521,
                46.057999329383634
              ],
              [
                6.378249319795152,
                46.05801391564106
              ],
              [
                6.37823758736856,
                46.05801379987874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0407523066092317,
          "ground": "gnd"
        },
        "84_LVBranch1591229": {
          "bus1": "84_LVBus2230017",
          "bus2": "84_LVBus2230018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37823758736856,
                46.05801379987874
              ],
              [
                6.378225854941968,
                46.05801368411642
              ],
              [
                6.378235961524035,
                46.05798199799054
              ],
              [
                6.378285301357614,
                46.05785960080937
              ],
              [
                6.378256537392757,
                46.05784597363034
              ],
              [
                6.378256946881297,
                46.0578456196248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020430441754413504,
          "ground": "gnd"
        },
        "84_LVBranch1829791": {
          "bus1": "84_LVBus2230018",
          "bus2": "84_LVBus2230019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378256946881297,
                46.0578456196248
              ],
              [
                6.378249658458997,
                46.05785147225802
              ],
              [
                6.378267238856964,
                46.05786558113308
              ],
              [
                6.378238626858604,
                46.057864164633116
              ],
              [
                6.378202843377368,
                46.057853608688355
              ],
              [
                6.377543554113227,
                46.05751794669733
              ],
              [
                6.377380669193016,
                46.0574350153101
              ],
              [
                6.377307159784774,
                46.05739758521188
              ],
              [
                6.377285514634084,
                46.057347549992805
              ],
              [
                6.377262695372972,
                46.057307367551836
              ],
              [
                6.377264552829004,
                46.05727874270141
              ],
              [
                6.377272007734066,
                46.05724531382186
              ],
              [
                6.377372213728555,
                46.05718312194132
              ],
              [
                6.37738776585139,
                46.057173465927384
              ],
              [
                6.377431105912352,
                46.057177895660004
              ],
              [
                6.377431105912352,
                46.057177895660004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1261174247515427,
          "ground": "gnd"
        },
        "84_LVBranch1132873": {
          "bus1": "84_LVBus2230018",
          "bus2": "84_LVBus2230020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378256946881297,
                46.0578456196248
              ],
              [
                6.378264644792138,
                46.05783941298604
              ],
              [
                6.378292783000356,
                46.057853152668095
              ],
              [
                6.378309451817892,
                46.05782814132143
              ],
              [
                6.378216234568854,
                46.05781996708117
              ],
              [
                6.377796936187565,
                46.05761619493156
              ],
              [
                6.377925314395538,
                46.05745544468145
              ],
              [
                6.3779275190422,
                46.057440627085754
              ],
              [
                6.377886965145462,
                46.05741997173312
              ],
              [
                6.377886965145462,
                46.05741997173312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07855265549816623,
          "ground": "gnd"
        },
        "84_LVBranch0642806": {
          "bus1": "84_LVBus1978211",
          "bus2": "84_LVBus1978212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379479946217176,
                46.05795818666025
              ],
              [
                6.379509486661626,
                46.05791632661092
              ],
              [
                6.379691251521018,
                46.05762693223004
              ],
              [
                6.379691251521018,
                46.05762693223004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07917558792274183,
          "ground": "gnd"
        },
        "84_LVBranch1292136": {
          "bus1": "84_LVBus1978212",
          "bus2": "84_LVBus1978213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379691251521018,
                46.05762693223004
              ],
              [
                6.379691251521018,
                46.05762693223004
              ],
              [
                6.379658661471388,
                46.05761441547154
              ],
              [
                6.379645234898905,
                46.057617112802866
              ],
              [
                6.379630245033369,
                46.05762824447728
              ],
              [
                6.379601556505482,
                46.05764066881969
              ],
              [
                6.379578388176204,
                46.057642345863776
              ],
              [
                6.379553428449569,
                46.0576364204763
              ],
              [
                6.379453547883298,
                46.05757854941332
              ],
              [
                6.379397225543734,
                46.057563405508965
              ],
              [
                6.379175132139633,
                46.057503697088144
              ],
              [
                6.379156659270708,
                46.057500097735044
              ],
              [
                6.379108829181661,
                46.0574907755032
              ],
              [
                6.379105751114349,
                46.05749027317975
              ],
              [
                6.379094880420289,
                46.057488509529996
              ],
              [
                6.379094880420289,
                46.057488509529996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051702544013847454,
          "ground": "gnd"
        },
        "84_LVBranch0096882": {
          "bus1": "84_LVBus1978211",
          "bus2": "84_LVBus1978215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379272929494292,
                46.058276944673224
              ],
              [
                6.379151325315995,
                46.0586148941137
              ],
              [
                6.3791509695365,
                46.058616032979636
              ],
              [
                6.37914995543668,
                46.05861929451778
              ],
              [
                6.37914995543668,
                46.05861929451778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03922506751692587,
          "ground": "gnd"
        },
        "84_LVBranch0535768": {
          "bus1": "84_LVBus1978215",
          "bus2": "84_LVBus1978216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.37914995543668,
                46.05861929451778
              ],
              [
                6.37914995543668,
                46.05861929451778
              ],
              [
                6.379363634159215,
                46.05901513135965
              ],
              [
                6.379380862952146,
                46.059047054375505
              ],
              [
                6.379380862952146,
                46.059047054375505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05079308271017631,
          "ground": "gnd"
        },
        "84_LVBranch0989210": {
          "bus1": "84_LVBus1978216",
          "bus2": "84_LVBus1978217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379380862952146,
                46.059047054375505
              ],
              [
                6.379380862952146,
                46.059047054375505
              ],
              [
                6.379387316110715,
                46.05904682315466
              ],
              [
                6.379405384954464,
                46.05904617573454
              ],
              [
                6.379457693828002,
                46.05924610198001
              ],
              [
                6.379808442975117,
                46.05921191219757
              ],
              [
                6.379844089499206,
                46.05946648914076
              ],
              [
                6.380137624758932,
                46.059446060240475
              ],
              [
                6.380144948994912,
                46.05946215802704
              ],
              [
                6.380146896785484,
                46.05946644855897
              ],
              [
                6.380146896785484,
                46.05946644855897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10552903308623827,
          "ground": "gnd"
        },
        "84_LVBranch0349576": {
          "bus1": "84_LVBus1978205",
          "bus2": "84_LVBus1978206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381138730470993,
                46.05929936886216
              ],
              [
                6.381138730470993,
                46.05929936886216
              ],
              [
                6.381441035204944,
                46.059468359988635
              ],
              [
                6.382380627598101,
                46.05999358059646
              ],
              [
                6.382751685309133,
                46.060216310266576
              ],
              [
                6.382996782406869,
                46.060387313034774
              ],
              [
                6.38300063084843,
                46.060390003841455
              ],
              [
                6.383017304994904,
                46.06040163105703
              ],
              [
                6.383021863146611,
                46.06040481893219
              ],
              [
                6.383021863146611,
                46.06040481893219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1907544688114806,
          "ground": "gnd"
        },
        "84_LVBranch1366045": {
          "bus1": "84_LVBus1978206",
          "bus2": "84_LVBus1978207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383021863146611,
                46.06040481893219
              ],
              [
                6.383021863146611,
                46.06040481893219
              ],
              [
                6.382423686301337,
                46.060715457146486
              ],
              [
                6.382632539005943,
                46.06089715670227
              ],
              [
                6.382588628675422,
                46.060915848286065
              ],
              [
                6.382575760957917,
                46.06093432763996
              ],
              [
                6.382575760957917,
                46.06093432763996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08987747510424807,
          "ground": "gnd"
        },
        "84_LVBranch1653118": {
          "bus1": "84_MVLV000844_LV",
          "bus2": "84_LVBus1978203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380637600323013,
                46.059207421961126
              ],
              [
                6.380655967958141,
                46.05920311500427
              ],
              [
                6.380655967958141,
                46.05920311500427
              ],
              [
                6.380782606141864,
                46.05917339594349
              ],
              [
                6.381297427257391,
                46.05945043608216
              ],
              [
                6.381213265240156,
                46.059516443711466
              ],
              [
                6.381145761780017,
                46.05956938572477
              ],
              [
                6.381170588375487,
                46.059590117303436
              ],
              [
                6.381170588375487,
                46.059590117303436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08137131923257097,
          "ground": "gnd"
        },
        "84_LVBranch1435265": {
          "bus1": "84_MVLV000844_LV",
          "bus2": "84_LVBus1978197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380637600323013,
                46.059207421961126
              ],
              [
                6.380656974177628,
                46.05920709693576
              ],
              [
                6.380656974177628,
                46.05920709693576
              ],
              [
                6.380781060089313,
                46.059204982722186
              ],
              [
                6.380837055889661,
                46.05923580430999
              ],
              [
                6.38121138105926,
                46.059441808923005
              ],
              [
                6.381052968431178,
                46.05957451374023
              ],
              [
                6.381065796023583,
                46.05962109873883
              ],
              [
                6.381073101517157,
                46.059647611510634
              ],
              [
                6.381106042764746,
                46.05976720488403
              ],
              [
                6.381106042764746,
                46.05976720488403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09303882230664794,
          "ground": "gnd"
        },
        "84_LVBranch1112223": {
          "bus1": "84_LVBus1978197",
          "bus2": "84_LVBus1978198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381106042764746,
                46.05976720488403
              ],
              [
                6.381106042764746,
                46.05976720488403
              ],
              [
                6.381596813917459,
                46.06005141230972
              ],
              [
                6.381481645947756,
                46.0601564413911
              ],
              [
                6.381483440514793,
                46.06018070126733
              ],
              [
                6.381483440514793,
                46.06018070126733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06678443827790333,
          "ground": "gnd"
        },
        "84_LVBranch1086419": {
          "bus1": "84_LVBus1978198",
          "bus2": "84_LVBus1978199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381483440514793,
                46.06018070126733
              ],
              [
                6.381483440514793,
                46.06018070126733
              ],
              [
                6.381646949994426,
                46.06004691225252
              ],
              [
                6.381740613910956,
                46.05996607723897
              ],
              [
                6.381763845633612,
                46.059965244358565
              ],
              [
                6.381765549293247,
                46.059965183280525
              ],
              [
                6.381770298889781,
                46.059965013002035
              ],
              [
                6.381770298889781,
                46.059965013002035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03336885292922948,
          "ground": "gnd"
        },
        "84_LVBranch0868849": {
          "bus1": "84_LVBus1978198",
          "bus2": "84_LVBus1978200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381483440514793,
                46.06018070126733
              ],
              [
                6.381483440514793,
                46.06018070126733
              ],
              [
                6.381522160209565,
                46.060179313219734
              ],
              [
                6.381636009730905,
                46.06009144839949
              ],
              [
                6.381646672377522,
                46.060218092582645
              ],
              [
                6.381778153081744,
                46.0603160811767
              ],
              [
                6.381757147770145,
                46.060451968756716
              ],
              [
                6.38176698629972,
                46.06047073306884
              ],
              [
                6.381768900629633,
                46.060474394151505
              ],
              [
                6.381769201303366,
                46.060474959946006
              ],
              [
                6.381769201303366,
                46.060474959946006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06306976068557353,
          "ground": "gnd"
        },
        "84_LVBranch1798964": {
          "bus1": "84_LVBus1978200",
          "bus2": "84_LVBus1978201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381769201303366,
                46.060474959946006
              ],
              [
                6.381769201303366,
                46.060474959946006
              ],
              [
                6.381789547277373,
                46.060452609001395
              ],
              [
                6.381815848089127,
                46.06031833335537
              ],
              [
                6.382072373318036,
                46.06025237978769
              ],
              [
                6.382096009042503,
                46.06025508189316
              ],
              [
                6.382102390823098,
                46.06025580803252
              ],
              [
                6.382102390823098,
                46.06025580803252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041518329358211654,
          "ground": "gnd"
        },
        "84_LVBranch1818682": {
          "bus1": "84_MVLV055816_LV",
          "bus2": "84_LVBus1978373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384545894068039,
                46.06222141059258
              ],
              [
                6.384574864121893,
                46.062226055984475
              ],
              [
                6.384574864121893,
                46.062226055984475
              ],
              [
                6.384623777463671,
                46.06223438229509
              ],
              [
                6.384675032311288,
                46.06222102102879
              ],
              [
                6.384736929729969,
                46.06224041298847
              ],
              [
                6.385223889222473,
                46.06270713014779
              ],
              [
                6.385700869275563,
                46.06319101444134
              ],
              [
                6.385702690419368,
                46.06321560671331
              ],
              [
                6.38492231946386,
                46.063548461810356
              ],
              [
                6.384850938264997,
                46.0635464281099
              ],
              [
                6.384848370640079,
                46.06354635806385
              ],
              [
                6.384835453075898,
                46.06354598365545
              ],
              [
                6.384835193598902,
                46.0635459749464
              ],
              [
                6.384833753040759,
                46.06354539599818
              ],
              [
                6.384817110510904,
                46.06353875884059
              ],
              [
                6.384812989765196,
                46.063537113885644
              ],
              [
                6.384792426092828,
                46.06352890568953
              ],
              [
                6.384790572103917,
                46.063528161392995
              ],
              [
                6.384779357154958,
                46.06352368986916
              ],
              [
                6.38477514273412,
                46.06352200322857
              ],
              [
                6.384752232214082,
                46.06351286120341
              ],
              [
                6.384737309296327,
                46.06350690108092
              ],
              [
                6.384712654575643,
                46.06348591173764
              ],
              [
                6.384710721159805,
                46.06348426939028
              ],
              [
                6.384608442564788,
                46.06339720002163
              ],
              [
                6.384579447743526,
                46.063397123058316
              ],
              [
                6.384546076262693,
                46.06339876164762
              ],
              [
                6.384522297838996,
                46.06340813715734
              ],
              [
                6.3845306378963,
                46.063415905522234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2544564626788654,
          "ground": "gnd"
        },
        "84_LVBranch1451649": {
          "bus1": "84_LVBus1978373",
          "bus2": "84_LVBus2247255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3845306378963,
                46.063415905522234
              ],
              [
                6.384538977953604,
                46.06342367388714
              ],
              [
                6.384579766020471,
                46.06342676923005
              ],
              [
                6.384618844333574,
                46.06346061050906
              ],
              [
                6.384620019949049,
                46.0634616313958
              ],
              [
                6.384663620345575,
                46.0634993915087
              ],
              [
                6.38465666656751,
                46.06352573100162
              ],
              [
                6.384653433595753,
                46.06353800010766
              ],
              [
                6.384658303760343,
                46.06354496051384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01789435888865645,
          "ground": "gnd"
        },
        "84_LVBranch1860973": {
          "bus1": "84_LVBus2247255",
          "bus2": "84_LVBus2247256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384658303760343,
                46.06354496051384
              ],
              [
                6.384663173924934,
                46.06355192092001
              ],
              [
                6.384701504827811,
                46.06355084312
              ],
              [
                6.384746556237171,
                46.06359386645567
              ],
              [
                6.384745952507259,
                46.06360721240981
              ],
              [
                6.384745563463844,
                46.06361576688883
              ],
              [
                6.3847519744763925,
                46.063622825166725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011321528035272631,
          "ground": "gnd"
        },
        "84_LVBranch0855950": {
          "bus1": "84_LVBus2247256",
          "bus2": "84_LVBus2247257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3847519744763925,
                46.063622825166725
              ],
              [
                6.384758385488941,
                46.06362988344462
              ],
              [
                6.38478441695372,
                46.063628039655455
              ],
              [
                6.384801226144567,
                46.06363063481229
              ],
              [
                6.384846639696578,
                46.06363764519726
              ],
              [
                6.384894042721386,
                46.063676944483674
              ],
              [
                6.384892935277659,
                46.06368575897123
              ],
              [
                6.384891749984483,
                46.063695269944034
              ],
              [
                6.384894107114954,
                46.06370246013914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014704472423910915,
          "ground": "gnd"
        },
        "84_LVBranch1311217": {
          "bus1": "84_LVBus2247257",
          "bus2": "84_LVBus2247258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384894107114954,
                46.06370246013914
              ],
              [
                6.384896464245425,
                46.06370965033425
              ],
              [
                6.384924000960344,
                46.06371048223578
              ],
              [
                6.384950654357363,
                46.063752345738834
              ],
              [
                6.384951808259916,
                46.063776844832105
              ],
              [
                6.384909507298627,
                46.063797542579316
              ],
              [
                6.38491715480821,
                46.063803646580745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013947668294682828,
          "ground": "gnd"
        },
        "84_LVBranch0852777": {
          "bus1": "84_LVBus2247258",
          "bus2": "84_LVBus2247259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38491715480821,
                46.063803646580745
              ],
              [
                6.384924802317793,
                46.06380975058217
              ],
              [
                6.384941372382163,
                46.06380369665942
              ],
              [
                6.38496504674722,
                46.063808820265315
              ],
              [
                6.385022321224604,
                46.063871846386675
              ],
              [
                6.385035950363881,
                46.063896861866425
              ],
              [
                6.385009691547291,
                46.06391329041354
              ],
              [
                6.38501658613749,
                46.06391805205515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017361300866650338,
          "ground": "gnd"
        },
        "84_LVBranch1870013": {
          "bus1": "84_LVBus2247259",
          "bus2": "84_LVBus2247260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38501658613749,
                46.06391805205515
              ],
              [
                6.385023480727689,
                46.06392281369676
              ],
              [
                6.385040037907837,
                46.06391676022279
              ],
              [
                6.385064550873784,
                46.06392953839339
              ],
              [
                6.385096216834564,
                46.063968483299604
              ],
              [
                6.385078116537728,
                46.06398917770257
              ],
              [
                6.385082437439595,
                46.06399448663265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011483734462299182,
          "ground": "gnd"
        },
        "84_LVBranch1451650": {
          "bus1": "84_LVBus2247260",
          "bus2": "84_LVBus2247261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385082437439595,
                46.06399448663265
              ],
              [
                6.385086758341463,
                46.06399979556273
              ],
              [
                6.385103315537798,
                46.06399374207946
              ],
              [
                6.385127828552708,
                46.06400652023668
              ],
              [
                6.385159494602509,
                46.064045465125666
              ],
              [
                6.385149674795798,
                46.064056691296386
              ],
              [
                6.385141394304133,
                46.064066159538875
              ],
              [
                6.385141394304133,
                46.064066159538875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011483734671391037,
          "ground": "gnd"
        },
        "84_LVBranch1653210": {
          "bus1": "84_MVLV055816_LV",
          "bus2": "84_LVBus1978365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384545894068039,
                46.06222141059258
              ],
              [
                6.384562542481052,
                46.06221449804354
              ],
              [
                6.384562542481052,
                46.06221449804354
              ],
              [
                6.38460688948306,
                46.062196105355
              ],
              [
                6.384633510059201,
                46.06217985308483
              ],
              [
                6.384633510059201,
                46.06217985308483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006734003973838512,
          "ground": "gnd"
        },
        "84_LVBranch0282874": {
          "bus1": "84_LVBus1978365",
          "bus2": "84_LVBus1978369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384633510059201,
                46.06217985308483
              ],
              [
                6.384633510059201,
                46.06217985308483
              ],
              [
                6.38425913844755,
                46.06181859030373
              ],
              [
                6.384204666087254,
                46.06176645437046
              ],
              [
                6.384204666087254,
                46.06176645437046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056679088072486804,
          "ground": "gnd"
        },
        "84_LVBranch0698735": {
          "bus1": "84_LVBus1978369",
          "bus2": "84_LVBus1978371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384204666087254,
                46.06176645437046
              ],
              [
                6.384204666087254,
                46.06176645437046
              ],
              [
                6.383499397642786,
                46.06170473341074
              ],
              [
                6.383408804860442,
                46.061696802360814
              ],
              [
                6.383408804860442,
                46.061696802360814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062066192791983936,
          "ground": "gnd"
        },
        "84_LVBranch0311353": {
          "bus1": "84_LVBus1978369",
          "bus2": "84_LVBus1978370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384204666087254,
                46.06176645437046
              ],
              [
                6.384204666087254,
                46.06176645437046
              ],
              [
                6.383873478198907,
                46.06145003772727
              ],
              [
                6.383842214547532,
                46.061420168210724
              ],
              [
                6.383839345582228,
                46.061417424277664
              ],
              [
                6.383838412323705,
                46.061416529826936
              ],
              [
                6.383838412323705,
                46.061416529826936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048124431555183145,
          "ground": "gnd"
        },
        "84_LVBranch0034161": {
          "bus1": "84_LVBus1978365",
          "bus2": "84_LVBus1978366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384633510059201,
                46.06217985308483
              ],
              [
                6.384633510059201,
                46.06217985308483
              ],
              [
                6.384853748515358,
                46.06239822161023
              ],
              [
                6.384928521838947,
                46.06247161087574
              ],
              [
                6.385126242198713,
                46.06266565176557
              ],
              [
                6.385151954541715,
                46.06269218863748
              ],
              [
                6.385447337230238,
                46.0629970941374
              ],
              [
                6.385722851717632,
                46.06328146873874
              ],
              [
                6.385730179766977,
                46.0632890255887
              ],
              [
                6.385730179766977,
                46.0632890255887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14967577613309407,
          "ground": "gnd"
        },
        "84_LVBranch0311352": {
          "bus1": "84_LVBus1978366",
          "bus2": "84_LVBus1978367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385730179766977,
                46.0632890255887
              ],
              [
                6.385730179766977,
                46.0632890255887
              ],
              [
                6.385733870072077,
                46.06329272198953
              ],
              [
                6.385908511766817,
                46.063467409747304
              ],
              [
                6.386057744604713,
                46.06361668482682
              ],
              [
                6.386061434953765,
                46.06362038121724
              ],
              [
                6.386061434953765,
                46.06362038121724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0448716046102638,
          "ground": "gnd"
        },
        "84_LVBranch0300914": {
          "bus1": "84_LVBus1978367",
          "bus2": "84_LVBus1978368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386061434953765,
                46.06362038121724
              ],
              [
                6.386061434953765,
                46.06362038121724
              ],
              [
                6.386065274867755,
                46.06362400016813
              ],
              [
                6.386630487554868,
                46.06415548954898
              ],
              [
                6.386776605348119,
                46.06429288465883
              ],
              [
                6.386812972053242,
                46.06433411987934
              ],
              [
                6.386812972053242,
                46.06433411987934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0983817741640484,
          "ground": "gnd"
        },
        "84_LVBranch0904243": {
          "bus1": "84_MVLV074830_LV",
          "bus2": "84_LVBus1978462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380374636175184,
                46.06141087953693
              ],
              [
                6.380371998998847,
                46.06139534350292
              ],
              [
                6.380371998998847,
                46.06139534350292
              ],
              [
                6.38038878891992,
                46.061333120508195
              ],
              [
                6.380085167075166,
                46.06126856024864
              ],
              [
                6.380000519133583,
                46.061247026169234
              ],
              [
                6.378918520520778,
                46.061365541033474
              ],
              [
                6.378915438815294,
                46.061365867649585
              ],
              [
                6.378915438815294,
                46.061365867649585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1235695936786289,
          "ground": "gnd"
        },
        "84_LVBranch0861970": {
          "bus1": "84_LVBus1978462",
          "bus2": "84_LVBus1978463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378915438815294,
                46.061365867649585
              ],
              [
                6.378915438815294,
                46.061365867649585
              ],
              [
                6.378870977107228,
                46.06130710051138
              ],
              [
                6.378901716466235,
                46.06128527870445
              ],
              [
                6.378901716466235,
                46.06128527870445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010779882957608015,
          "ground": "gnd"
        },
        "84_LVBranch1865430": {
          "bus1": "84_LVBus1978463",
          "bus2": "84_LVBus1978464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378901716466235,
                46.06128527870445
              ],
              [
                6.378901716466235,
                46.06128527870445
              ],
              [
                6.37889538652212,
                46.06128437935398
              ],
              [
                6.378861173850975,
                46.06127952396462
              ],
              [
                6.378827522191861,
                46.06117442391204
              ],
              [
                6.378506702378544,
                46.06117600669808
              ],
              [
                6.378493897663772,
                46.06115894297744
              ],
              [
                6.378490910844165,
                46.061154950898036
              ],
              [
                6.378490910844165,
                46.061154950898036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042635626382127964,
          "ground": "gnd"
        },
        "84_LVBranch1154072": {
          "bus1": "84_LVBus1978464",
          "bus2": "84_LVBus1978465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.378490910844165,
                46.061154950898036
              ],
              [
                6.378490910844165,
                46.061154950898036
              ],
              [
                6.378473078219094,
                46.06117631025828
              ],
              [
                6.378159619951689,
                46.06117646620559
              ],
              [
                6.377937340939297,
                46.06117658082595
              ],
              [
                6.377905945733652,
                46.0612245517803
              ],
              [
                6.377913517204208,
                46.061242424611635
              ],
              [
                6.377915350050453,
                46.06124673731266
              ],
              [
                6.377915350050453,
                46.06124673731266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05263074843802802,
          "ground": "gnd"
        },
        "84_LVBranch1067326": {
          "bus1": "84_LVBus1978465",
          "bus2": "84_LVBus1978466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.377915350050453,
                46.06124673731266
              ],
              [
                6.377915350050453,
                46.06124673731266
              ],
              [
                6.37787983748836,
                46.061239000281
              ],
              [
                6.377824055419113,
                46.06116712481313
              ],
              [
                6.377815056499176,
                46.06090528690054
              ],
              [
                6.377835707324294,
                46.06090454728271
              ],
              [
                6.377839966556916,
                46.06090439473611
              ],
              [
                6.377842160707039,
                46.0609043161514
              ],
              [
                6.377842160707039,
                46.0609043161514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04317220444270172,
          "ground": "gnd"
        },
        "84_LVBranch1212655": {
          "bus1": "84_MVLV074830_LV",
          "bus2": "84_LVBus1978458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380374636175184,
                46.06141087953693
              ],
              [
                6.38039021624687,
                46.06141891572933
              ],
              [
                6.38039021624687,
                46.06141891572933
              ],
              [
                6.380437494028033,
                46.061443293316344
              ],
              [
                6.380357691693177,
                46.06175694433647
              ],
              [
                6.380188515343182,
                46.06177676370765
              ],
              [
                6.380066767659997,
                46.06174232498293
              ],
              [
                6.379857310654012,
                46.06177428993227
              ],
              [
                6.379855413048811,
                46.06177452909905
              ],
              [
                6.379855413048811,
                46.06177452909905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0801423921769827,
          "ground": "gnd"
        },
        "84_LVBranch1552381": {
          "bus1": "84_LVBus1978458",
          "bus2": "84_LVBus1978459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379855413048811,
                46.06177452909905
              ],
              [
                6.379855413048811,
                46.06177452909905
              ],
              [
                6.379664043586968,
                46.06171998120491
              ],
              [
                6.379538138895986,
                46.061684096294385
              ],
              [
                6.379531248801038,
                46.06166091988691
              ],
              [
                6.379531248801038,
                46.06166091988691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029158614216851234,
          "ground": "gnd"
        },
        "84_LVBranch1316013": {
          "bus1": "84_LVBus1978459",
          "bus2": "84_LVBus1978460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.379531248801038,
                46.06166091988691
              ],
              [
                6.379531248801038,
                46.06166091988691
              ],
              [
                6.379526395234547,
                46.061663886565825
              ],
              [
                6.379521528760595,
                46.06166685370691
              ],
              [
                6.379507722161733,
                46.06167527627439
              ],
              [
                6.379137967264143,
                46.06161014602989
              ],
              [
                6.379131143775667,
                46.06158786811423
              ],
              [
                6.379131143775667,
                46.06158786811423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03446502722640759,
          "ground": "gnd"
        },
        "84_LVBranch1490511": {
          "bus1": "84_MVLV074830_LV",
          "bus2": "84_LVBus1978449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380374636175184,
                46.06141087953693
              ],
              [
                6.380373676629232,
                46.061417328303804
              ],
              [
                6.380373676629232,
                46.061417328303804
              ],
              [
                6.38039291777616,
                46.061449845768564
              ],
              [
                6.380337450713001,
                46.061679760237666
              ],
              [
                6.380312538957397,
                46.06171038256589
              ],
              [
                6.380282226793335,
                46.06172047781481
              ],
              [
                6.380258178133232,
                46.061709573935296
              ],
              [
                6.380252768377051,
                46.06170711916777
              ],
              [
                6.380252768377051,
                46.06170711916777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03905461062929549,
          "ground": "gnd"
        },
        "84_LVBranch1267486": {
          "bus1": "84_LVBus1978449",
          "bus2": "84_LVBus1978450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380252768377051,
                46.06170711916777
              ],
              [
                6.380252768377051,
                46.06170711916777
              ],
              [
                6.380226831655303,
                46.06174138178905
              ],
              [
                6.380376610724291,
                46.061824301989994
              ],
              [
                6.380348302094279,
                46.06189648727213
              ],
              [
                6.380330129743764,
                46.06200074154532
              ],
              [
                6.380345190192743,
                46.06200927384732
              ],
              [
                6.380350091113163,
                46.062012197295005
              ],
              [
                6.380350091113163,
                46.062012197295005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041104599523680944,
          "ground": "gnd"
        },
        "84_LVBranch0844461": {
          "bus1": "84_LVBus1978450",
          "bus2": "84_LVBus1978451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380350091113163,
                46.062012197295005
              ],
              [
                6.380350091113163,
                46.062012197295005
              ],
              [
                6.380352124188051,
                46.06201921448668
              ],
              [
                6.380321332787031,
                46.062024056672946
              ],
              [
                6.380307243981185,
                46.06228852407115
              ],
              [
                6.380380814271883,
                46.06228588755024
              ],
              [
                6.380402989366084,
                46.06230487653293
              ],
              [
                6.380404799138833,
                46.0623064242795
              ],
              [
                6.380407065412286,
                46.062308370078284
              ],
              [
                6.380407065412286,
                46.062308370078284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041575195059671784,
          "ground": "gnd"
        },
        "84_LVBranch1849885": {
          "bus1": "84_LVBus1978451",
          "bus2": "84_LVBus1978452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380407065412286,
                46.062308370078284
              ],
              [
                6.380407065412286,
                46.062308370078284
              ],
              [
                6.380374968920883,
                46.062329340036676
              ],
              [
                6.38041700953605,
                46.06270530884314
              ],
              [
                6.380373971000488,
                46.062770814825804
              ],
              [
                6.380378597166103,
                46.06279049577793
              ],
              [
                6.380379544211191,
                46.06279455190667
              ],
              [
                6.380379637320897,
                46.06279493595524
              ],
              [
                6.380379637320897,
                46.06279493595524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05604558675635896,
          "ground": "gnd"
        },
        "84_LVBranch0916159": {
          "bus1": "84_LVBus1978452",
          "bus2": "84_LVBus1978453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380379637320897,
                46.06279493595524
              ],
              [
                6.380379637320897,
                46.06279493595524
              ],
              [
                6.380373392494946,
                46.06279379038713
              ],
              [
                6.380346837751406,
                46.062788904211025
              ],
              [
                6.380291508012279,
                46.06281070672722
              ],
              [
                6.38007642300072,
                46.06282472055781
              ],
              [
                6.379987155498585,
                46.06291260353095
              ],
              [
                6.379990379260093,
                46.0629287221545
              ],
              [
                6.37999126516397,
                46.06293317687059
              ],
              [
                6.37999126516397,
                46.06293317687059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03853199136718423,
          "ground": "gnd"
        },
        "84_LVBranch1437269": {
          "bus1": "84_LVBus1978451",
          "bus2": "84_LVBus1978454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380407065412286,
                46.062308370078284
              ],
              [
                6.380407065412286,
                46.062308370078284
              ],
              [
                6.380332204385392,
                46.06231105287081
              ],
              [
                6.380331864179809,
                46.06239394748882
              ],
              [
                6.38013858890054,
                46.06240273850042
              ],
              [
                6.379959114855488,
                46.06241090851112
              ],
              [
                6.379915373437187,
                46.062449412621774
              ],
              [
                6.379921059124162,
                46.06246907363686
              ],
              [
                6.379922069521295,
                46.062472586960375
              ],
              [
                6.379922330235217,
                46.0624734875228
              ],
              [
                6.379922330235217,
                46.0624734875228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05210355781023813,
          "ground": "gnd"
        },
        "84_LVBranch0974597": {
          "bus1": "84_LVBus1978449",
          "bus2": "84_LVBus1978455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380252768377051,
                46.06170711916777
              ],
              [
                6.380252768377051,
                46.06170711916777
              ],
              [
                6.380259592334063,
                46.06172939701816
              ],
              [
                6.380458788426125,
                46.06183306857314
              ],
              [
                6.380685552181891,
                46.06181953618099
              ],
              [
                6.380709024817526,
                46.061846271347584
              ],
              [
                6.380709914379241,
                46.06184727549607
              ],
              [
                6.380701708755081,
                46.06184271375777
              ],
              [
                6.380701708755081,
                46.06184271375777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04381359246272207,
          "ground": "gnd"
        },
        "84_LVBranch1315998": {
          "bus1": "84_LVBus1978455",
          "bus2": "84_LVBus1978456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.380701708755081,
                46.06184271375777
              ],
              [
                6.380701708755081,
                46.06184271375777
              ],
              [
                6.380709795956233,
                46.0618440995769
              ],
              [
                6.380712430792998,
                46.061844554690055
              ],
              [
                6.380711286680893,
                46.061796190544314
              ],
              [
                6.380721853231599,
                46.06178928033735
              ],
              [
                6.380944336569357,
                46.061779117027534
              ],
              [
                6.380962315557878,
                46.06177829243544
              ],
              [
                6.38096968640658,
                46.061785739917326
              ],
              [
                6.380972735959569,
                46.06181174759805
              ],
              [
                6.380973202815965,
                46.061815784898165
              ],
              [
                6.380975577813656,
                46.06183599696646
              ],
              [
                6.380977563809195,
                46.06184027711232
              ],
              [
                6.380977563809195,
                46.06184027711232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0331091106343049,
          "ground": "gnd"
        },
        "84_366687": {
          "bus1": "84_MVLV019194",
          "bus2": "84_MVBus015992",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.384855910555704,
                46.06531557042844
              ],
              [
                6.384839824785399,
                46.06532310243869
              ],
              [
                6.384796944812691,
                46.06534316321023
              ],
              [
                6.384358941183558,
                46.06489851605582
              ],
              [
                6.381529591012119,
                46.065578643643065
              ],
              [
                6.381529591012119,
                46.065578643643065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2970226729809076,
          "ground": "gnd"
        },
        "84_LVBranch1267593": {
          "bus1": "84_MVLV019194_LV",
          "bus2": "84_LVBus1978280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.384886041588785,
                46.06531734533611
              ],
              [
                6.384886041588785,
                46.06531734533611
              ],
              [
                6.384890723345547,
                46.065320447642456
              ],
              [
                6.38496998820376,
                46.065372991276895
              ],
              [
                6.384990164960991,
                46.06540148358318
              ],
              [
                6.385057908755344,
                46.065497161132065
              ],
              [
                6.38506827269609,
                46.06551180730266
              ],
              [
                6.385037533631255,
                46.06552000018025
              ],
              [
                6.385017506440073,
                46.065525340287984
              ],
              [
                6.384992733856587,
                46.06550696779843
              ],
              [
                6.384990663163646,
                46.06550574479109
              ],
              [
                6.384986243884743,
                46.06550985828285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033387820118166246,
          "ground": "gnd"
        },
        "84_LVBranch1464412": {
          "bus1": "84_LVBus1978280",
          "bus2": "84_LVBus2122825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384986243884743,
                46.06550985828285
              ],
              [
                6.384981824605839,
                46.06551397177462
              ],
              [
                6.384983381977287,
                46.065525915880144
              ],
              [
                6.384984557324529,
                46.06553497279574
              ],
              [
                6.384944167196774,
                46.06554356593775
              ],
              [
                6.384698709469335,
                46.06561158760712
              ],
              [
                6.384606138997895,
                46.0655878723701
              ],
              [
                6.384600105088944,
                46.06558625999453
              ],
              [
                6.384600105088944,
                46.06558625999453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0341849111532158,
          "ground": "gnd"
        },
        "84_LVBranch0916205": {
          "bus1": "84_MVLV019194_LV",
          "bus2": "84_LVBus1978273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.38489006391568,
                46.06531293978282
              ],
              [
                6.38489006391568,
                46.06531293978282
              ],
              [
                6.385004067506424,
                46.065343840782546
              ],
              [
                6.385395279275435,
                46.06584403844756
              ],
              [
                6.385190908966865,
                46.06589943384157
              ],
              [
                6.385185677813848,
                46.065900972869244
              ],
              [
                6.385185677813848,
                46.065900972869244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09017792037884097,
          "ground": "gnd"
        },
        "84_LVBranch0953348": {
          "bus1": "84_LVBus1978273",
          "bus2": "84_LVBus1978274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385185677813848,
                46.065900972869244
              ],
              [
                6.385185677813848,
                46.065900972869244
              ],
              [
                6.385187893298377,
                46.06590519968294
              ],
              [
                6.385217679630066,
                46.06595579761018
              ],
              [
                6.385214833449125,
                46.06598010688936
              ],
              [
                6.385214833449125,
                46.06598010688936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009289074701397337,
          "ground": "gnd"
        },
        "84_LVBranch1170628": {
          "bus1": "84_LVBus1978274",
          "bus2": "84_LVBus1978275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385214833449125,
                46.06598010688936
              ],
              [
                6.385214833449125,
                46.06598010688936
              ],
              [
                6.385193277717169,
                46.06596270910859
              ],
              [
                6.385161430534261,
                46.065912419346404
              ],
              [
                6.385159037002494,
                46.06590823495608
              ],
              [
                6.385159037002494,
                46.06590823495608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0091631072199654,
          "ground": "gnd"
        },
        "84_LVBranch1464405": {
          "bus1": "84_LVBus1978275",
          "bus2": "84_LVBus1978276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.385159037002494,
                46.06590823495608
              ],
              [
                6.385159037002494,
                46.06590823495608
              ],
              [
                6.385153084070519,
                46.065909989066114
              ],
              [
                6.384567547781793,
                46.066082606981865
              ],
              [
                6.384547387626323,
                46.06607251936722
              ],
              [
                6.384547387626323,
                46.06607251936722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05162030226665345,
          "ground": "gnd"
        },
        "84_LVBranch1154132": {
          "bus1": "84_LVBus1978276",
          "bus2": "84_LVBus1978277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384547387626323,
                46.06607251936722
              ],
              [
                6.384547387626323,
                46.06607251936722
              ],
              [
                6.384546069970884,
                46.066089683712626
              ],
              [
                6.384264968468863,
                46.066173640522805
              ],
              [
                6.38425054464072,
                46.06616394169442
              ],
              [
                6.384245899576605,
                46.06616081101689
              ],
              [
                6.384245899576605,
                46.06616081101689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027629123273340862,
          "ground": "gnd"
        },
        "84_LVBranch0929658": {
          "bus1": "84_LVBus1978277",
          "bus2": "84_LVBus1978278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384245899576605,
                46.06616081101689
              ],
              [
                6.384245899576605,
                46.06616081101689
              ],
              [
                6.384245312375512,
                46.06616529152757
              ],
              [
                6.384258821653183,
                46.06618588799899
              ],
              [
                6.38392695199914,
                46.06628337658017
              ],
              [
                6.383910863816714,
                46.06627584550516
              ],
              [
                6.38390550109021,
                46.066273335146334
              ],
              [
                6.38390550109021,
                46.066273335146334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03288671786434604,
          "ground": "gnd"
        },
        "84_LVBranch0862040": {
          "bus1": "84_MVLV019194_LV",
          "bus2": "84_LVBus1978261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.384869761270726,
                46.06529463213822
              ],
              [
                6.384869761270726,
                46.06529463213822
              ],
              [
                6.384857998165921,
                46.06522385608052
              ],
              [
                6.384546235083089,
                46.064893599373804
              ],
              [
                6.384273977262565,
                46.0649388969624
              ],
              [
                6.384270090584153,
                46.06493954087959
              ],
              [
                6.384262651621667,
                46.06496142928086
              ],
              [
                6.384262651621667,
                46.06496142928086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07631233638610185,
          "ground": "gnd"
        },
        "84_LVBranch1598011": {
          "bus1": "84_LVBus1978261",
          "bus2": "84_LVBus1978269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384262651621667,
                46.06496142928086
              ],
              [
                6.384262651621667,
                46.06496142928086
              ],
              [
                6.384223211331475,
                46.06490068197361
              ],
              [
                6.38455021482238,
                46.06482498829782
              ],
              [
                6.384405100797447,
                46.064694275172016
              ],
              [
                6.384424042313793,
                46.06467287504645
              ],
              [
                6.384424042313793,
                46.06467287504645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055229004490111,
          "ground": "gnd"
        },
        "84_LVBranch1577387": {
          "bus1": "84_LVBus1978269",
          "bus2": "84_LVBus1978270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384424042313793,
                46.06467287504645
              ],
              [
                6.384424042313793,
                46.06467287504645
              ],
              [
                6.384392023063264,
                46.06468369926453
              ],
              [
                6.38410614784817,
                46.064421602869714
              ],
              [
                6.384018248604156,
                46.064341026151794
              ],
              [
                6.384016876940071,
                46.064330363667416
              ],
              [
                6.384013230432727,
                46.06432778275534
              ],
              [
                6.38401022382474,
                46.064304124893766
              ],
              [
                6.38401022382474,
                46.064304124893766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054810414901123566,
          "ground": "gnd"
        },
        "84_LVBranch1101792": {
          "bus1": "84_LVBus1978270",
          "bus2": "84_LVBus1978271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.38401022382474,
                46.064304124893766
              ],
              [
                6.38401022382474,
                46.064304124893766
              ],
              [
                6.384027110159386,
                46.06427087065487
              ],
              [
                6.384048892929095,
                46.06426040468924
              ],
              [
                6.384071774883916,
                46.064247304705304
              ],
              [
                6.384087668827982,
                46.06423980670381
              ],
              [
                6.384087668827982,
                46.06423980670381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009746221244476966,
          "ground": "gnd"
        },
        "84_LVBranch0844494": {
          "bus1": "84_LVBus1978261",
          "bus2": "84_LVBus1978262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384262651621667,
                46.06496142928086
              ],
              [
                6.384262651621667,
                46.06496142928086
              ],
              [
                6.384256990926701,
                46.064959262963946
              ],
              [
                6.384234680820207,
                46.06495072089571
              ],
              [
                6.383655961422481,
                46.06508769356684
              ],
              [
                6.383654183464125,
                46.0651058113333
              ],
              [
                6.383653992183716,
                46.06510777314263
              ],
              [
                6.383653751783631,
                46.065110295270564
              ],
              [
                6.383653751783631,
                46.065110295270564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05228248963822215,
          "ground": "gnd"
        },
        "84_LVBranch1437309": {
          "bus1": "84_LVBus1978262",
          "bus2": "84_LVBus1978263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383653751783631,
                46.065110295270564
              ],
              [
                6.383653751783631,
                46.065110295270564
              ],
              [
                6.383629320802878,
                46.06509495529347
              ],
              [
                6.38315898415394,
                46.065210020272026
              ],
              [
                6.383128624633827,
                46.06515182085526
              ],
              [
                6.383119771704124,
                46.06513485008424
              ],
              [
                6.383109500192058,
                46.06512948870231
              ],
              [
                6.383095540354473,
                46.06512220553238
              ],
              [
                6.383095540354473,
                46.06512220553238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05235110571624749,
          "ground": "gnd"
        },
        "84_LVBranch1849933": {
          "bus1": "84_LVBus1978263",
          "bus2": "84_LVBus1978264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383095540354473,
                46.06512220553238
              ],
              [
                6.383095540354473,
                46.06512220553238
              ],
              [
                6.383094301035539,
                46.06512661932808
              ],
              [
                6.383089391671932,
                46.06514404756805
              ],
              [
                6.383127379811957,
                46.065220162565836
              ],
              [
                6.382827946155249,
                46.06528651206699
              ],
              [
                6.382824775346107,
                46.06528721134492
              ],
              [
                6.382821783250598,
                46.06528787718775
              ],
              [
                6.382821783250598,
                46.06528787718775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03624410055764566,
          "ground": "gnd"
        },
        "84_LVBranch1416517": {
          "bus1": "84_LVBus1978264",
          "bus2": "84_LVBus1978267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382821783250598,
                46.06528787718775
              ],
              [
                6.382821783250598,
                46.06528787718775
              ],
              [
                6.382823795329646,
                46.06529215637758
              ],
              [
                6.383039984235151,
                46.0657530244318
              ],
              [
                6.383024267976683,
                46.06576800235251
              ],
              [
                6.383024267976683,
                46.06576800235251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05645053062624217,
          "ground": "gnd"
        },
        "84_LVBranch1255353": {
          "bus1": "84_LVBus1978267",
          "bus2": "84_LVBus1978268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383024267976683,
                46.06576800235251
              ],
              [
                6.383024267976683,
                46.06576800235251
              ],
              [
                6.383048992407272,
                46.065769818475296
              ],
              [
                6.38339324035878,
                46.065689915483624
              ],
              [
                6.383517218038352,
                46.065661136151135
              ],
              [
                6.383537089012417,
                46.06566959467167
              ],
              [
                6.383538050964261,
                46.06567000161371
              ],
              [
                6.383542607494145,
                46.065671937297346
              ],
              [
                6.383542607494145,
                46.065671937297346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04241423978127634,
          "ground": "gnd"
        },
        "84_LVBranch0974640": {
          "bus1": "84_LVBus1978264",
          "bus2": "84_LVBus1978265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382821783250598,
                46.06528787718775
              ],
              [
                6.382821783250598,
                46.06528787718775
              ],
              [
                6.382529293173411,
                46.06535782372687
              ],
              [
                6.382525559892775,
                46.0653762818352
              ],
              [
                6.382523609661008,
                46.06538595532634
              ],
              [
                6.382523609661008,
                46.06538595532634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027086506853991367,
          "ground": "gnd"
        },
        "84_LVBranch0904259": {
          "bus1": "84_LVBus1978265",
          "bus2": "84_LVBus1978266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.382523609661008,
                46.06538595532634
              ],
              [
                6.382523609661008,
                46.06538595532634
              ],
              [
                6.382491101767929,
                46.06536640021099
              ],
              [
                6.381535886128438,
                46.06559253504949
              ],
              [
                6.381547202796229,
                46.06561394912677
              ],
              [
                6.381547548866582,
                46.06561460338554
              ],
              [
                6.381549430897742,
                46.06561817554759
              ],
              [
                6.381549430897742,
                46.06561817554759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08442499434394514,
          "ground": "gnd"
        },
        "84_LVBranch1407910": {
          "bus1": "84_MVLV019194_LV",
          "bus2": "84_LVBus1978258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.384871996321629,
                46.065308038415886
              ],
              [
                6.384881185664674,
                46.06529615922372
              ],
              [
                6.384881185664674,
                46.06529615922372
              ],
              [
                6.384884244697321,
                46.06529220264209
              ],
              [
                6.38495585744652,
                46.06519962468698
              ],
              [
                6.384577187797699,
                46.06482221891576
              ],
              [
                6.384526168922497,
                46.06477586900725
              ],
              [
                6.384379508215236,
                46.064642616750966
              ],
              [
                6.384042996786312,
                46.06433687723172
              ],
              [
                6.383972960890086,
                46.06427942546275
              ],
              [
                6.383972960890086,
                46.06427942546275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1396904139877934,
          "ground": "gnd"
        },
        "84_LVBranch1446625": {
          "bus1": "84_LVBus1978258",
          "bus2": "84_LVBus1978259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383972960890086,
                46.06427942546275
              ],
              [
                6.383972960890086,
                46.06427942546275
              ],
              [
                6.383947130480242,
                46.06427891950397
              ],
              [
                6.383900161428866,
                46.064309820282176
              ],
              [
                6.38389893945338,
                46.06431062086523
              ],
              [
                6.383885537108494,
                46.06431943487438
              ],
              [
                6.383879963371276,
                46.064315382545296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008556237822560767,
          "ground": "gnd"
        },
        "84_LVBranch1404812": {
          "bus1": "84_LVBus1978259",
          "bus2": "84_LVBus2137442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383879963371276,
                46.064315382545296
              ],
              [
                6.383874389634059,
                46.06431133021621
              ],
              [
                6.383943364260559,
                46.064274721266564
              ],
              [
                6.383950678886772,
                46.06426146795517
              ],
              [
                6.383950678886772,
                46.06426146795517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008289282866081453,
          "ground": "gnd"
        },
        "84_LVBranch0974672": {
          "bus1": "84_LVBus2137442",
          "bus2": "84_LVBus2137443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383950678886772,
                46.06426146795517
              ],
              [
                6.383950678886772,
                46.06426146795517
              ],
              [
                6.383706790129629,
                46.064061080803896
              ],
              [
                6.38353436825721,
                46.06391963445622
              ],
              [
                6.383439574015274,
                46.06384187219794
              ],
              [
                6.383294434444335,
                46.063722807392004
              ],
              [
                6.383139141753961,
                46.06359542186804
              ],
              [
                6.383107205854498,
                46.063601071593915
              ],
              [
                6.383107205854498,
                46.063601071593915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09962516289479367,
          "ground": "gnd"
        },
        "84_LVBranch1352584": {
          "bus1": "84_LVBus2137443",
          "bus2": "84_LVBus2137444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.383107205854498,
                46.063601071593915
              ],
              [
                6.383107205854498,
                46.063601071593915
              ],
              [
                6.383109376854176,
                46.063596831592974
              ],
              [
                6.383118517296904,
                46.06357904441261
              ],
              [
                6.382775897990063,
                46.06335619609231
              ],
              [
                6.381927888541391,
                46.06380641847638
              ],
              [
                6.381934530954763,
                46.06382518026691
              ],
              [
                6.381936070655175,
                46.06382954847363
              ],
              [
                6.381936070655175,
                46.06382954847363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12404949663887362,
          "ground": "gnd"
        },
        "84_LVBranch1887659": {
          "bus1": "84_LVBus2137444",
          "bus2": "84_LVBus2137445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.381936070655175,
                46.06382954847363
              ],
              [
                6.381936070655175,
                46.06382954847363
              ],
              [
                6.381930199107305,
                46.06382767789485
              ],
              [
                6.381895930253874,
                46.06383625773786
              ],
              [
                6.381550040225401,
                46.06401663837468
              ],
              [
                6.381562573129183,
                46.06404102684272
              ],
              [
                6.381565202569229,
                46.06404613076179
              ],
              [
                6.381565202569229,
                46.06404613076179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040239388674086725,
          "ground": "gnd"
        },
        "84_LVBranch1490583": {
          "bus1": "84_MVLV051544_LV",
          "bus2": "84_LVBus1978342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387793129561069,
                46.06756231416109
              ],
              [
                6.387793129561069,
                46.06756231416109
              ],
              [
                6.387791002836015,
                46.06755806618275
              ],
              [
                6.387679491186071,
                46.06733887104188
              ],
              [
                6.387679491186071,
                46.06733887104188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026346588970378844,
          "ground": "gnd"
        },
        "84_LVBranch1379554": {
          "bus1": "84_LVBus1978342",
          "bus2": "84_LVBus1978343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387679491186071,
                46.06733887104188
              ],
              [
                6.387679491186071,
                46.06733887104188
              ],
              [
                6.387674279313268,
                46.067284950020365
              ],
              [
                6.387951667503523,
                46.067199073002705
              ],
              [
                6.387966867309743,
                46.06721783363212
              ],
              [
                6.387973665627841,
                46.06721569767393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031889469982051485,
          "ground": "gnd"
        },
        "84_LVBranch0911861": {
          "bus1": "84_LVBus1978343",
          "bus2": "84_LVBus2124579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387973665627841,
                46.06721569767393
              ],
              [
                6.387980463945941,
                46.06721356171573
              ],
              [
                6.387966155398083,
                46.06719617449698
              ],
              [
                6.38797511778539,
                46.067193113999714
              ],
              [
                6.387978033654931,
                46.067192117425094
              ],
              [
                6.388317864272664,
                46.06707597066118
              ],
              [
                6.388341115675609,
                46.06706802772671
              ],
              [
                6.388352382299653,
                46.06708401060502
              ],
              [
                6.388360008988823,
                46.06708100253718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03652480143849006,
          "ground": "gnd"
        },
        "84_LVBranch1112921": {
          "bus1": "84_LVBus2124579",
          "bus2": "84_LVBus2153643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388360008988823,
                46.06708100253718
              ],
              [
                6.388367635677993,
                46.06707799446934
              ],
              [
                6.38835656117956,
                46.06706390559645
              ],
              [
                6.388785644506327,
                46.066938895088896
              ],
              [
                6.389037552534703,
                46.06686550680068
              ],
              [
                6.389053112182587,
                46.06685856064854
              ],
              [
                6.389089659105783,
                46.06685032027951
              ],
              [
                6.389112143980605,
                46.06685473805331
              ],
              [
                6.389118456982243,
                46.06685295278464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06511221676768539,
          "ground": "gnd"
        },
        "84_LVBranch0988054": {
          "bus1": "84_LVBus2153643",
          "bus2": "84_LVBus2153644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389118456982243,
                46.06685295278464
              ],
              [
                6.389124769983881,
                46.06685116751598
              ],
              [
                6.389112264301451,
                46.06683366163439
              ],
              [
                6.389052592679128,
                46.066698588123124
              ],
              [
                6.389052592679128,
                46.066698588123124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017880697845449597,
          "ground": "gnd"
        },
        "84_LVBranch1744728": {
          "bus1": "84_LVBus2153644",
          "bus2": "84_LVBus2153645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389052592679128,
                46.066698588123124
              ],
              [
                6.389052592679128,
                46.066698588123124
              ],
              [
                6.389085763337957,
                46.0666692437447
              ],
              [
                6.389091317065429,
                46.06667712089005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004150328809181321,
          "ground": "gnd"
        },
        "84_LVBranch0902540": {
          "bus1": "84_LVBus2153645",
          "bus2": "84_LVBus2233939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389091317065429,
                46.06667712089005
              ],
              [
                6.389096870792901,
                46.066684998035406
              ],
              [
                6.389305544068169,
                46.06690190082966
              ],
              [
                6.389297998055322,
                46.066928433126364
              ],
              [
                6.389270937522312,
                46.06694801758192
              ],
              [
                6.389280372595465,
                46.0669559625383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03504255662905993,
          "ground": "gnd"
        },
        "84_LVBranch1422190": {
          "bus1": "84_LVBus2233939",
          "bus2": "84_LVBus2252472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389280372595465,
                46.0669559625383
              ],
              [
                6.389289807668617,
                46.06696390749469
              ],
              [
                6.389316052926735,
                46.06695445142674
              ],
              [
                6.389349761047594,
                46.066952087707485
              ],
              [
                6.389406984725787,
                46.06701326692885
              ],
              [
                6.389836462209968,
                46.06747234731308
              ],
              [
                6.389873121644398,
                46.067511535180515
              ],
              [
                6.389872158907846,
                46.067526831048895
              ],
              [
                6.389847995383346,
                46.067540626891194
              ],
              [
                6.389854625381007,
                46.06754643381536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08323302458992496,
          "ground": "gnd"
        },
        "84_LVBranch1695919": {
          "bus1": "84_LVBus2252472",
          "bus2": "84_LVBus2252473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389854625381007,
                46.06754643381536
              ],
              [
                6.389861255378667,
                46.06755224073952
              ],
              [
                6.389890410209814,
                46.06754571608278
              ],
              [
                6.389920449765748,
                46.067547808305406
              ],
              [
                6.390122450303309,
                46.0677470666164
              ],
              [
                6.390120974755701,
                46.067757714233544
              ],
              [
                6.390119484049463,
                46.067768506539565
              ],
              [
                6.390098067957511,
                46.06778078032097
              ],
              [
                6.390098067957511,
                46.06778078032097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03635257095110901,
          "ground": "gnd"
        },
        "84_LVBranch0837925": {
          "bus1": "84_LVBus2153644",
          "bus2": "84_LVBus2153646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389052592679128,
                46.066698588123124
              ],
              [
                6.389052592679128,
                46.066698588123124
              ],
              [
                6.389044894578786,
                46.06668116184451
              ],
              [
                6.389063990520402,
                46.0666693679712
              ],
              [
                6.389063990520402,
                46.0666693679712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004001673713173681,
          "ground": "gnd"
        },
        "84_LVBranch0481522": {
          "bus1": "84_LVBus2153646",
          "bus2": "84_LVBus2153647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.389063990520402,
                46.0666693679712
              ],
              [
                6.389063990520402,
                46.0666693679712
              ],
              [
                6.388864556624674,
                46.06648070963442
              ],
              [
                6.388689525400376,
                46.06627989546718
              ],
              [
                6.388689525400376,
                46.06627989546718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052143015139418776,
          "ground": "gnd"
        },
        "84_LVBranch0862039": {
          "bus1": "84_LVBus2153647",
          "bus2": "84_LVBus2153648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388689525400376,
                46.06627989546718
              ],
              [
                6.388689525400376,
                46.06627989546718
              ],
              [
                6.388495768387815,
                46.06634541131559
              ],
              [
                6.388523720083954,
                46.06641120051869
              ],
              [
                6.388525553933267,
                46.066415513053684
              ],
              [
                6.388525553933267,
                46.066415513053684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02479191634738538,
          "ground": "gnd"
        },
        "84_LVBranch0476230": {
          "bus1": "84_LVBus2153647",
          "bus2": "84_LVBus2153649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388689525400376,
                46.06627989546718
              ],
              [
                6.388689525400376,
                46.06627989546718
              ],
              [
                6.388142511266765,
                46.065701148607246
              ],
              [
                6.387584330090743,
                46.06511056623604
              ],
              [
                6.387584330090743,
                46.06511056623604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15558057886296178,
          "ground": "gnd"
        },
        "84_LVBranch1653259": {
          "bus1": "84_MVLV051544_LV",
          "bus2": "84_LVBus1978339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387782818731611,
                46.06756708971575
              ],
              [
                6.387782818731611,
                46.06756708971575
              ],
              [
                6.387624463791193,
                46.06737526083075
              ],
              [
                6.387624463791193,
                46.06737526083075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024591582896505225,
          "ground": "gnd"
        },
        "84_LVBranch0897964": {
          "bus1": "84_LVBus1978339",
          "bus2": "84_LVBus1978340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387624463791193,
                46.06737526083075
              ],
              [
                6.387624463791193,
                46.06737526083075
              ],
              [
                6.387560408616486,
                46.06735374042064
              ],
              [
                6.387518918520432,
                46.06734610366034
              ],
              [
                6.387450167966061,
                46.067364796785476
              ],
              [
                6.387206414366701,
                46.06743108685881
              ],
              [
                6.387220002686645,
                46.06745290542327
              ],
              [
                6.3872186937164805,
                46.06745148393918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0374245688935292,
          "ground": "gnd"
        },
        "84_LVBranch1343059": {
          "bus1": "84_LVBus1978340",
          "bus2": "84_LVBus2024018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3872186937164805,
                46.06745148393918
              ],
              [
                6.387217384746315,
                46.06745006245509
              ],
              [
                6.387202345267048,
                46.067428746428476
              ],
              [
                6.386767038524463,
                46.06754042443302
              ],
              [
                6.38677423089611,
                46.067553652779246
              ],
              [
                6.386782603958177,
                46.0675686675781
              ],
              [
                6.386769715519151,
                46.06757201903088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041896097055965184,
          "ground": "gnd"
        },
        "84_LVBranch1864740": {
          "bus1": "84_LVBus2024018",
          "bus2": "84_LVBus2115351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386769715519151,
                46.06757201903088
              ],
              [
                6.386757098192796,
                46.06757518657879
              ],
              [
                6.386752099005415,
                46.06756623086797
              ],
              [
                6.386741621011406,
                46.06754743575855
              ],
              [
                6.386336728161409,
                46.06763605653526
              ],
              [
                6.386336972629364,
                46.06763656127535
              ],
              [
                6.386338623620052,
                46.06763997950262
              ],
              [
                6.386341098775368,
                46.0676450888731
              ],
              [
                6.386341098775368,
                46.0676450888731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03720658543501152,
          "ground": "gnd"
        },
        "84_LVBranch1298602": {
          "bus1": "84_LVBus2024018",
          "bus2": "84_LVBus2115350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386769715519151,
                46.06757201903088
              ],
              [
                6.386769444406478,
                46.067572202935736
              ],
              [
                6.386739448542141,
                46.06751496419451
              ],
              [
                6.386586501211033,
                46.067551237087116
              ],
              [
                6.386497317162246,
                46.06736904144641
              ],
              [
                6.386467770660543,
                46.06737604773863
              ],
              [
                6.386459182707559,
                46.06736966224823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043083431022984724,
          "ground": "gnd"
        },
        "84_LVBranch1455763": {
          "bus1": "84_LVBus2115350",
          "bus2": "84_LVBus2233506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386459182707559,
                46.06736966224823
              ],
              [
                6.386450594754574,
                46.06736327675784
              ],
              [
                6.386280729883395,
                46.06740668789352
              ],
              [
                6.38627779533709,
                46.06740743284077
              ],
              [
                6.386263975475728,
                46.067410964808275
              ],
              [
                6.386263975475728,
                46.067410964808275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015380822136196324,
          "ground": "gnd"
        },
        "84_LVBranch0953329": {
          "bus1": "84_MVLV051544_LV",
          "bus2": "84_LVBus1978324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387799859995529,
                46.06759009057102
              ],
              [
                6.387799859995529,
                46.06759009057102
              ],
              [
                6.387808668602711,
                46.06762233291831
              ],
              [
                6.387836948506102,
                46.06765465103561
              ],
              [
                6.387864561904966,
                46.067652821891414
              ],
              [
                6.3878665709335,
                46.0676526867051
              ],
              [
                6.3878665709335,
                46.0676526867051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01015640106911782,
          "ground": "gnd"
        },
        "84_LVBranch1170600": {
          "bus1": "84_LVBus1978324",
          "bus2": "84_LVBus1978325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.3878665709335,
                46.0676526867051
              ],
              [
                6.3878665709335,
                46.0676526867051
              ],
              [
                6.387855193975181,
                46.067673815860466
              ],
              [
                6.388036092206697,
                46.06786191624916
              ],
              [
                6.388044036938472,
                46.06786433372957
              ],
              [
                6.388044036938472,
                46.06786433372957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028338870103051177,
          "ground": "gnd"
        },
        "84_LVBranch1154120": {
          "bus1": "84_LVBus1978325",
          "bus2": "84_LVBus1978326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388044036938472,
                46.06786433372957
              ],
              [
                6.388044036938472,
                46.06786433372957
              ],
              [
                6.387996757251043,
                46.06790747256856
              ],
              [
                6.388029943441969,
                46.0679246054937
              ],
              [
                6.388016534609178,
                46.06793036616318
              ],
              [
                6.388033283432081,
                46.06792845856008
              ],
              [
                6.388033283432081,
                46.06792845856008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01175987263348803,
          "ground": "gnd"
        },
        "84_LVBranch1597997": {
          "bus1": "84_LVBus1978326",
          "bus2": "84_LVBus1978327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388033283432081,
                46.06792845856008
              ],
              [
                6.388033283432081,
                46.06792845856008
              ],
              [
                6.387986787661442,
                46.06794724491405
              ],
              [
                6.387980879466263,
                46.067949429994556
              ],
              [
                6.388000821649076,
                46.06797926362416
              ],
              [
                6.388003843850556,
                46.067983019992006
              ],
              [
                6.388003843850556,
                46.067983019992006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008813068234118072,
          "ground": "gnd"
        },
        "84_LVBranch1560986": {
          "bus1": "84_LVBus1978327",
          "bus2": "84_LVBus1978329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388003843850556,
                46.067983019992006
              ],
              [
                6.388003843850556,
                46.067983019992006
              ],
              [
                6.388016540259852,
                46.06795908669446
              ],
              [
                6.388043226748376,
                46.067948065559676
              ],
              [
                6.388043226748376,
                46.067948065559676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005236573253840554,
          "ground": "gnd"
        },
        "84_LVBranch0812511": {
          "bus1": "84_LVBus1978329",
          "bus2": "84_LVBus1978330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388043226748376,
                46.067948065559676
              ],
              [
                6.388043226748376,
                46.067948065559676
              ],
              [
                6.388154517197337,
                46.06806451158262
              ],
              [
                6.388149313220813,
                46.068066419136564
              ],
              [
                6.388144084758879,
                46.06806834558738
              ],
              [
                6.388032435855961,
                46.068113687276686
              ],
              [
                6.387080608723562,
                46.06850019679563
              ],
              [
                6.387132911106034,
                46.068594715927794
              ],
              [
                6.387096767332994,
                46.06859601320796
              ],
              [
                6.387071682586302,
                46.068606823456214
              ],
              [
                6.387071682586302,
                46.068606823456214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12805679563085762,
          "ground": "gnd"
        },
        "84_LVBranch0769466": {
          "bus1": "84_LVBus1978330",
          "bus2": "84_LVBus1978331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387071682586302,
                46.068606823456214
              ],
              [
                6.387071682586302,
                46.068606823456214
              ],
              [
                6.387077469118719,
                46.06860875991062
              ],
              [
                6.387097862475433,
                46.068614289213
              ],
              [
                6.38713529710986,
                46.068612945600776
              ],
              [
                6.387272649977386,
                46.068930934497686
              ],
              [
                6.387277461942818,
                46.06894207709482
              ],
              [
                6.387277461942818,
                46.06894207709482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04329155985566776,
          "ground": "gnd"
        },
        "84_LVBranch1552425": {
          "bus1": "84_LVBus1978327",
          "bus2": "84_LVBus1978328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388003843850556,
                46.067983019992006
              ],
              [
                6.388003843850556,
                46.067983019992006
              ],
              [
                6.387968488807354,
                46.067972424382745
              ],
              [
                6.387955456251691,
                46.06795479314742
              ],
              [
                6.387848938527723,
                46.06795829277594
              ],
              [
                6.387513703701117,
                46.06807244406906
              ],
              [
                6.387449470003505,
                46.06812154258842
              ],
              [
                6.387416423935087,
                46.06814508014221
              ],
              [
                6.387432888024745,
                46.06815627294298
              ],
              [
                6.387436939799097,
                46.068159776151795
              ],
              [
                6.387436939799097,
                46.068159776151795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055625796635153706,
          "ground": "gnd"
        },
        "84_LVBranch0389760": {
          "bus1": "84_LVBus1978325",
          "bus2": "84_LVBus1978332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388044036938472,
                46.06786433372957
              ],
              [
                6.388044036938472,
                46.06786433372957
              ],
              [
                6.388316867947712,
                46.06813451165495
              ],
              [
                6.388319060362829,
                46.06813667618492
              ],
              [
                6.388320596144599,
                46.06813818861403
              ],
              [
                6.388320596144599,
                46.06813818861403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0372075758872455,
          "ground": "gnd"
        },
        "84_LVBranch0448273": {
          "bus1": "84_LVBus1978332",
          "bus2": "84_LVBus1978333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388320596144599,
                46.06813818861403
              ],
              [
                6.388320596144599,
                46.06813818861403
              ],
              [
                6.388389801865889,
                46.068214172408965
              ],
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388632229868211,
                46.06847015298902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044078765335636066,
          "ground": "gnd"
        },
        "84_LVBranch1731979": {
          "bus1": "84_LVBus1978333",
          "bus2": "84_LVBus1978336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.38852270909073,
                46.068542643983946
              ],
              [
                6.387790952603127,
                46.06874409538093
              ],
              [
                6.387728686539452,
                46.068761240512124
              ],
              [
                6.387728686539452,
                46.068761240512124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07775492936044959,
          "ground": "gnd"
        },
        "84_LVBranch1490573": {
          "bus1": "84_LVBus1978333",
          "bus2": "84_LVBus1978334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388579663795527,
                46.068459427778954
              ],
              [
                6.388472570012473,
                46.06834165124318
              ],
              [
                6.388107732119705,
                46.068448443706544
              ],
              [
                6.388087737268827,
                46.06843449486816
              ],
              [
                6.388083547327854,
                46.06843157321738
              ],
              [
                6.388083165250658,
                46.0684313076549
              ],
              [
                6.388083165250658,
                46.0684313076549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05304284730513518,
          "ground": "gnd"
        },
        "84_LVBranch1262465": {
          "bus1": "84_LVBus1978334",
          "bus2": "84_LVBus1978335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388083165250658,
                46.0684313076549
              ],
              [
                6.388083165250658,
                46.0684313076549
              ],
              [
                6.388081090461171,
                46.06845570647916
              ],
              [
                6.387678058233054,
                46.06857107590301
              ],
              [
                6.387654782290625,
                46.06855389342061
              ],
              [
                6.387654782290625,
                46.06855389342061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03905730392387013,
          "ground": "gnd"
        },
        "84_LVBranch0084695": {
          "bus1": "84_LVBus1978333",
          "bus2": "84_LVBus1978337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388632229868211,
                46.06847015298902
              ],
              [
                6.388622895426201,
                46.06847657824494
              ],
              [
                6.388480576890513,
                46.06877749025376
              ],
              [
                6.388480576890513,
                46.06877749025376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036228626158961705,
          "ground": "gnd"
        },
        "84_LVBranch1929661": {
          "bus1": "84_MVLV051544_LV",
          "bus2": "84_LVBus1978321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387791066258987,
                46.067589838689756
              ],
              [
                6.387791066258987,
                46.067589838689756
              ],
              [
                6.387774415503666,
                46.067631670679056
              ],
              [
                6.388027763004285,
                46.067889242315
              ],
              [
                6.388291147530659,
                46.0681599666466
              ],
              [
                6.388319361406667,
                46.068191386135766
              ],
              [
                6.388401268267108,
                46.06816141833827
              ],
              [
                6.388401268267108,
                46.06816141833827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0871415031885919,
          "ground": "gnd"
        },
        "84_LVBranch1316117": {
          "bus1": "84_LVBus1978321",
          "bus2": "84_LVBus1978322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.388401268267108,
                46.06816141833827
              ],
              [
                6.388401268267108,
                46.06816141833827
              ],
              [
                6.388406889154638,
                46.068159198506365
              ],
              [
                6.389143215158552,
                46.06786901093373
              ],
              [
                6.389143215158552,
                46.06786901093373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06596587877925573,
          "ground": "gnd"
        },
        "84_LVBranch0802898": {
          "bus1": "84_MVLV051544_LV",
          "bus2": "84_LVBus1978316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387796237372102,
                46.06757683322849
              ],
              [
                6.387783292793867,
                46.06757121684276
              ],
              [
                6.387783292793867,
                46.06757121684276
              ],
              [
                6.387732840045608,
                46.067569784786535
              ],
              [
                6.387525738446715,
                46.06741334533868
              ],
              [
                6.387468448162873,
                46.06737255501061
              ],
              [
                6.387477395570274,
                46.06728352211658
              ],
              [
                6.387436996780461,
                46.06724170201047
              ],
              [
                6.387400693822434,
                46.06722179793202
              ],
              [
                6.387369571299867,
                46.06720473491551
              ],
              [
                6.387334522770485,
                46.067185515519135
              ],
              [
                6.387223576532697,
                46.067124678094174
              ],
              [
                6.387201601427071,
                46.06712189930564
              ],
              [
                6.387146426825248,
                46.0671482671161
              ],
              [
                6.387125075905149,
                46.06714779924092
              ],
              [
                6.387124959066148,
                46.06714779442571
              ],
              [
                6.387109065775957,
                46.06714744596987
              ],
              [
                6.387109065775957,
                46.06714744596987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08023324142003387,
          "ground": "gnd"
        },
        "84_LVBranch1044921": {
          "bus1": "84_LVBus1978316",
          "bus2": "84_LVBus1978317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387109065775957,
                46.06714744596987
              ],
              [
                6.387109065775957,
                46.06714744596987
              ],
              [
                6.387124198199595,
                46.067124596515995
              ],
              [
                6.387162185311659,
                46.06710015194676
              ],
              [
                6.387159832646882,
                46.06708638954875
              ],
              [
                6.387137182030277,
                46.067073968330575
              ],
              [
                6.387064912594476,
                46.06703432809139
              ],
              [
                6.386932222446962,
                46.06695809969195
              ],
              [
                6.386924855381409,
                46.0669538686153
              ],
              [
                6.386894643238241,
                46.066936511544114
              ],
              [
                6.386827568702373,
                46.06689798201167
              ],
              [
                6.386846418989063,
                46.06686591808247
              ],
              [
                6.386846418989063,
                46.06686591808247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045349894185802486,
          "ground": "gnd"
        },
        "84_LVBranch1517474": {
          "bus1": "84_LVBus1978317",
          "bus2": "84_LVBus1978319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386846418989063,
                46.06686591808247
              ],
              [
                6.386846418989063,
                46.06686591808247
              ],
              [
                6.386809461790651,
                46.06688679405187
              ],
              [
                6.386763491682115,
                46.06688331782193
              ],
              [
                6.386758715142155,
                46.06688295772227
              ],
              [
                6.386592278092152,
                46.066790561773175
              ],
              [
                6.386564054690056,
                46.066774890003494
              ],
              [
                6.386497472053294,
                46.06673792822354
              ],
              [
                6.386464727504384,
                46.06671975202198
              ],
              [
                6.386449272918349,
                46.066711171524396
              ],
              [
                6.386414075451182,
                46.06671946169679
              ],
              [
                6.386395230480346,
                46.06673377762085
              ],
              [
                6.386373261046867,
                46.06672478226342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04328841308165855,
          "ground": "gnd"
        },
        "84_LVBranch1416544": {
          "bus1": "84_LVBus1978319",
          "bus2": "84_LVBus2190780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386373261046867,
                46.06672478226342
              ],
              [
                6.386364349525979,
                46.066715948926465
              ],
              [
                6.386378645030471,
                46.06670294041805
              ],
              [
                6.38635477717412,
                46.06667827446198
              ],
              [
                6.386315587090089,
                46.066661491691825
              ],
              [
                6.38628779931424,
                46.06664977719547
              ],
              [
                6.386267439318221,
                46.06664119253196
              ],
              [
                6.386213719927995,
                46.06661853473827
              ],
              [
                6.386200705142171,
                46.066600082880974
              ],
              [
                6.385966234400462,
                46.066472767177935
              ],
              [
                6.385917918665722,
                46.06640878026537
              ],
              [
                6.385880722185724,
                46.066418736599836
              ],
              [
                6.385877281422523,
                46.066441130307986
              ],
              [
                6.385877281422523,
                46.066441130307986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05681537130972395,
          "ground": "gnd"
        },
        "84_LVBranch1006557": {
          "bus1": "84_LVBus1978319",
          "bus2": "84_LVBus2190769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386373261046867,
                46.06672478226342
              ],
              [
                6.386380860145285,
                46.06672341045708
              ],
              [
                6.386401275313056,
                46.06670583098065
              ],
              [
                6.386351291108836,
                46.06665864282562
              ],
              [
                6.386246881511143,
                46.06661193930676
              ],
              [
                6.38628494009235,
                46.06660156452963
              ],
              [
                6.386496708701665,
                46.066455226093964
              ],
              [
                6.386460925357664,
                46.066443897689304
              ],
              [
                6.386456598445886,
                46.06642060254086
              ],
              [
                6.386452620982093,
                46.066417051593135
              ],
              [
                6.386452620982093,
                46.066417051593135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05103438031888371,
          "ground": "gnd"
        },
        "84_LVBranch1849956": {
          "bus1": "84_LVBus2190769",
          "bus2": "84_LVBus2190770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386452620982093,
                46.066417051593135
              ],
              [
                6.386452620982093,
                46.066417051593135
              ],
              [
                6.386447916169725,
                46.06642796817866
              ],
              [
                6.386474234314855,
                46.06643137502049
              ],
              [
                6.386514023160929,
                46.0664443614699
              ],
              [
                6.386669874950855,
                46.06634687624126
              ],
              [
                6.386616165707455,
                46.06628574082775
              ],
              [
                6.386600329275204,
                46.06624666957493
              ],
              [
                6.386600329275204,
                46.06624666957493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035427388922324714,
          "ground": "gnd"
        },
        "84_LVBranch0974654": {
          "bus1": "84_LVBus2190770",
          "bus2": "84_LVBus2190771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386600329275204,
                46.06624666957493
              ],
              [
                6.386600329275204,
                46.06624666957493
              ],
              [
                6.386643098948929,
                46.06626495439642
              ],
              [
                6.386697873129674,
                46.06634046598264
              ],
              [
                6.386753629409395,
                46.0663069333509
              ],
              [
                6.386912435212938,
                46.066231864245594
              ],
              [
                6.386950681306287,
                46.06627643743099
              ],
              [
                6.386950681306287,
                46.06627643743099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03961024436760759,
          "ground": "gnd"
        },
        "84_LVBranch1865487": {
          "bus1": "84_LVBus2190771",
          "bus2": "84_LVBus2190774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386950681306287,
                46.06627643743099
              ],
              [
                6.386950681306287,
                46.06627643743099
              ],
              [
                6.386948085388113,
                46.06624139548391
              ],
              [
                6.387068847017606,
                46.06621183576629
              ],
              [
                6.387305672695007,
                46.06615919085645
              ],
              [
                6.387308601675818,
                46.066198725352656
              ],
              [
                6.387326088230263,
                46.0662251246825
              ],
              [
                6.387326088230263,
                46.0662251246825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0406710109651377,
          "ground": "gnd"
        },
        "84_LVBranch1648011": {
          "bus1": "84_LVBus2190774",
          "bus2": "84_LVBus2190775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387326088230263,
                46.0662251246825
              ],
              [
                6.387326088230263,
                46.0662251246825
              ],
              [
                6.387339580699713,
                46.066197613333934
              ],
              [
                6.387336518560326,
                46.066156281815914
              ],
              [
                6.387848883714486,
                46.06613664554229
              ],
              [
                6.387848883714486,
                46.06613664554229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04753366104576742,
          "ground": "gnd"
        },
        "84_LVBranch1600234": {
          "bus1": "84_LVBus2190775",
          "bus2": "84_LVBus2190776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387848883714486,
                46.06613664554229
              ],
              [
                6.387848883714486,
                46.06613664554229
              ],
              [
                6.387932556295957,
                46.06607273168828
              ],
              [
                6.387932556295957,
                46.06607273168828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009611453061242182,
          "ground": "gnd"
        },
        "84_LVBranch1822111": {
          "bus1": "84_LVBus2190776",
          "bus2": "84_LVBus2190777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387932556295957,
                46.06607273168828
              ],
              [
                6.387932556295957,
                46.06607273168828
              ],
              [
                6.38795186822035,
                46.066060533853985
              ],
              [
                6.387956388587329,
                46.06605638958239
              ],
              [
                6.387961933986743,
                46.06604913643711
              ],
              [
                6.387951497146886,
                46.06603089851757
              ],
              [
                6.387943390749658,
                46.06602594630454
              ],
              [
                6.38793481429121,
                46.066025479436846
              ],
              [
                6.387929313858382,
                46.06602303426627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007191465485574913,
          "ground": "gnd"
        },
        "84_LVBranch1822921": {
          "bus1": "84_LVBus2190777",
          "bus2": "84_LVBus2190778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387929313858382,
                46.06602303426627
              ],
              [
                6.387935334507313,
                46.066029181482264
              ],
              [
                6.387948811017115,
                46.06603185080986
              ],
              [
                6.38795189834466,
                46.066041902135616
              ],
              [
                6.387954346105526,
                46.06604856200714
              ],
              [
                6.387950279011887,
                46.066056203520134
              ],
              [
                6.387942654542166,
                46.06606142319756
              ],
              [
                6.387934743704122,
                46.06606103153196
              ],
              [
                6.387919105007557,
                46.06605468306978
              ],
              [
                6.387919105007557,
                46.06605468306978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006738200662251833,
          "ground": "gnd"
        },
        "84_LVBranch1625262": {
          "bus1": "84_LVBus2190778",
          "bus2": "84_LVBus2190779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387919105007557,
                46.06605468306978
              ],
              [
                6.387919105007557,
                46.06605468306978
              ],
              [
                6.387789867567213,
                46.06589892635112
              ],
              [
                6.387786767524262,
                46.06589237097524
              ],
              [
                6.387743050171715,
                46.06591404853996
              ],
              [
                6.387737429486601,
                46.06591626833959
              ],
              [
                6.387737429486601,
                46.06591626833959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025412964025839656,
          "ground": "gnd"
        },
        "84_LVBranch0812477": {
          "bus1": "84_LVBus2190777",
          "bus2": "84_LVBus2219483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387929313858382,
                46.06602303426627
              ],
              [
                6.387917792776623,
                46.06601444187972
              ],
              [
                6.387926291077597,
                46.066005470110206
              ],
              [
                6.387935338994358,
                46.066000073203654
              ],
              [
                6.387944680105813,
                46.065989900002954
              ],
              [
                6.387940864316299,
                46.06597910005509
              ],
              [
                6.38791570559994,
                46.065949769044494
              ],
              [
                6.38789128649974,
                46.06592867274007
              ],
              [
                6.387893545051734,
                46.06592160066251
              ],
              [
                6.38791167243919,
                46.065908787701694
              ],
              [
                6.387978865768131,
                46.06588622219383
              ],
              [
                6.387972923934667,
                46.065881575154705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020079489671983967,
          "ground": "gnd"
        },
        "84_LVBranch1865419": {
          "bus1": "84_LVBus2219483",
          "bus2": "84_LVBus2219484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387972923934667,
                46.065881575154705
              ],
              [
                6.387966982101203,
                46.06587692811558
              ],
              [
                6.387901850149217,
                46.065898843033985
              ],
              [
                6.387885487475908,
                46.06590141245509
              ],
              [
                6.387871539867938,
                46.06589448075383
              ],
              [
                6.387832128010417,
                46.06585321998426
              ],
              [
                6.387781441751208,
                46.06578975134023
              ],
              [
                6.387782661479896,
                46.065786824668294
              ],
              [
                6.387791233633883,
                46.06578112052807
              ],
              [
                6.38784670977601,
                46.06575954331268
              ],
              [
                6.387858495339872,
                46.065754588667836
              ],
              [
                6.387854011378607,
                46.06575127667225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029038301328498377,
          "ground": "gnd"
        },
        "84_LVBranch1006504": {
          "bus1": "84_LVBus2219484",
          "bus2": "84_LVBus2219485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387854011378607,
                46.06575127667225
              ],
              [
                6.387849527417342,
                46.06574796467667
              ],
              [
                6.387780072969356,
                46.06577127795364
              ],
              [
                6.387769415906022,
                46.06576578666922
              ],
              [
                6.387763459317211,
                46.065754739248064
              ],
              [
                6.387765029170732,
                46.06574308829345
              ],
              [
                6.387787510205677,
                46.06571549743039
              ],
              [
                6.387815468763341,
                46.06569318739431
              ],
              [
                6.387833618191036,
                46.06568643671703
              ],
              [
                6.387845887430259,
                46.065681023267075
              ],
              [
                6.387859705651623,
                46.06566786951909
              ],
              [
                6.387854111864515,
                46.06565228655402
              ],
              [
                6.387851026395048,
                46.06564418110708
              ],
              [
                6.387837272523933,
                46.06564868389238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023665334696860968,
          "ground": "gnd"
        },
        "84_LVBranch0929608": {
          "bus1": "84_LVBus2219485",
          "bus2": "84_LVBus2254227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.387837272523933,
                46.06564868389238
              ],
              [
                6.387823518652819,
                46.065653186677665
              ],
              [
                6.387828948379602,
                46.065660442198684
              ],
              [
                6.387831744606124,
                46.065675648121854
              ],
              [
                6.387818929151011,
                46.065687837937965
              ],
              [
                6.387764121646704,
                46.065707084831175
              ],
              [
                6.387738711312382,
                46.065706843909375
              ],
              [
                6.387695795621379,
                46.06570160979496
              ],
              [
                6.387610021572928,
                46.06561558089662
              ],
              [
                6.387600912396176,
                46.06559953853488
              ],
              [
                6.387601562677474,
                46.06559224491988
              ],
              [
                6.38760646926928,
                46.06558650121127
              ],
              [
                6.387669253641898,
                46.06555578784624
              ],
              [
                6.387680913206845,
                46.06554563954341
              ],
              [
                6.387680242557015,
                46.06553361857298
              ],
              [
                6.387651478073246,
                46.06550312867521
              ],
              [
                6.387651478073246,
                46.06550312867521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04226458855856301,
          "ground": "gnd"
        },
        "84_LVBranch1212751": {
          "bus1": "84_LVBus2190771",
          "bus2": "84_LVBus2190772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386950681306287,
                46.06627643743099
              ],
              [
                6.386950681306287,
                46.06627643743099
              ],
              [
                6.386909468561309,
                46.06626170044199
              ],
              [
                6.386770649817882,
                46.06632704318467
              ],
              [
                6.386867117266098,
                46.06645871591792
              ],
              [
                6.386779038562658,
                46.06652764290127
              ],
              [
                6.386766503736872,
                46.06655061529584
              ],
              [
                6.386766503736872,
                46.06655061529584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04596461673895774,
          "ground": "gnd"
        },
        "84_LVBranch0974677": {
          "bus1": "84_LVBus2190772",
          "bus2": "84_LVBus2190773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386766503736872,
                46.06655061529584
              ],
              [
                6.386766503736872,
                46.06655061529584
              ],
              [
                6.386800689774414,
                46.06654037932718
              ],
              [
                6.386958549978171,
                46.06641759639049
              ],
              [
                6.387110398186781,
                46.06640583977894
              ],
              [
                6.387121524673101,
                46.06639128725708
              ],
              [
                6.387122456537233,
                46.066390064620016
              ],
              [
                6.387124556458359,
                46.066387313570544
              ],
              [
                6.387124556458359,
                46.066387313570544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03534765429875566,
          "ground": "gnd"
        },
        "84_LVBranch0901287": {
          "bus1": "84_LVBus1978319",
          "bus2": "84_LVBus2190781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386373261046867,
                46.06672478226342
              ],
              [
                6.386352604035858,
                46.06672599204929
              ],
              [
                6.386291555334282,
                46.066737705391866
              ],
              [
                6.386252202416072,
                46.066749477966134
              ],
              [
                6.386085746465919,
                46.06680149626706
              ],
              [
                6.386067250416807,
                46.066804448271306
              ],
              [
                6.386050173016519,
                46.066804187206664
              ],
              [
                6.386005604756305,
                46.06679569641022
              ],
              [
                6.386005604756305,
                46.06679569641022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028695458692962496,
          "ground": "gnd"
        },
        "84_LVBranch1006374": {
          "bus1": "84_LVBus1978317",
          "bus2": "84_LVBus1978318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.386846418989063,
                46.06686591808247
              ],
              [
                6.386846418989063,
                46.06686591808247
              ],
              [
                6.38679776733315,
                46.06687236693484
              ],
              [
                6.386625894923433,
                46.06677595890834
              ],
              [
                6.386631167337413,
                46.06674440033537
              ],
              [
                6.386631167337413,
                46.06674440033537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024441430414180145,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV115642_Transformer": {
          "bus_hv": "84_MVLV115642",
          "bus_lv": "84_MVLV115642_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV148838_Transformer": {
          "bus_hv": "84_MVLV148838",
          "bus_lv": "84_MVLV148838_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV109496_Transformer": {
          "bus_hv": "84_MVLV109496",
          "bus_lv": "84_MVLV109496_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV051545_Transformer": {
          "bus_hv": "84_MVLV051545",
          "bus_lv": "84_MVLV051545_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV153879_Transformer": {
          "bus_hv": "84_MVLV153879",
          "bus_lv": "84_MVLV153879_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV116607_Transformer": {
          "bus_hv": "84_MVLV116607",
          "bus_lv": "84_MVLV116607_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV134278_Transformer": {
          "bus_hv": "84_MVLV134278",
          "bus_lv": "84_MVLV134278_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV079161_Transformer": {
          "bus_hv": "84_MVLV079161",
          "bus_lv": "84_MVLV079161_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV148839_Transformer": {
          "bus_hv": "84_MVLV148839",
          "bus_lv": "84_MVLV148839_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV000843_Transformer": {
          "bus_hv": "84_MVLV000843",
          "bus_lv": "84_MVLV000843_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV000839_Transformer": {
          "bus_hv": "84_MVLV000839",
          "bus_lv": "84_MVLV000839_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV074581_Transformer": {
          "bus_hv": "84_MVLV074581",
          "bus_lv": "84_MVLV074581_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV013304_Transformer": {
          "bus_hv": "84_MVLV013304",
          "bus_lv": "84_MVLV013304_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV074829_Transformer": {
          "bus_hv": "84_MVLV074829",
          "bus_lv": "84_MVLV074829_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV082083_Transformer": {
          "bus_hv": "84_MVLV082083",
          "bus_lv": "84_MVLV082083_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV156848_Transformer": {
          "bus_hv": "84_MVLV156848",
          "bus_lv": "84_MVLV156848_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV019022_Transformer": {
          "bus_hv": "84_MVLV019022",
          "bus_lv": "84_MVLV019022_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV075315_Transformer": {
          "bus_hv": "84_MVLV075315",
          "bus_lv": "84_MVLV075315_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV095068_Transformer": {
          "bus_hv": "84_MVLV095068",
          "bus_lv": "84_MVLV095068_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV154970_Transformer": {
          "bus_hv": "84_MVLV154970",
          "bus_lv": "84_MVLV154970_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV134581_Transformer": {
          "bus_hv": "84_MVLV134581",
          "bus_lv": "84_MVLV134581_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV034289_Transformer": {
          "bus_hv": "84_MVLV034289",
          "bus_lv": "84_MVLV034289_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV082004_Transformer": {
          "bus_hv": "84_MVLV082004",
          "bus_lv": "84_MVLV082004_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV001112_Transformer": {
          "bus_hv": "84_MVLV001112",
          "bus_lv": "84_MVLV001112_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV024923_Transformer": {
          "bus_hv": "84_MVLV024923",
          "bus_lv": "84_MVLV024923_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV106550_Transformer": {
          "bus_hv": "84_MVLV106550",
          "bus_lv": "84_MVLV106550_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV051496_Transformer": {
          "bus_hv": "84_MVLV051496",
          "bus_lv": "84_MVLV051496_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV000844_Transformer": {
          "bus_hv": "84_MVLV000844",
          "bus_lv": "84_MVLV000844_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV055816_Transformer": {
          "bus_hv": "84_MVLV055816",
          "bus_lv": "84_MVLV055816_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV074830_Transformer": {
          "bus_hv": "84_MVLV074830",
          "bus_lv": "84_MVLV074830_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV019194_Transformer": {
          "bus_hv": "84_MVLV019194",
          "bus_lv": "84_MVLV019194_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV051544_Transformer": {
          "bus_hv": "84_MVLV051544",
          "bus_lv": "84_MVLV051544_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 160
  }
}
