      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641529_consumption": {
      "bus": "84_LVBus1641529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1091.3358195422247
      ],
      "q_nom": [
        0.0,
        0.0,
        327.4007458626674
      ]
    },
    "84_LVBus1641529_production": {
      "bus": "84_LVBus1641529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641530_consumption": {
      "bus": "84_LVBus1641530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1195.4631008705248
      ],
      "q_nom": [
        0.0,
        0.0,
        358.63893026115744
      ]
    },
    "84_LVBus1641530_production": {
      "bus": "84_LVBus1641530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641765_consumption": {
      "bus": "84_LVBus1641765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641765_production": {
      "bus": "84_LVBus1641765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2183092_consumption": {
      "bus": "84_LVBus2183092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3463.8237436362056,
        0.0,
        0.0
      ],
      "q_nom": [
        1039.1471230908617,
        0.0,
        0.0
      ]
    },
    "84_LVBus2183092_production": {
      "bus": "84_LVBus2183092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193442_consumption": {
      "bus": "84_LVBus2193442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7086.037199596672
      ],
      "q_nom": [
        0.0,
        0.0,
        2125.8111598790015
      ]
    },
    "84_LVBus2193442_production": {
      "bus": "84_LVBus2193442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193443_consumption": {
      "bus": "84_LVBus2193443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2193443_production": {
      "bus": "84_LVBus2193443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210799_consumption": {
      "bus": "84_LVBus2210799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2058.711727695095,
        0.0,
        6461.510841807571
      ],
      "q_nom": [
        617.6135183085285,
        0.0,
        1938.453252542271
      ]
    },
    "84_LVBus2210799_production": {
      "bus": "84_LVBus2210799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210801_consumption": {
      "bus": "84_LVBus2210801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        724.8294768490672,
        0.0,
        0.0
      ],
      "q_nom": [
        217.44884305472016,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210801_production": {
      "bus": "84_LVBus2210801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210802_consumption": {
      "bus": "84_LVBus2210802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1692.3585478171447,
        0.0,
        3275.4991535338922
      ],
      "q_nom": [
        507.7075643451434,
        0.0,
        982.6497460601677
      ]
    },
    "84_LVBus2210802_production": {
      "bus": "84_LVBus2210802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210800_consumption": {
      "bus": "84_LVBus2210800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1707.635659355252
      ],
      "q_nom": [
        0.0,
        0.0,
        512.2906978065756
      ]
    },
    "84_LVBus2210800_production": {
      "bus": "84_LVBus2210800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210803_consumption": {
      "bus": "84_LVBus2210803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1562.659911098967,
        3532.231391580727,
        0.0
      ],
      "q_nom": [
        468.7979733296901,
        1059.669417474218,
        0.0
      ]
    },
    "84_LVBus2210803_production": {
      "bus": "84_LVBus2210803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210804_consumption": {
      "bus": "84_LVBus2210804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2808.3053931534214,
        0.0,
        0.0
      ],
      "q_nom": [
        842.4916179460264,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210804_production": {
      "bus": "84_LVBus2210804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210805_consumption": {
      "bus": "84_LVBus2210805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2337.9010866432113,
        0.0,
        0.0
      ],
      "q_nom": [
        701.3703259929633,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210805_production": {
      "bus": "84_LVBus2210805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210806_consumption": {
      "bus": "84_LVBus2210806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210806_production": {
      "bus": "84_LVBus2210806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210807_consumption": {
      "bus": "84_LVBus2210807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2210807_production": {
      "bus": "84_LVBus2210807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2231745_consumption": {
      "bus": "84_LVBus2231745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2231745_production": {
      "bus": "84_LVBus2231745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641777_consumption": {
      "bus": "84_LVBus1641777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        478.68072530604104,
        2952.219470556711
      ],
      "q_nom": [
        0.0,
        143.6042175918123,
        885.6658411670132
      ]
    },
    "84_LVBus1641777_production": {
      "bus": "84_LVBus1641777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641778_consumption": {
      "bus": "84_LVBus1641778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1019.3173989377967,
        680.6578137104455
      ],
      "q_nom": [
        0.0,
        305.795219681339,
        204.19734411313362
      ]
    },
    "84_LVBus1641778_production": {
      "bus": "84_LVBus1641778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641779_consumption": {
      "bus": "84_LVBus1641779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6239.497714302192,
        718.0269112912104
      ],
      "q_nom": [
        0.0,
        1871.8493142906577,
        215.4080733873631
      ]
    },
    "84_LVBus1641779_production": {
      "bus": "84_LVBus1641779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641780_consumption": {
      "bus": "84_LVBus1641780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1229.3984483044208,
        5725.487043372009,
        0.0
      ],
      "q_nom": [
        368.81953449132624,
        1717.6461130116027,
        0.0
      ]
    },
    "84_LVBus1641780_production": {
      "bus": "84_LVBus1641780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641782_consumption": {
      "bus": "84_LVBus1641782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641782_production": {
      "bus": "84_LVBus1641782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641784_consumption": {
      "bus": "84_LVBus1641784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4421.629480002592,
        9103.247247864994,
        4222.315081337606
      ],
      "q_nom": [
        1326.4888440007774,
        2730.974174359498,
        1266.6945244012818
      ]
    },
    "84_LVBus1641784_production": {
      "bus": "84_LVBus1641784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641785_consumption": {
      "bus": "84_LVBus1641785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2198.025466452867,
        2133.5479315397297
      ],
      "q_nom": [
        0.0,
        659.4076399358601,
        640.0643794619189
      ]
    },
    "84_LVBus1641785_production": {
      "bus": "84_LVBus1641785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641783_consumption": {
      "bus": "84_LVBus1641783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2067.885763654669,
        947.8269568195429
      ],
      "q_nom": [
        0.0,
        620.3657290964007,
        284.3480870458629
      ]
    },
    "84_LVBus1641783_production": {
      "bus": "84_LVBus1641783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641781_consumption": {
      "bus": "84_LVBus1641781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5570.564956810979
      ],
      "q_nom": [
        0.0,
        0.0,
        1671.1694870432937
      ]
    },
    "84_LVBus1641781_production": {
      "bus": "84_LVBus1641781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641773_consumption": {
      "bus": "84_LVBus1641773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1204.9120525970384,
        0.0,
        0.0
      ],
      "q_nom": [
        361.4736157791115,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641773_production": {
      "bus": "84_LVBus1641773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641774_consumption": {
      "bus": "84_LVBus1641774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        615.7270969708861,
        975.4196304596148,
        0.0
      ],
      "q_nom": [
        184.71812909126584,
        292.6258891378844,
        0.0
      ]
    },
    "84_LVBus1641774_production": {
      "bus": "84_LVBus1641774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641775_consumption": {
      "bus": "84_LVBus1641775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        217.99370384265947,
        0.0,
        0.0
      ],
      "q_nom": [
        65.39811115279784,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641775_production": {
      "bus": "84_LVBus1641775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641767_consumption": {
      "bus": "84_LVBus1641767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4361.701714060184,
        0.0,
        1857.1759618152726
      ],
      "q_nom": [
        1308.510514218055,
        0.0,
        557.1527885445818
      ]
    },
    "84_LVBus1641767_production": {
      "bus": "84_LVBus1641767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641768_consumption": {
      "bus": "84_LVBus1641768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2204.714389415361
      ],
      "q_nom": [
        0.0,
        0.0,
        661.4143168246082
      ]
    },
    "84_LVBus1641768_production": {
      "bus": "84_LVBus1641768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641770_consumption": {
      "bus": "84_LVBus1641770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1866.8532028406235,
        0.0,
        0.0
      ],
      "q_nom": [
        560.055960852187,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641770_production": {
      "bus": "84_LVBus1641770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641771_consumption": {
      "bus": "84_LVBus1641771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3842.137699142477,
        1301.533735761386,
        0.0
      ],
      "q_nom": [
        1152.641309742743,
        390.4601207284158,
        0.0
      ]
    },
    "84_LVBus1641771_production": {
      "bus": "84_LVBus1641771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641769_consumption": {
      "bus": "84_LVBus1641769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3508.3831528541714,
        100.79030863016104,
        2178.7568881152583
      ],
      "q_nom": [
        1052.5149458562514,
        30.23709258904831,
        653.6270664345775
      ]
    },
    "84_LVBus1641769_production": {
      "bus": "84_LVBus1641769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641430_consumption": {
      "bus": "84_LVBus1641430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1626.8569656601455,
        2135.5035004080373,
        1647.9093755278311
      ],
      "q_nom": [
        488.0570896980436,
        640.6510501224112,
        494.3728126583493
      ]
    },
    "84_LVBus1641430_production": {
      "bus": "84_LVBus1641430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641419_consumption": {
      "bus": "84_LVBus1641419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1807.46786374772,
        0.0,
        237.20993447554775
      ],
      "q_nom": [
        542.240359124316,
        0.0,
        71.16298034266433
      ]
    },
    "84_LVBus1641419_production": {
      "bus": "84_LVBus1641419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641420_consumption": {
      "bus": "84_LVBus1641420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        520.1532060295254,
        0.0
      ],
      "q_nom": [
        0.0,
        156.04596180885764,
        0.0
      ]
    },
    "84_LVBus1641420_production": {
      "bus": "84_LVBus1641420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641421_consumption": {
      "bus": "84_LVBus1641421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641421_production": {
      "bus": "84_LVBus1641421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641422_consumption": {
      "bus": "84_LVBus1641422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        517.2338867257738,
        0.0
      ],
      "q_nom": [
        0.0,
        155.17016601773213,
        0.0
      ]
    },
    "84_LVBus1641422_production": {
      "bus": "84_LVBus1641422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641423_consumption": {
      "bus": "84_LVBus1641423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641423_production": {
      "bus": "84_LVBus1641423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641424_consumption": {
      "bus": "84_LVBus1641424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        785.4380861129002,
        0.0,
        799.900734361757
      ],
      "q_nom": [
        235.63142583387005,
        0.0,
        239.9702203085271
      ]
    },
    "84_LVBus1641424_production": {
      "bus": "84_LVBus1641424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641425_consumption": {
      "bus": "84_LVBus1641425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        927.4234294027488,
        0.0,
        0.0
      ],
      "q_nom": [
        278.2270288208246,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641425_production": {
      "bus": "84_LVBus1641425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641426_consumption": {
      "bus": "84_LVBus1641426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30728.92055022954,
        30679.149840854156,
        30679.149840854156
      ],
      "q_nom": [
        9218.676165068862,
        9203.744952256246,
        9203.744952256246
      ]
    },
    "84_LVBus1641426_production": {
      "bus": "84_LVBus1641426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641427_consumption": {
      "bus": "84_LVBus1641427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2265.8404445539504,
        0.0,
        0.0
      ],
      "q_nom": [
        679.7521333661851,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641427_production": {
      "bus": "84_LVBus1641427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019553_consumption": {
      "bus": "84_LVBus2019553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        922.5766834810288,
        1249.5966552829696,
        1790.214609218553
      ],
      "q_nom": [
        276.7730050443086,
        374.87899658489084,
        537.0643827655659
      ]
    },
    "84_LVBus2019553_production": {
      "bus": "84_LVBus2019553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019554_consumption": {
      "bus": "84_LVBus2019554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2592.7377708352105
      ],
      "q_nom": [
        0.0,
        0.0,
        777.8213312505632
      ]
    },
    "84_LVBus2019554_production": {
      "bus": "84_LVBus2019554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019555_consumption": {
      "bus": "84_LVBus2019555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1486.5555379898346,
        0.0,
        0.0
      ],
      "q_nom": [
        445.96666139695037,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019555_production": {
      "bus": "84_LVBus2019555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2127651_consumption": {
      "bus": "84_LVBus2127651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        382.61393347452645,
        0.0,
        4167.292588229517
      ],
      "q_nom": [
        114.78418004235793,
        0.0,
        1250.187776468855
      ]
    },
    "84_LVBus2127651_production": {
      "bus": "84_LVBus2127651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641428_consumption": {
      "bus": "84_LVBus1641428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1451.4869646479083
      ],
      "q_nom": [
        0.0,
        0.0,
        435.44608939437245
      ]
    },
    "84_LVBus1641428_production": {
      "bus": "84_LVBus1641428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060303_consumption": {
      "bus": "84_LVBus2060303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        546.6063871214052,
        0.0,
        0.0
      ],
      "q_nom": [
        163.98191613642155,
        0.0,
        0.0
      ]
    },
    "84_LVBus2060303_production": {
      "bus": "84_LVBus2060303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641409_consumption": {
      "bus": "84_LVBus1641409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7051.335087593102,
        0.0
      ],
      "q_nom": [
        0.0,
        2115.4005262779306,
        0.0
      ]
    },
    "84_LVBus1641409_production": {
      "bus": "84_LVBus1641409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641410_consumption": {
      "bus": "84_LVBus1641410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2525.012782482277,
        0.0,
        0.0
      ],
      "q_nom": [
        757.5038347446831,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641410_production": {
      "bus": "84_LVBus1641410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641416_consumption": {
      "bus": "84_LVBus1641416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641416_production": {
      "bus": "84_LVBus1641416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641417_consumption": {
      "bus": "84_LVBus1641417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1312.3952398535444,
        1211.0714442201668,
        0.0
      ],
      "q_nom": [
        393.7185719560633,
        363.32143326605,
        0.0
      ]
    },
    "84_LVBus1641417_production": {
      "bus": "84_LVBus1641417",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641411_consumption": {
      "bus": "84_LVBus1641411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641411_production": {
      "bus": "84_LVBus1641411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641413_consumption": {
      "bus": "84_LVBus1641413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641413_production": {
      "bus": "84_LVBus1641413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641414_consumption": {
      "bus": "84_LVBus1641414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2731.4200530823227,
        3346.4898698468432,
        2731.4200530823227
      ],
      "q_nom": [
        819.4260159246968,
        1003.9469609540529,
        819.4260159246968
      ]
    },
    "84_LVBus1641414_production": {
      "bus": "84_LVBus1641414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641415_consumption": {
      "bus": "84_LVBus1641415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        664.9064302164807
      ],
      "q_nom": [
        0.0,
        0.0,
        199.4719290649442
      ]
    },
    "84_LVBus1641415_production": {
      "bus": "84_LVBus1641415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641412_consumption": {
      "bus": "84_LVBus1641412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1917.74184391079,
        0.0
      ],
      "q_nom": [
        0.0,
        575.322553173237,
        0.0
      ]
    },
    "84_LVBus1641412_production": {
      "bus": "84_LVBus1641412",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2041347_consumption": {
      "bus": "84_LVBus2041347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        761.9568444655923,
        0.0,
        0.0
      ],
      "q_nom": [
        228.58705333967768,
        0.0,
        0.0
      ]
    },
    "84_LVBus2041347_production": {
      "bus": "84_LVBus2041347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641616_consumption": {
      "bus": "84_LVBus1641616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641616_production": {
      "bus": "84_LVBus1641616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641617_consumption": {
      "bus": "84_LVBus1641617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641617_production": {
      "bus": "84_LVBus1641617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641618_consumption": {
      "bus": "84_LVBus1641618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641618_production": {
      "bus": "84_LVBus1641618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641619_consumption": {
      "bus": "84_LVBus1641619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641619_production": {
      "bus": "84_LVBus1641619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641620_consumption": {
      "bus": "84_LVBus1641620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        648.1320980126661
      ],
      "q_nom": [
        0.0,
        0.0,
        194.43962940379984
      ]
    },
    "84_LVBus1641620_production": {
      "bus": "84_LVBus1641620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641630_consumption": {
      "bus": "84_LVBus1641630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641630_production": {
      "bus": "84_LVBus1641630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2049170_consumption": {
      "bus": "84_LVBus2049170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2049170_production": {
      "bus": "84_LVBus2049170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2126044_consumption": {
      "bus": "84_LVBus2126044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        986.0724571046916
      ],
      "q_nom": [
        0.0,
        0.0,
        295.8217371314075
      ]
    },
    "84_LVBus2126044_production": {
      "bus": "84_LVBus2126044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2212509_consumption": {
      "bus": "84_LVBus2212509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5269.983246207002,
        2652.0524744133327,
        2595.357578451462
      ],
      "q_nom": [
        1580.9949738621006,
        795.6157423239998,
        778.6072735354386
      ]
    },
    "84_LVBus2212509_production": {
      "bus": "84_LVBus2212509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641621_consumption": {
      "bus": "84_LVBus1641621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641621_production": {
      "bus": "84_LVBus1641621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641622_consumption": {
      "bus": "84_LVBus1641622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641622_production": {
      "bus": "84_LVBus1641622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641623_consumption": {
      "bus": "84_LVBus1641623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        679.595289415942,
        0.0
      ],
      "q_nom": [
        0.0,
        203.87858682478262,
        0.0
      ]
    },
    "84_LVBus1641623_production": {
      "bus": "84_LVBus1641623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641624_consumption": {
      "bus": "84_LVBus1641624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2835.894664467893,
        0.0
      ],
      "q_nom": [
        0.0,
        850.7683993403679,
        0.0
      ]
    },
    "84_LVBus1641624_production": {
      "bus": "84_LVBus1641624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641625_consumption": {
      "bus": "84_LVBus1641625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641625_production": {
      "bus": "84_LVBus1641625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641626_consumption": {
      "bus": "84_LVBus1641626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641626_production": {
      "bus": "84_LVBus1641626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641627_consumption": {
      "bus": "84_LVBus1641627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1663.6247077885937,
        1663.6247077885937,
        1663.6247077885937
      ],
      "q_nom": [
        499.0874123365781,
        499.0874123365781,
        499.0874123365781
      ]
    },
    "84_LVBus1641627_production": {
      "bus": "84_LVBus1641627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641629_consumption": {
      "bus": "84_LVBus1641629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3350.9260240248764
      ],
      "q_nom": [
        0.0,
        0.0,
        1005.2778072074628
      ]
    },
    "84_LVBus1641629_production": {
      "bus": "84_LVBus1641629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2199483_consumption": {
      "bus": "84_LVBus2199483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2170.933086401153,
        624.9103018025697,
        0.0
      ],
      "q_nom": [
        651.2799259203459,
        187.47309054077093,
        0.0
      ]
    },
    "84_LVBus2199483_production": {
      "bus": "84_LVBus2199483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641628_consumption": {
      "bus": "84_LVBus1641628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        764.4947971110512,
        2433.7391001385877
      ],
      "q_nom": [
        0.0,
        229.34843913331534,
        730.1217300415763
      ]
    },
    "84_LVBus1641628_production": {
      "bus": "84_LVBus1641628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641604_consumption": {
      "bus": "84_LVBus1641604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641604_production": {
      "bus": "84_LVBus1641604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641605_consumption": {
      "bus": "84_LVBus1641605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641605_production": {
      "bus": "84_LVBus1641605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641607_consumption": {
      "bus": "84_LVBus1641607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641607_production": {
      "bus": "84_LVBus1641607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641614_consumption": {
      "bus": "84_LVBus1641614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1207.6575207833969,
        0.0,
        0.0
      ],
      "q_nom": [
        362.29725623501906,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641614_production": {
      "bus": "84_LVBus1641614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641608_consumption": {
      "bus": "84_LVBus1641608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641608_production": {
      "bus": "84_LVBus1641608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641609_consumption": {
      "bus": "84_LVBus1641609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3644.25769743301,
        0.0
      ],
      "q_nom": [
        0.0,
        1093.277309229903,
        0.0
      ]
    },
    "84_LVBus1641609_production": {
      "bus": "84_LVBus1641609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641610_consumption": {
      "bus": "84_LVBus1641610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641610_production": {
      "bus": "84_LVBus1641610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641611_consumption": {
      "bus": "84_LVBus1641611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641611_production": {
      "bus": "84_LVBus1641611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641612_consumption": {
      "bus": "84_LVBus1641612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5760.1785552637375,
        1039.5143922592822,
        0.0
      ],
      "q_nom": [
        1728.0535665791213,
        311.85431767778465,
        0.0
      ]
    },
    "84_LVBus1641612_production": {
      "bus": "84_LVBus1641612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641613_consumption": {
      "bus": "84_LVBus1641613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        790.9902180145478,
        0.0
      ],
      "q_nom": [
        0.0,
        237.29706540436433,
        0.0
      ]
    },
    "84_LVBus1641613_production": {
      "bus": "84_LVBus1641613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641606_consumption": {
      "bus": "84_LVBus1641606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        320.2952922359907,
        0.0
      ],
      "q_nom": [
        0.0,
        96.08858767079721,
        0.0
      ]
    },
    "84_LVBus1641606_production": {
      "bus": "84_LVBus1641606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641664_consumption": {
      "bus": "84_LVBus1641664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2076.743940168516,
        0.0
      ],
      "q_nom": [
        0.0,
        623.0231820505547,
        0.0
      ]
    },
    "84_LVBus1641664_production": {
      "bus": "84_LVBus1641664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641665_consumption": {
      "bus": "84_LVBus1641665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        558.8944115200343,
        551.3130482115722,
        771.0877896475487
      ],
      "q_nom": [
        167.66832345601028,
        165.39391446347165,
        231.32633689426459
      ]
    },
    "84_LVBus1641665_production": {
      "bus": "84_LVBus1641665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641666_consumption": {
      "bus": "84_LVBus1641666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641666_production": {
      "bus": "84_LVBus1641666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641668_consumption": {
      "bus": "84_LVBus1641668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6737.8859688112925,
        10406.356769822989,
        6737.8859688112925
      ],
      "q_nom": [
        2021.3657906433878,
        3121.9070309468966,
        2021.3657906433878
      ]
    },
    "84_LVBus1641668_production": {
      "bus": "84_LVBus1641668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641667_consumption": {
      "bus": "84_LVBus1641667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641667_production": {
      "bus": "84_LVBus1641667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641662_consumption": {
      "bus": "84_LVBus1641662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641662_production": {
      "bus": "84_LVBus1641662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641658_consumption": {
      "bus": "84_LVBus1641658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        537.8923465026799
      ],
      "q_nom": [
        0.0,
        0.0,
        161.36770395080396
      ]
    },
    "84_LVBus1641658_production": {
      "bus": "84_LVBus1641658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641659_consumption": {
      "bus": "84_LVBus1641659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1922.125759092463,
        1371.1153383827884,
        1371.1153383827884
      ],
      "q_nom": [
        576.6377277277389,
        411.3346015148365,
        411.3346015148365
      ]
    },
    "84_LVBus1641659_production": {
      "bus": "84_LVBus1641659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641660_consumption": {
      "bus": "84_LVBus1641660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641660_production": {
      "bus": "84_LVBus1641660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641655_consumption": {
      "bus": "84_LVBus1641655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1296.7233281944839,
        1011.4850313479167,
        1011.4850313479167
      ],
      "q_nom": [
        389.01699845834514,
        303.445509404375,
        303.445509404375
      ]
    },
    "84_LVBus1641655_production": {
      "bus": "84_LVBus1641655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641656_consumption": {
      "bus": "84_LVBus1641656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15616.171567710067,
        11431.85782938848,
        11431.85782938848
      ],
      "q_nom": [
        4684.85147031302,
        3429.557348816544,
        3429.557348816544
      ]
    },
    "84_LVBus1641656_production": {
      "bus": "84_LVBus1641656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641584_consumption": {
      "bus": "84_LVBus1641584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2084.591065124289,
        2084.591065124289,
        2084.591065124289
      ],
      "q_nom": [
        625.3773195372867,
        625.3773195372867,
        625.3773195372867
      ]
    },
    "84_LVBus1641584_production": {
      "bus": "84_LVBus1641584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641582_consumption": {
      "bus": "84_LVBus1641582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12407.552711360544,
        12407.552711360544,
        12407.552711360544
      ],
      "q_nom": [
        3722.265813408163,
        3722.265813408163,
        3722.265813408163
      ]
    },
    "84_LVBus1641582_production": {
      "bus": "84_LVBus1641582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641580_consumption": {
      "bus": "84_LVBus1641580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1447.2863535818135,
        0.0,
        0.0
      ],
      "q_nom": [
        434.18590607454405,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641580_production": {
      "bus": "84_LVBus1641580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641576_consumption": {
      "bus": "84_LVBus1641576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641576_production": {
      "bus": "84_LVBus1641576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641577_consumption": {
      "bus": "84_LVBus1641577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1397.5200903161701,
        1397.5200903161701,
        1397.5200903161701
      ],
      "q_nom": [
        419.25602709485105,
        419.25602709485105,
        419.25602709485105
      ]
    },
    "84_LVBus1641577_production": {
      "bus": "84_LVBus1641577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641578_consumption": {
      "bus": "84_LVBus1641578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641578_production": {
      "bus": "84_LVBus1641578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641573_consumption": {
      "bus": "84_LVBus1641573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641573_production": {
      "bus": "84_LVBus1641573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641574_consumption": {
      "bus": "84_LVBus1641574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641574_production": {
      "bus": "84_LVBus1641574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2112216_consumption": {
      "bus": "84_LVBus2112216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2112216_production": {
      "bus": "84_LVBus2112216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2112217_consumption": {
      "bus": "84_LVBus2112217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4794.086360561478,
        4794.086360561478,
        4794.086360561478
      ],
      "q_nom": [
        1438.2259081684433,
        1438.2259081684433,
        1438.2259081684433
      ]
    },
    "84_LVBus2112217_production": {
      "bus": "84_LVBus2112217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641570_consumption": {
      "bus": "84_LVBus1641570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5710.565068132774,
        5710.565068132774,
        5710.565068132774
      ],
      "q_nom": [
        1713.1695204398322,
        1713.1695204398322,
        1713.1695204398322
      ]
    },
    "84_LVBus1641570_production": {
      "bus": "84_LVBus1641570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641571_consumption": {
      "bus": "84_LVBus1641571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3036.124190135054,
        3036.124190135054,
        3036.124190135054
      ],
      "q_nom": [
        910.8372570405162,
        910.8372570405162,
        910.8372570405162
      ]
    },
    "84_LVBus1641571_production": {
      "bus": "84_LVBus1641571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642039_consumption": {
      "bus": "84_LVBus1642039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642039_production": {
      "bus": "84_LVBus1642039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642040_consumption": {
      "bus": "84_LVBus1642040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1161.9330360306828,
        0.0
      ],
      "q_nom": [
        0.0,
        348.5799108092048,
        0.0
      ]
    },
    "84_LVBus1642040_production": {
      "bus": "84_LVBus1642040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2250902_consumption": {
      "bus": "84_LVBus2250902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2550.815073871497
      ],
      "q_nom": [
        0.0,
        0.0,
        765.2445221614491
      ]
    },
    "84_LVBus2250902_production": {
      "bus": "84_LVBus2250902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2250904_consumption": {
      "bus": "84_LVBus2250904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4923.237102797135,
        0.0,
        2733.0200124597495
      ],
      "q_nom": [
        1476.9711308391404,
        0.0,
        819.9060037379248
      ]
    },
    "84_LVBus2250904_production": {
      "bus": "84_LVBus2250904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2250905_consumption": {
      "bus": "84_LVBus2250905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4720.977449486623,
        3312.928708680852,
        2349.0548339464326
      ],
      "q_nom": [
        1416.293234845987,
        993.8786126042556,
        704.7164501839297
      ]
    },
    "84_LVBus2250905_production": {
      "bus": "84_LVBus2250905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2250903_consumption": {
      "bus": "84_LVBus2250903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2250903_production": {
      "bus": "84_LVBus2250903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642030_consumption": {
      "bus": "84_LVBus1642030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642030_production": {
      "bus": "84_LVBus1642030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642031_consumption": {
      "bus": "84_LVBus1642031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642031_production": {
      "bus": "84_LVBus1642031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642032_consumption": {
      "bus": "84_LVBus1642032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1473.2892303992523,
        2442.7115440882963,
        0.0
      ],
      "q_nom": [
        441.9867691197757,
        732.8134632264888,
        0.0
      ]
    },
    "84_LVBus1642032_production": {
      "bus": "84_LVBus1642032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642035_consumption": {
      "bus": "84_LVBus1642035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2368.5128544593754,
        0.0,
        1307.4578476478678
      ],
      "q_nom": [
        710.5538563378126,
        0.0,
        392.23735429436033
      ]
    },
    "84_LVBus1642035_production": {
      "bus": "84_LVBus1642035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642036_consumption": {
      "bus": "84_LVBus1642036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6719.613491454764,
        664.506864920138,
        1252.5470423036786
      ],
      "q_nom": [
        2015.884047436429,
        199.3520594760414,
        375.76411269110355
      ]
    },
    "84_LVBus1642036_production": {
      "bus": "84_LVBus1642036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642037_consumption": {
      "bus": "84_LVBus1642037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        267.52500159566404,
        2851.9976333761024,
        0.0
      ],
      "q_nom": [
        80.25750047869921,
        855.5992900128307,
        0.0
      ]
    },
    "84_LVBus1642037_production": {
      "bus": "84_LVBus1642037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642033_consumption": {
      "bus": "84_LVBus1642033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2449.175921668712,
        0.0,
        1538.8370256000296
      ],
      "q_nom": [
        734.7527765006135,
        0.0,
        461.65110768000886
      ]
    },
    "84_LVBus1642033_production": {
      "bus": "84_LVBus1642033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642034_consumption": {
      "bus": "84_LVBus1642034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2347.074108288035,
        0.0,
        0.0
      ],
      "q_nom": [
        704.1222324864104,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642034_production": {
      "bus": "84_LVBus1642034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642025_consumption": {
      "bus": "84_LVBus1642025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642025_production": {
      "bus": "84_LVBus1642025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642026_consumption": {
      "bus": "84_LVBus1642026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642026_production": {
      "bus": "84_LVBus1642026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642027_consumption": {
      "bus": "84_LVBus1642027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4667.015524777205,
        4667.015524777205,
        4667.015524777205
      ],
      "q_nom": [
        1400.1046574331615,
        1400.1046574331615,
        1400.1046574331615
      ]
    },
    "84_LVBus1642027_production": {
      "bus": "84_LVBus1642027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642028_consumption": {
      "bus": "84_LVBus1642028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642028_production": {
      "bus": "84_LVBus1642028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642021_consumption": {
      "bus": "84_LVBus1642021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642021_production": {
      "bus": "84_LVBus1642021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642022_consumption": {
      "bus": "84_LVBus1642022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642022_production": {
      "bus": "84_LVBus1642022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642023_consumption": {
      "bus": "84_LVBus1642023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642023_production": {
      "bus": "84_LVBus1642023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117798_consumption": {
      "bus": "84_LVBus2117798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117798_production": {
      "bus": "84_LVBus2117798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117795_consumption": {
      "bus": "84_LVBus2117795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117795_production": {
      "bus": "84_LVBus2117795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117796_consumption": {
      "bus": "84_LVBus2117796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117796_production": {
      "bus": "84_LVBus2117796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117797_consumption": {
      "bus": "84_LVBus2117797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1482.0098479061828,
        2012.6242620535368,
        0.0
      ],
      "q_nom": [
        444.6029543718548,
        603.787278616061,
        0.0
      ]
    },
    "84_LVBus2117797_production": {
      "bus": "84_LVBus2117797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642012_consumption": {
      "bus": "84_LVBus1642012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642012_production": {
      "bus": "84_LVBus1642012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642013_consumption": {
      "bus": "84_LVBus1642013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3170.146363030936,
        0.0,
        0.0
      ],
      "q_nom": [
        951.0439089092807,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642013_production": {
      "bus": "84_LVBus1642013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642014_consumption": {
      "bus": "84_LVBus1642014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3975.2968896797597,
        0.0
      ],
      "q_nom": [
        0.0,
        1192.589066903928,
        0.0
      ]
    },
    "84_LVBus1642014_production": {
      "bus": "84_LVBus1642014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642015_consumption": {
      "bus": "84_LVBus1642015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        318.8848830286474,
        377.55475311455353,
        0.0
      ],
      "q_nom": [
        95.66546490859422,
        113.26642593436605,
        0.0
      ]
    },
    "84_LVBus1642015_production": {
      "bus": "84_LVBus1642015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642016_consumption": {
      "bus": "84_LVBus1642016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3503.8903771309906
      ],
      "q_nom": [
        0.0,
        0.0,
        1051.167113139297
      ]
    },
    "84_LVBus1642016_production": {
      "bus": "84_LVBus1642016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642017_consumption": {
      "bus": "84_LVBus1642017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5769.0436253714115,
        929.6345705163656
      ],
      "q_nom": [
        0.0,
        1730.7130876114234,
        278.89037115490964
      ]
    },
    "84_LVBus1642017_production": {
      "bus": "84_LVBus1642017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642018_consumption": {
      "bus": "84_LVBus1642018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        411.7707836006964,
        3989.201214631209,
        0.0
      ],
      "q_nom": [
        123.53123508020892,
        1196.7603643893626,
        0.0
      ]
    },
    "84_LVBus1642018_production": {
      "bus": "84_LVBus1642018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642019_consumption": {
      "bus": "84_LVBus1642019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1418.2206343927792,
        4160.6687562752895,
        0.0
      ],
      "q_nom": [
        425.46619031783376,
        1248.200626882587,
        0.0
      ]
    },
    "84_LVBus1642019_production": {
      "bus": "84_LVBus1642019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641991_consumption": {
      "bus": "84_LVBus1641991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641991_production": {
      "bus": "84_LVBus1641991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2161379_consumption": {
      "bus": "84_LVBus2161379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2161379_production": {
      "bus": "84_LVBus2161379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2184429_consumption": {
      "bus": "84_LVBus2184429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2184429_production": {
      "bus": "84_LVBus2184429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220339_consumption": {
      "bus": "84_LVBus2220339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2309.869372296273,
        0.0
      ],
      "q_nom": [
        0.0,
        692.9608116888819,
        0.0
      ]
    },
    "84_LVBus2220339_production": {
      "bus": "84_LVBus2220339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220341_consumption": {
      "bus": "84_LVBus2220341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2733.061119753605,
        0.0
      ],
      "q_nom": [
        0.0,
        819.9183359260815,
        0.0
      ]
    },
    "84_LVBus2220341_production": {
      "bus": "84_LVBus2220341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220342_consumption": {
      "bus": "84_LVBus2220342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2050.448551370315,
        0.0,
        0.0
      ],
      "q_nom": [
        615.1345654110944,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220342_production": {
      "bus": "84_LVBus2220342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220343_consumption": {
      "bus": "84_LVBus2220343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5145.664297306747,
        0.0,
        0.0
      ],
      "q_nom": [
        1543.6992891920243,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220343_production": {
      "bus": "84_LVBus2220343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220340_consumption": {
      "bus": "84_LVBus2220340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        757.3094775209933,
        0.0,
        0.0
      ],
      "q_nom": [
        227.19284325629798,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220340_production": {
      "bus": "84_LVBus2220340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220344_consumption": {
      "bus": "84_LVBus2220344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2505.8904834752507
      ],
      "q_nom": [
        0.0,
        0.0,
        751.7671450425752
      ]
    },
    "84_LVBus2220344_production": {
      "bus": "84_LVBus2220344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641989_consumption": {
      "bus": "84_LVBus1641989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641989_production": {
      "bus": "84_LVBus1641989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2211963_consumption": {
      "bus": "84_LVBus2211963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5584.592024203551,
        0.0
      ],
      "q_nom": [
        0.0,
        1675.3776072610651,
        0.0
      ]
    },
    "84_LVBus2211963_production": {
      "bus": "84_LVBus2211963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2211964_consumption": {
      "bus": "84_LVBus2211964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2211964_production": {
      "bus": "84_LVBus2211964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2228334_consumption": {
      "bus": "84_LVBus2228334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1329.2994294133057
      ],
      "q_nom": [
        0.0,
        0.0,
        398.7898288239917
      ]
    },
    "84_LVBus2228334_production": {
      "bus": "84_LVBus2228334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137076_consumption": {
      "bus": "84_LVBus2137076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137076_production": {
      "bus": "84_LVBus2137076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253248_consumption": {
      "bus": "84_LVBus2253248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253248_production": {
      "bus": "84_LVBus2253248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641987_consumption": {
      "bus": "84_LVBus1641987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641987_production": {
      "bus": "84_LVBus1641987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2128909_consumption": {
      "bus": "84_LVBus2128909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2128909_production": {
      "bus": "84_LVBus2128909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2128910_consumption": {
      "bus": "84_LVBus2128910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2228.9458154747085,
        0.0
      ],
      "q_nom": [
        0.0,
        668.6837446424125,
        0.0
      ]
    },
    "84_LVBus2128910_production": {
      "bus": "84_LVBus2128910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202393_consumption": {
      "bus": "84_LVBus2202393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3949.205899122656,
        0.0,
        5651.724169551706
      ],
      "q_nom": [
        1184.7617697367966,
        0.0,
        1695.5172508655116
      ]
    },
    "84_LVBus2202393_production": {
      "bus": "84_LVBus2202393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202394_consumption": {
      "bus": "84_LVBus2202394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1099.3713510576235,
        0.0,
        2264.6746301097496
      ],
      "q_nom": [
        329.81140531728704,
        0.0,
        679.4023890329248
      ]
    },
    "84_LVBus2202394_production": {
      "bus": "84_LVBus2202394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2128911_consumption": {
      "bus": "84_LVBus2128911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3162.9655343804056,
        0.0,
        4034.4326579200247
      ],
      "q_nom": [
        948.8896603141217,
        0.0,
        1210.3297973760073
      ]
    },
    "84_LVBus2128911_production": {
      "bus": "84_LVBus2128911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2167144_consumption": {
      "bus": "84_LVBus2167144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1126.6697357957632
      ],
      "q_nom": [
        0.0,
        0.0,
        338.00092073872895
      ]
    },
    "84_LVBus2167144_production": {
      "bus": "84_LVBus2167144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641524_consumption": {
      "bus": "84_LVBus1641524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641524_production": {
      "bus": "84_LVBus1641524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641525_consumption": {
      "bus": "84_LVBus1641525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641525_production": {
      "bus": "84_LVBus1641525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016275_consumption": {
      "bus": "84_LVBus2016275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016275_production": {
      "bus": "84_LVBus2016275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016276_consumption": {
      "bus": "84_LVBus2016276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6107.32168554387,
        1937.8376023114367,
        2832.409187950136
      ],
      "q_nom": [
        1832.1965056631611,
        581.351280693431,
        849.7227563850408
      ]
    },
    "84_LVBus2016276_production": {
      "bus": "84_LVBus2016276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015872_consumption": {
      "bus": "84_LVBus2015872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015872_production": {
      "bus": "84_LVBus2015872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135025_consumption": {
      "bus": "84_LVBus2135025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6667.863736328219,
        6667.863736328219,
        6667.863736328219
      ],
      "q_nom": [
        2000.3591208984656,
        2000.3591208984656,
        2000.3591208984656
      ]
    },
    "84_LVBus2135025_production": {
      "bus": "84_LVBus2135025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641526_consumption": {
      "bus": "84_LVBus1641526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641526_production": {
      "bus": "84_LVBus1641526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641521_consumption": {
      "bus": "84_LVBus1641521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641521_production": {
      "bus": "84_LVBus1641521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641522_consumption": {
      "bus": "84_LVBus1641522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7471.067448665439,
        7471.067448665439,
        7471.067448665439
      ],
      "q_nom": [
        2241.3202345996315,
        2241.3202345996315,
        2241.3202345996315
      ]
    },
    "84_LVBus1641522_production": {
      "bus": "84_LVBus1641522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641510_consumption": {
      "bus": "84_LVBus1641510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3671.9049618236745,
        2088.924633747034,
        0.0
      ],
      "q_nom": [
        1101.5714885471023,
        626.6773901241102,
        0.0
      ]
    },
    "84_LVBus1641510_production": {
      "bus": "84_LVBus1641510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641519_consumption": {
      "bus": "84_LVBus1641519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1694.2651974669209,
        0.0,
        3672.0704091112375
      ],
      "q_nom": [
        508.27955924007625,
        0.0,
        1101.6211227333713
      ]
    },
    "84_LVBus1641519_production": {
      "bus": "84_LVBus1641519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641511_consumption": {
      "bus": "84_LVBus1641511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641511_production": {
      "bus": "84_LVBus1641511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641516_consumption": {
      "bus": "84_LVBus1641516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        884.9759392016914
      ],
      "q_nom": [
        0.0,
        0.0,
        265.4927817605074
      ]
    },
    "84_LVBus1641516_production": {
      "bus": "84_LVBus1641516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641518_consumption": {
      "bus": "84_LVBus1641518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6102.516993315075,
        2620.763980352695,
        0.0
      ],
      "q_nom": [
        1830.7550979945224,
        786.2291941058085,
        0.0
      ]
    },
    "84_LVBus1641518_production": {
      "bus": "84_LVBus1641518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641517_consumption": {
      "bus": "84_LVBus1641517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2302.743803590987,
        4158.310728937633,
        0.0
      ],
      "q_nom": [
        690.8231410772961,
        1247.4932186812898,
        0.0
      ]
    },
    "84_LVBus1641517_production": {
      "bus": "84_LVBus1641517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641512_consumption": {
      "bus": "84_LVBus1641512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1139.2837248581602,
        0.0,
        0.0
      ],
      "q_nom": [
        341.78511745744805,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641512_production": {
      "bus": "84_LVBus1641512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641515_consumption": {
      "bus": "84_LVBus1641515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641515_production": {
      "bus": "84_LVBus1641515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2023500_consumption": {
      "bus": "84_LVBus2023500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5618.946564546304,
        0.0,
        3626.093570728711
      ],
      "q_nom": [
        1685.6839693638913,
        0.0,
        1087.828071218613
      ]
    },
    "84_LVBus2023500_production": {
      "bus": "84_LVBus2023500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641513_consumption": {
      "bus": "84_LVBus1641513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        776.2156024688418,
        1524.3761672968,
        751.8718903903789
      ],
      "q_nom": [
        232.86468074065252,
        457.31285018904003,
        225.56156711711367
      ]
    },
    "84_LVBus1641513_production": {
      "bus": "84_LVBus1641513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641514_consumption": {
      "bus": "84_LVBus1641514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1158.995310075785,
        0.0,
        8687.946973462927
      ],
      "q_nom": [
        347.6985930227355,
        0.0,
        2606.384092038878
      ]
    },
    "84_LVBus1641514_production": {
      "bus": "84_LVBus1641514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641931_consumption": {
      "bus": "84_LVBus1641931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641931_production": {
      "bus": "84_LVBus1641931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641932_consumption": {
      "bus": "84_LVBus1641932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6488.058555041154,
        0.0,
        0.0
      ],
      "q_nom": [
        1946.4175665123462,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641932_production": {
      "bus": "84_LVBus1641932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641937_consumption": {
      "bus": "84_LVBus1641937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641937_production": {
      "bus": "84_LVBus1641937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641938_consumption": {
      "bus": "84_LVBus1641938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.2759814108151,
        5194.281458085195,
        2411.3077749612908
      ],
      "q_nom": [
        347.7827944232445,
        1558.2844374255583,
        723.3923324883872
      ]
    },
    "84_LVBus1641938_production": {
      "bus": "84_LVBus1641938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641933_consumption": {
      "bus": "84_LVBus1641933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4667.1586308215055,
        2611.0956051838148,
        0.0
      ],
      "q_nom": [
        1400.1475892464516,
        783.3286815551444,
        0.0
      ]
    },
    "84_LVBus1641933_production": {
      "bus": "84_LVBus1641933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641934_consumption": {
      "bus": "84_LVBus1641934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10124.89899705749,
        2356.977535888537,
        0.0
      ],
      "q_nom": [
        3037.469699117247,
        707.0932607665611,
        0.0
      ]
    },
    "84_LVBus1641934_production": {
      "bus": "84_LVBus1641934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641935_consumption": {
      "bus": "84_LVBus1641935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4630.683040303884
      ],
      "q_nom": [
        0.0,
        0.0,
        1389.2049120911652
      ]
    },
    "84_LVBus1641935_production": {
      "bus": "84_LVBus1641935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641936_consumption": {
      "bus": "84_LVBus1641936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5708.382010976652,
        0.0,
        2958.370694318671
      ],
      "q_nom": [
        1712.5146032929956,
        0.0,
        887.5112082956014
      ]
    },
    "84_LVBus1641936_production": {
      "bus": "84_LVBus1641936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641919_consumption": {
      "bus": "84_LVBus1641919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        510.78796215033447,
        0.0,
        0.0
      ],
      "q_nom": [
        153.23638864510033,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641919_production": {
      "bus": "84_LVBus1641919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641927_consumption": {
      "bus": "84_LVBus1641927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641927_production": {
      "bus": "84_LVBus1641927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641928_consumption": {
      "bus": "84_LVBus1641928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2846.7584785848235
      ],
      "q_nom": [
        0.0,
        0.0,
        854.027543575447
      ]
    },
    "84_LVBus1641928_production": {
      "bus": "84_LVBus1641928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641929_consumption": {
      "bus": "84_LVBus1641929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1240.5367848990388,
        0.0
      ],
      "q_nom": [
        0.0,
        372.16103546971163,
        0.0
      ]
    },
    "84_LVBus1641929_production": {
      "bus": "84_LVBus1641929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641920_consumption": {
      "bus": "84_LVBus1641920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        904.6539225605809,
        0.0
      ],
      "q_nom": [
        0.0,
        271.39617676817426,
        0.0
      ]
    },
    "84_LVBus1641920_production": {
      "bus": "84_LVBus1641920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641921_consumption": {
      "bus": "84_LVBus1641921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5532.395409867276,
        3116.722985301975,
        0.0
      ],
      "q_nom": [
        1659.7186229601828,
        935.0168955905924,
        0.0
      ]
    },
    "84_LVBus1641921_production": {
      "bus": "84_LVBus1641921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641922_consumption": {
      "bus": "84_LVBus1641922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2702.0603205693947,
        1049.4375753698926,
        4685.519823666897
      ],
      "q_nom": [
        810.6180961708184,
        314.83127261096774,
        1405.655947100069
      ]
    },
    "84_LVBus1641922_production": {
      "bus": "84_LVBus1641922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641923_consumption": {
      "bus": "84_LVBus1641923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3908.1070353817095,
        5602.180839189558,
        0.0
      ],
      "q_nom": [
        1172.4321106145128,
        1680.6542517568676,
        0.0
      ]
    },
    "84_LVBus1641923_production": {
      "bus": "84_LVBus1641923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641924_consumption": {
      "bus": "84_LVBus1641924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        580.2242927173892,
        612.3122753713533
      ],
      "q_nom": [
        0.0,
        174.06728781521676,
        183.693682611406
      ]
    },
    "84_LVBus1641924_production": {
      "bus": "84_LVBus1641924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641925_consumption": {
      "bus": "84_LVBus1641925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6524.465280903142,
        0.0,
        2795.3894258495834
      ],
      "q_nom": [
        1957.3395842709426,
        0.0,
        838.616827754875
      ]
    },
    "84_LVBus1641925_production": {
      "bus": "84_LVBus1641925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641926_consumption": {
      "bus": "84_LVBus1641926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        576.8695300576939,
        3135.1925362363468
      ],
      "q_nom": [
        0.0,
        173.06085901730816,
        940.557760870904
      ]
    },
    "84_LVBus1641926_production": {
      "bus": "84_LVBus1641926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641912_consumption": {
      "bus": "84_LVBus1641912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641912_production": {
      "bus": "84_LVBus1641912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641914_consumption": {
      "bus": "84_LVBus1641914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641914_production": {
      "bus": "84_LVBus1641914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641915_consumption": {
      "bus": "84_LVBus1641915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4359.705908869778,
        0.0,
        4137.55169762624
      ],
      "q_nom": [
        1307.9117726609334,
        0.0,
        1241.265509287872
      ]
    },
    "84_LVBus1641915_production": {
      "bus": "84_LVBus1641915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641917_consumption": {
      "bus": "84_LVBus1641917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2812.9882940443954,
        0.0
      ],
      "q_nom": [
        0.0,
        843.8964882133185,
        0.0
      ]
    },
    "84_LVBus1641917_production": {
      "bus": "84_LVBus1641917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641916_consumption": {
      "bus": "84_LVBus1641916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1409.3099641646352,
        0.0,
        0.0
      ],
      "q_nom": [
        422.79298924939053,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641916_production": {
      "bus": "84_LVBus1641916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641913_consumption": {
      "bus": "84_LVBus1641913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4446.397512386418,
        0.0
      ],
      "q_nom": [
        0.0,
        1333.9192537159254,
        0.0
      ]
    },
    "84_LVBus1641913_production": {
      "bus": "84_LVBus1641913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202602_consumption": {
      "bus": "84_LVBus2202602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202602_production": {
      "bus": "84_LVBus2202602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202604_consumption": {
      "bus": "84_LVBus2202604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202604_production": {
      "bus": "84_LVBus2202604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202606_consumption": {
      "bus": "84_LVBus2202606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        785.7109687526419
      ],
      "q_nom": [
        0.0,
        0.0,
        235.71329062579255
      ]
    },
    "84_LVBus2202606_production": {
      "bus": "84_LVBus2202606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2207640_consumption": {
      "bus": "84_LVBus2207640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        984.8426256239231,
        0.0,
        0.0
      ],
      "q_nom": [
        295.4527876871769,
        0.0,
        0.0
      ]
    },
    "84_LVBus2207640_production": {
      "bus": "84_LVBus2207640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2207641_consumption": {
      "bus": "84_LVBus2207641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4242.6110145921475,
        0.0
      ],
      "q_nom": [
        0.0,
        1272.7833043776443,
        0.0
      ]
    },
    "84_LVBus2207641_production": {
      "bus": "84_LVBus2207641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2207642_consumption": {
      "bus": "84_LVBus2207642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2711.770875576536
      ],
      "q_nom": [
        0.0,
        0.0,
        813.5312626729608
      ]
    },
    "84_LVBus2207642_production": {
      "bus": "84_LVBus2207642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202605_consumption": {
      "bus": "84_LVBus2202605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202605_production": {
      "bus": "84_LVBus2202605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2202603_consumption": {
      "bus": "84_LVBus2202603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4263.683970221455,
        0.0
      ],
      "q_nom": [
        0.0,
        1279.1051910664364,
        0.0
      ]
    },
    "84_LVBus2202603_production": {
      "bus": "84_LVBus2202603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641907_consumption": {
      "bus": "84_LVBus1641907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2279.791762777454,
        0.0,
        0.0
      ],
      "q_nom": [
        683.9375288332362,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641907_production": {
      "bus": "84_LVBus1641907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641908_consumption": {
      "bus": "84_LVBus1641908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4920.2416079579025,
        430.25300165264883,
        1209.8127410081179
      ],
      "q_nom": [
        1476.0724823873707,
        129.07590049579466,
        362.94382230243536
      ]
    },
    "84_LVBus1641908_production": {
      "bus": "84_LVBus1641908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641909_consumption": {
      "bus": "84_LVBus1641909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4120.165099064538,
        2386.5144198867733
      ],
      "q_nom": [
        0.0,
        1236.0495297193613,
        715.954325966032
      ]
    },
    "84_LVBus1641909_production": {
      "bus": "84_LVBus1641909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641910_consumption": {
      "bus": "84_LVBus1641910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4189.512651438337,
        4033.1512461805432
      ],
      "q_nom": [
        0.0,
        1256.853795431501,
        1209.9453738541629
      ]
    },
    "84_LVBus1641910_production": {
      "bus": "84_LVBus1641910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641896_consumption": {
      "bus": "84_LVBus1641896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        688.4858669881904,
        0.0
      ],
      "q_nom": [
        0.0,
        206.54576009645712,
        0.0
      ]
    },
    "84_LVBus1641896_production": {
      "bus": "84_LVBus1641896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641897_consumption": {
      "bus": "84_LVBus1641897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        455.88133917099054
      ],
      "q_nom": [
        0.0,
        0.0,
        136.76440175129716
      ]
    },
    "84_LVBus1641897_production": {
      "bus": "84_LVBus1641897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641904_consumption": {
      "bus": "84_LVBus1641904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1061.2501330852674,
        2681.1111686809422,
        1572.671357531758
      ],
      "q_nom": [
        318.3750399255802,
        804.3333506042826,
        471.8014072595274
      ]
    },
    "84_LVBus1641904_production": {
      "bus": "84_LVBus1641904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641905_consumption": {
      "bus": "84_LVBus1641905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4201.247032487363,
        4776.696509440442
      ],
      "q_nom": [
        0.0,
        1260.374109746209,
        1433.0089528321325
      ]
    },
    "84_LVBus1641905_production": {
      "bus": "84_LVBus1641905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641902_consumption": {
      "bus": "84_LVBus1641902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        859.8020775036456,
        0.0
      ],
      "q_nom": [
        0.0,
        257.94062325109365,
        0.0
      ]
    },
    "84_LVBus1641902_production": {
      "bus": "84_LVBus1641902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641903_consumption": {
      "bus": "84_LVBus1641903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3730.2357860274765,
        4778.347610957616,
        0.0
      ],
      "q_nom": [
        1119.070735808243,
        1433.5042832872848,
        0.0
      ]
    },
    "84_LVBus1641903_production": {
      "bus": "84_LVBus1641903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641898_consumption": {
      "bus": "84_LVBus1641898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        183.6555036985716,
        3572.3941173500766
      ],
      "q_nom": [
        0.0,
        55.09665110957148,
        1071.718235205023
      ]
    },
    "84_LVBus1641898_production": {
      "bus": "84_LVBus1641898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641899_consumption": {
      "bus": "84_LVBus1641899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1310.4418146577434
      ],
      "q_nom": [
        0.0,
        0.0,
        393.132544397323
      ]
    },
    "84_LVBus1641899_production": {
      "bus": "84_LVBus1641899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641900_consumption": {
      "bus": "84_LVBus1641900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4334.498040980588,
        400.88719004086164,
        0.0
      ],
      "q_nom": [
        1300.3494122941763,
        120.26615701225849,
        0.0
      ]
    },
    "84_LVBus1641900_production": {
      "bus": "84_LVBus1641900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641901_consumption": {
      "bus": "84_LVBus1641901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        947.5694055393565,
        0.0,
        722.5296627626018
      ],
      "q_nom": [
        284.2708216618069,
        0.0,
        216.75889882878053
      ]
    },
    "84_LVBus1641901_production": {
      "bus": "84_LVBus1641901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641891_consumption": {
      "bus": "84_LVBus1641891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1898.349552104655,
        0.0
      ],
      "q_nom": [
        0.0,
        569.5048656313965,
        0.0
      ]
    },
    "84_LVBus1641891_production": {
      "bus": "84_LVBus1641891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641892_consumption": {
      "bus": "84_LVBus1641892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641892_production": {
      "bus": "84_LVBus1641892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641893_consumption": {
      "bus": "84_LVBus1641893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1336.2592242097037,
        979.1370624659312
      ],
      "q_nom": [
        0.0,
        400.8777672629111,
        293.7411187397793
      ]
    },
    "84_LVBus1641893_production": {
      "bus": "84_LVBus1641893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641894_consumption": {
      "bus": "84_LVBus1641894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2576.5399137728423,
        797.8952766923361,
        2399.646212401374
      ],
      "q_nom": [
        772.9619741318527,
        239.3685830077008,
        719.8938637204122
      ]
    },
    "84_LVBus1641894_production": {
      "bus": "84_LVBus1641894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641881_consumption": {
      "bus": "84_LVBus1641881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3836.4679205484404,
        0.0,
        0.0
      ],
      "q_nom": [
        1150.9403761645322,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641881_production": {
      "bus": "84_LVBus1641881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641889_consumption": {
      "bus": "84_LVBus1641889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1318.7827156156034,
        1867.4821953772744,
        1213.0532217002394
      ],
      "q_nom": [
        395.634814684681,
        560.2446586131823,
        363.9159665100718
      ]
    },
    "84_LVBus1641889_production": {
      "bus": "84_LVBus1641889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641882_consumption": {
      "bus": "84_LVBus1641882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4036.0926228873054,
        0.0,
        3391.509527597713
      ],
      "q_nom": [
        1210.8277868661917,
        0.0,
        1017.4528582793138
      ]
    },
    "84_LVBus1641882_production": {
      "bus": "84_LVBus1641882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641886_consumption": {
      "bus": "84_LVBus1641886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        842.6012801886344,
        5893.588107331229
      ],
      "q_nom": [
        0.0,
        252.78038405659032,
        1768.0764321993688
      ]
    },
    "84_LVBus1641886_production": {
      "bus": "84_LVBus1641886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641887_consumption": {
      "bus": "84_LVBus1641887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2033.0984772021834,
        3951.4258192005,
        4175.28104217476
      ],
      "q_nom": [
        609.929543160655,
        1185.42774576015,
        1252.584312652428
      ]
    },
    "84_LVBus1641887_production": {
      "bus": "84_LVBus1641887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641888_consumption": {
      "bus": "84_LVBus1641888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1303.5886899679113,
        1149.9331486879018,
        3937.0803750036903
      ],
      "q_nom": [
        391.07660699037336,
        344.97994460637057,
        1181.124112501107
      ]
    },
    "84_LVBus1641888_production": {
      "bus": "84_LVBus1641888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641883_consumption": {
      "bus": "84_LVBus1641883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3529.070438089246,
        3483.5532692612355
      ],
      "q_nom": [
        0.0,
        1058.7211314267738,
        1045.0659807783707
      ]
    },
    "84_LVBus1641883_production": {
      "bus": "84_LVBus1641883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641884_consumption": {
      "bus": "84_LVBus1641884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        475.32953713897103,
        4249.548922921102
      ],
      "q_nom": [
        0.0,
        142.59886114169132,
        1274.8646768763303
      ]
    },
    "84_LVBus1641884_production": {
      "bus": "84_LVBus1641884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641885_consumption": {
      "bus": "84_LVBus1641885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3352.8054081943355,
        0.0
      ],
      "q_nom": [
        0.0,
        1005.8416224583007,
        0.0
      ]
    },
    "84_LVBus1641885_production": {
      "bus": "84_LVBus1641885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641871_consumption": {
      "bus": "84_LVBus1641871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3090.8096834868857,
        4081.976523267238
      ],
      "q_nom": [
        0.0,
        927.2429050460656,
        1224.5929569801713
      ]
    },
    "84_LVBus1641871_production": {
      "bus": "84_LVBus1641871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641879_consumption": {
      "bus": "84_LVBus1641879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        937.6135460871039,
        5387.4904366369965
      ],
      "q_nom": [
        0.0,
        281.28406382613116,
        1616.2471309910989
      ]
    },
    "84_LVBus1641879_production": {
      "bus": "84_LVBus1641879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641872_consumption": {
      "bus": "84_LVBus1641872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641872_production": {
      "bus": "84_LVBus1641872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641873_consumption": {
      "bus": "84_LVBus1641873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1818.1707813990847,
        4812.537608221986,
        2092.8552994974057
      ],
      "q_nom": [
        545.4512344197254,
        1443.761282466596,
        627.8565898492217
      ]
    },
    "84_LVBus1641873_production": {
      "bus": "84_LVBus1641873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641874_consumption": {
      "bus": "84_LVBus1641874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641874_production": {
      "bus": "84_LVBus1641874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641877_consumption": {
      "bus": "84_LVBus1641877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3404.196061067039,
        0.0,
        2435.1257380567968
      ],
      "q_nom": [
        1021.2588183201117,
        0.0,
        730.537721417039
      ]
    },
    "84_LVBus1641877_production": {
      "bus": "84_LVBus1641877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641878_consumption": {
      "bus": "84_LVBus1641878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1911.9002724141337,
        0.0,
        632.2746615403568
      ],
      "q_nom": [
        573.5700817242401,
        0.0,
        189.68239846210702
      ]
    },
    "84_LVBus1641878_production": {
      "bus": "84_LVBus1641878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641876_consumption": {
      "bus": "84_LVBus1641876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1170.6991162081943
      ],
      "q_nom": [
        0.0,
        0.0,
        351.2097348624583
      ]
    },
    "84_LVBus1641876_production": {
      "bus": "84_LVBus1641876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641875_consumption": {
      "bus": "84_LVBus1641875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1758.9318669557663,
        6813.6343703244065,
        0.0
      ],
      "q_nom": [
        527.6795600867299,
        2044.0903110973218,
        0.0
      ]
    },
    "84_LVBus1641875_production": {
      "bus": "84_LVBus1641875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641809_consumption": {
      "bus": "84_LVBus1641809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2437.6978906774743,
        0.0
      ],
      "q_nom": [
        0.0,
        731.3093672032422,
        0.0
      ]
    },
    "84_LVBus1641809_production": {
      "bus": "84_LVBus1641809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641810_consumption": {
      "bus": "84_LVBus1641810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        654.2037071751707,
        0.0,
        0.0
      ],
      "q_nom": [
        196.26111215255122,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641810_production": {
      "bus": "84_LVBus1641810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641811_consumption": {
      "bus": "84_LVBus1641811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2686.3756463332534
      ],
      "q_nom": [
        0.0,
        0.0,
        805.912693899976
      ]
    },
    "84_LVBus1641811_production": {
      "bus": "84_LVBus1641811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641812_consumption": {
      "bus": "84_LVBus1641812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3673.3353192112077,
        5778.010141598434,
        3673.3353192112077
      ],
      "q_nom": [
        1102.0005957633623,
        1733.40304247953,
        1102.0005957633623
      ]
    },
    "84_LVBus1641812_production": {
      "bus": "84_LVBus1641812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641813_consumption": {
      "bus": "84_LVBus1641813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        427.2713769484178,
        0.0,
        4008.857595012942
      ],
      "q_nom": [
        128.18141308452533,
        0.0,
        1202.6572785038825
      ]
    },
    "84_LVBus1641813_production": {
      "bus": "84_LVBus1641813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641814_consumption": {
      "bus": "84_LVBus1641814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641814_production": {
      "bus": "84_LVBus1641814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641815_consumption": {
      "bus": "84_LVBus1641815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641815_production": {
      "bus": "84_LVBus1641815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641816_consumption": {
      "bus": "84_LVBus1641816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1531.3874305856655,
        2691.3979130102757
      ],
      "q_nom": [
        0.0,
        459.41622917569964,
        807.4193739030827
      ]
    },
    "84_LVBus1641816_production": {
      "bus": "84_LVBus1641816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641817_consumption": {
      "bus": "84_LVBus1641817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        508.93816390210804,
        3652.6443808530707,
        0.0
      ],
      "q_nom": [
        152.68144917063242,
        1095.7933142559211,
        0.0
      ]
    },
    "84_LVBus1641817_production": {
      "bus": "84_LVBus1641817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641818_consumption": {
      "bus": "84_LVBus1641818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6886.70539993408
      ],
      "q_nom": [
        0.0,
        0.0,
        2066.0116199802237
      ]
    },
    "84_LVBus1641818_production": {
      "bus": "84_LVBus1641818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641819_consumption": {
      "bus": "84_LVBus1641819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3315.868298771654,
        0.0,
        4726.557055323598
      ],
      "q_nom": [
        994.7604896314961,
        0.0,
        1417.9671165970794
      ]
    },
    "84_LVBus1641819_production": {
      "bus": "84_LVBus1641819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641801_consumption": {
      "bus": "84_LVBus1641801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2879.0113130306786,
        0.0,
        2698.3062739078446
      ],
      "q_nom": [
        863.7033939092036,
        0.0,
        809.4918821723534
      ]
    },
    "84_LVBus1641801_production": {
      "bus": "84_LVBus1641801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641802_consumption": {
      "bus": "84_LVBus1641802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2283.0996830309655,
        1959.722436118876,
        1174.3643471705163
      ],
      "q_nom": [
        684.9299049092896,
        587.9167308356627,
        352.3093041511549
      ]
    },
    "84_LVBus1641802_production": {
      "bus": "84_LVBus1641802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641803_consumption": {
      "bus": "84_LVBus1641803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3624.877180813945,
        0.0,
        3059.5355882142044
      ],
      "q_nom": [
        1087.4631542441834,
        0.0,
        917.8606764642612
      ]
    },
    "84_LVBus1641803_production": {
      "bus": "84_LVBus1641803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641804_consumption": {
      "bus": "84_LVBus1641804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        744.263910179879,
        0.0,
        1234.8543597467608
      ],
      "q_nom": [
        223.2791730539637,
        0.0,
        370.45630792402824
      ]
    },
    "84_LVBus1641804_production": {
      "bus": "84_LVBus1641804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641806_consumption": {
      "bus": "84_LVBus1641806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        883.5558373155395,
        646.8294443155157
      ],
      "q_nom": [
        0.0,
        265.06675119466183,
        194.0488332946547
      ]
    },
    "84_LVBus1641806_production": {
      "bus": "84_LVBus1641806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641805_consumption": {
      "bus": "84_LVBus1641805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        535.480853274905,
        0.0,
        1391.1396062753488
      ],
      "q_nom": [
        160.6442559824715,
        0.0,
        417.34188188260464
      ]
    },
    "84_LVBus1641805_production": {
      "bus": "84_LVBus1641805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641807_consumption": {
      "bus": "84_LVBus1641807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3200.230782694497,
        0.0
      ],
      "q_nom": [
        0.0,
        960.069234808349,
        0.0
      ]
    },
    "84_LVBus1641807_production": {
      "bus": "84_LVBus1641807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641793_consumption": {
      "bus": "84_LVBus1641793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641793_production": {
      "bus": "84_LVBus1641793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641794_consumption": {
      "bus": "84_LVBus1641794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2676.4070066433123,
        0.0
      ],
      "q_nom": [
        0.0,
        802.9221019929937,
        0.0
      ]
    },
    "84_LVBus1641794_production": {
      "bus": "84_LVBus1641794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641795_consumption": {
      "bus": "84_LVBus1641795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3935.1505258739635,
        0.0,
        1846.4808634009244
      ],
      "q_nom": [
        1180.545157762189,
        0.0,
        553.9442590202773
      ]
    },
    "84_LVBus1641795_production": {
      "bus": "84_LVBus1641795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641796_consumption": {
      "bus": "84_LVBus1641796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9616.577149894558,
        6340.585441270114
      ],
      "q_nom": [
        0.0,
        2884.9731449683673,
        1902.1756323810341
      ]
    },
    "84_LVBus1641796_production": {
      "bus": "84_LVBus1641796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641797_consumption": {
      "bus": "84_LVBus1641797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2517.7386343491967,
        2175.8049800751987,
        4033.53116977353
      ],
      "q_nom": [
        755.321590304759,
        652.7414940225596,
        1210.059350932059
      ]
    },
    "84_LVBus1641797_production": {
      "bus": "84_LVBus1641797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641798_consumption": {
      "bus": "84_LVBus1641798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4923.291392982618
      ],
      "q_nom": [
        0.0,
        0.0,
        1476.9874178947855
      ]
    },
    "84_LVBus1641798_production": {
      "bus": "84_LVBus1641798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641799_consumption": {
      "bus": "84_LVBus1641799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3852.5189223346215,
        0.0,
        0.0
      ],
      "q_nom": [
        1155.7556767003864,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641799_production": {
      "bus": "84_LVBus1641799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641787_consumption": {
      "bus": "84_LVBus1641787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641787_production": {
      "bus": "84_LVBus1641787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641788_consumption": {
      "bus": "84_LVBus1641788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2664.3412321078713,
        0.0,
        5443.138011722894
      ],
      "q_nom": [
        799.3023696323613,
        0.0,
        1632.9414035168681
      ]
    },
    "84_LVBus1641788_production": {
      "bus": "84_LVBus1641788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641789_consumption": {
      "bus": "84_LVBus1641789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        565.1420561722132,
        11437.149401051864,
        0.0
      ],
      "q_nom": [
        169.54261685166395,
        3431.144820315559,
        0.0
      ]
    },
    "84_LVBus1641789_production": {
      "bus": "84_LVBus1641789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641790_consumption": {
      "bus": "84_LVBus1641790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2970.558034823997
      ],
      "q_nom": [
        0.0,
        0.0,
        891.167410447199
      ]
    },
    "84_LVBus1641790_production": {
      "bus": "84_LVBus1641790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641791_consumption": {
      "bus": "84_LVBus1641791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3056.5649795281834,
        4078.8582001184404,
        4823.914390736621
      ],
      "q_nom": [
        916.9694938584549,
        1223.657460035532,
        1447.174317220986
      ]
    },
    "84_LVBus1641791_production": {
      "bus": "84_LVBus1641791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641841_consumption": {
      "bus": "84_LVBus1641841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4803.550655629751,
        1859.068413387639
      ],
      "q_nom": [
        0.0,
        1441.0651966889254,
        557.7205240162917
      ]
    },
    "84_LVBus1641841_production": {
      "bus": "84_LVBus1641841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641842_consumption": {
      "bus": "84_LVBus1641842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4226.27884600293,
        3729.6484294471493,
        0.0
      ],
      "q_nom": [
        1267.8836538008788,
        1118.8945288341447,
        0.0
      ]
    },
    "84_LVBus1641842_production": {
      "bus": "84_LVBus1641842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641843_consumption": {
      "bus": "84_LVBus1641843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2546.908378036069,
        4772.918434130634
      ],
      "q_nom": [
        0.0,
        764.0725134108206,
        1431.87553023919
      ]
    },
    "84_LVBus1641843_production": {
      "bus": "84_LVBus1641843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641835_consumption": {
      "bus": "84_LVBus1641835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        740.9197456830111
      ],
      "q_nom": [
        0.0,
        0.0,
        222.27592370490333
      ]
    },
    "84_LVBus1641835_production": {
      "bus": "84_LVBus1641835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641836_consumption": {
      "bus": "84_LVBus1641836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1721.687739500838,
        3903.2127323104196,
        0.0
      ],
      "q_nom": [
        516.5063218502514,
        1170.9638196931257,
        0.0
      ]
    },
    "84_LVBus1641836_production": {
      "bus": "84_LVBus1641836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641837_consumption": {
      "bus": "84_LVBus1641837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4086.426263018851,
        0.0,
        5403.395130125823
      ],
      "q_nom": [
        1225.9278789056552,
        0.0,
        1621.018539037747
      ]
    },
    "84_LVBus1641837_production": {
      "bus": "84_LVBus1641837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641838_consumption": {
      "bus": "84_LVBus1641838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2839.0707783439207,
        958.1979155415039
      ],
      "q_nom": [
        0.0,
        851.7212335031762,
        287.4593746624512
      ]
    },
    "84_LVBus1641838_production": {
      "bus": "84_LVBus1641838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641839_consumption": {
      "bus": "84_LVBus1641839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10711.935472106637,
        0.0,
        0.0
      ],
      "q_nom": [
        3213.580641631991,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641839_production": {
      "bus": "84_LVBus1641839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641831_consumption": {
      "bus": "84_LVBus1641831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2778.13874254623,
        5326.67806786535,
        0.0
      ],
      "q_nom": [
        833.441622763869,
        1598.0034203596051,
        0.0
      ]
    },
    "84_LVBus1641831_production": {
      "bus": "84_LVBus1641831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641832_consumption": {
      "bus": "84_LVBus1641832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1231.0592775732425,
        543.7224483983259,
        1028.8434948779006
      ],
      "q_nom": [
        369.31778327197276,
        163.11673451949778,
        308.65304846337017
      ]
    },
    "84_LVBus1641832_production": {
      "bus": "84_LVBus1641832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641833_consumption": {
      "bus": "84_LVBus1641833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3864.4828127395294,
        3689.5828208215034,
        3500.2412471844514
      ],
      "q_nom": [
        1159.3448438218588,
        1106.874846246451,
        1050.0723741553354
      ]
    },
    "84_LVBus1641833_production": {
      "bus": "84_LVBus1641833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641826_consumption": {
      "bus": "84_LVBus1641826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641826_production": {
      "bus": "84_LVBus1641826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641827_consumption": {
      "bus": "84_LVBus1641827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3800.1993884016765,
        5102.707080179359,
        1353.7298221024105
      ],
      "q_nom": [
        1140.0598165205029,
        1530.8121240538076,
        406.11894663072314
      ]
    },
    "84_LVBus1641827_production": {
      "bus": "84_LVBus1641827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641828_consumption": {
      "bus": "84_LVBus1641828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4369.455584816648,
        0.0,
        2730.188414001474
      ],
      "q_nom": [
        1310.8366754449944,
        0.0,
        819.0565242004421
      ]
    },
    "84_LVBus1641828_production": {
      "bus": "84_LVBus1641828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641829_consumption": {
      "bus": "84_LVBus1641829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8391.561457466729,
        0.0,
        0.0
      ],
      "q_nom": [
        2517.4684372400184,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641829_production": {
      "bus": "84_LVBus1641829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641821_consumption": {
      "bus": "84_LVBus1641821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1265.9131475007457,
        0.0,
        4757.860331203008
      ],
      "q_nom": [
        379.7739442502237,
        0.0,
        1427.3580993609023
      ]
    },
    "84_LVBus1641821_production": {
      "bus": "84_LVBus1641821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641822_consumption": {
      "bus": "84_LVBus1641822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4599.581642842483,
        0.0,
        0.0
      ],
      "q_nom": [
        1379.8744928527449,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641822_production": {
      "bus": "84_LVBus1641822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641823_consumption": {
      "bus": "84_LVBus1641823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4752.581836322105,
        0.0,
        2083.4178545574578
      ],
      "q_nom": [
        1425.7745508966316,
        0.0,
        625.0253563672374
      ]
    },
    "84_LVBus1641823_production": {
      "bus": "84_LVBus1641823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641824_consumption": {
      "bus": "84_LVBus1641824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2644.084980718191,
        0.0,
        1293.9688129789683
      ],
      "q_nom": [
        793.2254942154574,
        0.0,
        388.1906438936905
      ]
    },
    "84_LVBus1641824_production": {
      "bus": "84_LVBus1641824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642010_consumption": {
      "bus": "84_LVBus1642010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        432.48711904207113,
        0.0
      ],
      "q_nom": [
        0.0,
        129.74613571262134,
        0.0
      ]
    },
    "84_LVBus1642010_production": {
      "bus": "84_LVBus1642010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642008_consumption": {
      "bus": "84_LVBus1642008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        213.09761211580349,
        213.09761211580349,
        213.09761211580349
      ],
      "q_nom": [
        63.92928363474104,
        63.92928363474104,
        63.92928363474104
      ]
    },
    "84_LVBus1642008_production": {
      "bus": "84_LVBus1642008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642004_consumption": {
      "bus": "84_LVBus1642004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2934.5376759190517,
        3777.8972549350888,
        928.5613114807464
      ],
      "q_nom": [
        880.3613027757154,
        1133.3691764805267,
        278.56839344422394
      ]
    },
    "84_LVBus1642004_production": {
      "bus": "84_LVBus1642004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642005_consumption": {
      "bus": "84_LVBus1642005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2675.857237441383,
        1633.1989947281616,
        1330.910468706179
      ],
      "q_nom": [
        802.7571712324149,
        489.95969841844845,
        399.2731406118537
      ]
    },
    "84_LVBus1642005_production": {
      "bus": "84_LVBus1642005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642006_consumption": {
      "bus": "84_LVBus1642006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3802.3386390281753,
        0.0,
        0.0
      ],
      "q_nom": [
        1140.7015917084525,
        0.0,
        0.0
      ]
    },
    "84_LVBus1642006_production": {
      "bus": "84_LVBus1642006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641402_consumption": {
      "bus": "84_LVBus1641402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3630.9882841512367,
        0.0,
        0.0
      ],
      "q_nom": [
        1089.296485245371,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641402_production": {
      "bus": "84_LVBus1641402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641403_consumption": {
      "bus": "84_LVBus1641403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3249.4086560835963,
        4273.256372172308,
        0.0
      ],
      "q_nom": [
        974.8225968250788,
        1281.9769116516925,
        0.0
      ]
    },
    "84_LVBus1641403_production": {
      "bus": "84_LVBus1641403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641404_consumption": {
      "bus": "84_LVBus1641404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3760.624708398475,
        2076.5346797392435
      ],
      "q_nom": [
        0.0,
        1128.1874125195425,
        622.960403921773
      ]
    },
    "84_LVBus1641404_production": {
      "bus": "84_LVBus1641404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641405_consumption": {
      "bus": "84_LVBus1641405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4420.432666414099,
        0.0,
        4726.353948198323
      ],
      "q_nom": [
        1326.1297999242297,
        0.0,
        1417.906184459497
      ]
    },
    "84_LVBus1641405_production": {
      "bus": "84_LVBus1641405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641406_consumption": {
      "bus": "84_LVBus1641406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4817.212673040076,
        2600.883400447545
      ],
      "q_nom": [
        0.0,
        1445.1638019120228,
        780.2650201342634
      ]
    },
    "84_LVBus1641406_production": {
      "bus": "84_LVBus1641406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641407_consumption": {
      "bus": "84_LVBus1641407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        725.7952143259865,
        7260.326680947124,
        725.7952143259865
      ],
      "q_nom": [
        217.73856429779596,
        2178.098004284137,
        217.73856429779596
      ]
    },
    "84_LVBus1641407_production": {
      "bus": "84_LVBus1641407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641392_consumption": {
      "bus": "84_LVBus1641392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4684.665850038795,
        5291.789403448614,
        0.0
      ],
      "q_nom": [
        1405.3997550116385,
        1587.5368210345844,
        0.0
      ]
    },
    "84_LVBus1641392_production": {
      "bus": "84_LVBus1641392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641393_consumption": {
      "bus": "84_LVBus1641393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        573.9119802744841,
        0.0,
        4091.889949337643
      ],
      "q_nom": [
        172.17359408234523,
        0.0,
        1227.5669848012928
      ]
    },
    "84_LVBus1641393_production": {
      "bus": "84_LVBus1641393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641394_consumption": {
      "bus": "84_LVBus1641394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5718.91244244623,
        0.0,
        0.0
      ],
      "q_nom": [
        1715.673732733869,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641394_production": {
      "bus": "84_LVBus1641394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641395_consumption": {
      "bus": "84_LVBus1641395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        696.986148945541,
        696.986148945541,
        696.986148945541
      ],
      "q_nom": [
        209.0958446836623,
        209.0958446836623,
        209.0958446836623
      ]
    },
    "84_LVBus1641395_production": {
      "bus": "84_LVBus1641395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641396_consumption": {
      "bus": "84_LVBus1641396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        690.1601165705307,
        0.0
      ],
      "q_nom": [
        0.0,
        207.0480349711592,
        0.0
      ]
    },
    "84_LVBus1641396_production": {
      "bus": "84_LVBus1641396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641397_consumption": {
      "bus": "84_LVBus1641397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6786.8665138603865,
        2132.6070290537637
      ],
      "q_nom": [
        0.0,
        2036.059954158116,
        639.7821087161291
      ]
    },
    "84_LVBus1641397_production": {
      "bus": "84_LVBus1641397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641398_consumption": {
      "bus": "84_LVBus1641398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5144.889596892547,
        2610.6646053125446,
        2512.5233851556964
      ],
      "q_nom": [
        1543.466879067764,
        783.1993815937634,
        753.7570155467089
      ]
    },
    "84_LVBus1641398_production": {
      "bus": "84_LVBus1641398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641399_consumption": {
      "bus": "84_LVBus1641399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4208.3127160735285,
        3538.644527677091
      ],
      "q_nom": [
        0.0,
        1262.4938148220585,
        1061.5933583031272
      ]
    },
    "84_LVBus1641399_production": {
      "bus": "84_LVBus1641399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641400_consumption": {
      "bus": "84_LVBus1641400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6676.652711305644,
        0.0,
        4474.471919550305
      ],
      "q_nom": [
        2002.995813391693,
        0.0,
        1342.3415758650915
      ]
    },
    "84_LVBus1641400_production": {
      "bus": "84_LVBus1641400",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641387_consumption": {
      "bus": "84_LVBus1641387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641387_production": {
      "bus": "84_LVBus1641387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641388_consumption": {
      "bus": "84_LVBus1641388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6545.277586078305,
        0.0,
        1910.5866011494525
      ],
      "q_nom": [
        1963.5832758234915,
        0.0,
        573.1759803448357
      ]
    },
    "84_LVBus1641388_production": {
      "bus": "84_LVBus1641388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641390_consumption": {
      "bus": "84_LVBus1641390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5569.713335551486,
        2999.15013419835,
        3245.462686120299
      ],
      "q_nom": [
        1670.9140006654459,
        899.7450402595049,
        973.6388058360897
      ]
    },
    "84_LVBus1641390_production": {
      "bus": "84_LVBus1641390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641389_consumption": {
      "bus": "84_LVBus1641389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        750.9099871921918,
        0.0
      ],
      "q_nom": [
        0.0,
        225.27299615765753,
        0.0
      ]
    },
    "84_LVBus1641389_production": {
      "bus": "84_LVBus1641389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641377_consumption": {
      "bus": "84_LVBus1641377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2803.5576930286666,
        0.0,
        0.0
      ],
      "q_nom": [
        841.0673079085999,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641377_production": {
      "bus": "84_LVBus1641377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641385_consumption": {
      "bus": "84_LVBus1641385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5235.606295121758,
        0.0
      ],
      "q_nom": [
        0.0,
        1570.6818885365274,
        0.0
      ]
    },
    "84_LVBus1641385_production": {
      "bus": "84_LVBus1641385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641378_consumption": {
      "bus": "84_LVBus1641378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5969.877294258791,
        0.0
      ],
      "q_nom": [
        0.0,
        1790.9631882776373,
        0.0
      ]
    },
    "84_LVBus1641378_production": {
      "bus": "84_LVBus1641378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641379_consumption": {
      "bus": "84_LVBus1641379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5230.236812381183,
        0.0,
        1019.3116439663553
      ],
      "q_nom": [
        1569.0710437143548,
        0.0,
        305.7934931899066
      ]
    },
    "84_LVBus1641379_production": {
      "bus": "84_LVBus1641379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641380_consumption": {
      "bus": "84_LVBus1641380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        574.8482795034074,
        0.0
      ],
      "q_nom": [
        0.0,
        172.45448385102222,
        0.0
      ]
    },
    "84_LVBus1641380_production": {
      "bus": "84_LVBus1641380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641381_consumption": {
      "bus": "84_LVBus1641381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641381_production": {
      "bus": "84_LVBus1641381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641382_consumption": {
      "bus": "84_LVBus1641382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        507.42868292745885,
        6669.062291047968,
        380.36194429295415
      ],
      "q_nom": [
        152.22860487823766,
        2000.7186873143903,
        114.10858328788625
      ]
    },
    "84_LVBus1641382_production": {
      "bus": "84_LVBus1641382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641383_consumption": {
      "bus": "84_LVBus1641383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        605.2761601304134,
        1983.0628393414981
      ],
      "q_nom": [
        0.0,
        181.582848039124,
        594.9188518024495
      ]
    },
    "84_LVBus1641383_production": {
      "bus": "84_LVBus1641383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641384_consumption": {
      "bus": "84_LVBus1641384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2902.139717594176,
        12645.587094902312,
        7558.291218662415
      ],
      "q_nom": [
        870.6419152782528,
        3793.6761284706936,
        2267.4873655987244
      ]
    },
    "84_LVBus1641384_production": {
      "bus": "84_LVBus1641384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641371_consumption": {
      "bus": "84_LVBus1641371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2736.936869833604,
        0.0,
        0.0
      ],
      "q_nom": [
        821.0810609500811,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641371_production": {
      "bus": "84_LVBus1641371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641372_consumption": {
      "bus": "84_LVBus1641372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3433.4035899780815
      ],
      "q_nom": [
        0.0,
        0.0,
        1030.0210769934245
      ]
    },
    "84_LVBus1641372_production": {
      "bus": "84_LVBus1641372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641373_consumption": {
      "bus": "84_LVBus1641373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1293.9013510521243,
        3916.183655247493,
        0.0
      ],
      "q_nom": [
        388.17040531563725,
        1174.855096574248,
        0.0
      ]
    },
    "84_LVBus1641373_production": {
      "bus": "84_LVBus1641373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641374_consumption": {
      "bus": "84_LVBus1641374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641374_production": {
      "bus": "84_LVBus1641374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641375_consumption": {
      "bus": "84_LVBus1641375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3497.5937782198107,
        0.0
      ],
      "q_nom": [
        0.0,
        1049.2781334659433,
        0.0
      ]
    },
    "84_LVBus1641375_production": {
      "bus": "84_LVBus1641375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641363_consumption": {
      "bus": "84_LVBus1641363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641363_production": {
      "bus": "84_LVBus1641363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641364_consumption": {
      "bus": "84_LVBus1641364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        290.7838979116475,
        2224.633662999935
      ],
      "q_nom": [
        0.0,
        87.23516937349424,
        667.3900988999804
      ]
    },
    "84_LVBus1641364_production": {
      "bus": "84_LVBus1641364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641369_consumption": {
      "bus": "84_LVBus1641369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1341.2469459085426,
        3609.031627545501,
        0.0
      ],
      "q_nom": [
        402.37408377256276,
        1082.7094882636502,
        0.0
      ]
    },
    "84_LVBus1641369_production": {
      "bus": "84_LVBus1641369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641365_consumption": {
      "bus": "84_LVBus1641365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        799.0987924156603,
        0.0
      ],
      "q_nom": [
        0.0,
        239.72963772469808,
        0.0
      ]
    },
    "84_LVBus1641365_production": {
      "bus": "84_LVBus1641365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641366_consumption": {
      "bus": "84_LVBus1641366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641366_production": {
      "bus": "84_LVBus1641366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641367_consumption": {
      "bus": "84_LVBus1641367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2567.5610761586804,
        0.0
      ],
      "q_nom": [
        0.0,
        770.268322847604,
        0.0
      ]
    },
    "84_LVBus1641367_production": {
      "bus": "84_LVBus1641367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641368_consumption": {
      "bus": "84_LVBus1641368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641368_production": {
      "bus": "84_LVBus1641368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2182292_consumption": {
      "bus": "84_LVBus2182292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        696.0977397198841,
        1281.73249142391
      ],
      "q_nom": [
        0.0,
        208.8293219159652,
        384.519747427173
      ]
    },
    "84_LVBus2182292_production": {
      "bus": "84_LVBus2182292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2182293_consumption": {
      "bus": "84_LVBus2182293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        753.7845450932053,
        0.0
      ],
      "q_nom": [
        0.0,
        226.1353635279616,
        0.0
      ]
    },
    "84_LVBus2182293_production": {
      "bus": "84_LVBus2182293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2182295_consumption": {
      "bus": "84_LVBus2182295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2182295_production": {
      "bus": "84_LVBus2182295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2182294_consumption": {
      "bus": "84_LVBus2182294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3063.3188127169733,
        3063.3188127169733,
        3063.3188127169733
      ],
      "q_nom": [
        918.995643815092,
        918.995643815092,
        918.995643815092
      ]
    },
    "84_LVBus2182294_production": {
      "bus": "84_LVBus2182294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641356_consumption": {
      "bus": "84_LVBus1641356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1595.601385393593,
        0.0,
        35.012545138566864
      ],
      "q_nom": [
        478.6804156180779,
        0.0,
        10.50376354157006
      ]
    },
    "84_LVBus1641356_production": {
      "bus": "84_LVBus1641356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641357_consumption": {
      "bus": "84_LVBus1641357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641357_production": {
      "bus": "84_LVBus1641357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641358_consumption": {
      "bus": "84_LVBus1641358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1894.6172752630625,
        0.0,
        1626.051751703071
      ],
      "q_nom": [
        568.3851825789187,
        0.0,
        487.81552551092125
      ]
    },
    "84_LVBus1641358_production": {
      "bus": "84_LVBus1641358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641359_consumption": {
      "bus": "84_LVBus1641359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2936.1954230384877,
        4942.888939955931,
        958.8450200438135
      ],
      "q_nom": [
        880.8586269115463,
        1482.8666819867792,
        287.65350601314407
      ]
    },
    "84_LVBus1641359_production": {
      "bus": "84_LVBus1641359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641360_consumption": {
      "bus": "84_LVBus1641360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2737.116119588044,
        2737.116119588044,
        4582.949471440287
      ],
      "q_nom": [
        821.1348358764131,
        821.1348358764131,
        1374.8848414320862
      ]
    },
    "84_LVBus1641360_production": {
      "bus": "84_LVBus1641360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641361_consumption": {
      "bus": "84_LVBus1641361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        281.6021475387863,
        0.0
      ],
      "q_nom": [
        0.0,
        84.48064426163589,
        0.0
      ]
    },
    "84_LVBus1641361_production": {
      "bus": "84_LVBus1641361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641441_consumption": {
      "bus": "84_LVBus1641441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        368.39896903467434,
        368.39896903467434,
        2407.3945932638053
      ],
      "q_nom": [
        110.5196907104023,
        110.5196907104023,
        722.2183779791416
      ]
    },
    "84_LVBus1641441_production": {
      "bus": "84_LVBus1641441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641442_consumption": {
      "bus": "84_LVBus1641442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1284.86659425607,
        0.0,
        0.0
      ],
      "q_nom": [
        385.45997827682095,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641442_production": {
      "bus": "84_LVBus1641442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641432_consumption": {
      "bus": "84_LVBus1641432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641432_production": {
      "bus": "84_LVBus1641432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641433_consumption": {
      "bus": "84_LVBus1641433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641433_production": {
      "bus": "84_LVBus1641433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641435_consumption": {
      "bus": "84_LVBus1641435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        759.5532946938648,
        0.0,
        3564.2466634053626
      ],
      "q_nom": [
        227.86598840815944,
        0.0,
        1069.2739990216087
      ]
    },
    "84_LVBus1641435_production": {
      "bus": "84_LVBus1641435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641434_consumption": {
      "bus": "84_LVBus1641434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        565.4940361515393
      ],
      "q_nom": [
        0.0,
        0.0,
        169.64821084546176
      ]
    },
    "84_LVBus1641434_production": {
      "bus": "84_LVBus1641434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641436_consumption": {
      "bus": "84_LVBus1641436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        480.8199365053074,
        0.0,
        1230.1016529631008
      ],
      "q_nom": [
        144.2459809515922,
        0.0,
        369.03049588893026
      ]
    },
    "84_LVBus1641436_production": {
      "bus": "84_LVBus1641436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641438_consumption": {
      "bus": "84_LVBus1641438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2679.3207024355675,
        6165.837006437472,
        0.0
      ],
      "q_nom": [
        803.7962107306702,
        1849.7511019312415,
        0.0
      ]
    },
    "84_LVBus1641438_production": {
      "bus": "84_LVBus1641438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641439_consumption": {
      "bus": "84_LVBus1641439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        284.57577754639334,
        3834.7045365814006,
        2791.5916188185683
      ],
      "q_nom": [
        85.372733263918,
        1150.4113609744202,
        837.4774856455705
      ]
    },
    "84_LVBus1641439_production": {
      "bus": "84_LVBus1641439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641437_consumption": {
      "bus": "84_LVBus1641437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1105.764969208815
      ],
      "q_nom": [
        0.0,
        0.0,
        331.7294907626445
      ]
    },
    "84_LVBus1641437_production": {
      "bus": "84_LVBus1641437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641869_consumption": {
      "bus": "84_LVBus1641869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        996.6854861631567
      ],
      "q_nom": [
        0.0,
        0.0,
        299.005645848947
      ]
    },
    "84_LVBus1641869_production": {
      "bus": "84_LVBus1641869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028107_consumption": {
      "bus": "84_LVBus2028107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        781.4726689047196,
        0.0,
        1235.2793554630393
      ],
      "q_nom": [
        234.44180067141588,
        0.0,
        370.58380663891177
      ]
    },
    "84_LVBus2028107_production": {
      "bus": "84_LVBus2028107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047939_consumption": {
      "bus": "84_LVBus2047939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        625.798701461178,
        625.798701461178,
        625.798701461178
      ],
      "q_nom": [
        187.7396104383534,
        187.7396104383534,
        187.7396104383534
      ]
    },
    "84_LVBus2047939_production": {
      "bus": "84_LVBus2047939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047940_consumption": {
      "bus": "84_LVBus2047940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047940_production": {
      "bus": "84_LVBus2047940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047941_consumption": {
      "bus": "84_LVBus2047941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2047941_production": {
      "bus": "84_LVBus2047941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641867_consumption": {
      "bus": "84_LVBus1641867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6793.610119939373,
        0.0,
        0.0
      ],
      "q_nom": [
        2038.083035981812,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641867_production": {
      "bus": "84_LVBus1641867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641865_consumption": {
      "bus": "84_LVBus1641865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        943.6238447600472,
        1169.5534421264
      ],
      "q_nom": [
        0.0,
        283.0871534280141,
        350.86603263791994
      ]
    },
    "84_LVBus1641865_production": {
      "bus": "84_LVBus1641865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2038866_consumption": {
      "bus": "84_LVBus2038866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5136.160744669784,
        3800.2175120693178,
        0.0
      ],
      "q_nom": [
        1540.8482234009352,
        1140.0652536207954,
        0.0
      ]
    },
    "84_LVBus2038866_production": {
      "bus": "84_LVBus2038866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2038867_consumption": {
      "bus": "84_LVBus2038867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5575.453276312135,
        5575.453276312135,
        6718.05889865443
      ],
      "q_nom": [
        1672.6359828936404,
        1672.6359828936404,
        2015.4176695963288
      ]
    },
    "84_LVBus2038867_production": {
      "bus": "84_LVBus2038867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054363_consumption": {
      "bus": "84_LVBus2054363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054363_production": {
      "bus": "84_LVBus2054363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054365_consumption": {
      "bus": "84_LVBus2054365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054365_production": {
      "bus": "84_LVBus2054365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054364_consumption": {
      "bus": "84_LVBus2054364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        940.4300132246699,
        0.0
      ],
      "q_nom": [
        0.0,
        282.12900396740093,
        0.0
      ]
    },
    "84_LVBus2054364_production": {
      "bus": "84_LVBus2054364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054366_consumption": {
      "bus": "84_LVBus2054366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054366_production": {
      "bus": "84_LVBus2054366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054367_consumption": {
      "bus": "84_LVBus2054367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2084.576978421291,
        0.0,
        0.0
      ],
      "q_nom": [
        625.3730935263874,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054367_production": {
      "bus": "84_LVBus2054367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054369_consumption": {
      "bus": "84_LVBus2054369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1139.0749553434428,
        0.0
      ],
      "q_nom": [
        0.0,
        341.7224866030328,
        0.0
      ]
    },
    "84_LVBus2054369_production": {
      "bus": "84_LVBus2054369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054368_consumption": {
      "bus": "84_LVBus2054368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2547.2028432791935,
        6191.369607104772,
        3763.090922558108
      ],
      "q_nom": [
        764.160852983758,
        1857.4108821314314,
        1128.9272767674324
      ]
    },
    "84_LVBus2054368_production": {
      "bus": "84_LVBus2054368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641863_consumption": {
      "bus": "84_LVBus1641863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2420.6450255003638
      ],
      "q_nom": [
        0.0,
        0.0,
        726.1935076501092
      ]
    },
    "84_LVBus1641863_production": {
      "bus": "84_LVBus1641863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641861_consumption": {
      "bus": "84_LVBus1641861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641861_production": {
      "bus": "84_LVBus1641861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2024812_consumption": {
      "bus": "84_LVBus2024812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3725.413674865255,
        0.0
      ],
      "q_nom": [
        0.0,
        1117.6241024595765,
        0.0
      ]
    },
    "84_LVBus2024812_production": {
      "bus": "84_LVBus2024812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2024813_consumption": {
      "bus": "84_LVBus2024813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2236.4897218030933
      ],
      "q_nom": [
        0.0,
        0.0,
        670.946916540928
      ]
    },
    "84_LVBus2024813_production": {
      "bus": "84_LVBus2024813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2024814_consumption": {
      "bus": "84_LVBus2024814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3764.0153522844234,
        3612.5220597068856,
        607.6962997444168
      ],
      "q_nom": [
        1129.204605685327,
        1083.7566179120656,
        182.30888992332504
      ]
    },
    "84_LVBus2024814_production": {
      "bus": "84_LVBus2024814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2024815_consumption": {
      "bus": "84_LVBus2024815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2738.7138786740743,
        1390.2217209882233,
        3089.420270998034
      ],
      "q_nom": [
        821.6141636022222,
        417.066516296467,
        926.8260812994101
      ]
    },
    "84_LVBus2024815_production": {
      "bus": "84_LVBus2024815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019125_consumption": {
      "bus": "84_LVBus2019125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019125_production": {
      "bus": "84_LVBus2019125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019126_consumption": {
      "bus": "84_LVBus2019126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        301.9218356174396,
        0.0
      ],
      "q_nom": [
        0.0,
        90.57655068523188,
        0.0
      ]
    },
    "84_LVBus2019126_production": {
      "bus": "84_LVBus2019126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2023460_consumption": {
      "bus": "84_LVBus2023460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3532.2388097505836,
        2639.55524273227,
        919.5361137815984
      ],
      "q_nom": [
        1059.671642925175,
        791.866572819681,
        275.8608341344795
      ]
    },
    "84_LVBus2023460_production": {
      "bus": "84_LVBus2023460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019127_consumption": {
      "bus": "84_LVBus2019127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        516.1009726386969
      ],
      "q_nom": [
        0.0,
        0.0,
        154.83029179160908
      ]
    },
    "84_LVBus2019127_production": {
      "bus": "84_LVBus2019127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019128_consumption": {
      "bus": "84_LVBus2019128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3559.9351059432133,
        3338.168460433718,
        3031.3723439161145
      ],
      "q_nom": [
        1067.980531782964,
        1001.4505381301153,
        909.4117031748343
      ]
    },
    "84_LVBus2019128_production": {
      "bus": "84_LVBus2019128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019129_consumption": {
      "bus": "84_LVBus2019129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2924.194117284464,
        4511.412608812889
      ],
      "q_nom": [
        0.0,
        877.2582351853392,
        1353.4237826438666
      ]
    },
    "84_LVBus2019129_production": {
      "bus": "84_LVBus2019129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641701_consumption": {
      "bus": "84_LVBus1641701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2806.8992211116365,
        0.0,
        0.0
      ],
      "q_nom": [
        842.069766333491,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641701_production": {
      "bus": "84_LVBus1641701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641702_consumption": {
      "bus": "84_LVBus1641702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        484.0374634121277
      ],
      "q_nom": [
        0.0,
        0.0,
        145.2112390236383
      ]
    },
    "84_LVBus1641702_production": {
      "bus": "84_LVBus1641702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641703_consumption": {
      "bus": "84_LVBus1641703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641703_production": {
      "bus": "84_LVBus1641703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641704_consumption": {
      "bus": "84_LVBus1641704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641704_production": {
      "bus": "84_LVBus1641704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641705_consumption": {
      "bus": "84_LVBus1641705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1318.877791306494,
        1326.7791398999893,
        4348.541632765965
      ],
      "q_nom": [
        395.6633373919482,
        398.0337419699968,
        1304.5624898297895
      ]
    },
    "84_LVBus1641705_production": {
      "bus": "84_LVBus1641705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641706_consumption": {
      "bus": "84_LVBus1641706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3650.965453231064,
        4498.84988608578,
        973.4733386900535
      ],
      "q_nom": [
        1095.2896359693193,
        1349.6549658257338,
        292.04200160701606
      ]
    },
    "84_LVBus1641706_production": {
      "bus": "84_LVBus1641706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641708_consumption": {
      "bus": "84_LVBus1641708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5272.932244651296,
        2475.259735615621,
        1717.5854554389364
      ],
      "q_nom": [
        1581.8796733953889,
        742.5779206846863,
        515.2756366316809
      ]
    },
    "84_LVBus1641708_production": {
      "bus": "84_LVBus1641708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641710_consumption": {
      "bus": "84_LVBus1641710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6104.248850729396,
        2686.93179331881,
        12841.640163778791
      ],
      "q_nom": [
        1831.2746552188187,
        806.0795379956429,
        3852.492049133637
      ]
    },
    "84_LVBus1641710_production": {
      "bus": "84_LVBus1641710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641709_consumption": {
      "bus": "84_LVBus1641709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1276.794886109392
      ],
      "q_nom": [
        0.0,
        0.0,
        383.0384658328176
      ]
    },
    "84_LVBus1641709_production": {
      "bus": "84_LVBus1641709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641707_consumption": {
      "bus": "84_LVBus1641707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2699.5820485521435,
        753.8724180244827,
        522.9049125275046
      ],
      "q_nom": [
        809.874614565643,
        226.16172540734482,
        156.87147375825137
      ]
    },
    "84_LVBus1641707_production": {
      "bus": "84_LVBus1641707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641711_consumption": {
      "bus": "84_LVBus1641711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641711_production": {
      "bus": "84_LVBus1641711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641712_consumption": {
      "bus": "84_LVBus1641712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        101.67762894941596,
        101.67762894941596,
        101.67762894941596
      ],
      "q_nom": [
        30.50328868482479,
        30.50328868482479,
        30.50328868482479
      ]
    },
    "84_LVBus1641712_production": {
      "bus": "84_LVBus1641712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641713_consumption": {
      "bus": "84_LVBus1641713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641713_production": {
      "bus": "84_LVBus1641713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641714_consumption": {
      "bus": "84_LVBus1641714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641714_production": {
      "bus": "84_LVBus1641714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641688_consumption": {
      "bus": "84_LVBus1641688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641688_production": {
      "bus": "84_LVBus1641688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641689_consumption": {
      "bus": "84_LVBus1641689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641689_production": {
      "bus": "84_LVBus1641689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641698_consumption": {
      "bus": "84_LVBus1641698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1620.9084553888117,
        3022.310204845588,
        2944.7942592444974
      ],
      "q_nom": [
        486.2725366166435,
        906.6930614536764,
        883.4382777733492
      ]
    },
    "84_LVBus1641698_production": {
      "bus": "84_LVBus1641698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641690_consumption": {
      "bus": "84_LVBus1641690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641690_production": {
      "bus": "84_LVBus1641690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641691_consumption": {
      "bus": "84_LVBus1641691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641691_production": {
      "bus": "84_LVBus1641691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641692_consumption": {
      "bus": "84_LVBus1641692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1750.0818824942544,
        1750.0818824942544,
        1750.0818824942544
      ],
      "q_nom": [
        525.0245647482762,
        525.0245647482762,
        525.0245647482762
      ]
    },
    "84_LVBus1641692_production": {
      "bus": "84_LVBus1641692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641693_consumption": {
      "bus": "84_LVBus1641693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1213.584131584393,
        0.0,
        0.0
      ],
      "q_nom": [
        364.07523947531786,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641693_production": {
      "bus": "84_LVBus1641693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641697_consumption": {
      "bus": "84_LVBus1641697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        621.4326941476353,
        372.14352098240494,
        1003.9456964452806
      ],
      "q_nom": [
        186.42980824429057,
        111.64305629472148,
        301.18370893358417
      ]
    },
    "84_LVBus1641697_production": {
      "bus": "84_LVBus1641697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641694_consumption": {
      "bus": "84_LVBus1641694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1578.0087339618683,
        324.6186748660795
      ],
      "q_nom": [
        0.0,
        473.4026201885605,
        97.38560245982386
      ]
    },
    "84_LVBus1641694_production": {
      "bus": "84_LVBus1641694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641695_consumption": {
      "bus": "84_LVBus1641695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        351.6820754776299,
        351.6820754776299,
        351.6820754776299
      ],
      "q_nom": [
        105.50462264328897,
        105.50462264328897,
        105.50462264328897
      ]
    },
    "84_LVBus1641695_production": {
      "bus": "84_LVBus1641695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641696_consumption": {
      "bus": "84_LVBus1641696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641696_production": {
      "bus": "84_LVBus1641696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641699_consumption": {
      "bus": "84_LVBus1641699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2618.800031941927,
        1886.2510385575565,
        2011.8867800387877
      ],
      "q_nom": [
        785.640009582578,
        565.875311567267,
        603.5660340116362
      ]
    },
    "84_LVBus1641699_production": {
      "bus": "84_LVBus1641699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641686_consumption": {
      "bus": "84_LVBus1641686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1472.154621228504,
        0.0
      ],
      "q_nom": [
        0.0,
        441.6463863685512,
        0.0
      ]
    },
    "84_LVBus1641686_production": {
      "bus": "84_LVBus1641686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115306_consumption": {
      "bus": "84_LVBus2115306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115306_production": {
      "bus": "84_LVBus2115306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115307_consumption": {
      "bus": "84_LVBus2115307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        830.1824466294717,
        0.0,
        0.0
      ],
      "q_nom": [
        249.0547339888415,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115307_production": {
      "bus": "84_LVBus2115307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115308_consumption": {
      "bus": "84_LVBus2115308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115308_production": {
      "bus": "84_LVBus2115308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115309_consumption": {
      "bus": "84_LVBus2115309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115309_production": {
      "bus": "84_LVBus2115309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115310_consumption": {
      "bus": "84_LVBus2115310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3836.6017694118786,
        3685.0843055503015,
        8434.288590316268
      ],
      "q_nom": [
        1150.9805308235636,
        1105.5252916650904,
        2530.28657709488
      ]
    },
    "84_LVBus2115310_production": {
      "bus": "84_LVBus2115310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115312_consumption": {
      "bus": "84_LVBus2115312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115312_production": {
      "bus": "84_LVBus2115312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115313_consumption": {
      "bus": "84_LVBus2115313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        859.9034853566574,
        3081.0486488731244,
        3604.3897855954347
      ],
      "q_nom": [
        257.9710456069972,
        924.3145946619372,
        1081.3169356786304
      ]
    },
    "84_LVBus2115313_production": {
      "bus": "84_LVBus2115313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115311_consumption": {
      "bus": "84_LVBus2115311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1329.7674509436476,
        789.8539391729256,
        430.9382592611156
      ],
      "q_nom": [
        398.9302352830943,
        236.95618175187766,
        129.28147777833468
      ]
    },
    "84_LVBus2115311_production": {
      "bus": "84_LVBus2115311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115314_consumption": {
      "bus": "84_LVBus2115314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8286.83150319308,
        9310.654760626876,
        8286.83150319308
      ],
      "q_nom": [
        2486.049450957924,
        2793.196428188063,
        2486.049450957924
      ]
    },
    "84_LVBus2115314_production": {
      "bus": "84_LVBus2115314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115315_consumption": {
      "bus": "84_LVBus2115315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115315_production": {
      "bus": "84_LVBus2115315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115316_consumption": {
      "bus": "84_LVBus2115316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1881.2219231318763
      ],
      "q_nom": [
        0.0,
        0.0,
        564.3665769395628
      ]
    },
    "84_LVBus2115316_production": {
      "bus": "84_LVBus2115316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115317_consumption": {
      "bus": "84_LVBus2115317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115317_production": {
      "bus": "84_LVBus2115317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115318_consumption": {
      "bus": "84_LVBus2115318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6630.028551942553,
        0.0,
        2114.463801143204
      ],
      "q_nom": [
        1989.0085655827659,
        0.0,
        634.3391403429612
      ]
    },
    "84_LVBus2115318_production": {
      "bus": "84_LVBus2115318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115319_consumption": {
      "bus": "84_LVBus2115319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115319_production": {
      "bus": "84_LVBus2115319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115320_consumption": {
      "bus": "84_LVBus2115320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1173.2614947077316,
        0.0,
        0.0
      ],
      "q_nom": [
        351.97844841231944,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115320_production": {
      "bus": "84_LVBus2115320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2115321_consumption": {
      "bus": "84_LVBus2115321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1895.3820263576285,
        2214.9721511514945,
        2256.774313377116
      ],
      "q_nom": [
        568.6146079072886,
        664.4916453454483,
        677.0322940131348
      ]
    },
    "84_LVBus2115321_production": {
      "bus": "84_LVBus2115321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641761_consumption": {
      "bus": "84_LVBus1641761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641761_production": {
      "bus": "84_LVBus1641761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641759_consumption": {
      "bus": "84_LVBus1641759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641759_production": {
      "bus": "84_LVBus1641759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641757_consumption": {
      "bus": "84_LVBus1641757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2502.6550666647204,
        0.0,
        0.0
      ],
      "q_nom": [
        750.7965199994161,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641757_production": {
      "bus": "84_LVBus1641757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641755_consumption": {
      "bus": "84_LVBus1641755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641755_production": {
      "bus": "84_LVBus1641755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641753_consumption": {
      "bus": "84_LVBus1641753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641753_production": {
      "bus": "84_LVBus1641753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641751_consumption": {
      "bus": "84_LVBus1641751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641751_production": {
      "bus": "84_LVBus1641751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641749_consumption": {
      "bus": "84_LVBus1641749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641749_production": {
      "bus": "84_LVBus1641749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641977_consumption": {
      "bus": "84_LVBus1641977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641977_production": {
      "bus": "84_LVBus1641977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641978_consumption": {
      "bus": "84_LVBus1641978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641978_production": {
      "bus": "84_LVBus1641978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2071679_consumption": {
      "bus": "84_LVBus2071679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        338.12321366980007,
        0.0
      ],
      "q_nom": [
        0.0,
        101.43696410094002,
        0.0
      ]
    },
    "84_LVBus2071679_production": {
      "bus": "84_LVBus2071679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246556_consumption": {
      "bus": "84_LVBus2246556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2045.2141104341108,
        1088.8670066480524
      ],
      "q_nom": [
        0.0,
        613.5642331302332,
        326.6601019944157
      ]
    },
    "84_LVBus2246556_production": {
      "bus": "84_LVBus2246556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246557_consumption": {
      "bus": "84_LVBus2246557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2246557_production": {
      "bus": "84_LVBus2246557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096772_consumption": {
      "bus": "84_LVBus2096772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.28050297666688,
        8700.401590138217,
        585.6409985176023
      ],
      "q_nom": [
        29.784150893000064,
        2610.120477041465,
        175.69229955528067
      ]
    },
    "84_LVBus2096772_production": {
      "bus": "84_LVBus2096772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224558_consumption": {
      "bus": "84_LVBus2224558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5650.945193612874,
        0.0,
        0.0
      ],
      "q_nom": [
        1695.2835580838623,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224558_production": {
      "bus": "84_LVBus2224558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225886_consumption": {
      "bus": "84_LVBus2225886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3982.6386332266225,
        0.0,
        1089.4720170081173
      ],
      "q_nom": [
        1194.7915899679867,
        0.0,
        326.84160510243515
      ]
    },
    "84_LVBus2225886_production": {
      "bus": "84_LVBus2225886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225887_consumption": {
      "bus": "84_LVBus2225887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225887_production": {
      "bus": "84_LVBus2225887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2225888_consumption": {
      "bus": "84_LVBus2225888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1318.2529285273665,
        0.0
      ],
      "q_nom": [
        0.0,
        395.47587855820996,
        0.0
      ]
    },
    "84_LVBus2225888_production": {
      "bus": "84_LVBus2225888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253382_consumption": {
      "bus": "84_LVBus2253382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253382_production": {
      "bus": "84_LVBus2253382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253383_consumption": {
      "bus": "84_LVBus2253383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253383_production": {
      "bus": "84_LVBus2253383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253385_consumption": {
      "bus": "84_LVBus2253385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2733.8408153700134
      ],
      "q_nom": [
        0.0,
        0.0,
        820.152244611004
      ]
    },
    "84_LVBus2253385_production": {
      "bus": "84_LVBus2253385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2253384_consumption": {
      "bus": "84_LVBus2253384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        568.3000227338904,
        634.9402696047458,
        0.0
      ],
      "q_nom": [
        170.4900068201671,
        190.48208088142374,
        0.0
      ]
    },
    "84_LVBus2253384_production": {
      "bus": "84_LVBus2253384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641966_consumption": {
      "bus": "84_LVBus1641966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9788.550043762136,
        7493.5629501691155,
        8967.2966461727
      ],
      "q_nom": [
        2936.5650131286407,
        2248.0688850507345,
        2690.1889938518098
      ]
    },
    "84_LVBus1641966_production": {
      "bus": "84_LVBus1641966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641967_consumption": {
      "bus": "84_LVBus1641967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641967_production": {
      "bus": "84_LVBus1641967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641968_consumption": {
      "bus": "84_LVBus1641968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1383.2847863681998,
        698.0461046044576,
        1030.8820200966804
      ],
      "q_nom": [
        414.9854359104599,
        209.41383138133727,
        309.26460602900414
      ]
    },
    "84_LVBus1641968_production": {
      "bus": "84_LVBus1641968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641969_consumption": {
      "bus": "84_LVBus1641969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1104.0651013808706,
        5438.463211472089,
        1893.377082331999
      ],
      "q_nom": [
        331.21953041426116,
        1631.5389634416267,
        568.0131246995996
      ]
    },
    "84_LVBus1641969_production": {
      "bus": "84_LVBus1641969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641970_consumption": {
      "bus": "84_LVBus1641970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4474.035587433421,
        2250.63750089633
      ],
      "q_nom": [
        0.0,
        1342.2106762300261,
        675.191250268899
      ]
    },
    "84_LVBus1641970_production": {
      "bus": "84_LVBus1641970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641971_consumption": {
      "bus": "84_LVBus1641971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3524.014963614954,
        0.0
      ],
      "q_nom": [
        0.0,
        1057.204489084486,
        0.0
      ]
    },
    "84_LVBus1641971_production": {
      "bus": "84_LVBus1641971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641972_consumption": {
      "bus": "84_LVBus1641972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1814.2658846642069,
        1061.931538759575,
        1905.8789592062585
      ],
      "q_nom": [
        544.279765399262,
        318.5794616278725,
        571.7636877618776
      ]
    },
    "84_LVBus1641972_production": {
      "bus": "84_LVBus1641972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641973_consumption": {
      "bus": "84_LVBus1641973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641973_production": {
      "bus": "84_LVBus1641973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641974_consumption": {
      "bus": "84_LVBus1641974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        978.0910598238395,
        3381.7409669562658,
        1000.1180512927457
      ],
      "q_nom": [
        293.42731794715183,
        1014.5222900868797,
        300.0354153878237
      ]
    },
    "84_LVBus1641974_production": {
      "bus": "84_LVBus1641974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641975_consumption": {
      "bus": "84_LVBus1641975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3584.702668019194,
        4499.8151680003575
      ],
      "q_nom": [
        0.0,
        1075.4108004057582,
        1349.9445504001071
      ]
    },
    "84_LVBus1641975_production": {
      "bus": "84_LVBus1641975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641950_consumption": {
      "bus": "84_LVBus1641950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641950_production": {
      "bus": "84_LVBus1641950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641951_consumption": {
      "bus": "84_LVBus1641951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        469.5590817830208,
        413.3977756999841,
        523.9422688772227
      ],
      "q_nom": [
        140.86772453490624,
        124.01933270999523,
        157.1826806631668
      ]
    },
    "84_LVBus1641951_production": {
      "bus": "84_LVBus1641951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641952_consumption": {
      "bus": "84_LVBus1641952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641952_production": {
      "bus": "84_LVBus1641952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641953_consumption": {
      "bus": "84_LVBus1641953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641953_production": {
      "bus": "84_LVBus1641953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641954_consumption": {
      "bus": "84_LVBus1641954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5182.732564273748,
        714.2857546634419
      ],
      "q_nom": [
        0.0,
        1554.8197692821243,
        214.28572639903257
      ]
    },
    "84_LVBus1641954_production": {
      "bus": "84_LVBus1641954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641955_consumption": {
      "bus": "84_LVBus1641955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3057.4418693717307,
        0.0,
        0.0
      ],
      "q_nom": [
        917.2325608115192,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641955_production": {
      "bus": "84_LVBus1641955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641956_consumption": {
      "bus": "84_LVBus1641956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        900.6787389316343,
        2805.066742201728,
        1441.199670048999
      ],
      "q_nom": [
        270.20362167949025,
        841.5200226605184,
        432.3599010146997
      ]
    },
    "84_LVBus1641956_production": {
      "bus": "84_LVBus1641956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641957_consumption": {
      "bus": "84_LVBus1641957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        547.3490973146999,
        1612.1048424098933,
        3852.298841079756
      ],
      "q_nom": [
        164.20472919440996,
        483.631452722968,
        1155.6896523239268
      ]
    },
    "84_LVBus1641957_production": {
      "bus": "84_LVBus1641957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641959_consumption": {
      "bus": "84_LVBus1641959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1988.8258356177998
      ],
      "q_nom": [
        0.0,
        0.0,
        596.6477506853399
      ]
    },
    "84_LVBus1641959_production": {
      "bus": "84_LVBus1641959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641958_consumption": {
      "bus": "84_LVBus1641958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        570.9325462284845,
        418.3557965390916
      ],
      "q_nom": [
        0.0,
        171.27976386854536,
        125.50673896172748
      ]
    },
    "84_LVBus1641958_production": {
      "bus": "84_LVBus1641958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641960_consumption": {
      "bus": "84_LVBus1641960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6327.834058869884,
        0.0,
        0.0
      ],
      "q_nom": [
        1898.350217660965,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641960_production": {
      "bus": "84_LVBus1641960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641961_consumption": {
      "bus": "84_LVBus1641961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        908.5370754780345,
        1616.0936983170561,
        0.0
      ],
      "q_nom": [
        272.56112264341033,
        484.8281094951168,
        0.0
      ]
    },
    "84_LVBus1641961_production": {
      "bus": "84_LVBus1641961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641962_consumption": {
      "bus": "84_LVBus1641962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2086.8706944976084,
        950.8737856265458,
        701.8737104417927
      ],
      "q_nom": [
        626.0612083492825,
        285.26213568796373,
        210.5621131325378
      ]
    },
    "84_LVBus1641962_production": {
      "bus": "84_LVBus1641962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641963_consumption": {
      "bus": "84_LVBus1641963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2097.7030178831283,
        937.3236262143232,
        2690.0209985093443
      ],
      "q_nom": [
        629.3109053649384,
        281.197087864297,
        807.0062995528033
      ]
    },
    "84_LVBus1641963_production": {
      "bus": "84_LVBus1641963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641964_consumption": {
      "bus": "84_LVBus1641964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641964_production": {
      "bus": "84_LVBus1641964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641946_consumption": {
      "bus": "84_LVBus1641946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        589.3104792226314,
        388.4123453053781
      ],
      "q_nom": [
        0.0,
        176.79314376678943,
        116.52370359161343
      ]
    },
    "84_LVBus1641946_production": {
      "bus": "84_LVBus1641946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641947_consumption": {
      "bus": "84_LVBus1641947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        776.371110938822,
        0.0,
        5232.083218431876
      ],
      "q_nom": [
        232.9113332816466,
        0.0,
        1569.6249655295628
      ]
    },
    "84_LVBus1641947_production": {
      "bus": "84_LVBus1641947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641948_consumption": {
      "bus": "84_LVBus1641948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1756.330818605332,
        0.0,
        1386.4353576993879
      ],
      "q_nom": [
        526.8992455815996,
        0.0,
        415.93060730981637
      ]
    },
    "84_LVBus1641948_production": {
      "bus": "84_LVBus1641948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220201_consumption": {
      "bus": "84_LVBus2220201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1076.0139727402718
      ],
      "q_nom": [
        0.0,
        0.0,
        322.8041918220815
      ]
    },
    "84_LVBus2220201_production": {
      "bus": "84_LVBus2220201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220202_consumption": {
      "bus": "84_LVBus2220202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220202_production": {
      "bus": "84_LVBus2220202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220203_consumption": {
      "bus": "84_LVBus2220203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1305.2728968643391,
        0.0
      ],
      "q_nom": [
        0.0,
        391.5818690593017,
        0.0
      ]
    },
    "84_LVBus2220203_production": {
      "bus": "84_LVBus2220203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220204_consumption": {
      "bus": "84_LVBus2220204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1989.3819545874273,
        602.8279973197718,
        1078.2711730886458
      ],
      "q_nom": [
        596.8145863762281,
        180.84839919593153,
        323.48135192659373
      ]
    },
    "84_LVBus2220204_production": {
      "bus": "84_LVBus2220204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220205_consumption": {
      "bus": "84_LVBus2220205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220205_production": {
      "bus": "84_LVBus2220205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220206_consumption": {
      "bus": "84_LVBus2220206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1284.5838618188782,
        0.0,
        0.0
      ],
      "q_nom": [
        385.37515854566345,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220206_production": {
      "bus": "84_LVBus2220206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2220207_consumption": {
      "bus": "84_LVBus2220207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1492.2305306689475,
        938.1715224589618,
        1605.866872752006
      ],
      "q_nom": [
        447.66915920068425,
        281.45145673768855,
        481.7600618256018
      ]
    },
    "84_LVBus2220207_production": {
      "bus": "84_LVBus2220207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641944_consumption": {
      "bus": "84_LVBus1641944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6451.808856198198,
        3228.419190154037,
        1938.6740718501544
      ],
      "q_nom": [
        1935.5426568594592,
        968.5257570462111,
        581.6022215550463
      ]
    },
    "84_LVBus1641944_production": {
      "bus": "84_LVBus1641944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641940_consumption": {
      "bus": "84_LVBus1641940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        903.1775793391985,
        1693.618044996543,
        1376.2834823162716
      ],
      "q_nom": [
        270.9532738017595,
        508.08541349896285,
        412.88504469488146
      ]
    },
    "84_LVBus1641940_production": {
      "bus": "84_LVBus1641940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641941_consumption": {
      "bus": "84_LVBus1641941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        835.1524833837996,
        0.0
      ],
      "q_nom": [
        0.0,
        250.54574501513986,
        0.0
      ]
    },
    "84_LVBus1641941_production": {
      "bus": "84_LVBus1641941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641942_consumption": {
      "bus": "84_LVBus1641942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4332.263342814968,
        2854.027550856656,
        0.0
      ],
      "q_nom": [
        1299.6790028444905,
        856.2082652569968,
        0.0
      ]
    },
    "84_LVBus1641942_production": {
      "bus": "84_LVBus1641942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641565_consumption": {
      "bus": "84_LVBus1641565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4671.39711730821,
        4487.0379399535195,
        693.0224779492967
      ],
      "q_nom": [
        1401.419135192463,
        1346.111381986056,
        207.906743384789
      ]
    },
    "84_LVBus1641565_production": {
      "bus": "84_LVBus1641565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641566_consumption": {
      "bus": "84_LVBus1641566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1200.1379880434083,
        0.0
      ],
      "q_nom": [
        0.0,
        360.0413964130225,
        0.0
      ]
    },
    "84_LVBus1641566_production": {
      "bus": "84_LVBus1641566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641567_consumption": {
      "bus": "84_LVBus1641567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7017.646909601409,
        3033.264002764687
      ],
      "q_nom": [
        0.0,
        2105.2940728804224,
        909.9792008294061
      ]
    },
    "84_LVBus1641567_production": {
      "bus": "84_LVBus1641567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641568_consumption": {
      "bus": "84_LVBus1641568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5023.460336946209,
        0.0
      ],
      "q_nom": [
        0.0,
        1507.0381010838628,
        0.0
      ]
    },
    "84_LVBus1641568_production": {
      "bus": "84_LVBus1641568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641561_consumption": {
      "bus": "84_LVBus1641561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1470.095404432269,
        3327.4023000431657
      ],
      "q_nom": [
        0.0,
        441.02862132968073,
        998.2206900129497
      ]
    },
    "84_LVBus1641561_production": {
      "bus": "84_LVBus1641561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641562_consumption": {
      "bus": "84_LVBus1641562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641562_production": {
      "bus": "84_LVBus1641562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641563_consumption": {
      "bus": "84_LVBus1641563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2532.757737309178,
        1248.6752128222236,
        2350.6700950722375
      ],
      "q_nom": [
        759.8273211927534,
        374.60256384666707,
        705.2010285216712
      ]
    },
    "84_LVBus1641563_production": {
      "bus": "84_LVBus1641563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641349_consumption": {
      "bus": "84_LVBus1641349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1403.846251941474,
        0.0,
        0.0
      ],
      "q_nom": [
        421.1538755824422,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641349_production": {
      "bus": "84_LVBus1641349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641351_consumption": {
      "bus": "84_LVBus1641351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4062.35289494504,
        1891.5245974013428
      ],
      "q_nom": [
        0.0,
        1218.705868483512,
        567.4573792204028
      ]
    },
    "84_LVBus1641351_production": {
      "bus": "84_LVBus1641351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641352_consumption": {
      "bus": "84_LVBus1641352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1518.4578996847242,
        2199.4528108879313
      ],
      "q_nom": [
        0.0,
        455.5373699054173,
        659.8358432663794
      ]
    },
    "84_LVBus1641352_production": {
      "bus": "84_LVBus1641352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641350_consumption": {
      "bus": "84_LVBus1641350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3103.9126309220333
      ],
      "q_nom": [
        0.0,
        0.0,
        931.1737892766099
      ]
    },
    "84_LVBus1641350_production": {
      "bus": "84_LVBus1641350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641344_consumption": {
      "bus": "84_LVBus1641344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641344_production": {
      "bus": "84_LVBus1641344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641345_consumption": {
      "bus": "84_LVBus1641345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10062.06752538977,
        0.0
      ],
      "q_nom": [
        0.0,
        3018.6202576169308,
        0.0
      ]
    },
    "84_LVBus1641345_production": {
      "bus": "84_LVBus1641345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641347_consumption": {
      "bus": "84_LVBus1641347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1687.8740078177614,
        7890.0478238783835,
        4812.224275002881
      ],
      "q_nom": [
        506.3622023453284,
        2367.014347163515,
        1443.6672825008643
      ]
    },
    "84_LVBus1641347_production": {
      "bus": "84_LVBus1641347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641346_consumption": {
      "bus": "84_LVBus1641346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5986.921667091931,
        0.0,
        0.0
      ],
      "q_nom": [
        1796.0765001275793,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641346_production": {
      "bus": "84_LVBus1641346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641334_consumption": {
      "bus": "84_LVBus1641334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        988.0626426962118,
        0.0,
        0.0
      ],
      "q_nom": [
        296.41879280886354,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641334_production": {
      "bus": "84_LVBus1641334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641335_consumption": {
      "bus": "84_LVBus1641335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641335_production": {
      "bus": "84_LVBus1641335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641336_consumption": {
      "bus": "84_LVBus1641336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2136.431470693072,
        1215.1388202896976,
        1183.942399860304
      ],
      "q_nom": [
        640.9294412079215,
        364.5416460869093,
        355.1827199580912
      ]
    },
    "84_LVBus1641336_production": {
      "bus": "84_LVBus1641336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641341_consumption": {
      "bus": "84_LVBus1641341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641341_production": {
      "bus": "84_LVBus1641341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641342_consumption": {
      "bus": "84_LVBus1641342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.3700564059174,
        3778.2171251625155,
        3279.30864069495
      ],
      "q_nom": [
        196.9110169217752,
        1133.4651375487547,
        983.792592208485
      ]
    },
    "84_LVBus1641342_production": {
      "bus": "84_LVBus1641342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641337_consumption": {
      "bus": "84_LVBus1641337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3417.918034275223
      ],
      "q_nom": [
        0.0,
        0.0,
        1025.375410282567
      ]
    },
    "84_LVBus1641337_production": {
      "bus": "84_LVBus1641337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641339_consumption": {
      "bus": "84_LVBus1641339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        300.51291531960135,
        0.0,
        3979.448608646923
      ],
      "q_nom": [
        90.1538745958804,
        0.0,
        1193.834582594077
      ]
    },
    "84_LVBus1641339_production": {
      "bus": "84_LVBus1641339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641340_consumption": {
      "bus": "84_LVBus1641340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2019.2310237316183,
        0.0,
        0.0
      ],
      "q_nom": [
        605.7693071194855,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641340_production": {
      "bus": "84_LVBus1641340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641338_consumption": {
      "bus": "84_LVBus1641338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.6475279818134,
        0.0,
        4367.25342192159
      ],
      "q_nom": [
        199.394258394544,
        0.0,
        1310.1760265764772
      ]
    },
    "84_LVBus1641338_production": {
      "bus": "84_LVBus1641338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641985_consumption": {
      "bus": "84_LVBus1641985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        575.1507035531627
      ],
      "q_nom": [
        0.0,
        0.0,
        172.5452110659488
      ]
    },
    "84_LVBus1641985_production": {
      "bus": "84_LVBus1641985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641983_consumption": {
      "bus": "84_LVBus1641983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641983_production": {
      "bus": "84_LVBus1641983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641981_consumption": {
      "bus": "84_LVBus1641981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641981_production": {
      "bus": "84_LVBus1641981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2188038_consumption": {
      "bus": "84_LVBus2188038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2188038_production": {
      "bus": "84_LVBus2188038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641644_consumption": {
      "bus": "84_LVBus1641644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        699.2904020366797,
        0.0
      ],
      "q_nom": [
        0.0,
        209.7871206110039,
        0.0
      ]
    },
    "84_LVBus1641644_production": {
      "bus": "84_LVBus1641644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641645_consumption": {
      "bus": "84_LVBus1641645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1902.9850528246043,
        1305.3314449298048
      ],
      "q_nom": [
        0.0,
        570.8955158473813,
        391.5994334789414
      ]
    },
    "84_LVBus1641645_production": {
      "bus": "84_LVBus1641645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641646_consumption": {
      "bus": "84_LVBus1641646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        773.7006164277224,
        4287.130684471661,
        273.2662779609826
      ],
      "q_nom": [
        232.1101849283167,
        1286.1392053414982,
        81.97988338829478
      ]
    },
    "84_LVBus1641646_production": {
      "bus": "84_LVBus1641646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641647_consumption": {
      "bus": "84_LVBus1641647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        801.9004408134102,
        0.0,
        780.1484220652058
      ],
      "q_nom": [
        240.57013224402306,
        0.0,
        234.0445266195617
      ]
    },
    "84_LVBus1641647_production": {
      "bus": "84_LVBus1641647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641653_consumption": {
      "bus": "84_LVBus1641653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2901.0690533035786,
        1863.8998046619595,
        2389.4604638144865
      ],
      "q_nom": [
        870.3207159910736,
        559.1699413985879,
        716.838139144346
      ]
    },
    "84_LVBus1641653_production": {
      "bus": "84_LVBus1641653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641648_consumption": {
      "bus": "84_LVBus1641648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641648_production": {
      "bus": "84_LVBus1641648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641649_consumption": {
      "bus": "84_LVBus1641649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641649_production": {
      "bus": "84_LVBus1641649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641651_consumption": {
      "bus": "84_LVBus1641651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4349.118683990651
      ],
      "q_nom": [
        0.0,
        0.0,
        1304.7356051971954
      ]
    },
    "84_LVBus1641651_production": {
      "bus": "84_LVBus1641651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641650_consumption": {
      "bus": "84_LVBus1641650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        683.7285873765378,
        0.0
      ],
      "q_nom": [
        0.0,
        205.11857621296133,
        0.0
      ]
    },
    "84_LVBus1641650_production": {
      "bus": "84_LVBus1641650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641652_consumption": {
      "bus": "84_LVBus1641652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6285.435311892116,
        6727.331576402815,
        5764.732430133926
      ],
      "q_nom": [
        1885.6305935676348,
        2018.1994729208443,
        1729.4197290401778
      ]
    },
    "84_LVBus1641652_production": {
      "bus": "84_LVBus1641652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641641_consumption": {
      "bus": "84_LVBus1641641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        604.634687832429,
        983.1777587071717,
        851.4401500617931
      ],
      "q_nom": [
        181.3904063497287,
        294.9533276121515,
        255.43204501853793
      ]
    },
    "84_LVBus1641641_production": {
      "bus": "84_LVBus1641641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641642_consumption": {
      "bus": "84_LVBus1641642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15038.587806926917,
        13686.568916321507,
        10967.771064397188
      ],
      "q_nom": [
        4511.576342078075,
        4105.970674896452,
        3290.331319319156
      ]
    },
    "84_LVBus1641642_production": {
      "bus": "84_LVBus1641642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641639_consumption": {
      "bus": "84_LVBus1641639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        666.1138911002607,
        1934.2082942467243,
        1324.570810138189
      ],
      "q_nom": [
        199.8341673300782,
        580.2624882740173,
        397.3712430414567
      ]
    },
    "84_LVBus1641639_production": {
      "bus": "84_LVBus1641639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641635_consumption": {
      "bus": "84_LVBus1641635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3110.1228497318416,
        6221.173355520113,
        8375.742420575712
      ],
      "q_nom": [
        933.0368549195524,
        1866.3520066560336,
        2512.7227261727135
      ]
    },
    "84_LVBus1641635_production": {
      "bus": "84_LVBus1641635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641636_consumption": {
      "bus": "84_LVBus1641636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641636_production": {
      "bus": "84_LVBus1641636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641637_consumption": {
      "bus": "84_LVBus1641637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        918.0735414082782,
        0.0,
        1300.127726382682
      ],
      "q_nom": [
        275.42206242248346,
        0.0,
        390.0383179148046
      ]
    },
    "84_LVBus1641637_production": {
      "bus": "84_LVBus1641637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641632_consumption": {
      "bus": "84_LVBus1641632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        854.9518060252792,
        1259.972614940704,
        799.7783865779215
      ],
      "q_nom": [
        256.48554180758373,
        377.9917844822112,
        239.93351597337644
      ]
    },
    "84_LVBus1641632_production": {
      "bus": "84_LVBus1641632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641633_consumption": {
      "bus": "84_LVBus1641633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1641633_production": {
      "bus": "84_LVBus1641633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "84_CRAPO",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:84_MVLV036082_Transformer": {
      "bus": "84_MVLV036082",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV111745_Transformer": {
      "bus": "84_MVLV111745",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV014854_Transformer": {
      "bus": "84_MVLV014854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV069342_Transformer": {
      "bus": "84_MVLV069342",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV112428_Transformer": {
      "bus": "84_MVLV112428",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV068507_Transformer": {
      "bus": "84_MVLV068507",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV156608_Transformer": {
      "bus": "84_MVLV156608",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV004507_Transformer": {
      "bus": "84_MVLV004507",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV116817_Transformer": {
      "bus": "84_MVLV116817",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV128981_Transformer": {
      "bus": "84_MVLV128981",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV058300_Transformer": {
      "bus": "84_MVLV058300",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV125312_Transformer": {
      "bus": "84_MVLV125312",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV128759_Transformer": {
      "bus": "84_MVLV128759",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV006865_Transformer": {
      "bus": "84_MVLV006865",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV084829_Transformer": {
      "bus": "84_MVLV084829",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV111644_Transformer": {
      "bus": "84_MVLV111644",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV069167_Transformer": {
      "bus": "84_MVLV069167",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV156633_Transformer": {
      "bus": "84_MVLV156633",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV156269_Transformer": {
      "bus": "84_MVLV156269",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV041426_Transformer": {
      "bus": "84_MVLV041426",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV129068_Transformer": {
      "bus": "84_MVLV129068",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV128762_Transformer": {
      "bus": "84_MVLV128762",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV128779_Transformer": {
      "bus": "84_MVLV128779",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV156626_Transformer": {
      "bus": "84_MVLV156626",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV006633_Transformer": {
      "bus": "84_MVLV006633",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV014833_Transformer": {
      "bus": "84_MVLV014833",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV128995_Transformer": {
      "bus": "84_MVLV128995",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV112239_Transformer": {
      "bus": "84_MVLV112239",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV115703_Transformer": {
      "bus": "84_MVLV115703",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV140352_Transformer": {
      "bus": "84_MVLV140352",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV069160_Transformer": {
      "bus": "84_MVLV069160",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV004986_Transformer": {
      "bus": "84_MVLV004986",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV151926_Transformer": {
      "bus": "84_MVLV151926",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV088466_Transformer": {
      "bus": "84_MVLV088466",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "84_MVFeeder1240",
  "transformer": {
    "delta_wye": {
      "84_MVLV036082_Transformer": {
        "bus_from": "84_MVLV036082",
        "bus_to": "84_MVLV036082_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV111745_Transformer": {
        "bus_from": "84_MVLV111745",
        "bus_to": "84_MVLV111745_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV014854_Transformer": {
        "bus_from": "84_MVLV014854",
        "bus_to": "84_MVLV014854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV069342_Transformer": {
        "bus_from": "84_MVLV069342",
        "bus_to": "84_MVLV069342_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV112428_Transformer": {
        "bus_from": "84_MVLV112428",
        "bus_to": "84_MVLV112428_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV068507_Transformer": {
        "bus_from": "84_MVLV068507",
        "bus_to": "84_MVLV068507_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV156608_Transformer": {
        "bus_from": "84_MVLV156608",
        "bus_to": "84_MVLV156608_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
