      "84_MVLV004507_Transformer": {
        "bus_from": "84_MVLV004507",
        "bus_to": "84_MVLV004507_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV116817_Transformer": {
        "bus_from": "84_MVLV116817",
        "bus_to": "84_MVLV116817_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV128981_Transformer": {
        "bus_from": "84_MVLV128981",
        "bus_to": "84_MVLV128981_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV058300_Transformer": {
        "bus_from": "84_MVLV058300",
        "bus_to": "84_MVLV058300_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV125312_Transformer": {
        "bus_from": "84_MVLV125312",
        "bus_to": "84_MVLV125312_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV128759_Transformer": {
        "bus_from": "84_MVLV128759",
        "bus_to": "84_MVLV128759_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV006865_Transformer": {
        "bus_from": "84_MVLV006865",
        "bus_to": "84_MVLV006865_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV084829_Transformer": {
        "bus_from": "84_MVLV084829",
        "bus_to": "84_MVLV084829_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV111644_Transformer": {
        "bus_from": "84_MVLV111644",
        "bus_to": "84_MVLV111644_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV069167_Transformer": {
        "bus_from": "84_MVLV069167",
        "bus_to": "84_MVLV069167_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV156633_Transformer": {
        "bus_from": "84_MVLV156633",
        "bus_to": "84_MVLV156633_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV156269_Transformer": {
        "bus_from": "84_MVLV156269",
        "bus_to": "84_MVLV156269_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV041426_Transformer": {
        "bus_from": "84_MVLV041426",
        "bus_to": "84_MVLV041426_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV129068_Transformer": {
        "bus_from": "84_MVLV129068",
        "bus_to": "84_MVLV129068_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV128762_Transformer": {
        "bus_from": "84_MVLV128762",
        "bus_to": "84_MVLV128762_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV128779_Transformer": {
        "bus_from": "84_MVLV128779",
        "bus_to": "84_MVLV128779_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV156626_Transformer": {
        "bus_from": "84_MVLV156626",
        "bus_to": "84_MVLV156626_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV006633_Transformer": {
        "bus_from": "84_MVLV006633",
        "bus_to": "84_MVLV006633_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV014833_Transformer": {
        "bus_from": "84_MVLV014833",
        "bus_to": "84_MVLV014833_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV128995_Transformer": {
        "bus_from": "84_MVLV128995",
        "bus_to": "84_MVLV128995_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV112239_Transformer": {
        "bus_from": "84_MVLV112239",
        "bus_to": "84_MVLV112239_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV115703_Transformer": {
        "bus_from": "84_MVLV115703",
        "bus_to": "84_MVLV115703_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV140352_Transformer": {
        "bus_from": "84_MVLV140352",
        "bus_to": "84_MVLV140352_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV069160_Transformer": {
        "bus_from": "84_MVLV069160",
        "bus_to": "84_MVLV069160_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV004986_Transformer": {
        "bus_from": "84_MVLV004986",
        "bus_to": "84_MVLV004986_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV151926_Transformer": {
        "bus_from": "84_MVLV151926",
        "bus_to": "84_MVLV151926_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV088466_Transformer": {
        "bus_from": "84_MVLV088466",
        "bus_to": "84_MVLV088466_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder1240",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder1240.json",
      "source_sha256": "ff3e22b2c7821023242d10163a67510127b211c64d7b61624a56070f1fc3ef09"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV004507_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV004986_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV006633_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV006865_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV014833_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV014854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV036082_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV041426_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV058300_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV068507_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069160_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069167_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV069342_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV084829_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV088466_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV111644_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV111745_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV112239_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV112428_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV115703_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV116817_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV125312_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128759_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128762_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128779_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128981_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128995_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV129068_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV140352_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV151926_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156269_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156608_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156626_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156633_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_CRAPO": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728379705449795,
              45.74566351024799
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV088466": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729046460035342,
              45.747227016135575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV151926": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727923513675448,
              45.7490826424825
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV004986": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724520866082641,
              45.74994384010267
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033191": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7248793322626,
              45.75149235767884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72475279166689,
              45.752096733988715
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069160": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724890116778001,
              45.75265029438223
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV140352": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726122804810134,
              45.75468523987293
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV115703": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724739181519528,
              45.75645571460213
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV112239": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7247670821927,
              45.75721496722723
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128995": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733150524355753,
              45.757556427238065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033193": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735373130503648,
              45.757198094804245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV006633": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737819848149412,
              45.75695586833996
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128779": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736680319812015,
              45.76031054347748
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128762": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735904809243135,
              45.76405346353055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV129068": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734343555644921,
              45.7627546952021
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV041426": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73138193139583,
              45.76296192058063
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069167": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728492458123408,
              45.76311352542553
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV020922": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728483902029467,
              45.76332965501663
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV111644": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729115710880968,
              45.76555746610478
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033196": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729301403867874,
              45.76751198653848
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033197": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727415641721646,
              45.77204258836489
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV084829": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727223030513529,
              45.77210499647946
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033198": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727404734547929,
              45.77206892295073
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033199": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722067317357231,
              45.778635298734635
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV036082": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718714111027494,
              45.778333717238496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV036082_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718714111027494,
              45.778333717238496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7188606098991155,
              45.77826889122401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2068118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718856541040535,
              45.77828067856374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus033200": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720176784532556,
              45.78116431379106
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV006865": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719439164476364,
              45.78274833712105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128759": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723731970379215,
              45.78078440466583
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV125312": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727563985942041,
              45.78033291769239
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV058300": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726040535151456,
              45.78240046240547
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128981": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720748915217731,
              45.78350978534849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV058164": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723307243666535,
              45.78477757731809
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033201": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72258604079328,
              45.78483623965566
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV111745": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722706669806252,
              45.784815927371014
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV111745_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722706669806252,
              45.784815927371014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722768214250455,
              45.78479245985221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72329951936616,
              45.78459277476575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723767508704601,
              45.784316539812984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721950670409583,
              45.784758125328274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721417388718965,
              45.78473140359176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721293255592133,
              45.78483112198706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720492018731122,
              45.78466871822813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71988106972796,
              45.784613124998465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719142443902982,
              45.78456451236425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718141632318232,
              45.78448382236361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718781067410725,
              45.784664012879496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV003441": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720851839820573,
              45.784601360031616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV116817": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717030421622931,
              45.78411165961897
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV125022": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714305606833044,
              45.785577352147214
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV004507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713252372851815,
              45.78625546769919
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156608": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714149102878414,
              45.78735123621302
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV047306": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.712536553817839,
              45.78848274256735
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV112428": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708015828919996,
              45.78986276810031
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV069342": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704529807244072,
              45.7894646356892
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV014854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707366626428527,
              45.78520840760752
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV014854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707366626428527,
              45.78520840760752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707624208331711,
              45.78524476077573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707607291704326,
              45.78541934558651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707802110593761,
              45.785760447916886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708323230682462,
              45.78591145866636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708568153781973,
              45.78592267690888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.709103369212211,
              45.78636364312746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70913115497331,
              45.78605342987074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.709079713522291,
              45.786829239374136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708815469784322,
              45.78684742168403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708573637853537,
              45.78575154659426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708742672520827,
              45.785792980503835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708700286473968,
              45.78540684287408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707671966057301,
              45.78602421746326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707765430487493,
              45.78610325118909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708012395694189,
              45.78619164508078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708027481321549,
              45.78633263852897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707965156515982,
              45.786558073376234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707767698595307,
              45.78645423297961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707656727309634,
              45.78626755968827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707385698954733,
              45.78594925350566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707370131740389,
              45.785886576783476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707176166078383,
              45.78586366854059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707116162417304,
              45.78596394331033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706837111071814,
              45.78547609597406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706074153037105,
              45.78562974381076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70611004922468,
              45.78601617198657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706209944382888,
              45.78642991739856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705913261222323,
              45.786080043372856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706836335914686,
              45.785458110818986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70618054508634,
              45.78560131607474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70579243254114,
              45.78556286165322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705735119248993,
              45.78535264291457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70568766000826,
              45.785266336685595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705918457930253,
              45.78533797460712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705366648071302,
              45.785832864117346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70529850720632,
              45.78574429367138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704872716408682,
              45.78590071385193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70404257794357,
              45.78634124990219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704477430506797,
              45.78568402927186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706191461170947,
              45.785556082000355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706256067034968,
              45.78570888389083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707670286497573,
              45.78476186039849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707251390914404,
              45.7844661037806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707246424732503,
              45.784443414186434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707220928473654,
              45.784305277681455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707307456771896,
              45.78412769350484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707332960845105,
              45.784129027320205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2100288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707370181497797,
              45.7840076315107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707886546641038,
              45.784466786223305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708171427506328,
              45.78442026775205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70846106975351,
              45.78452651692356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708770775866485,
              45.78489239164086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707155345550175,
              45.78539737367367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706757028840232,
              45.78539228775702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706030971233907,
              45.78556061991577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705827321925432,
              45.785312894837006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705738192249407,
              45.78503575160155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707465994132914,
              45.78497679076152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706980700599539,
              45.784910527369505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706801004946756,
              45.78471775215225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70663746501253,
              45.78450518513312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706489208270677,
              45.78429795689892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706497508723059,
              45.78414665909265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069342_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704529807244072,
              45.7894646356892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704771905629541,
              45.78931013718483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705163877460585,
              45.78885183463556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706042326533759,
              45.7890394516276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705949162745501,
              45.78899731315066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706023166813012,
              45.78932455878087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706367399668823,
              45.78934582021931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706868772451954,
              45.78915978948892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706839987597337,
              45.788880014206505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706273641847758,
              45.79010739036136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705734108423195,
              45.79022917463018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705328417314676,
              45.79032460589585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.705749759986304,
              45.79008926075021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704799163376434,
              45.78934556551195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.704686572379519,
              45.789419945315366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV112428_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708015828919996,
              45.78986276810031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708604579740521,
              45.79051708669319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706679175191354,
              45.790748689306355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.708654265683051,
              45.79065748454185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707835777585326,
              45.78992417411673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70756557163118,
              45.79007299012386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707375724908634,
              45.79002659297331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707476872485527,
              45.790283680085196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707247631004316,
              45.79022689025572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707112003696173,
              45.79037721210972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.709849983942343,
              45.79016763470599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707328302779197,
              45.78968434975547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707410054896439,
              45.78973032830842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707125597027002,
              45.789667926136104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707121660066711,
              45.78953511296457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707029085188328,
              45.78960785764543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.707201885665243,
              45.78942631075839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706899751866048,
              45.78970000951382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706722251129518,
              45.789671352293716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706679560290953,
              45.78966595255759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706922145993776,
              45.79018998847767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706867583474528,
              45.79034378378505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706663518740522,
              45.790282150131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70667810458807,
              45.79038175082616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706935795147426,
              45.790121591679416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706891715191231,
              45.79002845489688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.70696360613015,
              45.79001728901177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706499139089251,
              45.79016660134148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.706669178958463,
              45.78997614882057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV068507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714271932937437,
              45.78741734810465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV068507_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714271932937437,
              45.78741734810465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714166131078611,
              45.787360623613026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV156608_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714149102878414,
              45.78735123621302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713329732535213,
              45.78763374042404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713972750708972,
              45.78714075040191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.715314729672151,
              45.78568571304043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713806030053223,
              45.78727209023605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713506500774178,
              45.78766456282049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713202587388807,
              45.78818223816469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2105410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71178413551727,
              45.78950181506238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2105411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.711660779421801,
              45.78945334854539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713356740422364,
              45.787593025440096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus033202": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.712726501512866,
              45.78485807137166
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV004507_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713252372851815,
              45.78625546769919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713082546887463,
              45.78609372580039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.712852443342826,
              45.785685341536464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713302441092953,
              45.785985086908475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71328165576726,
              45.78596153516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2212459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.713228931312663,
              45.785731506316225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV116817_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717030421622931,
              45.78411165961897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716800371154825,
              45.784033898963834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716694726352376,
              45.78418032593905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716081053891684,
              45.784567223150965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716124447589861,
              45.784440961838996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716328306586822,
              45.78474945151076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716550461319968,
              45.784672058380636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV128981_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720748915217731,
              45.78350978534849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720840997161265,
              45.78354352778208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721118893958246,
              45.78351131868264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722218189606,
              45.78329196329012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72342969133998,
              45.78385033074298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723067712821013,
              45.78398489825108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722938941311442,
              45.7840111174849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720690422354561,
              45.78357870404829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720469674362234,
              45.782759816456945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720063432237462,
              45.78374816655344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719283687437102,
              45.7838637201734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718367619067133,
              45.78409916968192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720391544981331,
              45.78368991637759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV058300_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726040535151456,
              45.78240046240547
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725645366405434,
              45.78233596250877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725394125405897,
              45.78209018384596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724952733598132,
              45.78111851854965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724915999016252,
              45.78079900579947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726567802574081,
              45.78248402191859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726805925143981,
              45.78175320012858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728305858448771,
              45.782609491712144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2091847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728724545810473,
              45.781956830973044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72562192303789,
              45.782358963238636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724512926997894,
              45.78336453697574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723960375139065,
              45.78413284261273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2242939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725741367602133,
              45.783927542342376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726024516765686,
              45.78203176962671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726819360686902,
              45.78167014263363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72705609851683,
              45.781199743474026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726790107780041,
              45.781295412985415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726550780557219,
              45.781294205668765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726177112382106,
              45.78119144682493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727210309114406,
              45.78038692711484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72779946721369,
              45.77945072893181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728098812709888,
              45.77893813950836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728211438877131,
              45.77849834609191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727799878987622,
              45.780603185479606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727836149089103,
              45.7814448003158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728059855208622,
              45.78168169112171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725844308563458,
              45.782917683732975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725814735589883,
              45.78312533169324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725781009728757,
              45.78314855119456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV125312_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727563985942041,
              45.78033291769239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7279387518625775,
              45.78048702966943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2183092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728197323307584,
              45.7803957097052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728338304252729,
              45.78023635852975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2193443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728196156469346,
              45.780063874168164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728414520531164,
              45.78007724790748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72844322513114,
              45.779884108925145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728719406359332,
              45.77983041412102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728213515831296,
              45.77982645879136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728306253297328,
              45.779505238107234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728630676137834,
              45.77935915771101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728326119530417,
              45.77931306147177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728887996985167,
              45.77933820862317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2210807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729150436685368,
              45.77938860744796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2231745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729373963734893,
              45.77943929921549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV128759_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723731970379215,
              45.78078440466583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723827010261881,
              45.78089939502497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723297843711446,
              45.781282969373635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723057549002746,
              45.78213433172246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722877891031226,
              45.78278260701989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72281088701348,
              45.783106259599755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72304800304292,
              45.78320160749854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724807486300578,
              45.782961841867575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722065707218495,
              45.78269706250974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72296571869909,
              45.78279064178305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723183853322349,
              45.780931660036174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722790504566517,
              45.78105702873982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721980437072957,
              45.78136226310702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721889280329162,
              45.78148978743098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721326902130148,
              45.78175195260528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720736935338419,
              45.78200190138746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720610182043264,
              45.78214225932622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721789773438418,
              45.78219126326527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV006865_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719439164476364,
              45.78274833712105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719638183960083,
              45.78259110087525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.718949979771563,
              45.78244368705502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7177897483904,
              45.78260119794948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71766000578654,
              45.78263200413341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71670682447799,
              45.78281989293081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716636046973135,
              45.78290230991808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.715814516920245,
              45.78322348388453
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.715501588442241,
              45.783286916504345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.714918582034802,
              45.78259720285849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.716727007444095,
              45.78296328429329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717307442454526,
              45.783223723955174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717434319400239,
              45.78321643051706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717489985032573,
              45.78329607757378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2127651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717813249745456,
              45.78325243798175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7178069635727,
              45.782546882211506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2060303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.717681761081016,
              45.78229656948425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719013074401373,
              45.78241534626772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71974656751467,
              45.782205457130395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719766439874204,
              45.78225466584329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719833299130218,
              45.782253247091134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719846879189551,
              45.782165561172796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720100853441058,
              45.78208286358405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720319764627645,
              45.78176285648617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720436254825338,
              45.78173504669499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641412": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.71985501868295,
              45.782153304877994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2041347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.719846240635976,
              45.78198873605522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV084829_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727223030513529,
              45.77210499647946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726510149991119,
              45.77203958719347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727840444642532,
              45.771959907118415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729105771150564,
              45.77180514254996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73018662230418,
              45.77178570809835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730599470309703,
              45.771841622767326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730506608443395,
              45.771798373429476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2049170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7304740892187365,
              45.771670012929725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2126044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73062255779487,
              45.77138369974679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2212509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730687991515646,
              45.771467596436096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731401625071116,
              45.77195241954031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732273219958195,
              45.77226685805482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73247767597024,
              45.77248211605518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732629732518364,
              45.773374454235565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73231301996081,
              45.773682739521384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731345249172229,
              45.77417322568902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730692957411033,
              45.77443555731485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730878351003746,
              45.77439014675846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2199483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730758089563789,
              45.774741906928156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73031279054118,
              45.77453727041318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726397379136887,
              45.77203967410589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725952297638036,
              45.772078407362194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724684421675307,
              45.772204387742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724529892799935,
              45.772792726199306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724198064257304,
              45.77225973421472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722904456136794,
              45.772089215190164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723304296847532,
              45.771225641541136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723691275202311,
              45.77036233974733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722184492808072,
              45.772689564800395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721426609630226,
              45.77300899005603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726319009720011,
              45.771341538207615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV111644_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729115710880968,
              45.76555746610478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728860671102117,
              45.76617908694697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728927151639059,
              45.76648200582487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729025816371029,
              45.766562665953444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72908871786652,
              45.76702545244625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728952125447063,
              45.766590203486096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729157003482397,
              45.76602078496033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729121488485379,
              45.76560603736854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72941579256006,
              45.76580627114758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728909304979042,
              45.76562444691701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728835208473011,
              45.765744368338694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727942715657945,
              45.766074727822385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069167_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728492458123408,
              45.76311352542553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728447875269363,
              45.76316239552548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727912967817508,
              45.7632849860043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729857485782432,
              45.7635407766077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727575601152152,
              45.76345254752428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727398003276104,
              45.763430641298065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727390723865383,
              45.76350401782971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729024296371845,
              45.76309637897066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729054617490643,
              45.76305905455282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2112216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729050133329354,
              45.763101138871406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2112217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729252669470497,
              45.763265641843866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729252575201929,
              45.76338175426929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729319274067405,
              45.763407335226155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV156269": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732817094919498,
              45.76511857000233
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156633": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73266140443486,
              45.766060183414574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus033195": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732687973851272,
              45.765181127154776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156633_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73266140443486,
              45.766060183414574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732813729414851,
              45.765503976031226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7328647578139105,
              45.76549713092818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2250902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733547895753087,
              45.76610245811898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2250904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733839925339988,
              45.7661387882115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2250905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734547783605827,
              45.76615067481297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2250903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733796352031632,
              45.766415602889936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732770488444781,
              45.76538312676202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732902212656639,
              45.76537117059112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735162319422534,
              45.765311442893804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736361973295176,
              45.76523706833992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736269936296864,
              45.76623286267413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737389398903184,
              45.765223753177395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735379368429511,
              45.766162397845235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735735034466005,
              45.766254752749056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732299992641478,
              45.76688649338321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733943096932804,
              45.76858275852331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73391677951301,
              45.76859862184038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734375406998778,
              45.76921427856854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732275920523933,
              45.76691285737452
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731748276394997,
              45.76793314252813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731800073544478,
              45.76796201632146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732003909655832,
              45.768291241325315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731735731853724,
              45.76796995346263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731549682555705,
              45.768351632537836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731416520394275,
              45.7693697654934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733448605608355,
              45.76612211139416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733802973240355,
              45.766728402281935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734368374705247,
              45.76716007004696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734739854802376,
              45.767243944744706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735002537798876,
              45.76742825139468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735149255844018,
              45.76731260682817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735627553421041,
              45.76781093535665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735803404082309,
              45.767596558349105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV156269_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732817094919498,
              45.76511857000233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732830979313579,
              45.765047594718375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2161379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733167772628962,
              45.76507734102355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2184429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733554196066274,
              45.76507154462084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735610650073419,
              45.76503056708611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73600865888281,
              45.76480692254128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736750346002429,
              45.76470950836585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736542350176667,
              45.76441150861842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735470886278954,
              45.764822383398396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735556762407127,
              45.76445639739507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732728677309114,
              45.7650501245999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2211963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73351459848544,
              45.76488100546102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2211964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733503339575789,
              45.76469416819877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2228334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733584142629475,
              45.76449333589384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732827956386311,
              45.764593617286565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2253248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732847091281043,
              45.764433705336884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732780572705421,
              45.7650498091224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2128909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734191072311902,
              45.764932695074094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2128910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734736866021496,
              45.76505519126128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7348203388248535,
              45.7648301382237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734900004833695,
              45.76447042853148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2128911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734170629123248,
              45.7648380829061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2167144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734244686590401,
              45.76448532516491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV041426_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73138193139583,
              45.76296192058063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731273968900903,
              45.76278546726306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73123224414186,
              45.76275861372191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731197709321812,
              45.76277157642481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729314451908308,
              45.76243895114164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2015872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7310428065845,
              45.76315795034535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2135025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731057368405085,
              45.76311845473639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731265514307361,
              45.762766133831974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730466135708944,
              45.76405164779722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729912948271563,
              45.76401753734229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731210924583814,
              45.76257853313497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730721853963884,
              45.762273935136164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731052241950215,
              45.76159182825065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730575702123359,
              45.761574988511455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730786744217405,
              45.761696499424524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729510845949231,
              45.76133666695183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731745346931199,
              45.76189065884199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7316570621107275,
              45.761883356961974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2023500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731535451433888,
              45.76196158060319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732060164385098,
              45.76140831194899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732346188804036,
              45.76088916214415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV129068_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734343555644921,
              45.7627546952021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733778326400884,
              45.76306379253787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733695132352085,
              45.7635156099962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733902662156101,
              45.76355618296441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734017903821925,
              45.76354472135031
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733476321801333,
              45.76351128077387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733539076236951,
              45.763770964870155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733548870967907,
              45.763995776333395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733381843382752,
              45.76399934215846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73450666000723,
              45.76266120341077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733995009454231,
              45.762429108117615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733788668208389,
              45.7618844640197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733799800809729,
              45.76131357425304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734862178753563,
              45.76285162767221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73511208207154,
              45.762684274169345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735636795669762,
              45.76233103152644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735160550568676,
              45.76202617832967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734968225454168,
              45.762039287936204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735920139629777,
              45.76204595076841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735612484473393,
              45.76177349968969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734093267360142,
              45.76250514601742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734009424780931,
              45.762464803582766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732413074843193,
              45.76212984741487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732433213397879,
              45.76170637926739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732023332618863,
              45.762039154886466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7340014556523204,
              45.761981940112165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734216105305125,
              45.761876911536994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734499288057689,
              45.76169010892291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734653020264092,
              45.76156872546595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2207640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734940361161663,
              45.761304362764704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2207641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7346391302395645,
              45.761039836734355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2207642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734551992376263,
              45.76070801948867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734495380836417,
              45.76166478305141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2202603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734207674296629,
              45.76184781191443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73418781231401,
              45.76272201801223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733963602044382,
              45.762888820760196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73378843169376,
              45.76300057101074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733731635943498,
              45.76317279932937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733829326795021,
              45.76305370274968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732833521858922,
              45.76351600124864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73226781082912,
              45.763519073127426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732752907940626,
              45.7634367144064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733014179578033,
              45.76353014691772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733022327328746,
              45.76342196315608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732572326148303,
              45.76371959374082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732575850817693,
              45.763800525896855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732788472522681,
              45.76395800293087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732823883954752,
              45.763885240585026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733061734106166,
              45.762260016222484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732131596857633,
              45.762162856264986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731834601756171,
              45.762430216653755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732153915204251,
              45.76267542657963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734511363269951,
              45.762769112855246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734553434736735,
              45.76284922169032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734834218550602,
              45.763095247255904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734684745480801,
              45.76320645000314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73461708993958,
              45.763285842250504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73449840535709,
              45.76337172484778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735399231713322,
              45.76337120295274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735569002076446,
              45.76343058128347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735832631427261,
              45.7635779619425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733572595584946,
              45.76247413084987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733445371933001,
              45.762800876597005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733295346208735,
              45.76230903426623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73316443833419,
              45.76196079682843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733018256314517,
              45.7612618534173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733473719592859,
              45.761090115522826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733410576775483,
              45.76082143902912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732938820444361,
              45.76120954410367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733154958551208,
              45.76144795250798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV128762_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735904809243135,
              45.76405346353055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735593726530249,
              45.76393859986503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735205905309673,
              45.763951386460754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735050942152652,
              45.763936695368805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734704039256701,
              45.763944105675186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734307310881675,
              45.76398858230716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734339976889477,
              45.763852872292354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734348905922029,
              45.76376267334127
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73424690399189,
              45.76378285336863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734357834925327,
              45.76367247439065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735200416465482,
              45.763825492122905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735703850069554,
              45.763868740493805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735951496144327,
              45.763944455823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736359109865542,
              45.76385473651515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736693163750906,
              45.76384759576043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7372199408556,
              45.7638363333207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737263586667663,
              45.76395241093397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736974647615145,
              45.763814575468125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73655144099126,
              45.763841624522314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735895789227027,
              45.763846637172946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736004756032173,
              45.763691294317354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73591472510039,
              45.763396190957245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736324296018489,
              45.76335143403046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736527904409699,
              45.76330207766506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736704639361115,
              45.763226292923754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736001226328855,
              45.76361036227092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735942382234282,
              45.76344060405307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736799597451993,
              45.76322156263016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737178056329311,
              45.76317116709585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737402752036922,
              45.7633103757684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737421575066243,
              45.76347648871737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV128779_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736680319812015,
              45.76031054347748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736316373945838,
              45.76051634183178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736270570598943,
              45.76094035983475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73629479245797,
              45.76120086613675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737077312252512,
              45.75997802565346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737370053868037,
              45.759908759917565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737897578090671,
              45.75991547919095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738040468376107,
              45.759948426042236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738321146414097,
              45.75989741751964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736390024713328,
              45.7607307873817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737624168875826,
              45.76072240114226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737612395937502,
              45.76045262793717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736352658893022,
              45.760758588595436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73728288082863,
              45.761152738886246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736683848949377,
              45.76157058427136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736993370561017,
              45.76159096928375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736223208929163,
              45.76014929929211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735805519962801,
              45.7603022397428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735578187671453,
              45.76039710608599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735281912765809,
              45.760385435122245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus033194": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.74100731648469,
              45.75639763661127
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156626": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741162768157101,
              45.75518315394451
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156626_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741162768157101,
              45.75518315394451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741717119111761,
              45.75521628218784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737678887921928,
              45.75460966747697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.742183374732725,
              45.755881354600334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741717725072888,
              45.75758349069859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1642006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741122817213276,
              45.758388308965564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV006633_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737819848149412,
              45.75695586833996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7380301583268,
              45.75688386333502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737961739146932,
              45.75649469094636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737882562454513,
              45.75606524494505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737846341956389,
              45.75579509480946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737774953397961,
              45.75536728238292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738318763069167,
              45.75542405503902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739206214710584,
              45.757196230097364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739547296825321,
              45.75735094461345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739785094397248,
              45.75736157865286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.740149796297427,
              45.7573831404047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739386741022602,
              45.75691334035716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.740059084529827,
              45.7569979565661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739957374627891,
              45.7567301090473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739941663297553,
              45.75637041196809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739733763382284,
              45.756320857769346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737784055343694,
              45.757019639755136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73549223350464,
              45.75712804354815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735973027224184,
              45.756063771927295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735253120058402,
              45.75726916440896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738600458710954,
              45.75716418898773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739210534049455,
              45.75729514683237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738806681207302,
              45.75688075041558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739063895025283,
              45.75658721932053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739128409353746,
              45.756297811937856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739224505684224,
              45.756142741063194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.739389938300926,
              45.756103196841835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73896875523721,
              45.756175217110595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73894766385807,
              45.75598665100514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73822829815281,
              45.7571811523599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738095227053465,
              45.7573730166193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737913907681,
              45.75763791943123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737816235274699,
              45.75775701947299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737679629545092,
              45.75786795132994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737784447776697,
              45.757028632190355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73661265840618,
              45.75699068472719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736547712919922,
              45.757103080382265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736476546771443,
              45.75622852457713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736641197138684,
              45.7561709995274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736878493209562,
              45.75612812241596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736491385862951,
              45.75618121853755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736439321332625,
              45.7558541030713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736820946743032,
              45.75577605250048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737019913491834,
              45.755632150262365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2182294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736471292780128,
              45.7555803525989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737939601219759,
              45.757637369822746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737817020161835,
              45.75777500434503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737837034956966,
              45.75823361859383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.738626977426802,
              45.75836073236684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.740716430493273,
              45.75850502277025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.741071822477613,
              45.758398402058894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV014833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734044780682452,
              45.755278695101126
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV014833_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734044780682452,
              45.755278695101126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734945897324073,
              45.75503712595204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.737624855973527,
              45.75460902303509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734327462583479,
              45.755362665597424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734022785972783,
              45.7553720802489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733433268546919,
              45.7561774785929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732959828095086,
              45.75578700511511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735115806054858,
              45.75616219827361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735025066705263,
              45.75617493799495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734428020491054,
              45.756194893316426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735438473545839,
              45.757133692764675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV128995_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733150524355753,
              45.757556427238065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732891737135287,
              45.757445139076054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.732530933430537,
              45.75749825384624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731520193392937,
              45.75756174265078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.731504659974831,
              45.75754342436269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2047941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7316935020103,
              45.75747014327996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733093052656876,
              45.75744144464636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733720262544956,
              45.75747718872606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2038866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734097243644181,
              45.75746086648124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2038867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734548331224777,
              45.75751702324713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735021787311703,
              45.75746196322648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735079774377451,
              45.75736330843358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735262826349981,
              45.757491812838865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735244300086788,
              45.757527280391606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735481138467096,
              45.7576244599406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.735497230626302,
              45.75770835475851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.736998254687187,
              45.75779605198205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.73310196409124,
              45.757534448829674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733504082488458,
              45.757495893990686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733532368341701,
              45.757713556809975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734013165652272,
              45.758035420086095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734085175153862,
              45.758271503827714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734353502313679,
              45.75820276726327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733569095915119,
              45.75742022810718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733332487468095,
              45.7573763425311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2023460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733407568150362,
              45.75706312233513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.733933596788948,
              45.757374677208524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734044576331548,
              45.757044659414696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.734078470674779,
              45.75658309375617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV112239_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7247670821927,
              45.75721496722723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725235777818865,
              45.7570061409583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725103547925273,
              45.75672254048763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725078693730358,
              45.75669117052506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724900180493144,
              45.756425764113715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724048450198833,
              45.75577346752239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722880160422511,
              45.755222258873694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722144822580737,
              45.7554629073895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721480663176572,
              45.75467595094925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721486556710253,
              45.75570191358611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722757501909017,
              45.75476582673454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725260686340643,
              45.75700854520739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725256546245444,
              45.75694487173445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725453540895859,
              45.75703968851335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72551234580889,
              45.75720945208274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724861944929928,
              45.756427072621946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724848259622814,
              45.75640831811651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724712983548585,
              45.75597535109296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724836540405522,
              45.756391015911845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725687399325373,
              45.75620663937831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725990288225267,
              45.75637120773999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725984861214701,
              45.75654233822015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725977481658297,
              45.756668506322946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726085627428491,
              45.756671604885575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726094718454275,
              45.756821724543066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726076369543647,
              45.756724906597185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72485198647516,
              45.756215415041176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725006610637488,
              45.756749562152564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724827313949642,
              45.75637485777782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724579803416294,
              45.75557314906668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72480699410814,
              45.756367369383696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724789418788055,
              45.756380749419726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724560712855053,
              45.755429542667855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724606211583246,
              45.755352068137995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724353251771239,
              45.755685977582424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724404605815547,
              45.7553878594596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724043471724097,
              45.75663192385279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724661532024484,
              45.75538239402603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725010742519077,
              45.755251653815215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72517501514535,
              45.75521485561765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725169986624405,
              45.75515825768048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725259037142937,
              45.755017750749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725215154453238,
              45.755250904731696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2115321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725087869763023,
              45.75534002060732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV115703_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724739181519528,
              45.75645571460213
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724893691003022,
              45.75643237374267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724776837256187,
              45.75642504891498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724794500507874,
              45.75650405105314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724782315954883,
              45.7564304048364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724789518892186,
              45.75643638113301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724802823601612,
              45.7564460709524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724800358683755,
              45.756453567040026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV140352_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726122804810134,
              45.75468523987293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72553833437409,
              45.75469331448831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725465676748591,
              45.7546091732753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2071679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725315391152241,
              45.754708166736194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7253976650699006,
              45.754780033357804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2246557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725414392796624,
              45.75480845289049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2096772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724956826959767,
              45.75447831064319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7245908790850315,
              45.754282381478454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2225886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7241540239916855,
              45.75420264278448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2225887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723648375288643,
              45.75422607411191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2225888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723583533629999,
              45.754260769321036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2253382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723587130036692,
              45.75422970767305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2253383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723476466013678,
              45.754194128550175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2253385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723386278910182,
              45.75406405282322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2253384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72246270120813,
              45.75411658456614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726239982181907,
              45.754718748623105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726247402296724,
              45.75488960560899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726362552976635,
              45.75488028663809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72788541002974,
              45.75441368515623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728031848489026,
              45.75482460198917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727804425779521,
              45.75432540239136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.730875668433369,
              45.75369288634909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726163396154218,
              45.75501089732995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727766278415712,
              45.7543352157894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726222059168462,
              45.75460211994243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725574715349594,
              45.75479591424253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725776427220044,
              45.75529566522242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725839487226012,
              45.75526732070965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725840268165526,
              45.75528530565955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726073579896368,
              45.75559976851249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726125430454577,
              45.75566356948385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726027723980866,
              45.75569355170703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726215427077032,
              45.755900174609835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726128895575883,
              45.75595062084133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726170513807206,
              45.75625756187787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72589946287802,
              45.75546406146023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725873770233606,
              45.755464608313346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726182235982581,
              45.75629061526755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726473091966227,
              45.75641493495801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726181376810587,
              45.7562708318226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725319193832217,
              45.75455111215957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.723734145218018,
              45.75416001164043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.722891536922155,
              45.75402882933086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721857423323259,
              45.75384620851512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721512543999799,
              45.753928209747485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72108123598212,
              45.754063383242034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720577914362999,
              45.754317094417296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721581545172077,
              45.75375718423485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.720856046957935,
              45.75385633345894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.721248300513804,
              45.753606240605514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725444063009579,
              45.75492500269567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726134088894881,
              45.75464899652601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726053847728766,
              45.754281672382156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726163898836528,
              45.7542639113945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV069160_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724890116778001,
              45.75265029438223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725382192685494,
              45.75302685718181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725525095127404,
              45.753356844940186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.725658238561659,
              45.75346202069549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726052676236385,
              45.754254694963365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724434664902378,
              45.75252497226615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724160254406947,
              45.75271982566337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724085551010814,
              45.753072444876885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV004986_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724520866082641,
              45.74994384010267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724346633932737,
              45.75015106314439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72426251459763,
              45.75041309193913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72354123559514,
              45.75038342871088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724431483106971,
              45.749845428004015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724362444709275,
              45.75015098782748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726002048104557,
              45.75020476346552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727077080819849,
              45.75034528282739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72592270137864,
              45.75074679635359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724431448109094,
              45.749966399152925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724288985265038,
              45.75043053040409
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724480133619467,
              45.75068748659339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724376591500736,
              45.750671687720036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72405393017572,
              45.75093957360608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724821134034655,
              45.75084224571113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724992639770018,
              45.751107773756054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.724230573175921,
              45.75137721431114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72612383824488,
              45.75128568481891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV151926_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727923513675448,
              45.7490826424825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727695864490814,
              45.748441848083615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727803241754657,
              45.74907826520772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.7278775077563875,
              45.748874984436256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2188038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727874518643617,
              45.7487001268699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV088466_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729046460035342,
              45.747227016135575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728919769717439,
              45.747240517504345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728461937263365,
              45.747243902528055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728011321186446,
              45.746808037736244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727528176348807,
              45.7463106868722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.727693304787402,
              45.746442180808735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72704291617057,
              45.745999731311656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72704743661635,
              45.745957295372875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.728079677020554,
              45.7459551072761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726518390122587,
              45.74579394690513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.726948717130883,
              45.74607365377079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729416266819101,
              45.74724613518699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729871270913888,
              45.74724363465266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729215374620086,
              45.74717931161266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729184479414906,
              45.74682353904817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729359390518997,
              45.74679550818573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729374881855517,
              45.74679697808713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.729185204065424,
              45.746544499219276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1641633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.72935192694273,
              45.746446436763655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "84_342242": {
          "bus1": "84_CRAPO",
          "bus2": "84_MVLV088466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728379705449795,
                45.74566351024799
              ],
              [
                4.72835658597815,
                45.74571529433235
              ],
              [
                4.728345401732531,
                45.745736306475564
              ],
              [
                4.72823154994481,
                45.745959071751805
              ],
              [
                4.726949821462775,
                45.74595937437636
              ],
              [
                4.727639862129119,
                45.74642531777493
              ],
              [
                4.728052159611552,
                45.74686027221654
              ],
              [
                4.728349947721942,
                45.74726346252326
              ],
              [
                4.729027160005495,
                45.74725623004548
              ],
              [
                4.729030272136701,
                45.747251519302786
              ],
              [
                4.72903836608782,
                45.74723926771943
              ],
              [
                4.729046460035342,
                45.747227016135575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36638234039818707,
          "ground": "gnd"
        },
        "84_373645": {
          "bus1": "84_MVLV088466",
          "bus2": "84_MVLV151926",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.729046789552204,
                45.74724051029173
              ],
              [
                4.72904711906923,
                45.747254004447996
              ],
              [
                4.729049872492618,
                45.74736465543463
              ],
              [
                4.728354833017428,
                45.74737586822538
              ],
              [
                4.72835687586511,
                45.747482033951286
              ],
              [
                4.728709174816577,
                45.74795606814715
              ],
              [
                4.729178629477458,
                45.74858151760266
              ],
              [
                4.729807103164833,
                45.749226976982136
              ],
              [
                4.729708429415568,
                45.74941179690617
              ],
              [
                4.727933786848173,
                45.74928177300542
              ],
              [
                4.727948237270232,
                45.74913945074552
              ],
              [
                4.727942513806765,
                45.749116026630745
              ],
              [
                4.727938480435014,
                45.74909954211662
              ],
              [
                4.727923513675448,
                45.7490826424825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.48557801783761495,
          "ground": "gnd"
        },
        "84_229252": {
          "bus1": "84_MVLV151926",
          "bus2": "84_MVLV004986",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727923513675448,
                45.7490826424825
              ],
              [
                4.727909814536929,
                45.74909935177403
              ],
              [
                4.727902876901574,
                45.7491163310475
              ],
              [
                4.72789427829327,
                45.74913739606049
              ],
              [
                4.727882200164989,
                45.74925679677441
              ],
              [
                4.727286627794046,
                45.749211311548414
              ],
              [
                4.726155749267437,
                45.74919207199692
              ],
              [
                4.725337854551284,
                45.74922137137113
              ],
              [
                4.724655047127521,
                45.74918909671081
              ],
              [
                4.724455019733366,
                45.74992029077535
              ],
              [
                4.724484707696269,
                45.749937507731936
              ],
              [
                4.724501813726663,
                45.74994743170161
              ],
              [
                4.724520866082641,
                45.74994384010267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3567951839938476,
          "ground": "gnd"
        },
        "84_281318": {
          "bus1": "84_MVLV004986",
          "bus2": "84_MVBus033191",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724520866082641,
                45.74994384010267
              ],
              [
                4.72450045119926,
                45.74995306817077
              ],
              [
                4.724477398169081,
                45.74996016517069
              ],
              [
                4.724442114687217,
                45.74997103265465
              ],
              [
                4.724319028980474,
                45.75042305071868
              ],
              [
                4.72446155438827,
                45.75062613652311
              ],
              [
                4.724855158732447,
                45.750926489106504
              ],
              [
                4.724974789666088,
                45.75104635423295
              ],
              [
                4.7248793322626,
                45.75149235767884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19293439241780463,
          "ground": "gnd"
        },
        "84_55678": {
          "bus1": "84_MVBus033191",
          "bus2": "84_MVBus033192",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7248793322626,
                45.75149235767884
              ],
              [
                4.724826001821173,
                45.751741535806104
              ],
              [
                4.724750308798103,
                45.75209522067776
              ],
              [
                4.72475279166689,
                45.752096733988715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.0680101288806738,
          "ground": "gnd"
        },
        "84_383474": {
          "bus1": "84_MVBus033192",
          "bus2": "84_MVLV069160",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72475279166689,
                45.752096733988715
              ],
              [
                4.72475279166689,
                45.752096733988715
              ],
              [
                4.724837470100607,
                45.752148270984776
              ],
              [
                4.724810840331346,
                45.75245306387738
              ],
              [
                4.724917085837292,
                45.752590315425884
              ],
              [
                4.724901689740852,
                45.7526245489408
              ],
              [
                4.724895909878765,
                45.75263742602125
              ],
              [
                4.724890116778001,
                45.75265029438223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06551075085573722,
          "ground": "gnd"
        },
        "84_301099": {
          "bus1": "84_MVLV069160",
          "bus2": "84_MVLV140352",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724890116778001,
                45.75265029438223
              ],
              [
                4.724905450816308,
                45.75265847386125
              ],
              [
                4.724920784859163,
                45.75266665333809
              ],
              [
                4.725001998142256,
                45.752710019249406
              ],
              [
                4.725180155855957,
                45.752963650661364
              ],
              [
                4.725262844256747,
                45.753032097189
              ],
              [
                4.725418244177229,
                45.7533834210025
              ],
              [
                4.725657067280554,
                45.753435043275594
              ],
              [
                4.725793334754737,
                45.7536121586594
              ],
              [
                4.725841336529607,
                45.75373928112323
              ],
              [
                4.725972818498652,
                45.75408745908547
              ],
              [
                4.726169624389231,
                45.75460863661988
              ],
              [
                4.726137979350281,
                45.75466041671458
              ],
              [
                4.726130392081913,
                45.75467282829401
              ],
              [
                4.726122804810134,
                45.75468523987293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2558291672623,
          "ground": "gnd"
        },
        "84_268436": {
          "bus1": "84_MVLV140352",
          "bus2": "84_MVLV115703",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726134834951896,
                45.75469578473196
              ],
              [
                4.726146865098276,
                45.75470632958979
              ],
              [
                4.726194985729848,
                45.754748509008195
              ],
              [
                4.726181183803821,
                45.7548748138237
              ],
              [
                4.725749524551626,
                45.75497220953356
              ],
              [
                4.725486231226511,
                45.75509752342816
              ],
              [
                4.724683321826471,
                45.755291922659666
              ],
              [
                4.724378164066209,
                45.75566744611616
              ],
              [
                4.724760496237456,
                45.75632318365933
              ],
              [
                4.724747854848784,
                45.75641350542927
              ],
              [
                4.724745312874183,
                45.756431669083106
              ],
              [
                4.724739181519528,
                45.75645571460213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2865918941931219,
          "ground": "gnd"
        },
        "84_236672": {
          "bus1": "84_MVLV115703",
          "bus2": "84_MVLV112239",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.72475549297566,
                45.756433063652594
              ],
              [
                4.724766414253724,
                45.756416872924106
              ],
              [
                4.724784283713514,
                45.75640878809577
              ],
              [
                4.724855730059548,
                45.75651021907175
              ],
              [
                4.724966953056916,
                45.756666275571085
              ],
              [
                4.725051281382852,
                45.756804074561366
              ],
              [
                4.725204529710231,
                45.75710769565971
              ],
              [
                4.725209159120868,
                45.75712310551033
              ],
              [
                4.725196549486439,
                45.757142761506955
              ],
              [
                4.725180437295196,
                45.75715223113185
              ],
              [
                4.724840163544592,
                45.75724561729479
              ],
              [
                4.724826007619409,
                45.757249500765205
              ],
              [
                4.724814940515855,
                45.75724781904224
              ],
              [
                4.724809959633082,
                45.75724238052307
              ],
              [
                4.724798093014261,
                45.757224352381236
              ],
              [
                4.7247670821927,
                45.75721496722723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.127257750524791,
          "ground": "gnd"
        },
        "84_309731": {
          "bus1": "84_MVLV112239",
          "bus2": "84_MVLV128995",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7247670821927,
                45.75721496722723
              ],
              [
                4.724785664098192,
                45.75723247447878
              ],
              [
                4.724796331102907,
                45.757245379693785
              ],
              [
                4.724805968017594,
                45.75725469750753
              ],
              [
                4.724809336577058,
                45.757257947133866
              ],
              [
                4.724819385445254,
                45.757261054642015
              ],
              [
                4.725192457359844,
                45.75716016608955
              ],
              [
                4.725213477559783,
                45.75714556959304
              ],
              [
                4.725226852732326,
                45.7571210368809
              ],
              [
                4.725136715122368,
                45.75694007682513
              ],
              [
                4.725014086123513,
                45.75670879156277
              ],
              [
                4.724988537299174,
                45.75666911963557
              ],
              [
                4.724915486356966,
                45.756565391667685
              ],
              [
                4.724803845628518,
                45.756392296529874
              ],
              [
                4.724856539541035,
                45.75634786371416
              ],
              [
                4.724467698454282,
                45.75565654082204
              ],
              [
                4.72475581078447,
                45.75533268419895
              ],
              [
                4.725473821887106,
                45.755167093549524
              ],
              [
                4.725790405932343,
                45.75502534414304
              ],
              [
                4.72624935496616,
                45.754934567974274
              ],
              [
                4.728799469711669,
                45.75399637442175
              ],
              [
                4.728945913707216,
                45.75399325346576
              ],
              [
                4.729259880812179,
                45.754087370594405
              ],
              [
                4.729548788612453,
                45.754226124981386
              ],
              [
                4.729759747616236,
                45.75478190034912
              ],
              [
                4.729841463892035,
                45.7550882465469
              ],
              [
                4.730000229848971,
                45.75524980123254
              ],
              [
                4.730451460241658,
                45.75558670143314
              ],
              [
                4.730854353347894,
                45.75586253438096
              ],
              [
                4.731442074377892,
                45.75687717863522
              ],
              [
                4.731587864180636,
                45.757205370081294
              ],
              [
                4.731553441931279,
                45.7573179304985
              ],
              [
                4.731574728680491,
                45.75736739484195
              ],
              [
                4.731533728966798,
                45.75746444317336
              ],
              [
                4.731965010843318,
                45.757540974088926
              ],
              [
                4.732021762391225,
                45.757541113242105
              ],
              [
                4.732101778030589,
                45.75754131398608
              ],
              [
                4.732642187956142,
                45.757501968349004
              ],
              [
                4.732711766310274,
                45.757562201826545
              ],
              [
                4.733123700422034,
                45.7575162621992
              ],
              [
                4.733133541682064,
                45.75753023738853
              ],
              [
                4.733139696467179,
                45.757538989797816
              ],
              [
                4.733150524355753,
                45.757556427238065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.2106469630639956,
          "ground": "gnd"
        },
        "84_402498": {
          "bus1": "84_MVLV128995",
          "bus2": "84_MVBus033193",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733161702122294,
                45.75753820498414
              ],
              [
                4.733164383638715,
                45.75752950695654
              ],
              [
                4.733172901552434,
                45.75750188162984
              ],
              [
                4.73342244150794,
                45.757461234827566
              ],
              [
                4.733987362373366,
                45.75742108932349
              ],
              [
                4.73505268321018,
                45.7573984594011
              ],
              [
                4.735268746601448,
                45.757281332652155
              ],
              [
                4.735373130503648,
                45.757198094804245
              ],
              [
                4.735373130503648,
                45.757198094804245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1847339351307259,
          "ground": "gnd"
        },
        "84_337588": {
          "bus1": "84_MVBus033193",
          "bus2": "84_MVLV006633",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735373130503648,
                45.757198094804245
              ],
              [
                4.735450005445236,
                45.75716224896795
              ],
              [
                4.735892855082598,
                45.75699707059462
              ],
              [
                4.736199497330429,
                45.75698151547606
              ],
              [
                4.73721723431867,
                45.75699575924863
              ],
              [
                4.737694942719938,
                45.75701074483368
              ],
              [
                4.737787196048567,
                45.756970212028094
              ],
              [
                4.737803522101112,
                45.75696304018516
              ],
              [
                4.737819848149412,
                45.75695586833996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19652194276629925,
          "ground": "gnd"
        },
        "84_387432": {
          "bus1": "84_MVLV006633",
          "bus2": "84_MVLV128779",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737816752079612,
                45.756969192787096
              ],
              [
                4.737813656008313,
                45.75698251723423
              ],
              [
                4.737785214133124,
                45.75710512284749
              ],
              [
                4.738217510567339,
                45.757169682066404
              ],
              [
                4.738249373691044,
                45.75722210529567
              ],
              [
                4.737434730453621,
                45.75823772270671
              ],
              [
                4.736758276619247,
                45.75823598602364
              ],
              [
                4.735338550009667,
                45.7584400470498
              ],
              [
                4.735100394674657,
                45.75864045342495
              ],
              [
                4.735056397594704,
                45.758752103538185
              ],
              [
                4.735042463431577,
                45.759022425901655
              ],
              [
                4.735166711821429,
                45.75921778940724
              ],
              [
                4.735426906133221,
                45.759404847500605
              ],
              [
                4.735752948213183,
                45.75950949040534
              ],
              [
                4.736081414984631,
                45.75952227213601
              ],
              [
                4.736478001733014,
                45.759504794060945
              ],
              [
                4.73688411132416,
                45.75967612838902
              ],
              [
                4.736740535910829,
                45.75992222044637
              ],
              [
                4.736815756723633,
                45.76017263547037
              ],
              [
                4.736702161781399,
                45.760288294513046
              ],
              [
                4.736691240798903,
                45.76029941899576
              ],
              [
                4.736680319812015,
                45.76031054347748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6719611801662604,
          "ground": "gnd"
        },
        "84_391253": {
          "bus1": "84_MVLV128779",
          "bus2": "84_MVLV128762",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736681781065114,
                45.76032399548023
              ],
              [
                4.736683242318938,
                45.76033744748307
              ],
              [
                4.736701797362578,
                45.76050810256512
              ],
              [
                4.737448518585983,
                45.76052813932797
              ],
              [
                4.737582094566114,
                45.76064229348139
              ],
              [
                4.737512465603969,
                45.76081479841875
              ],
              [
                4.73764878948305,
                45.76099189958421
              ],
              [
                4.737931908853041,
                45.76155649704989
              ],
              [
                4.737071331277561,
                45.761874628766016
              ],
              [
                4.736689713081885,
                45.76223562035424
              ],
              [
                4.736389032634028,
                45.76247696962711
              ],
              [
                4.735411605957721,
                45.7630946131203
              ],
              [
                4.735260683416055,
                45.76317254456481
              ],
              [
                4.735927905695231,
                45.763462515424294
              ],
              [
                4.735958188795619,
                45.76368508885315
              ],
              [
                4.735962502807374,
                45.763784005801504
              ],
              [
                4.735935273404116,
                45.76398530625783
              ],
              [
                4.735916314818415,
                45.764027709294474
              ],
              [
                4.735910562032118,
                45.7640405864127
              ],
              [
                4.735904809243135,
                45.76405346353055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6079542958053772,
          "ground": "gnd"
        },
        "84_236735": {
          "bus1": "84_MVLV128762",
          "bus2": "84_MVLV129068",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735904809243135,
                45.76405346353055
              ],
              [
                4.73589924300166,
                45.764040540278735
              ],
              [
                4.735893676762801,
                45.76402761702674
              ],
              [
                4.735869041367729,
                45.76397052016957
              ],
              [
                4.735887578298829,
                45.76378575100582
              ],
              [
                4.73588786551552,
                45.76378290060528
              ],
              [
                4.73588047217952,
                45.763672348383025
              ],
              [
                4.735853444356553,
                45.763524412268076
              ],
              [
                4.735686351430755,
                45.7634379746508
              ],
              [
                4.735189684092692,
                45.763225366164434
              ],
              [
                4.734965956674534,
                45.76304922911607
              ],
              [
                4.734542590375298,
                45.76277744671154
              ],
              [
                4.734460502888975,
                45.76272339485686
              ],
              [
                4.734379580392688,
                45.762745051001986
              ],
              [
                4.734361568020376,
                45.76274987310349
              ],
              [
                4.734343555644921,
                45.7627546952021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20725880558735263,
          "ground": "gnd"
        },
        "84_383658": {
          "bus1": "84_MVLV129068",
          "bus2": "84_MVLV041426",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734324383203224,
                45.7627532594977
              ],
              [
                4.734306139736202,
                45.7627518939585
              ],
              [
                4.734305491628388,
                45.76275236684194
              ],
              [
                4.73379263241965,
                45.76312649283724
              ],
              [
                4.733798866250104,
                45.76356469982457
              ],
              [
                4.733296189186936,
                45.76356823112918
              ],
              [
                4.733282063614178,
                45.763450621908476
              ],
              [
                4.732050779651629,
                45.763466998828804
              ],
              [
                4.732014021733197,
                45.76344978146685
              ],
              [
                4.731973409392351,
                45.763432646330095
              ],
              [
                4.731830235861914,
                45.76321608101705
              ],
              [
                4.731751919400614,
                45.76313044391326
              ],
              [
                4.731660057527624,
                45.76305859694921
              ],
              [
                4.731457361697175,
                45.76286310278801
              ],
              [
                4.731400107866751,
                45.76293811274588
              ],
              [
                4.73139101963326,
                45.76295001666358
              ],
              [
                4.73138193139583,
                45.76296192058063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3493311001274711,
          "ground": "gnd"
        },
        "84_344153": {
          "bus1": "84_MVLV041426",
          "bus2": "84_MVLV069167",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73138193139583,
                45.76296192058063
              ],
              [
                4.731377322883855,
                45.76294881468785
              ],
              [
                4.73137271437408,
                45.762935708795005
              ],
              [
                4.731346712142494,
                45.762861862701726
              ],
              [
                4.731238783797412,
                45.76301177813805
              ],
              [
                4.730869088107415,
                45.7636182169291
              ],
              [
                4.730574036078036,
                45.76357590435206
              ],
              [
                4.729567204392183,
                45.763401150982205
              ],
              [
                4.729027894170828,
                45.763212826744166
              ],
              [
                4.728819240848765,
                45.76317586913454
              ],
              [
                4.728581936416427,
                45.763160223425196
              ],
              [
                4.728523380682637,
                45.76312966212602
              ],
              [
                4.728507919400752,
                45.763121593776845
              ],
              [
                4.728492458123408,
                45.76311352542553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29537562731043776,
          "ground": "gnd"
        },
        "84_359157": {
          "bus1": "84_MVLV069167",
          "bus2": "84_MVLV020922",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728494661466947,
                45.76312693468679
              ],
              [
                4.728494842550656,
                45.763129325042875
              ],
              [
                4.728497718918425,
                45.763141945896315
              ],
              [
                4.728497942579328,
                45.76314294922133
              ],
              [
                4.728502232192536,
                45.76316175052107
              ],
              [
                4.728535625002364,
                45.763308355262296
              ],
              [
                4.728523958324591,
                45.763309773925435
              ],
              [
                4.728500522964038,
                45.76331263142284
              ],
              [
                4.728483902029467,
                45.76332965501663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.023187742690287484,
          "ground": "gnd"
        },
        "84_409279": {
          "bus1": "84_MVLV020922",
          "bus2": "84_MVLV111644",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728483902029467,
                45.76332965501663
              ],
              [
                4.728507500880899,
                45.76333736098467
              ],
              [
                4.728527287539445,
                45.76333547230125
              ],
              [
                4.728566425579428,
                45.76333174020089
              ],
              [
                4.728545011599365,
                45.76323112639123
              ],
              [
                4.728571281328874,
                45.763228388512566
              ],
              [
                4.728668303303914,
                45.76322408917965
              ],
              [
                4.72887621376495,
                45.763243961369085
              ],
              [
                4.729075331883593,
                45.76329822360682
              ],
              [
                4.729545648164266,
                45.76346731633694
              ],
              [
                4.729977091278462,
                45.76354092718799
              ],
              [
                4.73071141397914,
                45.76365938274734
              ],
              [
                4.730825691392315,
                45.76368484832434
              ],
              [
                4.730638413844914,
                45.764020971916686
              ],
              [
                4.729355662115148,
                45.76551544931849
              ],
              [
                4.729251157832301,
                45.76550777552276
              ],
              [
                4.729193808217715,
                45.76551979863367
              ],
              [
                4.72914745360664,
                45.76554215436646
              ],
              [
                4.72913158224601,
                45.76554981023673
              ],
              [
                4.729115710880968,
                45.76555746610478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4547217385943821,
          "ground": "gnd"
        },
        "84_398305": {
          "bus1": "84_MVLV111644",
          "bus2": "84_MVBus033196",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729115710880968,
                45.76555746610478
              ],
              [
                4.729131444656407,
                45.76556527655989
              ],
              [
                4.729147178436306,
                45.76557308701281
              ],
              [
                4.729282643479976,
                45.7656403165337
              ],
              [
                4.729310746918129,
                45.766197767895186
              ],
              [
                4.729277265790332,
                45.76681773722875
              ],
              [
                4.729206379094477,
                45.76690295537224
              ],
              [
                4.729132353631499,
                45.767270865838505
              ],
              [
                4.729301403867874,
                45.76751198653848
              ],
              [
                4.729301403867874,
                45.76751198653848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2274805393934128,
          "ground": "gnd"
        },
        "84_89915": {
          "bus1": "84_MVBus033196",
          "bus2": "84_MVBus033197",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729301403867874,
                45.76751198653848
              ],
              [
                4.729301403867874,
                45.76751198653848
              ],
              [
                4.728943775111548,
                45.7686310094193
              ],
              [
                4.728074015606477,
                45.77045425431123
              ],
              [
                4.727415641721646,
                45.77204258836489
              ],
              [
                4.727415641721646,
                45.77204258836489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5249071568949837,
          "ground": "gnd"
        },
        "84_254690": {
          "bus1": "84_MVBus033197",
          "bus2": "84_MVLV084829",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727415641721646,
                45.77204258836489
              ],
              [
                4.727415641721646,
                45.77204258836489
              ],
              [
                4.727254895947795,
                45.77205778386635
              ],
              [
                4.727242845076002,
                45.77207704114458
              ],
              [
                4.727234666203768,
                45.77209009543468
              ],
              [
                4.727223030513529,
                45.77210499647946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01653739507321684,
          "ground": "gnd"
        },
        "84_234345": {
          "bus1": "84_MVLV084829",
          "bus2": "84_MVBus033198",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727223030513529,
                45.77210499647946
              ],
              [
                4.727242145579294,
                45.77209350051896
              ],
              [
                4.72727313665666,
                45.772089798435275
              ],
              [
                4.727404734547929,
                45.77206892295073
              ],
              [
                4.727404734547929,
                45.77206892295073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012940839527732785,
          "ground": "gnd"
        },
        "84_31455": {
          "bus1": "84_MVBus033198",
          "bus2": "84_MVBus033199",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727404734547929,
                45.77206892295073
              ],
              [
                4.727404734547929,
                45.77206892295073
              ],
              [
                4.727022857486062,
                45.77297634210296
              ],
              [
                4.726614220444334,
                45.77395495872504
              ],
              [
                4.726028130268689,
                45.77535054992772
              ],
              [
                4.724832132460186,
                45.77634627914593
              ],
              [
                4.723153872756403,
                45.777738073227766
              ],
              [
                4.722067317357231,
                45.778635298734635
              ],
              [
                4.722067317357231,
                45.778635298734635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8578200606071876,
          "ground": "gnd"
        },
        "84_363448": {
          "bus1": "84_MVBus033199",
          "bus2": "84_MVLV036082",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722067317357231,
                45.778635298734635
              ],
              [
                4.72201057416988,
                45.77862428094661
              ],
              [
                4.721894510343081,
                45.77861251593958
              ],
              [
                4.721528191858165,
                45.77857538196869
              ],
              [
                4.7211364072353,
                45.7785398046371
              ],
              [
                4.720615785354338,
                45.778507276096086
              ],
              [
                4.720499551414973,
                45.77850433405035
              ],
              [
                4.72014905860504,
                45.77849543719633
              ],
              [
                4.720038975086242,
                45.77848659462622
              ],
              [
                4.719753938460405,
                45.77845023201498
              ],
              [
                4.719414342678776,
                45.778406916625045
              ],
              [
                4.719216144121408,
                45.778389159898474
              ],
              [
                4.719082021257145,
                45.77837977332798
              ],
              [
                4.718908622442513,
                45.77836762847112
              ],
              [
                4.718845470222789,
                45.77834523305178
              ],
              [
                4.718777374045199,
                45.77832243842697
              ],
              [
                4.718747192836552,
                45.778328893147496
              ],
              [
                4.718714111027494,
                45.778333717238496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.261589909053216,
          "ground": "gnd"
        },
        "84_LVBranch1103435": {
          "bus1": "84_MVLV036082_LV",
          "bus2": "84_LVBus1641508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.718714111027494,
                45.778333717238496
              ],
              [
                4.718728721807221,
                45.778319411089406
              ],
              [
                4.718728721807221,
                45.778319411089406
              ],
              [
                4.718794640974416,
                45.778250362864256
              ],
              [
                4.718817735027627,
                45.77824570561267
              ],
              [
                4.718856364091908,
                45.77825372495257
              ],
              [
                4.718864762088559,
                45.778255463972926
              ],
              [
                4.718865287514841,
                45.77826759489214
              ],
              [
                4.7188606098991155,
                45.77826889122401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016262287223746924,
          "ground": "gnd"
        },
        "84_LVBranch0912722": {
          "bus1": "84_LVBus1641508",
          "bus2": "84_LVBus2068118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7188606098991155,
                45.77826889122401
              ],
              [
                4.71885593228339,
                45.778270187555876
              ],
              [
                4.718856030840281,
                45.77827543292552
              ],
              [
                4.718856541040535,
                45.77828067856374
              ],
              [
                4.718856541040535,
                45.77828067856374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001167442950103181,
          "ground": "gnd"
        },
        "84_164335": {
          "bus1": "84_MVBus033199",
          "bus2": "84_MVBus033200",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722067317357231,
                45.778635298734635
              ],
              [
                4.722067317357231,
                45.778635298734635
              ],
              [
                4.721249496153394,
                45.77931132799531
              ],
              [
                4.720083244804545,
                45.78065899610031
              ],
              [
                4.720176784532556,
                45.78116431379106
              ],
              [
                4.720176784532556,
                45.78116431379106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.33018627725319,
          "ground": "gnd"
        },
        "84_255078": {
          "bus1": "84_MVBus033200",
          "bus2": "84_MVLV006865",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720176784532556,
                45.78116431379106
              ],
              [
                4.720913730076447,
                45.781875782284736
              ],
              [
                4.720562587005356,
                45.782003442200576
              ],
              [
                4.719961416798618,
                45.782165101751346
              ],
              [
                4.718970825495041,
                45.78237431677969
              ],
              [
                4.719365276205667,
                45.78272916691769
              ],
              [
                4.719401457604129,
                45.78274267455354
              ],
              [
                4.719420311039279,
                45.78274550583884
              ],
              [
                4.719439164476364,
                45.78274833712105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3136420672081872,
          "ground": "gnd"
        },
        "84_249708": {
          "bus1": "84_MVLV006865",
          "bus2": "84_MVLV128759",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719439164476364,
                45.78274833712105
              ],
              [
                4.719426953833036,
                45.78273789424104
              ],
              [
                4.719414743194339,
                45.78272745135978
              ],
              [
                4.719002201931089,
                45.782377584548534
              ],
              [
                4.720015150475557,
                45.782169235899374
              ],
              [
                4.720700874014041,
                45.78198730254064
              ],
              [
                4.721172532666833,
                45.78178286280693
              ],
              [
                4.722525197892218,
                45.78128099796132
              ],
              [
                4.723670354310575,
                45.780894138081685
              ],
              [
                4.723728196667425,
                45.78081127128695
              ],
              [
                4.723730083523781,
                45.780797837976415
              ],
              [
                4.723731970379215,
                45.78078440466583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46391040085619367,
          "ground": "gnd"
        },
        "84_322022": {
          "bus1": "84_MVLV128759",
          "bus2": "84_MVLV125312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723731970379215,
                45.78078440466583
              ],
              [
                4.723751231319832,
                45.78078507535901
              ],
              [
                4.723770492260916,
                45.78078574604888
              ],
              [
                4.72411888175753,
                45.780781094417165
              ],
              [
                4.724522802936046,
                45.78068838513051
              ],
              [
                4.724856483469314,
                45.780715618800215
              ],
              [
                4.725131585705462,
                45.7818110899339
              ],
              [
                4.725296864834035,
                45.782013045342104
              ],
              [
                4.725433932924708,
                45.78211813975111
              ],
              [
                4.725649210720612,
                45.78224677263658
              ],
              [
                4.725683115543153,
                45.78226203685713
              ],
              [
                4.725734156652327,
                45.782228161098864
              ],
              [
                4.72581805077375,
                45.78225552104874
              ],
              [
                4.725949509229442,
                45.78219444407571
              ],
              [
                4.726459362400112,
                45.78190069111273
              ],
              [
                4.726768346129551,
                45.781722659042686
              ],
              [
                4.726863466907053,
                45.78161347983957
              ],
              [
                4.72696361419525,
                45.781366598009804
              ],
              [
                4.726927901786683,
                45.781277772940605
              ],
              [
                4.726950398304756,
                45.78112290304351
              ],
              [
                4.727045126893516,
                45.78084579469531
              ],
              [
                4.727101642343801,
                45.78068042577189
              ],
              [
                4.727135655342051,
                45.780518542080166
              ],
              [
                4.727112892203136,
                45.7804085865446
              ],
              [
                4.727104689687846,
                45.780327600743135
              ],
              [
                4.727314369050119,
                45.78027512697388
              ],
              [
                4.727525806106972,
                45.78036193010567
              ],
              [
                4.727530900586392,
                45.780359274413826
              ],
              [
                4.727551568624986,
                45.78034851945586
              ],
              [
                4.727563985942041,
                45.78033291769239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5849689442818279,
          "ground": "gnd"
        },
        "84_198689": {
          "bus1": "84_MVLV125312",
          "bus2": "84_MVLV058300",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727563985942041,
                45.78033291769239
              ],
              [
                4.727565223731702,
                45.78035251313211
              ],
              [
                4.727545201282669,
                45.780362435273474
              ],
              [
                4.727506453158883,
                45.78038163088069
              ],
              [
                4.727314307911887,
                45.78030213073875
              ],
              [
                4.727161888337366,
                45.78034695908557
              ],
              [
                4.727157773403957,
                45.780365048318636
              ],
              [
                4.727156119251603,
                45.78040423709942
              ],
              [
                4.727173969496797,
                45.78051214600932
              ],
              [
                4.727140031660777,
                45.78067575627274
              ],
              [
                4.726982971384039,
                45.781121444679634
              ],
              [
                4.726961208754433,
                45.781268927292416
              ],
              [
                4.727002788197526,
                45.781365764217696
              ],
              [
                4.726903412425763,
                45.781616482017036
              ],
              [
                4.726794003529993,
                45.78173789143124
              ],
              [
                4.726597509006285,
                45.78185146012364
              ],
              [
                4.725986159613896,
                45.782204798353106
              ],
              [
                4.725815615624951,
                45.78228386242502
              ],
              [
                4.725767833989143,
                45.78226987453696
              ],
              [
                4.725743021844224,
                45.782290978236716
              ],
              [
                4.725775173730146,
                45.7823034984679
              ],
              [
                4.726006338802724,
                45.78238796774235
              ],
              [
                4.726023437170496,
                45.78239421957147
              ],
              [
                4.726040535151456,
                45.78240046240547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3253740559276067,
          "ground": "gnd"
        },
        "84_213348": {
          "bus1": "84_MVLV058300",
          "bus2": "84_MVLV128981",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.72602136816499,
                45.782401968291545
              ],
              [
                4.726002201177477,
                45.78240347417425
              ],
              [
                4.725678989984385,
                45.782428855768586
              ],
              [
                4.724898673293939,
                45.783063808220184
              ],
              [
                4.723521727639862,
                45.783261395830095
              ],
              [
                4.723270205074975,
                45.78330544458235
              ],
              [
                4.723063979239314,
                45.78335573092624
              ],
              [
                4.722945076793158,
                45.7834320640185
              ],
              [
                4.722732930487071,
                45.78341588754922
              ],
              [
                4.72250849073991,
                45.783345561955215
              ],
              [
                4.72091283155797,
                45.783521814002576
              ],
              [
                4.720820286679757,
                45.783520718365125
              ],
              [
                4.720777971124542,
                45.78351381296111
              ],
              [
                4.720748915217731,
                45.78350978534849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4507892752692883,
          "ground": "gnd"
        },
        "84_331789": {
          "bus1": "84_MVLV128981",
          "bus2": "84_MVLV058164",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720748915217731,
                45.78350978534849
              ],
              [
                4.720761024180545,
                45.783518763122366
              ],
              [
                4.720776351812455,
                45.78354679027297
              ],
              [
                4.720814828085061,
                45.78357789933131
              ],
              [
                4.720902041578937,
                45.78357323063272
              ],
              [
                4.722504804571913,
                45.78337654003732
              ],
              [
                4.722730358258771,
                45.78344555485957
              ],
              [
                4.722945934858234,
                45.78346191947436
              ],
              [
                4.723526118567945,
                45.78399569676187
              ],
              [
                4.723724187324369,
                45.784401483175124
              ],
              [
                4.723369985139877,
                45.78459376155099
              ],
              [
                4.723125221769511,
                45.784698547707265
              ],
              [
                4.723113984550606,
                45.78470759827749
              ],
              [
                4.723165361111443,
                45.78476407578078
              ],
              [
                4.723183407102464,
                45.784769920881836
              ],
              [
                4.723199772053075,
                45.7847711212787
              ],
              [
                4.723263231779863,
                45.78475710864202
              ],
              [
                4.723271390524382,
                45.78475805137005
              ],
              [
                4.723297275951102,
                45.78476103862213
              ],
              [
                4.723307243666535,
                45.78477757731809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3760862301841029,
          "ground": "gnd"
        },
        "84_403266": {
          "bus1": "84_MVLV058164",
          "bus2": "84_MVBus033201",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723307243666535,
                45.78477757731809
              ],
              [
                4.72328556239989,
                45.78478371756137
              ],
              [
                4.723267334386381,
                45.78478108963447
              ],
              [
                4.723259993949131,
                45.78478003050819
              ],
              [
                4.723207405270291,
                45.784789302733145
              ],
              [
                4.723178671601747,
                45.78478768110062
              ],
              [
                4.723150662929079,
                45.78478319979877
              ],
              [
                4.723128992653658,
                45.78477180619633
              ],
              [
                4.723084695533429,
                45.784720452726695
              ],
              [
                4.723061332741617,
                45.78473023798176
              ],
              [
                4.72258604079328,
                45.78483623965566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.060407969514311745,
          "ground": "gnd"
        },
        "84_359586": {
          "bus1": "84_MVBus033201",
          "bus2": "84_MVLV111745",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72258604079328,
                45.78483623965566
              ],
              [
                4.72258604079328,
                45.78483623965566
              ],
              [
                4.722654711011517,
                45.7848331966741
              ],
              [
                4.722667916852924,
                45.78484549925562
              ],
              [
                4.722686123301409,
                45.784841107105706
              ],
              [
                4.722706669806252,
                45.784815927371014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00855836409486034,
          "ground": "gnd"
        },
        "84_LVBranch0717577": {
          "bus1": "84_MVLV111745_LV",
          "bus2": "84_LVBus1641681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722706669806252,
                45.784815927371014
              ],
              [
                4.722743263669905,
                45.78481072153308
              ],
              [
                4.722743263669905,
                45.78481072153308
              ],
              [
                4.722767100753535,
                45.78481364441502
              ],
              [
                4.722768214643702,
                45.78481292768751
              ],
              [
                4.722769879637574,
                45.78481186622152
              ],
              [
                4.722768214250455,
                45.78479245985221
              ],
              [
                4.722768214250455,
                45.78479245985221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004335590202070247,
          "ground": "gnd"
        },
        "84_LVBranch1082264": {
          "bus1": "84_LVBus1641681",
          "bus2": "84_LVBus1641682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722768214250455,
                45.78479245985221
              ],
              [
                4.722768214250455,
                45.78479245985221
              ],
              [
                4.722773141883605,
                45.78479483938604
              ],
              [
                4.722775050271463,
                45.784808579082664
              ],
              [
                4.722775516747563,
                45.78481191747364
              ],
              [
                4.722766026537945,
                45.784823874156565
              ],
              [
                4.722772614354487,
                45.78484376099945
              ],
              [
                4.722778108449724,
                45.784847928660476
              ],
              [
                4.722788382169766,
                45.78484928553135
              ],
              [
                4.722853468756031,
                45.78483718274155
              ],
              [
                4.722949716379204,
                45.78481296880508
              ],
              [
                4.722962557257222,
                45.78480974370713
              ],
              [
                4.723008549276908,
                45.78479194397985
              ],
              [
                4.723009169327457,
                45.78479170578498
              ],
              [
                4.723056135402754,
                45.78477352530878
              ],
              [
                4.723114040762164,
                45.78474684062277
              ],
              [
                4.723229503950246,
                45.78468961719438
              ],
              [
                4.723254931532506,
                45.78467701577677
              ],
              [
                4.723259257693841,
                45.78467353954104
              ],
              [
                4.723316509187875,
                45.78464572553807
              ],
              [
                4.723321999361532,
                45.78464031639181
              ],
              [
                4.723321825692895,
                45.78463631472079
              ],
              [
                4.723304004448349,
                45.78461667562217
              ],
              [
                4.723301748309948,
                45.78461419433745
              ],
              [
                4.723297179986063,
                45.78459608277229
              ],
              [
                4.72329951936616,
                45.78459277476575
              ],
              [
                4.72329951936616,
                45.78459277476575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061472736594155815,
          "ground": "gnd"
        },
        "84_LVBranch1082262": {
          "bus1": "84_LVBus1641682",
          "bus2": "84_LVBus1641683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72329951936616,
                45.78459277476575
              ],
              [
                4.72329951936616,
                45.78459277476575
              ],
              [
                4.723303188279868,
                45.78459638713329
              ],
              [
                4.723306989013155,
                45.78461104069637
              ],
              [
                4.723314996506665,
                45.78461976333682
              ],
              [
                4.723328000460684,
                45.78463393330091
              ],
              [
                4.723337648643202,
                45.78463540242279
              ],
              [
                4.723822593997249,
                45.78440273088586
              ],
              [
                4.723845888622171,
                45.784391677801224
              ],
              [
                4.723832506075306,
                45.78437412263625
              ],
              [
                4.723776645312315,
                45.78431659764094
              ],
              [
                4.723767508704601,
                45.784316539812984
              ],
              [
                4.723767508704601,
                45.784316539812984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06450640918290156,
          "ground": "gnd"
        },
        "84_LVBranch0906016": {
          "bus1": "84_MVLV111745_LV",
          "bus2": "84_LVBus1641672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722706669806252,
                45.784815927371014
              ],
              [
                4.722728545598488,
                45.784811007218515
              ],
              [
                4.722728545598488,
                45.784811007218515
              ],
              [
                4.722755823313869,
                45.78483778116107
              ],
              [
                4.722744832722374,
                45.78484391919123
              ],
              [
                4.722613094654447,
                45.78485459362893
              ],
              [
                4.722486619166466,
                45.784857280410044
              ],
              [
                4.72234471481938,
                45.784849799840444
              ],
              [
                4.722236993565152,
                45.78484411325103
              ],
              [
                4.722223926286545,
                45.784840637471206
              ],
              [
                4.722193939207821,
                45.78483266063651
              ],
              [
                4.72214909262858,
                45.78483624141988
              ],
              [
                4.721947910634191,
                45.78482411485867
              ],
              [
                4.721940597173822,
                45.78481804162371
              ],
              [
                4.72194685084992,
                45.7847673512695
              ],
              [
                4.721950670409583,
                45.784758125328274
              ],
              [
                4.721950670409583,
                45.784758125328274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0747668684492513,
          "ground": "gnd"
        },
        "84_LVBranch1406016": {
          "bus1": "84_LVBus1641672",
          "bus2": "84_LVBus1641673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721950670409583,
                45.784758125328274
              ],
              [
                4.721950670409583,
                45.784758125328274
              ],
              [
                4.721945080573901,
                45.78476035023515
              ],
              [
                4.721942829371683,
                45.784761244122386
              ],
              [
                4.72193073442898,
                45.784817261000114
              ],
              [
                4.721922459139372,
                45.78482104607432
              ],
              [
                4.721906968273067,
                45.78482071800798
              ],
              [
                4.721639029317125,
                45.78480442814561
              ],
              [
                4.721431251883961,
                45.78479180166342
              ],
              [
                4.721428557437861,
                45.78474034726294
              ],
              [
                4.721417388718965,
                45.78473140359176
              ],
              [
                4.721417388718965,
                45.78473140359176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05314752588269006,
          "ground": "gnd"
        },
        "84_LVBranch1535029": {
          "bus1": "84_LVBus1641673",
          "bus2": "84_LVBus1641679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721417388718965,
                45.78473140359176
              ],
              [
                4.721417388718965,
                45.78473140359176
              ],
              [
                4.721419648609875,
                45.78474020339878
              ],
              [
                4.721415531719247,
                45.784785888897844
              ],
              [
                4.721309758970825,
                45.7847812221456
              ],
              [
                4.721301117843221,
                45.78482285432799
              ],
              [
                4.721300521674316,
                45.78482572024145
              ],
              [
                4.721293255592133,
                45.78483112198706
              ],
              [
                4.721293255592133,
                45.78483112198706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020145364701918127,
          "ground": "gnd"
        },
        "84_LVBranch1490202": {
          "bus1": "84_LVBus1641673",
          "bus2": "84_LVBus1641674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721417388718965,
                45.78473140359176
              ],
              [
                4.721417388718965,
                45.78473140359176
              ],
              [
                4.721410755785428,
                45.784740725253734
              ],
              [
                4.721405343780916,
                45.78477790548781
              ],
              [
                4.721281988425293,
                45.784776591312294
              ],
              [
                4.72123067477396,
                45.784773144397725
              ],
              [
                4.721229577963867,
                45.784773068676046
              ],
              [
                4.720962714364828,
                45.784755161235836
              ],
              [
                4.720793948714241,
                45.78474382956862
              ],
              [
                4.720549071026762,
                45.78472738960764
              ],
              [
                4.720494880293685,
                45.78472375140452
              ],
              [
                4.720493226757038,
                45.78467492114306
              ],
              [
                4.720492018731122,
                45.78466871822813
              ],
              [
                4.720492018731122,
                45.78466871822813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08251860184819515,
          "ground": "gnd"
        },
        "84_LVBranch1907885": {
          "bus1": "84_LVBus1641674",
          "bus2": "84_LVBus1641675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720492018731122,
                45.78466871822813
              ],
              [
                4.720492018731122,
                45.78466871822813
              ],
              [
                4.720486600697135,
                45.7846734236364
              ],
              [
                4.720484213377393,
                45.78469195295568
              ],
              [
                4.720483915888091,
                45.78469429047791
              ],
              [
                4.720480634538677,
                45.784719796393404
              ],
              [
                4.720472273797455,
                45.78472161199683
              ],
              [
                4.720436612401695,
                45.78472073075943
              ],
              [
                4.720426019992401,
                45.78471439399479
              ],
              [
                4.720410976277829,
                45.78471339917373
              ],
              [
                4.720397475833189,
                45.784715656888736
              ],
              [
                4.720374043310549,
                45.78471583019786
              ],
              [
                4.720367179304259,
                45.784715372826724
              ],
              [
                4.720138950672745,
                45.784700153755026
              ],
              [
                4.719913908982245,
                45.78468514561993
              ],
              [
                4.719894581477813,
                45.78467614091182
              ],
              [
                4.719887080801126,
                45.78466514808318
              ],
              [
                4.719879042995923,
                45.7846203866473
              ],
              [
                4.71988106972796,
                45.784613124998465
              ],
              [
                4.71988106972796,
                45.784613124998465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05940265252825974,
          "ground": "gnd"
        },
        "84_LVBranch1585660": {
          "bus1": "84_LVBus1641675",
          "bus2": "84_LVBus1641676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71988106972796,
                45.784613124998465
              ],
              [
                4.71988106972796,
                45.784613124998465
              ],
              [
                4.719870960244647,
                45.78461792992751
              ],
              [
                4.719873045911593,
                45.784632214944736
              ],
              [
                4.719873633358529,
                45.78463627084114
              ],
              [
                4.719878301378172,
                45.78466828664343
              ],
              [
                4.7198696934304,
                45.784675678942904
              ],
              [
                4.719858586794283,
                45.784678551856246
              ],
              [
                4.719544494858163,
                45.78465733183923
              ],
              [
                4.719315780997867,
                45.784641887379415
              ],
              [
                4.719284904541068,
                45.784639797168225
              ],
              [
                4.719173231450038,
                45.78463225632101
              ],
              [
                4.719151483389687,
                45.784621718696016
              ],
              [
                4.719150120232629,
                45.78459025382071
              ],
              [
                4.719138724787841,
                45.78457606727611
              ],
              [
                4.719142443902982,
                45.78456451236425
              ],
              [
                4.719142443902982,
                45.78456451236425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07078153254139224,
          "ground": "gnd"
        },
        "84_LVBranch1566784": {
          "bus1": "84_LVBus1641676",
          "bus2": "84_LVBus1641678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719142443902982,
                45.78456451236425
              ],
              [
                4.719142443902982,
                45.78456451236425
              ],
              [
                4.719099852471443,
                45.78456639694564
              ],
              [
                4.718367798956681,
                45.78453909772431
              ],
              [
                4.718141086669506,
                45.784530638064844
              ],
              [
                4.718141582818165,
                45.784488323810415
              ],
              [
                4.71814161555706,
                45.784485514868386
              ],
              [
                4.718141632318232,
                45.78448382236361
              ],
              [
                4.718141632318232,
                45.78448382236361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08318503040760353,
          "ground": "gnd"
        },
        "84_LVBranch0777365": {
          "bus1": "84_LVBus1641676",
          "bus2": "84_LVBus1641677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719142443902982,
                45.78456451236425
              ],
              [
                4.719142443902982,
                45.78456451236425
              ],
              [
                4.719138374942745,
                45.78456799198081
              ],
              [
                4.71913340042686,
                45.78457224687407
              ],
              [
                4.719136557323073,
                45.78458037963314
              ],
              [
                4.719143971347624,
                45.784589079143025
              ],
              [
                4.719141047370304,
                45.784618987816216
              ],
              [
                4.719125014497187,
                45.78462752765076
              ],
              [
                4.718977944228343,
                45.78462015243573
              ],
              [
                4.718804832296632,
                45.78460676780054
              ],
              [
                4.71879755158588,
                45.78461183666079
              ],
              [
                4.718791797382417,
                45.784641157293095
              ],
              [
                4.718785402010359,
                45.7846547851338
              ],
              [
                4.718781067410725,
                45.784664012879496
              ],
              [
                4.718781067410725,
                45.784664012879496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03984388103682614,
          "ground": "gnd"
        },
        "84_266387": {
          "bus1": "84_MVBus033201",
          "bus2": "84_MVLV003441",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72258604079328,
                45.78483623965566
              ],
              [
                4.721142895435665,
                45.78481138932848
              ],
              [
                4.720986783016471,
                45.78478330883218
              ],
              [
                4.720996371277313,
                45.784601505045316
              ],
              [
                4.720922224679579,
                45.784596328531315
              ],
              [
                4.720886078699336,
                45.78459228044156
              ],
              [
                4.720851839820573,
                45.784601360031616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15365375029589218,
          "ground": "gnd"
        },
        "84_270919": {
          "bus1": "84_MVLV003441",
          "bus2": "84_MVLV116817",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720851839820573,
                45.784601360031616
              ],
              [
                4.720884815789749,
                45.78461567333886
              ],
              [
                4.720922769829299,
                45.784620475116576
              ],
              [
                4.720940356171183,
                45.78476735493172
              ],
              [
                4.720291580073135,
                45.78470606835472
              ],
              [
                4.720232764900333,
                45.78470051199275
              ],
              [
                4.719120376982326,
                45.784602738820304
              ],
              [
                4.717724854667213,
                45.78451044465891
              ],
              [
                4.717469038634357,
                45.78437442038254
              ],
              [
                4.717515913092315,
                45.78427504805149
              ],
              [
                4.717108925581966,
                45.78405703508093
              ],
              [
                4.717052633718291,
                45.784080325130724
              ],
              [
                4.717019571422983,
                45.78409400501424
              ],
              [
                4.717030421622931,
                45.78411165961897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3556425390641694,
          "ground": "gnd"
        },
        "84_360338": {
          "bus1": "84_MVLV116817",
          "bus2": "84_MVLV125022",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.717030421622931,
                45.78411165961897
              ],
              [
                4.717056720600579,
                45.78410846498815
              ],
              [
                4.717078334933009,
                45.784101661316605
              ],
              [
                4.717105038717848,
                45.784093255637515
              ],
              [
                4.717462920834762,
                45.78428303001797
              ],
              [
                4.717420720524535,
                45.784400925880696
              ],
              [
                4.71740392435419,
                45.784413532001736
              ],
              [
                4.717502415472607,
                45.78451272107594
              ],
              [
                4.717176074641306,
                45.784620699470466
              ],
              [
                4.716116756345227,
                45.78524529117928
              ],
              [
                4.715125650452951,
                45.78591685216007
              ],
              [
                4.714861454853814,
                45.78615347885196
              ],
              [
                4.714714755135881,
                45.78606073569497
              ],
              [
                4.714686143877475,
                45.78603517620396
              ],
              [
                4.714651681507846,
                45.785950470426556
              ],
              [
                4.714648219770146,
                45.78592129117268
              ],
              [
                4.714467939582215,
                45.78577194171356
              ],
              [
                4.714385709012084,
                45.785702108372284
              ],
              [
                4.714281274620829,
                45.78560195334565
              ],
              [
                4.714273552479179,
                45.78558670748013
              ],
              [
                4.714271717057986,
                45.78557817759015
              ],
              [
                4.714276244462957,
                45.7855695220033
              ],
              [
                4.714282135165313,
                45.785570081359324
              ],
              [
                4.714283460186443,
                45.785570674363235
              ],
              [
                4.714290125796672,
                45.785573683528746
              ],
              [
                4.714301192829105,
                45.78558029883874
              ],
              [
                4.714305606833044,
                45.785577352147214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.42805564224510173,
          "ground": "gnd"
        },
        "84_195405": {
          "bus1": "84_MVLV125022",
          "bus2": "84_MVLV004507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714305606833044,
                45.785577352147214
              ],
              [
                4.714310020836981,
                45.78557440545569
              ],
              [
                4.714299056266175,
                45.78556748195102
              ],
              [
                4.714289843395154,
                45.78556387865422
              ],
              [
                4.714280748149958,
                45.78556031787058
              ],
              [
                4.714269382466668,
                45.78556256565091
              ],
              [
                4.71426043890206,
                45.785576796201305
              ],
              [
                4.714262989347645,
                45.78559144948836
              ],
              [
                4.714267239927429,
                45.78560138637771
              ],
              [
                4.714376901345856,
                45.78570668721606
              ],
              [
                4.714634791855257,
                45.78592583284776
              ],
              [
                4.714638064523709,
                45.78595718529402
              ],
              [
                4.714670196428394,
                45.786037386021086
              ],
              [
                4.714701084815488,
                45.78606681264332
              ],
              [
                4.714848440842338,
                45.78616521241574
              ],
              [
                4.714807754605361,
                45.78620166301782
              ],
              [
                4.714604384935638,
                45.78638386948623
              ],
              [
                4.714059998394728,
                45.7869802018531
              ],
              [
                4.714083789119919,
                45.78701775358329
              ],
              [
                4.713996782178325,
                45.78698120690691
              ],
              [
                4.713983294592122,
                45.78696890029542
              ],
              [
                4.713979827944262,
                45.7869553734886
              ],
              [
