                4.71397978617961,
                45.78693774183881
              ],
              [
                4.713986711942929,
                45.78691492227312
              ],
              [
                4.71401462275709,
                45.78687755429838
              ],
              [
                4.714013991797357,
                45.78686295938287
              ],
              [
                4.713973668281567,
                45.78682955591123
              ],
              [
                4.713825843771851,
                45.78664175112422
              ],
              [
                4.713523598625747,
                45.78622180777833
              ],
              [
                4.71346161687469,
                45.78617187801114
              ],
              [
                4.713336861872349,
                45.78617425698731
              ],
              [
                4.713281776290011,
                45.786174639566916
              ],
              [
                4.713270024988431,
                45.78621976611607
              ],
              [
                4.713271029994304,
                45.78623498316993
              ],
              [
                4.713252372851815,
                45.78625546769919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.33202960880153676,
          "ground": "gnd"
        },
        "84_372452": {
          "bus1": "84_MVLV004507",
          "bus2": "84_MVLV156608",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713283000284831,
                45.78624166047471
              ],
              [
                4.713286813241076,
                45.786220040924995
              ],
              [
                4.713295652828367,
                45.786184939850386
              ],
              [
                4.713452576836249,
                45.78618566949529
              ],
              [
                4.713500708487012,
                45.78622531645211
              ],
              [
                4.713802953477713,
                45.78664525985976
              ],
              [
                4.713950777918725,
                45.78683306467695
              ],
              [
                4.713991101423197,
                45.7868664681568
              ],
              [
                4.713991732376901,
                45.786881063072485
              ],
              [
                4.713963821545419,
                45.78691843104162
              ],
              [
                4.713956895772163,
                45.7869412506058
              ],
              [
                4.713956937529486,
                45.786958882255654
              ],
              [
                4.713960404171948,
                45.78697240906312
              ],
              [
                4.713973891753874,
                45.78698471567741
              ],
              [
                4.714069243562513,
                45.78702501907718
              ],
              [
                4.714076462220432,
                45.78704022161532
              ],
              [
                4.713950167424508,
                45.78718737541729
              ],
              [
                4.714084958528052,
                45.787279300601014
              ],
              [
                4.714123154716906,
                45.787320327733184
              ],
              [
                4.714140640599013,
                45.78733911126803
              ],
              [
                4.714149102878414,
                45.78735123621302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1715196829479967,
          "ground": "gnd"
        },
        "84_398200": {
          "bus1": "84_MVLV156608",
          "bus2": "84_MVLV047306",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714149102878414,
                45.78735123621302
              ],
              [
                4.714127311326388,
                45.78735695394575
              ],
              [
                4.714108289046989,
                45.787354710367815
              ],
              [
                4.714088982041127,
                45.78735242780968
              ],
              [
                4.713758386422297,
                45.78731340409224
              ],
              [
                4.713131675422652,
                45.78807158882887
              ],
              [
                4.712702245184386,
                45.788627867478546
              ],
              [
                4.712680958815969,
                45.788631297033554
              ],
              [
                4.7126397128955,
                45.78861169277261
              ],
              [
                4.712603263809809,
                45.78856434563187
              ],
              [
                4.712573460779629,
                45.78851299656101
              ],
              [
                4.712557085824384,
                45.78848478346829
              ],
              [
                4.712536553817839,
                45.78848274256735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21780607936221077,
          "ground": "gnd"
        },
        "84_314121": {
          "bus1": "84_MVLV047306",
          "bus2": "84_MVLV112428",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.712536553817839,
                45.78848274256735
              ],
              [
                4.712519105228328,
                45.78849489367501
              ],
              [
                4.712532158596386,
                45.788520971842914
              ],
              [
                4.712563319820974,
                45.78858321014016
              ],
              [
                4.712605677770814,
                45.788631530395904
              ],
              [
                4.712662502465719,
                45.78865853678813
              ],
              [
                4.712669145067211,
                45.78867172642646
              ],
              [
                4.712547487001198,
                45.78882959037641
              ],
              [
                4.711978751234741,
                45.78933122567873
              ],
              [
                4.710765782031658,
                45.79011293563487
              ],
              [
                4.71047447671898,
                45.79021990111056
              ],
              [
                4.709574563340681,
                45.790347276447974
              ],
              [
                4.708873031386812,
                45.79026886471643
              ],
              [
                4.708698194026362,
                45.79009741111815
              ],
              [
                4.708479532243333,
                45.78997151749516
              ],
              [
                4.70827141033957,
                45.7899130776921
              ],
              [
                4.708144508927478,
                45.78985365177547
              ],
              [
                4.708054286532695,
                45.789860696065304
              ],
              [
                4.708035057726705,
                45.78986173208444
              ],
              [
                4.708015828919996,
                45.78986276810031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4784414841329404,
          "ground": "gnd"
        },
        "84_273002": {
          "bus1": "84_MVLV112428",
          "bus2": "84_MVLV069342",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.708023021209594,
                45.78985024020262
              ],
              [
                4.708030213495903,
                45.789837712304575
              ],
              [
                4.708021228094484,
                45.78971676970038
              ],
              [
                4.70756736522779,
                45.78931606000822
              ],
              [
                4.707351469106958,
                45.78910317657643
              ],
              [
                4.707179211850688,
                45.788867517930015
              ],
              [
                4.707015613054249,
                45.788407665396214
              ],
              [
                4.706950118328026,
                45.78803796421545
              ],
              [
                4.70690939871964,
                45.78792126460138
              ],
              [
                4.706835384524914,
                45.787908776311795
              ],
              [
                4.706634227108784,
                45.78790871865892
              ],
              [
                4.706484436827846,
                45.78805899661113
              ],
              [
                4.706198378037401,
                45.788266747822746
              ],
              [
                4.705790599630783,
                45.7885146529006
              ],
              [
                4.705669731371324,
                45.78862529236732
              ],
              [
                4.704917251728206,
                45.78924946786902
              ],
              [
                4.704730756838354,
                45.789370409710806
              ],
              [
                4.704573066819747,
                45.78941333749859
              ],
              [
                4.704555331698634,
                45.78942903966513
              ],
              [
                4.704544933737662,
                45.78943825062143
              ],
              [
                4.704532974208163,
                45.7894488446095
              ],
              [
                4.704529807244072,
                45.7894646356892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.49783074403803357,
          "ground": "gnd"
        },
        "84_297753": {
          "bus1": "84_MVLV069342",
          "bus2": "84_MVLV014854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704529807244072,
                45.7894646356892
              ],
              [
                4.70451108763319,
                45.789447316836885
              ],
              [
                4.704502905114726,
                45.789428200718255
              ],
              [
                4.704483638309803,
                45.78938323408268
              ],
              [
                4.704700657176593,
                45.78932874075546
              ],
              [
                4.705564629524853,
                45.78862736507993
              ],
              [
                4.705702824575615,
                45.788486477764145
              ],
              [
                4.706181577279439,
                45.788186176446715
              ],
              [
                4.7062936049901,
                45.788102113129305
              ],
              [
                4.706534710942862,
                45.787891997873416
              ],
              [
                4.706525448770868,
                45.78784724351409
              ],
              [
                4.706522545147855,
                45.78783390265008
              ],
              [
                4.706522581565366,
                45.78782056725815
              ],
              [
                4.706522617982878,
                45.787807231866225
              ],
              [
                4.706525620145975,
                45.787793901403894
              ],
              [
                4.706536593939957,
                45.787743733653194
              ],
              [
                4.706342283342773,
                45.787709679174526
              ],
              [
                4.706093574417012,
                45.787647195468374
              ],
              [
                4.706050443930931,
                45.78756287716976
              ],
              [
                4.706098509412624,
                45.78741566390723
              ],
              [
                4.706139953320887,
                45.787096270833196
              ],
              [
                4.706136996005381,
                45.7869022319167
              ],
              [
                4.706018652735095,
                45.78621081526117
              ],
              [
                4.705889323064512,
                45.78581914844253
              ],
              [
                4.706079925912922,
                45.78576641548891
              ],
              [
                4.706113985263416,
                45.785702340642445
              ],
              [
                4.706286927313535,
                45.78566700933804
              ],
              [
                4.706401798538363,
                45.785656818040636
              ],
              [
                4.706824325731689,
                45.785509587578794
              ],
              [
                4.706955651593229,
                45.78547344130647
              ],
              [
                4.7071549198348,
                45.78542928134424
              ],
              [
                4.707400741824525,
                45.78535039451658
              ],
              [
                4.707460164656946,
                45.78526591916914
              ],
              [
                4.707394723883986,
                45.78522691412978
              ],
              [
                4.7073806751539,
                45.7852176608696
              ],
              [
                4.707366626428527,
                45.78520840760752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6459727663094155,
          "ground": "gnd"
        },
        "84_LVBranch1303679": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.707385287393336,
                45.78520498045322
              ],
              [
                4.707385287393336,
                45.78520498045322
              ],
              [
                4.707532130505041,
                45.78517397840353
              ],
              [
                4.707636030226502,
                45.785197887278166
              ],
              [
                4.707615820617058,
                45.78523671114932
              ],
              [
                4.707624208331711,
                45.78524476077573
              ],
              [
                4.707624208331711,
                45.78524476077573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02613240394050992,
          "ground": "gnd"
        },
        "84_LVBranch1100563": {
          "bus1": "84_LVBus1641484",
          "bus2": "84_LVBus1641485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707624208331711,
                45.78524476077573
              ],
              [
                4.707624208331711,
                45.78524476077573
              ],
              [
                4.707609919214472,
                45.78524932878322
              ],
              [
                4.707601863858558,
                45.785293449540085
              ],
              [
                4.707607291704326,
                45.78541934558651
              ],
              [
                4.707607291704326,
                45.78541934558651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020164746872657537,
          "ground": "gnd"
        },
        "84_LVBranch1222228": {
          "bus1": "84_LVBus1641485",
          "bus2": "84_LVBus1641486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707607291704326,
                45.78541934558651
              ],
              [
                4.707607291704326,
                45.78541934558651
              ],
              [
                4.707609628474039,
                45.785428189007135
              ],
              [
                4.707638038734313,
                45.78553570638108
              ],
              [
                4.707695268253481,
                45.785669509626864
              ],
              [
                4.707764188347826,
                45.78577606376711
              ],
              [
                4.707795683851645,
                45.785760583596534
              ],
              [
                4.707802110593761,
                45.785760447916886
              ],
              [
                4.707802110593761,
                45.785760447916886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0451682090145391,
          "ground": "gnd"
        },
        "84_LVBranch1894986": {
          "bus1": "84_LVBus1641486",
          "bus2": "84_LVBus1641498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707802110593761,
                45.785760447916886
              ],
              [
                4.707802110593761,
                45.785760447916886
              ],
              [
                4.707803661548349,
                45.78579641821511
              ],
              [
                4.707975022376885,
                45.78589180872781
              ],
              [
                4.70828544576812,
                45.78593025806355
              ],
              [
                4.708323230682462,
                45.78591145866636
              ],
              [
                4.708323230682462,
                45.78591145866636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049148225136451035,
          "ground": "gnd"
        },
        "84_LVBranch1914739": {
          "bus1": "84_LVBus1641498",
          "bus2": "84_LVBus1641499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708323230682462,
                45.78591145866636
              ],
              [
                4.708323230682462,
                45.78591145866636
              ],
              [
                4.708312178990302,
                45.78595350957878
              ],
              [
                4.708333982223283,
                45.7859438863985
              ],
              [
                4.708454896657141,
                45.785963735951476
              ],
              [
                4.708543867902903,
                45.78595169520485
              ],
              [
                4.708568153781973,
                45.78592267690888
              ],
              [
                4.708568153781973,
                45.78592267690888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027198977352676134,
          "ground": "gnd"
        },
        "84_LVBranch1914738": {
          "bus1": "84_LVBus1641499",
          "bus2": "84_LVBus1641503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708568153781973,
                45.78592267690888
              ],
              [
                4.708568153781973,
                45.78592267690888
              ],
              [
                4.708697936678901,
                45.78596469680881
              ],
              [
                4.708740359459822,
                45.78605371847713
              ],
              [
                4.709052325112436,
                45.78636496434726
              ],
              [
                4.709096942402858,
                45.786363778881544
              ],
              [
                4.709103369212211,
                45.78636364312746
              ],
              [
                4.709103369212211,
                45.78636364312746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06777439855982124,
          "ground": "gnd"
        },
        "84_LVBranch1913688": {
          "bus1": "84_LVBus1641503",
          "bus2": "84_LVBus1641506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.709103369212211,
                45.78636364312746
              ],
              [
                4.709103369212211,
                45.78636364312746
              ],
              [
                4.709064032457905,
                45.78634647250481
              ],
              [
                4.708968194178786,
                45.786242287807575
              ],
              [
                4.70902206287747,
                45.78623844975256
              ],
              [
                4.709176869378059,
                45.78612897072027
              ],
              [
                4.709173067320815,
                45.78604084353295
              ],
              [
                4.709135714454134,
                45.78603983241056
              ],
              [
                4.709132625697084,
                45.7860490514343
              ],
              [
                4.70913115497331,
                45.78605342987074
              ],
              [
                4.70913115497331,
                45.78605342987074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05296193996209506,
          "ground": "gnd"
        },
        "84_LVBranch1409646": {
          "bus1": "84_LVBus1641503",
          "bus2": "84_LVBus1641504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.709103369212211,
                45.78636364312746
              ],
              [
                4.709103369212211,
                45.78636364312746
              ],
              [
                4.709066360152624,
                45.786400427929884
              ],
              [
                4.70909749877147,
                45.78652578091026
              ],
              [
                4.709049504811289,
                45.786812523983976
              ],
              [
                4.709079713522291,
                45.786829239374136
              ],
              [
                4.709079713522291,
                45.786829239374136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05422465375632177,
          "ground": "gnd"
        },
        "84_LVBranch1615226": {
          "bus1": "84_LVBus1641504",
          "bus2": "84_LVBus1641505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.709079713522291,
                45.786829239374136
              ],
              [
                4.709079713522291,
                45.786829239374136
              ],
              [
                4.709073386926427,
                45.78682841892773
              ],
              [
                4.709016487685041,
                45.78682107005019
              ],
              [
                4.708917994511761,
                45.78680835313846
              ],
              [
                4.708812632766255,
                45.78681147854262
              ],
              [
                4.708815121583728,
                45.786842928655645
              ],
              [
                4.708815469784322,
                45.78684742168403
              ],
              [
                4.708815469784322,
                45.78684742168403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02498917192716266,
          "ground": "gnd"
        },
        "84_LVBranch1064991": {
          "bus1": "84_LVBus1641499",
          "bus2": "84_LVBus1641500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708568153781973,
                45.78592267690888
              ],
              [
                4.708568153781973,
                45.78592267690888
              ],
              [
                4.70861336190057,
                45.785777709959135
              ],
              [
                4.708578325289119,
                45.785754633872045
              ],
              [
                4.708573637853537,
                45.78575154659426
              ],
              [
                4.708573637853537,
                45.78575154659426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02073414920023599,
          "ground": "gnd"
        },
        "84_LVBranch1860827": {
          "bus1": "84_LVBus1641500",
          "bus2": "84_LVBus1641502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708573637853537,
                45.78575154659426
              ],
              [
                4.708573637853537,
                45.78575154659426
              ],
              [
                4.708689707036506,
                45.785758096075156
              ],
              [
                4.708728655363513,
                45.78576627425629
              ],
              [
                4.708742672520827,
                45.785792980503835
              ],
              [
                4.708742672520827,
                45.785792980503835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015379325813601314,
          "ground": "gnd"
        },
        "84_LVBranch1573858": {
          "bus1": "84_LVBus1641500",
          "bus2": "84_LVBus1641501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708573637853537,
                45.78575154659426
              ],
              [
                4.708573637853537,
                45.78575154659426
              ],
              [
                4.708649982967337,
                45.78573193273733
              ],
              [
                4.70876532924481,
                45.78542347068552
              ],
              [
                4.708700286473968,
                45.78540684287408
              ],
              [
                4.708700286473968,
                45.78540684287408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04714784522265987,
          "ground": "gnd"
        },
        "84_LVBranch1126320": {
          "bus1": "84_LVBus1641486",
          "bus2": "84_LVBus1641487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707802110593761,
                45.785760447916886
              ],
              [
                4.707802110593761,
                45.785760447916886
              ],
              [
                4.707739394083855,
                45.78579777499574
              ],
              [
                4.707671966057301,
                45.78602421746326
              ],
              [
                4.707671966057301,
                45.78602421746326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03211169306693195,
          "ground": "gnd"
        },
        "84_LVBranch1566840": {
          "bus1": "84_LVBus1641487",
          "bus2": "84_LVBus1641488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707671966057301,
                45.78602421746326
              ],
              [
                4.707671966057301,
                45.78602421746326
              ],
              [
                4.707677798441818,
                45.78602611050883
              ],
              [
                4.707724155697064,
                45.78604111722276
              ],
              [
                4.707725706608608,
                45.7860770875233
              ],
              [
                4.707758743631893,
                45.78609884697298
              ],
              [
                4.707765430487493,
                45.78610325118909
              ],
              [
                4.707765430487493,
                45.78610325118909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012714210573672183,
          "ground": "gnd"
        },
        "84_LVBranch1303695": {
          "bus1": "84_LVBus1641488",
          "bus2": "84_LVBus1641489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707765430487493,
                45.78610325118909
              ],
              [
                4.707765430487493,
                45.78610325118909
              ],
              [
                4.707711794469173,
                45.786112484186745
              ],
              [
                4.7077321216888,
                45.78613635711413
              ],
              [
                4.708001060133026,
                45.786197284870084
              ],
              [
                4.708012395694189,
                45.78619164508078
              ],
              [
                4.708012395694189,
                45.78619164508078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030447436001471647,
          "ground": "gnd"
        },
        "84_LVBranch1100570": {
          "bus1": "84_LVBus1641489",
          "bus2": "84_LVBus1641490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708012395694189,
                45.78619164508078
              ],
              [
                4.708012395694189,
                45.78619164508078
              ],
              [
                4.708020573177044,
                45.78620227333934
              ],
              [
                4.708028592641062,
                45.78620416519435
              ],
              [
                4.708040783865183,
                45.786207031057245
              ],
              [
                4.708055665642559,
                45.78621053316963
              ],
              [
                4.708014084816859,
                45.786320320309336
              ],
              [
                4.708027481321549,
                45.78633263852897
              ],
              [
                4.708027481321549,
                45.78633263852897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01856472257570992,
          "ground": "gnd"
        },
        "84_LVBranch1431448": {
          "bus1": "84_LVBus1641490",
          "bus2": "84_LVBus1641491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708027481321549,
                45.78633263852897
              ],
              [
                4.708027481321549,
                45.78633263852897
              ],
              [
                4.708021054513163,
                45.78633277422142
              ],
              [
                4.708010124537993,
                45.78634782024463
              ],
              [
                4.707926070473498,
                45.78654671155796
              ],
              [
                4.707960469046354,
                45.78655498607258
              ],
              [
                4.707965156515982,
                45.786558073376234
              ],
              [
                4.707965156515982,
                45.786558073376234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02875726674627128,
          "ground": "gnd"
        },
        "84_LVBranch1451555": {
          "bus1": "84_LVBus1641491",
          "bus2": "84_LVBus1641492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707965156515982,
                45.786558073376234
              ],
              [
                4.707965156515982,
                45.786558073376234
              ],
              [
                4.707959072751084,
                45.78655661768794
              ],
              [
                4.707861163893339,
                45.786533266630116
              ],
              [
                4.707819113179931,
                45.78645314754489
              ],
              [
                4.707793804350894,
                45.78645368185306
              ],
              [
                4.707767698595307,
                45.78645423297961
              ],
              [
                4.707767698595307,
                45.78645423297961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022029895947265957,
          "ground": "gnd"
        },
        "84_LVBranch0841322": {
          "bus1": "84_LVBus1641492",
          "bus2": "84_LVBus1641493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707767698595307,
                45.78645423297961
              ],
              [
                4.707767698595307,
                45.78645423297961
              ],
              [
                4.707805484046311,
                45.78643543375512
              ],
              [
                4.707799048248087,
                45.78642372462285
              ],
              [
                4.707707753995502,
                45.786257481729024
              ],
              [
                4.707705215515254,
                45.78625798535621
              ],
              [
                4.707656727309634,
                45.78626755968827
              ],
              [
                4.707656727309634,
                45.78626755968827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028916992895374163,
          "ground": "gnd"
        },
        "84_LVBranch1183571": {
          "bus1": "84_LVBus1641488",
          "bus2": "84_LVBus1641494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707765430487493,
                45.78610325118909
              ],
              [
                4.707765430487493,
                45.78610325118909
              ],
              [
                4.707687921376408,
                45.78609588672002
              ],
              [
                4.707698836320043,
                45.786050652496414
              ],
              [
                4.707467054709668,
                45.786001981814984
              ],
              [
                4.707387249642456,
                45.785985223810535
              ],
              [
                4.707385698954733,
                45.78594925350566
              ],
              [
                4.707385698954733,
                45.78594925350566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040478357791755605,
          "ground": "gnd"
        },
        "84_LVBranch1574430": {
          "bus1": "84_LVBus1641494",
          "bus2": "84_LVBus1641495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707385698954733,
                45.78594925350566
              ],
              [
                4.707385698954733,
                45.78594925350566
              ],
              [
                4.707361154896802,
                45.78597677385558
              ],
              [
                4.707322206624058,
                45.78596859520009
              ],
              [
                4.707342802751058,
                45.785933354532354
              ],
              [
                4.707370131740389,
                45.785886576783476
              ],
              [
                4.707370131740389,
                45.785886576783476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016616014968716158,
          "ground": "gnd"
        },
        "84_LVBranch1616620": {
          "bus1": "84_LVBus1641495",
          "bus2": "84_LVBus1641496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707370131740389,
                45.785886576783476
              ],
              [
                4.707370131740389,
                45.785886576783476
              ],
              [
                4.70722719247774,
                45.78585359080009
              ],
              [
                4.707176166078383,
                45.78586366854059
              ],
              [
                4.707176166078383,
                45.78586366854059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015827193674245187,
          "ground": "gnd"
        },
        "84_LVBranch1064992": {
          "bus1": "84_LVBus1641496",
          "bus2": "84_LVBus1641497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707176166078383,
                45.78586366854059
              ],
              [
                4.707176166078383,
                45.78586366854059
              ],
              [
                4.707181620514754,
                45.785866046628435
              ],
              [
                4.707215501898481,
                45.785880839823335
              ],
              [
                4.707201828396023,
                45.785909840841555
              ],
              [
                4.707168351829192,
                45.78598084332786
              ],
              [
                4.707121994776303,
                45.78596583638482
              ],
              [
                4.707116162417304,
                45.78596394331033
              ],
              [
                4.707116162417304,
                45.78596394331033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019781550291830697,
          "ground": "gnd"
        },
        "84_LVBranch0722526": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.707385912934089,
                45.78520874756768
              ],
              [
                4.707385912934089,
                45.78520874756768
              ],
              [
                4.707597876922741,
                45.785207837477664
              ],
              [
                4.707426056347326,
                45.785388500423075
              ],
              [
                4.707077602585355,
                45.78547051651745
              ],
              [
                4.706837111071814,
                45.78547609597406
              ],
              [
                4.706837111071814,
                45.78547609597406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08790254790494129,
          "ground": "gnd"
        },
        "84_LVBranch1697889": {
          "bus1": "84_LVBus1641478",
          "bus2": "84_LVBus1641479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706837111071814,
                45.78547609597406
              ],
              [
                4.706837111071814,
                45.78547609597406
              ],
              [
                4.706758579101331,
                45.78542825806807
              ],
              [
                4.706498481373031,
                45.78546906546538
              ],
              [
                4.706372701974467,
                45.78557929639785
              ],
              [
                4.706074153037105,
                45.78562974381076
              ],
              [
                4.706074153037105,
                45.78562974381076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06838566484981393,
          "ground": "gnd"
        },
        "84_LVBranch1050318": {
          "bus1": "84_LVBus1641479",
          "bus2": "84_LVBus1641480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706074153037105,
                45.78562974381076
              ],
              [
                4.706074153037105,
                45.78562974381076
              ],
              [
                4.706090486491556,
                45.785692026481286
              ],
              [
                4.706001023701686,
                45.785800752752344
              ],
              [
                4.70605949448565,
                45.78601451127878
              ],
              [
                4.70611004922468,
                45.78601617198657
              ],
              [
                4.70611004922468,
                45.78601617198657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049107417054773034,
          "ground": "gnd"
        },
        "84_LVBranch1819376": {
          "bus1": "84_LVBus1641480",
          "bus2": "84_LVBus1641482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70611004922468,
                45.78601617198657
              ],
              [
                4.70611004922468,
                45.78601617198657
              ],
              [
                4.70606090291915,
                45.7860504845852
              ],
              [
                4.706111687867253,
                45.78627933749516
              ],
              [
                4.706158529788238,
                45.78643100209681
              ],
              [
                4.706203517558661,
                45.78643005298715
              ],
              [
                4.706209944382888,
                45.78642991739856
              ],
              [
                4.706209944382888,
                45.78642991739856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052386131267318684,
          "ground": "gnd"
        },
        "84_LVBranch0993143": {
          "bus1": "84_LVBus1641480",
          "bus2": "84_LVBus1641481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70611004922468,
                45.78601617198657
              ],
              [
                4.70611004922468,
                45.78601617198657
              ],
              [
                4.706014152521181,
                45.78603291127216
              ],
              [
                4.706002848749645,
                45.78606915275096
              ],
              [
                4.7059195962308,
                45.78607927068339
              ],
              [
                4.705919276441338,
                45.786079313432296
              ],
              [
                4.705913261222323,
                45.786080043372856
              ],
              [
                4.705913261222323,
                45.786080043372856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0188794039972726,
          "ground": "gnd"
        },
        "84_LVBranch1445226": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.707385604030961,
                45.78521083326321
              ],
              [
                4.707385604030961,
                45.78521083326321
              ],
              [
                4.707547243922972,
                45.785227024863794
              ],
              [
                4.707412006061467,
                45.78537324369246
              ],
              [
                4.707076975326766,
                45.78545268125386
              ],
              [
                4.706836335914686,
                45.785458110818986
              ],
              [
                4.706836335914686,
                45.785458110818986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07828583610838533,
          "ground": "gnd"
        },
        "84_LVBranch1431092": {
          "bus1": "84_LVBus1641464",
          "bus2": "84_LVBus1641465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706836335914686,
                45.785458110818986
              ],
              [
                4.706836335914686,
                45.785458110818986
              ],
              [
                4.706757803970529,
                45.78541027291249
              ],
              [
                4.706472476595049,
                45.78546060441348
              ],
              [
                4.706359589558581,
                45.78557057230187
              ],
              [
                4.70618054508634,
                45.78560131607474
              ],
              [
                4.70618054508634,
                45.78560131607474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06036356435975429,
          "ground": "gnd"
        },
        "84_LVBranch1160675": {
          "bus1": "84_LVBus1641465",
          "bus2": "84_LVBus1641468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70618054508634,
                45.78560131607474
              ],
              [
                4.70618054508634,
                45.78560131607474
              ],
              [
                4.706076532175621,
                45.78562076487115
              ],
              [
                4.706012304234299,
                45.78557764710766
              ],
              [
                4.705889195893186,
                45.7855546099725
              ],
              [
                4.705860907029231,
                45.785558527994695
              ],
              [
                4.70579243254114,
                45.78556286165322
              ],
              [
                4.70579243254114,
                45.78556286165322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03279259775750351,
          "ground": "gnd"
        },
        "84_LVBranch1455466": {
          "bus1": "84_LVBus1641468",
          "bus2": "84_LVBus1641469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70579243254114,
                45.78556286165322
              ],
              [
                4.70579243254114,
                45.78556286165322
              ],
              [
                4.70583213709206,
                45.78554411262213
              ],
              [
                4.705801704620978,
                45.78543645750675
              ],
              [
                4.705783567857882,
                45.785372322685426
              ],
              [
                4.705775410261955,
                45.785369011469434
              ],
              [
                4.705764293174389,
                45.785364493573525
              ],
              [
                4.705740684216843,
                45.7853549017285
              ],
              [
                4.705735119248993,
                45.78535264291457
              ],
              [
                4.705735119248993,
                45.78535264291457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02754528747594025,
          "ground": "gnd"
        },
        "84_LVBranch1638771": {
          "bus1": "84_LVBus1641469",
          "bus2": "84_LVBus1641471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705735119248993,
                45.78535264291457
              ],
              [
                4.705735119248993,
                45.78535264291457
              ],
              [
                4.705767802020414,
                45.7853348520854
              ],
              [
                4.70572384316715,
                45.78527007384095
              ],
              [
                4.70568766000826,
                45.785266336685595
              ],
              [
                4.70568766000826,
                45.785266336685595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014034504711118057,
          "ground": "gnd"
        },
        "84_LVBranch1200862": {
          "bus1": "84_LVBus1641469",
          "bus2": "84_LVBus1641470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705735119248993,
                45.78535264291457
              ],
              [
                4.705735119248993,
                45.78535264291457
              ],
              [
                4.705918457930253,
                45.78533797460712
              ],
              [
                4.705918457930253,
                45.78533797460712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014349753308164265,
          "ground": "gnd"
        },
        "84_LVBranch0722518": {
          "bus1": "84_LVBus1641468",
          "bus2": "84_LVBus1641472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70579243254114,
                45.78556286165322
              ],
              [
                4.70579243254114,
                45.78556286165322
              ],
              [
                4.705719185817573,
                45.785654414220666
              ],
              [
                4.705710206305858,
                45.78574461115854
              ],
              [
                4.705529176534331,
                45.78576662001692
              ],
              [
                4.70535185786563,
                45.78578817228216
              ],
              [
                4.705366648071302,
                45.785832864117346
              ],
              [
                4.705366648071302,
                45.785832864117346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05509292092447224,
          "ground": "gnd"
        },
        "84_LVBranch1100505": {
          "bus1": "84_LVBus1641472",
          "bus2": "84_LVBus1641473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705366648071302,
                45.785832864117346
              ],
              [
                4.705366648071302,
                45.785832864117346
              ],
              [
                4.70529850720632,
                45.78574429367138
              ],
              [
                4.70529850720632,
                45.78574429367138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01117980248434311,
          "ground": "gnd"
        },
        "84_LVBranch1064928": {
          "bus1": "84_LVBus1641472",
          "bus2": "84_LVBus1641474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705366648071302,
                45.785832864117346
              ],
              [
                4.705366648071302,
                45.785832864117346
              ],
              [
                4.705334102177533,
                45.785809338483766
              ],
              [
                4.705226613972695,
                45.78582189319058
              ],
              [
                4.704893578119014,
                45.78587190360256
              ],
              [
                4.704888857979241,
                45.785875819448535
              ],
              [
                4.704872716408682,
                45.78590071385193
              ],
              [
                4.704872716408682,
                45.78590071385193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04220802458831421,
          "ground": "gnd"
        },
        "84_LVBranch1638777": {
          "bus1": "84_LVBus1641474",
          "bus2": "84_LVBus1641476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704872716408682,
                45.78590071385193
              ],
              [
                4.704872716408682,
                45.78590071385193
              ],
              [
                4.704833381305447,
                45.78588354174875
              ],
              [
                4.704559081833499,
                45.786007522931065
              ],
              [
                4.704245849471405,
                45.78614910152462
              ],
              [
                4.704227639338239,
                45.78615733404413
              ],
              [
                4.704002855662993,
                45.78631508491907
              ],
              [
                4.704037890712494,
                45.78633816243499
              ],
              [
                4.70404257794357,
                45.78634124990219
              ],
              [
                4.70404257794357,
                45.78634124990219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0886841435659328,
          "ground": "gnd"
        },
        "84_LVBranch1100504": {
          "bus1": "84_LVBus1641474",
          "bus2": "84_LVBus1641475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704872716408682,
                45.78590071385193
              ],
              [
                4.704872716408682,
                45.78590071385193
              ],
              [
                4.704858313843929,
                45.78586501453614
              ],
              [
                4.70470600772347,
                45.78591322963123
              ],
              [
                4.70461125542214,
                45.785818217280905
              ],
              [
                4.704500880025747,
                45.78570754890116
              ],
              [
                4.704477430506797,
                45.78568402927186
              ],
              [
                4.704477430506797,
                45.78568402927186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0481854351048499,
          "ground": "gnd"
        },
        "84_LVBranch1064929": {
          "bus1": "84_LVBus1641465",
          "bus2": "84_LVBus1641466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70618054508634,
                45.78560131607474
              ],
              [
                4.70618054508634,
                45.78560131607474
              ],
              [
                4.706191461170947,
                45.785556082000355
              ],
              [
                4.706191461170947,
                45.785556082000355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005098793576555934,
          "ground": "gnd"
        },
        "84_LVBranch1321670": {
          "bus1": "84_LVBus1641466",
          "bus2": "84_LVBus1641467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706191461170947,
                45.785556082000355
              ],
              [
                4.706191461170947,
                45.785556082000355
              ],
              [
                4.706247888098122,
                45.78568746363858
              ],
              [
                4.706256067034968,
                45.78570888389083
              ],
              [
                4.706256067034968,
                45.78570888389083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01771197547933472,
          "ground": "gnd"
        },
        "84_LVBranch0773059": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.70736604493366,
                45.785194918744445
              ],
              [
                4.70736604493366,
                45.785194918744445
              ],
              [
                4.707365463439069,
                45.78518142988144
              ],
              [
                4.707519315955042,
                45.78516918148523
              ],
              [
                4.707515439081209,
                45.785079255737465
              ],
              [
                4.707523555104823,
                45.78505325223518
              ],
              [
                4.707526741653262,
                45.78504301411129
              ],
              [
                4.707553181811715,
                45.78488044231321
              ],
              [
                4.707648883534334,
                45.784862220655505
              ],
              [
                4.707690574428968,
                45.784784834071985
              ],
              [
                4.707670286497573,
                45.78476186039849
              ],
              [
                4.707670286497573,
                45.78476186039849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06575577596072717,
          "ground": "gnd"
        },
        "84_LVBranch1444769": {
          "bus1": "84_LVBus1641457",
          "bus2": "84_LVBus1641462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707670286497573,
                45.78476186039849
              ],
              [
                4.707670286497573,
                45.78476186039849
              ],
              [
                4.707671122239707,
                45.78476632513304
              ],
              [
                4.707673632568618,
                45.784779791277266
              ],
              [
                4.707600873969885,
                45.78479215517165
              ],
              [
                4.707361252277847,
                45.784569251220674
              ],
              [
                4.707262131147819,
                45.78446665564783
              ],
              [
                4.707255199181831,
                45.784469691206674
              ],
              [
                4.707251390914404,
                45.7844661037806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05323257602180562,
          "ground": "gnd"
        },
        "84_LVBranch1466953": {
          "bus1": "84_LVBus1641462",
          "bus2": "84_LVBus2100284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707251390914404,
                45.7844661037806
              ],
              [
                4.707247582646978,
                45.78446251635452
              ],
              [
                4.707256642752837,
                45.78445960689109
              ],
              [
                4.707246424732503,
                45.784443414186434
              ],
              [
                4.707246424732503,
                45.784443414186434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027425870839610346,
          "ground": "gnd"
        },
        "84_LVBranch1818501": {
          "bus1": "84_LVBus2100284",
          "bus2": "84_LVBus2100285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707246424732503,
                45.784443414186434
              ],
              [
                4.707246424732503,
                45.784443414186434
              ],
              [
                4.707237703195287,
                45.78442881003061
              ],
              [
                4.707237206348262,
                45.784426237300494
              ],
              [
                4.707220928473654,
                45.784305277681455
              ],
              [
                4.707220928473654,
                45.784305277681455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015551522150610205,
          "ground": "gnd"
        },
        "84_LVBranch1287050": {
          "bus1": "84_LVBus2100285",
          "bus2": "84_LVBus2100286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707220928473654,
                45.784305277681455
              ],
              [
                4.707220928473654,
                45.784305277681455
              ],
              [
                4.707224260275781,
                45.784293335358505
              ],
              [
                4.707237980471093,
                45.78425498156325
              ],
              [
                4.707283963986576,
                45.784126461241925
              ],
              [
                4.707307456771896,
                45.78412769350484
              ],
              [
                4.707307456771896,
                45.78412769350484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022304258447586326,
          "ground": "gnd"
        },
        "84_LVBranch1451558": {
          "bus1": "84_LVBus2100286",
          "bus2": "84_LVBus2100287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707307456771896,
                45.78412769350484
              ],
              [
                4.707307456771896,
                45.78412769350484
              ],
              [
                4.707326552693924,
                45.78412869454514
              ],
              [
                4.707332960845105,
                45.784129027320205
              ],
              [
                4.707332960845105,
                45.784129027320205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001988831653958045,
          "ground": "gnd"
        },
        "84_LVBranch1860777": {
          "bus1": "84_LVBus2100287",
          "bus2": "84_LVBus2100288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707332960845105,
                45.784129027320205
              ],
              [
                4.707332960845105,
                45.784129027320205
              ],
              [
                4.707294601435629,
                45.78410463489268
              ],
              [
                4.707329051651013,
                45.784008499695396
              ],
              [
                4.707370181497797,
                45.7840076315107
              ],
              [
                4.707370181497797,
                45.7840076315107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018246695430159283,
          "ground": "gnd"
        },
        "84_LVBranch0855863": {
          "bus1": "84_LVBus1641457",
          "bus2": "84_LVBus1641458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707670286497573,
                45.78476186039849
              ],
              [
                4.707670286497573,
                45.78476186039849
              ],
              [
                4.707692137025099,
                45.78476139911081
              ],
              [
                4.707730097727087,
                45.78470133671341
              ],
              [
                4.707746332066042,
                45.78467564784363
              ],
              [
                4.70784782689695,
                45.78449819728639
              ],
              [
                4.7078576816808,
                45.78449253476546
              ],
              [
                4.707886546641038,
                45.784466786223305
              ],
              [
                4.707886546641038,
                45.784466786223305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03799360023666308,
          "ground": "gnd"
        },
        "84_LVBranch0741853": {
          "bus1": "84_LVBus1641458",
          "bus2": "84_LVBus1641459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707886546641038,
                45.784466786223305
              ],
              [
                4.707886546641038,
                45.784466786223305
              ],
              [
                4.707904851292027,
                45.78447360036309
              ],
              [
                4.707944482663128,
                45.784460945615706
              ],
              [
                4.707992413747289,
                45.784445649406386
              ],
              [
                4.708078103473037,
                45.784433939289414
              ],
              [
                4.708161687873609,
                45.78443307447337
              ],
              [
                4.708171427506328,
                45.78442026775205
              ],
              [
                4.708171427506328,
                45.78442026775205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023999152112653462,
          "ground": "gnd"
        },
        "84_LVBranch1601200": {
          "bus1": "84_LVBus1641459",
          "bus2": "84_LVBus1641460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708171427506328,
                45.78442026775205
              ],
              [
                4.708171427506328,
                45.78442026775205
              ],
              [
                4.70819536322417,
                45.78444041907811
              ],
              [
                4.708359621600785,
                45.78446904723041
              ],
              [
                4.708454646314413,
                45.78452642755513
              ],
              [
                4.70846106975351,
                45.78452651692356
              ],
              [
                4.70846106975351,
                45.78452651692356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02633657720329662,
          "ground": "gnd"
        },
        "84_LVBranch1785115": {
          "bus1": "84_LVBus1641460",
          "bus2": "84_LVBus1641461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70846106975351,
                45.78452651692356
              ],
              [
                4.70846106975351,
                45.78452651692356
              ],
              [
                4.708533331948055,
                45.78460407155094
              ],
              [
                4.708706281438343,
                45.78486221511908
              ],
              [
                4.708764588961929,
                45.78489361140476
              ],
              [
                4.708770775866485,
                45.78489239164086
              ],
              [
                4.708770775866485,
                45.78489239164086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048198840208420135,
          "ground": "gnd"
        },
        "84_LVBranch1735332": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.707385469173979,
                45.78521128614778
              ],
              [
                4.707385469173979,
                45.78521128614778
              ],
              [
                4.707391749960346,
                45.785212242662894
              ],
              [
                4.707521556645084,
                45.78522772012418
              ],
              [
                4.707398785602757,
                45.78536470201142
              ],
              [
                4.707177257687269,
                45.78541475069303
              ],
              [
                4.707160032876012,
                45.78540046101048
              ],
              [
                4.707155345550175,
                45.78539737367367
              ],
              [
                4.707155345550175,
                45.78539737367367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04939093729974241,
          "ground": "gnd"
        },
        "84_LVBranch1183555": {
          "bus1": "84_LVBus1641451",
          "bus2": "84_LVBus1641452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707155345550175,
                45.78539737367367
              ],
              [
                4.707155345550175,
                45.78539737367367
              ],
              [
                4.707153259365381,
                45.78542388893339
              ],
              [
                4.707038051948951,
                45.785444772006365
              ],
              [
                4.706845489842385,
                45.78545080704305
              ],
              [
                4.706757028840232,
                45.78539228775702
              ],
              [
                4.706757028840232,
                45.78539228775702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03666223444202461,
          "ground": "gnd"
        },
        "84_LVBranch1431163": {
          "bus1": "84_LVBus1641452",
          "bus2": "84_LVBus1641453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706757028840232,
                45.78539228775702
              ],
              [
                4.706757028840232,
                45.78539228775702
              ],
              [
                4.706446484678476,
                45.785452143084356
              ],
              [
                4.706333584753978,
                45.78556211121774
              ],
              [
                4.706102114598481,
                45.78560240367667
              ],
              [
                4.706030971233907,
                45.78556061991577
              ],
              [
                4.706030971233907,
                45.78556061991577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06586861694057364,
          "ground": "gnd"
        },
        "84_LVBranch0772700": {
          "bus1": "84_LVBus1641453",
          "bus2": "84_LVBus1641454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706030971233907,
                45.78556061991577
              ],
              [
                4.706030971233907,
                45.78556061991577
              ],
              [
                4.705914515355528,
                45.785545075107166
              ],
              [
                4.705827321925432,
                45.785312894837006
              ],
              [
                4.705827321925432,
                45.785312894837006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03590123519405544,
          "ground": "gnd"
        },
        "84_LVBranch1182139": {
          "bus1": "84_LVBus1641454",
          "bus2": "84_LVBus1641455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705827321925432,
                45.785312894837006
              ],
              [
                4.705827321925432,
                45.785312894837006
              ],
              [
                4.705730375055928,
                45.78515292627665
              ],
              [
                4.705707262554677,
                45.78510438669992
              ],
              [
                4.705687941111482,
                45.78506381382659
              ],
              [
                4.705733167137916,
                45.785038557825025
              ],
              [
                4.705738192249407,
                45.78503575160155
              ],
              [
                4.705738192249407,
                45.78503575160155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034751897951011176,
          "ground": "gnd"
        },
        "84_LVBranch1001707": {
          "bus1": "84_MVLV014854_LV",
          "bus2": "84_LVBus1641444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707366626428527,
                45.78520840760752
              ],
              [
                4.707361383757513,
                45.785195422167064
              ],
              [
                4.707361383757513,
                45.785195422167064
              ],
              [
                4.707352222427119,
                45.78517270861489
              ],
              [
                4.707493221576077,
                45.78516073156181
              ],
              [
                4.707489797558637,
                45.785081309140665
              ],
              [
                4.707489732427963,
                45.785079798388054
              ],
              [
                4.707490684681392,
                45.78507234366021
              ],
              [
                4.707500304391941,
                45.78499676824345
              ],
              [
                4.707465994132914,
                45.78497679076152
              ],
              [
                4.707465994132914,
                45.78497679076152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03540394898425126,
          "ground": "gnd"
        },
        "84_LVBranch1785116": {
          "bus1": "84_LVBus1641444",
          "bus2": "84_LVBus1641445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707465994132914,
                45.78497679076152
              ],
              [
                4.707465994132914,
                45.78497679076152
              ],
              [
                4.70749937395144,
                45.784975186064194
              ],
              [
                4.707506561087844,
                45.784873325778506
              ],
              [
                4.707022757973307,
                45.784925193058456
              ],
              [
                4.706994329090003,
                45.784928241255905
              ],
              [
                4.706980700599539,
                45.784910527369505
              ],
              [
                4.706980700599539,
                45.784910527369505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056470638984649955,
          "ground": "gnd"
        },
        "84_LVBranch0721867": {
          "bus1": "84_LVBus1641445",
          "bus2": "84_LVBus1641446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706980700599539,
                45.784910527369505
              ],
              [
                4.706980700599539,
                45.784910527369505
              ],
              [
                4.70695615680237,
                45.78493804762723
              ],
              [
                4.706912869371357,
                45.78494200343534
              ],
              [
                4.706828011406799,
                45.784949752758415
              ],
              [
                4.706692114929119,
                45.784781606196624
              ],
              [
                4.706801004946756,
                45.78471775215225
              ],
              [
                4.706801004946756,
                45.78471775215225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046173372424856855,
          "ground": "gnd"
        },
        "84_LVBranch1869924": {
          "bus1": "84_LVBus1641446",
          "bus2": "84_LVBus1641447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706801004946756,
                45.78471775215225
              ],
              [
                4.706801004946756,
                45.78471775215225
              ],
              [
                4.706772188792113,
                45.78471270778801
              ],
              [
                4.706718294643845,
                45.78466368389209
              ],
              [
                4.706686758690189,
                45.784624485030655
              ],
              [
                4.70663746501253,
                45.78450518513312
              ],
              [
                4.70663746501253,
                45.78450518513312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027986493806682985,
          "ground": "gnd"
        },
        "84_LVBranch1431088": {
          "bus1": "84_LVBus1641447",
          "bus2": "84_LVBus1641448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70663746501253,
                45.78450518513312
              ],
              [
                4.70663746501253,
                45.78450518513312
              ],
              [
                4.706598905421753,
                45.784505998805386
              ],
              [
                4.706566737447353,
                45.78446705627164
              ],
              [
                4.70650389531227,
                45.78439099381493
              ],
              [
                4.706487167002735,
                45.784301339250696
              ],
              [
                4.706483177104985,
                45.78429950627923
              ],
              [
                4.706489208270677,
                45.78429795689892
              ],
              [
                4.706489208270677,
                45.78429795689892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02868419612047542,
          "ground": "gnd"
        },
        "84_LVBranch1814334": {
          "bus1": "84_LVBus1641448",
          "bus2": "84_LVBus1641449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706489208270677,
                45.78429795689892
              ],
              [
                4.706489208270677,
                45.78429795689892
              ],
              [
                4.70645825624473,
                45.784260059771796
              ],
              [
                4.706458561873935,
                45.78413848013941
              ],
              [
                4.706488979362108,
                45.7841448679031
              ],
              [
                4.706497508723059,
                45.78414665909265
              ],
              [
                4.706497508723059,
                45.78414665909265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02152675038117875,
          "ground": "gnd"
        },
        "84_LVBranch1779345": {
          "bus1": "84_MVLV069342_LV",
          "bus2": "84_LVBus1641601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704529807244072,
                45.7894646356892
              ],
              [
                4.704518047567383,
                45.78944610802512
              ],
              [
                4.704518047567383,
                45.78944610802512
              ],
              [
                4.704505062504522,
                45.78938776885832
              ],
              [
                4.704683861597502,
                45.78935699718855
              ],
              [
                4.704771905629541,
                45.78931013718483
              ],
              [
                4.704771905629541,
                45.78931013718483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029481747910570816,
          "ground": "gnd"
        },
        "84_LVBranch0974915": {
          "bus1": "84_LVBus1641601",
          "bus2": "84_LVBus1641602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704771905629541,
                45.78931013718483
              ],
              [
                4.704771905629541,
                45.78931013718483
              ],
              [
                4.704934075306027,
                45.789170482555406
              ],
              [
                4.705243326826072,
                45.78890416378332
              ],
              [
                4.705163877460585,
                45.78885183463556
              ],
              [
                4.705163877460585,
                45.78885183463556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06662055322605985,
          "ground": "gnd"
        },
        "84_LVBranch1047480": {
          "bus1": "84_MVLV069342_LV",
          "bus2": "84_LVBus1641590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704529807244072,
                45.7894646356892
              ],
              [
                4.704523164764857,
                45.78944602715103
              ],
              [
                4.704523164764857,
                45.78944602715103
              ],
              [
                4.704531158429144,
                45.789396219480146
              ],
              [
                4.704697103193399,
                45.78936571877414
              ],
              [
                4.704798001558331,
                45.78931858774471
              ],
              [
                4.705495948688796,
                45.78872824493831
              ],
              [
                4.705527175771288,
                45.788701403152835
              ],
              [
                4.705625161107253,
                45.78861715965767
              ],
              [
                4.70595358079146,
                45.78878959947923
              ],
              [
                4.706042326533759,
                45.7890394516276
              ],
              [
                4.706042326533759,
                45.7890394516276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18995868279172515,
          "ground": "gnd"
        },
        "84_LVBranch1779349": {
          "bus1": "84_LVBus1641590",
          "bus2": "84_LVBus1641599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706042326533759,
                45.7890394516276
              ],
              [
                4.706042326533759,
                45.7890394516276
              ],
              [
                4.705999294317257,
                45.7889962556629
              ],
              [
                4.705955589870192,
                45.788997177576604
              ],
              [
                4.705949162745501,
                45.78899731315066
              ],
              [
                4.705949162745501,
                45.78899731315066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009751940537463012,
          "ground": "gnd"
        },
        "84_LVBranch1694278": {
          "bus1": "84_LVBus1641590",
          "bus2": "84_LVBus1641591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706042326533759,
                45.7890394516276
              ],
              [
                4.706042326533759,
                45.7890394516276
              ],
              [
                4.706060163874283,
                45.78912855188807
              ],
              [
                4.706086932266486,
                45.78926218851542
              ],
              [
                4.706086982066417,
                45.78926244848693
              ],
              [
                4.706094901053114,
                45.789302010782805
              ],
              [
                4.706023166813012,
                45.78932455878087
              ],
              [
                4.706023166813012,
                45.78932455878087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03558263124874514,
          "ground": "gnd"
        },
        "84_LVBranch1529664": {
          "bus1": "84_LVBus1641591",
          "bus2": "84_LVBus1641596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706023166813012,
                45.78932455878087
              ],
              [
                4.706023166813012,
                45.78932455878087
              ],
              [
                4.706200343804272,
                45.78929139768924
              ],
              [
                4.706208298301375,
                45.78929117587514
              ],
              [
                4.706214316100543,
                45.78929437920299
              ],
              [
                4.706235797213259,
                45.78934262913717
              ],
              [
                4.70624083031272,
                45.789359705405765
              ],
              [
                4.706247797447768,
                45.78936612897766
              ],
              [
                4.706261120128946,
                45.789370456303075
              ],
              [
                4.706274958312945,
                45.78936883225041
              ],
              [
                4.706350365184724,
                45.78934164322226
              ],
              [
                4.706367399668823,
                45.78934582021931
              ],
              [
                4.706367399668823,
                45.78934582021931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03415237461325872,
          "ground": "gnd"
        },
        "84_LVBranch1118607": {
          "bus1": "84_LVBus1641596",
          "bus2": "84_LVBus1641597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706367399668823,
                45.78934582021931
              ],
              [
                4.706367399668823,
                45.78934582021931
              ],
              [
                4.706365344564985,
                45.78933694382428
              ],
              [
                4.706520241663631,
                45.78927969820165
              ],
              [
                4.706682853916742,
                45.789216088041904
              ],
              [
                4.706853207971709,
                45.789157777734054
              ],
              [
                4.706868772451954,
                45.78915978948892
              ],
              [
                4.706868772451954,
                45.78915978948892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04508516754545353,
          "ground": "gnd"
        },
        "84_LVBranch1440070": {
          "bus1": "84_LVBus1641597",
          "bus2": "84_LVBus1641598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706868772451954,
                45.78915978948892
              ],
              [
                4.706868772451954,
                45.78915978948892
              ],
              [
                4.706866717274184,
                45.78915091310329
              ],
              [
                4.706871864639333,
                45.78914436893859
              ],
              [
                4.706897421563589,
                45.78912598111919
              ],
              [
                4.706912926881832,
                45.78910751738454
              ],
              [
                4.706926047456018,
                45.78908208337835
              ],
              [
                4.70693111096434,
                45.78905389414956
              ],
              [
                4.706928146679031,
                45.78903377699756
              ],
              [
                4.706916600441581,
                45.78900827847727
              ],
              [
                4.706901077694995,
                45.78898783229068
              ],
              [
                4.706829833338818,
                45.78889397264272
              ],
              [
                4.70683109916102,
                45.78888722236326
              ],
              [
                4.706839987597337,
                45.788880014206505
              ],
              [
                4.706839987597337,
                45.788880014206505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03464416182542251,
          "ground": "gnd"
        },
        "84_LVBranch1245419": {
          "bus1": "84_LVBus1641591",
          "bus2": "84_LVBus1641592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706023166813012,
                45.78932455878087
              ],
              [
                4.706023166813012,
                45.78932455878087
              ],
              [
                4.706105132709159,
                45.789315521100455
              ],
              [
                4.706149302899558,
                45.78953888822169
              ],
              [
                4.706179538825272,
                45.78969177632339
              ],
              [
                4.706215559435972,
                45.789851409969216
              ],
              [
                4.706248113930807,
                45.78992194620486
              ],
              [
                4.706322206341436,
                45.79008636612082
              ],
              [
                4.706317333701902,
                45.790100483102286
              ],
              [
                4.706280322745775,
                45.790100003805726
              ],
              [
                4.706273641847758,
                45.79010739036136
              ],
              [
                4.706273641847758,
                45.79010739036136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09949647042288255,
          "ground": "gnd"
        },
        "84_LVBranch1603837": {
          "bus1": "84_LVBus1641592",
          "bus2": "84_LVBus1641593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706273641847758,
                45.79010739036136
              ],
              [
                4.706273641847758,
                45.79010739036136
              ],
              [
                4.706267956711541,
                45.790100264685776
              ],
              [
                4.706233655919327,
                45.79010057427043
              ],
              [
                4.706075167095889,
                45.79011662673345
              ],
              [
                4.705997374657755,
                45.79012192202467
              ],
              [
                4.705946143784553,
                45.790135711750196
              ],
              [
                4.705847442651526,
                45.79017263560287
              ],
              [
                4.705828287165492,
                45.79018105031688
              ],
              [
                4.705770933263512,
                45.79020622005855
              ],
              [
                4.705732346151301,
                45.79021932896655
              ],
              [
                4.705734108423195,
                45.79022917463018
              ],
              [
                4.705734108423195,
                45.79022917463018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046536182607130355,
          "ground": "gnd"
        },
        "84_LVBranch1351960": {
          "bus1": "84_LVBus1641593",
          "bus2": "84_LVBus1641595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705734108423195,
                45.79022917463018
              ],
              [
                4.705734108423195,
                45.79022917463018
              ],
              [
                4.705729520890299,
                45.790226022114794
              ],
              [
                4.705723024964987,
                45.7902215777381
              ],
              [
                4.705715688661873,
                45.79022450470538
              ],
              [
                4.70566912774313,
                45.79024306521523
              ],
              [
                4.705629460557794,
                45.79025887909267
              ],
              [
                4.705624767841942,
                45.79026075121454
              ],
              [
                4.705597370028493,
                45.79027167092009
              ],
              [
                4.705569776710623,
                45.79028402586237
              ],
              [
                4.705552622332847,
                45.79029170526581
              ],
              [
                4.705501600945129,
                45.79031454512761
              ],
              [
                4.705445651393179,
                45.79033648081079
              ],
              [
                4.705405922586142,
                45.79035206188661
              ],
              [
                4.705398556356864,
                45.79035130815382
              ],
              [
                4.705390887262602,
                45.79034651046678
              ],
              [
                4.705383480233919,
                45.79033883601104
              ],
              [
                4.70536690398585,
                45.79032170610697
              ],
              [
                4.70535697389285,
                45.790320871427745
              ],
              [
                4.705348890514301,
                45.79032348109706
              ],
              [
                4.705339677798873,
                45.790326456609954
              ],
              [
                4.705337034162814,
                45.790326017317476
              ],
              [
                4.705328417314676,
                45.79032460589585
              ],
              [
                4.705328417314676,
                45.79032460589585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03768669674943153,
          "ground": "gnd"
        },
        "84_LVBranch0976732": {
          "bus1": "84_LVBus1641593",
          "bus2": "84_LVBus1641594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.705734108423195,
                45.79022917463018
              ],
              [
                4.705734108423195,
                45.79022917463018
              ],
              [
                4.705727034059164,
                45.79021966602603
              ],
              [
                4.705772810313578,
                45.79019991593989
              ],
              [
                4.705813243219481,
                45.79018246572288
              ],
              [
                4.70581906120447,
                45.79017416131795
              ],
              [
                4.705812680977062,
                45.790164638078224
              ],
              [
                4.705786753993979,
                45.7901341413204
              ],
              [
                4.705768470618191,
                45.79011262810935
              ],
              [
                4.705768403246148,
                45.790112557524274
              ],
              [
                4.705757953496189,
                45.790100257874855
              ],
              [
                4.705749759986304,
                45.79008926075021
              ],
              [
                4.705749759986304,
                45.79008926075021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020967946398077815,
          "ground": "gnd"
        },
        "84_LVBranch1523788": {
          "bus1": "84_MVLV069342_LV",
          "bus2": "84_LVBus1641588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704529807244072,
                45.7894646356892
              ],
              [
                4.70452655661571,
                45.78944651369363
              ],
              [
                4.70452655661571,
                45.78944651369363
              ],
              [
                4.704544400010278,
                45.78940494108388
              ],
              [
                4.704685023360455,
                45.789383974957126
              ],
              [
                4.704793367560889,
                45.78934751486183
              ],
              [
                4.704799163376434,
                45.78934556551195
              ],
              [
                4.704799163376434,
                45.78934556551195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02585298180472062,
          "ground": "gnd"
        },
        "84_LVBranch0841273": {
          "bus1": "84_MVLV069342_LV",
          "bus2": "84_LVBus1641586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.704529807244072,
                45.7894646356892
              ],
              [
                4.704529120290482,
                45.789447188709396
              ],
              [
                4.704529120290482,
                45.789447188709396
              ],
              [
                4.70455795050546,
                45.789416653424695
              ],
              [
                4.704671417436422,
                45.78940503554459
              ],
              [
                4.704683764608778,
                45.789417187274566
              ],
              [
                4.704686572379519,
                45.789419945315366
              ],
              [
                4.704686572379519,
                45.789419945315366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015017675821037042,
          "ground": "gnd"
        },
        "84_LVBranch0756353": {
          "bus1": "84_MVLV112428_LV",
          "bus2": "84_LVBus1641745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.708031975597722,
                45.789872904100285
              ],
              [
                4.708031975597722,
                45.789872904100285
              ],
              [
                4.708038380269959,
                45.78987254386398
              ],
              [
                4.708135682042948,
                45.78986706026509
              ],
              [
                4.708219906122028,
                45.789897243717924
              ],
              [
                4.708770313268816,
                45.790325074650724
              ],
              [
                4.708724904125376,
                45.790425492117585
              ],
              [
                4.708590771074367,
                45.79048360740776
              ],
              [
                4.708604579740521,
                45.79051708669319
              ],
              [
                4.708604579740521,
                45.79051708669319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10727028585399301,
          "ground": "gnd"
        },
        "84_LVBranch1848011": {
          "bus1": "84_LVBus1641745",
          "bus2": "84_LVBus1641747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708604579740521,
                45.79051708669319
              ],
              [
                4.708604579740521,
                45.79051708669319
              ],
              [
                4.70856535426359,
                45.79051300059527
              ],
              [
                4.708033216055332,
                45.79056757505786
              ],
              [
                4.70775726558329,
                45.790596361537155
              ],
              [
                4.707158183044399,
                45.79063214724976
              ],
              [
                4.706679175191354,
                45.790748689306355
              ],
              [
                4.706679175191354,
                45.790748689306355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15278064238488234,
          "ground": "gnd"
        },
        "84_LVBranch1154027": {
          "bus1": "84_LVBus1641745",
          "bus2": "84_LVBus1641746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708604579740521,
                45.79051708669319
              ],
              [
                4.708604579740521,
                45.79051708669319
              ],
              [
                4.708651232380698,
                45.790648907859314
              ],
              [
                4.708654265683051,
                45.79065748454185
              ],
              [
                4.708654265683051,
                45.79065748454185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01607594770767813,
          "ground": "gnd"
        },
        "84_LVBranch1180821": {
          "bus1": "84_MVLV112428_LV",
          "bus2": "84_LVBus1641738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.707997224631451,
                45.78985919153684
              ],
              [
                4.707997224631451,
                45.78985919153684
              ],
              [
                4.707965838461432,
                45.789851303428094
              ],
              [
                4.70784324217659,
                45.789913782665224
              ],
              [
                4.707835777585326,
                45.78992417411673
              ],
              [
                4.707835777585326,
                45.78992417411673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015679643900534578,
          "ground": "gnd"
        },
        "84_LVBranch1739053": {
          "bus1": "84_LVBus1641738",
          "bus2": "84_LVBus1641739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707835777585326,
                45.78992417411673
              ],
              [
                4.707835777585326,
                45.78992417411673
              ],
              [
                4.707823898357272,
                45.78991722428011
              ],
              [
                4.707558702884335,
                45.78994352410116
              ],
              [
                4.70751560016417,
                45.79004794269458
              ],
              [
                4.707566391804138,
                45.79006217189417
              ],
              [
                4.707565918430238,
                45.79006850042287
              ],
              [
                4.70756557163118,
                45.79007299012386
              ],
              [
                4.70756557163118,
                45.79007299012386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03956919556764512,
          "ground": "gnd"
        },
        "84_LVBranch1720977": {
          "bus1": "84_LVBus1641739",
          "bus2": "84_LVBus1641743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70756557163118,
                45.79007299012386
              ],
              [
                4.70756557163118,
                45.79007299012386
              ],
              [
                4.707517480289139,
                45.790060216055366
              ],
              [
                4.707458846563317,
                45.79004464022942
              ],
              [
                4.707390872862897,
                45.7900496752405
              ],
              [
                4.707375724908634,
                45.79002659297331
              ],
              [
                4.707375724908634,
                45.79002659297331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017014463310562996,
          "ground": "gnd"
        },
        "84_LVBranch0926039": {
          "bus1": "84_LVBus1641739",
          "bus2": "84_LVBus1641740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.70756557163118,
                45.79007299012386
              ],
              [
                4.70756557163118,
                45.79007299012386
              ],
              [
                4.707545120760668,
                45.790076122028644
              ],
              [
                4.707456779691769,
                45.790056384848455
              ],
              [
                4.707379300310479,
                45.79025873722058
              ],
              [
                4.707470835862638,
                45.79028213335876
              ],
              [
                4.707474439607338,
                45.790283056378875
              ],
              [
                4.707476872485527,
                45.790283680085196
              ],
              [
                4.707476872485527,
                45.790283680085196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0401998686174173,
          "ground": "gnd"
        },
        "84_LVBranch1833693": {
          "bus1": "84_LVBus1641740",
          "bus2": "84_LVBus1641741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707476872485527,
                45.790283680085196
              ],
              [
                4.707476872485527,
                45.790283680085196
              ],
              [
                4.707474650522109,
                45.790291827672554
              ],
              [
                4.70736791668245,
                45.790268356282326
              ],
              [
                4.707342510541903,
                45.790238919961936
              ],
              [
                4.70725053304565,
                45.79022287767253
              ],
              [
                4.707247631004316,
                45.79022689025572
              ],
              [
                4.707247631004316,
                45.79022689025572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021313822017939126,
          "ground": "gnd"
        },
        "84_LVBranch1126282": {
          "bus1": "84_LVBus1641740",
          "bus2": "84_LVBus1641742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707476872485527,
                45.790283680085196
              ],
              [
                4.707476872485527,
                45.790283680085196
              ],
              [
                4.707469935192011,
                45.79030182804039
              ],
              [
                4.707367298711225,
                45.790278792210145
              ],
              [
                4.707324466750245,
                45.790389505541825
              ],
              [
                4.707192488058528,
                45.79039256999709
              ],
              [
                4.707116052917867,
                45.79038070895921
              ],
              [
                4.707112003696173,
                45.79037721210972
              ],
              [
                4.707112003696173,
                45.79037721210972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04007294859347485,
          "ground": "gnd"
        },
        "84_LVBranch1097535": {
          "bus1": "84_MVLV112428_LV",
          "bus2": "84_LVBus1641736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.708028368588573,
                45.789852512510656
              ],
              [
                4.708028368588573,
                45.789852512510656
              ],
              [
                4.708136882916671,
                45.78976453418513
              ],
              [
                4.708178907248048,
                45.7897279228668
              ],
              [
                4.708254373056706,
                45.78977251241886
              ],
              [
                4.708440122610808,
                45.78988022681566
              ],
              [
                4.708748569009859,
                45.79007572652211
              ],
              [
                4.708854631820867,
                45.790106303382395
              ],
              [
                4.708869204480676,
                45.790126175338614
              ],
              [
                4.708906375709943,
                45.790176892692095
              ],
              [
                4.709019935827629,
                45.79019992142808
              ],
              [
                4.70914451911194,
                45.790203788600685
              ],
              [
                4.709550911995411,
                45.79026073863769
              ],
              [
                4.709629150950811,
                45.79026102092892
              ],
              [
                4.709875539192208,
                45.79020586109085
              ],
              [
                4.709852478609692,
                45.79017177635778
              ],
              [
                4.709849983942343,
                45.79016763470599
              ],
              [
                4.709849983942343,
                45.79016763470599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17668203558526535,
          "ground": "gnd"
        },
        "84_LVBranch1053001": {
          "bus1": "84_MVLV112428_LV",
          "bus2": "84_LVBus1641726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.708027287766104,
                45.78985191427642
              ],
              [
                4.708027287766104,
                45.78985191427642
              ],
              [
                4.708029425879249,
                45.7898498799668
              ],
              [
                4.707976418162558,
                45.78981409592633
              ],
              [
                4.707877821054067,
                45.789854880733905
              ],
              [
                4.707561732808642,
                45.78959603064783
              ],
              [
                4.707308591165844,
                45.78954376883347
              ],
              [
                4.707261276951955,
                45.789669878039156
              ],
              [
                4.707322470018966,
                45.789682456690905
              ],
              [
                4.707328302779197,
                45.78968434975547
              ],
              [
                4.707328302779197,
                45.78968434975547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09322741417502098,
          "ground": "gnd"
        },
        "84_LVBranch1237272": {
          "bus1": "84_LVBus1641726",
          "bus2": "84_LVBus1641727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707328302779197,
                45.78968434975547
              ],
              [
                4.707328302779197,
                45.78968434975547
              ],
              [
                4.70732140428101,
                45.78970339695818
              ],
              [
                4.707298150041985,
                45.78970118753041
              ],
              [
                4.707292381899226,
                45.78971661056883
              ],
              [
                4.707405339602724,
                45.78974032867292
              ],
              [
                4.707408039011653,
                45.789734601216104
              ],
              [
                4.707409559596837,
                45.78973137385045
              ],
              [
                4.707410054896439,
                45.78973032830842
              ],
              [
                4.707410054896439,
                45.78973032830842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01612130614829638,
          "ground": "gnd"
        },
        "84_LVBranch1157383": {
          "bus1": "84_LVBus1641726",
          "bus2": "84_LVBus1641728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707328302779197,
                45.78968434975547
              ],
              [
                4.707328302779197,
                45.78968434975547
              ],
              [
                4.707272141990969,
                45.78968314987165
              ],
              [
                4.707080268689049,
                45.789649396097
              ],
              [
                4.707125597027002,
                45.789667926136104
              ],
              [
                4.707125597027002,
                45.789667926136104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023834909974621725,
          "ground": "gnd"
        },
        "84_LVBranch1319124": {
          "bus1": "84_LVBus1641728",
          "bus2": "84_LVBus1641734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707125597027002,
                45.789667926136104
              ],
              [
                4.707125597027002,
                45.789667926136104
              ],
              [
                4.707064649590904,
                45.78964522533788
              ],
              [
                4.707099691343705,
                45.7895328763675
              ],
              [
                4.707115301991222,
                45.78953446408063
              ],
              [
                4.707119579658959,
                45.78953490484873
              ],
              [
                4.707121660066711,
                45.78953511296457
              ],
              [
                4.707121660066711,
                45.78953511296457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019876158932457227,
          "ground": "gnd"
        },
        "84_LVBranch0975669": {
          "bus1": "84_LVBus1641728",
          "bus2": "84_LVBus1641729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707125597027002,
                45.789667926136104
              ],
              [
                4.707125597027002,
                45.789667926136104
              ],
              [
                4.707050470991738,
                45.78964462448186
              ],
              [
                4.707059552810206,
                45.7896165304594
              ],
              [
                4.707029085188328,
                45.78960785764543
              ],
              [
                4.707029085188328,
                45.78960785764543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012149003362433543,
          "ground": "gnd"
        },
        "84_LVBranch1698455": {
          "bus1": "84_LVBus1641729",
          "bus2": "84_LVBus1641733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707029085188328,
                45.78960785764543
              ],
              [
                4.707029085188328,
                45.78960785764543
              ],
              [
                4.707045832087863,
                45.78954626304145
              ],
              [
                4.707009671995058,
                45.789533876029964
              ],
              [
                4.707002004380768,
                45.78950523540306
              ],
              [
                4.707046005443776,
                45.789391797305086
              ],
              [
                4.707204068867441,
                45.789417263919304
              ],
              [
                4.707202955434404,
                45.78942187780718
              ],
              [
                4.707202879409995,
                45.78942220343915
              ],
              [
                4.707201885665243,
                45.78942631075839
              ],
              [
                4.707201885665243,
                45.78942631075839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04003442055570171,
          "ground": "gnd"
        },
        "84_LVBranch1126258": {
          "bus1": "84_LVBus1641729",
          "bus2": "84_LVBus1641730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.707029085188328,
                45.78960785764543
              ],
              [
                4.707029085188328,
                45.78960785764543
              ],
              [
                4.707006912462206,
                45.789686551187266
              ],
              [
                4.706932391799075,
                45.789711021724266
              ],
              [
                4.706897491078922,
                45.789707257830834
              ],
              [
                4.706898384477522,
                45.78970440373821
              ],
              [
                4.706899751866048,
                45.78970000951382
              ],
              [
                4.706899751866048,
                45.78970000951382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018886281914583546,
          "ground": "gnd"
        },
        "84_LVBranch1061804": {
          "bus1": "84_LVBus1641730",
          "bus2": "84_LVBus1641731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706899751866048,
                45.78970000951382
              ],
              [
                4.706899751866048,
                45.78970000951382
              ],
              [
                4.706880392729468,
                45.789698617880674
              ],
              [
                4.706875638580733,
                45.78970771896464
              ],
              [
                4.706716211516451,
                45.78968048049456
              ],
              [
                4.706719544995514,
                45.78967543273514
              ],
              [
                4.70671971449227,
                45.7896751861381
              ],
              [
                4.706722251129518,
                45.789671352293716
              ],
              [
                4.706722251129518,
                45.789671352293716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01646898730413713,
          "ground": "gnd"
        },
        "84_LVBranch0837159": {
          "bus1": "84_LVBus1641731",
          "bus2": "84_LVBus1641732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706722251129518,
                45.789671352293716
              ],
              [
                4.706722251129518,
                45.789671352293716
              ],
              [
                4.70669030891358,
                45.78967652667147
              ],
              [
                4.706683282194861,
                45.789669618340874
              ],
              [
                4.706679560290953,
                45.78966595255759
              ],
              [
                4.706679560290953,
                45.78966595255759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003991578252481772,
          "ground": "gnd"
        },
        "84_LVBranch0778709": {
          "bus1": "84_MVLV112428_LV",
          "bus2": "84_LVBus1641716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.708015828919996,
                45.78986276810031
              ],
              [
                4.708013062282035,
                45.78985171956484
              ],
              [
                4.708013062282035,
                45.78985171956484
              ],
              [
                4.707975791971598,
                45.78982941044795
              ],
              [
                4.707827056704629,
                45.78990095622873
              ],
              [
                4.707547643861711,
                45.789925756005786
              ],
              [
                4.70749713861955,
                45.79003753145451
              ],
              [
                4.707445410511193,
                45.79003142267831
              ],
              [
                4.707071532602267,
                45.79007351638083
              ],
              [
                4.707064556436736,
                45.790090765052284
              ],
              [
                4.706947180212061,
                45.79010722923039
              ],
              [
                4.706922145993776,
                45.79018998847767
              ],
              [
                4.706922145993776,
                45.79018998847767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10700599993999778,
          "ground": "gnd"
        },
        "84_LVBranch1443237": {
          "bus1": "84_LVBus1641716",
          "bus2": "84_LVBus1641722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706922145993776,
                45.79018998847767
              ],
              [
                4.706922145993776,
                45.79018998847767
              ],
              [
                4.706862436405231,
                45.790341084158875
              ],
              [
                4.706867583474528,
                45.79034378378505
              ],
              [
                4.706867583474528,
                45.79034378378505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017924008783251788,
          "ground": "gnd"
        },
        "84_LVBranch1871322": {
          "bus1": "84_LVBus1641722",
          "bus2": "84_LVBus1641723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706867583474528,
                45.79034378378505
              ],
              [
                4.706867583474528,
                45.79034378378505
              ],
              [
                4.706697127945951,
                45.79031564387001
              ],
              [
                4.70668412477279,
                45.79028261542003
              ],
              [
                4.706669945174131,
                45.7902822935573
              ],
              [
                4.706667304953576,
                45.79028223225597
              ],
              [
                4.706663518740522,
                45.790282150131
              ],
              [
                4.706663518740522,
                45.790282150131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019028645864177046,
          "ground": "gnd"
        },
        "84_LVBranch1277925": {
          "bus1": "84_LVBus1641723",
          "bus2": "84_LVBus1641724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706663518740522,
                45.790282150131
              ],
              [
                4.706663518740522,
                45.790282150131
              ],
              [
                4.706662543353127,
                45.79028937132099
              ],
              [
                4.706676799631471,
                45.79029177074267
              ],
              [
                4.706697347682758,
                45.790380444719155
              ],
              [
                4.7066845062277,
                45.79038131872623
              ],
              [
                4.706683672231054,
                45.790381372326664
              ],
              [
                4.70667810458807,
                45.79038175082616
              ],
              [
                4.70667810458807,
                45.79038175082616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013434130761338191,
          "ground": "gnd"
        },
        "84_LVBranch1126250": {
          "bus1": "84_LVBus1641716",
          "bus2": "84_LVBus1641717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706922145993776,
                45.79018998847767
              ],
              [
                4.706922145993776,
                45.79018998847767
              ],
              [
                4.706935795147426,
                45.790121591679416
              ],
              [
                4.706935795147426,
                45.790121591679416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0076758380373514136,
          "ground": "gnd"
        },
        "84_LVBranch0842041": {
          "bus1": "84_LVBus1641717",
          "bus2": "84_LVBus1641718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706935795147426,
                45.790121591679416
              ],
              [
                4.706935795147426,
                45.790121591679416
              ],
              [
                4.706891715191231,
                45.79002845489688
              ],
              [
                4.706891715191231,
                45.79002845489688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010904552071675653,
          "ground": "gnd"
        },
        "84_LVBranch1680218": {
          "bus1": "84_LVBus1641718",
          "bus2": "84_LVBus1641719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706891715191231,
                45.79002845489688
              ],
              [
                4.706891715191231,
                45.79002845489688
              ],
              [
                4.706960725128898,
                45.790010149198615
              ],
              [
                4.706961862736669,
                45.79001296043217
              ],
              [
                4.706963418477407,
                45.79001681593128
              ],
              [
                4.70696360613015,
                45.79001728901177
              ],
              [
                4.70696360613015,
                45.79001728901177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006563297125992543,
          "ground": "gnd"
        },
        "84_LVBranch0722905": {
          "bus1": "84_LVBus1641717",
          "bus2": "84_LVBus1641720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706935795147426,
                45.790121591679416
              ],
              [
                4.706935795147426,
                45.790121591679416
              ],
              [
                4.706849877136802,
                45.79011627611808
              ],
              [
                4.706580776790521,
                45.79015320489287
              ],
              [
                4.706516501409626,
                45.79016733311439
              ],
              [
                4.706499139089251,
                45.79016660134148
              ],
              [
                4.706499139089251,
                45.79016660134148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03462066275820246,
          "ground": "gnd"
        },
        "84_LVBranch1698454": {
          "bus1": "84_LVBus1641720",
          "bus2": "84_LVBus1641721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.706499139089251,
                45.79016660134148
              ],
              [
                4.706499139089251,
                45.79016660134148
              ],
              [
                4.706509425752636,
                45.79015958873344
              ],
              [
                4.706559271510089,
                45.790150382358256
              ],
              [
                4.706624469931352,
                45.79013856583306
              ],
              [
                4.706605624887693,
                45.790040144096466
              ],
              [
                4.706629063438526,
                45.789979758487384
              ],
              [
                4.706669178958463,
                45.78997614882057
              ],
              [
                4.706669178958463,
                45.78997614882057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031498958026452493,
          "ground": "gnd"
        },
        "84_386111": {
          "bus1": "84_MVLV156608",
          "bus2": "84_MVLV068507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714149102878414,
                45.78735123621302
              ],
              [
                4.71415667290738,
                45.787366827344755
              ],
              [
                4.714173545089877,
                45.78737409386129
              ],
              [
                4.714230166526802,
                45.78739849352024
              ],
              [
                4.714247591645878,
                45.787408133529226
              ],
              [
                4.714271932937437,
                45.78741734810465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008439109627490777,
          "ground": "gnd"
        },
        "84_LVBranch1813155": {
          "bus1": "84_MVLV068507_LV",
          "bus2": "84_LVBus1641559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714271932937437,
                45.78741734810465
              ],
              [
                4.714203530211158,
                45.787375178284826
              ],
              [
                4.714203530211158,
                45.787375178284826
              ],
              [
                4.714190130336468,
                45.7873699624557
              ],
              [
                4.714166131078611,
                45.787360623613026
              ],
              [
                4.714166131078611,
                45.787360623613026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033277995932095884,
          "ground": "gnd"
        },
        "84_LVBranch1117763": {
          "bus1": "84_MVLV156608_LV",
          "bus2": "84_LVBus1642002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714149102878414,
                45.78735123621302
              ],
              [
                4.714126300433484,
                45.787348748627366
              ],
              [
                4.714126300433484,
                45.787348748627366
              ],
              [
                4.713802683849822,
                45.787289325549914
              ],
              [
                4.713454430625652,
                45.787675808590755
              ],
              [
                4.713347854351614,
                45.787639855524
              ],
              [
                4.713342240117229,
                45.787637958148494
              ],
              [
                4.713329732535213,
                45.78763374042404
              ],
              [
                4.713329732535213,
                45.78763374042404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08756124889158755,
          "ground": "gnd"
        },
        "84_LVBranch1160655": {
          "bus1": "84_MVLV156608_LV",
          "bus2": "84_LVBus1641998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714149102878414,
                45.78735123621302
              ],
              [
                4.714135152190526,
                45.7873419096781
              ],
              [
                4.714135152190526,
                45.7873419096781
              ],
              [
                4.713888107628212,
                45.78717674491812
              ],
              [
                4.713917285096663,
                45.78713742399355
              ],
              [
                4.713972750708972,
                45.78714075040191
              ],
              [
                4.713972750708972,
                45.78714075040191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03582425402819235,
          "ground": "gnd"
        },
        "84_LVBranch1600083": {
          "bus1": "84_LVBus1641998",
          "bus2": "84_LVBus1641999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713972750708972,
                45.78714075040191
              ],
              [
                4.713972750708972,
                45.78714075040191
              ],
              [
                4.713957017663975,
                45.78710418019917
              ],
              [
                4.714268594692625,
                45.78676137861917
              ],
              [
                4.714882333683666,
                45.78617039926586
              ],
              [
                4.714957702506497,
                45.786092845701965
              ],
              [
                4.715047802187386,
                45.786000128845004
              ],
              [
                4.715094219659929,
                45.78596888524737
              ],
              [
                4.715405387183181,
                45.78575939059941
              ],
              [
                4.715356624749234,
                45.78571975780017
              ],
              [
                4.715337610383109,
                45.78570430111993
              ],
              [
                4.715334850535208,
                45.785702064370014
              ],
              [
                4.715318929810342,
                45.78568912539261
              ],
              [
                4.715318076073506,
                45.78568842341082
              ],
              [
                4.715317876270657,
                45.785688265628295
              ],
              [
                4.715314729672151,
                45.78568571304043
              ],
              [
                4.715314729672151,
                45.78568571304043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20286973010394294,
          "ground": "gnd"
        },
        "84_LVBranch1303580": {
          "bus1": "84_MVLV156608_LV",
          "bus2": "84_LVBus1641993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.714149102878414,
                45.78735123621302
              ],
              [
                4.714131980167159,
                45.7873450190871
              ],
              [
                4.714131980167159,
                45.7873450190871
              ],
              [
                4.713835401998242,
                45.787237265609846
              ],
              [
                4.713806030053223,
                45.78727209023605
              ],
              [
                4.713806030053223,
                45.78727209023605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03048047282531692,
          "ground": "gnd"
        },
        "84_LVBranch1100502": {
          "bus1": "84_LVBus1641993",
          "bus2": "84_LVBus1641994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713806030053223,
                45.78727209023605
              ],
              [
                4.713806030053223,
                45.78727209023605
              ],
              [
                4.71374370982302,
                45.787259007954006
              ],
              [
                4.713448702614777,
                45.78760728083943
              ],
              [
                4.713506500774178,
                45.78766456282049
              ],
              [
                4.713506500774178,
                45.78766456282049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05784881234022228,
          "ground": "gnd"
        },
        "84_LVBranch1819309": {
          "bus1": "84_LVBus1641994",
          "bus2": "84_LVBus1641996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713506500774178,
                45.78766456282049
              ],
              [
                4.713506500774178,
                45.78766456282049
              ],
              [
                4.713402812972515,
                45.787704668292015
              ],
              [
                4.71312306943708,
                45.78802100651059
              ],
              [
                4.713052723367047,
                45.78810117972017
              ],
              [
                4.71320577089951,
                45.788178201460205
              ],
              [
                4.713202587388807,
                45.78818223816469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07567372466658523,
          "ground": "gnd"
        },
        "84_LVBranch1842509": {
          "bus1": "84_LVBus1641996",
          "bus2": "84_LVBus2105410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713202587388807,
                45.78818223816469
              ],
              [
                4.713199403878105,
                45.78818627486917
              ],
              [
                4.713157791566911,
                45.78817069290371
              ],
              [
                4.712895594363562,
                45.78851325654913
              ],
              [
                4.712755556690952,
                45.78868224751163
              ],
              [
                4.712610520338614,
                45.788846636616356
              ],
              [
                4.712415322326675,
                45.78903403943325
              ],
              [
                4.712305317045261,
                45.7891251408586
              ],
              [
                4.712183001698687,
                45.789226439382304
              ],
              [
                4.711996749920508,
                45.789357415347304
              ],
              [
                4.711778259271219,
                45.78949296104383
              ],
              [
                4.711785338229688,
                45.789501362093084
              ],
              [
                4.71178413551727,
                45.78950181506238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18813394779484904,
          "ground": "gnd"
        },
        "84_LVBranch1642418": {
          "bus1": "84_LVBus2105410",
          "bus2": "84_LVBus2105411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71178413551727,
                45.78950181506238
              ],
              [
                4.711782932804852,
                45.789502268031676
              ],
              [
                4.711777296404783,
                45.78949896692198
              ],
              [
                4.711749241737614,
                45.78951430343037
              ],
              [
                4.711660779421801,
                45.78945334854539
              ],
              [
                4.711660779421801,
                45.78945334854539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012994784832693708,
          "ground": "gnd"
        },
        "84_LVBranch1355489": {
          "bus1": "84_LVBus1641994",
          "bus2": "84_LVBus1641995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713506500774178,
                45.78766456282049
              ],
              [
                4.713506500774178,
                45.78766456282049
              ],
              [
                4.71350118106019,
                45.78766203816627
              ],
              [
                4.713453290802268,
                45.787639316538495
              ],
              [
                4.713361700574819,
                45.787595863736065
              ],
              [
                4.713359388931224,
                45.787594769552484
              ],
              [
                4.713357720370632,
                45.787593670761744
              ],
              [
                4.713356740422364,
                45.787593025440096
              ],
              [
                4.713356740422364,
                45.787593025440096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014104312744062595,
          "ground": "gnd"
        },
        "84_265989": {
          "bus1": "84_MVLV004507",
          "bus2": "84_MVBus033202",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713238581657818,
                45.78623255551198
              ],
              [
                4.713238427774514,
                45.786224827098536
              ],
              [
                4.713234055389452,
                45.786203137731626
              ],
              [
                4.713238719127643,
                45.78614434496368
              ],
              [
                4.71323543850824,
                45.7861267818548
              ],
              [
                4.713183436688259,
                45.7860193058029
              ],
              [
                4.713091538934309,
                45.785858516205586
              ],
              [
                4.712972629030221,
                45.785650485937005
              ],
              [
                4.712913730906049,
                45.78554744006844
              ],
              [
                4.712808181914474,
                45.78536276301925
              ],
              [
                4.712754838619471,
                45.78524474828143
              ],
              [
                4.712751145186518,
                45.78521762607255
              ],
              [
                4.712787594786633,
                45.78516975387188
              ],
              [
                4.712791272880669,
                45.78514649905639
              ],
              [
                4.712746792749737,
                45.78506150967468
              ],
              [
                4.712663791732958,
                45.78491332168966
              ],
              [
                4.712676426562243,
                45.78488327982691
              ],
              [
                4.712712043600121,
                45.784865271836495
              ],
              [
                4.712726501512866,
                45.78485807137166
              ],
              [
                4.712726501512866,
                45.78485807137166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.164451890772496,
          "ground": "gnd"
        },
        "84_LVBranch1435600": {
          "bus1": "84_MVLV004507_LV",
          "bus2": "84_LVBus1641332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713224121176895,
                45.78623910803599
              ],
              [
                4.713224121176895,
                45.78623910803599
              ],
              [
                4.713220378516517,
                45.78623050147789
              ],
              [
                4.713208524360179,
                45.78620329093134
              ],
              [
                4.713212095548728,
                45.786136780612914
              ],
              [
                4.713181169427125,
                45.786066868890465
              ],
              [
                4.713082546887463,
                45.78609372580039
              ],
              [
                4.713082546887463,
                45.78609372580039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027922861631388317,
          "ground": "gnd"
        },
        "84_LVBranch0915872": {
          "bus1": "84_MVLV004507_LV",
          "bus2": "84_LVBus1641330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713230817426164,
                45.78623568105938
              ],
              [
                4.713230817426164,
                45.78623568105938
              ],
              [
                4.713228786649897,
                45.78622679525715
              ],
              [
                4.713223585897707,
                45.78620409732939
              ],
              [
                4.713227576712042,
                45.786160098080956
              ],
              [
                4.713227079313748,
                45.78613608552558
              ],
              [
                4.713195118586211,
                45.78606694276341
              ],
              [
                4.713118766332554,
                45.78592649903392
              ],
              [
                4.712968445947849,
                45.78565699199672
              ],
              [
                4.712953565112642,
                45.785654111565655
              ],
              [
                4.712852443342826,
                45.785685341536464
              ],
              [
                4.712852443342826,
                45.785685341536464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07785339492527397,
          "ground": "gnd"
        },
        "84_LVBranch1213480": {
          "bus1": "84_MVLV004507_LV",
          "bus2": "84_LVBus1641328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713258863118843,
                45.78623119927386
              ],
              [
                4.713258863118843,
                45.78623119927386
              ],
              [
                4.713255387002741,
                45.78620107521346
              ],
              [
                4.713262170083581,
                45.78616959096755
              ],
              [
                4.713264161435111,
                45.78614303253342
              ],
              [
                4.713258542612846,
                45.78612167556911
              ],
              [
                4.713210069164906,
                45.78601487193208
              ],
              [
                4.713216803504701,
                45.786003991504714
              ],
              [
                4.713286396878863,
                45.785988630691214
              ],
              [
                4.713288104481069,
                45.78598825252785
              ],
              [
                4.713292169773511,
                45.78598735643376
              ],
              [
                4.713302441092953,
                45.785985086908475
              ],
              [
                4.713302441092953,
                45.785985086908475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033023362019160424,
          "ground": "gnd"
        },
        "84_LVBranch0831249": {
          "bus1": "84_MVLV004507_LV",
          "bus2": "84_LVBus1641326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.713252372851815,
                45.78625546769919
              ],
              [
                4.713249994546072,
                45.78623139593504
              ],
              [
                4.713249994546072,
                45.78623139593504
              ],
              [
                4.713244858772293,
                45.786209308685955
              ],
              [
                4.71324204307797,
                45.78619714520759
              ],
              [
                4.713246686979605,
                45.786174211964564
              ],
              [
                4.713249196455067,
                45.786154879194015
              ],
              [
                4.713250350119259,
                45.78614317177051
              ],
              [
                4.713193280006259,
                45.78602052864572
              ],
              [
                4.713193560533787,
                45.78600766959714
              ],
              [
                4.713200562554933,
                45.78599583842491
              ],
              [
                4.713211108181397,
                45.7859886036745
              ],
              [
                4.713249340016268,
                45.78597125125527
              ],
              [
                4.713258778000391,
                45.78596696519137
              ],
              [
                4.713261061735383,
                45.78596592678111
              ],
              [
                4.71327099883239,
                45.78596396135659
              ],
              [
                4.71328165576726,
                45.78596153516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033663500791105035,
          "ground": "gnd"
        },
        "84_LVBranch1755995": {
          "bus1": "84_LVBus1641326",
          "bus2": "84_LVBus2212459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71328165576726,
                45.78596153516
              ],
              [
                4.713292312702131,
                45.78595910896341
              ],
              [
                4.713302346074811,
                45.785956394434045
              ],
              [
                4.713306369040477,
                45.785950053763635
              ],
              [
                4.713307880435218,
                45.78594454030666
              ],
              [
                4.71320556094423,
                45.785736699240054
              ],
              [
                4.713201288220501,
                45.785728031892525
              ],
              [
                4.713205222686809,
                45.78572649051346
              ],
              [
                4.713213927121855,
                45.78572309305007
              ],
              [
                4.713216449118176,
                45.78572310269004
              ],
              [
                4.713225521292367,
                45.785723153743476
              ],
              [
                4.713227608113031,
                45.78572827603331
              ],
              [
                4.713228931312663,
                45.785731506316225
              ],
              [
                4.713228931312663,
                45.785731506316225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030676179476661986,
          "ground": "gnd"
        },
        "84_LVBranch1508107": {
          "bus1": "84_MVLV116817_LV",
          "bus2": "84_LVBus1641763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.717030421622931,
                45.78411165961897
              ],
              [
                4.717001357991757,
                45.784103886870994
              ],
              [
                4.717001357991757,
                45.784103886870994
              ],
              [
                4.716959520143228,
                45.784077996239
              ],
              [
                4.716969257240679,
                45.78403961752078
              ],
              [
                4.71686055770232,
                45.783974118308215
              ],
              [
                4.716796317826849,
                45.784026298190284
              ],
              [
                4.716800371154825,
                45.784033898963834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027486151954958675,
          "ground": "gnd"
        },
        "84_LVBranch1728700": {
          "bus1": "84_LVBus1641763",
          "bus2": "84_LVBus2219884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716800371154825,
                45.784033898963834
              ],
              [
                4.716804424482802,
                45.784041499737384
              ],
              [
                4.716691215585322,
                45.78413844315983
              ],
              [
                4.716697485135244,
                45.78416173035116
              ],
              [
                4.716702297026139,
                45.784179575952784
              ],
              [
                4.716694726352376,
                45.78418032593905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018566434808924993,
          "ground": "gnd"
        },
        "84_LVBranch1417487": {
          "bus1": "84_LVBus2219884",
          "bus2": "84_LVBus2219885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716694726352376,
                45.78418032593905
              ],
              [
                4.716687155678612,
                45.784181075925304
              ],
              [
                4.716674722854727,
                45.784147658442535
              ],
              [
                4.71630674323857,
                45.78442668558995
              ],
              [
                4.716104328554798,
                45.78458015322701
              ],
              [
                4.716081975233076,
                45.78456572150205
              ],
              [
                4.716081053891684,
                45.784567223150965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07161146575404227,
          "ground": "gnd"
        },
        "84_LVBranch1760591": {
          "bus1": "84_LVBus2219885",
          "bus2": "84_LVBus2219886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716081053891684,
                45.784567223150965
              ],
              [
                4.71608943898957,
                45.7845577416905
              ],
              [
                4.716102507895024,
                45.784566915638266
              ],
              [
                4.716149894422395,
                45.784529863535155
              ],
              [
                4.716060810657743,
                45.784474100839006
              ],
              [
                4.716112639405379,
                45.78443357034285
              ],
              [
                4.716124447589861,
                45.784440961838996
              ],
              [
                4.716124447589861,
                45.784440961838996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023537894884719752,
          "ground": "gnd"
        },
        "84_LVBranch1074296": {
          "bus1": "84_LVBus2219885",
          "bus2": "84_LVBus2219887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716081053891684,
                45.784567223150965
              ],
              [
                4.716071747452404,
                45.78457820626035
              ],
              [
                4.716087984102454,
                45.784586854058134
              ],
              [
                4.716103733906779,
                45.78459525114523
              ],
              [
                4.716175789823491,
                45.78454290608626
              ],
              [
                4.716420899892098,
                45.784708070641905
              ],
              [
                4.716348786593093,
                45.78475433254226
              ],
              [
                4.716334033832225,
                45.784745194298985
              ],
              [
                4.716328306586822,
                45.78474945151076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04680798540901754,
          "ground": "gnd"
        },
        "84_LVBranch0860419": {
          "bus1": "84_LVBus2219887",
          "bus2": "84_LVBus2219888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716328306586822,
                45.78474945151076
              ],
              [
                4.716322579341418,
                45.78475370872254
              ],
              [
                4.716338897057081,
                45.78476333585447
              ],
              [
                4.716347716088316,
                45.784768540467184
              ],
              [
                4.716429022672842,
                45.78471918551757
              ],
              [
                4.716504074145783,
                45.78467363537244
              ],
              [
                4.716521005306897,
                45.78467306058609
              ],
              [
                4.716550461319968,
                45.784672058380636
              ],
              [
                4.716550461319968,
                45.784672058380636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02226535096404595,
          "ground": "gnd"
        },
        "84_LVBranch0778290": {
          "bus1": "84_MVLV128981_LV",
          "bus2": "84_LVBus1641854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720748915217731,
                45.78350978534849
              ],
              [
                4.720769570921446,
                45.78352717745759
              ],
              [
                4.720769570921446,
                45.78352717745759
              ],
              [
                4.720816032070879,
                45.78356115928214
              ],
              [
                4.720836674691186,
                45.78356252122814
              ],
              [
                4.720840997161265,
                45.78354352778208
              ],
              [
                4.720840997161265,
                45.78354352778208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008976870902825888,
          "ground": "gnd"
        },
        "84_LVBranch0854954": {
          "bus1": "84_LVBus1641854",
          "bus2": "84_LVBus1641855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720840997161265,
                45.78354352778208
              ],
              [
                4.720840997161265,
                45.78354352778208
              ],
              [
                4.720845572539629,
                45.783546688942835
              ],
              [
                4.720867521666179,
                45.78356186638208
              ],
              [
                4.721105172191799,
                45.78351291512864
              ],
              [
                4.721118893958246,
                45.78351131868264
              ],
              [
                4.721118893958246,
                45.78351131868264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023246684400368194,
          "ground": "gnd"
        },
        "84_LVBranch1431082": {
          "bus1": "84_LVBus1641855",
          "bus2": "84_LVBus1641856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721118893958246,
                45.78351131868264
              ],
              [
                4.721118893958246,
                45.78351131868264
              ],
              [
                4.721125080823403,
                45.78351010723116
              ],
              [
                4.721556940098106,
                45.78344729266337
              ],
              [
                4.721742698883505,
                45.783410926986164
              ],
              [
                4.7217550725635,
                45.783408504014204
              ],
              [
                4.722138963791402,
                45.7833333666687
              ],
              [
                4.722141400352045,
                45.78333289187721
              ],
              [
                4.722196341741635,
                45.783322130024466
              ],
              [
                4.722218189606,
                45.78329196329012
              ],
              [
                4.722218189606,
                45.78329196329012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09019245397689492,
          "ground": "gnd"
        },
        "84_LVBranch1449745": {
          "bus1": "84_LVBus1641856",
          "bus2": "84_LVBus1641857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722218189606,
                45.78329196329012
              ],
              [
                4.722218189606,
                45.78329196329012
              ],
              [
                4.72222396183782,
                45.78329394687007
              ],
              [
                4.72226259139998,
                45.783307221589965
              ],
              [
                4.722353506392436,
                45.78329744167605
              ],
              [
                4.72255330209043,
                45.783275960822856
              ],
              [
                4.722668065612349,
                45.783297257845895
              ],
              [
                4.722814541323088,
                45.78339180463312
              ],
              [
                4.72297016548077,
                45.78336689612733
              ],
              [
                4.723419716109643,
                45.78383984076802
              ],
              [
                4.723420727305039,
                45.783840908376646
              ],
              [
                4.72342969133998,
                45.78385033074298
              ],
              [
                4.72342969133998,
                45.78385033074298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1283953612853248,
          "ground": "gnd"
        },
        "84_LVBranch1321659": {
          "bus1": "84_LVBus1641857",
          "bus2": "84_LVBus1641858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72342969133998,
                45.78385033074298
              ],
              [
                4.72342969133998,
                45.78385033074298
              ],
              [
                4.723331787412855,
                45.78390866639913
              ],
              [
                4.723299783917259,
                45.783927735153014
              ],
              [
                4.723142247910617,
                45.78395279272177
              ],
              [
                4.723150333532161,
                45.78397043351434
              ],
              [
                4.723067712821013,
                45.78398489825108
              ],
              [
                4.723067712821013,
                45.78398489825108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03451450472640597,
          "ground": "gnd"
        },
        "84_LVBranch0722513": {
          "bus1": "84_LVBus1641858",
          "bus2": "84_LVBus1641859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723067712821013,
                45.78398489825108
              ],
              [
                4.723067712821013,
                45.78398489825108
              ],
              [
                4.723061286324003,
                45.783985034803905
              ],
              [
                4.722921588016785,
                45.78399929009583
              ],
              [
                4.722938941311442,
                45.7840111174849
              ],
              [
                4.722938941311442,
                45.7840111174849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013362367535462261,
          "ground": "gnd"
        },
        "84_LVBranch1303571": {
          "bus1": "84_MVLV128981_LV",
          "bus2": "84_LVBus1641851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720748915217731,
                45.78350978534849
              ],
              [
                4.720730050148885,
                45.783526576274575
              ],
              [
                4.720730050148885,
                45.783526576274575
              ],
              [
                4.720714946028515,
                45.783546437642144
              ],
              [
                4.720690422354561,
                45.78357870404829
              ],
              [
                4.720690422354561,
                45.78357870404829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006562412018552706,
          "ground": "gnd"
        },
        "84_LVBranch1182044": {
          "bus1": "84_LVBus1641851",
          "bus2": "84_LVBus1641852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720690422354561,
                45.78357870404829
              ],
              [
                4.720690422354561,
                45.78357870404829
              ],
              [
                4.720680226692808,
                45.7835841859446
              ],
              [
                4.720667793887717,
                45.78359088543251
              ],
              [
                4.720295644910942,
                45.78364198834176
              ],
              [
                4.720246143755119,
                45.78360939394395
              ],
              [
                4.720214864563844,
                45.783588797900855
              ],
              [
                4.719904361623211,
                45.78328125943358
              ],
              [
                4.719908956459313,
                45.783238858172986
              ],
              [
                4.719918041680402,
                45.7832315007429
              ],
              [
                4.720245679362683,
                45.78296586458258
              ],
              [
                4.720447308949013,
                45.78280239692165
              ],
              [
                4.72048809694039,
                45.78276932630281
              ],
              [
                4.720469674362234,
                45.782759816456945
              ],
              [
                4.720469674362234,
                45.782759816456945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1576293624972252,
          "ground": "gnd"
        },
        "84_LVBranch1574364": {
          "bus1": "84_MVLV128981_LV",
          "bus2": "84_LVBus1641847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720748915217731,
                45.78350978534849
              ],
              [
                4.720746386408146,
                45.783522080121024
              ],
              [
                4.720746386408146,
                45.783522080121024
              ],
              [
                4.720741438405986,
                45.783570861495406
              ],
              [
                4.72071729192174,
                45.78360737728024
              ],
              [
                4.720233508878684,
                45.7836847467778
              ],
              [
                4.720061873327227,
                45.78371219643561
              ],
              [
                4.720063237373586,
                45.783743670288736
              ],
              [
                4.720063432237462,
                45.78374816655344
              ],
              [
                4.720063432237462,
                45.78374816655344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06619026384847869,
          "ground": "gnd"
        },
        "84_LVBranch1616547": {
          "bus1": "84_LVBus1641847",
          "bus2": "84_LVBus1641848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720063432237462,
                45.78374816655344
              ],
              [
                4.720063432237462,
                45.78374816655344
              ],
              [
                4.720023704212136,
                45.78372200724499
              ],
              [
                4.719800101690203,
                45.78375436663649
              ],
              [
                4.719774916195491,
                45.78375801533158
              ],
              [
                4.719294982009238,
                45.78382747737052
              ],
              [
                4.71928505369152,
                45.78385932580177
              ],
              [
                4.719283687437102,
                45.7838637201734
              ],
              [
                4.719283687437102,
                45.7838637201734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06623387074074912,
          "ground": "gnd"
        },
        "84_LVBranch1240041": {
          "bus1": "84_LVBus1641848",
          "bus2": "84_LVBus1641849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719283687437102,
                45.7838637201734
              ],
              [
                4.719283687437102,
                45.7838637201734
              ],
              [
                4.719256812677471,
                45.783837287919454
              ],
              [
                4.719050472340419,
                45.78386753343504
              ],
              [
                4.718924438777173,
                45.783886012273655
              ],
              [
                4.71868550014985,
                45.78392104392882
              ],
              [
                4.718323607690565,
                45.78397409187802
              ],
              [
                4.718355104626104,
                45.78406359390447
              ],
              [
                4.718356513381091,
                45.784067605386696
              ],
              [
                4.718367399009749,
                45.78409854429298
              ],
              [
                4.718367619067133,
                45.78409916968192
              ],
              [
                4.718367619067133,
                45.78409916968192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0920683929503382,
          "ground": "gnd"
        },
        "84_LVBranch1719791": {
          "bus1": "84_MVLV128981_LV",
          "bus2": "84_LVBus1641845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720748915217731,
                45.78350978534849
              ],
              [
                4.720752623087805,
                45.783519643523654
              ],
              [
                4.720752623087805,
                45.783519643523654
              ],
              [
                4.720802875517379,
                45.783622680036245
              ],
              [
                4.720391544981331,
                45.78368991637759
              ],
              [
                4.720391544981331,
                45.78368991637759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04494894965565291,
          "ground": "gnd"
        },
        "84_LVBranch0922216": {
          "bus1": "84_MVLV058300_LV",
          "bus2": "84_LVBus1641554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.726026444392076,
                45.78238052835145
              ],
              [
                4.726026444392076,
                45.78238052835145
              ],
              [
                4.726019351443701,
                45.78237301955946
              ],
              [
                4.726007039578451,
                45.782359978287545
              ],
              [
                4.725857684167351,
                45.78233365107796
              ],
              [
                4.725728515036859,
                45.78233816309837
              ],
              [
                4.725664573154759,
                45.782346921973506
              ],
              [
                4.725645366405434,
                45.78233596250877
              ],
              [
                4.725645366405434,
                45.78233596250877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03176718577485954,
          "ground": "gnd"
        },
        "84_LVBranch1738681": {
          "bus1": "84_LVBus1641554",
          "bus2": "84_LVBus1641555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725645366405434,
                45.78233596250877
              ],
              [
                4.725645366405434,
                45.78233596250877
              ],
              [
                4.725642362049618,
                45.78232721461685
              ],
              [
                4.725638002598451,
                45.78231451718903
              ],
              [
                4.725646601142613,
                45.782245928066025
              ],
              [
                4.725524650409762,
                45.78219271707829
              ],
              [
                4.725442972476483,
                45.78214855025463
              ],
              [
                4.725393308856291,
                45.78210100219382
              ],
              [
                4.725394125405897,
                45.78209018384596
              ],
              [
                4.725394125405897,
                45.78209018384596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03705835230041674,
          "ground": "gnd"
        },
        "84_LVBranch0351194": {
          "bus1": "84_LVBus1641555",
          "bus2": "84_LVBus1641556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725394125405897,
                45.78209018384596
              ],
              [
                4.725394125405897,
                45.78209018384596
              ],
              [
                4.725276401579677,
                45.78202231937574
              ],
              [
                4.725241947815895,
                45.78199381751243
              ],
              [
                4.725061971966808,
                45.78181542369163
              ],
              [
                4.725037059434247,
                45.78179481959074
              ],
              [
                4.725033823275596,
                45.781708156560235
              ],
              [
                4.725009825096123,
                45.78163277205225
              ],
              [
                4.724977125803475,
                45.78153002108934
              ],
              [
                4.724959948279569,
                45.781476021472656
              ],
              [
                4.724954361666629,
                45.781458462679396
              ],
              [
                4.724951574397184,
                45.78144967415359
              ],
              [
                4.724884494441394,
                45.781238915479285
              ],
              [
                4.724873320924877,
                45.7812037888936
              ],
              [
                4.724952733598132,
                45.78111851854965
              ],
              [
                4.724952733598132,
                45.78111851854965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12166050447757183,
          "ground": "gnd"
        },
        "84_LVBranch1050314": {
          "bus1": "84_LVBus1641556",
          "bus2": "84_LVBus1641557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724952733598132,
                45.78111851854965
              ],
              [
                4.724952733598132,
                45.78111851854965
              ],
              [
                4.724947095614541,
                45.78110096085016
              ],
              [
                4.724944283050259,
                45.78109218186361
              ],
              [
                4.724885270244113,
                45.780804420707234
              ],
              [
                4.724915999016252,
                45.78079900579947
              ],
              [
                4.724915999016252,
                45.78079900579947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03777584821516929,
          "ground": "gnd"
        },
        "84_LVBranch1007508": {
          "bus1": "84_MVLV058300_LV",
          "bus2": "84_LVBus1641550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.726055032383046,
                45.782390667104714
              ],
              [
                4.726055032383046,
                45.782390667104714
              ],
              [
                4.726152756591348,
                45.7823546728267
              ],
              [
                4.726185916704305,
                45.78236256307197
              ],
              [
                4.72653992675529,
                45.78244675766471
              ],
              [
                4.726561834273813,
                45.782476048186
              ],
              [
                4.726567802574081,
                45.78248402191859
              ],
              [
                4.726567802574081,
                45.78248402191859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04506407367632805,
          "ground": "gnd"
        },
        "84_LVBranch1910557": {
          "bus1": "84_LVBus1641550",
          "bus2": "84_LVBus1641552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726567802574081,
                45.78248402191859
              ],
              [
                4.726567802574081,
                45.78248402191859
              ],
              [
                4.726637103741282,
                45.78244139539954
              ],
              [
                4.726731317896405,
                45.78205734153793
              ],
              [
                4.726793336200893,
                45.781804529711444
              ],
              [
                4.726799521886911,
                45.78177932177694
              ],
              [
                4.726799860127723,
                45.7817779284518
              ],
              [
                4.726805925143981,
                45.78175320012858
              ],
              [
                4.726805925143981,
                45.78175320012858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08478514230579372,
          "ground": "gnd"
        },
        "84_LVBranch1577788": {
          "bus1": "84_LVBus1641550",
          "bus2": "84_LVBus1641551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726567802574081,
                45.78248402191859
              ],
              [
                4.726567802574081,
                45.78248402191859
              ],
              [
                4.726681612003797,
                45.78247773862155
              ],
              [
                4.726687437193626,
                45.78247649855246
              ],
              [
                4.726693661990758,
                45.78247794122455
              ],
              [
                4.726707202539822,
                45.78248106437436
              ],
              [
                4.727133040970537,
                45.78253634799611
              ],
              [
                4.727169912936168,
                45.78254113467209
              ],
              [
                4.727187294137226,
                45.782579045204315
              ],
              [
                4.727226264424734,
                45.782545389685176
              ],
              [
                4.72734611521272,
                45.78255230733944
              ],
              [
                4.727547319999977,
                45.78256392854883
              ],
              [
                4.727716450098633,
                45.78257369405434
              ],
              [
                4.727777981569108,
                45.782577253454775
              ],
              [
                4.727780380371078,
                45.78257739139928
              ],
              [
                4.727828924275205,
                45.78258019219396
              ],
              [
                4.727844529821173,
                45.7826151251641
              ],
              [
                4.727858752671033,
                45.782580385177816
              ],
              [
                4.728136558613311,
                45.78257674709307
              ],
              [
                4.728241537955497,
                45.78257537567881
              ],
              [
                4.728265336793555,
                45.78257506689644
              ],
              [
                4.728299906759818,
                45.782608857887226
              ],
              [
                4.728305858448771,
                45.782609491712144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14816025415963635,
          "ground": "gnd"
        },
        "84_LVBranch0953755": {
          "bus1": "84_LVBus1641551",
          "bus2": "84_LVBus2091847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728305858448771,
                45.782609491712144
              ],
              [
                4.728311810137725,
                45.78261012553706
              ],
              [
                4.728297805944603,
                45.78257149518723
              ],
              [
                4.728229173169725,
                45.78252592741976
              ],
              [
                4.728228483325895,
                45.78249438521079
              ],
              [
                4.728233130706149,
                45.78245984908104
              ],
              [
                4.728267528234756,
                45.78238643490132
              ],
              [
                4.728270058760958,
                45.782384868873834
              ],
              [
                4.728289312247704,
                45.782372928802154
              ],
              [
                4.72833541037294,
                45.782344341569825
              ],
              [
                4.728359496869109,
                45.78225391935909
              ],
              [
                4.728335922675214,
                45.78216739240271
              ],
              [
                4.728333062021875,
                45.78214775951416
              ],
              [
                4.728329720163472,
                45.78212475256248
              ],
              [
                4.72832716756178,
                45.78210717430307
              ],
              [
                4.728326155640921,
                45.78210017520811
              ],
              [
                4.728342299021357,
                45.78209008352181
              ],
              [
                4.728361272762372,
                45.78207822139988
              ],
              [
                4.728405344367055,
                45.78205066738234
              ],
              [
                4.728446691869959,
                45.78204211810331
              ],
              [
                4.728606523429973,
                45.78200908331532
              ],
              [
                4.728683791376438,
                45.781974872598866
              ],
              [
                4.728702761358044,
                45.78196647581587
              ],
              [
                4.728724545810473,
                45.781956830973044
              ],
              [
                4.728724545810473,
                45.781956830973044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09774667758154822,
          "ground": "gnd"
        },
        "84_LVBranch1445223": {
          "bus1": "84_MVLV058300_LV",
          "bus2": "84_LVBus1641546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.72602648400814,
                45.78239121148089
              ],
              [
                4.72602648400814,
                45.78239121148089
              ],
              [
                4.726017120996314,
                45.78238504710323
              ],
              [
                4.72598756196849,
                45.78236558614929
              ],
              [
                4.725857863954471,
                45.78234134295296
              ],
              [
                4.72572933798526,
                45.782344077131015
              ],
              [
                4.72562192303789,
                45.782358963238636
              ],
              [
                4.72562192303789,
                45.782358963238636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03311125614842957,
          "ground": "gnd"
        },
        "84_LVBranch0973681": {
          "bus1": "84_LVBus1641546",
          "bus2": "84_LVBus1641547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72562192303789,
                45.782358963238636
              ],
              [
                4.72562192303789,
                45.782358963238636
              ],
              [
                4.725621399957475,
                45.78236794818082
              ],
              [
                4.725620446270419,
                45.78238419694191
              ],
              [
                4.725585040820017,
                45.78241227655611
              ],
              [
                4.725389096122429,
                45.782567640141274
              ],
              [
                4.725263527762049,
                45.78266721366106
              ],
              [
                4.725176920935358,
                45.78274653465452
              ],
              [
                4.724730272926202,
                45.78315559713706
              ],
              [
                4.724540191285293,
                45.78337025786198
              ],
              [
                4.724512926997894,
                45.78336453697574
              ],
              [
                4.724512926997894,
                45.78336453697574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14334866745787403,
          "ground": "gnd"
        },
        "84_LVBranch1455467": {
          "bus1": "84_LVBus1641547",
          "bus2": "84_LVBus1641548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724512926997894,
                45.78336453697574
              ],
              [
                4.724512926997894,
                45.78336453697574
              ],
              [
                4.724522665849357,
                45.78338143146092
              ],
              [
                4.724468045316812,
                45.78345320416276
              ],
              [
                4.724335460281339,
                45.78362740750261
              ],
              [
                4.724329424128925,
                45.7836353485375
              ],
              [
                4.724256887340581,
                45.783730643117046
              ],
              [
                4.724250851165507,
                45.78373858414787
              ],
              [
                4.724244802135742,
                45.783746525451505
              ],
              [
                4.724233008997207,
                45.78376202354125
              ],
              [
                4.724202672713264,
                45.783817411407206
              ],
              [
                4.72410855246868,
                45.783989257599835
              ],
              [
                4.724025504681189,
                45.78414086852993
              ],
              [
                4.724025361736387,
                45.784140835565275
              ],
              [
                4.724005858093269,
                45.7841357866565
              ],
              [
                4.723964447127848,
                45.78412395776142
              ],
              [
                4.723960375139065,
                45.78413284261273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10015057474685048,
          "ground": "gnd"
        },
        "84_LVBranch1824376": {
          "bus1": "84_LVBus1641548",
          "bus2": "84_LVBus2242939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723960375139065,
                45.78413284261273
              ],
              [
                4.723956303150281,
                45.78414172746403
              ],
              [
                4.724027434999224,
                45.78416073729857
              ],
              [
                4.724005840316224,
                45.78420027786859
              ],
              [
                4.724002259035649,
                45.78422446717633
              ],
              [
                4.72400865545577,
                45.78424289988957
              ],
              [
                4.724034928572729,
                45.78426904682266
              ],
              [
                4.724070728350221,
                45.78427341628732
              ],
              [
                4.724101694251361,
                45.784262749126626
              ],
              [
                4.724110674665031,
                45.784255060546066
              ],
              [
                4.724122949450869,
                45.784248283022684
              ],
              [
                4.724338591567374,
                45.7841534745773
              ],
              [
                4.724353824856358,
                45.78415054048469
              ],
              [
                4.72436298539383,
                45.78414877959094
              ],
              [
                4.724369841412161,
                45.78414401641396
              ],
              [
                4.724391294447264,
                45.78413410946456
              ],
              [
                4.724468031269579,
                45.784110651021685
              ],
              [
                4.724581105084385,
                45.7840760870012
              ],
              [
                4.7246630292198,
                45.78405536238774
              ],
              [
                4.724696831438163,
                45.7840510613338
              ],
              [
                4.724739617874178,
                45.784049827531376
              ],
              [
                4.72474881059354,
                45.78404703082728
              ],
              [
                4.724784279705801,
                45.78403845491823
              ],
              [
                4.724926283706448,
                45.78401686661016
              ],
              [
                4.725143211663765,
                45.78399466583217
              ],
              [
                4.725160421811868,
                45.783994299823895
              ],
              [
                4.725186630259372,
                45.78399732476939
              ],
              [
                4.725209404543468,
                45.78399651638976
              ],
              [
                4.72545076183912,
                45.78397933096332
              ],
              [
                4.725472525543587,
                45.783976581846275
              ],
              [
                4.725489103449206,
                45.78397232287972
              ],
              [
                4.72550711166072,
                45.78396900557621
              ],
              [
                4.72552381690403,
                45.783967678162966
              ],
              [
                4.725583772024057,
                45.78396542179261
              ],
              [
                4.725617772168143,
                45.7839656796644
              ],
              [
                4.725650525212946,
                45.78396921334943
              ],
              [
                4.725671997337495,
                45.78397070978186
              ],
              [
                4.725678976504386,
                45.7839705613233
              ],
              [
                4.725708196521724,
                45.783967986581835
              ],
              [
                4.725741367602133,
                45.783927542342376
              ],
              [
                4.725741367602133,
                45.783927542342376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16175012310913647,
          "ground": "gnd"
        },
        "84_LVBranch1321673": {
          "bus1": "84_MVLV058300_LV",
          "bus2": "84_LVBus1641532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.726036782329368,
                45.78238722103623
              ],
              [
                4.726036782329368,
                45.78238722103623
              ],
              [
                4.726025338387376,
                45.782346780808716
              ],
              [
                4.725662731198898,
                45.78229148911568
              ],
              [
                4.726011957065703,
                45.78209208130193
              ],
              [
                4.726039322749454,
                45.782076458714656
              ],
              [
                4.726024516765686,
                45.78203176962671
              ],
              [
                4.726024516765686,
                45.78203176962671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07634217029573974,
          "ground": "gnd"
        },
        "84_LVBranch1182053": {
          "bus1": "84_LVBus1641532",
          "bus2": "84_LVBus1641533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726024516765686,
                45.78203176962671
              ],
              [
                4.726024516765686,
                45.78203176962671
              ],
              [
                4.726029204863304,
                45.782034856174654
              ],
              [
                4.726064246423193,
                45.78205792680694
              ],
              [
                4.726180710165438,
                45.781990471964676
              ],
              [
                4.72618245446746,
                45.7819894627627
              ],
              [
                4.726741868911919,
                45.7816654732685
              ],
              [
                4.726819360686902,
                45.78167014263363
              ],
              [
                4.726819360686902,
                45.78167014263363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07869910953254244,
          "ground": "gnd"
        },
        "84_LVBranch1524311": {
          "bus1": "84_LVBus1641533",
          "bus2": "84_LVBus1641534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726819360686902,
                45.78167014263363
              ],
              [
                4.726819360686902,
                45.78167014263363
              ],
              [
                4.726794700142966,
                45.781650910673044
              ],
              [
                4.726927738499351,
                45.78137198800972
              ],
              [
                4.727005080064973,
                45.78120983021313
              ],
              [
                4.727035308304527,
                45.78120384932673
              ],
              [
                4.727038943466758,
                45.78120313289445
              ],
              [
                4.72705609851683,
                45.781199743474026
              ],
              [
                4.72705609851683,
                45.781199743474026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05867747538097352,
          "ground": "gnd"
        },
        "84_LVBranch1616548": {
          "bus1": "84_LVBus1641534",
          "bus2": "84_LVBus1641535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72705609851683,
                45.781199743474026
              ],
              [
                4.72705609851683,
                45.781199743474026
              ],
              [
                4.726927184441907,
                45.781193486519705
              ],
              [
                4.726892144902527,
                45.78127523967912
              ],
              [
                4.726815030847236,
                45.78127688091309
              ],
              [
                4.726790107780041,
                45.781295412985415
              ],
              [
                4.726790107780041,
                45.781295412985415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028364002197915305,
          "ground": "gnd"
        },
        "84_LVBranch1870356": {
          "bus1": "84_LVBus1641535",
          "bus2": "84_LVBus1641536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726790107780041,
                45.781295412985415
              ],
              [
                4.726790107780041,
                45.781295412985415
              ],
              [
                4.726776083010679,
                45.781268709007165
              ],
              [
                4.726569937529353,
                45.7812613950461
              ],
              [
                4.726553211001632,
                45.781290040573005
              ],
              [
                4.72655153515651,
                45.78129292049491
              ],
              [
                4.726550780557219,
                45.781294205668765
              ],
              [
                4.726550780557219,
                45.781294205668765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02315361003070223,
          "ground": "gnd"
        },
        "84_LVBranch1125341": {
          "bus1": "84_LVBus1641536",
          "bus2": "84_LVBus1641537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726550780557219,
                45.781294205668765
              ],
              [
                4.726550780557219,
                45.781294205668765
              ],
              [
                4.726517477390971,
                45.78126791191307
              ],
              [
                4.726306738032849,
                45.781273296374664
              ],
              [
                4.726232659157879,
                45.781255970906074
              ],
              [
                4.72619522285209,
                45.7811937617287
              ],
              [
                4.72618343819411,
                45.78119225731508
              ],
              [
                4.726181083833045,
                45.78119195637743
              ],
              [
                4.726177112382106,
                45.78119144682493
              ],
              [
                4.726177112382106,
                45.78119144682493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035312933700995794,
          "ground": "gnd"
        },
        "84_LVBranch0722519": {
          "bus1": "84_LVBus1641534",
          "bus2": "84_LVBus1641538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72705609851683,
                45.781199743474026
              ],
              [
                4.72705609851683,
                45.781199743474026
              ],
              [
                4.727016759853183,
                45.78118257914956
              ],
              [
                4.727172209925354,
                45.780696592285466
              ],
              [
                4.727203369452153,
                45.780412538159624
              ],
              [
                4.727210309114406,
                45.78038692711484
              ],
              [
                4.727210309114406,
                45.78038692711484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09351960167718001,
          "ground": "gnd"
        },
        "84_LVBranch1912602": {
          "bus1": "84_LVBus1641538",
          "bus2": "84_LVBus1641539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727210309114406,
                45.78038692711484
              ],
              [
                4.727210309114406,
                45.78038692711484
              ],
              [
                4.727214961452686,
                45.78037853832568
              ],
              [
                4.72721573742858,
                45.780377153682956
              ],
              [
                4.727143083853354,
                45.780243138860655
              ],
              [
                4.727544526652967,
                45.77996548639236
              ],
              [
                4.72779946721369,
                45.77945072893181
              ],
              [
                4.72779946721369,
                45.77945072893181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12154629953876218,
          "ground": "gnd"
        },
        "84_LVBranch1870351": {
          "bus1": "84_LVBus1641539",
          "bus2": "84_LVBus1641540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72779946721369,
                45.77945072893181
              ],
              [
                4.72779946721369,
                45.77945072893181
              ],
              [
                4.728053753242844,
                45.77893729888473
              ],
              [
                4.728092388718304,
                45.778938024285296
              ],
              [
                4.728098812709888,
                45.77893813950836
              ],
              [
                4.728098812709888,
                45.77893813950836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06390130572850468,
          "ground": "gnd"
        },
        "84_LVBranch1284827": {
          "bus1": "84_LVBus1641540",
          "bus2": "84_LVBus1641541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728098812709888,
                45.77893813950836
              ],
              [
                4.728098812709888,
                45.77893813950836
              ],
              [
                4.728071388719106,
                45.77889911988653
              ],
              [
                4.72809139432629,
                45.778826993316954
              ],
              [
                4.728091606056431,
                45.77882624173987
              ],
              [
                4.72818814994106,
                45.77847809516425
              ],
              [
                4.728204103827096,
                45.77848822336281
              ],
              [
                4.728207018759561,
                45.77849224765869
              ],
              [
                4.728208879594041,
                45.77849480926732
              ],
              [
                4.728211438877131,
                45.77849834609191
              ],
              [
                4.728211438877131,
                45.77849834609191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055438321236519615,
          "ground": "gnd"
        },
        "84_LVBranch1080969": {
          "bus1": "84_LVBus1641538",
          "bus2": "84_LVBus1641542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727210309114406,
                45.78038692711484
              ],
              [
                4.727210309114406,
                45.78038692711484
              ],
              [
                4.727268119489692,
                45.78036057521509
              ],
              [
                4.727797893254322,
                45.780557512578696
              ],
              [
                4.727799878987622,
                45.780603185479606
              ],
              [
                4.727799878987622,
                45.780603185479606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05709825515130256,
          "ground": "gnd"
        },
        "84_LVBranch1215774": {
          "bus1": "84_LVBus1641533",
          "bus2": "84_LVBus1641543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726819360686902,
                45.78167014263363
              ],
              [
                4.726819360686902,
                45.78167014263363
              ],
              [
                4.726980098852859,
                45.781611798555474
              ],
              [
                4.727654773689075,
                45.78126987863582
              ],
              [
                4.727799538218227,
                45.78140901847679
              ],
              [
                4.727815729033126,
                45.781424578204
              ],
              [
                4.727836149089103,
                45.7814448003158
              ],
              [
                4.727836149089103,
                45.7814448003158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10288750020530436,
          "ground": "gnd"
        },
        "84_LVBranch1576169": {
          "bus1": "84_LVBus1641543",
          "bus2": "84_LVBus1641544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727836149089103,
                45.7814448003158
              ],
              [
                4.727836149089103,
                45.7814448003158
              ],
              [
                4.728053938125941,
                45.78162815419817
              ],
              [
                4.728066829831425,
                45.781645647313766
              ],
              [
                4.728063835144434,
                45.78166109349271
              ],
              [
                4.728062837827454,
                45.781666263201544
              ],
              [
                4.728062438978811,
                45.78166833288353
              ],
              [
                4.728059855208622,
                45.78168169112171
              ],
              [
                4.728059855208622,
                45.78168169112171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032728831422662044,
          "ground": "gnd"
        },
        "84_LVBranch1638763": {
          "bus1": "84_MVLV058300_LV",
          "bus2": "84_LVBus1641528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726040535151456,
                45.78240046240547
              ],
              [
                4.72605095980161,
                45.782411815668596
              ],
              [
                4.72605095980161,
                45.782411815668596
              ],
              [
                4.726054430531981,
                45.782415603178045
              ],
              [
                4.726081046486271,
                45.782444604594986
              ],
              [
                4.725972054491761,
                45.782896964407335
              ],
              [
                4.725883257428653,
                45.78292585596362
              ],
              [
                4.725850462483391,
                45.782918974946334
              ],
              [
                4.725844308563458,
                45.782917683732975
              ],
              [
                4.725844308563458,
                45.782917683732975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0660963582355597,
          "ground": "gnd"
        },
        "84_LVBranch1524303": {
          "bus1": "84_LVBus1641528",
          "bus2": "84_LVBus1641529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725844308563458,
                45.782917683732975
              ],
              [
                4.725844308563458,
                45.782917683732975
              ],
              [
                4.725841604179467,
                45.782921764631034
              ],
              [
                4.725832237161615,
                45.78293594217261
              ],
              [
                4.725757855315675,
                45.78300053024019
              ],
              [
                4.725773442655316,
                45.78306320438633
              ],
              [
                4.72578142620916,
                45.7830752216618
              ],
              [
                4.72581202388743,
                45.78312124900307
              ],
              [
                4.725814735589883,
                45.78312533169324
              ],
              [
                4.725814735589883,
                45.78312533169324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02614129210261402,
          "ground": "gnd"
        },
        "84_LVBranch1100503": {
          "bus1": "84_LVBus1641529",
          "bus2": "84_LVBus1641530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725814735589883,
                45.78312533169324
              ],
              [
                4.725814735589883,
                45.78312533169324
              ],
              [
                4.725821943308429,
                45.783143180000174
              ],
              [
                4.725803054794119,
                45.78315258263885
              ],
              [
                4.725781009728757,
                45.78314855119456
              ],
              [
                4.725781009728757,
                45.78314855119456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005636096782733814,
          "ground": "gnd"
        },
        "84_LVBranch1263741": {
          "bus1": "84_MVLV125312_LV",
          "bus2": "84_LVBus1641765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727563985942041,
                45.78033291769239
              ],
              [
                4.727538622203637,
                45.78033893018057
              ],
              [
                4.727538622203637,
                45.78033893018057
              ],
              [
                4.727520717662421,
                45.78035140846544
              ],
              [
                4.727565275828263,
                45.78039484288947
              ],
              [
                4.727860971989695,
                45.78049788916453
              ],
              [
                4.727935989637101,
                45.780480306365405
              ],
              [
                4.7279387518625775,
                45.78048702966943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039750877189423585,
          "ground": "gnd"
        },
        "84_LVBranch1794499": {
          "bus1": "84_LVBus1641765",
          "bus2": "84_LVBus2183092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7279387518625775,
                45.78048702966943
              ],
              [
                4.727941514088055,
                45.780493752973456
              ],
              [
                4.727979824018743,
                45.78048607859842
              ],
              [
                4.72815352732003,
                45.780383127617334
              ],
              [
                4.728174239777156,
                45.78039321750539
              ],
              [
                4.728190049689707,
                45.78040090956267
              ],
              [
                4.728197323307584,
                45.7803957097052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024263035058081528,
          "ground": "gnd"
        },
        "84_LVBranch0753371": {
          "bus1": "84_LVBus2183092",
          "bus2": "84_LVBus2193442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728197323307584,
                45.7803957097052
              ],
              [
                4.728204596925461,
                45.78039050984774
              ],
              [
                4.7281678817811,
                45.78036829460609
              ],
              [
                4.72820925040622,
                45.78033836798285
              ],
              [
                4.728286689257079,
                45.780236251643046
              ],
              [
                4.728305424222928,
                45.78023873291864
              ],
              [
                4.728336566860687,
                45.78024284912194
              ],
              [
                4.728338304252729,
                45.78023635852975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02519880347416584,
          "ground": "gnd"
        },
        "84_LVBranch1490366": {
          "bus1": "84_LVBus2193442",
          "bus2": "84_LVBus2193443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728338304252729,
                45.78023635852975
              ],
              [
                4.728340041644771,
                45.78022986793755
              ],
              [
                4.728300517700482,
                45.780222635926364
              ],
              [
                4.728341353677401,
                45.78011331532065
              ],
              [
                4.728210383387936,
                45.78007628486004
              ],
              [
                4.728192436290941,
                45.78007121255623
              ],
              [
                4.728196156469346,
                45.780063874168164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028226900667713235,
          "ground": "gnd"
        },
        "84_LVBranch1725450": {
          "bus1": "84_LVBus2193443",
          "bus2": "84_LVBus2210799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728196156469346,
                45.780063874168164
              ],
              [
                4.728199876647753,
                45.7800565357801
              ],
              [
                4.72833815232744,
                45.780093536681434
              ],
              [
                4.728349649754701,
                45.780079565564215
              ],
              [
                4.728386690723481,
                45.780084132187646
              ],
              [
                4.728411108703876,
                45.780087140470776
              ],
              [
                4.728414520531164,
                45.78007724790748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018158313745621272,
          "ground": "gnd"
        },
        "84_LVBranch1218828": {
          "bus1": "84_LVBus2210799",
          "bus2": "84_LVBus2210801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728414520531164,
                45.78007724790748
              ],
              [
                4.728416130046885,
                45.78007008497559
              ],
              [
                4.728364390025511,
                45.780060295903375
              ],
              [
                4.728350688305871,
                45.780037185566314
              ],
              [
                4.728395478114205,
                45.77997974249323
              ],
              [
                4.728433331637693,
                45.77996158271397
              ],
              [
                4.72843343340309,
                45.77991008682901
              ],
              [
                4.72843347569964,
                45.77988532465989
              ],
              [
                4.72844322513114,
                45.779884108925145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02626743693169946,
          "ground": "gnd"
        },
        "84_LVBranch1080529": {
          "bus1": "84_LVBus2210801",
          "bus2": "84_LVBus2210802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72844322513114,
                45.779884108925145
              ],
              [
                4.72845297456264,
                45.77988289319041
              ],
              [
                4.728454289898949,
                45.77995307160866
              ],
              [
                4.728525348770579,
                45.77995599558314
              ],
              [
                4.728580072135419,
                45.779928196597155
              ],
              [
                4.728647274412403,
                45.77985575771838
              ],
              [
                4.728717456799418,
                45.779851841608746
              ],
              [
                4.728718578880716,
                45.77983948657703
              ],
              [
                4.728719406359332,
                45.77983041412102
              ],
              [
                4.728719406359332,
                45.77983041412102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03605646149313464,
          "ground": "gnd"
        },
        "84_LVBranch0953144": {
          "bus1": "84_LVBus2210799",
          "bus2": "84_LVBus2210800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728414520531164,
                45.78007724790748
              ],
              [
                4.728416322842729,
                45.78007451827605
              ],
              [
                4.728353142122912,
                45.78006698904198
              ],
              [
                4.728326820641506,
                45.78001872913684
              ],
              [
                4.728254131040248,
                45.77992505745234
              ],
              [
                4.72824160288218,
                45.77983574805458
              ],
              [
                4.728216123103204,
                45.77983346441344
              ],
              [
                4.728213515831296,
                45.77982645879136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034544548398117915,
          "ground": "gnd"
        },
        "84_LVBranch1761172": {
          "bus1": "84_LVBus2210800",
          "bus2": "84_LVBus2210803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728213515831296,
                45.77982645879136
              ],
              [
                4.728210908559389,
                45.779819453169274
              ],
              [
                4.728238553201713,
                45.77981886444976
              ],
              [
                4.728233203453218,
                45.779695838109284
              ],
              [
                4.728243210144258,
                45.779647290582446
              ],
              [
                4.728338814425524,
                45.77952541756443
              ],
              [
                4.728302510972243,
                45.77951147437026
              ],
              [
                4.728306253297328,
                45.779505238107234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039955922796751184,
          "ground": "gnd"
        },
        "84_LVBranch1655990": {
          "bus1": "84_LVBus2210803",
          "bus2": "84_LVBus2210804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728306253297328,
                45.779505238107234
              ],
              [
                4.728309995622412,
                45.779499001844215
              ],
              [
                4.728360153337024,
                45.779512055924016
              ],
              [
                4.728501156257412,
                45.779413023059774
              ],
              [
                4.72862879553588,
                45.77940425589598
              ],
              [
                4.728627858404605,
                45.77937383506768
              ],
              [
                4.728627410176357,
                45.779359092263334
              ],
              [
                4.728630676137834,
                45.77935915771101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034694472420765385,
          "ground": "gnd"
        },
        "84_LVBranch1931909": {
          "bus1": "84_LVBus2210804",
          "bus2": "84_LVBus2210805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728630676137834,
                45.77935915771101
              ],
              [
                4.728619356791149,
                45.77935966883512
              ],
              [
                4.728619427376696,
                45.779387911919244
              ],
              [
                4.728502860747434,
                45.77939926950041
              ],
              [
                4.728316058914705,
                45.7793334465784
              ],
              [
                4.728326119530417,
                45.77931306147177
              ],
              [
                4.728326119530417,
                45.77931306147177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03095495166711451,
          "ground": "gnd"
        },
        "84_LVBranch1710095": {
          "bus1": "84_LVBus2210804",
          "bus2": "84_LVBus2210806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728630676137834,
                45.77935915771101
              ],
              [
                4.728645261445997,
                45.77935871203459
              ],
              [
                4.728645822773766,
                45.7793849284814
              ],
              [
                4.728875603922965,
                45.77936470552637
              ],
              [
                4.728879695871356,
                45.77933959606509
              ],
              [
                4.728887996985167,
                45.77933820862317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02373415576013128,
          "ground": "gnd"
        },
        "84_LVBranch1490367": {
          "bus1": "84_LVBus2210806",
          "bus2": "84_LVBus2210807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728887996985167,
                45.77933820862317
              ],
              [
                4.728896298098978,
                45.779336821181246
              ],
              [
                4.728899523185439,
                45.77935773340425
              ],
              [
                4.729131058215717,
                45.779404447709744
              ],
              [
                4.729138678981716,
                45.77938594167089
              ],
              [
                4.729150436685368,
                45.77938860744796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02321864194808213,
          "ground": "gnd"
        },
        "84_LVBranch1927539": {
          "bus1": "84_LVBus2210807",
          "bus2": "84_LVBus2231745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729150436685368,
                45.77938860744796
              ],
              [
                4.72916219438902,
                45.77939127322504
              ],
              [
                4.729157068110939,
                45.779405909771626
              ],
              [
                4.72936838650158,
                45.77945184818834
              ],
              [
                4.729373963734893,
                45.77943929921549
              ],
              [
                4.729373963734893,
                45.77943929921549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02034485495118518,
          "ground": "gnd"
        },
        "84_LVBranch1321882": {
          "bus1": "84_MVLV128759_LV",
          "bus2": "84_LVBus1641777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723731970379215,
                45.78078440466583
              ],
              [
                4.723741623920777,
                45.780796089543145
              ],
              [
                4.723741623920777,
                45.780796089543145
              ],
              [
                4.723744841638776,
                45.78079998150456
              ],
              [
                4.723827010261881,
                45.78089939502497
              ],
              [
                4.723827010261881,
                45.78089939502497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013263978306513708,
          "ground": "gnd"
        },
        "84_LVBranch0974918": {
          "bus1": "84_LVBus1641777",
          "bus2": "84_LVBus1641778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723827010261881,
                45.78089939502497
              ],
              [
                4.723827010261881,
                45.78089939502497
              ],
              [
                4.723458788784355,
                45.78101235992084
              ],
              [
                4.723304684679926,
                45.78116521943005
              ],
              [
                4.723297843711446,
                45.781282969373635
              ],
              [
                4.723297843711446,
                45.781282969373635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06515741281424221,
          "ground": "gnd"
        },
        "84_LVBranch1694281": {
          "bus1": "84_LVBus1641778",
          "bus2": "84_LVBus1641779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723297843711446,
                45.781282969373635
              ],
              [
                4.723297843711446,
                45.781282969373635
              ],
              [
                4.723293468337471,
                45.78129983086305
              ],
              [
                4.72329324758232,
                45.78130067262957
              ],
              [
                4.723281467779566,
                45.78134611602622
              ],
              [
                4.723225689545427,
                45.7816040494352
              ],
              [
                4.723225389382264,
                45.78160543293763
              ],
              [
                4.723098575716317,
                45.78198407351473
              ],
              [
                4.723057549002746,
                45.78213433172246
              ],
              [
                4.723057549002746,
                45.78213433172246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09651117841132065,
          "ground": "gnd"
        },
        "84_LVBranch0925369": {
          "bus1": "84_LVBus1641779",
          "bus2": "84_LVBus1641780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723057549002746,
                45.78213433172246
              ],
              [
                4.723057549002746,
                45.78213433172246
              ],
              [
                4.723056799089682,
                45.782136912887886
              ],
              [
                4.722901344615713,
                45.78266967959203
              ],
              [
                4.722877891031226,
                45.78278260701989
              ],
              [
                4.722877891031226,
                45.78278260701989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07341302182917149,
          "ground": "gnd"
        },
        "84_LVBranch0965232": {
          "bus1": "84_LVBus1641780",
          "bus2": "84_LVBus1641782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722877891031226,
                45.78278260701989
              ],
              [
                4.722877891031226,
                45.78278260701989
              ],
              [
                4.722876964814012,
                45.78278705509734
              ],
              [
                4.722835498332146,
                45.7829873940575
              ],
              [
                4.72281088701348,
                45.783106259599755
              ],
              [
                4.72281088701348,
                45.783106259599755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036348452046161044,
          "ground": "gnd"
        },
        "84_LVBranch1449969": {
          "bus1": "84_LVBus1641782",
          "bus2": "84_LVBus1641784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72281088701348,
                45.783106259599755
              ],
              [
                4.72281088701348,
                45.783106259599755
              ],
              [
                4.723009817193686,
                45.78321990745965
              ],
              [
                4.72304800304292,
                45.78320160749854
              ],
              [
                4.72304800304292,
                45.78320160749854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023571191417591387,
          "ground": "gnd"
        },
        "84_LVBranch0841276": {
          "bus1": "84_LVBus1641784",
          "bus2": "84_LVBus1641785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72304800304292,
                45.78320160749854
              ],
              [
                4.72304800304292,
                45.78320160749854
              ],
              [
                4.723054276702976,
                45.783200619115206
              ],
              [
                4.723454978852898,
                45.78315986312708
              ],
              [
                4.723652420654919,
                45.783128628441254
              ],
              [
                4.723743443335696,
                45.78311422768586
              ],
              [
                4.723868861511023,
                45.783094388328394
              ],
              [
                4.724006826462475,
                45.7830725629657
              ],
              [
                4.72411971005277,
                45.78305469992778
              ],
              [
                4.724167364461668,
                45.78304826838257
              ],
              [
                4.724252441395485,
                45.78303678385961
              ],
              [
                4.724638791046132,
                45.78298461866973
              ],
              [
                4.724751020232512,
                45.78296946914858
              ],
              [
                4.724807486300578,
                45.782961841867575
              ],
              [
                4.724807486300578,
                45.782961841867575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1394584519974184,
          "ground": "gnd"
        },
        "84_LVBranch1199425": {
          "bus1": "84_LVBus1641782",
          "bus2": "84_LVBus1641783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72281088701348,
                45.783106259599755
              ],
              [
                4.72281088701348,
                45.783106259599755
              ],
              [
                4.722809119111237,
                45.78311058154658
              ],
              [
                4.72279344162432,
                45.783148934053344
              ],
              [
                4.722793313486495,
                45.78314894577658
              ],
              [
                4.722730668816619,
                45.783153832046686
              ],
              [
                4.722666511016204,
                45.78315883143563
              ],
              [
                4.722607929956492,
                45.7831132717826
              ],
              [
                4.722564781285901,
                45.783120966062135
              ],
              [
                4.722243667892314,
                45.78280247126766
              ],
              [
                4.722159266556956,
                45.78272305877672
              ],
              [
                4.722089233611801,
                45.782692251420656
              ],
              [
                4.722065707218495,
                45.78269706250974
              ],
              [
                4.722065707218495,
                45.78269706250974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08779925027575652,
          "ground": "gnd"
        },
        "84_LVBranch0858382": {
          "bus1": "84_LVBus1641780",
          "bus2": "84_LVBus1641781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722877891031226,
                45.78278260701989
              ],
              [
                4.722877891031226,
                45.78278260701989
              ],
              [
                4.72296571869909,
                45.78279064178305
              ],
              [
                4.72296571869909,
                45.78279064178305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006888130122025147,
          "ground": "gnd"
        },
        "84_LVBranch0742255": {
          "bus1": "84_MVLV128759_LV",
          "bus2": "84_LVBus1641773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723731970379215,
                45.78078440466583
              ],
              [
                4.723724678471314,
                45.780796899768966
              ],
              [
                4.723724678471314,
                45.780796899768966
              ],
              [
                4.723722247834622,
                45.780801064803185
              ],
              [
                4.723668403265139,
                45.780832884040244
              ],
              [
                4.723285182427349,
                45.78094970449571
              ],
              [
                4.723183853322349,
                45.780931660036174
              ],
              [
                4.723183853322349,
                45.780931660036174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04662067867741428,
          "ground": "gnd"
        },
        "84_LVBranch0925371": {
          "bus1": "84_LVBus1641773",
          "bus2": "84_LVBus1641774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723183853322349,
                45.780931660036174
              ],
              [
                4.723183853322349,
                45.780931660036174
              ],
              [
                4.723184048431242,
                45.78093615629377
              ],
              [
                4.723155070695999,
                45.78096799588676
              ],
              [
                4.722848495024,
                45.78106144910331
              ],
              [
                4.722790504566517,
                45.78105702873982
              ],
              [
                4.722790504566517,
                45.78105702873982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03523823132189601,
          "ground": "gnd"
        },
        "84_LVBranch0975673": {
          "bus1": "84_LVBus1641774",
          "bus2": "84_LVBus1641775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722790504566517,
                45.78105702873982
              ],
              [
                4.722790504566517,
                45.78105702873982
              ],
              [
                4.722792248921223,
                45.78106135706841
              ],
              [
                4.722715294434456,
                45.78111084938806
              ],
              [
                4.722252762430077,
                45.7812816549631
              ],
              [
                4.72210004673483,
                45.781352134885935
              ],
              [
                4.721980437072957,
                45.78136226310702
              ],
              [
                4.721980437072957,
                45.78136226310702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07289814277683997,
          "ground": "gnd"
        },
        "84_LVBranch0885796": {
          "bus1": "84_MVLV128759_LV",
          "bus2": "84_LVBus1641767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723731970379215,
                45.78078440466583
              ],
              [
                4.723732555838754,
                45.780797893435675
              ],
              [
                4.723732555838754,
                45.780797893435675
              ],
              [
                4.72373470015649,
                45.78084700127712
              ],
              [
                4.722746397170837,
                45.78116296929131
              ],
              [
                4.721889280329162,
                45.78148978743098
              ],
              [
                4.721889280329162,
                45.78148978743098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16587417249587627,
          "ground": "gnd"
        },
        "84_LVBranch1684956": {
          "bus1": "84_LVBus1641767",
          "bus2": "84_LVBus1641768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721889280329162,
                45.78148978743098
              ],
              [
                4.721889280329162,
                45.78148978743098
              ],
              [
                4.721889102224131,
                45.78149428261483
              ],
              [
                4.721381142331287,
                45.78170517580059
              ],
              [
                4.721326902130148,
                45.78175195260528
              ],
              [
                4.721326902130148,
                45.78175195260528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05312858752436824,
          "ground": "gnd"
        },
        "84_LVBranch1321883": {
          "bus1": "84_LVBus1641768",
          "bus2": "84_LVBus1641770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721326902130148,
                45.78175195260528
              ],
              [
                4.721326902130148,
                45.78175195260528
              ],
              [
                4.721093607787304,
                45.78185075743941
              ],
              [
                4.720860388162547,
                45.78194952418332
              ],
              [
                4.720736935338419,
                45.78200190138746
              ],
              [
                4.720736935338419,
                45.78200190138746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053635476881725985,
          "ground": "gnd"
        },
        "84_LVBranch0782574": {
          "bus1": "84_LVBus1641770",
          "bus2": "84_LVBus1641771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720736935338419,
                45.78200190138746
              ],
              [
                4.720736935338419,
                45.78200190138746
              ],
              [
                4.720538853441901,
                45.78209161377763
              ],
              [
                4.720609345291268,
                45.78213779468965
              ],
              [
                4.720610182043264,
                45.78214225932622
              ],
              [
                4.720610182043264,
                45.78214225932622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02636015320843,
          "ground": "gnd"
        },
        "84_LVBranch1017397": {
          "bus1": "84_LVBus1641768",
          "bus2": "84_LVBus1641769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721326902130148,
                45.78175195260528
              ],
              [
                4.721326902130148,
                45.78175195260528
              ],
              [
                4.721448978851769,
                45.78186781995288
              ],
              [
                4.721685512628238,
                45.782092308444504
              ],
              [
                4.72170840118611,
                45.782114027344655
              ],
              [
                4.721789773438418,
                45.78219126326527
              ],
              [
                4.721789773438418,
                45.78219126326527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060662195449823465,
          "ground": "gnd"
        },
        "84_LVBranch0778283": {
          "bus1": "84_MVLV006865_LV",
          "bus2": "84_LVBus1641430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719439164476364,
                45.78274833712105
              ],
              [
                4.719458443560974,
                45.78274792808316
              ],
              [
                4.719458443560974,
                45.78274792808316
              ],
              [
                4.719464869922454,
                45.782747791736405
              ],
              [
                4.719503428090628,
                45.78274697364861
              ],
              [
                4.719605954147494,
                45.78267710329368
              ],
              [
                4.719623173050032,
                45.78266536993296
              ],
              [
                4.719653374561181,
                45.78264478333846
              ],
              [
                4.71961325788103,
                45.78260963135884
              ],
              [
                4.719638183960083,
                45.78259110087525
              ],
              [
                4.719638183960083,
                45.78259110087525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027606169621774,
          "ground": "gnd"
        },
        "84_LVBranch0772615": {
          "bus1": "84_MVLV006865_LV",
          "bus2": "84_LVBus1641419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719439164476364,
                45.78274833712105
              ],
              [
                4.71942531415327,
                45.782738946119274
              ],
              [
                4.71942531415327,
                45.782738946119274
              ],
              [
                4.71942070153432,
                45.78273581269663
              ],
              [
                4.71900177993341,
                45.782451589035645
              ],
              [
                4.718949979771563,
                45.78244368705502
              ],
              [
                4.718949979771563,
                45.78244368705502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050002280802876754,
          "ground": "gnd"
        },
        "84_LVBranch1485557": {
          "bus1": "84_LVBus1641419",
          "bus2": "84_LVBus1641420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.718949979771563,
                45.78244368705502
              ],
              [
                4.718949979771563,
                45.78244368705502
              ],
              [
                4.718944557842347,
                45.78243553033631
              ],
              [
                4.718939135914732,
                45.782427373617296
              ],
              [
                4.718787531215073,
                45.78245922091749
              ],
              [
                4.718150701867112,
                45.782549836608084
              ],
              [
                4.718148796941886,
                45.78255011102289
              ],
              [
                4.7177897483904,
                45.78260119794948
              ],
              [
                4.7177897483904,
                45.78260119794948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0934915242594366,
          "ground": "gnd"
        },
        "84_LVBranch1738672": {
          "bus1": "84_LVBus1641420",
          "bus2": "84_LVBus1641421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7177897483904,
                45.78260119794948
              ],
              [
                4.7177897483904,
                45.78260119794948
              ],
              [
                4.717690671817267,
                45.782615296575095
              ],
              [
                4.717674702374223,
                45.78262529299131
              ],
              [
                4.71766000578654,
                45.78263200413341
              ],
              [
                4.71766000578654,
                45.78263200413341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010893671198222732,
          "ground": "gnd"
        },
        "84_LVBranch0923256": {
          "bus1": "84_LVBus1641421",
          "bus2": "84_LVBus1641422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71766000578654,
                45.78263200413341
              ],
              [
                4.71766000578654,
                45.78263200413341
              ],
              [
                4.717248409153934,
                45.78267279035511
              ],
              [
                4.716839128865274,
                45.78280158967385
              ],
              [
                4.716826640607562,
                45.782803744507206
              ],
              [
                4.71670682447799,
                45.78281989293081
              ],
              [
                4.71670682447799,
                45.78281989293081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07771615713422118,
          "ground": "gnd"
        },
        "84_LVBranch1185163": {
          "bus1": "84_LVBus1641422",
          "bus2": "84_LVBus1641423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71670682447799,
                45.78281989293081
              ],
              [
                4.71670682447799,
                45.78281989293081
              ],
              [
                4.7167241252148,
                45.78286146095809
              ],
              [
                4.716636046973135,
                45.78290230991808
              ],
              [
                4.716636046973135,
                45.78290230991808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013029676093676595,
          "ground": "gnd"
        },
        "84_LVBranch1445209": {
          "bus1": "84_LVBus1641423",
          "bus2": "84_LVBus1641424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716636046973135,
                45.78290230991808
              ],
              [
                4.716636046973135,
                45.78290230991808
              ],
              [
                4.716550617485043,
                45.78294194157586
              ],
              [
                4.716530003560076,
                45.7829531253386
              ],
              [
                4.716526786016989,
                45.78295487666739
              ],
              [
                4.716482680225145,
                45.78297881729618
              ],
              [
                4.716479211071134,
                45.78298069996615
              ],
              [
                4.716395322671691,
                45.783026221363045
              ],
              [
                4.716140179580402,
                45.783105019797894
              ],
              [
                4.715895565158147,
                45.78322767143607
              ],
              [
                4.715814516920245,
                45.78322348388453
              ],
              [
                4.715814516920245,
                45.78322348388453
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07466610635854765,
          "ground": "gnd"
        },
        "84_LVBranch1697875": {
          "bus1": "84_LVBus1641424",
          "bus2": "84_LVBus1641425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.715814516920245,
                45.78322348388453
              ],
              [
                4.715814516920245,
                45.78322348388453
              ],
              [
                4.715773447773095,
                45.78327034790046
              ],
              [
                4.715501588442241,
                45.783286916504345
              ],
              [
                4.715501588442241,
                45.783286916504345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027331204010896067,
          "ground": "gnd"
        },
        "84_LVBranch0029157": {
          "bus1": "84_LVBus1641425",
          "bus2": "84_LVBus1641426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.715501588442241,
                45.783286916504345
              ],
              [
                4.715501588442241,
                45.783286916504345
              ],
              [
                4.715498320528325,
                45.783283043379576
              ],
              [
                4.714925564783469,
                45.782605470719446
              ],
              [
                4.714918582034802,
                45.78259720285849
              ],
              [
                4.714918582034802,
                45.78259720285849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08906303986722179,
          "ground": "gnd"
        },
        "84_LVBranch1151325": {
          "bus1": "84_LVBus1641423",
          "bus2": "84_LVBus1641427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716636046973135,
                45.78290230991808
              ],
              [
                4.716636046973135,
                45.78290230991808
              ],
              [
                4.716678953690076,
                45.782927655947546
              ],
              [
                4.716730025687627,
                45.782957968370006
              ],
              [
                4.716725363868954,
                45.78296261256263
              ],
              [
                4.716727007444095,
                45.78296328429329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01020582669685231,
          "ground": "gnd"
        },
        "84_LVBranch1751903": {
          "bus1": "84_LVBus1641427",
          "bus2": "84_LVBus2019553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.716727007444095,
                45.78296328429329
              ],
              [
                4.716728651019236,
                45.782963956023956
              ],
              [
                4.716733675380553,
                45.78296114930948
              ],
              [
                4.716734969250801,
                45.78296042882857
              ],
              [
                4.717144554073347,
                45.78314386084017
              ],
              [
                4.717309878979683,
                45.78321789830022
              ],
              [
                4.717306063515659,
                45.783223073625464
              ],
              [
                4.717307442454526,
                45.783223723955174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05435826381856935,
          "ground": "gnd"
        },
        "84_LVBranch1713418": {
          "bus1": "84_LVBus2019553",
          "bus2": "84_LVBus2019554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.717307442454526,
                45.783223723955174
              ],
              [
                4.717308821393394,
                45.78322437428489
              ],
              [
                4.717314327976003,
                45.783219334127224
              ],
              [
                4.717328744443883,
                45.78322516707252
              ],
              [
                4.717399466385968,
                45.78325381156229
              ],
              [
                4.717434319400239,
                45.78321643051706
              ],
              [
                4.717434319400239,
                45.78321643051706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013315624891542031,
          "ground": "gnd"
        },
        "84_LVBranch1681205": {
          "bus1": "84_LVBus2019554",
          "bus2": "84_LVBus2019555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.717434319400239,
                45.78321643051706
              ],
              [
                4.717434319400239,
                45.78321643051706
              ],
              [
                4.717433282795207,
                45.783263805650506
              ],
              [
                4.717488821395607,
                45.78328940565353
              ],
              [
                4.717483511920657,
                45.78329335254584
              ],
              [
                4.717489985032573,
                45.78329607757378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011040658907539004,
          "ground": "gnd"
        },
        "84_LVBranch1618712": {
          "bus1": "84_LVBus2019555",
          "bus2": "84_LVBus2127651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.717489985032573,
                45.78329607757378
              ],
              [
                4.717496458144489,
                45.78329880260173
              ],
              [
                4.717501056057333,
                45.78329387170553
              ],
              [
                4.717545994658742,
                45.78331710416386
              ],
              [
                4.717619303993572,
                45.78335499148637
              ],
              [
                4.717645777909023,
                45.783371000689684
              ],
              [
                4.717668381214894,
                45.78338467073328
              ],
              [
                4.717813249745456,
                45.78325243798175
              ],
              [
                4.717813249745456,
                45.78325243798175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03564992300372667,
          "ground": "gnd"
        },
        "84_LVBranch0895080": {
          "bus1": "84_LVBus1641420",
          "bus2": "84_LVBus1641428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7177897483904,
                45.78260119794948
              ],
              [
                4.7177897483904,
                45.78260119794948
              ],
              [
                4.717797459798342,
                45.782588253329195
              ],
              [
                4.717809909021709,
                45.78258609021301
              ],
              [
                4.717813817428927,
                45.78258454921825
              ],
              [
                4.717793618806352,
                45.782559559237114
              ],
              [
                4.717795421703411,
                45.782558413914735
              ],
              [
                4.71780224575943,
                45.782554092863904
              ],
              [
                4.717808969718347,
                45.782549836940404
              ],
              [
                4.7178069635727,
                45.782546882211506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007706321227932317,
          "ground": "gnd"
        },
        "84_LVBranch1345484": {
          "bus1": "84_LVBus1641428",
          "bus2": "84_LVBus2060303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7178069635727,
                45.782546882211506
              ],
              [
                4.717804957427054,
                45.7825439274826
              ],
              [
                4.71779334986708,
                45.78254621676614
              ],
              [
                4.717792572087108,
                45.7825460802432
              ],
              [
                4.717740474858799,
                45.78253695989744
              ],
              [
                4.717730304154217,
                45.78253380923566
              ],
              [
                4.717721703071812,
                45.78252828508937
              ],
              [
                4.717719095718605,
                45.78251649532825
              ],
              [
                4.717710980413473,
                45.782479701136246
              ],
              [
                4.717708400716877,
                45.78246795579275
              ],
              [
                4.717697052704173,
                45.782461085759856
              ],
              [
                4.717685711222297,
                45.78246001209648
              ],
              [
                4.717675388696972,
                45.78245335434066
              ],
              [
                4.717667075973268,
                45.78243993038393
              ],
              [
                4.717645764205098,
                45.782377340675595
              ],
              [
                4.717631227646951,
                45.78232178095597
              ],
              [
                4.717634639186298,
                45.78231351791014
              ],
              [
                4.717640958847431,
                45.78230972960808
              ],
              [
                4.717656486819818,
                45.78230647514592
              ],
              [
                4.717670090736065,
                45.78230661876831
              ],
              [
                4.717673303143617,
                45.78230475050402
              ],
              [
                4.717678975098834,
                45.78230145297362
              ],
              [
                4.717681296382315,
                45.78230009864539
              ],
              [
                4.717681761081016,
                45.78229656948425
              ],
              [
                4.717681761081016,
                45.78229656948425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03738737752412555,
          "ground": "gnd"
        },
        "84_LVBranch0778284": {
          "bus1": "84_MVLV006865_LV",
          "bus2": "84_LVBus1641409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719439164476364,
                45.78274833712105
              ],
              [
                4.719426301855448,
                45.78273828610717
              ],
              [
                4.719426301855448,
                45.78273828610717
              ],
              [
                4.719036056259763,
                45.782433301382504
              ],
              [
                4.719017361760991,
                45.782418693624045
              ],
              [
                4.719013074401373,
                45.78241534626772
              ],
              [
                4.719013074401373,
                45.78241534626772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0481770821047621,
          "ground": "gnd"
        },
        "84_LVBranch0833225": {
          "bus1": "84_LVBus1641409",
          "bus2": "84_LVBus1641410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719013074401373,
                45.78241534626772
              ],
              [
                4.719013074401373,
                45.78241534626772
              ],
              [
                4.719024554120899,
                45.78241129541264
              ],
              [
                4.71925532903613,
                45.78232991998222
              ],
              [
                4.719306633375952,
                45.78231182904026
              ],
              [
                4.719369746843604,
                45.78228957218456
              ],
              [
                4.719379655383475,
                45.782286076672634
              ],
              [
                4.71952573736166,
                45.78223456198468
              ],
              [
                4.719542110377062,
                45.782232405428154
              ],
              [
                4.719545845413801,
                45.7822319121426
              ],
              [
                4.719592955944559,
                45.782225701093104
              ],
              [
                4.719630562572434,
                45.78222074477557
              ],
              [
                4.719634809373664,
                45.78222018662337
              ],
              [
                4.719674999749785,
                45.78221488744205
              ],
              [
                4.71974656751467,
                45.782205457130395
              ],
              [
                4.71974656751467,
                45.782205457130395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062120649629761965,
          "ground": "gnd"
        },
        "84_LVBranch1577374": {
          "bus1": "84_LVBus1641410",
          "bus2": "84_LVBus1641416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71974656751467,
                45.782205457130395
              ],
              [
                4.71974656751467,
                45.782205457130395
              ],
              [
                4.71975682716419,
                45.78223084669332
              ],
              [
                4.719760430761269,
                45.782239789025354
              ],
              [
                4.719766439874204,
                45.78225466584329
              ],
              [
                4.719766439874204,
                45.78225466584329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00568354316359539,
          "ground": "gnd"
        },
        "84_LVBranch1005705": {
          "bus1": "84_LVBus1641416",
          "bus2": "84_LVBus1641417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719766439874204,
                45.78225466584329
              ],
              [
                4.719766439874204,
                45.78225466584329
              ],
              [
                4.71982498875333,
                45.78224493568727
              ],
              [
                4.719833299130218,
                45.782253247091134
              ],
              [
                4.719833299130218,
                45.782253247091134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00580723152482701,
          "ground": "gnd"
        },
        "84_LVBranch1283391": {
          "bus1": "84_LVBus1641410",
          "bus2": "84_LVBus1641411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71974656751467,
                45.782205457130395
              ],
              [
                4.71974656751467,
                45.782205457130395
              ],
              [
                4.719752796328002,
                45.78220432586925
              ],
              [
                4.719758911409648,
                45.78220294499876
              ],
              [
                4.719790289122821,
                45.78219585260142
              ],
              [
                4.71979561435599,
                45.78219465050375
              ],
              [
                4.719811296782567,
                45.78219110443746
              ],
              [
                4.71983439199378,
                45.782168625403756
              ],
              [
                4.719846879189551,
                45.782165561172796
              ],
              [
                4.719846879189551,
                45.782165561172796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009387401432203497,
          "ground": "gnd"
        },
        "84_LVBranch1721818": {
          "bus1": "84_LVBus1641411",
          "bus2": "84_LVBus1641413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719846879189551,
                45.782165561172796
              ],
              [
                4.719846879189551,
                45.782165561172796
              ],
              [
                4.719859010018703,
                45.782162585509745
              ],
              [
                4.719959136532164,
                45.7821380127361
              ],
              [
                4.720106703837551,
                45.782101794112734
              ],
              [
                4.720100853441058,
                45.78208286358405
              ],
              [
                4.720100853441058,
                45.78208286358405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02356541017955165,
          "ground": "gnd"
        },
        "84_LVBranch1687845": {
          "bus1": "84_LVBus1641413",
          "bus2": "84_LVBus1641414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720100853441058,
                45.78208286358405
              ],
              [
                4.720100853441058,
                45.78208286358405
              ],
              [
                4.720087823735059,
                45.78205737982447
              ],
              [
                4.720112379782957,
                45.78205228627251
              ],
              [
                4.720113998807111,
                45.782051945885044
              ],
              [
                4.720364183581225,
                45.78199996682657
              ],
              [
                4.72038758309313,
                45.781955132230124
              ],
              [
                4.720331307218007,
                45.781795581422415
              ],
              [
                4.720319764627645,
                45.78176285648617
              ],
              [
                4.720319764627645,
                45.78176285648617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05274437871514331,
          "ground": "gnd"
        },
        "84_LVBranch1096464": {
          "bus1": "84_LVBus1641414",
          "bus2": "84_LVBus1641415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.720319764627645,
                45.78176285648617
              ],
              [
                4.720319764627645,
                45.78176285648617
              ],
              [
                4.720325871945685,
                45.781764265996046
              ],
              [
                4.720330744636046,
                45.78176538668239
              ],
              [
                4.720435095645476,
                45.78174302800603
              ],
              [
                4.720436254825338,
                45.78173504669499
              ],
              [
                4.720436254825338,
                45.78173504669499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010277749675144636,
          "ground": "gnd"
        },
        "84_LVBranch1188274": {
          "bus1": "84_LVBus1641411",
          "bus2": "84_LVBus1641412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.719846879189551,
                45.782165561172796
              ],
              [
                4.719846879189551,
                45.782165561172796
              ],
              [
                4.719852588347319,
                45.78216045357996
              ],
              [
                4.719851463012926,
                45.782154077892926
              ],
              [
                4.71985501868295,
                45.782153304877994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0014347141285569896,
          "ground": "gnd"
        },
        "84_LVBranch1693839": {
          "bus1": "84_LVBus1641412",
          "bus2": "84_LVBus2041347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.71985501868295,
                45.782153304877994
              ],
              [
                4.719858574352974,
                45.78215253186307
              ],
              [
                4.719862574630418,
                45.78215281600764
              ],
              [
                4.719854423466512,
                45.78210721092342
              ],
              [
                4.719815267033323,
                45.78200040130118
              ],
              [
                4.719829620874138,
                45.78199499325663
              ],
              [
                4.719846240635976,
                45.78198873605522
              ],
              [
                4.719846240635976,
                45.78198873605522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02041243673110473,
          "ground": "gnd"
        },
        "84_LVBranch1254224": {
          "bus1": "84_MVLV084829_LV",
          "bus2": "84_LVBus1641616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727223030513529,
                45.77210499647946
              ],
              [
                4.727216312857584,
                45.77208952309094
              ],
              [
                4.727216312857584,
                45.77208952309094
              ],
              [
                4.72718715487232,
                45.772054608657285
              ],
              [
                4.726969014451646,
                45.77207267279506
              ],
              [
                4.72691467997041,
                45.77208173215131
              ],
              [
                4.726905453201096,
                45.772077185136666
              ],
              [
                4.72688756503294,
                45.77204203072633
              ],
              [
                4.726860450945805,
                45.77202839562269
              ],
              [
                4.726559182568696,
                45.772042305927926
              ],
              [
                4.726510149991119,
                45.77203958719347
              ],
              [
                4.726510149991119,
                45.77203958719347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060856722787797565,
          "ground": "gnd"
        },
        "84_LVBranch0229306": {
          "bus1": "84_LVBus1641616",
          "bus2": "84_LVBus1641617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726510149991119,
                45.77203958719347
              ],
              [
                4.726510149991119,
                45.77203958719347
              ],
              [
                4.727275745554246,
                45.77201783540985
              ],
              [
                4.72751153093779,
                45.77200447142189
              ],
              [
                4.727581110723391,
                45.772000532644
              ],
              [
                4.727840444642532,
                45.771959907118415
              ],
              [
                4.727840444642532,
                45.771959907118415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10409742859111748,
          "ground": "gnd"
        },
        "84_LVBranch0443833": {
          "bus1": "84_LVBus1641617",
          "bus2": "84_LVBus1641618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727840444642532,
                45.771959907118415
              ],
              [
                4.727840444642532,
                45.771959907118415
              ],
              [
                4.728310867283168,
                45.7718931830911
              ],
              [
                4.728916723521536,
                45.7718352727746
              ],
              [
                4.729105771150564,
                45.77180514254996
              ],
              [
                4.729105771150564,
                45.77180514254996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0999764586008475,
          "ground": "gnd"
        },
        "84_LVBranch0049787": {
          "bus1": "84_LVBus1641618",
          "bus2": "84_LVBus1641619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729105771150564,
                45.77180514254996
              ],
              [
                4.729105771150564,
                45.77180514254996
              ],
              [
                4.729131011736063,
                45.77180171548655
              ],
              [
                4.729514940749111,
                45.77174961941741
              ],
              [
                4.729545017522028,
                45.771747673342006
              ],
              [
                4.729547967569323,
                45.77174748446253
              ],
              [
                4.729680394121034,
                45.77173889273742
              ],
              [
                4.729891644393286,
                45.77174609143212
              ],
              [
                4.73018662230418,
                45.77178570809835
              ],
              [
                4.73018662230418,
                45.77178570809835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08515596644662952,
          "ground": "gnd"
        },
        "84_LVBranch0237100": {
          "bus1": "84_LVBus1641619",
          "bus2": "84_LVBus1641620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73018662230418,
                45.77178570809835
              ],
              [
                4.73018662230418,
                45.77178570809835
              ],
              [
                4.730211865041079,
                45.771789130369356
              ],
              [
                4.730397050706056,
                45.7718142103105
              ],
              [
                4.730401190918969,
                45.77181477010695
              ],
              [
                4.730599470309703,
                45.771841622767326
              ],
              [
                4.730599470309703,
                45.771841622767326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032707631888180766,
          "ground": "gnd"
        },
        "84_LVBranch1210956": {
          "bus1": "84_LVBus1641620",
          "bus2": "84_LVBus1641630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730599470309703,
                45.771841622767326
              ],
              [
                4.730599470309703,
                45.771841622767326
              ],
              [
                4.730591073848308,
                45.771828084527684
              ],
              [
                4.730497390918905,
                45.77181517645768
              ],
              [
                4.73050759910096,
                45.771801187568244
              ],
              [
                4.730506608443395,
                45.771798373429476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010812831515142108,
          "ground": "gnd"
        },
        "84_LVBranch0837664": {
          "bus1": "84_LVBus1641630",
          "bus2": "84_LVBus2049170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730506608443395,
                45.771798373429476
              ],
              [
                4.73050561778583,
                45.77179555929071
              ],
              [
                4.730486154507043,
                45.771772437084245
              ],
              [
                4.730544781075316,
                45.771698289538925
              ],
              [
                4.730502679139144,
                45.77168488482763
              ],
              [
                4.730498296546974,
                45.77168348412525
              ],
              [
                4.730471062878354,
                45.77167480288012
              ],
              [
                4.7304740892187365,
                45.771670012929725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01870160246393186,
          "ground": "gnd"
        },
        "84_LVBranch1134773": {
          "bus1": "84_LVBus2049170",
          "bus2": "84_LVBus2126044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7304740892187365,
                45.771670012929725
              ],
              [
                4.730477115559118,
                45.77166522297933
              ],
              [
                4.730518270752698,
                45.77167460651472
              ],
              [
                4.730548656616364,
                45.77168153739076
              ],
              [
                4.730638723712106,
                45.771445577762485
              ],
              [
                4.730639301246352,
                45.771444071312615
              ],
              [
                4.730647844757505,
                45.771421684130544
              ],
              [
                4.730638519427371,
                45.77141251309758
              ],
              [
                4.730635953142248,
                45.7714099935775
              ],
              [
                4.730615286933675,
                45.77138966929666
              ],
              [
                4.73062255779487,
                45.77138369974679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040114576347926735,
          "ground": "gnd"
        },
        "84_LVBranch1319237": {
          "bus1": "84_LVBus2126044",
          "bus2": "84_LVBus2212509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73062255779487,
                45.77138369974679
              ],
              [
                4.730629828656065,
                45.77137773019693
              ],
              [
                4.730672537079098,
                45.77139295809256
              ],
              [
                4.730657147782594,
                45.77144452788721
              ],
              [
                4.730687991515646,
                45.771467596436096
              ],
              [
                4.730687991515646,
                45.771467596436096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013095092219367822,
          "ground": "gnd"
        },
        "84_LVBranch0582193": {
          "bus1": "84_LVBus1641620",
          "bus2": "84_LVBus1641621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730599470309703,
                45.771841622767326
              ],
              [
                4.730599470309703,
                45.771841622767326
              ],
              [
                4.730697684835984,
                45.771854920179834
              ],
              [
                4.731166147470402,
                45.771920538010804
              ],
              [
                4.731401625071116,
                45.77195241954031
              ],
              [
                4.731401625071116,
                45.77195241954031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06359641393352088,
          "ground": "gnd"
        },
        "84_LVBranch0086713": {
          "bus1": "84_LVBus1641621",
          "bus2": "84_LVBus1641622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731401625071116,
                45.77195241954031
              ],
              [
                4.731401625071116,
                45.77195241954031
              ],
              [
                4.731610704927642,
                45.77199836486548
              ],
              [
                4.732273219958195,
                45.77226685805482
              ],
              [
                4.732273219958195,
                45.77226685805482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07659353700595015,
          "ground": "gnd"
        },
        "84_LVBranch0237425": {
          "bus1": "84_LVBus1641622",
          "bus2": "84_LVBus1641623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732273219958195,
                45.77226685805482
              ],
              [
                4.732273219958195,
                45.77226685805482
              ],
              [
                4.73228850021193,
                45.772281329413204
              ],
              [
                4.73247767597024,
                45.77248211605518
              ],
              [
                4.73247767597024,
                45.77248211605518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028730906574675873,
          "ground": "gnd"
        },
        "84_LVBranch0322517": {
          "bus1": "84_LVBus1641623",
          "bus2": "84_LVBus1641624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73247767597024,
                45.77248211605518
              ],
              [
                4.73247767597024,
                45.77248211605518
              ],
              [
                4.732629732518364,
                45.773374454235565
              ],
              [
                4.732629732518364,
                45.773374454235565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09988327217600292,
          "ground": "gnd"
        },
        "84_LVBranch0164252": {
          "bus1": "84_LVBus1641624",
          "bus2": "84_LVBus1641625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732629732518364,
                45.773374454235565
              ],
              [
                4.732629732518364,
                45.773374454235565
              ],
              [
                4.732614070183919,
                45.7733887217193
              ],
              [
                4.73231301996081,
                45.773682739521384
              ],
              [
                4.73231301996081,
                45.773682739521384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042201723647440945,
          "ground": "gnd"
        },
        "84_LVBranch0704921": {
          "bus1": "84_LVBus1641625",
          "bus2": "84_LVBus1641626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73231301996081,
                45.773682739521384
              ],
              [
                4.73231301996081,
                45.773682739521384
              ],
              [
                4.732293249632799,
                45.77369424133701
              ],
              [
                4.732292572152856,
                45.773694633825585
              ],
              [
                4.731745997572399,
                45.774012564625586
              ],
              [
                4.731345249172229,
                45.77417322568902
              ],
              [
                4.731345249172229,
                45.77417322568902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09327087569772896,
          "ground": "gnd"
        },
        "84_LVBranch0109085": {
          "bus1": "84_LVBus1641626",
          "bus2": "84_LVBus1641627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731345249172229,
                45.77417322568902
              ],
              [
                4.731345249172229,
                45.77417322568902
              ],
              [
                4.73132294978898,
                45.77418218902264
              ],
              [
                4.730692957411033,
                45.77443555731485
              ],
              [
                4.730692957411033,
                45.77443555731485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058515479171060286,
          "ground": "gnd"
        },
        "84_LVBranch0807758": {
          "bus1": "84_LVBus1641627",
          "bus2": "84_LVBus1641629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730692957411033,
                45.77443555731485
              ],
              [
                4.730692957411033,
                45.77443555731485
              ],
              [
                4.730708725387941,
                45.774441134682725
              ],
              [
                4.730873067746208,
                45.774377811263726
              ],
              [
                4.730887687654026,
                45.77438656337451
              ],
              [
                4.730878351003746,
                45.77439014675846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01746234180460473,
          "ground": "gnd"
        },
        "84_LVBranch1650688": {
          "bus1": "84_LVBus1641629",
          "bus2": "84_LVBus2199483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730878351003746,
                45.77439014675846
              ],
              [
                4.730869014353466,
                45.77439373014242
              ],
              [
                4.730893105718669,
                45.77442179409746
              ],
              [
                4.730994266849172,
                45.77451390277409
              ],
              [
                4.731082550526539,
                45.77457818537687
              ],
              [
                4.73105809938365,
                45.77461454805124
              ],
              [
                4.730960101946637,
                45.77468140757989
              ],
              [
                4.730777085289803,
                45.77475514718151
              ],
              [
                4.730775024662371,
                45.77475597418728
              ],
              [
                4.730758089563789,
                45.774741906928156
              ],
              [
                4.730758089563789,
                45.774741906928156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060226289843440035,
          "ground": "gnd"
        },
        "84_LVBranch0574506": {
          "bus1": "84_LVBus1641627",
          "bus2": "84_LVBus1641628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730692957411033,
                45.77443555731485
              ],
              [
                4.730692957411033,
                45.77443555731485
              ],
              [
                4.730434977953272,
                45.774504575968535
              ],
              [
                4.73031279054118,
                45.77453727041318
              ],
              [
                4.73031279054118,
                45.77453727041318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03165588163546999,
          "ground": "gnd"
        },
        "84_LVBranch1760941": {
          "bus1": "84_MVLV084829_LV",
          "bus2": "84_LVBus1641604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727223030513529,
                45.77210499647946
              ],
              [
                4.72720532999875,
                45.77209576945653
              ],
              [
                4.72720532999875,
                45.77209576945653
              ],
              [
                4.727167863908758,
                45.77208425398798
              ],
              [
                4.726976817701943,
                45.772100994245534
              ],
              [
                4.726885709939102,
                45.77211684894437
              ],
              [
                4.726869656448195,
                45.77211148416014
              ],
              [
                4.726843027089886,
                45.77205868521076
              ],
              [
                4.726832937983025,
                45.77205530865028
              ],
              [
                4.72644265531996,
                45.77207346262028
              ],
              [
                4.726397379136887,
                45.77203967410589
              ],
              [
                4.726397379136887,
                45.77203967410589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06950944595322779,
          "ground": "gnd"
        },
        "84_LVBranch0276637": {
          "bus1": "84_LVBus1641604",
          "bus2": "84_LVBus1641605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726397379136887,
                45.77203967410589
              ],
              [
                4.726397379136887,
                45.77203967410589
              ],
              [
                4.725952297638036,
                45.772078407362194
              ],
              [
                4.725952297638036,
                45.772078407362194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03488543753174097,
          "ground": "gnd"
        },
        "84_LVBranch0680190": {
          "bus1": "84_LVBus1641605",
          "bus2": "84_LVBus1641607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725952297638036,
                45.772078407362194
              ],
              [
                4.725952297638036,
                45.772078407362194
              ],
              [
                4.725318360382118,
                45.77214139934073
              ],
              [
                4.724684421675307,
                45.772204387742
              ],
              [
                4.724684421675307,
                45.772204387742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09960534404494573,
          "ground": "gnd"
        },
        "84_LVBranch0702582": {
          "bus1": "84_LVBus1641607",
          "bus2": "84_LVBus1641614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724684421675307,
                45.772204387742
              ],
              [
                4.724684421675307,
                45.772204387742
              ],
              [
                4.724533359032675,
                45.77277953831788
              ],
              [
                4.724529892799935,
                45.772792726199306
              ],
              [
                4.724529892799935,
                45.772792726199306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06648739860183431,
          "ground": "gnd"
        },
        "84_LVBranch0384348": {
          "bus1": "84_LVBus1641607",
          "bus2": "84_LVBus1641608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724684421675307,
                45.772204387742
              ],
              [
                4.724684421675307,
                45.772204387742
              ],
              [
                4.724198064257304,
                45.77225973421472
              ],
              [
                4.724198064257304,
                45.77225973421472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03832604412228269,
          "ground": "gnd"
        },
        "84_LVBranch0213445": {
          "bus1": "84_LVBus1641608",
          "bus2": "84_LVBus1641609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724198064257304,
                45.77225973421472
              ],
              [
                4.724198064257304,
                45.77225973421472
              ],
              [
                4.723551259195146,
                45.772174476564544
              ],
              [
                4.722904456136794,
                45.772089215190164
              ],
              [
                4.722904456136794,
                45.772089215190164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10238706054118898,
          "ground": "gnd"
        },
        "84_LVBranch0367321": {
          "bus1": "84_LVBus1641609",
          "bus2": "84_LVBus1641610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722904456136794,
                45.772089215190164
              ],
              [
                4.722904456136794,
                45.772089215190164
              ],
              [
                4.723193729881089,
                45.771464433549205
              ],
              [
                4.723304296847532,
                45.771225641541136
              ],
              [
                4.723304296847532,
                45.771225641541136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10089623631378242,
          "ground": "gnd"
        },
        "84_LVBranch0040117": {
          "bus1": "84_LVBus1641610",
          "bus2": "84_LVBus1641611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723304296847532,
                45.771225641541136
              ],
              [
                4.723304296847532,
                45.771225641541136
              ],
              [
                4.723685235863209,
                45.77037580731941
              ],
              [
                4.723691275202311,
                45.77036233974733
              ],
              [
                4.723691275202311,
                45.77036233974733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10056365493777689,
          "ground": "gnd"
        },
        "84_LVBranch0183016": {
          "bus1": "84_LVBus1641609",
          "bus2": "84_LVBus1641612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722904456136794,
                45.772089215190164
              ],
              [
                4.722904456136794,
                45.772089215190164
              ],
              [
                4.722563684210532,
                45.77240106150118
              ],
              [
                4.722471470128512,
                45.77248545014238
              ],
              [
                4.722184492808072,
                45.772689564800395
              ],
              [
                4.722184492808072,
                45.772689564800395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08726772858109753,
          "ground": "gnd"
        },
        "84_LVBranch0592886": {
          "bus1": "84_LVBus1641612",
          "bus2": "84_LVBus1641613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722184492808072,
                45.772689564800395
              ],
              [
                4.722184492808072,
                45.772689564800395
              ],
              [
                4.72216909120834,
                45.772703969246685
              ],
              [
                4.722005259959221,
                45.77285718688384
              ],
              [
                4.721987480722137,
                45.77286184894832
              ],
              [
                4.7216112438235,
                45.77296055072344
              ],
              [
                4.721432625117965,
                45.77300741317145
              ],
              [
                4.721430679274343,
                45.77300792253852
              ],
              [
                4.721426609630226,
                45.77300899005603
              ],
              [
                4.721426609630226,
                45.77300899005603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07133480059356842,
          "ground": "gnd"
        },
        "84_LVBranch0387750": {
          "bus1": "84_LVBus1641605",
          "bus2": "84_LVBus1641606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725952297638036,
                45.772078407362194
              ],
              [
                4.725952297638036,
                45.772078407362194
              ],
              [
                4.726316892004419,
                45.77134578665417
              ],
              [
                4.726319009720011,
                45.771341538207615
              ],
              [
                4.726319009720011,
                45.771341538207615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08672544835478138,
          "ground": "gnd"
        },
        "84_LVBranch0769696": {
          "bus1": "84_MVLV111644_LV",
          "bus2": "84_LVBus1641664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729115710880968,
                45.76555746610478
              ],
              [
                4.729116847381246,
                45.76557561452158
              ],
              [
                4.729116847381246,
                45.76557561452158
              ],
              [
                4.729123055955549,
                45.7657254717163
              ],
              [
                4.728884141403085,
                45.76586174037074
              ],
              [
                4.728916352694945,
                45.76617541631049
              ],
              [
                4.728860671102117,
                45.76617908694697
              ],
              [
                4.728860671102117,
                45.76617908694697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07994268478188032,
          "ground": "gnd"
        },
        "84_LVBranch1512778": {
          "bus1": "84_LVBus1641664",
          "bus2": "84_LVBus1641665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728860671102117,
                45.76617908694697
              ],
              [
                4.728860671102117,
                45.76617908694697
              ],
              [
                4.728942799857148,
                45.76622049589567
              ],
              [
                4.728999406387458,
                45.7664643277932
              ],
              [
                4.728927151639059,
                45.76648200582487
              ],
              [
                4.728927151639059,
                45.76648200582487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04128455154347006,
          "ground": "gnd"
        },
        "84_LVBranch1885090": {
          "bus1": "84_LVBus1641665",
          "bus2": "84_LVBus1641666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728927151639059,
                45.76648200582487
              ],
              [
                4.728927151639059,
                45.76648200582487
              ],
              [
                4.729009100979108,
                45.766502716696
              ],
              [
                4.729025816371029,
                45.766562665953444
              ],
              [
                4.729025816371029,
                45.766562665953444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013566456466519978,
          "ground": "gnd"
        },
        "84_LVBranch1622594": {
          "bus1": "84_LVBus1641666",
          "bus2": "84_LVBus1641668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729025816371029,
                45.766562665953444
              ],
              [
                4.729025816371029,
                45.766562665953444
              ],
              [
                4.729035802452786,
                45.76657759253147
              ],
              [
                4.729042388829514,
                45.76659152945506
              ],
              [
                4.72904416120972,
                45.76659768424638
              ],
              [
                4.729050408242806,
                45.766624814588326
              ],
              [
                4.729057439142856,
                45.76666050599991
              ],
              [
                4.729065959607894,
                45.766707677708204
              ],
              [
                4.729071262598982,
                45.76673350504668
              ],
              [
                4.729073436529059,
                45.76675451162048
              ],
              [
                4.729077519599353,
                45.76679842058068
              ],
              [
                4.729081822526605,
                45.766849750525644
              ],
              [
                4.729085525742346,
                45.76689852801867
              ],
              [
                4.729088650508269,
                45.76693784898449
              ],
              [
                4.729092848973322,
                45.76696607607354
              ],
              [
                4.729102544935076,
                45.767000648600956
              ],
              [
                4.729101975822406,
                45.76701358589321
              ],
              [
                4.72908871786652,
                45.76702545244625
              ],
              [
                4.72908871786652,
                45.76702545244625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05234094625119311,
          "ground": "gnd"
        },
        "84_LVBranch0809775": {
          "bus1": "84_LVBus1641666",
          "bus2": "84_LVBus1641667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729025816371029,
                45.766562665953444
              ],
              [
                4.729025816371029,
                45.766562665953444
              ],
              [
                4.729027112666006,
                45.76656733675492
              ],
              [
                4.728952125447063,
                45.766590203486096
              ],
              [
                4.728952125447063,
                45.766590203486096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006891629623704606,
          "ground": "gnd"
        },
        "84_LVBranch0714947": {
          "bus1": "84_MVLV111644_LV",
          "bus2": "84_LVBus1641662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729115710880968,
                45.76555746610478
              ],
              [
                4.729126112100665,
                45.765573661938035
              ],
              [
                4.729126112100665,
                45.765573661938035
              ],
              [
                4.72931286715151,
                45.76562408303478
              ],
              [
                4.729342733071291,
                45.765632150339464
              ],
              [
                4.729328496455149,
                45.76600353916695
              ],
              [
                4.72926124627591,
                45.7660103008008
              ],
              [
                4.729232282096345,
                45.76601321324441
              ],
              [
                4.729214009871916,
                45.76601505175852
              ],
              [
                4.729178400250782,
                45.766018636850504
              ],
              [
                4.729157003482397,
                45.76602078496033
              ],
              [
                4.729157003482397,
                45.76602078496033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07283217761692524,
          "ground": "gnd"
        },
        "84_LVBranch1890527": {
          "bus1": "84_MVLV111644_LV",
          "bus2": "84_LVBus1641658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729115710880968,
                45.76555746610478
              ],
              [
                4.729120845043942,
                45.76557438623105
              ],
              [
                4.729120845043942,
                45.76557438623105
              ],
              [
                4.729121488485379,
                45.76560603736854
              ],
              [
                4.729121488485379,
                45.76560603736854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003518276767737599,
          "ground": "gnd"
        },
        "84_LVBranch1592968": {
          "bus1": "84_LVBus1641658",
          "bus2": "84_LVBus1641659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729121488485379,
                45.76560603736854
              ],
              [
                4.729121488485379,
                45.76560603736854
              ],
              [
                4.729307423629135,
                45.765674270550875
              ],
              [
                4.729308655670724,
                45.7657886445976
              ],
              [
                4.72941579256006,
                45.76580627114758
              ],
              [
                4.72941579256006,
                45.76580627114758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03760546580679424,
          "ground": "gnd"
        },
        "84_LVBranch1028119": {
          "bus1": "84_LVBus1641658",
          "bus2": "84_LVBus1641660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729121488485379,
                45.76560603736854
              ],
              [
                4.729121488485379,
                45.76560603736854
              ],
              [
                4.72911603809583,
                45.76561112195984
              ],
              [
                4.72910055350153,
                45.76561554729372
              ],
              [
                4.729042244544163,
                45.765620300111394
              ],
              [
                4.729017983952655,
                45.76562106009175
              ],
              [
                4.72892122346871,
                45.76562407595278
              ],
              [
                4.728913478844205,
                45.76562431297834
              ],
              [
                4.728909304979042,
                45.76562444691701
              ],
              [
                4.728909304979042,
                45.76562444691701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016925688059315522,
          "ground": "gnd"
        },
        "84_LVBranch1008334": {
          "bus1": "84_MVLV111644_LV",
          "bus2": "84_LVBus1641655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729115710880968,
                45.76555746610478
              ],
              [
                4.729107273710678,
                45.76557046304813
              ],
              [
                4.729107273710678,
                45.76557046304813
              ],
              [
                4.729096661827144,
                45.76571088579201
              ],
              [
                4.7290262630456,
                45.76572064864984
              ],
              [
                4.72887658303314,
                45.765750624413876
              ],
              [
                4.728847475842429,
                45.765756456069894
              ],
              [
                4.728835208473011,
                45.765744368338694
              ],
              [
                4.728835208473011,
                45.765744368338694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037326052959870674,
          "ground": "gnd"
        },
        "84_LVBranch1776360": {
          "bus1": "84_LVBus1641655",
          "bus2": "84_LVBus1641656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728835208473011,
                45.765744368338694
              ],
              [
                4.728835208473011,
                45.765744368338694
              ],
              [
                4.728823293183664,
                45.76578296566085
              ],
              [
                4.728517952456775,
                45.76586747203928
              ],
              [
                4.727979217465874,
                45.766098765598656
              ],
              [
                4.727947159725709,
                45.766099448392495
              ],
              [
                4.727942715657945,
                45.766074727822385
              ],
              [
                4.727942715657945,
                45.766074727822385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08435949091576349,
          "ground": "gnd"
        },
        "84_LVBranch1887490": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728466364585929,
                45.76311499041964
              ],
              [
                4.728466364585929,
                45.76311499041964
              ],
              [
                4.728457455972421,
                45.76313784423859
              ],
              [
                4.728449436962892,
                45.763158383899075
              ],
              [
                4.728449090223984,
                45.763159282365805
              ],
              [
                4.728447875269363,
                45.76316239552548
              ],
              [
                4.728447875269363,
                45.76316239552548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00546171759641547,
          "ground": "gnd"
        },
        "84_LVBranch1258563": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728486743022376,
                45.76312641932578
              ],
              [
                4.728486743022376,
                45.76312641932578
              ],
              [
                4.728466694424102,
                45.76317167946039
              ],
              [
                4.728261325371275,
                45.76321025760822
              ],
              [
                4.727981580955107,
                45.763296044674576
              ],
              [
                4.727939218803084,
                45.763309035063344
              ],
              [
                4.727928878554071,
                45.76329422396668
              ],
              [
                4.727926656443227,
                45.763291031007675
              ],
              [
                4.727912967817508,
                45.7632849860043
              ],
              [
                4.727912967817508,
                45.7632849860043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0526517739614486,
          "ground": "gnd"
        },
        "84_LVBranch1208428": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728500894534586,
                45.763125658790464
              ],
              [
                4.728500894534586,
                45.763125658790464
              ],
              [
                4.728547330110599,
                45.763192463541955
              ],
              [
                4.728762128171003,
                45.7631932875055
              ],
              [
                4.728954581707904,
                45.76321258880852
              ],
              [
                4.729565377919227,
                45.7634182914485
              ],
              [
                4.729875069856725,
                45.76347199561637
              ],
              [
                4.729858617856336,
                45.76353635107957
              ],
              [
                4.729857485782432,
                45.7635407766077
              ],
              [
                4.729857485782432,
                45.7635407766077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12540823012156235,
          "ground": "gnd"
        },
        "84_LVBranch0860977": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728488402044268,
                45.76312671701065
              ],
              [
                4.728488402044268,
                45.76312671701065
              ],
              [
                4.728468800240744,
                45.763190536286615
              ],
              [
                4.728272346619932,
                45.763227124353506
              ],
              [
                4.727590578809097,
                45.76344623401854
              ],
              [
                4.727575601152152,
                45.76345254752428
              ],
              [
                4.727575601152152,
                45.76345254752428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08279076346712241,
          "ground": "gnd"
        },
        "84_LVBranch1875376": {
          "bus1": "84_LVBus1641576",
          "bus2": "84_LVBus1641577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727575601152152,
                45.76345254752428
              ],
              [
                4.727575601152152,
                45.76345254752428
              ],
              [
                4.727499660211862,
                45.76345397575278
              ],
              [
                4.727412258641642,
                45.763443217877715
              ],
              [
                4.727398003276104,
                45.763430641298065
              ],
              [
                4.727398003276104,
                45.763430641298065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01459764299893246,
          "ground": "gnd"
        },
        "84_LVBranch1727994": {
          "bus1": "84_LVBus1641577",
          "bus2": "84_LVBus1641578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727398003276104,
                45.763430641298065
              ],
              [
                4.727398003276104,
                45.763430641298065
              ],
              [
                4.727407548899346,
                45.763451139867826
              ],
              [
                4.727393903956073,
                45.7634940402282
              ],
              [
                4.727390723865383,
                45.76350401782971
              ],
              [
                4.727390723865383,
                45.76350401782971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008417499445657855,
          "ground": "gnd"
        },
        "84_LVBranch1503988": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728503018219412,
                45.76312481247415
              ],
              [
                4.728503018219412,
                45.76312481247415
              ],
              [
                4.728547754791771,
                45.76317265272334
              ],
              [
                4.728775400881668,
                45.763173202929195
              ],
              [
                4.728961081716822,
                45.7631837377287
              ],
              [
                4.728986042878873,
                45.76315652744139
              ],
              [
                4.728992350614122,
                45.76314661815331
              ],
              [
                4.729024296371845,
                45.76309637897066
              ],
              [
                4.729024296371845,
                45.76309637897066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0494681914028782,
          "ground": "gnd"
        },
        "84_LVBranch1416706": {
          "bus1": "84_LVBus1641573",
          "bus2": "84_LVBus1641574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729024296371845,
                45.76309637897066
              ],
              [
                4.729024296371845,
                45.76309637897066
              ],
              [
                4.729032074414933,
                45.76308538525424
              ],
              [
                4.729043884029086,
                45.763080453176606
              ],
              [
                4.729051588794297,
                45.763077237717084
              ],
              [
                4.729060468095589,
                45.763073529185846
              ],
              [
                4.729064135319675,
                45.76306973370484
              ],
              [
                4.729061654626228,
                45.7630665102744
              ],
              [
                4.729051159412151,
                45.763063223610644
              ],
              [
                4.729054617490643,
                45.76305905455282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005746236639017523,
          "ground": "gnd"
        },
        "84_LVBranch0814827": {
          "bus1": "84_LVBus1641574",
          "bus2": "84_LVBus2112216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729054617490643,
                45.76305905455282
              ],
              [
                4.729058075569135,
                45.763054885494995
              ],
              [
                4.729084184337816,
                45.763062051811396
              ],
              [
                4.729090219049698,
                45.76307011394542
              ],
              [
                4.729084854997172,
                45.76307747390295
              ],
              [
                4.729074776642604,
                45.76308377321777
              ],
              [
                4.729057379291476,
                45.76309092156018
              ],
              [
                4.729050133329354,
                45.763101138871406
              ],
              [
                4.729050133329354,
                45.763101138871406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007999954303703954,
          "ground": "gnd"
        },
        "84_LVBranch1452029": {
          "bus1": "84_LVBus2112216",
          "bus2": "84_LVBus2112217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729050133329354,
                45.763101138871406
              ],
              [
                4.729050133329354,
                45.763101138871406
              ],
              [
                4.729017654468729,
                45.763161002283184
              ],
              [
                4.729015879996357,
                45.7632047750148
              ],
              [
                4.729230149903871,
                45.76328866878866
              ],
              [
                4.729242659609699,
                45.7632758820675
              ],
              [
                4.729252669470497,
                45.763265641843866
              ],
              [
                4.729252669470497,
                45.763265641843866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034185402916272326,
          "ground": "gnd"
        },
        "84_LVBranch1554589": {
          "bus1": "84_MVLV069167_LV",
          "bus2": "84_LVBus1641570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728492458123408,
                45.76311352542553
              ],
              [
                4.728497741829055,
                45.76312650002739
              ],
              [
                4.728497741829055,
                45.76312650002739
              ],
              [
                4.728534213698541,
                45.76321614508149
              ],
              [
                4.72876431229041,
                45.763213942821196
              ],
              [
                4.728949252545405,
                45.76323790462425
              ],
              [
                4.729245288513359,
                45.76333455631041
              ],
              [
                4.729270165754836,
                45.76334267591588
              ],
              [
                4.729252575201929,
                45.76338175426929
              ],
              [
                4.729252575201929,
                45.76338175426929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0749941479679422,
          "ground": "gnd"
        },
        "84_LVBranch1614416": {
          "bus1": "84_LVBus1641570",
          "bus2": "84_LVBus1641571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729252575201929,
                45.76338175426929
              ],
              [
                4.729252575201929,
                45.76338175426929
              ],
              [
                4.729291622293577,
                45.76336292049874
              ],
              [
                4.729342512269969,
                45.76337983754778
              ],
              [
                4.729323359635673,
                45.76340251372958
              ],
              [
                4.729322552331285,
                45.76340346701886
              ],
              [
                4.729319274067405,
                45.763407335226155
              ],
              [
                4.729319274067405,
                45.763407335226155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011622621568772692,
          "ground": "gnd"
        },
        "84_268434": {
          "bus1": "84_MVLV041426",
          "bus2": "84_MVLV156269",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73138193139583,
                45.76296192058063
              ],
              [
                4.731401187368357,
                45.76296261693871
              ],
              [
                4.73142044294994,
                45.7629633043011
              ],
              [
                4.731460500185774,
                45.762964745045245
              ],
              [
                4.731714745352032,
                45.76316273982527
              ],
              [
                4.731857950270574,
                45.76335050198884
              ],
              [
                4.732056273022851,
                45.763729912510634
              ],
              [
                4.732205061426089,
                45.76386893275062
              ],
              [
                4.732419479985773,
                45.76420766663192
              ],
              [
                4.732545045286163,
                45.76446776602699
              ],
              [
                4.732639228697851,
                45.765134679097095
              ],
              [
                4.732766316276209,
                45.76512553127132
              ],
              [
                4.732788892816707,
                45.76512390633488
              ],
              [
                4.732817094919498,
                45.76511857000233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27995871797169264,
          "ground": "gnd"
        },
        "84_368517": {
          "bus1": "84_MVLV156269",
          "bus2": "84_MVLV156633",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732817094919498,
                45.76511857000233
              ],
              [
                4.732804495892896,
                45.76513667852572
              ],
              [
                4.732773730124102,
                45.765138370231156
              ],
              [
                4.732647903374866,
                45.76516022731973
              ],
              [
                4.732656633803541,
                45.7651905987924
              ],
              [
                4.732676153054642,
                45.765302440477264
              ],
              [
                4.732713515322055,
                45.76552040809481
              ],
              [
                4.732665425827276,
                45.76578991090616
              ],
              [
                4.732630425525885,
                45.76599468847883
              ],
              [
                4.732644511329711,
                45.76602665582831
              ],
              [
                4.732652042896735,
                45.7660457388583
              ],
              [
                4.73266140443486,
                45.766060183414574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11188070134079739,
          "ground": "gnd"
        },
        "84_362918": {
          "bus1": "84_MVLV156633",
          "bus2": "84_MVBus033195",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732672332423624,
                45.76604445078585
              ],
              [
                4.732665529551594,
                45.76602467714439
              ],
              [
                4.732652446177897,
                45.76599210335132
              ],
              [
                4.732673750598857,
                45.76590515979415
              ],
              [
                4.732736295016107,
                45.765531415991106
              ],
              [
                4.732717389786148,
                45.76537344099285
              ],
              [
                4.732701165584534,
                45.765277019405126
              ],
              [
                4.732687973851272,
                45.765181127154776
              ],
              [
                4.732687973851272,
                45.765181127154776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09676859894536406,
          "ground": "gnd"
        },
        "84_LVBranch1759593": {
          "bus1": "84_MVLV156633_LV",
          "bus2": "84_LVBus1642039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732632094601398,
                45.76605220411872
              ],
              [
                4.732632094601398,
                45.76605220411872
              ],
              [
                4.732541764622139,
                45.76598171115489
              ],
              [
                4.732627360808292,
                45.7655720482702
              ],
              [
                4.732813729414851,
                45.765503976031226
              ],
              [
                4.732813729414851,
                45.765503976031226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07289447107552131,
          "ground": "gnd"
        },
        "84_LVBranch1121654": {
          "bus1": "84_LVBus1642039",
          "bus2": "84_LVBus1642040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732813729414851,
                45.765503976031226
              ],
              [
                4.732813729414851,
                45.765503976031226
              ],
              [
                4.732859283984074,
                45.76548779239082
              ],
              [
                4.7328647578139105,
                45.76549713092818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003974070576335416,
          "ground": "gnd"
        },
        "84_LVBranch1228581": {
          "bus1": "84_LVBus1642040",
          "bus2": "84_LVBus2250902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7328647578139105,
                45.76549713092818
              ],
              [
                4.732870231643747,
                45.76550646946555
              ],
              [
                4.73283879121403,
                45.765521316784636
              ],
              [
                4.733471995643986,
                45.766102251291336
              ],
              [
                4.733504670791805,
                45.76611573903951
              ],
              [
                4.733532372447388,
                45.76609831610981
              ],
              [
                4.733547895753087,
                45.76610245811898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09001037465530484,
          "ground": "gnd"
        },
        "84_LVBranch1198657": {
          "bus1": "84_LVBus2250902",
          "bus2": "84_LVBus2250904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733547895753087,
                45.76610245811898
              ],
              [
                4.733563356936457,
                45.76610724051226
              ],
              [
                4.733568119005358,
                45.766138020681176
              ],
              [
                4.733839925339988,
                45.7661387882115
              ],
              [
                4.733839925339988,
                45.7661387882115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02458482750410884,
          "ground": "gnd"
        },
        "84_LVBranch0036812": {
          "bus1": "84_LVBus2250904",
          "bus2": "84_LVBus2250905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733839925339988,
                45.7661387882115
              ],
              [
                4.733839925339988,
                45.7661387882115
              ],
              [
                4.733846347458108,
                45.76613889411338
              ],
              [
                4.734031124134273,
                45.76614199638741
              ],
              [
                4.734098550938949,
                45.766143130843176
              ],
              [
                4.734521026714606,
                45.76615022917754
              ],
              [
                4.734547783605827,
                45.76615067481297
              ],
              [
                4.734547783605827,
                45.76615067481297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05507942723937565,
          "ground": "gnd"
        },
        "84_LVBranch0976524": {
          "bus1": "84_LVBus2250902",
          "bus2": "84_LVBus2250903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733547895753087,
                45.76610245811898
              ],
              [
                4.733547957875417,
                45.76610181773486
              ],
              [
                4.733521645516801,
                45.766156735451425
              ],
              [
                4.733707331998747,
                45.76634895320295
              ],
              [
                4.73375591667217,
                45.76641764531599
              ],
              [
                4.733796352031632,
                45.766415602889936
              ],
              [
                4.733796352031632,
                45.766415602889936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04389971734310268,
          "ground": "gnd"
        },
        "84_LVBranch1154557": {
          "bus1": "84_MVLV156633_LV",
          "bus2": "84_LVBus1642030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732630902346897,
                45.76605967324232
              ],
              [
                4.732630902346897,
                45.76605967324232
              ],
              [
                4.732563338215742,
                45.76602171847486
              ],
              [
                4.732560727974903,
                45.76602025303815
              ],
              [
                4.73250394796531,
                45.76598835967929
              ],
              [
                4.732603671053708,
                45.765455102099416
              ],
              [
                4.732770488444781,
                45.76538312676202
              ],
              [
                4.732770488444781,
                45.76538312676202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08768289513149044,
          "ground": "gnd"
        },
        "84_LVBranch1695123": {
          "bus1": "84_LVBus1642030",
          "bus2": "84_LVBus1642031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732770488444781,
                45.76538312676202
              ],
              [
                4.732770488444781,
                45.76538312676202
              ],
              [
                4.732902212656639,
                45.76537117059112
              ],
              [
                4.732902212656639,
                45.76537117059112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010332645066931948,
          "ground": "gnd"
        },
        "84_LVBranch0231490": {
          "bus1": "84_LVBus1642031",
          "bus2": "84_LVBus1642032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732902212656639,
                45.76537117059112
              ],
              [
                4.732902212656639,
                45.76537117059112
              ],
              [
                4.733069266689391,
                45.76535601194288
              ],
              [
                4.733107491335845,
                45.76535254080105
              ],
              [
                4.733170464636474,
                45.76534682221726
              ],
              [
                4.733928650085436,
                45.76533336299881
              ],
              [
                4.734455511433335,
                45.76532400221279
              ],
              [
                4.734519764524824,
                45.765322863960236
              ],
              [
                4.734584017221686,
                45.76532171667841
              ],
              [
                4.735162319422534,
                45.765311442893804
              ],
              [
                4.735162319422534,
                45.765311442893804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17603861628505682,
          "ground": "gnd"
        },
        "84_LVBranch0128565": {
          "bus1": "84_LVBus1642032",
          "bus2": "84_LVBus1642035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735162319422534,
                45.765311442893804
              ],
              [
                4.735162319422534,
                45.765311442893804
              ],
              [
                4.735669126180001,
                45.765267761624905
              ],
              [
                4.735681887269296,
                45.76526666087024
              ],
              [
                4.735695019789901,
                45.76526552517486
              ],
              [
                4.736361973295176,
                45.76523706833992
              ],
              [
                4.736361973295176,
                45.76523706833992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09373074210128514,
          "ground": "gnd"
        },
        "84_LVBranch0704695": {
          "bus1": "84_LVBus1642035",
          "bus2": "84_LVBus1642036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736361973295176,
                45.76523706833992
              ],
              [
                4.736361973295176,
                45.76523706833992
              ],
              [
                4.736322336456674,
                45.76551006476438
              ],
              [
                4.736321682614117,
                45.765514534152466
              ],
              [
                4.736302597144026,
                45.765646021231234
              ],
              [
                4.736300095216715,
                45.765690970869656
              ],
              [
                4.736299600127119,
                45.76569996428449
              ],
              [
                4.736272078255711,
                45.76619440132922
              ],
              [
                4.736269936296864,
                45.76623286267413
              ],
              [
                4.736269936296864,
                45.76623286267413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.110962833539838,
          "ground": "gnd"
        },
        "84_LVBranch0434878": {
          "bus1": "84_LVBus1642035",
          "bus2": "84_LVBus1642037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736361973295176,
                45.76523706833992
              ],
              [
                4.736361973295176,
                45.76523706833992
              ],
              [
                4.736368397570476,
                45.76523693102681
              ],
              [
                4.736383434689461,
                45.765236708629764
              ],
              [
                4.73650891195599,
                45.7652348726551
              ],
              [
                4.73736600845335,
                45.76522234516052
              ],
              [
                4.737389398903184,
                45.765223753177395
              ],
              [
                4.737389398903184,
                45.765223753177395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07994758993424128,
          "ground": "gnd"
        },
        "84_LVBranch0021112": {
          "bus1": "84_LVBus1642032",
          "bus2": "84_LVBus1642033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735162319422534,
                45.765311442893804
              ],
              [
                4.735162319422534,
                45.765311442893804
              ],
              [
                4.735081093604451,
                45.765808223791225
              ],
              [
                4.735191948046238,
                45.765900742378264
              ],
              [
                4.735357814695844,
                45.76613439770666
              ],
              [
                4.735375244062001,
                45.76615894863504
              ],
              [
                4.735379368429511,
                45.766162397845235
              ],
              [
                4.735379368429511,
                45.766162397845235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10154177098654639,
          "ground": "gnd"
        },
        "84_LVBranch0160746": {
          "bus1": "84_LVBus1642033",
          "bus2": "84_LVBus1642034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735379368429511,
                45.766162397845235
              ],
              [
                4.735379368429511,
                45.766162397845235
              ],
              [
                4.735437436248327,
                45.766177475723204
              ],
              [
                4.735735034466005,
                45.766254752749056
              ],
              [
                4.735735034466005,
                45.766254752749056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029509741850786114,
          "ground": "gnd"
        },
        "84_LVBranch1510643": {
          "bus1": "84_MVLV156633_LV",
          "bus2": "84_LVBus1642025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732642326330359,
                45.76607570293548
              ],
              [
                4.732642326330359,
                45.76607570293548
              ],
              [
                4.732602401483368,
                45.76610009209877
              ],
              [
                4.732455298157237,
                45.766573704198834
              ],
              [
                4.732346696249567,
                45.766815452447275
              ],
              [
                4.73232007361824,
                45.76684556120812
              ],
              [
                4.732299992641478,
                45.76688649338321
              ],
              [
                4.732299992641478,
                45.76688649338321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09490408765655008,
          "ground": "gnd"
        },
        "84_LVBranch1503135": {
          "bus1": "84_LVBus1642025",
          "bus2": "84_LVBus1642026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732299992641478,
                45.76688649338321
              ],
              [
                4.732299992641478,
                45.76688649338321
              ],
              [
                4.732355783974696,
                45.76686820137404
              ],
              [
                4.733943096932804,
                45.76858275852331
              ],
              [
                4.733943096932804,
                45.76858275852331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2318636590321221,
          "ground": "gnd"
        },
        "84_LVBranch1866113": {
          "bus1": "84_LVBus1642026",
          "bus2": "84_LVBus1642027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733943096932804,
                45.76858275852331
              ],
              [
                4.733943096932804,
                45.76858275852331
              ],
              [
                4.73391677951301,
                45.76859862184038
              ],
              [
                4.73391677951301,
                45.76859862184038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002701741348840701,
          "ground": "gnd"
        },
        "84_LVBranch1425049": {
          "bus1": "84_LVBus1642026",
          "bus2": "84_LVBus1642028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733943096932804,
                45.76858275852331
              ],
              [
                4.733943096932804,
                45.76858275852331
              ],
              [
                4.73443703995243,
                45.769193349575836
              ],
              [
                4.734392042891556,
                45.76920881083775
              ],
              [
                4.734375406998778,
                45.76921427856854
              ],
              [
                4.734375406998778,
                45.76921427856854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08331534381342581,
          "ground": "gnd"
        },
        "84_LVBranch0915227": {
          "bus1": "84_MVLV156633_LV",
          "bus2": "84_LVBus1642021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732634612824131,
                45.76606838786239
              ],
              [
                4.732634612824131,
                45.76606838786239
              ],
              [
                4.732556457025901,
                45.76608430402249
              ],
              [
                4.732423225045709,
                45.766525019083005
              ],
              [
                4.732234665431382,
                45.76685651039983
              ],
              [
                4.732275920523933,
                45.76691285737452
              ],
              [
                4.732275920523933,
                45.76691285737452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10309384661266327,
          "ground": "gnd"
        },
        "84_LVBranch1767503": {
          "bus1": "84_LVBus1642021",
          "bus2": "84_LVBus1642022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732275920523933,
                45.76691285737452
              ],
              [
                4.732275920523933,
                45.76691285737452
              ],
              [
                4.732267408270048,
                45.766942723712205
              ],
              [
                4.731878686505196,
                45.767576286220994
              ],
              [
                4.731748276394997,
                45.76793314252813
              ],
              [
                4.731748276394997,
                45.76793314252813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12096101370258268,
          "ground": "gnd"
        },
        "84_LVBranch0917467": {
          "bus1": "84_LVBus1642022",
          "bus2": "84_LVBus1642023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731748276394997,
                45.76793314252813
              ],
              [
                4.731748276394997,
                45.76793314252813
              ],
              [
                4.731761434975177,
                45.767946768099385
              ],
              [
                4.731803892742907,
                45.76795274800996
              ],
              [
                4.731800073544478,
                45.76796201632146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0051967504692608186,
          "ground": "gnd"
        },
        "84_LVBranch1376603": {
          "bus1": "84_LVBus1642023",
          "bus2": "84_LVBus2117798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731800073544478,
                45.76796201632146
              ],
              [
                4.731796949590999,
                45.76797110478665
              ],
              [
                4.731773620049061,
                45.76796816414379
              ],
              [
                4.731756939209276,
                45.767980572080724
              ],
              [
                4.731734081346292,
                45.768053156264095
              ],
              [
                4.731817916856784,
                45.76813276231026
              ],
              [
                4.731979640368645,
                45.76827056214681
              ],
              [
                4.732003909655832,
                45.768291241325315
              ],
              [
                4.732003909655832,
                45.768291241325315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04578441067141116,
          "ground": "gnd"
        },
        "84_LVBranch1261251": {
          "bus1": "84_LVBus1642023",
          "bus2": "84_LVBus2117795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731800073544478,
                45.76796201632146
              ],
              [
                4.731799378299529,
                45.767962196167794
              ],
              [
                4.731756258772912,
                45.76795696843937
              ],
              [
                4.731735731853724,
                45.76796995346263
              ],
              [
                4.731735731853724,
                45.76796995346263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005556385872447436,
          "ground": "gnd"
        },
        "84_LVBranch1340013": {
          "bus1": "84_LVBus2117795",
          "bus2": "84_LVBus2117796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731735731853724,
                45.76796995346263
              ],
              [
                4.731735731853724,
                45.76796995346263
              ],
              [
                4.731727259119128,
                45.76799276226667
              ],
              [
                4.73172602715825,
                45.76799607384636
              ],
              [
                4.731681163635334,
                45.76811680478586
              ],
              [
                4.731587308297272,
                45.76828443091397
              ],
              [
                4.731572224460934,
                45.76831136808564
              ],
              [
                4.731554372546383,
                45.76834326074536
              ],
              [
                4.731549682555705,
                45.768351632537836
              ],
              [
                4.731549682555705,
                45.768351632537836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04489757466867677,
          "ground": "gnd"
        },
        "84_LVBranch0583990": {
          "bus1": "84_LVBus2117796",
          "bus2": "84_LVBus2117797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731549682555705,
                45.768351632537836
              ],
              [
                4.731549682555705,
                45.768351632537836
              ],
              [
                4.731529767632869,
                45.768503937184185
              ],
              [
                4.731416520394275,
                45.7693697654934
              ],
              [
                4.731416520394275,
                45.7693697654934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11363528396766882,
          "ground": "gnd"
        },
        "84_LVBranch1221737": {
          "bus1": "84_MVLV156633_LV",
          "bus2": "84_LVBus1642012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73266140443486,
                45.766060183414574
              ],
              [
                4.732648256270986,
                45.766055945592825
              ],
              [
                4.732648256270986,
                45.766055945592825
              ],
              [
                4.732591294640242,
                45.765990060046065
              ],
              [
                4.732586514615015,
                45.76597066627145
              ],
              [
                4.732654319205626,
                45.76559425403781
              ],
              [
                4.732800262228116,
                45.76553788152346
              ],
              [
                4.733448605608355,
                45.76612211139416
              ],
              [
                4.733448605608355,
                45.76612211139416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1481022832270857,
          "ground": "gnd"
        },
        "84_LVBranch1080354": {
          "bus1": "84_LVBus1642012",
          "bus2": "84_LVBus1642013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733448605608355,
                45.76612211139416
              ],
              [
                4.733448605608355,
                45.76612211139416
              ],
              [
                4.733543640473632,
                45.76623709330828
              ],
              [
                4.733802973240355,
                45.766728402281935
              ],
              [
                4.733802973240355,
                45.766728402281935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
