          "length": 0.07297847684071747,
          "ground": "gnd"
        },
        "84_LVBranch1293196": {
          "bus1": "84_LVBus1642013",
          "bus2": "84_LVBus1642014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733802973240355,
                45.766728402281935
              ],
              [
                4.733802973240355,
                45.766728402281935
              ],
              [
                4.734011878892201,
                45.76715381237048
              ],
              [
                4.734027374792523,
                45.7671853534294
              ],
              [
                4.734346195665681,
                45.76721184842057
              ],
              [
                4.734368374705247,
                45.76716007004696
              ],
              [
                4.734368374705247,
                45.76716007004696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0846871882055818,
          "ground": "gnd"
        },
        "84_LVBranch1354249": {
          "bus1": "84_LVBus1642014",
          "bus2": "84_LVBus1642015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734368374705247,
                45.76716007004696
              ],
              [
                4.734368374705247,
                45.76716007004696
              ],
              [
                4.734390078313991,
                45.76721541169808
              ],
              [
                4.734551233610026,
                45.76722855852381
              ],
              [
                4.734739854802376,
                45.767243944744706
              ],
              [
                4.734739854802376,
                45.767243944744706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03377096161812227,
          "ground": "gnd"
        },
        "84_LVBranch1172741": {
          "bus1": "84_LVBus1642015",
          "bus2": "84_LVBus1642016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734739854802376,
                45.767243944744706
              ],
              [
                4.734739854802376,
                45.767243944744706
              ],
              [
                4.734853907507203,
                45.76725754813562
              ],
              [
                4.734867844223634,
                45.76725921262984
              ],
              [
                4.734882258787842,
                45.7672730180385
              ],
              [
                4.734950896520535,
                45.76733877012281
              ],
              [
                4.734973645974335,
                45.767360561236316
              ],
              [
                4.735019507150842,
                45.76740448674485
              ],
              [
                4.735002537798876,
                45.76742825139468
              ],
              [
                4.735002537798876,
                45.76742825139468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033049824653559094,
          "ground": "gnd"
        },
        "84_LVBranch1657329": {
          "bus1": "84_LVBus1642016",
          "bus2": "84_LVBus1642017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735002537798876,
                45.76742825139468
              ],
              [
                4.735002537798876,
                45.76742825139468
              ],
              [
                4.735041781823009,
                45.76741391184317
              ],
              [
                4.735115287014986,
                45.767388939475445
              ],
              [
                4.735115408359026,
                45.767388477840804
              ],
              [
                4.73513504348399,
                45.76731111027178
              ],
              [
                4.735142899221112,
                45.76731194154705
              ],
              [
                4.735149255844018,
                45.76731260682817
              ],
              [
                4.735149255844018,
                45.76731260682817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01970344761410802,
          "ground": "gnd"
        },
        "84_LVBranch1008359": {
          "bus1": "84_LVBus1642016",
          "bus2": "84_LVBus1642018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735002537798876,
                45.76742825139468
              ],
              [
                4.735002537798876,
                45.76742825139468
              ],
              [
                4.73504626383823,
                45.767428217432695
              ],
              [
                4.7351502127259,
                45.76752658118907
              ],
              [
                4.735173701489678,
                45.76754880651414
              ],
              [
                4.735653076429821,
                45.767747384170086
              ],
              [
                4.735627553421041,
                45.76781093535665
              ],
              [
                4.735627553421041,
                45.76781093535665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07074067523377084,
          "ground": "gnd"
        },
        "84_LVBranch0849633": {
          "bus1": "84_LVBus1642018",
          "bus2": "84_LVBus1642019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735627553421041,
                45.76781093535665
              ],
              [
                4.735627553421041,
                45.76781093535665
              ],
              [
                4.735631330360015,
                45.76780729932666
              ],
              [
                4.735683100051131,
                45.76775754365995
              ],
              [
                4.735709151288988,
                45.767765087770684
              ],
              [
                4.735784012771467,
                45.767594272453856
              ],
              [
                4.735797069587264,
                45.76759581162377
              ],
              [
                4.735803404082309,
                45.767596558349105
              ],
              [
                4.735803404082309,
                45.767596558349105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03092192212917156,
          "ground": "gnd"
        },
        "84_LVBranch0906073": {
          "bus1": "84_MVLV156269_LV",
          "bus2": "84_LVBus1641991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732817094919498,
                45.76511857000233
              ],
              [
                4.732834048878392,
                45.765102123691925
              ],
              [
                4.732834048878392,
                45.765102123691925
              ],
              [
                4.7328248015007,
                45.765077010743795
              ],
              [
                4.732821899128078,
                45.765047874021555
              ],
              [
                4.732830979313579,
                45.765047594718375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006128740962946846,
          "ground": "gnd"
        },
        "84_LVBranch1161502": {
          "bus1": "84_LVBus1641991",
          "bus2": "84_LVBus2161379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732830979313579,
                45.765047594718375
              ],
              [
                4.73284005949908,
                45.765047315415195
              ],
              [
                4.732835837354358,
                45.764978135201574
              ],
              [
                4.733146299258841,
                45.764972768781
              ],
              [
                4.733152267295317,
                45.76502740239743
              ],
              [
                4.733152314145954,
                45.76502788744179
              ],
              [
                4.733157724843814,
                45.76507740248611
              ],
              [
                4.733167772628962,
                45.76507734102355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04351816293776132,
          "ground": "gnd"
        },
        "84_LVBranch0834125": {
          "bus1": "84_LVBus2161379",
          "bus2": "84_LVBus2184429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733167772628962,
                45.76507734102355
              ],
              [
                4.73317782041411,
                45.76507727956099
              ],
              [
                4.733179294689768,
                45.764972370500075
              ],
              [
                4.733537480391538,
                45.76496402210411
              ],
              [
                4.733538852126302,
                45.76499284946177
              ],
              [
                4.733540672227522,
                45.76503108210975
              ],
              [
                4.733540683589628,
                45.76503134289105
              ],
              [
                4.733542577743092,
                45.76507127511418
              ],
              [
                4.733554196066274,
                45.76507154462084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051467212870427576,
          "ground": "gnd"
        },
        "84_LVBranch0896535": {
          "bus1": "84_LVBus2184429",
          "bus2": "84_LVBus2220339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733554196066274,
                45.76507154462084
              ],
              [
                4.733565814389457,
                45.76507181412749
              ],
              [
                4.733561688708817,
                45.76496561147123
              ],
              [
                4.733641601763615,
                45.76496409437961
              ],
              [
                4.73382147308561,
                45.76496066803474
              ],
              [
                4.733939537234788,
                45.76495842614846
              ],
              [
                4.73417268386957,
                45.764953987673785
              ],
              [
                4.734288485742662,
                45.76494587118601
              ],
              [
                4.734497431016917,
                45.76494000469094
              ],
              [
                4.734501541358042,
                45.76493988990156
              ],
              [
                4.734622024524253,
                45.76493649753086
              ],
              [
                4.734793889085519,
                45.76493437474316
              ],
              [
                4.734888762571712,
                45.76493058402373
              ],
              [
                4.735004844884523,
                45.76492595312542
              ],
              [
                4.735130735577765,
                45.76492093255196
              ],
              [
                4.735133983499563,
                45.76492080016007
              ],
              [
                4.735202975571457,
                45.76491804812681
              ],
              [
                4.735435419047573,
                45.76491960759952
              ],
              [
                4.735514829964744,
                45.76492014308973
              ],
              [
                4.735522790668632,
                45.76504165523333
              ],
              [
                4.735611269513345,
                45.76504015173702
              ],
              [
                4.735610650073419,
                45.76503056708611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1842877256118767,
          "ground": "gnd"
        },
        "84_LVBranch1794812": {
          "bus1": "84_LVBus2220339",
          "bus2": "84_LVBus2220341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735610650073419,
                45.76503056708611
              ],
              [
                4.735610125693388,
                45.765021589460275
              ],
              [
                4.735592826392474,
                45.76502272417149
              ],
              [
                4.735586405604092,
                45.76497486893267
              ],
              [
                4.735586337006085,
                45.76497211614403
              ],
              [
                4.735585047387114,
                45.76492396224914
              ],
              [
                4.735593366769949,
                45.76492186730941
              ],
              [
                4.73561035460616,
                45.764922143382364
              ],
              [
                4.735629303970545,
                45.764921099421564
              ],
              [
                4.735679957291479,
                45.76490980112344
              ],
              [
                4.735877209736723,
                45.76485699054441
              ],
              [
                4.736007075376157,
                45.76482221729465
              ],
              [
                4.736000465060679,
                45.76481012643233
              ],
              [
                4.73600865888281,
                45.76480692254128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04866106476691568,
          "ground": "gnd"
        },
        "84_LVBranch1907888": {
          "bus1": "84_LVBus2220341",
          "bus2": "84_LVBus2220342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73600865888281,
                45.76480692254128
              ],
              [
                4.736016852704941,
                45.76480371865024
              ],
              [
                4.736025973224528,
                45.764812326548295
              ],
              [
                4.736147214595096,
                45.76477030275538
              ],
              [
                4.736263332225963,
                45.764736417083114
              ],
              [
                4.736300972799408,
                45.764728708931365
              ],
              [
                4.736344128067415,
                45.7647233041195
              ],
              [
                4.736470125772324,
                45.76471750567326
              ],
              [
                4.73662215970985,
                45.764732203474885
              ],
              [
                4.736727616880972,
                45.764741677200384
              ],
              [
                4.736753257940004,
                45.76474309123746
              ],
              [
                4.736759252469874,
                45.76474342213045
              ],
              [
                4.736759274824545,
                45.76470974052718
              ],
              [
                4.736750346002429,
                45.76470950836585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06420861092557018,
          "ground": "gnd"
        },
        "84_LVBranch1384467": {
          "bus1": "84_LVBus2220342",
          "bus2": "84_LVBus2220343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736750346002429,
                45.76470950836585
              ],
              [
                4.736741417180314,
                45.76470927620451
              ],
              [
                4.73673964723422,
                45.76472353536127
              ],
              [
                4.736629617717288,
                45.764716850639026
              ],
              [
                4.736489621391251,
                45.76470834913826
              ],
              [
                4.7364830580169,
                45.76470559116432
              ],
              [
                4.736478663781556,
                45.76470067162781
              ],
              [
                4.736476011592143,
                45.76460508545566
              ],
              [
                4.736476004531223,
                45.764604923591556
              ],
              [
                4.736473477480016,
                45.76451338512116
              ],
              [
                4.736465280936993,
                45.76444871831744
              ],
              [
                4.736511635976555,
                45.764447979479
              ],
              [
                4.7365174060696,
                45.7644478831416
              ],
              [
                4.736543520224905,
                45.764447468942194
              ],
              [
                4.736542350176667,
                45.76441150861842
              ],
              [
                4.736542350176667,
                45.76441150861842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06047581105605876,
          "ground": "gnd"
        },
        "84_LVBranch1535032": {
          "bus1": "84_LVBus2220339",
          "bus2": "84_LVBus2220340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735610650073419,
                45.76503056708611
              ],
              [
                4.735610555013525,
                45.76502996006102
              ],
              [
                4.735604131452833,
                45.76502981829003
              ],
              [
                4.735556861940863,
                45.76502876711565
              ],
              [
                4.73554632705505,
                45.76492077521903
              ],
              [
                4.735531414056383,
                45.76488255230386
              ],
              [
                4.735531768109819,
                45.76482991687935
              ],
              [
                4.735470813775127,
                45.76482971612426
              ],
              [
                4.735470886278954,
                45.764822383398396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031205764087601336,
          "ground": "gnd"
        },
        "84_LVBranch0834126": {
          "bus1": "84_LVBus2220340",
          "bus2": "84_LVBus2220344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735470886278954,
                45.764822383398396
              ],
              [
                4.73547095878278,
                45.76481505067254
              ],
              [
                4.735532650795891,
                45.76481358851326
              ],
              [
                4.735528651955557,
                45.76472188348139
              ],
              [
                4.735528555102077,
                45.76471966234563
              ],
              [
                4.735525627542426,
                45.76465252469493
              ],
              [
                4.735523060345917,
                45.76459365110858
              ],
              [
                4.735519345429753,
                45.76450845661454
              ],
              [
                4.73552895839994,
                45.764498278295065
              ],
              [
                4.735553417131468,
                45.764496765593286
              ],
              [
                4.735556418163115,
                45.76449657545813
              ],
              [
                4.73555647794422,
                45.76448968854518
              ],
              [
                4.735556762407127,
                45.76445639739507
              ],
              [
                4.735556762407127,
                45.76445639739507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04669836929551392,
          "ground": "gnd"
        },
        "84_LVBranch1734874": {
          "bus1": "84_MVLV156269_LV",
          "bus2": "84_LVBus1641989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732817094919498,
                45.76511857000233
              ],
              [
                4.732793268426721,
                45.76511364202055
              ],
              [
                4.732793268426721,
                45.76511364202055
              ],
              [
                4.732712227230937,
                45.7650880811059
              ],
              [
                4.732710566193782,
                45.7650499440707
              ],
              [
                4.732728677309114,
                45.7650501245999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01115559093763732,
          "ground": "gnd"
        },
        "84_LVBranch1633612": {
          "bus1": "84_LVBus1641989",
          "bus2": "84_LVBus2211963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732728677309114,
                45.7650501245999
              ],
              [
                4.732748912296828,
                45.76505015179106
              ],
              [
                4.732748254037505,
                45.7650007873319
              ],
              [
                4.732752146373127,
                45.76494635730094
              ],
              [
                4.732790171239789,
                45.764937715052895
              ],
              [
                4.73291736878693,
                45.76493405520076
              ],
              [
                4.733221153922298,
                45.7649304152181
              ],
              [
                4.733510918719663,
                45.76492612864417
              ],
              [
                4.733561520403702,
                45.76492662349322
              ],
              [
                4.733562347364546,
                45.764885094036394
              ],
              [
                4.733515056801308,
                45.764886211654094
              ],
              [
                4.73351459848544,
                45.76488100546102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08297245339059975,
          "ground": "gnd"
        },
        "84_LVBranch1207914": {
          "bus1": "84_LVBus2211963",
          "bus2": "84_LVBus2211964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73351459848544,
                45.76488100546102
              ],
              [
                4.733514140169572,
                45.764875799267955
              ],
              [
                4.733561020816163,
                45.764873538296364
              ],
              [
                4.733559941787707,
                45.764782950035226
              ],
              [
                4.733559911133933,
                45.76478047546301
              ],
              [
                4.733558972529042,
                45.76470226033828
              ],
              [
                4.733504831311624,
                45.76470257912483
              ],
              [
                4.733503339575789,
                45.76469416819877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02690502777942528,
          "ground": "gnd"
        },
        "84_LVBranch1714544": {
          "bus1": "84_LVBus2211964",
          "bus2": "84_LVBus2228334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733503339575789,
                45.76469416819877
              ],
              [
                4.733501847839952,
                45.76468575727272
              ],
              [
                4.733552691669536,
                45.76468266462367
              ],
              [
                4.733551889769617,
                45.76461171924736
              ],
              [
                4.733548540875367,
                45.76457411329484
              ],
              [
                4.733556766150238,
                45.76453945553484
              ],
              [
                4.733572953209643,
                45.76452489764993
              ],
              [
                4.733574338945616,
                45.764523643953105
              ],
              [
                4.73358322401279,
                45.76451564154589
              ],
              [
                4.733584142629475,
                45.76449333589384
              ],
              [
                4.733584142629475,
                45.76449333589384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025781591094730362,
          "ground": "gnd"
        },
        "84_LVBranch1585704": {
          "bus1": "84_LVBus1641989",
          "bus2": "84_LVBus2137076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732728677309114,
                45.7650501245999
              ],
              [
                4.732726553436732,
                45.765050277937966
              ],
              [
                4.732721712811801,
                45.764947996900275
              ],
              [
                4.732747619740687,
                45.764890261779534
              ],
              [
                4.732808896967525,
                45.764771799290955
              ],
              [
                4.732807209599279,
                45.76472390592911
              ],
              [
                4.732805568136683,
                45.76467736171111
              ],
              [
                4.732805439122235,
                45.76467380914016
              ],
              [
                4.732804312621455,
                45.76464174525426
              ],
              [
                4.732803024598967,
                45.764605382423206
              ],
              [
                4.732828865675823,
                45.76460401183016
              ],
              [
                4.732827956386311,
                45.764593617286565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052621858754554655,
          "ground": "gnd"
        },
        "84_LVBranch1513374": {
          "bus1": "84_LVBus2137076",
          "bus2": "84_LVBus2253248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732827956386311,
                45.764593617286565
              ],
              [
                4.732827047096798,
                45.76458322274298
              ],
              [
                4.732795698007349,
                45.764578896360426
              ],
              [
                4.732797872567398,
                45.76451130778709
              ],
              [
                4.732797952491903,
                45.76450871384486
              ],
              [
                4.732800376457469,
                45.764432974206
              ],
              [
                4.732847091281043,
                45.764433705336884
              ],
              [
                4.732847091281043,
                45.764433705336884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02234340878691544,
          "ground": "gnd"
        },
        "84_LVBranch1312312": {
          "bus1": "84_MVLV156269_LV",
          "bus2": "84_LVBus1641987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732817094919498,
                45.76511857000233
              ],
              [
                4.732803179320079,
                45.765104384672775
              ],
              [
                4.732803179320079,
                45.765104384672775
              ],
              [
                4.732784221966698,
                45.76508398836719
              ],
              [
                4.732773441723771,
                45.76507240036213
              ],
              [
                4.732772970295484,
                45.765050061382894
              ],
              [
                4.732780572705421,
                45.7650498091224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006724524538467344,
          "ground": "gnd"
        },
        "84_LVBranch1747179": {
          "bus1": "84_LVBus1641987",
          "bus2": "84_LVBus2128909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732780572705421,
                45.7650498091224
              ],
              [
                4.732788175115358,
                45.76504955686192
              ],
              [
                4.732788120612098,
                45.76504505761425
              ],
              [
                4.73278714814362,
                45.764955115155395
              ],
              [
                4.732905873858731,
                45.76495448038515
              ],
              [
                4.733151646167149,
                45.764947605358174
              ],
              [
                4.733199498759612,
                45.76494846507951
              ],
              [
                4.733346316358659,
                45.7649458710663
              ],
              [
                4.733545538730516,
                45.76494235609787
              ],
              [
                4.733600063084276,
                45.7649369526519
              ],
              [
                4.73363199801536,
                45.764944092567184
              ],
              [
                4.733680224704393,
                45.764944683073054
              ],
              [
                4.733791570857242,
                45.76494203572218
              ],
              [
                4.733876741339146,
                45.76494075724178
              ],
              [
                4.733953429460406,
                45.76493960581338
              ],
              [
                4.734013887247682,
                45.76493755879015
              ],
              [
                4.734054697418832,
                45.76493617430584
              ],
              [
                4.734079353199002,
                45.76493534178512
              ],
              [
                4.73413656330422,
                45.76493844951287
              ],
              [
                4.734191072311902,
                45.764932695074094
              ],
              [
                4.734191072311902,
                45.764932695074094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11998195471950902,
          "ground": "gnd"
        },
        "84_LVBranch1774831": {
          "bus1": "84_LVBus2128909",
          "bus2": "84_LVBus2128910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734191072311902,
                45.764932695074094
              ],
              [
                4.734191072311902,
                45.764932695074094
              ],
              [
                4.734287515701263,
                45.76491800734035
              ],
              [
                4.734344769272417,
                45.76491385036621
              ],
              [
                4.734435029878184,
                45.76491192270565
              ],
              [
                4.734571943320208,
                45.764908998559946
              ],
              [
                4.734719585229811,
                45.76490584509227
              ],
              [
                4.734721482847872,
                45.76494937757013
              ],
              [
                4.734723269535847,
                45.76499036518334
              ],
              [
                4.734726100489197,
                45.76505530869894
              ],
              [
                4.734736866021496,
                45.76505519126128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05794654354200342,
          "ground": "gnd"
        },
        "84_LVBranch1116794": {
          "bus1": "84_LVBus2128910",
          "bus2": "84_LVBus2202393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734736866021496,
                45.76505519126128
              ],
              [
                4.734747631553795,
                45.76505507382362
              ],
              [
                4.734741186010559,
                45.76490721087538
              ],
              [
                4.734872272054563,
                45.76490572495555
              ],
              [
                4.734870654253216,
                45.76483586807735
              ],
              [
                4.734820921983107,
                45.764836435348016
              ],
              [
                4.7348203388248535,
                45.7648301382237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038275353958420376,
          "ground": "gnd"
        },
        "84_LVBranch1113802": {
          "bus1": "84_LVBus2202393",
          "bus2": "84_LVBus2202394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7348203388248535,
                45.7648301382237
              ],
              [
                4.734819755666599,
                45.76482384109938
              ],
              [
                4.734873598513171,
                45.76482139485834
              ],
              [
                4.734872184754108,
                45.76473320793532
              ],
              [
                4.734872149337228,
                45.76473062545402
              ],
              [
                4.734871061814484,
                45.764662017366376
              ],
              [
                4.734870186658857,
                45.7646071310065
              ],
              [
                4.734862094468307,
                45.76454274992198
              ],
              [
                4.734859455482616,
                45.764521744354774
              ],
              [
                4.734863756697187,
                45.76450889830287
              ],
              [
                4.734872951207502,
                45.76450386845391
              ],
              [
                4.734873999287073,
                45.76450372005414
              ],
              [
                4.734897884733119,
                45.7645002665617
              ],
              [
                4.734900004833695,
                45.76447042853148
              ],
              [
                4.734900004833695,
                45.76447042853148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0452158734665029,
          "ground": "gnd"
        },
        "84_LVBranch1350559": {
          "bus1": "84_LVBus2128909",
          "bus2": "84_LVBus2128911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734191072311902,
                45.764932695074094
              ],
              [
                4.734191072311902,
                45.764932695074094
              ],
              [
                4.734218862412399,
                45.76490876247434
              ],
              [
                4.734217976187372,
                45.76484416446576
              ],
              [
                4.734170592037877,
                45.764844609297164
              ],
              [
                4.734170629123248,
                45.7648380829061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01429427919971024,
          "ground": "gnd"
        },
        "84_LVBranch1549432": {
          "bus1": "84_LVBus2128911",
          "bus2": "84_LVBus2167144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734170629123248,
                45.7648380829061
              ],
              [
                4.734170666208619,
                45.76483155651504
              ],
              [
                4.734213454707845,
                45.76482923864294
              ],
              [
                4.734210648935817,
                45.76473564496138
              ],
              [
                4.734210574305242,
                45.76473334234354
              ],
              [
                4.734209007143104,
                45.76468115301602
              ],
              [
                4.734205258512956,
                45.76455648161698
              ],
              [
                4.734204216375423,
                45.76452135564592
              ],
              [
                4.734205051991927,
                45.76451751245016
              ],
              [
                4.734205747620442,
                45.76451429330089
              ],
              [
                4.734212135164965,
                45.76450711824782
              ],
              [
                4.734224043910428,
                45.764503578632244
              ],
              [
                4.734242871620175,
                45.76450505773222
              ],
              [
                4.734244686590401,
                45.76448532516491
              ],
              [
                4.734244686590401,
                45.76448532516491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043977852818769314,
          "ground": "gnd"
        },
        "84_LVBranch0758629": {
          "bus1": "84_MVLV041426_LV",
          "bus2": "84_LVBus1641524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73138193139583,
                45.76296192058063
              ],
              [
                4.731379479650864,
                45.76294813862599
              ],
              [
                4.731379479650864,
                45.76294813862599
              ],
              [
                4.731381226822886,
                45.762945734143564
              ],
              [
                4.731380757107837,
                45.76293494318564
              ],
              [
                4.731441865784148,
                45.76286163317135
              ],
              [
                4.731273968900903,
                45.76278546726306
              ],
              [
                4.731273968900903,
                45.76278546726306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026498134952675893,
          "ground": "gnd"
        },
        "84_LVBranch1422820": {
          "bus1": "84_LVBus1641524",
          "bus2": "84_LVBus1641525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731273968900903,
                45.76278546726306
              ],
              [
                4.731273968900903,
                45.76278546726306
              ],
              [
                4.731267779049438,
                45.76278123389555
              ],
              [
                4.731253756097135,
                45.76277165010517
              ],
              [
                4.731233530455516,
                45.7627578332177
              ],
              [
                4.73123224414186,
                45.76275861372191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00439660149845167,
          "ground": "gnd"
        },
        "84_LVBranch1507388": {
          "bus1": "84_LVBus1641525",
          "bus2": "84_LVBus2016275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73123224414186,
                45.76275861372191
              ],
              [
                4.731230783282628,
                45.762759421951216
              ],
              [
                4.731232489841861,
                45.76276494805435
              ],
              [
                4.731228420927046,
                45.76277014730354
              ],
              [
                4.731220569965829,
                45.76277177289013
              ],
              [
                4.731212560300194,
                45.76277063861153
              ],
              [
                4.731197709321812,
                45.76277157642481
              ],
              [
                4.731197709321812,
                45.76277157642481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037199365337020614,
          "ground": "gnd"
        },
        "84_LVBranch0470932": {
          "bus1": "84_LVBus2016275",
          "bus2": "84_LVBus2016276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731197709321812,
                45.76277157642481
              ],
              [
                4.731197709321812,
                45.76277157642481
              ],
              [
                4.730024934255303,
                45.76256432749663
              ],
              [
                4.729320685343123,
                45.76244005140298
              ],
              [
                4.729314451908308,
                45.76243895114164
              ],
              [
                4.729314451908308,
                45.76243895114164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15109861577416062,
          "ground": "gnd"
        },
        "84_LVBranch0733301": {
          "bus1": "84_LVBus1641525",
          "bus2": "84_LVBus2015872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73123224414186,
                45.76275861372191
              ],
              [
                4.731232418687435,
                45.76275858599682
              ],
              [
                4.731298728522963,
                45.7628201323287
              ],
              [
                4.731099507005821,
                45.76313639471643
              ],
              [
                4.731075894003853,
                45.763173873673345
              ],
              [
                4.731069187554513,
                45.763173431653655
              ],
              [
                4.731042416745508,
                45.76316347165783
              ],
              [
                4.7310428065845,
                45.76315795034535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054419318228198066,
          "ground": "gnd"
        },
        "84_LVBranch0818375": {
          "bus1": "84_LVBus2015872",
          "bus2": "84_LVBus2135025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7310428065845,
                45.76315795034535
              ],
              [
                4.731043196423492,
                45.76315242903287
              ],
              [
                4.731058744098216,
                45.76315006325554
              ],
              [
                4.731069403224336,
                45.763128747015436
              ],
              [
                4.731067346343377,
                45.76312699072129
              ],
              [
                4.731064127062075,
                45.763124233125595
              ],
              [
                4.731057368405085,
                45.76311845473639
              ],
              [
                4.731057368405085,
                45.76311845473639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005226126534698883,
          "ground": "gnd"
        },
        "84_LVBranch0786806": {
          "bus1": "84_LVBus1641524",
          "bus2": "84_LVBus1641526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731273968900903,
                45.76278546726306
              ],
              [
                4.731273968900903,
                45.76278546726306
              ],
              [
                4.731265514307361,
                45.762766133831974
              ],
              [
                4.731265514307361,
                45.762766133831974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022472494093186894,
          "ground": "gnd"
        },
        "84_LVBranch1280930": {
          "bus1": "84_MVLV041426_LV",
          "bus2": "84_LVBus1641521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73138193139583,
                45.76296192058063
              ],
              [
                4.731381344251684,
                45.762948431883125
              ],
              [
                4.731381344251684,
                45.762948431883125
              ],
              [
                4.731377743107253,
                45.76286570120575
              ],
              [
                4.731345075059852,
                45.76285379688833
              ],
              [
                4.731013510828745,
                45.76336713749512
              ],
              [
                4.730795677485391,
                45.76370439008406
              ],
              [
                4.730586492284448,
                45.764098585965186
              ],
              [
                4.730482436206102,
                45.76405800584279
              ],
              [
                4.730466135708944,
                45.76405164779722
              ],
              [
                4.730466135708944,
                45.76405164779722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17327326400694154,
          "ground": "gnd"
        },
        "84_LVBranch0844707": {
          "bus1": "84_LVBus1641521",
          "bus2": "84_LVBus1641522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730466135708944,
                45.76405164779722
              ],
              [
                4.730466135708944,
                45.76405164779722
              ],
              [
                4.73044402610131,
                45.764075521327825
              ],
              [
                4.730356801385027,
                45.76402157604297
              ],
              [
                4.729990025733779,
                45.763956488900284
              ],
              [
                4.729916098605339,
                45.764001268727355
              ],
              [
                4.729913808971777,
                45.76401308159509
              ],
              [
                4.729913095287168,
                45.76401677814026
              ],
              [
                4.729912948271563,
                45.76401753734229
              ],
              [
                4.729912948271563,
                45.76401753734229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0510824070517688,
          "ground": "gnd"
        },
        "84_LVBranch0860823": {
          "bus1": "84_MVLV041426_LV",
          "bus2": "84_LVBus1641510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73138193139583,
                45.76296192058063
              ],
              [
                4.73139213246265,
                45.76295046996941
              ],
              [
                4.73139213246265,
                45.76295046996941
              ],
              [
                4.731480018400985,
                45.762851818512225
              ],
              [
                4.731309079984045,
                45.76276545660867
              ],
              [
                4.731263099220865,
                45.7625954219083
              ],
              [
                4.731216755293615,
                45.76258042495281
              ],
              [
                4.731210924583814,
                45.76257853313497
              ],
              [
                4.731210924583814,
                45.76257853313497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05302832776320586,
          "ground": "gnd"
        },
        "84_LVBranch1337409": {
          "bus1": "84_LVBus1641510",
          "bus2": "84_LVBus1641519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731210924583814,
                45.76257853313497
              ],
              [
                4.731210924583814,
                45.76257853313497
              ],
              [
                4.731248294235827,
                45.7625507336248
              ],
              [
                4.731213596157787,
                45.7623444550092
              ],
              [
                4.730723419232167,
                45.76230990500206
              ],
              [
                4.730722049622307,
                45.76227843136932
              ],
              [
                4.730721853963884,
                45.762273935136164
              ],
              [
                4.730721853963884,
                45.762273935136164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06965361449955956,
          "ground": "gnd"
        },
        "84_LVBranch1205110": {
          "bus1": "84_LVBus1641510",
          "bus2": "84_LVBus1641511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731210924583814,
                45.76257853313497
              ],
              [
                4.731210924583814,
                45.76257853313497
              ],
              [
                4.731300077444639,
                45.76255862991597
              ],
              [
                4.731098680050348,
                45.761772996233475
              ],
              [
                4.731052241950215,
                45.76159182825065
              ],
              [
                4.731052241950215,
                45.76159182825065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11645256219353595,
          "ground": "gnd"
        },
        "84_LVBranch0336839": {
          "bus1": "84_LVBus1641511",
          "bus2": "84_LVBus1641516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731052241950215,
                45.76159182825065
              ],
              [
                4.731052241950215,
                45.76159182825065
              ],
              [
                4.731045828127884,
                45.76159160501295
              ],
              [
                4.730667120661147,
                45.76157822354217
              ],
              [
                4.730575702123359,
                45.761574988511455
              ],
              [
                4.730575702123359,
                45.761574988511455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03711979098449749,
          "ground": "gnd"
        },
        "84_LVBranch1537221": {
          "bus1": "84_LVBus1641516",
          "bus2": "84_LVBus1641518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730575702123359,
                45.761574988511455
              ],
              [
                4.730575702123359,
                45.761574988511455
              ],
              [
                4.730553528232729,
                45.761656468631735
              ],
              [
                4.730785961571035,
                45.76167851449352
              ],
              [
                4.730786744217405,
                45.761696499424524
              ],
              [
                4.730786744217405,
                45.761696499424524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029466429987303082,
          "ground": "gnd"
        },
        "84_LVBranch0418820": {
          "bus1": "84_LVBus1641516",
          "bus2": "84_LVBus1641517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.730575702123359,
                45.761574988511455
              ],
              [
                4.730575702123359,
                45.761574988511455
              ],
              [
                4.730565681618769,
                45.7615731500025
              ],
              [
                4.730546327410207,
                45.76156959334901
              ],
              [
                4.730529047229991,
                45.76156641550481
              ],
              [
                4.730507515044981,
                45.761562455246164
              ],
              [
                4.73003421190536,
                45.761475454909615
              ],
              [
                4.730028689492399,
                45.7614744385406
              ],
              [
                4.730005316575348,
                45.76147013939604
              ],
              [
                4.729740045634018,
                45.761398531426366
              ],
              [
                4.729516844603137,
                45.761338285249884
              ],
              [
                4.729512186077534,
                45.76133702542237
              ],
              [
                4.729510845949231,
                45.76133666695183
              ],
              [
                4.729510845949231,
                45.76133666695183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08710721297520099,
          "ground": "gnd"
        },
        "84_LVBranch0018575": {
          "bus1": "84_LVBus1641511",
          "bus2": "84_LVBus1641512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731052241950215,
                45.76159182825065
              ],
              [
                4.731052241950215,
                45.76159182825065
              ],
              [
                4.731468849202707,
                45.76170895340596
              ],
              [
                4.731745346931199,
                45.76189065884199
              ],
              [
                4.731745346931199,
                45.76189065884199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0644321162397524,
          "ground": "gnd"
        },
        "84_LVBranch1297551": {
          "bus1": "84_LVBus1641512",
          "bus2": "84_LVBus1641515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731745346931199,
                45.76189065884199
              ],
              [
                4.731745346931199,
                45.76189065884199
              ],
              [
                4.731730001285893,
                45.76190267828567
              ],
              [
                4.731659233824426,
                45.761858949928744
              ],
              [
                4.731649190320599,
                45.76187046921316
              ],
              [
                4.731659338412685,
                45.76188291686531
              ],
              [
                4.7316570621107275,
                45.761883356961974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012228209022746284,
          "ground": "gnd"
        },
        "84_LVBranch0963150": {
          "bus1": "84_LVBus1641515",
          "bus2": "84_LVBus2023500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7316570621107275,
                45.761883356961974
              ],
              [
                4.731654785808771,
                45.76188379705864
              ],
              [
                4.731648089555631,
                45.761879745532944
              ],
              [
                4.731616984714158,
                45.76186090433489
              ],
              [
                4.731564772192278,
                45.76190369194304
              ],
              [
                4.73155141620243,
                45.76193483164934
              ],
              [
                4.731551961191331,
                45.761960940384895
              ],
              [
                4.73153995749224,
                45.76196140347122
              ],
              [
                4.731535451433888,
                45.76196158060319
              ],
              [
                4.731535451433888,
                45.76196158060319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017945177252398033,
          "ground": "gnd"
        },
        "84_LVBranch0610521": {
          "bus1": "84_LVBus1641512",
          "bus2": "84_LVBus1641513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731745346931199,
                45.76189065884199
              ],
              [
                4.731745346931199,
                45.76189065884199
              ],
              [
                4.731756546575452,
                45.76189801659338
              ],
              [
                4.731802642633026,
                45.76192830198704
              ],
              [
                4.731822152404066,
                45.761938380700315
              ],
              [
                4.731823468112461,
                45.76193906369424
              ],
              [
                4.731984006097939,
                45.762021992343726
              ],
              [
                4.732060164385098,
                45.76140831194899
              ],
              [
                4.732060164385098,
                45.76140831194899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09211453350162348,
          "ground": "gnd"
        },
        "84_LVBranch0578792": {
          "bus1": "84_LVBus1641513",
          "bus2": "84_LVBus1641514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732060164385098,
                45.76140831194899
              ],
              [
                4.732060164385098,
                45.76140831194899
              ],
              [
                4.732025273098124,
                45.76129393600599
              ],
              [
                4.731971612833807,
                45.761117962914184
              ],
              [
                4.731970158330885,
                45.76111320551502
              ],
              [
                4.731922322215748,
                45.760877531757735
              ],
              [
                4.731921044879992,
                45.76087123143921
              ],
              [
                4.732322535299216,
                45.760888163769614
              ],
              [
                4.732346188804036,
                45.76088916214415
              ],
              [
                4.732346188804036,
                45.76088916214415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09383843714206756,
          "ground": "gnd"
        },
        "84_LVBranch0715137": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734339802164954,
                45.76274145414509
              ],
              [
                4.734339802164954,
                45.76274145414509
              ],
              [
                4.734328356207517,
                45.76270101486976
              ],
              [
                4.734315116331766,
                45.76269229680755
              ],
              [
                4.733778326400884,
                45.76306379253787
              ],
              [
                4.733778326400884,
                45.76306379253787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06472183916716547,
          "ground": "gnd"
        },
        "84_LVBranch0797673": {
          "bus1": "84_LVBus1641931",
          "bus2": "84_LVBus1641932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733778326400884,
                45.76306379253787
              ],
              [
                4.733778326400884,
                45.76306379253787
              ],
              [
                4.733784116408168,
                45.76342363882735
              ],
              [
                4.733785853136278,
                45.76353167463127
              ],
              [
                4.733721612307411,
                45.763533046267234
              ],
              [
                4.733699819302955,
                45.7635186962166
              ],
              [
                4.733695132352085,
                45.7635156099962
              ],
              [
                4.733695132352085,
                45.7635156099962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059834909420332934,
          "ground": "gnd"
        },
        "84_LVBranch1337696": {
          "bus1": "84_LVBus1641932",
          "bus2": "84_LVBus1641937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733695132352085,
                45.7635156099962
              ],
              [
                4.733695132352085,
                45.7635156099962
              ],
              [
                4.733696699598359,
                45.76355157982654
              ],
              [
                4.733773788619315,
                45.76354993387602
              ],
              [
                4.733902662156101,
                45.76355618296441
              ],
              [
                4.733902662156101,
                45.76355618296441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020048968980588337,
          "ground": "gnd"
        },
        "84_LVBranch1024620": {
          "bus1": "84_LVBus1641937",
          "bus2": "84_LVBus1641938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733902662156101,
                45.76355618296441
              ],
              [
                4.733902662156101,
                45.76355618296441
              ],
              [
                4.733914726631683,
                45.7635379237059
              ],
              [
                4.733941206667294,
                45.76355535992514
              ],
              [
                4.734005447516733,
                45.763553988163494
              ],
              [
                4.734017903821925,
                45.76354472135031
              ],
              [
                4.734017903821925,
                45.76354472135031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011478179802259934,
          "ground": "gnd"
        },
        "84_LVBranch0839963": {
          "bus1": "84_LVBus1641932",
          "bus2": "84_LVBus1641933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733695132352085,
                45.7635156099962
              ],
              [
                4.733695132352085,
                45.7635156099962
              ],
              [
                4.733682284189863,
                45.76351588431597
              ],
              [
                4.733643743524258,
                45.76351502403094
              ],
              [
                4.733476321801333,
                45.76351128077387
              ],
              [
                4.733476321801333,
                45.76351128077387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017030484859551075,
          "ground": "gnd"
        },
        "84_LVBranch1709196": {
          "bus1": "84_LVBus1641933",
          "bus2": "84_LVBus1641934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733476321801333,
                45.76351128077387
              ],
              [
                4.733476321801333,
                45.76351128077387
              ],
              [
                4.733465824281989,
                45.763565509818896
              ],
              [
                4.733517216980748,
                45.763564412630146
              ],
              [
                4.733512596224998,
                45.763753528555526
              ],
              [
                4.733530324591154,
                45.7637652021688
              ],
              [
                4.733539076236951,
                45.763770964870155
              ],
              [
                4.733539076236951,
                45.763770964870155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033933241692896285,
          "ground": "gnd"
        },
        "84_LVBranch1203992": {
          "bus1": "84_LVBus1641934",
          "bus2": "84_LVBus1641935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733539076236951,
                45.763770964870155
              ],
              [
                4.733539076236951,
                45.763770964870155
              ],
              [
                4.73351377157515,
                45.763780505931
              ],
              [
                4.733522390844715,
                45.763978340020536
              ],
              [
                4.733548870967907,
                45.763995776333395
              ],
              [
                4.733548870967907,
                45.763995776333395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027063083126448558,
          "ground": "gnd"
        },
        "84_LVBranch1357094": {
          "bus1": "84_LVBus1641935",
          "bus2": "84_LVBus1641936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733548870967907,
                45.763995776333395
              ],
              [
                4.733548870967907,
                45.763995776333395
              ],
              [
                4.733523174417759,
                45.76399632493804
              ],
              [
                4.733381843382752,
                45.76399934215846
              ],
              [
                4.733381843382752,
                45.76399934215846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012999448806451644,
          "ground": "gnd"
        },
        "84_LVBranch1883936": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.73435847329311,
                45.762746140850126
              ],
              [
                4.73435847329311,
                45.762746140850126
              ],
              [
                4.73450666000723,
                45.76266120341077
              ],
              [
                4.73450666000723,
                45.76266120341077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01490027460487623,
          "ground": "gnd"
        },
        "84_LVBranch1057076": {
          "bus1": "84_LVBus1641919",
          "bus2": "84_LVBus1641927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73450666000723,
                45.76266120341077
              ],
              [
                4.73450666000723,
                45.76266120341077
              ],
              [
                4.734468116130524,
                45.76266202664391
              ],
              [
                4.734126231636624,
                45.76248931168016
              ],
              [
                4.73406042457782,
                45.76245471369048
              ],
              [
                4.733995009454231,
                45.762429108117615
              ],
              [
                4.733995009454231,
                45.762429108117615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048034077614618115,
          "ground": "gnd"
        },
        "84_LVBranch1854251": {
          "bus1": "84_LVBus1641927",
          "bus2": "84_LVBus1641928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733995009454231,
                45.762429108117615
              ],
              [
                4.733995009454231,
                45.762429108117615
              ],
              [
                4.734001433407764,
                45.762428970940086
              ],
              [
                4.734033553174936,
                45.76242828504686
              ],
              [
                4.734042090618866,
                45.7623290936827
              ],
              [
                4.733852014159152,
                45.76189211223481
              ],
              [
                4.733795002802679,
                45.76188522884285
              ],
              [
                4.733788668208389,
                45.7618844640197
              ],
              [
                4.733788668208389,
                45.7618844640197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06981553205604209,
          "ground": "gnd"
        },
        "84_LVBranch0874617": {
          "bus1": "84_LVBus1641928",
          "bus2": "84_LVBus1641929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733788668208389,
                45.7618844640197
              ],
              [
                4.733788668208389,
                45.7618844640197
              ],
              [
                4.733850446858643,
                45.76185614241482
              ],
              [
                4.733779531721172,
                45.761685398924136
              ],
              [
                4.733777778186943,
                45.76168116097626
              ],
              [
                4.733639252512372,
                45.761347605070775
              ],
              [
                4.733793646331374,
                45.761314875774445
              ],
              [
                4.733799800809729,
                45.76131357425304
              ],
              [
                4.733799800809729,
                45.76131357425304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07765706411738317,
          "ground": "gnd"
        },
        "84_LVBranch0937655": {
          "bus1": "84_LVBus1641919",
          "bus2": "84_LVBus1641920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73450666000723,
                45.76266120341077
              ],
              [
                4.73450666000723,
                45.76266120341077
              ],
              [
                4.734507835821175,
                45.76268818077172
              ],
              [
                4.73482598669673,
                45.76290640574429
              ],
              [
                4.734876202753408,
                45.76287833057533
              ],
              [
                4.734864394544626,
                45.76285584673098
              ],
              [
                4.734862178753563,
                45.76285162767221
              ],
              [
                4.734862178753563,
                45.76285162767221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04581533680062894,
          "ground": "gnd"
        },
        "84_LVBranch0865347": {
          "bus1": "84_LVBus1641920",
          "bus2": "84_LVBus1641921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734862178753563,
                45.76285162767221
              ],
              [
                4.734862178753563,
                45.76285162767221
              ],
              [
                4.73488826675754,
                45.76286007121384
              ],
              [
                4.735113258182659,
                45.76271125152408
              ],
              [
                4.735112278089974,
                45.762688770395116
              ],
              [
                4.73511208207154,
                45.762684274169345
              ],
              [
                4.73511208207154,
                45.762684274169345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029317955214865757,
          "ground": "gnd"
        },
        "84_LVBranch1883937": {
          "bus1": "84_LVBus1641921",
          "bus2": "84_LVBus1641922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73511208207154,
                45.762684274169345
              ],
              [
                4.73511208207154,
                45.762684274169345
              ],
              [
                4.735137777993437,
                45.76268372520136
              ],
              [
                4.735663667794832,
                45.76235745978601
              ],
              [
                4.735640517653608,
                45.762334696336985
              ],
              [
                4.735636795669762,
                45.76233103152644
              ],
              [
                4.735636795669762,
                45.76233103152644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060274684920095724,
          "ground": "gnd"
        },
        "84_LVBranch1827259": {
          "bus1": "84_LVBus1641922",
          "bus2": "84_LVBus1641923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735636795669762,
                45.76233103152644
              ],
              [
                4.735636795669762,
                45.76233103152644
              ],
              [
                4.735612276265578,
                45.76235855795673
              ],
              [
                4.735587364724521,
                45.76237709193233
              ],
              [
                4.735148878875883,
                45.76205343016889
              ],
              [
                4.735158706441984,
                45.76203048412034
              ],
              [
                4.73515990901791,
                45.76202768617328
              ],
              [
                4.735160550568676,
                45.76202617832967
              ],
              [
                4.735160550568676,
                45.76202617832967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05917136884772326,
          "ground": "gnd"
        },
        "84_LVBranch0846529": {
          "bus1": "84_LVBus1641923",
          "bus2": "84_LVBus1641924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735160550568676,
                45.76202617832967
              ],
              [
                4.735160550568676,
                45.76202617832967
              ],
              [
                4.735122791214182,
                45.762044986688586
              ],
              [
                4.735069439839132,
                45.76200112235732
              ],
              [
                4.73496704942846,
                45.76201231058235
              ],
              [
                4.734968029449806,
                45.76203479171059
              ],
              [
                4.73496819762155,
                45.762038649472174
              ],
              [
                4.734968225454168,
                45.762039287936204
              ],
              [
                4.734968225454168,
                45.762039287936204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021069934568071935,
          "ground": "gnd"
        },
        "84_LVBranch1262127": {
          "bus1": "84_LVBus1641922",
          "bus2": "84_LVBus1641925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735636795669762,
                45.76233103152644
              ],
              [
                4.735636795669762,
                45.76233103152644
              ],
              [
                4.735643219607765,
                45.76233089425495
              ],
              [
                4.735688187172837,
                45.76232993334446
              ],
              [
                4.735938085611687,
                45.762162578016046
              ],
              [
                4.73587070917756,
                45.7620920112971
              ],
              [
                4.735916284057482,
                45.76204954349041
              ],
              [
                4.735920139629777,
                45.76204595076841
              ],
              [
                4.735920139629777,
                45.76204595076841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04674221558303179,
          "ground": "gnd"
        },
        "84_LVBranch1854258": {
          "bus1": "84_LVBus1641925",
          "bus2": "84_LVBus1641926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735920139629777,
                45.76204595076841
              ],
              [
                4.735920139629777,
                45.76204595076841
              ],
              [
                4.735914903570877,
                45.762048555899504
              ],
              [
                4.73584462138687,
                45.762083567984504
              ],
              [
                4.735700033773557,
                45.76195959313181
              ],
              [
                4.735537358494079,
                45.761820109146456
              ],
              [
                4.735607676414521,
                45.76177648269645
              ],
              [
                4.735612484473393,
                45.76177349968969
              ],
              [
                4.735612484473393,
                45.76177349968969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05282077400067563,
          "ground": "gnd"
        },
        "84_LVBranch0798879": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734354924609899,
                45.76274379541814
              ],
              [
                4.734354924609899,
                45.76274379541814
              ],
              [
                4.734429964177948,
                45.76267184231792
              ],
              [
                4.734403484412498,
                45.76265440621591
              ],
              [
                4.734093267360142,
                45.76250514601742
              ],
              [
                4.734093267360142,
                45.76250514601742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04201475074668336,
          "ground": "gnd"
        },
        "84_LVBranch1748565": {
          "bus1": "84_LVBus1641912",
          "bus2": "84_LVBus1641914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734093267360142,
                45.76250514601742
              ],
              [
                4.734093267360142,
                45.76250514601742
              ],
              [
                4.734009424780931,
                45.762464803582766
              ],
              [
                4.734009424780931,
                45.762464803582766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007915051479442792,
          "ground": "gnd"
        },
        "84_LVBranch0282366": {
          "bus1": "84_LVBus1641914",
          "bus2": "84_LVBus1641915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734009424780931,
                45.762464803582766
              ],
              [
                4.734009424780931,
                45.762464803582766
              ],
              [
                4.733410647928394,
                45.76230137028883
              ],
              [
                4.733397737510952,
                45.76229784756478
              ],
              [
                4.732594511149102,
                45.76216197867784
              ],
              [
                4.732419308304943,
                45.76213094750422
              ],
              [
                4.732413074843193,
                45.76212984741487
              ],
              [
                4.732413074843193,
                45.76212984741487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12992091752524682,
          "ground": "gnd"
        },
        "84_LVBranch0631421": {
          "bus1": "84_LVBus1641915",
          "bus2": "84_LVBus1641917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732413074843193,
                45.76212984741487
              ],
              [
                4.732413074843193,
                45.76212984741487
              ],
              [
                4.7324132905698,
                45.76212535140358
              ],
              [
                4.732421312332701,
                45.76195666692497
              ],
              [
                4.732432997674561,
                45.76171087527845
              ],
              [
                4.732433213397879,
                45.76170637926739
              ],
              [
                4.732433213397879,
                45.76170637926739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04709314016201922,
          "ground": "gnd"
        },
        "84_LVBranch0579375": {
          "bus1": "84_LVBus1641915",
          "bus2": "84_LVBus1641916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732413074843193,
                45.76212984741487
              ],
              [
                4.732413074843193,
                45.76212984741487
              ],
              [
                4.732406981850158,
                45.76212842929899
              ],
              [
                4.732023332618863,
                45.762039154886466
              ],
              [
                4.732023332618863,
                45.762039154886466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03195157900601614,
          "ground": "gnd"
        },
        "84_LVBranch0851164": {
          "bus1": "84_LVBus1641912",
          "bus2": "84_LVBus1641913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734093267360142,
                45.76250514601742
              ],
              [
                4.734093267360142,
                45.76250514601742
              ],
              [
                4.734130759676518,
                45.762452455620455
              ],
              [
                4.734124720795079,
                45.762445788960456
              ],
              [
                4.734079161163086,
                45.7624074912946
              ],
              [
                4.734049507604237,
                45.76228829658127
              ],
              [
                4.734055648317939,
                45.762255690479996
              ],
              [
                4.733989179935683,
                45.762059235788385
              ],
              [
                4.733976029169104,
                45.76202039003641
              ],
              [
                4.734001512483245,
                45.761995786664045
              ],
              [
                4.733992082416063,
                45.7619856640927
              ],
              [
                4.7340014556523204,
                45.761981940112165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061658781559674636,
          "ground": "gnd"
        },
        "84_LVBranch0871491": {
          "bus1": "84_LVBus1641913",
          "bus2": "84_LVBus2202602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7340014556523204,
                45.761981940112165
              ],
              [
                4.734010828888578,
                45.76197821613163
              ],
              [
                4.734025861234501,
                45.76199325052757
              ],
              [
                4.734093499491867,
                45.761960105230095
              ],
              [
                4.734216105305125,
                45.761876911536994
              ],
              [
                4.734216105305125,
                45.761876911536994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0217473932227738,
          "ground": "gnd"
        },
        "84_LVBranch1556276": {
          "bus1": "84_LVBus2202602",
          "bus2": "84_LVBus2202604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734216105305125,
                45.761876911536994
              ],
              [
                4.734216105305125,
                45.761876911536994
              ],
              [
                4.734295003513889,
                45.76182211268424
              ],
              [
                4.734304179240768,
                45.76181813637274
              ],
              [
                4.734311575567662,
                45.761814936130605
              ],
              [
                4.734363305069923,
                45.761804785499265
              ],
              [
                4.734425562248981,
                45.7617644372506
              ],
              [
                4.73443523233285,
                45.761730495628804
              ],
              [
                4.734499288057689,
                45.76169010892291
              ],
              [
                4.734499288057689,
                45.76169010892291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03149680246278624,
          "ground": "gnd"
        },
        "84_LVBranch1746921": {
          "bus1": "84_LVBus2202604",
          "bus2": "84_LVBus2202606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734499288057689,
                45.76169010892291
              ],
              [
                4.734499288057689,
                45.76169010892291
              ],
              [
                4.734662055318303,
                45.76158719118335
              ],
              [
                4.734644700652446,
                45.76157375461893
              ],
              [
                4.734653020264092,
                45.76156872546595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019077509172334993,
          "ground": "gnd"
        },
        "84_LVBranch1318264": {
          "bus1": "84_LVBus2202606",
          "bus2": "84_LVBus2207640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734653020264092,
                45.76156872546595
              ],
              [
                4.734661339875738,
                45.76156369631296
              ],
              [
                4.734677547657766,
                45.76157471814941
              ],
              [
                4.734684008835811,
                45.761570421754854
              ],
              [
                4.734706378300296,
                45.761555524609065
              ],
              [
                4.735023689596204,
                45.76134429242015
              ],
              [
                4.734972885796155,
                45.76129601723856
              ],
              [
                4.734944788636461,
                45.761310496751726
              ],
              [
                4.734940361161663,
                45.761304362764704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04829912138402373,
          "ground": "gnd"
        },
        "84_LVBranch1642933": {
          "bus1": "84_LVBus2207640",
          "bus2": "84_LVBus2207641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734940361161663,
                45.761304362764704
              ],
              [
                4.734935933686866,
                45.76129822877768
              ],
              [
                4.734955162773352,
                45.76128888016871
              ],
              [
                4.734975689287316,
                45.76127890978477
              ],
              [
                4.734954141095237,
                45.76125718308866
              ],
              [
                4.734886161456878,
                45.761188653909734
              ],
              [
                4.734762204389978,
                45.761165559512314
              ],
              [
                4.734744152581537,
                45.76115884347209
              ],
              [
                4.734729569499782,
                45.76115028017105
              ],
              [
                4.734716484322403,
                45.76114097380646
              ],
              [
                4.734704166391705,
                45.761125962530926
              ],
              [
                4.734696004032751,
                45.76111335571602
              ],
              [
                4.7346891871925,
                45.76109680480121
              ],
              [
                4.734688568685347,
                45.76108261471334
              ],
              [
                4.734687331280048,
                45.761054225545365
              ],
              [
                4.734670032077477,
                45.76105149878452
              ],
              [
                4.734669682449087,
                45.76105144324694
              ],
              [
                4.734637777119271,
                45.76104640923603
              ],
              [
                4.7346391302395645,
                45.761039836734355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04454272916224521,
          "ground": "gnd"
        },
        "84_LVBranch1839464": {
          "bus1": "84_LVBus2207641",
          "bus2": "84_LVBus2207642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7346391302395645,
                45.761039836734355
              ],
              [
                4.734640483359857,
                45.76103326423268
              ],
              [
                4.734676003163528,
                45.76103832004444
              ],
              [
                4.734694364791802,
                45.76104093410178
              ],
              [
                4.734694048226324,
                45.76101950990313
              ],
              [
                4.734693592170484,
                45.76098839479728
              ],
              [
                4.734527613737041,
                45.7608122386827
              ],
              [
                4.734501806646382,
                45.760784842349864
              ],
              [
                4.734454921807331,
                45.760750929572126
              ],
              [
                4.734469313762093,
                45.76073180145693
              ],
              [
                4.734489513540933,
                45.76071787777695
              ],
              [
                4.73451152286635,
                45.76071065705847
              ],
              [
                4.734529500968409,
                45.76070948998578
              ],
              [
                4.734536809935747,
                45.760709009840355
              ],
              [
                4.734551992376263,
                45.76070801948867
              ],
              [
                4.734551992376263,
                45.76070801948867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052125029583944285,
          "ground": "gnd"
        },
        "84_LVBranch1610617": {
          "bus1": "84_LVBus2202604",
          "bus2": "84_LVBus2202605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734499288057689,
                45.76169010892291
              ],
              [
                4.734499288057689,
                45.76169010892291
              ],
              [
                4.734509655308853,
                45.761677475354354
              ],
              [
                4.734502337180813,
                45.76167096205101
              ],
              [
                4.734498685129206,
                45.761667718750736
              ],
              [
                4.734495380836417,
                45.76166478305141
              ],
              [
                4.734495380836417,
                45.76166478305141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003414667586687594,
          "ground": "gnd"
        },
        "84_LVBranch0793232": {
          "bus1": "84_LVBus2202602",
          "bus2": "84_LVBus2202603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734216105305125,
                45.761876911536994
              ],
              [
                4.734216105305125,
                45.761876911536994
              ],
              [
                4.734225024999795,
                45.76186381386564
              ],
              [
                4.734217696299766,
                45.761857057747335
              ],
              [
                4.734214239712331,
                45.76185387326911
              ],
              [
                4.734214199209602,
                45.76185382912997
              ],
              [
                4.734207674296629,
                45.76184781191443
              ],
              [
                4.734207674296629,
                45.76184781191443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038454676751418586,
          "ground": "gnd"
        },
        "84_LVBranch1324383": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734342967777351,
                45.76274120652061
              ],
              [
                4.734342967777351,
                45.76274120652061
              ],
              [
                4.734342771821547,
                45.762736710293446
              ],
              [
                4.73434081226536,
                45.76269174802191
              ],
              [
                4.734313940612161,
                45.762665319444494
              ],
              [
                4.734226748129399,
                45.7627301873299
              ],
              [
                4.73420834433526,
                45.76272632297002
              ],
              [
                4.73418781231401,
                45.76272201801223
              ],
              [
                4.73418781231401,
                45.76272201801223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022166253616055794,
          "ground": "gnd"
        },
        "84_LVBranch1724328": {
          "bus1": "84_LVBus1641907",
          "bus2": "84_LVBus1641908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73418781231401,
                45.76272201801223
              ],
              [
                4.73418781231401,
                45.76272201801223
              ],
              [
                4.734214292043666,
                45.762739454165306
              ],
              [
                4.733989298073193,
                45.7628882720549
              ],
              [
                4.733988167447938,
                45.76288829619803
              ],
              [
                4.733963602044382,
                45.762888820760196
              ],
              [
                4.733963602044382,
                45.762888820760196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02891034915479453,
          "ground": "gnd"
        },
        "84_LVBranch1282381": {
          "bus1": "84_LVBus1641908",
          "bus2": "84_LVBus1641909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733963602044382,
                45.762888820760196
              ],
              [
                4.733963602044382,
                45.762888820760196
              ],
              [
                4.73396379796975,
                45.76289331698809
              ],
              [
                4.733964385746042,
                45.76290680567176
              ],
              [
                4.733826975817649,
                45.7629997480108
              ],
              [
                4.73378843169376,
                45.76300057101074
              ],
              [
                4.73378843169376,
                45.76300057101074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019865195480552707,
          "ground": "gnd"
        },
        "84_LVBranch0860155": {
          "bus1": "84_LVBus1641909",
          "bus2": "84_LVBus1641910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73378843169376,
                45.76300057101074
              ],
              [
                4.73378843169376,
                45.76300057101074
              ],
              [
                4.733802063385403,
                45.76301828159202
              ],
              [
                4.733751846653308,
                45.76304635628138
              ],
              [
                4.733757332107166,
                45.76317225067714
              ],
              [
                4.733738059984464,
                45.76317266216692
              ],
              [
                4.733731635943498,
                45.76317279932937
              ],
              [
                4.733731635943498,
                45.76317279932937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023234899882254904,
          "ground": "gnd"
        },
        "84_LVBranch1324223": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734336908012781,
                45.76274202900246
              ],
              [
                4.734336908012781,
                45.76274202900246
              ],
              [
                4.734315508238561,
                45.76270128926191
              ],
              [
                4.733829326795021,
                45.76305370274968
              ],
              [
                4.733829326795021,
                45.76305370274968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05927387592199951,
          "ground": "gnd"
        },
        "84_LVBranch1475342": {
          "bus1": "84_LVBus1641896",
          "bus2": "84_LVBus1641897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733829326795021,
                45.76305370274968
              ],
              [
                4.733829326795021,
                45.76305370274968
              ],
              [
                4.733811941297428,
                45.76354011842369
              ],
              [
                4.733078028710533,
                45.7635197832267
              ],
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833521858922,
                45.76351600124864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1302435934533134,
          "ground": "gnd"
        },
        "84_LVBranch1743007": {
          "bus1": "84_LVBus1641897",
          "bus2": "84_LVBus1641904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732827093467272,
                45.7635160394424
              ],
              [
                4.732447912514143,
                45.7635180921922
              ],
              [
                4.732319367624465,
                45.763518792059344
              ],
              [
                4.732274239221518,
                45.763519034965796
              ],
              [
                4.73226781082912,
                45.763519073127426
              ],
              [
                4.73226781082912,
                45.763519073127426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04400948037793231,
          "ground": "gnd"
        },
        "84_LVBranch1281327": {
          "bus1": "84_LVBus1641897",
          "bus2": "84_LVBus1641905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732832738518029,
                45.76349801632757
              ],
              [
                4.732755649541659,
                45.76349966163209
              ],
              [
                4.732753103769062,
                45.76344121063683
              ],
              [
                4.732752907940626,
                45.7634367144064
              ],
              [
                4.732752907940626,
                45.7634367144064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014999264147231647,
          "ground": "gnd"
        },
        "84_LVBranch0852655": {
          "bus1": "84_LVBus1641897",
          "bus2": "84_LVBus1641902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833913529558,
                45.763524993709275
              ],
              [
                4.733014179578033,
                45.76353014691772
              ],
              [
                4.733014179578033,
                45.76353014691772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015035008197864713,
          "ground": "gnd"
        },
        "84_LVBranch1793965": {
          "bus1": "84_LVBus1641902",
          "bus2": "84_LVBus1641903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733014179578033,
                45.76353014691772
              ],
              [
                4.733014179578033,
                45.76353014691772
              ],
              [
                4.733022327328746,
                45.76342196315608
              ],
              [
                4.733022327328746,
                45.76342196315608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012040961913846569,
          "ground": "gnd"
        },
        "84_LVBranch0844875": {
          "bus1": "84_LVBus1641897",
          "bus2": "84_LVBus1641898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732833521858922,
                45.76351600124864
              ],
              [
                4.732827235419561,
                45.76351693649463
              ],
              [
                4.732692975314545,
                45.763537002522995
              ],
              [
                4.732696429652814,
                45.76361631603024
              ],
              [
                4.732700346148155,
                45.763706240642556
              ],
              [
                4.732700416645192,
                45.76370785928553
              ],
              [
                4.732572326148303,
                45.76371959374082
              ],
              [
                4.732572326148303,
                45.76371959374082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040228322502994115,
          "ground": "gnd"
        },
        "84_LVBranch1656744": {
          "bus1": "84_LVBus1641898",
          "bus2": "84_LVBus1641899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732572326148303,
                45.76371959374082
              ],
              [
                4.732572326148303,
                45.76371959374082
              ],
              [
                4.732701199945835,
                45.763725844208196
              ],
              [
                4.732689918324049,
                45.76376208825965
              ],
              [
                4.732575850817693,
                45.763800525896855
              ],
              [
                4.732575850817693,
                45.763800525896855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024020792296376194,
          "ground": "gnd"
        },
        "84_LVBranch1526344": {
          "bus1": "84_LVBus1641899",
          "bus2": "84_LVBus1641900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732575850817693,
                45.763800525896855
              ],
              [
                4.732575850817693,
                45.763800525896855
              ],
              [
                4.732679419982224,
                45.763816317233136
              ],
              [
                4.732685294709702,
                45.7639512041565
              ],
              [
                4.732788472522681,
                45.76395800293087
              ],
              [
                4.732788472522681,
                45.76395800293087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03130694362749103,
          "ground": "gnd"
        },
        "84_LVBranch1324284": {
          "bus1": "84_LVBus1641899",
          "bus2": "84_LVBus1641901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732575850817693,
                45.763800525896855
              ],
              [
                4.732575850817693,
                45.763800525896855
              ],
              [
                4.732704333153554,
                45.76379778389881
              ],
              [
                4.732708249674707,
                45.76388770851307
              ],
              [
                4.732823883954752,
                45.763885240585026
              ],
              [
                4.732823883954752,
                45.763885240585026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02899866069964696,
          "ground": "gnd"
        },
        "84_LVBranch1854073": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734347157479101,
                45.76274144107063
              ],
              [
                4.734347157479101,
                45.76274144107063
              ],
              [
                4.734365724368465,
                45.76267321432205
              ],
              [
                4.73408925534816,
                45.76252610460244
              ],
              [
                4.73354141484211,
                45.76234878506543
              ],
              [
                4.733313955261771,
                45.76230669282426
              ],
              [
                4.733312931269085,
                45.76230650766561
              ],
              [
                4.733061734106166,
                45.762260016222484
              ],
              [
                4.733061734106166,
                45.762260016222484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12029048872050803,
          "ground": "gnd"
        },
        "84_LVBranch1378334": {
          "bus1": "84_LVBus1641891",
          "bus2": "84_LVBus1641892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733061734106166,
                45.762260016222484
              ],
              [
                4.733061734106166,
                45.762260016222484
              ],
              [
                4.73285420980804,
                45.76221944170658
              ],
              [
                4.732402184949304,
                45.76217508389003
              ],
              [
                4.732168965762584,
                45.762135056450134
              ],
              [
                4.732131596857633,
                45.762162856264986
              ],
              [
                4.732131596857633,
                45.762162856264986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07519437882567005,
          "ground": "gnd"
        },
        "84_LVBranch1656704": {
          "bus1": "84_LVBus1641892",
          "bus2": "84_LVBus1641893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732131596857633,
                45.762162856264986
              ],
              [
                4.732131596857633,
                45.762162856264986
              ],
              [
                4.732157684116409,
                45.76217130044028
              ],
              [
                4.732036644635673,
                45.7623448985869
              ],
              [
                4.731857318959224,
                45.76242062315973
              ],
              [
                4.731834601756171,
                45.762430216653755
              ],
              [
                4.731834601756171,
                45.762430216653755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04206264730849937,
          "ground": "gnd"
        },
        "84_LVBranch1526311": {
          "bus1": "84_LVBus1641893",
          "bus2": "84_LVBus1641894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731834601756171,
                45.762430216653755
              ],
              [
                4.731834601756171,
                45.762430216653755
              ],
              [
                4.732027712044638,
                45.76243509733722
              ],
              [
                4.732128219256499,
                45.76267597486495
              ],
              [
                4.732147491217358,
                45.76267556365153
              ],
              [
                4.732153915204251,
                45.76267542657963
              ],
              [
                4.732153915204251,
                45.76267542657963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04492366541066952,
          "ground": "gnd"
        },
        "84_LVBranch1065236": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.734359992132133,
                45.76274764755308
              ],
              [
                4.734359992132133,
                45.76274764755308
              ],
              [
                4.73436547096027,
                45.76274529833615
              ],
              [
                4.734431923806234,
                45.76271680458767
              ],
              [
                4.734511363269951,
                45.762769112855246
              ],
              [
                4.734511363269951,
                45.762769112855246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015047238521305758,
          "ground": "gnd"
        },
        "84_LVBranch1294038": {
          "bus1": "84_LVBus1641881",
          "bus2": "84_LVBus1641889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734511363269951,
                45.762769112855246
              ],
              [
                4.734511363269951,
                45.762769112855246
              ],
              [
                4.73448645117247,
                45.76278764658773
              ],
              [
                4.734565890790222,
                45.76283995481727
              ],
              [
                4.734553434736735,
                45.76284922169032
              ],
              [
                4.734553434736735,
                45.76284922169032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012727288754686076,
          "ground": "gnd"
        },
        "84_LVBranch1186363": {
          "bus1": "84_LVBus1641881",
          "bus2": "84_LVBus1641882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734511363269951,
                45.762769112855246
              ],
              [
                4.734511363269951,
                45.762769112855246
              ],
              [
                4.734789010595776,
                45.76294319889915
              ],
              [
                4.734922194912374,
                45.76304836380099
              ],
              [
                4.734860306665738,
                45.76310369080438
              ],
              [
                4.734834218550602,
                45.763095247255904
              ],
              [
                4.734834218550602,
                45.763095247255904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05466399545510062,
          "ground": "gnd"
        },
        "84_LVBranch0903936": {
          "bus1": "84_LVBus1641882",
          "bus2": "84_LVBus1641886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734834218550602,
                45.763095247255904
              ],
              [
                4.734834218550602,
                45.763095247255904
              ],
              [
                4.734835963283073,
                45.76309957538701
              ],
              [
                4.734848634595873,
                45.76313094261647
              ],
              [
                4.734736529799277,
                45.76321434471012
              ],
              [
                4.734691024230642,
                45.76320740498954
              ],
              [
                4.734684745480801,
                45.76320645000314
              ],
              [
                4.734684745480801,
                45.76320645000314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020973167022011983,
          "ground": "gnd"
        },
        "84_LVBranch0797670": {
          "bus1": "84_LVBus1641886",
          "bus2": "84_LVBus1641887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734684745480801,
                45.76320645000314
              ],
              [
                4.734684745480801,
                45.76320645000314
              ],
              [
                4.734686313364885,
                45.76324241981805
              ],
              [
                4.734668744952627,
                45.76326274090678
              ],
              [
                4.734634815962263,
                45.763289198977255
              ],
              [
                4.73461708993958,
                45.763285842250504
              ],
              [
                4.73461708993958,
                45.763285842250504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012019776906229776,
          "ground": "gnd"
        },
        "84_LVBranch1744461": {
          "bus1": "84_LVBus1641887",
          "bus2": "84_LVBus1641888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73461708993958,
                45.763285842250504
              ],
              [
                4.73461708993958,
                45.763285842250504
              ],
              [
                4.734600296279899,
                45.763334265360136
              ],
              [
                4.734530042374549,
                45.76338001395709
              ],
              [
                4.734510405925635,
                45.76337560891683
              ],
              [
                4.73449840535709,
                45.76337172484778
              ],
              [
                4.73449840535709,
                45.76337172484778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01563588586554173,
          "ground": "gnd"
        },
        "84_LVBranch0715136": {
          "bus1": "84_LVBus1641882",
          "bus2": "84_LVBus1641883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734834218550602,
                45.763095247255904
              ],
              [
                4.734834218550602,
                45.763095247255904
              ],
              [
                4.734874330728889,
                45.76313039370862
              ],
              [
                4.734911306898545,
                45.76309360052479
              ],
              [
                4.735449055805058,
                45.76333413507436
              ],
              [
                4.735399231713322,
                45.76337120295274
              ],
              [
                4.735399231713322,
                45.76337120295274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06530237279776167,
          "ground": "gnd"
        },
        "84_LVBranch1124484": {
          "bus1": "84_LVBus1641883",
          "bus2": "84_LVBus1641884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735399231713322,
                45.76337120295274
              ],
              [
                4.735399231713322,
                45.76337120295274
              ],
              [
                4.735412471924031,
                45.763379920887814
              ],
              [
                4.735437776072633,
                45.7633703793997
              ],
              [
                4.735506039647158,
                45.763401692841796
              ],
              [
                4.735569002076446,
                45.76343058128347
              ],
              [
                4.735569002076446,
                45.76343058128347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015856053402396323,
          "ground": "gnd"
        },
        "84_LVBranch1866553": {
          "bus1": "84_LVBus1641884",
          "bus2": "84_LVBus1641885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735569002076446,
                45.76343058128347
              ],
              [
                4.735569002076446,
                45.76343058128347
              ],
              [
                4.735606370106117,
                45.763402780320135
              ],
              [
                4.73576368479949,
                45.76347142534601
              ],
              [
                4.735817430310573,
                45.763524281806106
              ],
              [
                4.735832631427261,
                45.7635779619425
              ],
              [
                4.735832631427261,
                45.7635779619425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031957077456630206,
          "ground": "gnd"
        },
        "84_LVBranch1070086": {
          "bus1": "84_MVLV129068_LV",
          "bus2": "84_LVBus1641871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734343555644921,
                45.7627546952021
              ],
              [
                4.73434536220423,
                45.762741263392634
              ],
              [
                4.73434536220423,
                45.762741263392634
              ],
              [
                4.734353268318999,
                45.762682481172654
              ],
              [
                4.734112114794534,
                45.76256375292875
              ],
              [
                4.734037863630086,
                45.762527202052766
              ],
              [
                4.733609832774596,
                45.76243210305673
              ],
              [
                4.73359145826426,
                45.762428021953994
              ],
              [
                4.733557396976745,
                45.76242045041514
              ],
              [
                4.733572595584946,
                45.76247413084987
              ],
              [
                4.733572595584946,
                45.76247413084987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08185872477314803,
          "ground": "gnd"
        },
        "84_LVBranch1070087": {
          "bus1": "84_LVBus1641871",
          "bus2": "84_LVBus1641879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733572595584946,
                45.76247413084987
              ],
              [
                4.733572595584946,
                45.76247413084987
              ],
              [
                4.733508747758288,
                45.76248449482041
              ],
              [
                4.733445371933001,
                45.762800876597005
              ],
              [
                4.733445371933001,
                45.762800876597005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04060753138815756,
          "ground": "gnd"
        },
        "84_LVBranch0861044": {
          "bus1": "84_LVBus1641871",
          "bus2": "84_LVBus1641872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733572595584946,
                45.76247413084987
              ],
              [
                4.733572595584946,
                45.76247413084987
              ],
              [
                4.733520812129667,
                45.762466235606816
              ],
              [
                4.73352856695144,
                45.76234905936752
              ],
              [
                4.733295346208735,
                45.76230903426623
              ],
              [
                4.733295346208735,
                45.76230903426623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035841311882421824,
          "ground": "gnd"
        },
        "84_LVBranch0930562": {
          "bus1": "84_LVBus1641872",
          "bus2": "84_LVBus1641873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733295346208735,
                45.76230903426623
              ],
              [
                4.733295346208735,
                45.76230903426623
              ],
              [
                4.733329188940461,
                45.76220030194822
              ],
              [
                4.733228677342285,
                45.76195942551169
              ],
              [
                4.73316443833419,
                45.76196079682843
              ],
              [
                4.73316443833419,
                45.76196079682843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04525957693257783,
          "ground": "gnd"
        },
        "84_LVBranch1725331": {
          "bus1": "84_LVBus1641873",
          "bus2": "84_LVBus1641874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73316443833419,
                45.76196079682843
              ],
              [
                4.73316443833419,
                45.76196079682843
              ],
              [
                4.733215046097269,
                45.76194171486334
              ],
              [
                4.733085706396448,
                45.76162944717855
              ],
              [
                4.73307811178123,
                45.76145509242415
              ],
              [
                4.733074194828959,
                45.761365167852745
              ],
              [
                4.733070430258177,
                45.76127874134802
              ],
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733018256314517,
                45.7612618534173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08407837510666927,
          "ground": "gnd"
        },
        "84_LVBranch1692405": {
          "bus1": "84_LVBus1641874",
          "bus2": "84_LVBus1641877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733023911471809,
                45.761259716520144
              ],
              [
                4.73306886348577,
                45.76124277151998
              ],
              [
                4.733057901582778,
                45.761193636027784
              ],
              [
                4.733052882328952,
                45.761171106112165
              ],
              [
                4.733145402786879,
                45.76115329868146
              ],
              [
                4.733473719592859,
                45.761090115522826
              ],
              [
                4.733473719592859,
                45.761090115522826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04648820136071163,
          "ground": "gnd"
        },
        "84_LVBranch1281328": {
          "bus1": "84_LVBus1641877",
          "bus2": "84_LVBus1641878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733473719592859,
                45.761090115522826
              ],
              [
                4.733473719592859,
                45.761090115522826
              ],
              [
                4.733378867771717,
                45.76087522082482
              ],
              [
                4.733359578372505,
                45.7608315286238
              ],
              [
                4.733404393122178,
                45.76082266014558
              ],
              [
                4.733410576775483,
                45.76082143902912
              ],
              [
                4.733410576775483,
                45.76082143902912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03420447176590593,
          "ground": "gnd"
        },
        "84_LVBranch1504182": {
          "bus1": "84_LVBus1641874",
          "bus2": "84_LVBus1641876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.7330279704636,
                45.761189639517006
              ],
              [
                4.732938820444361,
                45.76120954410367
              ],
              [
                4.732938820444361,
                45.76120954410367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015341639595633057,
          "ground": "gnd"
        },
        "84_LVBranch1355003": {
          "bus1": "84_LVBus1641874",
          "bus2": "84_LVBus1641875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733018256314517,
                45.7612618534173
              ],
              [
                4.733095342149545,
                45.7612602079335
              ],
              [
                4.73310317612105,
                45.76144005707334
              ],
              [
                4.733154958551208,
                45.76144795250798
              ],
              [
                4.733154958551208,
                45.76144795250798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030121575353443935,
          "ground": "gnd"
        },
        "84_LVBranch1591624": {
          "bus1": "84_MVLV128762_LV",
          "bus2": "84_LVBus1641809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735904809243135,
                45.76405346353055
              ],
              [
                4.735890761125107,
                45.7640442138621
              ],
              [
                4.735890761125107,
                45.7640442138621
              ],
              [
                4.735838607031758,
                45.76400987412568
              ],
              [
                4.735835469716154,
                45.763937934520975
              ],
              [
                4.735733551739121,
                45.76393821327303
              ],
              [
                4.735600155753571,
                45.763938579497854
              ],
              [
                4.735593726530249,
                45.76393859986503
              ],
              [
                4.735593726530249,
                45.76393859986503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03237571376584677,
          "ground": "gnd"
        },
        "84_LVBranch1378284": {
          "bus1": "84_LVBus1641809",
          "bus2": "84_LVBus1641810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735593726530249,
                45.76393859986503
              ],
              [
                4.735593726530249,
                45.76393859986503
              ],
              [
                4.735478163534307,
                45.76394241024585
              ],
              [
                4.73534977178166,
                45.763946647615654
              ],
              [
                4.735336929800411,
                45.76394706600401
              ],
              [
                4.735311246229398,
                45.76394791176871
              ],
              [
                4.735221366768918,
                45.763950876120624
              ],
              [
                4.735205905309673,
                45.763951386460754
              ],
              [
                4.735205905309673,
                45.763951386460754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03020286251365453,
          "ground": "gnd"
        },
        "84_LVBranch1897401": {
          "bus1": "84_LVBus1641810",
          "bus2": "84_LVBus1641811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735205905309673,
                45.763951386460754
              ],
              [
                4.735205905309673,
                45.763951386460754
              ],
              [
                4.735199626466058,
                45.76395043150316
              ],
              [
                4.735154120230572,
                45.76394349196949
              ],
              [
                4.735127247575939,
                45.76391706358245
              ],
              [
                4.735063006330763,
                45.76391843598588
              ],
              [
                4.735050942152652,
                45.763936695368805
              ],
              [
                4.735050942152652,
                45.763936695368805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014964024596894786,
          "ground": "gnd"
        },
        "84_LVBranch1208407": {
          "bus1": "84_LVBus1641811",
          "bus2": "84_LVBus1641812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735050942152652,
                45.763936695368805
              ],
              [
                4.735050942152652,
                45.763936695368805
              ],
              [
                4.735050158081343,
                45.763918710462164
              ],
              [
                4.734716103551501,
                45.76392584632961
              ],
              [
                4.734704039256701,
                45.763944105675186
              ],
              [
                4.734704039256701,
                45.763944105675186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03023475271975914,
          "ground": "gnd"
        },
        "84_LVBranch1554577": {
          "bus1": "84_LVBus1641812",
          "bus2": "84_LVBus1641813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734704039256701,
                45.763944105675186
              ],
              [
                4.734704039256701,
                45.763944105675186
              ],
              [
                4.734690407045618,
                45.763926395201246
              ],
              [
                4.734526342566896,
                45.76392565105352
              ],
              [
                4.734397804555476,
                45.7639250570144
              ],
              [
                4.734343112245944,
                45.76392481193825
              ],
              [
                4.734316106352471,
                45.76397292204924
              ],
              [
                4.734307310881675,
                45.76398858230716
              ],
              [
                4.734307310881675,
                45.76398858230716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036868707994478826,
          "ground": "gnd"
        },
        "84_LVBranch0860965": {
          "bus1": "84_LVBus1641813",
          "bus2": "84_LVBus1641814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734307310881675,
                45.76398858230716
              ],
              [
                4.734307310881675,
                45.76398858230716
              ],
              [
                4.734329872073541,
                45.76391609387632
              ],
              [
                4.734368416830342,
                45.76391527069033
              ],
              [
                4.734366849134827,
                45.76387930086767
              ],
              [
                4.734339976889477,
                45.763852872292354
              ],
              [
                4.734339976889477,
                45.763852872292354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01885081084740741,
          "ground": "gnd"
        },
        "84_LVBranch0930478": {
          "bus1": "84_LVBus1641814",
          "bus2": "84_LVBus1641815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734339976889477,
                45.763852872292354
              ],
              [
                4.734339976889477,
                45.763852872292354
              ],
              [
                4.734348905922029,
                45.76376267334127
              ],
              [
                4.734348905922029,
                45.76376267334127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010049350484458448,
          "ground": "gnd"
        },
        "84_LVBranch1416848": {
          "bus1": "84_LVBus1641815",
          "bus2": "84_LVBus1641816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734348905922029,
                45.76376267334127
              ],
              [
                4.734348905922029,
                45.76376267334127
              ],
              [
                4.734324385236242,
                45.76379019949596
              ],
              [
                4.734322425657579,
                45.763745237217755
              ],
              [
                4.734245336379539,
                45.76374688354488
              ],
              [
                4.73424690399189,
                45.76378285336863
              ],
              [
                4.73424690399189,
                45.76378285336863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018604652212287884,
          "ground": "gnd"
        },
        "84_LVBranch1124284": {
          "bus1": "84_LVBus1641815",
          "bus2": "84_LVBus1641817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734348905922029,
                45.76376267334127
              ],
              [
                4.734348905922029,
                45.76376267334127
              ],
              [
                4.734332138534149,
                45.76367302318033
              ],
              [
                4.734357834925327,
                45.76367247439065
              ],
              [
                4.734357834925327,
                45.76367247439065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012049246379892494,
          "ground": "gnd"
        },
        "84_LVBranch1258544": {
          "bus1": "84_LVBus1641810",
          "bus2": "84_LVBus1641818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735205905309673,
                45.763951386460754
              ],
              [
                4.735205905309673,
                45.763951386460754
              ],
              [
                4.735200417249598,
                45.76382551010774
              ],
              [
                4.735200416465482,
                45.763825492122905
              ],
              [
                4.735200416465482,
                45.763825492122905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013999254150366774,
          "ground": "gnd"
        },
        "84_LVBranch1024573": {
          "bus1": "84_LVBus1641809",
          "bus2": "84_LVBus1641819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735593726530249,
                45.76393859986503
              ],
              [
                4.735593726530249,
                45.76393859986503
              ],
              [
                4.735594383956092,
                45.76392418448895
              ],
              [
                4.73568825459138,
                45.763923978814034
              ],
              [
                4.735703850069554,
                45.763868740493805
              ],
              [
                4.735703850069554,
                45.763868740493805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015163742056407603,
          "ground": "gnd"
        },
        "84_LVBranch0951899": {
          "bus1": "84_MVLV128762_LV",
          "bus2": "84_LVBus1641801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735904809243135,
                45.76405346353055
              ],
              [
                4.735901055299085,
                45.7640402225235
              ],
              [
                4.735901055299085,
                45.7640402225235
              ],
              [
                4.735899808398294,
                45.764035811760344
              ],
              [
                4.735889607924768,
                45.76399978340045
              ],
              [
                4.735900103139312,
                45.763945554125925
              ],
              [
                4.735951496144327,
                45.763944455823
              ],
              [
                4.735951496144327,
                45.763944455823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01466432346595587,
          "ground": "gnd"
        },
        "84_LVBranch0844865": {
          "bus1": "84_LVBus1641801",
          "bus2": "84_LVBus1641802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735951496144327,
                45.763944455823
              ],
              [
                4.735951496144327,
                45.763944455823
              ],
              [
                4.735925015284856,
                45.76392702007694
              ],
              [
                4.735935118270898,
                45.76386379834965
              ],
              [
                4.736193028002139,
                45.76387466783442
              ],
              [
                4.736360286612766,
                45.76388171386094
              ],
              [
                4.736359109865542,
                45.76385473651515
              ],
              [
                4.736359109865542,
                45.76385473651515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04603346621284654,
          "ground": "gnd"
        },
        "84_LVBranch1710917": {
          "bus1": "84_LVBus1641802",
          "bus2": "84_LVBus1641803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736359109865542,
                45.76385473651515
              ],
              [
                4.736359109865542,
                45.76385473651515
              ],
              [
                4.736373134847017,
                45.76388143923481
              ],
              [
                4.736460991069396,
                45.76387956130162
              ],
              [
                4.736681492430622,
                45.76387484776571
              ],
              [
                4.736693163750906,
                45.76384759576043
              ],
              [
                4.736693163750906,
                45.76384759576043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03032320676496101,
          "ground": "gnd"
        },
        "84_LVBranch1205377": {
          "bus1": "84_LVBus1641803",
          "bus2": "84_LVBus1641804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736693163750906,
                45.76384759576043
              ],
              [
                4.736693163750906,
                45.76384759576043
              ],
              [
                4.736695379722383,
                45.76385181478363
              ],
              [
                4.736707188892585,
                45.76387429843835
              ],
              [
                4.736987768527457,
                45.763868299950914
              ],
              [
                4.737221118024265,
                45.763863310657435
              ],
              [
                4.737220396812129,
                45.76384678254248
              ],
              [
                4.7372199408556,
                45.7638363333207
              ],
              [
                4.7372199408556,
                45.7638363333207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04616024625455128,
          "ground": "gnd"
        },
        "84_LVBranch1742994": {
          "bus1": "84_LVBus1641804",
          "bus2": "84_LVBus1641806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7372199408556,
                45.7638363333207
              ],
              [
                4.7372199408556,
                45.7638363333207
              ],
              [
                4.737260055096986,
                45.76387147892448
              ],
              [
                4.737286143952021,
                45.7638799219101
              ],
              [
                4.737263586667663,
                45.76395241093397
              ],
              [
                4.737263586667663,
                45.76395241093397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015481485696867739,
          "ground": "gnd"
        },
        "84_LVBranch1024607": {
          "bus1": "84_LVBus1641804",
          "bus2": "84_LVBus1641805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7372199408556,
                45.7638363333207
              ],
              [
                4.7372199408556,
                45.7638363333207
              ],
              [
                4.737001913460424,
                45.76384999585903
              ],
              [
                4.736974647615145,
                45.763814575468125
              ],
              [
                4.736974647615145,
                45.763814575468125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021500562745436255,
          "ground": "gnd"
        },
        "84_LVBranch0815034": {
          "bus1": "84_LVBus1641802",
          "bus2": "84_LVBus1641807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736359109865542,
                45.76385473651515
              ],
              [
                4.736359109865542,
                45.76385473651515
              ],
              [
                4.736385198574486,
                45.763863179710114
              ],
              [
                4.73655222555192,
                45.763859609418134
              ],
              [
                4.73655144099126,
                45.763841624522314
              ],
              [
                4.73655144099126,
                45.763841624522314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01723530146153535,
          "ground": "gnd"
        },
        "84_LVBranch1475257": {
          "bus1": "84_MVLV128762_LV",
          "bus2": "84_LVBus1641793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735904809243135,
                45.76405346353055
              ],
              [
                4.735899561855449,
                45.76404047945972
              ],
              [
                4.735899561855449,
                45.76404047945972
              ],
              [
                4.735875975318487,
                45.7639820730703
              ],
              [
                4.735885686198949,
                45.763909858896675
              ],
              [
                4.735895789227027,
                45.763846637172946
              ],
              [
                4.735895789227027,
                45.763846637172946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021878542133116758,
          "ground": "gnd"
        },
        "84_LVBranch1337626": {
          "bus1": "84_LVBus1641793",
          "bus2": "84_LVBus1641794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735895789227027,
                45.763846637172946
              ],
              [
                4.735895789227027,
                45.763846637172946
              ],
              [
                4.73589936844679,
                45.76384289734516
              ],
              [
                4.735957285085417,
                45.76378231714342
              ],
              [
                4.735958596036613,
                45.76377256822931
              ],
              [
                4.735966995823992,
                45.763710102964616
              ],
              [
                4.736004756032173,
                45.763691294317354
              ],
              [
                4.736004756032173,
                45.763691294317354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020269177311660676,
          "ground": "gnd"
        },
        "84_LVBranch1258557": {
          "bus1": "84_LVBus1641794",
          "bus2": "84_LVBus1641795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736004756032173,
                45.763691294317354
              ],
              [
                4.736004756032173,
                45.763691294317354
              ],
              [
                4.735953363264554,
                45.763692392644614
              ],
              [
                4.735952594564254,
                45.76369688248559
              ],
              [
                4.73594179989156,
                45.763692639765026
              ],
              [
                4.73595523036767,
                45.76344032947485
              ],
              [
                4.73591472510039,
                45.763396190957245
              ],
              [
                4.73591472510039,
                45.763396190957245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03935906537043465,
          "ground": "gnd"
        },
        "84_LVBranch1079903": {
          "bus1": "84_LVBus1641795",
          "bus2": "84_LVBus1641796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73591472510039,
                45.763396190957245
              ],
              [
                4.73591472510039,
                45.763396190957245
              ],
              [
                4.735977037735074,
                45.76340722641182
              ],
              [
                4.736005446335486,
                45.763412253798776
              ],
              [
                4.736103487249485,
                45.76340153567001
              ],
              [
                4.736312624620802,
                45.76337868599558
              ],
              [
                4.736324296018489,
                45.76335143403046
              ],
              [
                4.736324296018489,
                45.76335143403046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03462766446937765,
          "ground": "gnd"
        },
        "84_LVBranch1337637": {
          "bus1": "84_LVBus1641796",
          "bus2": "84_LVBus1641797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736324296018489,
                45.76335143403046
              ],
              [
                4.736324296018489,
                45.76335143403046
              ],
              [
                4.736376080708473,
                45.76335932798157
              ],
              [
                4.736515840852524,
                45.763320337203616
              ],
              [
                4.736525201781304,
                45.763306158809335
              ],
              [
                4.736527904409699,
                45.76330207766506
              ],
              [
                4.736527904409699,
                45.76330207766506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018063102364543723,
          "ground": "gnd"
        },
        "84_LVBranch1324184": {
          "bus1": "84_LVBus1641797",
          "bus2": "84_LVBus1641798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736527904409699,
                45.76330207766506
              ],
              [
                4.736527904409699,
                45.76330207766506
              ],
              [
                4.736528688954975,
                45.76332006255972
              ],
              [
                4.736706208565511,
                45.76326226271024
              ],
              [
                4.736704639361115,
                45.763226292923754
              ],
              [
                4.736704639361115,
                45.763226292923754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021230602969608606,
          "ground": "gnd"
        },
        "84_LVBranch0786908": {
          "bus1": "84_LVBus1641794",
          "bus2": "84_LVBus1641799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736004756032173,
                45.763691294317354
              ],
              [
                4.736004756032173,
                45.763691294317354
              ],
              [
                4.735962038329531,
                45.763665726804085
              ],
              [
                4.735963811165188,
                45.76362558121317
              ],
              [
                4.736001226328855,
                45.76361036227092
              ],
              [
                4.736001226328855,
                45.76361036227092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012203113925024454,
          "ground": "gnd"
        },
        "84_LVBranch0904638": {
          "bus1": "84_MVLV128762_LV",
          "bus2": "84_LVBus1641787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735904809243135,
                45.76405346353055
              ],
              [
                4.735894739514132,
                45.76404195964221
              ],
              [
                4.735894739514132,
                45.76404195964221
              ],
              [
                4.735850670964664,
                45.763991614658
              ],
              [
                4.735882156656683,
                45.76382892684402
              ],
              [
                4.735943652511225,
                45.76376460682209
              ],
              [
                4.735922645255932,
                45.7636957493646
              ],
              [
                4.735935333937331,
                45.76353169907684
              ],
              [
                4.735942382234282,
                45.76344060405307
              ],
              [
                4.735942382234282,
                45.76344060405307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06963750843326565,
          "ground": "gnd"
        },
        "84_LVBranch0860966": {
          "bus1": "84_LVBus1641787",
          "bus2": "84_LVBus1641788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735942382234282,
                45.76344060405307
              ],
              [
                4.735942382234282,
                45.76344060405307
              ],
              [
                4.735954954597329,
                45.76343872421958
              ],
              [
                4.736364017088397,
                45.76337758750399
              ],
              [
                4.736783022471595,
                45.763254319981534
              ],
              [
                4.736792032103766,
                45.76323651273692
              ],
              [
                4.736799597451993,
                45.76322156263016
              ],
              [
                4.736799597451993,
                45.76322156263016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.072760085315527,
          "ground": "gnd"
        },
        "84_LVBranch0814991": {
          "bus1": "84_LVBus1641788",
          "bus2": "84_LVBus1641789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736799597451993,
                45.76322156263016
              ],
              [
                4.736799597451993,
                45.76322156263016
              ],
              [
                4.73680273915437,
                45.76322548283375
              ],
              [
                4.736815917479223,
                45.763241915644706
              ],
              [
                4.736998575763542,
                45.763184005462634
              ],
              [
                4.737124486382736,
                45.763188081984666
              ],
              [
                4.737165993016457,
                45.76318942670394
              ],
              [
                4.737178056329311,
                45.76317116709585
              ],
              [
                4.737178056329311,
                45.76317116709585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03346724419291587,
          "ground": "gnd"
        },
        "84_LVBranch1554578": {
          "bus1": "84_LVBus1641789",
          "bus2": "84_LVBus1641790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737178056329311,
                45.76317116709585
              ],
              [
                4.737178056329311,
                45.76317116709585
              ],
              [
                4.737182743446103,
                45.76317425317072
              ],
              [
                4.737191296773597,
                45.763179884821035
              ],
              [
                4.737237242666792,
                45.763182466716025
              ],
              [
                4.737301301312575,
                45.76318606541514
              ],
              [
                4.737307321764723,
                45.763186404721765
              ],
              [
                4.737375486201006,
                45.76327495547746
              ],
              [
                4.737399698653964,
                45.76330641768858
              ],
              [
                4.737402752036922,
                45.7633103757684
              ],
              [
                4.737402752036922,
                45.7633103757684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026120740855592024,
          "ground": "gnd"
        },
        "84_LVBranch1864546": {
          "bus1": "84_LVBus1641790",
          "bus2": "84_LVBus1641791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737402752036922,
                45.7633103757684
              ],
              [
                4.737402752036922,
                45.7633103757684
              ],
              [
                4.737390688768096,
                45.763328635400995
              ],
              [
                4.737399654754256,
                45.763475157296
              ],
              [
                4.737415166783125,
                45.76347610370463
              ],
              [
                4.737418390196872,
                45.76347629579895
              ],
              [
                4.737421575066243,
                45.76347648871737
              ],
              [
                4.737421575066243,
                45.76347648871737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02024796556763693,
          "ground": "gnd"
        },
        "84_LVBranch1260653": {
          "bus1": "84_MVLV128779_LV",
          "bus2": "84_LVBus1641841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736678255516543,
                45.760297122368605
              ],
              [
                4.736678255516543,
                45.760297122368605
              ],
              [
                4.736662372861425,
                45.760193916378036
              ],
              [
                4.736352859226681,
                45.76017353045602
              ],
              [
                4.736340665444892,
                45.76028814663144
              ],
              [
                4.73633588352575,
                45.76033300096695
              ],
              [
                4.736321564200866,
                45.76046758140949
              ],
              [
                4.736316373945838,
                45.76051634183178
              ],
              [
                4.736316373945838,
                45.76051634183178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07393095429748954,
          "ground": "gnd"
        },
        "84_LVBranch0755096": {
          "bus1": "84_LVBus1641841",
          "bus2": "84_LVBus1641842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736316373945838,
                45.76051634183178
              ],
              [
                4.736316373945838,
                45.76051634183178
              ],
              [
                4.7362779271392,
                45.76081419098584
              ],
              [
                4.736253016521035,
                45.76083272510499
              ],
              [
                4.736244483292642,
                45.76093191661629
              ],
              [
                4.73626473988918,
                45.76093846827974
              ],
              [
                4.736270570598943,
                45.76094035983475
              ],
              [
                4.736270570598943,
                45.76094035983475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04934881177704822,
          "ground": "gnd"
        },
        "84_LVBranch1080392": {
          "bus1": "84_LVBus1641842",
          "bus2": "84_LVBus1641843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736270570598943,
                45.76094035983475
              ],
              [
                4.736270570598943,
                45.76094035983475
              ],
              [
                4.73626454283063,
                45.760941910808434
              ],
              [
                4.736232420160833,
                45.760950176118484
              ],
              [
                4.736235165616453,
                45.76101312323724
              ],
              [
                4.73630293341733,
                45.76109268217258
              ],
              [
                4.73629479245797,
                45.76120086613675
              ],
              [
                4.73629479245797,
                45.76120086613675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03249777757672665,
          "ground": "gnd"
        },
        "84_LVBranch0954245": {
          "bus1": "84_MVLV128779_LV",
          "bus2": "84_LVBus1641835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736683778425524,
                45.76029726531953
              ],
              [
                4.736683778425524,
                45.76029726531953
              ],
              [
                4.736713370068459,
                45.76018382528447
              ],
              [
                4.73682742719259,
                45.76014538346515
              ],
              [
                4.736881602559491,
                45.76010910393546
              ],
              [
                4.737077312252512,
                45.75997802565346
              ],
              [
                4.737077312252512,
                45.75997802565346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04957144311373504,
          "ground": "gnd"
        },
        "84_LVBranch1510684": {
          "bus1": "84_LVBus1641835",
          "bus2": "84_LVBus1641836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737077312252512,
                45.75997802565346
              ],
              [
                4.737077312252512,
                45.75997802565346
              ],
              [
                4.737151257363473,
                45.75990443785581
              ],
              [
                4.73731944941384,
                45.75992784374931
              ],
              [
                4.737370053868037,
                45.759908759917565
              ],
              [
                4.737370053868037,
                45.759908759917565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02781253470440108,
          "ground": "gnd"
        },
        "84_LVBranch1067891": {
          "bus1": "84_LVBus1641836",
          "bus2": "84_LVBus1641837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737370053868037,
                45.759908759917565
              ],
              [
                4.737370053868037,
                45.759908759917565
              ],
              [
                4.737375942032244,
                45.75990695984384
              ],
              [
                4.737433505584469,
                45.7598894013158
              ],
              [
                4.737620745940522,
                45.759899924244046
              ],
              [
                4.737665541782615,
                45.75990244049314
              ],
              [
                4.737748868499165,
                45.75990712089124
              ],
              [
                4.737897578090671,
                45.75991547919095
              ],
              [
                4.737897578090671,
                45.75991547919095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04160485751201652,
          "ground": "gnd"
        },
        "84_LVBranch1008370": {
          "bus1": "84_LVBus1641837",
          "bus2": "84_LVBus1641838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737897578090671,
                45.75991547919095
              ],
              [
                4.737897578090671,
                45.75991547919095
              ],
              [
                4.738025018199278,
                45.75990379737219
              ],
              [
                4.738025658601702,
                45.75990373866921
              ],
              [
                4.738040468376107,
                45.759948426042236
              ],
              [
                4.738040468376107,
                45.759948426042236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015148179952099931,
          "ground": "gnd"
        },
        "84_LVBranch1554114": {
          "bus1": "84_LVBus1641838",
          "bus2": "84_LVBus1641839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738040468376107,
                45.759948426042236
              ],
              [
                4.738040468376107,
                45.759948426042236
              ],
              [
                4.738051745693983,
                45.75991218147274
              ],
              [
                4.738232392927978,
                45.75992631874161
              ],
              [
                4.738282604529369,
                45.75989824206152
              ],
              [
                4.738321146414097,
                45.75989741751964
              ],
              [
                4.738321146414097,
                45.75989741751964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02626404374780376,
          "ground": "gnd"
        },
        "84_LVBranch1491040": {
          "bus1": "84_MVLV128779_LV",
          "bus2": "84_LVBus1641831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736671957937139,
                45.76029838210669
              ],
              [
                4.736671957937139,
                45.76029838210669
              ],
              [
                4.736669170646346,
                45.76029432831626
              ],
              [
                4.736625399809514,
                45.76023071012349
              ],
              [
                4.736392970245743,
                45.76020867635245
              ],
              [
                4.736337065824875,
                45.76069591610515
              ],
              [
                4.736390024713328,
                45.7607307873817
              ],
              [
                4.736390024713328,
                45.7607307873817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08658164797871765,
          "ground": "gnd"
        },
        "84_LVBranch1726096": {
          "bus1": "84_LVBus1641831",
          "bus2": "84_LVBus1641832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736390024713328,
                45.7607307873817
              ],
              [
                4.736390024713328,
                45.7607307873817
              ],
              [
                4.736454004343514,
                45.760735000246605
              ],
              [
                4.736965893912269,
                45.76076871873976
              ],
              [
                4.737215403306432,
                45.760785147674554
              ],
              [
                4.737496478787035,
                45.76074313364848
              ],
              [
                4.737508149039968,
                45.76071588157033
              ],
              [
                4.737624168875826,
                45.76072240114226
              ],
              [
                4.737624168875826,
                45.76072240114226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09907201872348444,
          "ground": "gnd"
        },
        "84_LVBranch1154518": {
          "bus1": "84_LVBus1641832",
          "bus2": "84_LVBus1641833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737624168875826,
                45.76072240114226
              ],
              [
                4.737624168875826,
                45.76072240114226
              ],
              [
                4.737621952959127,
                45.760718182139136
              ],
              [
                4.737610144092316,
                45.760695698590276
              ],
              [
                4.737661534029488,
                45.76069459950575
              ],
              [
                4.737677025514869,
                45.76046024651641
              ],
              [
                4.737618729635288,
                45.760453374559546
              ],
              [
                4.737612395937502,
                45.76045262793717
              ],
              [
                4.737612395937502,
                45.76045262793717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03833612727048651,
          "ground": "gnd"
        },
        "84_LVBranch1888376": {
          "bus1": "84_MVLV128779_LV",
          "bus2": "84_LVBus1641826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736676297710436,
                45.7602973442407
              ],
              [
                4.736676297710436,
                45.7602973442407
              ],
              [
                4.736650310029918,
                45.76021217592329
              ],
              [
                4.736366883267362,
                45.76020023316325
              ],
              [
                4.736312155280143,
                45.76071445023709
              ],
              [
                4.736352658893022,
                45.760758588595436
              ],
              [
                4.736352658893022,
                45.760758588595436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09491190248089784,
          "ground": "gnd"
        },
        "84_LVBranch1172764": {
          "bus1": "84_LVBus1641826",
          "bus2": "84_LVBus1641827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736352658893022,
                45.760758588595436
              ],
              [
                4.736352658893022,
                45.760758588595436
              ],
              [
                4.737177645505122,
                45.760803956721006
              ],
              [
                4.737243945675369,
                45.76114457062984
              ],
              [
                4.73728288082863,
                45.761152738886246
              ],
              [
                4.73728288082863,
                45.761152738886246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10574877975657435,
          "ground": "gnd"
        },
        "84_LVBranch1554116": {
          "bus1": "84_LVBus1641827",
          "bus2": "84_LVBus1641828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73728288082863,
                45.761152738886246
              ],
              [
                4.73728288082863,
                45.761152738886246
              ],
              [
                4.737245122798254,
                45.7611715479564
              ],
              [
                4.737274810867641,
                45.76140809406268
              ],
              [
                4.737284551325164,
                45.761485733980244
              ],
              [
                4.736709544335787,
                45.76157003494381
              ],
              [
                4.736690272796022,
                45.76157044694
              ],
              [
                4.736683848949377,
                45.76157058427136
              ],
              [
                4.736683848949377,
                45.76157058427136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08636416287582685,
          "ground": "gnd"
        },
        "84_LVBranch1657312": {
          "bus1": "84_LVBus1641828",
          "bus2": "84_LVBus1641829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736683848949377,
                45.76157058427136
              ],
              [
                4.736683848949377,
                45.76157058427136
              ],
              [
                4.736684241235094,
                45.761579576715945
              ],
              [
                4.736965713508451,
                45.761546556457915
              ],
              [
                4.736993370561017,
                45.76159096928375
              ],
              [
                4.736993370561017,
                45.76159096928375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02858747996696939,
          "ground": "gnd"
        },
        "84_LVBranch1206321": {
          "bus1": "84_MVLV128779_LV",
          "bus2": "84_LVBus1641821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736680319812015,
                45.76031054347748
              ],
              [
                4.736681107638503,
                45.760297061393764
              ],
              [
                4.736681107638503,
                45.760297061393764
              ],
              [
                4.736687675329065,
                45.76018437461271
              ],
              [
                4.736482813273591,
                45.76017612598817
              ],
              [
                4.736249688066043,
                45.760166734959135
              ],
              [
                4.736223208929163,
                45.76014929929211
              ],
              [
                4.736223208929163,
                45.76014929929211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04949402834241013,
          "ground": "gnd"
        },
        "84_LVBranch1554115": {
          "bus1": "84_LVBus1641821",
          "bus2": "84_LVBus1641822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736223208929163,
                45.76014929929211
              ],
              [
                4.736223208929163,
                45.76014929929211
              ],
              [
                4.736211145961786,
                45.760167558790094
              ],
              [
                4.736160148677762,
                45.76017764965553
              ],
              [
                4.735818367364468,
                45.76030196518032
              ],
              [
                4.735805519962801,
                45.7603022397428
              ],
              [
                4.735805519962801,
                45.7603022397428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037324241939039,
          "ground": "gnd"
        },
        "84_LVBranch1414564": {
          "bus1": "84_LVBus1641822",
          "bus2": "84_LVBus1641823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735805519962801,
                45.7603022397428
              ],
              [
                4.735805519962801,
                45.7603022397428
              ],
              [
                4.735793456823369,
                45.76032049919619
              ],
              [
                4.735578187671453,
                45.76039710608599
              ],
              [
                4.735578187671453,
                45.76039710608599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021023468192816332,
          "ground": "gnd"
        },
        "84_LVBranch0905291": {
          "bus1": "84_LVBus1641823",
          "bus2": "84_LVBus1641824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735578187671453,
                45.76039710608599
              ],
              [
                4.735578187671453,
                45.76039710608599
              ],
              [
                4.735512774286772,
                45.7603715014043
              ],
              [
                4.735293976089125,
                45.76036717572357
              ],
              [
                4.735294760189502,
                45.760385160619755
              ],
              [
                4.735288336477676,
                45.76038529787119
              ],
              [
                4.735281912765809,
                45.760385435122245
              ],
              [
                4.735281912765809,
                45.760385435122245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025859140792803804,
          "ground": "gnd"
        },
        "84_296659": {
          "bus1": "84_MVLV006633",
          "bus2": "84_MVBus033194",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737832870793699,
                45.75696581472397
              ],
              [
                4.737845893442689,
                45.75697576110657
              ],
              [
                4.737927594778417,
                45.75703817136281
              ],
              [
                4.738600851278308,
                45.75717318142029
              ],
              [
                4.739233478713968,
                45.75723164991464
              ],
              [
                4.739270055332095,
                45.757185862896016
              ],
              [
                4.739285432356182,
                45.75697851458441
              ],
              [
                4.739336140020576,
                45.75693242508944
              ],
              [
                4.739992101926926,
                45.756936384796894
              ],
              [
                4.740049657262455,
                45.75678213831732
              ],
              [
                4.740334245771582,
                45.75682104905665
              ],
              [
                4.740370821201502,
                45.7567752616823
              ],
              [
                4.740551851621978,
                45.75679838764098
              ],
              [
                4.740627633294304,
                45.756472734585344
              ],
              [
                4.7409986094629,
                45.75642878599399
              ],
              [
                4.74100731648469,
                45.75639763661127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3313528543146318,
          "ground": "gnd"
        },
        "84_155371": {
          "bus1": "84_MVBus033194",
          "bus2": "84_MVLV156626",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.74100731648469,
                45.75639763661127
              ],
              [
                4.74100731648469,
                45.75639763661127
              ],
              [
                4.7413199606667,
                45.75527879589242
              ],
              [
                4.741177311849357,
                45.75519200526139
              ],
              [
                4.741162768157101,
                45.75518315394451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14141692904682698,
          "ground": "gnd"
        },
        "84_LVBranch0469275": {
          "bus1": "84_MVLV156626_LV",
          "bus2": "84_LVBus1642010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.741162768157101,
                45.75518315394451
              ],
              [
                4.741176814899938,
                45.75519240294246
              ],
              [
                4.741176814899938,
                45.75519240294246
              ],
              [
                4.741268681508759,
                45.75525289186885
              ],
              [
                4.741717119111761,
                45.75521628218784
              ],
              [
                4.741717119111761,
                45.75521628218784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044939465701645545,
          "ground": "gnd"
        },
        "84_LVBranch0585247": {
          "bus1": "84_MVLV156626_LV",
          "bus2": "84_LVBus1642008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.741162768157101,
                45.75518315394451
              ],
              [
                4.741144220004877,
                45.755186827562845
              ],
              [
                4.741144220004877,
                45.755186827562845
              ],
              [
                4.74103910026108,
                45.75520762996292
              ],
              [
                4.741009792821589,
                45.755213433194584
              ],
              [
                4.739259272924204,
                45.75486411273642
              ],
              [
                4.738687946671463,
                45.7547500942305
              ],
              [
                4.738193122866725,
                45.75460766770655
              ],
              [
                4.73804988254999,
                45.75460822093261
              ],
              [
                4.737715745840362,
                45.75460952714426
              ],
              [
                4.737685316055173,
                45.7546096469906
              ],
              [
                4.737678887921928,
                45.75460966747697
              ],
              [
                4.737678887921928,
                45.75460966747697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2803540476380489,
          "ground": "gnd"
        },
        "84_LVBranch0117712": {
          "bus1": "84_MVLV156626_LV",
          "bus2": "84_LVBus1642004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.741162768157101,
                45.75518315394451
              ],
              [
                4.741173606443776,
                45.75519430784134
              ],
              [
                4.741173606443776,
                45.75519430784134
              ],
              [
                4.741257014275069,
                45.755280144316814
              ],
              [
                4.741446957967152,
                45.75537197922449
              ],
              [
                4.741756175821898,
                45.75552147396133
              ],
              [
                4.742183374732725,
                45.755881354600334
              ],
              [
                4.742183374732725,
                45.755881354600334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1107441911712473,
          "ground": "gnd"
        },
        "84_LVBranch0235678": {
          "bus1": "84_LVBus1642004",
          "bus2": "84_LVBus1642005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.742183374732725,
                45.755881354600334
              ],
              [
                4.742183374732725,
                45.755881354600334
              ],
              [
                4.742182941047479,
                45.75588584631387
              ],
              [
                4.742182506969033,
                45.75589032903504
              ],
              [
                4.742095053808509,
                45.7567879130128
              ],
              [
                4.74209461735698,
                45.756792341779665
              ],
              [
                4.741836411522617,
                45.757334342688786
              ],
              [
                4.741722578072087,
                45.757573314780174
              ],
              [
                4.741717725072888,
                45.75758349069859
              ],
              [
                4.741717725072888,
                45.75758349069859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19418200668778587,
          "ground": "gnd"
        },
        "84_LVBranch0394814": {
          "bus1": "84_LVBus1642005",
          "bus2": "84_LVBus1642006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.741717725072888,
                45.75758349069859
              ],
              [
                4.741717725072888,
                45.75758349069859
              ],
              [
                4.74171559583493,
                45.757587730710014
              ],
              [
                4.74152979544316,
                45.75795684848349
              ],
              [
                4.741433771380306,
                45.758147626238
              ],
              [
                4.741360349080395,
                45.75820445524143
              ],
              [
                4.741317238216495,
                45.75823781776272
              ],
              [
                4.74112713362155,
                45.758384976208525
              ],
              [
                4.741122817213276,
                45.758388308965564
              ],
              [
                4.741122817213276,
                45.758388308965564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10254747290328023,
          "ground": "gnd"
        },
        "84_LVBranch1744026": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737838266979572,
                45.75695186502289
              ],
              [
                4.737838266979572,
                45.75695186502289
              ],
              [
                4.737925572367097,
                45.756932904916745
              ],
              [
                4.738017910931188,
                45.75692732931595
              ],
              [
                4.738015134884826,
                45.75689318554735
              ],
              [
                4.7380301583268,
                45.75688386333502
              ],
              [
                4.7380301583268,
                45.75688386333502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019685773719271722,
          "ground": "gnd"
        },
        "84_LVBranch1726119": {
          "bus1": "84_LVBus1641402",
          "bus2": "84_LVBus1641403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7380301583268,
                45.75688386333502
              ],
              [
                4.7380301583268,
                45.75688386333502
              ],
              [
                4.738014546180322,
                45.75687969689599
              ],
              [
                4.738009275837161,
                45.75684968386146
              ],
              [
                4.738007703052966,
                45.75684075267988
              ],
              [
                4.738000907501739,
                45.756802014465045
              ],
              [
                4.737985762384416,
                45.756715741464745
              ],
              [
                4.737977394089711,
                45.756668072067434
              ],
              [
                4.737962236199555,
                45.756581799340374
              ],
              [
                4.737955440712275,
                45.75654306112415
              ],
              [
                4.737953867945571,
                45.75653412994213
              ],
              [
                4.737949520574288,
                45.756509353648084
              ],
              [
                4.737961739146932,
                45.75649469094636
              ],
              [
                4.737961739146932,
                45.75649469094636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044658755880304414,
          "ground": "gnd"
        },
        "84_LVBranch1340034": {
          "bus1": "84_LVBus1641403",
          "bus2": "84_LVBus1641404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737961739146932,
                45.75649469094636
              ],
              [
                4.737961739146932,
                45.75649469094636
              ],
              [
                4.737943243851528,
                45.75648338551214
              ],
              [
                4.737941431008514,
                45.75647366739278
              ],
              [
                4.737939755866556,
                45.75646474740153
              ],
              [
                4.737871112066174,
                45.756097802855265
              ],
              [
                4.73786944979345,
                45.75608888258862
              ],
              [
                4.737867774674846,
                45.756079962596836
              ],
              [
                4.737882562454513,
                45.75606524494505
              ],
              [
                4.737882562454513,
                45.75606524494505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04913218492323633,
          "ground": "gnd"
        },
        "84_LVBranch1172794": {
          "bus1": "84_LVBus1641404",
          "bus2": "84_LVBus1641405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737882562454513,
                45.75606524494505
              ],
              [
                4.737882562454513,
                45.75606524494505
              ],
              [
                4.737866597355715,
                45.75605298529569
              ],
              [
                4.737850239786018,
                45.755917116664754
              ],
              [
                4.737836339587377,
                45.75580160934829
              ],
              [
                4.737846341956389,
                45.75579509480946
              ],
              [
                4.737846341956389,
                45.75579509480946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030945345558950843,
          "ground": "gnd"
        },
        "84_LVBranch1242943": {
          "bus1": "84_LVBus1641405",
          "bus2": "84_LVBus1641406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737846341956389,
                45.75579509480946
              ],
              [
                4.737846341956389,
                45.75579509480946
              ],
              [
                4.73783329940034,
                45.75579087338679
              ],
              [
                4.73782117396108,
                45.755727523908575
              ],
              [
                4.737819460322326,
                45.75571860474084
              ],
              [
                4.737766916210552,
                45.755444168351886
              ],
              [
                4.737765202589411,
                45.75543524918375
              ],
              [
                4.737755027279413,
                45.75538210993297
              ],
              [
                4.737774953397961,
                45.75536728238292
              ],
              [
                4.737774953397961,
                45.75536728238292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049219590126722966,
          "ground": "gnd"
        },
        "84_LVBranch1008360": {
          "bus1": "84_LVBus1641406",
          "bus2": "84_LVBus1641407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737774953397961,
                45.75536728238292
              ],
              [
                4.737774953397961,
                45.75536728238292
              ],
              [
                4.737756144586418,
                45.75534878297309
              ],
              [
                4.737787357606889,
                45.75532741341109
              ],
              [
                4.738124106905075,
                45.75538321544733
              ],
              [
                4.738216385549767,
                45.755435246215015
              ],
              [
                4.738318763069167,
                45.75542405503902
              ],
              [
                4.738318763069167,
                45.75542405503902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05012612181387733,
          "ground": "gnd"
        },
        "84_LVBranch1221772": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737839086613023,
                45.75695679794669
              ],
              [
                4.737839086613023,
                45.75695679794669
              ],
              [
                4.73794870671068,
                45.756962112781686
              ],
              [
                4.737989993808064,
                45.75702423539599
              ],
              [
                4.738831698489978,
                45.75715924088714
              ],
              [
                4.739206214710584,
                45.757196230097364
              ],
              [
                4.739206214710584,
                45.757196230097364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11277403936537388,
          "ground": "gnd"
        },
        "84_LVBranch0929893": {
          "bus1": "84_LVBus1641392",
          "bus2": "84_LVBus1641393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739206214710584,
                45.757196230097364
              ],
              [
                4.739206214710584,
                45.757196230097364
              ],
              [
                4.739258779374671,
                45.75722210757409
              ],
              [
                4.73926152810445,
                45.75728505458605
              ],
              [
                4.739546118656082,
                45.75732396732534
              ],
              [
                4.739547296825321,
                45.75735094461345
              ],
              [
                4.739547296825321,
                45.75735094461345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037559150157900595,
          "ground": "gnd"
        },
        "84_LVBranch1427709": {
          "bus1": "84_LVBus1641393",
          "bus2": "84_LVBus1641394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739547296825321,
                45.75735094461345
              ],
              [
                4.739547296825321,
                45.75735094461345
              ],
              [
                4.739571812032036,
                45.75732341734348
              ],
              [
                4.739602391818042,
                45.75732581404084
              ],
              [
                4.739757871140872,
                45.757356247884246
              ],
              [
                4.739763305357271,
                45.7573573106616
              ],
              [
                4.739785094397248,
                45.75736157865286
              ],
              [
                4.739785094397248,
                45.75736157865286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02075923905190167,
          "ground": "gnd"
        },
        "84_LVBranch1529303": {
          "bus1": "84_LVBus1641394",
          "bus2": "84_LVBus1641395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739785094397248,
                45.75736157865286
              ],
              [
                4.739785094397248,
                45.75736157865286
              ],
              [
                4.739843232286892,
                45.75735724675854
              ],
              [
                4.739877889621466,
                45.75735466863448
              ],
              [
                4.739998431114156,
                45.75735858657125
              ],
              [
                4.740066022496059,
                45.75736078479291
              ],
              [
                4.740144190655428,
                45.757359903251654
              ],
              [
                4.740149332301177,
                45.757363393499965
              ],
              [
                4.740149563178999,
                45.7573733884876
              ],
              [
                4.740149630540825,
                45.75737640232601
              ],
              [
                4.740149796297427,
                45.7573831404047
              ],
              [
                4.740149796297427,
                45.7573831404047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03074775610593097,
          "ground": "gnd"
        },
        "84_LVBranch0915245": {
          "bus1": "84_LVBus1641392",
          "bus2": "84_LVBus1641396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739206214710584,
                45.757196230097364
              ],
              [
                4.739206214710584,
                45.757196230097364
              ],
              [
                4.739231515359728,
                45.757186687763046
              ],
              [
                4.739249355205994,
                45.75700628925095
              ],
              [
                4.739310446824726,
                45.75693297501734
              ],
              [
                4.739386741022602,
                45.75691334035716
              ],
              [
                4.739386741022602,
                45.75691334035716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03809244276348388,
          "ground": "gnd"
        },
        "84_LVBranch1706070": {
          "bus1": "84_LVBus1641396",
          "bus2": "84_LVBus1641397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739386741022602,
                45.75691334035716
              ],
              [
                4.739386741022602,
                45.75691334035716
              ],
              [
                4.739591473082091,
                45.7569268247003
              ],
              [
                4.739696237453088,
                45.756933717910265
              ],
              [
                4.739991709134017,
                45.7569273923696
              ],
              [
                4.740057906117358,
                45.756970979284674
              ],
              [
                4.740058888127675,
                45.756993460352476
              ],
              [
                4.740058983186311,
                45.756995636519896
              ],
              [
                4.740059084529827,
                45.7569979565661
              ],
              [
                4.740059084529827,
                45.7569979565661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05725515496073927,
          "ground": "gnd"
        },
        "84_LVBranch1172779": {
          "bus1": "84_LVBus1641397",
          "bus2": "84_LVBus1641398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.740059084529827,
                45.7569979565661
              ],
              [
                4.740059084529827,
                45.7569979565661
              ],
              [
                4.740083992131692,
                45.75697942161282
              ],
              [
                4.739990530756085,
                45.756900415087756
              ],
              [
                4.740009153611094,
                45.75673800131663
              ],
              [
                4.739957374627891,
                45.7567301090473
              ],
              [
                4.739957374627891,
                45.7567301090473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036462112195357034,
          "ground": "gnd"
        },
        "84_LVBranch1172743": {
          "bus1": "84_LVBus1641398",
          "bus2": "84_LVBus1641399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739957374627891,
                45.7567301090473
              ],
              [
                4.739957374627891,
                45.7567301090473
              ],
              [
                4.739963557676198,
                45.756728887570695
              ],
              [
                4.740008368022674,
                45.75672001646271
              ],
              [
                4.740008460717569,
                45.756712129745175
              ],
              [
                4.740011001910235,
                45.75648593832256
              ],
              [
                4.740006288405383,
                45.75637802920302
              ],
              [
                4.739970072649871,
                45.756373764106186
              ],
              [
                4.739941663297553,
                45.75637041196809
              ],
              [
                4.739941663297553,
                45.75637041196809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04723882913930353,
          "ground": "gnd"
        },
        "84_LVBranch1260600": {
          "bus1": "84_LVBus1641399",
          "bus2": "84_LVBus1641400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739941663297553,
                45.75637041196809
              ],
              [
                4.739941663297553,
                45.75637041196809
              ],
              [
                4.73999187078442,
                45.756342334537976
              ],
              [
                4.739923710722928,
                45.75625378545406
              ],
              [
                4.739733763382284,
                45.756320857769346
              ],
              [
                4.739733763382284,
                45.756320857769346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03273171223925245,
          "ground": "gnd"
        },
        "84_LVBranch1154504": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.73781512124069,
                45.756968948645365
              ],
              [
                4.73781512124069,
                45.756968948645365
              ],
              [
                4.737796901969524,
                45.75701936496661
              ],
              [
                4.737784055343694,
                45.757019639755136
              ],
              [
                4.737784055343694,
                45.757019639755136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006780061533648654,
          "ground": "gnd"
        },
        "84_LVBranch1592967": {
          "bus1": "84_LVBus1641387",
          "bus2": "84_LVBus1641388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737784055343694,
                45.757019639755136
              ],
              [
                4.737784055343694,
                45.757019639755136
              ],
              [
                4.736204634207565,
                45.75697222483098
              ],
              [
                4.736032991565218,
                45.756967072895705
              ],
              [
                4.736012549608496,
                45.75697039008956
              ],
              [
                4.736000023930717,
                45.75697242197537
              ],
              [
                4.73584146856135,
                45.75699816886868
              ],
              [
                4.73549223350464,
                45.75712804354815
              ],
              [
                4.73549223350464,
                45.75712804354815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18242487675818284,
          "ground": "gnd"
        },
        "84_LVBranch0573753": {
          "bus1": "84_LVBus1641388",
          "bus2": "84_LVBus1641390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73549223350464,
                45.75712804354815
              ],
              [
                4.73549223350464,
                45.75712804354815
              ],
              [
                4.735588804203687,
                45.75710332477891
              ],
              [
                4.735830217529291,
                45.75704152327145
              ],
              [
                4.736071630312911,
                45.75697972124544
              ],
              [
                4.736178933230298,
                45.75695225232973
              ],
              [
                4.736134520592046,
                45.75676062005142
              ],
              [
                4.735979076832051,
                45.75608986201618
              ],
              [
                4.735974959167928,
                45.756072101398
              ],
              [
                4.735974056737684,
                45.75606821432997
              ],
              [
                4.735973027224184,
                45.756063771927295
              ],
              [
                4.735973027224184,
                45.756063771927295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15692954650550717,
          "ground": "gnd"
        },
        "84_LVBranch0486056": {
          "bus1": "84_LVBus1641388",
          "bus2": "84_LVBus1641389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73549223350464,
                45.75712804354815
              ],
              [
                4.73549223350464,
                45.75712804354815
              ],
              [
                4.735464491449238,
                45.757146782031995
              ],
              [
                4.735378804549098,
                45.75720466116944
              ],
              [
                4.735316113541313,
                45.757247017497825
              ],
              [
                4.735313289500385,
                45.757248013926684
              ],
              [
                4.735258856895309,
                45.75726714265532
              ],
              [
                4.735253120058402,
                45.75726916440896
              ],
              [
                4.735253120058402,
                45.75726916440896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024526937833354644,
          "ground": "gnd"
        },
        "84_LVBranch1067859": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737838091607466,
                45.756960221543785
              ],
              [
                4.737838091607466,
                45.756960221543785
              ],
              [
                4.737923798397822,
                45.75698064726141
              ],
              [
                4.737958796206797,
                45.75703330953709
              ],
              [
                4.737965085480994,
                45.757042769885025
              ],
              [
                4.738595440732394,
                45.75716323425971
              ],
              [
                4.738600458710954,
                45.75716418898773
              ],
              [
                4.738600458710954,
                45.75716418898773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06590139831620985,
          "ground": "gnd"
        },
        "84_LVBranch1744021": {
          "bus1": "84_LVBus1641377",
          "bus2": "84_LVBus1641385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738600458710954,
                45.75716418898773
              ],
              [
                4.738600458710954,
                45.75716418898773
              ],
              [
                4.738603599253443,
                45.757236128448056
              ],
              [
                4.738859924610145,
                45.75724968929711
              ],
              [
                4.739209356046405,
                45.75726816954087
              ],
              [
                4.739210534049455,
                45.75729514683237
              ],
              [
                4.739210534049455,
                45.75729514683237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05826244783999074,
          "ground": "gnd"
        },
        "84_LVBranch1592984": {
          "bus1": "84_LVBus1641377",
          "bus2": "84_LVBus1641378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738600458710954,
                45.75716418898773
              ],
              [
                4.738600458710954,
                45.75716418898773
              ],
              [
                4.738702839367198,
                45.75715299745863
              ],
              [
                4.738752655607587,
                45.75711592814738
              ],
              [
                4.738858852774734,
                45.75689763564702
              ],
              [
                4.73881251157467,
                45.75688264183768
              ],
              [
                4.738806681207302,
                45.75688075041558
              ],
              [
                4.738806681207302,
                45.75688075041558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04382112104520072,
          "ground": "gnd"
        },
        "84_LVBranch0989542": {
          "bus1": "84_LVBus1641378",
          "bus2": "84_LVBus1641379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738806681207302,
                45.75688075041558
              ],
              [
                4.738806681207302,
                45.75688075041558
              ],
              [
                4.738858460167201,
                45.756888643215795
              ],
              [
                4.739005944501384,
                45.75673247286051
              ],
              [
                4.739102354896348,
                45.756614901855826
              ],
              [
                4.739103612516599,
                45.7566133718013
              ],
              [
                4.739063895025283,
                45.75658721932053
              ],
              [
                4.739063895025283,
                45.75658721932053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04443658430315688,
          "ground": "gnd"
        },
        "84_LVBranch1795022": {
          "bus1": "84_LVBus1641379",
          "bus2": "84_LVBus1641380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739063895025283,
                45.75658721932053
              ],
              [
                4.739063895025283,
                45.75658721932053
              ],
              [
                4.739128520266139,
                45.75659483706095
              ],
              [
                4.739196960849838,
                45.75639535393469
              ],
              [
                4.739167341359149,
                45.75630597953591
              ],
              [
                4.739128409353746,
                45.756297811937856
              ],
              [
                4.739128409353746,
                45.756297811937856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041260674519731394,
          "ground": "gnd"
        },
        "84_LVBranch1008350": {
          "bus1": "84_LVBus1641380",
          "bus2": "84_LVBus1641381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739128409353746,
                45.756297811937856
              ],
              [
                4.739128409353746,
                45.756297811937856
              ],
              [
                4.739230002963947,
                45.756268635070555
              ],
              [
                4.739175475950437,
                45.75619779543723
              ],
              [
                4.739224505684224,
                45.756142741063194
              ],
              [
                4.739224505684224,
                45.756142741063194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024698153136285407,
          "ground": "gnd"
        },
        "84_LVBranch1491045": {
          "bus1": "84_LVBus1641381",
          "bus2": "84_LVBus1641382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739224505684224,
                45.756142741063194
              ],
              [
                4.739224505684224,
                45.756142741063194
              ],
              [
                4.739273142650458,
                45.756078694239434
              ],
              [
                4.73938876023547,
                45.756076219556675
              ],
              [
                4.739389741956599,
                45.756098700627646
              ],
              [
                4.739389913954234,
                45.7561026393113
              ],
              [
                4.739389938300926,
                45.756103196841835
              ],
              [
                4.739389938300926,
                45.756103196841835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020061293039113998,
          "ground": "gnd"
        },
        "84_LVBranch0811663": {
          "bus1": "84_LVBus1641380",
          "bus2": "84_LVBus1641383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.739128409353746,
                45.756297811937856
              ],
              [
                4.739128409353746,
                45.756297811937856
              ],
              [
                4.739133644713698,
                45.756295206659004
              ],
              [
                4.739166163398423,
                45.75627900224767
              ],
              [
                4.739112421744994,
                45.756226147442206
              ],
              [
                4.739021318814927,
                45.756201094694994
              ],
              [
                4.73896875523721,
                45.756175217110595
              ],
              [
                4.73896875523721,
                45.756175217110595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02343121492633936,
          "ground": "gnd"
        },
        "84_LVBranch0769719": {
          "bus1": "84_LVBus1641383",
          "bus2": "84_LVBus1641384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73896875523721,
                45.756175217110595
              ],
              [
                4.73896875523721,
                45.756175217110595
              ],
              [
                4.738941491927236,
                45.75613979723424
              ],
              [
                4.738938743620514,
                45.75607685022431
              ],
              [
                4.738986595616643,
                45.755994818665535
              ],
              [
                4.738965922851408,
                45.755990481639564
              ],
              [
                4.73894766385807,
                45.75598665100514
              ],
              [
                4.73894766385807,
                45.75598665100514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024481974445948452,
          "ground": "gnd"
        },
        "84_LVBranch1592989": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737825566715065,
                45.756968752216785
              ],
              [
                4.737825566715065,
                45.756968752216785
              ],
              [
                4.73782747731723,
                45.75697304974817
              ],
              [
                4.737891145301144,
                45.75711635818897
              ],
              [
                4.73822829815281,
                45.7571811523599
              ],
              [
                4.73822829815281,
                45.7571811523599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04438258619788565,
          "ground": "gnd"
        },
        "84_LVBranch1726120": {
          "bus1": "84_LVBus1641371",
          "bus2": "84_LVBus1641372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73822829815281,
                45.7571811523599
              ],
              [
                4.73822829815281,
                45.7571811523599
              ],
              [
                4.738234103751413,
                45.75719867878574
              ],
              [
                4.738243107359354,
                45.75722583968956
              ],
              [
                4.738178183874801,
                45.75731274553198
              ],
              [
                4.738133767173267,
                45.75737219214237
              ],
              [
                4.738095227053465,
                45.7573730166193
              ],
              [
                4.738095227053465,
                45.7573730166193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02645526320695869,
          "ground": "gnd"
        },
        "84_LVBranch0811662": {
          "bus1": "84_LVBus1641372",
          "bus2": "84_LVBus1641373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738095227053465,
                45.7573730166193
              ],
              [
                4.738095227053465,
                45.7573730166193
              ],
              [
                4.738108858737188,
                45.75739072666415
              ],
              [
                4.737913907681,
                45.75763791943123
              ],
              [
                4.737913907681,
                45.75763791943123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03361913504739785,
          "ground": "gnd"
        },
        "84_LVBranch1706081": {
          "bus1": "84_LVBus1641373",
          "bus2": "84_LVBus1641374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737913907681,
                45.75763791943123
              ],
              [
                4.737913907681,
                45.75763791943123
              ],
              [
                4.737816235274699,
                45.75775701947299
              ],
              [
                4.737816235274699,
                45.75775701947299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015263604970847961,
          "ground": "gnd"
        },
        "84_LVBranch0905266": {
          "bus1": "84_LVBus1641374",
          "bus2": "84_LVBus1641375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737816235274699,
                45.75775701947299
              ],
              [
                4.737816235274699,
                45.75775701947299
              ],
              [
                4.737718562445835,
                45.75787611943196
              ],
              [
                4.737709503925745,
                45.757874215990576
              ],
              [
                4.737679629545092,
                45.75786795132994
              ],
              [
                4.737679629545092,
                45.75786795132994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018425730991595862,
          "ground": "gnd"
        },
        "84_LVBranch1293197": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.73781804262758,
                45.75696930019446
              ],
              [
                4.73781804262758,
                45.75696930019446
              ],
              [
                4.737810141032406,
                45.75702808261159
              ],
              [
                4.737784447776697,
                45.757028632190355
              ],
              [
                4.737784447776697,
                45.757028632190355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008562233769771619,
          "ground": "gnd"
        },
        "84_LVBranch1710649": {
          "bus1": "84_LVBus1641363",
          "bus2": "84_LVBus1641364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737784447776697,
                45.757028632190355
              ],
              [
                4.737784447776697,
                45.757028632190355
              ],
              [
                4.736975603834646,
                45.75700243835641
              ],
              [
                4.73661265840618,
                45.75699068472719
              ],
              [
                4.73661265840618,
                45.75699068472719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09126470107650254,
          "ground": "gnd"
        },
        "84_LVBranch1087624": {
          "bus1": "84_LVBus1641364",
          "bus2": "84_LVBus1641369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73661265840618,
                45.75699068472719
              ],
              [
                4.73661265840618,
                45.75699068472719
              ],
              [
                4.736549464472988,
                45.756994952028364
              ],
              [
                4.736547712919922,
                45.757103080382265
              ],
              [
                4.736547712919922,
                45.757103080382265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016958288779729085,
          "ground": "gnd"
        },
        "84_LVBranch0991817": {
          "bus1": "84_LVBus1641364",
          "bus2": "84_LVBus1641365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.73661265840618,
                45.75699068472719
              ],
              [
                4.73661265840618,
                45.75699068472719
              ],
              [
                4.736611060151259,
                45.75698175407507
              ],
              [
                4.736547137540832,
                45.75662380776403
              ],
              [
                4.736514965369497,
                45.756443678009816
              ],
              [
                4.73648940935581,
                45.756300553211155
              ],
              [
                4.736476546771443,
                45.75622852457713
              ],
              [
                4.736476546771443,
                45.75622852457713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08537083063292826,
          "ground": "gnd"
        },
        "84_LVBranch1340015": {
          "bus1": "84_LVBus1641365",
          "bus2": "84_LVBus1641366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736476546771443,
                45.75622852457713
              ],
              [
                4.736476546771443,
                45.75622852457713
              ],
              [
                4.736629919658574,
                45.75620724393652
              ],
              [
                4.736639832956613,
                45.75617539409335
              ],
              [
                4.736641197138684,
                45.7561709995274
              ],
              [
                4.736641197138684,
                45.7561709995274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01628788382619029,
          "ground": "gnd"
        },
        "84_LVBranch1269161": {
          "bus1": "84_LVBus1641366",
          "bus2": "84_LVBus1641367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736641197138684,
                45.7561709995274
              ],
              [
                4.736641197138684,
                45.7561709995274
              ],
              [
                4.736648653254174,
                45.75617832880094
              ],
              [
                4.736656096525222,
                45.75618565834885
              ],
              [
                4.736668066739414,
                45.75619742752458
              ],
              [
                4.736673052923874,
                45.75619677186838
              ],
              [
                4.736783034319308,
                45.756182404278576
              ],
              [
                4.736873913704605,
                45.756170524213076
              ],
              [
                4.736873694234458,
                45.75616961982254
              ],
              [
                4.73686451905541,
                45.75613202154253
              ],
              [
                4.736872522470509,
                45.756129789224055
              ],
              [
                4.736873589409419,
                45.756129487385095
              ],
              [
                4.736878493209562,
                45.75612812241596
              ],
              [
                4.736878493209562,
                45.75612812241596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025409413835433787,
          "ground": "gnd"
        },
        "84_LVBranch1109865": {
          "bus1": "84_LVBus1641365",
          "bus2": "84_LVBus1641368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736476546771443,
                45.75622852457713
              ],
              [
                4.736476546771443,
                45.75622852457713
              ],
              [
                4.736486584364135,
                45.756206302973524
              ],
              [
                4.73648816723871,
                45.75620279481582
              ],
              [
                4.736494993180503,
                45.75618771651961
              ],
              [
                4.736491385862951,
                45.75618121853755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004757320535857899,
          "ground": "gnd"
        },
        "84_LVBranch1324702": {
          "bus1": "84_LVBus1641368",
          "bus2": "84_LVBus2182292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736491385862951,
                45.75618121853755
              ],
              [
                4.7364877785454,
                45.756174720555485
              ],
              [
                4.736439321332625,
                45.7558541030713
              ],
              [
                4.736439321332625,
                45.7558541030713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03583440581699872,
          "ground": "gnd"
        },
        "84_LVBranch1109870": {
          "bus1": "84_LVBus2182292",
          "bus2": "84_LVBus2182293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736439321332625,
                45.7558541030713
              ],
              [
                4.736439321332625,
                45.7558541030713
              ],
              [
                4.736427823595959,
                45.7557779858903
              ],
              [
                4.736799065870099,
                45.75575049896766
              ],
              [
                4.736805784027588,
                45.75576419859036
              ],
              [
                4.736807111223992,
                45.75576691546409
              ],
              [
                4.736811882816808,
                45.75577666934205
              ],
              [
                4.736820946743032,
                45.75577605250048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040627296790674006,
          "ground": "gnd"
        },
        "84_LVBranch1617211": {
          "bus1": "84_LVBus2182293",
          "bus2": "84_LVBus2182295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736820946743032,
                45.75577605250048
              ],
              [
                4.736830010669255,
                45.755775435658904
              ],
              [
                4.73682864325617,
                45.755766491074844
              ],
              [
                4.73682805104409,
                45.75576264238377
              ],
              [
                4.736826195564301,
                45.755750467938604
              ],
              [
                4.736865593403992,
                45.75574751934083
              ],
              [
                4.736903232093523,
                45.75568154856702
              ],
              [
                4.737017554524455,
                45.755661489389816
              ],
              [
                4.737019913491834,
                45.755632150262365
              ],
              [
                4.737019913491834,
                45.755632150262365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02620519441162235,
          "ground": "gnd"
        },
        "84_LVBranch0991953": {
          "bus1": "84_LVBus2182292",
          "bus2": "84_LVBus2182294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.736439321332625,
                45.7558541030713
              ],
              [
                4.736439321332625,
                45.7558541030713
              ],
              [
                4.736412212642068,
                45.7558266090398
              ],
              [
                4.736353618738209,
                45.755623804
              ],
              [
                4.736390659546474,
                45.755592463355605
              ],
              [
                4.736449882401474,
                45.75558356457536
              ],
              [
                4.736450559333182,
                45.75558346009538
              ],
              [
                4.736471292780128,
                45.7555803525989
              ],
              [
                4.736471292780128,
                45.7555803525989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03764786943721296,
          "ground": "gnd"
        },
        "84_LVBranch1726107": {
          "bus1": "84_MVLV006633_LV",
          "bus2": "84_LVBus1641356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737819848149412,
                45.75695586833996
              ],
              [
                4.737832632987105,
                45.75696596382403
              ],
              [
                4.737832632987105,
                45.75696596382403
              ],
              [
                4.737836894600703,
                45.75696932898509
              ],
              [
                4.737953023771933,
                45.7570610295621
              ],
              [
                4.738250851392745,
                45.75710866321007
              ],
              [
                4.738268408189034,
                45.75721629757211
              ],
              [
                4.737939601219759,
                45.757637369822746
              ],
              [
                4.737939601219759,
                45.757637369822746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10326562705134643,
          "ground": "gnd"
        },
        "84_LVBranch1888348": {
          "bus1": "84_LVBus1641356",
          "bus2": "84_LVBus1641357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737939601219759,
                45.757637369822746
              ],
              [
                4.737939601219759,
                45.757637369822746
              ],
              [
                4.737817020161835,
                45.75777500434503
              ],
              [
                4.737817020161835,
                45.75777500434503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018026900365359817,
          "ground": "gnd"
        },
        "84_LVBranch1269182": {
          "bus1": "84_LVBus1641357",
          "bus2": "84_LVBus1641358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737817020161835,
                45.75777500434503
              ],
              [
                4.737817020161835,
                45.75777500434503
              ],
              [
                4.737548909285343,
                45.75811376958179
              ],
              [
                4.737693756817166,
                45.75819167905395
              ],
              [
                4.737837034956966,
                45.75823361859383
              ],
              [
                4.737837034956966,
                45.75823361859383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06933877658903168,
          "ground": "gnd"
        },
        "84_LVBranch1465041": {
          "bus1": "84_LVBus1641358",
          "bus2": "84_LVBus1641359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.737837034956966,
                45.75823361859383
              ],
              [
                4.737837034956966,
                45.75823361859383
              ],
              [
                4.738626977426802,
                45.75836073236684
              ],
              [
                4.738626977426802,
                45.75836073236684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06306048781753179,
          "ground": "gnd"
        },
        "84_LVBranch0331515": {
          "bus1": "84_LVBus1641359",
          "bus2": "84_LVBus1641360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.738626977426802,
                45.75836073236684
              ],
              [
                4.738626977426802,
                45.75836073236684
              ],
              [
                4.738633333058345,
                45.75836139745023
              ],
              [
                4.738639688690039,
                45.75836206253311
              ],
              [
                4.738647310388008,
                45.7583628625407
              ],
              [
                4.738665111218338,
                45.75836472286146
              ],
              [
                4.738677822876001,
                45.7583660620158
              ],
              [
                4.739389657449438,
                45.75844061173692
              ],
              [
                4.739567616492192,
                45.75845925071032
              ],
              [
                4.739643884746364,
                45.75846724004003
              ],
              [
                4.740125470296611,
                45.758517676893355
              ],
              [
                4.740538037624259,
                45.7585088429926
              ],
              [
                4.740716430493273,
                45.75850502277025
              ],
              [
                4.740716430493273,
                45.75850502277025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1638780813798022,
          "ground": "gnd"
        },
        "84_LVBranch0170086": {
          "bus1": "84_LVBus1641360",
          "bus2": "84_LVBus1641361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.740716430493273,
                45.75850502277025
              ],
              [
                4.740716430493273,
                45.75850502277025
              ],
              [
                4.740846377221531,
                45.75846603844125
              ],
              [
                4.741071822477613,
                45.758398402058894
              ],
              [
                4.741071822477613,
                45.758398402058894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030081945742625116,
          "ground": "gnd"
        },
        "84_320247": {
          "bus1": "84_MVBus033193",
          "bus2": "84_MVLV014833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735373130503648,
                45.757198094804245
              ],
              [
                4.735334928229511,
                45.75702969568349
              ],
              [
                4.735257619551408,
                45.75679012560638
              ],
              [
                4.735086268155048,
                45.75619253209133
              ],
              [
                4.734969154383941,
                45.755747693635946
              ],
              [
                4.73487852367417,
                45.755467904363705
              ],
              [
                4.73484126068823,
                45.755438997769005
              ],
              [
                4.734687479943214,
                45.75539187850209
              ],
              [
                4.734349331892519,
                45.755333395864454
              ],
              [
                4.734139389451475,
                45.75532527887941
              ],
              [
                4.734060792244199,
                45.75532155704582
              ],
              [
                4.73404965699939,
                45.755291750146704
              ],
              [
                4.734044780682452,
                45.755278695101126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2665582719762192,
          "ground": "gnd"
        },
        "84_LVBranch1070044": {
          "bus1": "84_MVLV014833_LV",
          "bus2": "84_LVBus1641441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734044780682452,
                45.755278695101126
              ],
              [
                4.73406070174317,
                45.75527108241261
              ],
              [
                4.73406070174317,
                45.75527108241261
              ],
              [
                4.734135005295233,
                45.75523558039133
              ],
              [
                4.734135471201887,
                45.755235354420925
              ],
              [
                4.734398409898319,
                45.75516133206068
              ],
              [
                4.734764509334497,
                45.75509410603842
              ],
              [
                4.734945897324073,
                45.75503712595204
              ],
              [
                4.734945897324073,
                45.75503712595204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07401011123008316,
          "ground": "gnd"
        },
        "84_LVBranch0130664": {
          "bus1": "84_LVBus1641441",
          "bus2": "84_LVBus1641442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734945897324073,
                45.75503712595204
              ],
              [
                4.734945897324073,
                45.75503712595204
              ],
              [
                4.734968528724065,
                45.75502859569174
              ],
              [
                4.73497983760638,
                45.75502432170466
              ],
              [
                4.735603704752195,
                45.754789048444444
              ],
              [
                4.736189135776997,
                45.75465052400012
              ],
              [
                4.736906947026036,
                45.7545991740637
              ],
              [
                4.737624855973527,
                45.75460902303509
              ],
              [
                4.737624855973527,
                45.75460902303509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21822423067645003,
          "ground": "gnd"
        },
        "84_LVBranch1378316": {
          "bus1": "84_MVLV014833_LV",
          "bus2": "84_LVBus1641432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734044780682452,
                45.755278695101126
              ],
              [
                4.734048136916502,
                45.75529198062945
              ],
              [
                4.734048136916502,
                45.75529198062945
              ],
              [
                4.734057212638215,
                45.7553279340666
              ],
              [
                4.734321618740732,
                45.7553465889527
              ],
              [
                4.734327462583479,
                45.755362665597424
              ],
              [
                4.734327462583479,
                45.755362665597424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026577892358588255,
          "ground": "gnd"
        },
        "84_LVBranch0333349": {
          "bus1": "84_LVBus1641432",
          "bus2": "84_LVBus1641433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734327462583479,
                45.755362665597424
              ],
              [
                4.734327462583479,
                45.755362665597424
              ],
              [
                4.734096351633656,
                45.75536980702051
              ],
              [
                4.734022785972783,
                45.7553720802489
              ],
              [
                4.734022785972783,
                45.7553720802489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023728133897122805,
          "ground": "gnd"
        },
        "84_LVBranch0959921": {
          "bus1": "84_LVBus1641433",
          "bus2": "84_LVBus1641435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734022785972783,
                45.7553720802489
              ],
              [
                4.734022785972783,
                45.7553720802489
              ],
              [
                4.734019639330767,
                45.755375999800094
              ],
              [
                4.734016492688307,
                45.755379919351235
              ],
              [
                4.734003613475753,
                45.75539596383732
              ],
              [
                4.733825630147875,
                45.75545646997676
              ],
              [
                4.733469188779239,
                45.75616375946884
              ],
              [
                4.733457910138089,
                45.756186151288325
              ],
              [
                4.733433268546919,
                45.7561774785929
              ],
              [
                4.733433268546919,
                45.7561774785929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10658518515715511,
          "ground": "gnd"
        },
        "84_LVBranch0221735": {
          "bus1": "84_LVBus1641433",
          "bus2": "84_LVBus1641434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734022785972783,
                45.7553720802489
              ],
              [
                4.734022785972783,
                45.7553720802489
              ],
              [
                4.733856200773091,
                45.755377231026856
              ],
              [
                4.733562466883491,
                45.755511513033476
              ],
              [
                4.733024428174527,
                45.75575748051921
              ],
              [
                4.733013661434152,
                45.75576239978902
              ],
              [
                4.733002894691857,
                45.75576731905784
              ],
              [
                4.732959828095086,
                45.75578700511511
              ],
              [
                4.732959828095086,
                45.75578700511511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0962692643141436,
          "ground": "gnd"
        },
        "84_LVBranch0287223": {
          "bus1": "84_LVBus1641432",
          "bus2": "84_LVBus1641436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734327462583479,
                45.755362665597424
              ],
              [
                4.734327462583479,
                45.755362665597424
              ],
              [
                4.734720714741148,
                45.75535786548397
              ],
              [
                4.734906591437467,
                45.75563985037523
              ],
              [
                4.734997464398005,
                45.75577769156239
              ],
              [
                4.735030361035424,
                45.75588459348599
              ],
              [
                4.735115806054858,
                45.75616219827361
              ],
              [
                4.735115806054858,
                45.75616219827361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.125709033269986,
          "ground": "gnd"
        },
        "84_LVBranch1793895": {
          "bus1": "84_LVBus1641436",
          "bus2": "84_LVBus1641438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735115806054858,
                45.75616219827361
              ],
              [
                4.735115806054858,
                45.75616219827361
              ],
              [
                4.735050916382312,
                45.7561779860252
              ],
              [
                4.735025066705263,
                45.75617493799495
              ],
              [
                4.735025066705263,
                45.75617493799495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007384373177092215,
          "ground": "gnd"
        },
        "84_LVBranch0904678": {
          "bus1": "84_LVBus1641438",
          "bus2": "84_LVBus1641439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735025066705263,
                45.75617493799495
              ],
              [
                4.735025066705263,
                45.75617493799495
              ],
              [
                4.735034167925915,
                45.7561477410854
              ],
              [
                4.735019892629277,
                45.75605623773707
              ],
              [
                4.734972116864299,
                45.75602215529403
              ],
              [
                4.734529551381786,
                45.756075713922336
              ],
              [
                4.734472574020772,
                45.7561255354245
              ],
              [
                4.734483103470512,
                45.756190116388204
              ],
              [
                4.734428020491054,
                45.756194893316426
              ],
              [
                4.734428020491054,
                45.756194893316426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0722226368290315,
          "ground": "gnd"
        },
        "84_LVBranch0180441": {
          "bus1": "84_LVBus1641436",
          "bus2": "84_LVBus1641437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735115806054858,
                45.75616219827361
              ],
              [
                4.735115806054858,
                45.75616219827361
              ],
              [
                4.735186162028644,
                45.75641840645546
              ],
              [
                4.735212849621385,
                45.75651559412212
              ],
              [
                4.735278360281044,
                45.75675413818872
              ],
              [
                4.735358410687642,
                45.75704568341056
              ],
              [
                4.735386351080527,
                45.75714740770347
              ],
              [
                4.735422900258204,
                45.75713778789136
              ],
              [
                4.735438473545839,
                45.757133692764675
              ],
              [
                4.735438473545839,
                45.757133692764675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11583959998137776,
          "ground": "gnd"
        },
        "84_LVBranch1665464": {
          "bus1": "84_MVLV128995_LV",
          "bus2": "84_LVBus1641869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733085169446907,
                45.75753471735155
              ],
              [
                4.733085169446907,
                45.75753471735155
              ],
              [
                4.733080850742295,
                45.757513207593675
              ],
              [
                4.733065583223811,
                45.75751458661529
              ],
              [
                4.733062944231882,
                45.757514813966964
              ],
              [
                4.733058435095547,
                45.757515207253
              ],
              [
                4.732967762611429,
                45.75752304738696
              ],
              [
                4.732946419202047,
                45.757521027773905
              ],
              [
                4.732935447818109,
                45.75752479929437
              ],
              [
                4.732919462831963,
                45.757526238615384
              ],
              [
                4.732908900612566,
                45.757521099594925
              ],
              [
                4.732899681361693,
                45.75746766954745
              ],
              [
                4.732894526289306,
                45.757445259554714
              ],
              [
                4.732891737135287,
                45.757445139076054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024666190654928862,
          "ground": "gnd"
        },
        "84_LVBranch1585741": {
          "bus1": "84_LVBus1641869",
          "bus2": "84_LVBus2028107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732891737135287,
                45.757445139076054
              ],
              [
                4.732888947981269,
                45.7574450185974
              ],
              [
                4.732888596128472,
                45.75746026448423
              ],
              [
                4.732896995014009,
                45.75752526908766
              ],
              [
                4.732889567839471,
                45.75753070210523
              ],
              [
                4.732763760839396,
                45.757544935560766
              ],
              [
                4.732726960372348,
                45.75754909636278
              ],
              [
                4.732669046913812,
                45.75755564296683
              ],
              [
                4.732657245835083,
                45.75756368955272
              ],
              [
                4.732628268267034,
                45.75757534304104
              ],
              [
                4.732600843077528,
                45.75758189593141
              ],
              [
                4.732583376837906,
                45.757575896145305
              ],
              [
                4.732565655884339,
                45.75757556330364
              ],
              [
                4.732539890481454,
                45.75757682427973
              ],
              [
                4.732536539887363,
                45.75752350297601
              ],
              [
                4.732534968210496,
                45.75749863127422
              ],
              [
                4.732530933430537,
                45.75749825384624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04690237962254963,
          "ground": "gnd"
        },
        "84_LVBranch1675528": {
          "bus1": "84_LVBus2028107",
          "bus2": "84_LVBus2047939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.732530933430537,
                45.75749825384624
              ],
              [
                4.732526898650578,
                45.757497876418256
              ],
              [
                4.732527354627765,
                45.75752901849545
              ],
              [
                4.732528063986893,
                45.75757838180874
              ],
              [
                4.732506570279701,
                45.757580883727265
              ],
              [
                4.732353506604303,
                45.75759314221383
              ],
              [
                4.732327785473855,
                45.757592467021844
              ],
              [
                4.73230719894189,
                45.75758922502601
              ],
              [
                4.73229279559882,
                45.7575936187727
              ],
              [
                4.732169355732602,
                45.75760197751526
              ],
              [
                4.732049232415191,
                45.75760617898327
              ],
              [
                4.732013002215557,
                45.757605718965976
              ],
              [
                4.732004330094878,
                45.757605300958986
              ],
              [
                4.731982450472752,
                45.757604255691234
              ],
              [
                4.731971742687216,
                45.7576037461065
              ],
              [
                4.731898063645374,
                45.757595804378816
              ],
              [
                4.731893231934268,
                45.757595286417995
              ],
              [
                4.731884266473321,
                45.75759403758553
              ],
              [
                4.731786773886638,
                45.757580501345664
              ],
              [
                4.731771378951802,
                45.75757836359255
              ],
              [
                4.731746307292825,
                45.7575748841596
              ],
              [
                4.731608438527232,
                45.75755573763816
              ],
              [
                4.731527432142353,
                45.75754577380016
              ],
              [
                4.731523202098392,
                45.75756262354843
              ],
              [
                4.731520193392937,
                45.75756174265078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08960853310564927,
          "ground": "gnd"
        },
        "84_LVBranch0826992": {
          "bus1": "84_LVBus2047939",
          "bus2": "84_LVBus2047940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731520193392937,
                45.75756174265078
              ],
              [
                4.731517184687481,
                45.75756086175313
              ],
              [
                4.731517057955109,
                45.75754672418711
              ],
              [
                4.731504659974831,
                45.75754342436269
              ],
              [
                4.731504659974831,
                45.75754342436269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002603322703495259,
          "ground": "gnd"
        },
        "84_LVBranch1255498": {
          "bus1": "84_LVBus2047940",
          "bus2": "84_LVBus2047941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.731504659974831,
                45.75754342436269
              ],
              [
                4.731504659974831,
                45.75754342436269
              ],
              [
                4.731496770405478,
                45.757538237195334
              ],
              [
                4.73160294260806,
                45.757477628865175
              ],
              [
                4.731655672899093,
                45.75748375852418
              ],
              [
                4.731687792280611,
                45.757472200273135
              ],
              [
                4.7316935020103,
                45.75747014327996
              ],
              [
                4.7316935020103,
                45.75747014327996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01896906057882231,
          "ground": "gnd"
        },
        "84_LVBranch0828811": {
          "bus1": "84_MVLV128995_LV",
          "bus2": "84_LVBus1641867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733093115408822,
                45.75753470073626
              ],
              [
                4.733093115408822,
                45.75753470073626
              ],
              [
                4.733093082740072,
                45.75748464790922
              ],
              [
                4.733093078979782,
                45.757480723634735
              ],
              [
                4.733093052656876,
                45.75744144464636
              ],
              [
                4.733093052656876,
                45.75744144464636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010365096644453708,
          "ground": "gnd"
        },
        "84_LVBranch0780664": {
          "bus1": "84_MVLV128995_LV",
          "bus2": "84_LVBus1641865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733097668256927,
                45.75753472055309
              ],
              [
                4.733097668256927,
                45.75753472055309
              ],
              [
                4.733108335217322,
                45.75750595125511
              ],
              [
                4.733192480628403,
                45.75749350692283
              ],
              [
                4.733492697949728,
                45.75746941964865
              ],
              [
                4.733583804210511,
                45.757458257525286
              ],
              [
                4.733598351850566,
                45.75746101617714
              ],
              [
                4.733617566155051,
                45.757455781466795
              ],
              [
                4.733702707642635,
                45.75745203726985
              ],
              [
                4.733717029717935,
                45.7574782478479
              ],
              [
                4.733720262544956,
                45.75747718872606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05323367676703967,
          "ground": "gnd"
        },
        "84_LVBranch0760423": {
          "bus1": "84_LVBus1641865",
          "bus2": "84_LVBus2038866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733720262544956,
                45.75747718872606
              ],
              [
                4.733723495371977,
                45.75747612960422
              ],
              [
                4.733719237586984,
                45.75745336745163
              ],
              [
                4.733725607236531,
                45.75744756992415
              ],
              [
                4.73381122601671,
                45.757439729082044
              ],
              [
                4.733969060851096,
                45.75743546743622
              ],
              [
                4.733986409284695,
                45.75744023641283
              ],
              [
                4.734003434471072,
                45.75743758661649
              ],
              [
                4.734079230331841,
                45.757436264919626
              ],
              [
                4.734092696848565,
                45.757440180699945
              ],
              [
                4.734094519196074,
                45.75746105067835
              ],
              [
                4.734097243644181,
                45.75746086648124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0345355829498999,
          "ground": "gnd"
        },
        "84_LVBranch1631055": {
          "bus1": "84_LVBus2038866",
          "bus2": "84_LVBus2038867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734097243644181,
                45.75746086648124
              ],
              [
                4.734099968092288,
                45.75746068228413
              ],
              [
                4.734097885951586,
                45.757442113062616
              ],
              [
                4.734107110560128,
                45.7574345533851
              ],
              [
                4.734199419460408,
                45.7574353541624
              ],
              [
                4.734293091685341,
                45.757436161748416
              ],
              [
                4.734297632462716,
                45.75743619977589
              ],
              [
                4.734340686932124,
                45.7574365763002
              ],
              [
                4.734440427512008,
                45.75744001740029
              ],
              [
                4.734525410467805,
                45.75744296357209
              ],
              [
                4.734544496577902,
                45.75744570616481
              ],
              [
                4.734560887146617,
                45.757445608070086
              ],
              [
                4.73456556582354,
                45.757452645777974
              ],
              [
                4.734560913393098,
                45.757513185655995
              ],
              [
                4.734550026961703,
                45.757514183269734
              ],
              [
                4.734548331224777,
                45.75751702324713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046985006309615995,
          "ground": "gnd"
        },
        "84_LVBranch1516445": {
          "bus1": "84_LVBus2038867",
          "bus2": "84_LVBus2054363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734548331224777,
                45.75751702324713
              ],
              [
                4.734546635487851,
                45.75751986322454
              ],
              [
                4.734572901456558,
                45.75751592685143
              ],
              [
                4.734580979544348,
                45.75746022824364
              ],
              [
                4.73459078682733,
                45.75744450133676
              ],
              [
                4.734626517400571,
                45.757444710169565
              ],
              [
                4.734650132235026,
                45.75744485377601
              ],
              [
                4.734673399423755,
                45.75744498680227
              ],
              [
                4.734806239432007,
                45.757450222731265
              ],
              [
                4.73480684479664,
                45.75745024580202
              ],
              [
                4.734831910794981,
                45.75745123144831
              ],
              [
                4.734837604340873,
                45.757451460846546
              ],
              [
                4.734861163351983,
                45.75745238867259
              ],
              [
                4.734874810862788,
                45.75745337522735
              ],
              [
                4.734914024095372,
                45.75745619181024
              ],
              [
                4.734966742747938,
                45.75745997995726
              ],
              [
                4.734972650466667,
                45.75746040279112
              ],
              [
                4.735003647407319,
                45.757462638812044
              ],
              [
                4.735021787311703,
                45.75746196322648
              ],
              [
                4.735021787311703,
                45.75746196322648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04383568642515814,
          "ground": "gnd"
        },
        "84_LVBranch1912466": {
          "bus1": "84_LVBus2054363",
          "bus2": "84_LVBus2054365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735021787311703,
                45.75746196322648
              ],
              [
                4.735021787311703,
                45.75746196322648
              ],
              [
                4.735073503319128,
                45.757398797640775
              ],
              [
                4.735082435804262,
                45.75737303546214
              ],
              [
                4.735080982913275,
                45.757367729017595
              ],
              [
                4.735079774377451,
                45.75736330843358
              ],
              [
                4.735079774377451,
                45.75736330843358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012139156379598948,
          "ground": "gnd"
        },
        "84_LVBranch1209426": {
          "bus1": "84_LVBus2054363",
          "bus2": "84_LVBus2054364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735021787311703,
                45.75746196322648
              ],
              [
                4.735021787311703,
                45.75746196322648
              ],
              [
                4.735201226704396,
                45.75753414127632
              ],
              [
                4.735211643007885,
                45.75753622292432
              ],
              [
                4.735220960746866,
                45.757531982465366
              ],
              [
                4.735256102356106,
                45.757493608162505
              ],
              [
                4.735259576472219,
                45.75748982559212
              ],
              [
                4.735262826349981,
                45.757491812838865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023374904794850812,
          "ground": "gnd"
        },
        "84_LVBranch0720249": {
          "bus1": "84_LVBus2054364",
          "bus2": "84_LVBus2054366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735262826349981,
                45.757491812838865
              ],
              [
                4.735266076227742,
                45.75749380008561
              ],
              [
                4.735244300086788,
                45.757527280391606
              ],
              [
                4.735244300086788,
                45.757527280391606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0040887432571546055,
          "ground": "gnd"
        },
        "84_LVBranch0604387": {
          "bus1": "84_LVBus2054366",
          "bus2": "84_LVBus2054367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735244300086788,
                45.757527280391606
              ],
              [
                4.735244300086788,
                45.757527280391606
              ],
              [
                4.735360827334778,
                45.757575096079016
              ],
              [
                4.735481138467096,
                45.7576244599406
              ],
              [
                4.735481138467096,
                45.7576244599406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021358643725293,
          "ground": "gnd"
        },
        "84_LVBranch1795429": {
          "bus1": "84_LVBus2054367",
          "bus2": "84_LVBus2054369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735481138467096,
                45.7576244599406
              ],
              [
                4.735481138467096,
                45.7576244599406
              ],
              [
                4.735456971679769,
                45.75766415693908
              ],
              [
                4.735485745753774,
                45.757679995568154
              ],
              [
                4.735508446134344,
                45.7576924896637
              ],
              [
                4.735497230626302,
                45.75770835475851
              ],
              [
                4.735497230626302,
                45.75770835475851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011858110218734987,
          "ground": "gnd"
        },
        "84_LVBranch0078721": {
          "bus1": "84_LVBus2054367",
          "bus2": "84_LVBus2054368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.735481138467096,
                45.7576244599406
              ],
              [
                4.735481138467096,
                45.7576244599406
              ],
              [
                4.735658043814523,
                45.75769393718443
              ],
              [
                4.736035634210857,
                45.75784238251768
              ],
              [
                4.736313452233177,
                45.757931798838165
              ],
              [
                4.736357442766581,
                45.757945961854276
              ],
              [
                4.736592656231459,
                45.75799843077186
              ],
              [
                4.736906988783022,
                45.75806854131377
              ],
              [
                4.736993210446842,
                45.75780628577167
              ],
              [
                4.736995265026362,
                45.75780003126855
              ],
              [
                4.736998254687187,
                45.75779605198205
              ],
              [
                4.736998254687187,
                45.75779605198205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15302845895393558,
          "ground": "gnd"
        },
        "84_LVBranch1438003": {
          "bus1": "84_MVLV128995_LV",
          "bus2": "84_LVBus1641863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733128295818882,
                45.75753733400987
              ],
              [
                4.733128295818882,
                45.75753733400987
              ],
              [
                4.73311925145092,
                45.75752482694207
              ],
              [
                4.733103168395504,
                45.757526376392846
              ],
              [
                4.73310196409124,
                45.757534448829674
              ],
              [
                4.73310196409124,
                45.757534448829674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003723240464087974,
          "ground": "gnd"
        },
        "84_LVBranch1369833": {
          "bus1": "84_MVLV128995_LV",
          "bus2": "84_LVBus1641861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733150524355753,
                45.757556427238065
              ],
              [
                4.733154029855381,
                45.75753535350254
              ],
              [
                4.733154029855381,
                45.75753535350254
              ],
              [
                4.733150820406402,
                45.75751008472817
              ],
              [
                4.733484578495347,
                45.75748139307895
              ],
              [
                4.733504620489079,
                45.75749633854488
              ],
              [
                4.733504082488458,
                45.757495893990686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03125974243505996,
          "ground": "gnd"
        },
        "84_LVBranch1269238": {
          "bus1": "84_LVBus1641861",
          "bus2": "84_LVBus2024812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733504082488458,
                45.757495893990686
              ],
              [
                4.733499669705691,
                45.757496039215006
              ],
              [
                4.73348149632367,
                45.7574968322794
              ],
              [
                4.733451671521873,
                45.75750438170095
              ],
              [
                4.733438294017128,
                45.75752435210638
              ],
              [
                4.733443209137393,
                45.757545381077016
              ],
              [
                4.733532368341701,
                45.757713556809975
              ],
              [
                4.733532368341701,
                45.757713556809975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028641772379324425,
          "ground": "gnd"
        },
        "84_LVBranch1491041": {
          "bus1": "84_LVBus2024812",
          "bus2": "84_LVBus2024813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733532368341701,
                45.757713556809975
              ],
              [
                4.733532368341701,
                45.757713556809975
              ],
              [
                4.733753423546586,
                45.758035566316835
              ],
              [
                4.733756933342144,
                45.75803643645586
              ],
              [
                4.733863914987321,
                45.758062909571976
              ],
              [
                4.734013666691744,
                45.75801740775108
              ],
              [
                4.734013165652272,
                45.758035420086095
              ],
              [
                4.734013165652272,
                45.758035420086095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06352903654155982,
          "ground": "gnd"
        },
        "84_LVBranch1465067": {
          "bus1": "84_LVBus2024813",
          "bus2": "84_LVBus2024814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734013165652272,
                45.758035420086095
              ],
              [
                4.734013165652272,
                45.758035420086095
              ],
              [
                4.733997631847621,
                45.75803305157785
              ],
              [
                4.733991286771117,
                45.75803498724495
              ],
              [
                4.734020515734187,
                45.75809668469713
              ],
              [
                4.734024552469376,
                45.758105221271975
              ],
              [
                4.734028602052716,
                45.75811375757253
              ],
              [
                4.734060437476233,
                45.758180970859286
              ],
              [
                4.7340644742238,
                45.75818950743294
              ],
              [
                4.734068524211359,
                45.75819805272449
              ],
              [
                4.734098914943913,
                45.75826220957586
              ],
              [
                4.734085175153862,
                45.758271503827714
              ],
              [
                4.734085175153862,
                45.758271503827714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02986885557281128,
          "ground": "gnd"
        },
        "84_LVBranch1008369": {
          "bus1": "84_LVBus2024814",
          "bus2": "84_LVBus2024815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734085175153862,
                45.758271503827714
              ],
              [
                4.734085175153862,
                45.758271503827714
              ],
              [
                4.734106936577362,
                45.75826923891556
              ],
              [
                4.73411398699308,
                45.75828348965114
              ],
              [
                4.734337585075687,
                45.75822110887368
              ],
              [
                4.734353502313679,
                45.75820276726327
              ],
              [
                4.734353502313679,
                45.75820276726327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024499845989805962,
          "ground": "gnd"
        },
        "84_LVBranch1150745": {
          "bus1": "84_LVBus1641861",
          "bus2": "84_LVBus2019125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733504082488458,
                45.757495893990686
              ],
              [
                4.733507957270603,
                45.75749530421217
              ],
              [
                4.733503725033352,
                45.757483162469455
              ],
              [
                4.73353659192837,
                45.75747755526117
              ],
              [
                4.733569095915119,
                45.75742022810718
              ],
              [
                4.733569095915119,
                45.75742022810718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010876237677141111,
          "ground": "gnd"
        },
        "84_LVBranch1716659": {
          "bus1": "84_LVBus2019125",
          "bus2": "84_LVBus2019126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733569095915119,
                45.75742022810718
              ],
              [
                4.733569095915119,
                45.75742022810718
              ],
              [
                4.733529738319063,
                45.7574259019076
              ],
              [
                4.73351691429796,
                45.75742669777015
              ],
              [
                4.733354755141995,
                45.757436775623546
              ],
              [
                4.733337404440548,
                45.75743785712817
              ],
              [
                4.733328184037292,
                45.75742809908364
              ],
              [
                4.733323875794857,
                45.75738203488894
              ],
              [
                4.733332918075791,
                45.757377962485
              ],
              [
                4.733332487468095,
                45.7573763425311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025416715859737135,
          "ground": "gnd"
        },
        "84_LVBranch1373275": {
          "bus1": "84_LVBus2019126",
          "bus2": "84_LVBus2023460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733332487468095,
                45.7573763425311
              ],
              [
                4.7333320568604,
                45.757374722577204
              ],
              [
                4.73332213134994,
                45.757374754470824
              ],
              [
                4.733314296134388,
                45.75728816290447
              ],
              [
                4.733315715589673,
                45.757262300262745
              ],
              [
                4.733338897158928,
                45.757245414852214
              ],
              [
                4.733361584373802,
                45.75723312140576
              ],
              [
                4.733391903674135,
                45.75721773974005
              ],
              [
                4.733407820848481,
                45.75719762510777
              ],
              [
                4.733416816285983,
                45.75714701948659
              ],
              [
                4.733411831061189,
                45.75710548815886
              ],
              [
                4.733399385425733,
                45.75708574507342
              ],
              [
                4.733399947536844,
                45.75708418493192
              ],
              [
                4.733407568150362,
                45.75706312233513
              ],
              [
                4.733407568150362,
                45.75706312233513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03888923288622952,
          "ground": "gnd"
        },
        "84_LVBranch1154516": {
          "bus1": "84_LVBus2019125",
          "bus2": "84_LVBus2019127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733569095915119,
                45.75742022810718
              ],
              [
                4.733569095915119,
                45.75742022810718
              ],
              [
                4.733578529491109,
                45.75741067483267
              ],
              [
                4.733878445064663,
                45.757380265383375
              ],
              [
                4.733880109262531,
                45.75738009483231
              ],
              [
                4.733882720983972,
                45.75737983204035
              ],
              [
                4.733933596788948,
                45.757374677208524
              ],
              [
                4.733933596788948,
                45.757374677208524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029203668206750872,
          "ground": "gnd"
        },
        "84_LVBranch1334791": {
          "bus1": "84_LVBus2019127",
          "bus2": "84_LVBus2019128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.733933596788948,
                45.757374677208524
              ],
              [
                4.733933596788948,
                45.757374677208524
              ],
              [
                4.733973398635013,
                45.75736533044535
              ],
              [
                4.733997055007172,
                45.75734990188867
              ],
              [
                4.734074988449262,
                45.757299075053716
              ],
              [
                4.734016862245393,
                45.75705785243109
              ],
              [
                4.734044576331548,
                45.757044659414696
              ],
              [
                4.734044576331548,
                45.757044659414696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043866362058046914,
          "ground": "gnd"
        },
        "84_LVBranch1340067": {
          "bus1": "84_LVBus2019128",
          "bus2": "84_LVBus2019129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.734044576331548,
                45.757044659414696
              ],
              [
                4.734044576331548,
                45.757044659414696
              ],
              [
                4.734015686792225,
                45.75703087508571
              ],
              [
                4.734005807612561,
                45.75694461522729
              ],
              [
                4.734001698680915,
                45.756908744718466
              ],
              [
                4.733996556002622,
                45.756863904471516
              ],
              [
                4.7339835595744,
                45.756750366708694
              ],
              [
                4.733980408347844,
                45.75672290051134
              ],
              [
                4.733988953014309,
                45.756706525562805
              ],
              [
                4.734006574977014,
                45.75667272019395
              ],
              [
                4.734051610481297,
                45.75658636765138
              ],
              [
                4.734078470674779,
                45.75658309375617
              ],
              [
                4.734078470674779,
                45.75658309375617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055336235552992614,
          "ground": "gnd"
        },
        "84_LVBranch1556694": {
          "bus1": "84_MVLV112239_LV",
          "bus2": "84_LVBus1641701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7247670821927,
                45.75721496722723
              ],
              [
                4.724745538406407,
                45.75723794550535
              ],
              [
                4.724745538406407,
                45.75723794550535
              ],
              [
                4.724768325780847,
                45.757285686937436
              ],
              [
                4.724787020327753,
                45.757290383676576
              ],
              [
                4.724804346271325,
                45.757289619049935
              ],
              [
                4.725249197879458,
                45.757175466215365
              ],
              [
                4.725273187158352,
                45.75714751236995
              ],
              [
                4.725275604775248,
                45.75712589504364
              ],
              [
                4.725278970081094,
                45.75709589582179
              ],
              [
                4.725270937708219,
                45.75706992845479
              ],
              [
                4.725262233778842,
                45.757050113913124
              ],
              [
                4.725235777818865,
                45.7570061409583
              ],
              [
                4.725235777818865,
                45.7570061409583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0652923774853536,
          "ground": "gnd"
        },
        "84_LVBranch1665297": {
          "bus1": "84_LVBus1641701",
          "bus2": "84_LVBus1641702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725235777818865,
                45.7570061409583
              ],
              [
                4.725235777818865,
                45.7570061409583
              ],
              [
                4.725103547925273,
                45.75672254048763
              ],
              [
                4.725103547925273,
                45.75672254048763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03315757454735284,
          "ground": "gnd"
        },
        "84_LVBranch1781565": {
          "bus1": "84_LVBus1641702",
          "bus2": "84_LVBus1641703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725103547925273,
                45.75672254048763
              ],
              [
                4.725103547925273,
                45.75672254048763
              ],
              [
                4.725078693730358,
                45.75669117052506
              ],
              [
                4.725078693730358,
                45.75669117052506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003986985386153378,
          "ground": "gnd"
        },
        "84_LVBranch1788580": {
          "bus1": "84_LVBus1641703",
          "bus2": "84_LVBus1641704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725078693730358,
                45.75669117052506
              ],
              [
                4.725078693730358,
                45.75669117052506
              ],
              [
                4.724900180493144,
                45.756425764113715
              ],
              [
                4.724900180493144,
                45.756425764113715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032605042258092014,
          "ground": "gnd"
        },
        "84_LVBranch1526100": {
          "bus1": "84_LVBus1641704",
          "bus2": "84_LVBus1641705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724900180493144,
                45.756425764113715
              ],
              [
                4.724900180493144,
                45.756425764113715
              ],
              [
                4.72490223334378,
                45.75637944740872
              ],
              [
                4.724804529894864,
                45.75635355160102
              ],
              [
                4.724587111909438,
                45.75595842508224
              ],
              [
                4.724486008346935,
                45.75578216228056
              ],
              [
                4.724154343006231,
                45.75584322159727
              ],
              [
                4.724048450198833,
                45.75577346752239
              ],
              [
                4.724048450198833,
                45.75577346752239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11944724644010071,
          "ground": "gnd"
        },
        "84_LVBranch0445207": {
          "bus1": "84_LVBus1641705",
          "bus2": "84_LVBus1641706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724048450198833,
                45.75577346752239
              ],
              [
                4.724048450198833,
                45.75577346752239
              ],
              [
                4.724046337122287,
                45.755769219090915
              ],
              [
                4.724044224046066,
                45.755764970659456
              ],
              [
                4.723893484313797,
                45.75546173593678
              ],
              [
                4.723893362586018,
                45.755458930282344
              ],
              [
                4.723890631907321,
                45.755395991901196
              ],
              [
                4.72388568127573,
                45.75528188629897
              ],
              [
                4.723843791268066,
                45.7552765936164
              ],
              [
                4.723745982936475,
                45.75526422734391
              ],
              [
                4.72374470296147,
                45.755264065546775
              ],
              [
                4.723464362923835,
                45.75522863216484
              ],
              [
                4.723459023083408,
                45.75522795363692
              ],
              [
                4.72338734687719,
                45.75522724546322
              ],
              [
                4.723374496281178,
                45.755227122660685
              ],
              [
                4.723361645685221,
                45.75522699985665
              ],
              [
                4.72311746840643,
                45.755224594633724
              ],
              [
                4.723104617811633,
                45.75522447180033
              ],
              [
                4.722886579296246,
                45.75522232043996
              ],
              [
                4.722886154978996,
                45.755222320459225
              ],
              [
                4.722880160422511,
                45.755222258873694
              ],
              [
                4.722880160422511,
                45.755222258873694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13545967957883073,
          "ground": "gnd"
        },
        "84_LVBranch0271027": {
          "bus1": "84_LVBus1641706",
          "bus2": "84_LVBus1641708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722880160422511,
                45.755222258873694
              ],
              [
                4.722880160422511,
                45.755222258873694
              ],
              [
                4.722530875749133,
                45.75533656751807
              ],
              [
                4.72222787792986,
                45.75543572415963
              ],
              [
                4.722144822580737,
                45.7554629073895
              ],
              [
                4.722144822580737,
                45.7554629073895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06315579445335183,
          "ground": "gnd"
        },
        "84_LVBranch0474498": {
          "bus1": "84_LVBus1641708",
          "bus2": "84_LVBus1641710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722144822580737,
                45.7554629073895
              ],
              [
                4.722144822580737,
                45.7554629073895
              ],
              [
                4.72214182133551,
                45.755458929822005
              ],
              [
                4.722138807244372,
                45.755454952527344
              ],
              [
                4.722102741735106,
                45.75540724078687
              ],
              [
                4.721776531930483,
                45.7549756909138
              ],
              [
                4.721625073977545,
                45.75482225957196
              ],
              [
                4.721484321028853,
                45.75467965355989
              ],
              [
                4.721480663176572,
                45.75467595094925
              ],
              [
                4.721480663176572,
                45.75467595094925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10176097284148465,
          "ground": "gnd"
        },
        "84_LVBranch0286736": {
          "bus1": "84_LVBus1641708",
          "bus2": "84_LVBus1641709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722144822580737,
                45.7554629073895
              ],
              [
                4.722144822580737,
                45.7554629073895
              ],
              [
                4.722076363196474,
                45.755487764213356
              ],
              [
                4.721597196381894,
                45.75566174173751
              ],
              [
                4.721492265857893,
                45.75569983912708
              ],
              [
                4.721486556710253,
                45.75570191358611
              ],
              [
                4.721486556710253,
                45.75570191358611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05769498636920068,
          "ground": "gnd"
        },
        "84_LVBranch0048192": {
          "bus1": "84_LVBus1641706",
          "bus2": "84_LVBus1641707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722880160422511,
                45.755222258873694
              ],
              [
                4.722880160422511,
                45.755222258873694
              ],
              [
                4.72287897860592,
                45.75521783761336
              ],
              [
                4.722873030986992,
                45.75519573213063
              ],
              [
                4.722808880002616,
                45.75495700913931
              ],
              [
                4.722806503936213,
                45.75494817588294
              ],
              [
                4.722774045893586,
                45.754827400390056
              ],
              [
                4.722760877135744,
                45.75477842807843
              ],
              [
                4.722758683706157,
                45.754770247995815
              ],
              [
                4.722757501909017,
                45.75476582673454
              ],
              [
                4.722757501909017,
                45.75476582673454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05162068655133743,
          "ground": "gnd"
        },
        "84_LVBranch0939635": {
          "bus1": "84_LVBus1641701",
          "bus2": "84_LVBus1641711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725235777818865,
                45.7570061409583
              ],
              [
                4.725235777818865,
                45.7570061409583
              ],
              [
                4.725246222581826,
                45.757015702568
              ],
              [
                4.725253787256604,
                45.75701490254992
              ],
              [
                4.725260686340643,
                45.75700854520739
              ],
              [
                4.725260686340643,
                45.75700854520739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0028203961662209543,
          "ground": "gnd"
        },
        "84_LVBranch1923456": {
          "bus1": "84_LVBus1641711",
          "bus2": "84_LVBus1641712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725260686340643,
                45.75700854520739
              ],
              [
                4.725260686340643,
                45.75700854520739
              ],
              [
                4.725271344859797,
                45.756989560774336
              ],
              [
                4.725256546245444,
                45.75694487173445
              ],
              [
                4.725256546245444,
                45.75694487173445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00736588403939708,
          "ground": "gnd"
        },
        "84_LVBranch1416725": {
          "bus1": "84_LVBus1641712",
          "bus2": "84_LVBus1641713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725256546245444,
                45.75694487173445
              ],
              [
                4.725256546245444,
                45.75694487173445
              ],
              [
                4.725269392916173,
                45.756944598379185
              ],
              [
                4.72531144648499,
                45.75702471061476
              ],
              [
                4.725389697843373,
                45.7570500478593
              ],
              [
                4.725453540895859,
                45.75703968851335
              ],
              [
                4.725453540895859,
                45.75703968851335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022292912093146478,
          "ground": "gnd"
        },
        "84_LVBranch0904493": {
          "bus1": "84_LVBus1641713",
          "bus2": "84_LVBus1641714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725453540895859,
                45.75703968851335
              ],
              [
                4.725453540895859,
                45.75703968851335
              ],
              [
                4.725428628341942,
                45.75705822022182
              ],
              [
                4.725462114084248,
                45.757165184060604
              ],
              [
                4.725473415190963,
                45.75720127974909
              ],
              [
                4.725484406470779,
                45.757203584075135
              ],
              [
                4.72551234580889,
                45.75720945208274
              ],
              [
                4.72551234580889,
                45.75720945208274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022268321897483765,
          "ground": "gnd"
        },
        "84_LVBranch1795997": {
          "bus1": "84_MVLV112239_LV",
          "bus2": "84_LVBus1641688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7247670821927,
                45.75721496722723
              ],
              [
                4.724776335982486,
                45.75723767736025
              ],
              [
                4.724776335982486,
                45.75723767736025
              ],
              [
                4.7247897145676,
                45.75726209989902
              ],
              [
                4.724796773379349,
                45.757269789413336
              ],
              [
                4.724811847198452,
                45.7572686856634
              ],
              [
                4.725187916690184,
                45.75717049659747
              ],
              [
                4.725224153797144,
                45.75715365015124
              ],
              [
                4.725238350145521,
                45.757140035919846
              ],
              [
                4.725248197685345,
                45.75712014166444
              ],
              [
                4.725066660912576,
                45.756748995563555
              ],
              [
                4.724861944929928,
                45.756427072621946
              ],
              [
                4.724861944929928,
                45.756427072621946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12669604211278035,
          "ground": "gnd"
        },
        "84_LVBranch1799414": {
          "bus1": "84_LVBus1641688",
          "bus2": "84_LVBus1641689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724861944929928,
                45.756427072621946
              ],
              [
                4.724861944929928,
                45.756427072621946
              ],
              [
                4.724848259622814,
                45.75640831811651
              ],
              [
                4.724848259622814,
                45.75640831811651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023406901192590613,
          "ground": "gnd"
        },
        "84_LVBranch1475112": {
          "bus1": "84_LVBus1641689",
          "bus2": "84_LVBus1641698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724848259622814,
                45.75640831811651
              ],
              [
                4.724848259622814,
                45.75640831811651
              ],
              [
                4.724870687749456,
                45.756350028926214
              ],
              [
                4.724702603052997,
                45.75603688525654
              ],
              [
                4.724674834490655,
                45.75598516344315
              ],
              [
                4.724706955998337,
                45.75597690144513
              ],
              [
                4.724712983548585,
                45.75597535109296
              ],
              [
                4.724712983548585,
                45.75597535109296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053193538223691196,
          "ground": "gnd"
        },
        "84_LVBranch1148782": {
          "bus1": "84_LVBus1641689",
          "bus2": "84_LVBus1641690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724848259622814,
                45.75640831811651
              ],
              [
                4.724848259622814,
                45.75640831811651
              ],
              [
                4.724836540405522,
                45.756391015911845
              ],
              [
                4.724836540405522,
                45.756391015911845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021282833901457698,
          "ground": "gnd"
        },
        "84_LVBranch1415176": {
          "bus1": "84_LVBus1641690",
          "bus2": "84_LVBus1641691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724836540405522,
                45.756391015911845
              ],
              [
                4.724836540405522,
                45.756391015911845
              ],
              [
                4.724922854539227,
                45.75636692063196
              ],
              [
                4.724852767105554,
                45.756233400000404
              ],
              [
                4.724921213729851,
                45.756228991526434
              ],
              [
                4.725686227971606,
                45.75617966194845
              ],
              [
                4.725687399325373,
                45.75620663937831
              ],
              [
                4.725687399325373,
                45.75620663937831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09116017351808783,
          "ground": "gnd"
        },
        "84_LVBranch1813514": {
          "bus1": "84_LVBus1641691",
          "bus2": "84_LVBus1641692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725687399325373,
                45.75620663937831
              ],
              [
                4.725687399325373,
                45.75620663937831
              ],
              [
                4.726110552595932,
                45.756179631302146
              ],
              [
                4.726077480340987,
                45.75630634630676
              ],
              [
                4.725994697660055,
                45.7563679276063
              ],
              [
                4.72599272960731,
                45.75636939162077
              ],
              [
                4.725990288225267,
                45.75637120773999
              ],
              [
                4.725990288225267,
                45.75637120773999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05727519210294127,
          "ground": "gnd"
        },
        "84_LVBranch1856768": {
          "bus1": "84_LVBus1641692",
          "bus2": "84_LVBus1641693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725990288225267,
                45.75637120773999
              ],
              [
                4.725990288225267,
                45.75637120773999
              ],
              [
                4.726066976908111,
                45.75636057460724
              ],
              [
                4.72606309598914,
                45.75648291491766
              ],
              [
                4.726061947463926,
                45.756519239542754
              ],
              [
                4.726061550136954,
                45.75653170509079
              ],
              [
                4.725984861214701,
                45.75654233822015
              ],
              [
                4.725984861214701,
                45.75654233822015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031190246692802938,
          "ground": "gnd"
        },
        "84_LVBranch1194462": {
          "bus1": "84_LVBus1641693",
          "bus2": "84_LVBus1641697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725984861214701,
                45.75654233822015
              ],
              [
                4.725984861214701,
                45.75654233822015
              ],
              [
                4.726011725881317,
                45.756568768769306
              ],
              [
                4.726016021465877,
                45.7566676860053
              ],
              [
                4.726010959904547,
                45.75666779374109
              ],
              [
                4.725977481658297,
                45.756668506322946
              ],
              [
                4.725977481658297,
                45.756668506322946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017604603037605446,
          "ground": "gnd"
        },
        "84_LVBranch0927742": {
          "bus1": "84_LVBus1641693",
          "bus2": "84_LVBus1641694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725984861214701,
                45.75654233822015
              ],
              [
                4.725984861214701,
                45.75654233822015
              ],
              [
                4.726036638017518,
                45.75655023693276
              ],
              [
                4.726069847899958,
                45.75657473225076
              ],
              [
                4.726064408985927,
                45.75665675519381
              ],
              [
                4.726085627428491,
                45.756671604885575
              ],
              [
                4.726085627428491,
                45.756671604885575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019337145724092637,
          "ground": "gnd"
        },
        "84_LVBranch0866098": {
          "bus1": "84_LVBus1641694",
          "bus2": "84_LVBus1641695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726085627428491,
                45.756671604885575
              ],
              [
                4.726085627428491,
                45.756671604885575
              ],
              [
                4.726060012325542,
                45.75667395027661
              ],
              [
                4.726045537666343,
                45.756725562868965
              ],
              [
                4.726062599366487,
                45.756806953863915
              ],
              [
                4.726063378850584,
                45.75681069060106
              ],
              [
                4.726070038417694,
                45.75681303306635
              ],
              [
                4.726093007817639,
                45.756821121899215
              ],
              [
                4.726094718454275,
                45.756821724543066
              ],
              [
                4.726094718454275,
                45.756821724543066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020148206817120238,
          "ground": "gnd"
        },
        "84_LVBranch0385593": {
          "bus1": "84_LVBus1641694",
          "bus2": "84_LVBus1641696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726085627428491,
                45.756671604885575
              ],
              [
                4.726085627428491,
                45.756671604885575
              ],
              [
                4.726077140123525,
                45.75672044380546
              ],
              [
                4.726076369543647,
                45.756724906597185
              ],
              [
                4.726076369543647,
                45.756724906597185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005967928051674518,
          "ground": "gnd"
        },
        "84_LVBranch0786756": {
          "bus1": "84_LVBus1641688",
          "bus2": "84_LVBus1641699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724861944929928,
                45.756427072621946
              ],
              [
                4.724861944929928,
                45.756427072621946
              ],
              [
                4.724896771140342,
                45.756358474782054
              ],
              [
                4.724826683780673,
                45.75622495413441
              ],
              [
                4.724846331518861,
                45.75621755152532
              ],
              [
                4.72485198647516,
                45.756215415041176
              ],
              [
                4.72485198647516,
                45.756215415041176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026138019725595773,
          "ground": "gnd"
        },
        "84_LVBranch1440986": {
          "bus1": "84_MVLV112239_LV",
          "bus2": "84_LVBus1641686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7247670821927,
                45.75721496722723
              ],
              [
                4.724762307597365,
                45.75723679669441
              ],
              [
                4.724762307597365,
                45.75723679669441
              ],
              [
                4.724769654394233,
                45.75725408392079
              ],
              [
                4.724779197989839,
                45.757271324412336
              ],
              [
                4.724789184634857,
                45.75728188589658
              ],
              [
                4.724810331323306,
                45.757279383842146
              ],
              [
                4.725190632821878,
                45.757180339669276
              ],
              [
                4.725228838045624,
                45.7571685457897
              ],
              [
                4.72524705495757,
                45.75715424295526
              ],
              [
                4.725261083440128,
                45.75714002023926
              ],
              [
                4.725265200225481,
                45.75711429840266
              ],
              [
                4.725250628703051,
                45.75706773236498
              ],
              [
                4.725097935742933,
                45.756744324787036
              ],
              [
                4.725084520965781,
                45.756736545507984
              ],
              [
                4.725070479001392,
                45.75673831140287
              ],
              [
                4.72504003124341,
                45.756748113023505
              ],
              [
                4.725009935702261,
                45.75675388379112
              ],
              [
                4.725006610637488,
                45.756749562152564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09953835254917724,
          "ground": "gnd"
        },
        "84_LVBranch1659199": {
          "bus1": "84_LVBus1641686",
          "bus2": "84_LVBus2115306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725006610637488,
                45.756749562152564
              ],
              [
                4.725003285572715,
                45.756745240514
              ],
              [
                4.725064326724582,
                45.75672928850438
              ],
              [
                4.725078593653365,
                45.75672056021698
              ],
              [
                4.724876772172649,
                45.75641644227431
              ],
              [
                4.724853583816081,
                45.756379897380484
              ],
              [
                4.724827313949642,
                45.75637485777782
              ],
              [
                4.724827313949642,
                45.75637485777782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05037796367981398,
          "ground": "gnd"
        },
        "84_LVBranch1722353": {
          "bus1": "84_LVBus2115306",
          "bus2": "84_LVBus2115307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724827313949642,
                45.75637485777782
              ],
              [
                4.724827313949642,
                45.75637485777782
              ],
              [
                4.724844604366577,
                45.756341583064234
              ],
              [
                4.724494952213376,
                45.755691964211294
              ],
              [
                4.724554891231865,
                45.75559168057744
              ],
              [
                4.724578819385333,
                45.755573881061466
              ],
              [
                4.724579803416294,
                45.75557314906668
              ],
              [
                4.724579803416294,
                45.75557314906668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09600390033879598,
          "ground": "gnd"
        },
        "84_LVBranch1492414": {
          "bus1": "84_LVBus2115306",
          "bus2": "84_LVBus2115308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724827313949642,
                45.75637485777782
              ],
              [
                4.724827313949642,
                45.75637485777782
              ],
              [
                4.72480699410814,
                45.756367369383696
              ],
              [
                4.72480699410814,
                45.756367369383696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017866441202498207,
          "ground": "gnd"
        },
        "84_LVBranch1410216": {
          "bus1": "84_LVBus2115308",
          "bus2": "84_LVBus2115309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72480699410814,
                45.756367369383696
              ],
              [
                4.72480699410814,
                45.756367369383696
              ],
              [
                4.724789418788055,
                45.756380749419726
              ],
              [
                4.724789418788055,
                45.756380749419726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002020246704395625,
          "ground": "gnd"
        },
        "84_LVBranch1813515": {
          "bus1": "84_LVBus2115309",
          "bus2": "84_LVBus2115310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724789418788055,
                45.756380749419726
              ],
              [
                4.724789418788055,
                45.756380749419726
              ],
              [
                4.724785345434828,
                45.756354742806174
              ],
              [
                4.72472705467187,
                45.75623941374156
              ],
              [
                4.724412557170677,
                45.75569464396301
              ],
              [
                4.724573949439748,
                45.755438261871944
              ],
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724560712855053,
                45.755429542667855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11436554448299988,
          "ground": "gnd"
        },
        "84_LVBranch0944346": {
          "bus1": "84_LVBus2115310",
          "bus2": "84_LVBus2115312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724566683890806,
                45.75542787651456
              ],
              [
                4.724602637390065,
                45.75541784987752
              ],
              [
                4.724626417689699,
                45.75537324016659
              ],
              [
                4.724646464422886,
                45.75536111268992
              ],
              [
                4.724643504887064,
                45.75535217486759
              ],
              [
                4.724611154969371,
                45.75534746258617
              ],
              [
                4.724606211583246,
                45.755352068137995
              ],
              [
                4.724606211583246,
                45.755352068137995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015095792878070738,
          "ground": "gnd"
        },
        "84_LVBranch0506255": {
          "bus1": "84_LVBus2115310",
          "bus2": "84_LVBus2115313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724554379287667,
                45.75543737306738
              ],
              [
                4.724510043485031,
                45.755492167869555
              ],
              [
                4.724427706000685,
                45.75559394501506
              ],
              [
                4.724353251771239,
                45.755685977582424
              ],
              [
                4.724353251771239,
                45.755685977582424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032755081227573896,
          "ground": "gnd"
        },
        "84_LVBranch0418822": {
          "bus1": "84_LVBus2115310",
          "bus2": "84_LVBus2115311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724560712855053,
                45.755429542667855
              ],
              [
                4.724404605815547,
                45.7553878594596
              ],
              [
                4.724404605815547,
                45.7553878594596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012999351198697781,
          "ground": "gnd"
        },
        "84_LVBranch1383850": {
          "bus1": "84_LVBus2115309",
          "bus2": "84_LVBus2115314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724789418788055,
                45.756380749419726
              ],
              [
                4.724789418788055,
                45.756380749419726
              ],
              [
                4.724763897102243,
                45.756392651361324
              ],
              [
                4.724732744781202,
                45.75640517712572
              ],
              [
                4.724727714598083,
                45.7564071923027
              ],
              [
                4.724655046679111,
                45.75643640660409
              ],
              [
                4.724206678044055,
                45.75661667071255
              ],
              [
                4.724161896064953,
                45.756630098255165
              ],
              [
                4.724142204503187,
                45.756626124684054
              ],
              [
                4.724134938158867,
                45.756624020031396
              ],
              [
                4.724097994071163,
                45.75661331176783
              ],
              [
                4.724043471724097,
                45.75663192385279
              ],
              [
                4.724043471724097,
                45.75663192385279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0662074246534219,
          "ground": "gnd"
        },
        "84_LVBranch0849035": {
          "bus1": "84_LVBus2115308",
          "bus2": "84_LVBus2115315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72480699410814,
                45.756367369383696
              ],
              [
                4.72480699410814,
                45.756367369383696
              ],
              [
                4.724818520991695,
                45.756333137196265
              ],
              [
                4.724456022819435,
                45.75568379152636
              ],
              [
                4.72450289118205,
                45.75561505467003
              ],
              [
                4.724661532024484,
                45.75538239402603
              ],
              [
                4.724661532024484,
                45.75538239402603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11851611501865213,
          "ground": "gnd"
        },
        "84_LVBranch1847072": {
          "bus1": "84_LVBus2115315",
          "bus2": "84_LVBus2115316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724661532024484,
                45.75538239402603
              ],
              [
                4.724661532024484,
                45.75538239402603
              ],
              [
                4.72478648242384,
                45.755298728780424
              ],
              [
                4.724979521124991,
                45.75524331731623
              ],
              [
                4.725010742519077,
                45.755251653815215
              ],
              [
                4.725010742519077,
                45.755251653815215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032285789702222595,
          "ground": "gnd"
        },
        "84_LVBranch1813508": {
          "bus1": "84_LVBus2115316",
          "bus2": "84_LVBus2115317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725010742519077,
                45.755251653815215
              ],
              [
                4.725010742519077,
                45.755251653815215
              ],
              [
                4.725017669614627,
                45.75523350486361
              ],
              [
                4.725069870919074,
                45.755221593236996
              ],
              [
                4.72517501514535,
                45.75521485561765
              ],
              [
                4.72517501514535,
                45.75521485561765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014574632387812175,
          "ground": "gnd"
        },
        "84_LVBranch1747454": {
          "bus1": "84_LVBus2115317",
          "bus2": "84_LVBus2115318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72517501514535,
                45.75521485561765
              ],
              [
                4.72517501514535,
                45.75521485561765
              ],
              [
                4.725191363965975,
                45.75520640703837
              ],
              [
                4.725197630952969,
                45.75520267337391
              ],
              [
                4.725185870564053,
                45.755168720638444
              ],
              [
                4.725169986624405,
                45.75515825768048
              ],
              [
                4.725169986624405,
                45.75515825768048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007801390053337713,
          "ground": "gnd"
        },
        "84_LVBranch1847083": {
          "bus1": "84_LVBus2115318",
          "bus2": "84_LVBus2115319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725169986624405,
                45.75515825768048
              ],
              [
                4.725169986624405,
                45.75515825768048
              ],
              [
                4.725195952387481,
                45.75516400572241
              ],
              [
                4.725338659280601,
                45.75513396670857
              ],
              [
                4.725305088347898,
                45.75501227042428
              ],
              [
                4.725265369086562,
                45.75501699495731
              ],
              [
                4.725260623438002,
                45.755017563980985
              ],
              [
                4.725259037142937,
                45.755017750749
              ],
              [
                4.725259037142937,
                45.755017750749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031123581352164576,
          "ground": "gnd"
        },
        "84_LVBranch1645028": {
          "bus1": "84_LVBus2115317",
          "bus2": "84_LVBus2115320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72517501514535,
                45.75521485561765
              ],
              [
                4.72517501514535,
                45.75521485561765
              ],
              [
                4.725181393068474,
                45.75521426986774
              ],
              [
                4.72518782237655,
                45.755213683024145
              ],
              [
                4.725197013521242,
                45.755247690429044
              ],
              [
                4.725208921914367,
                45.75524980424345
              ],
              [
                4.725215154453238,
                45.755250904731696
              ],
              [
                4.725215154453238,
                45.755250904731696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006307752122609181,
          "ground": "gnd"
        },
        "84_LVBranch1206412": {
          "bus1": "84_LVBus2115316",
          "bus2": "84_LVBus2115321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725010742519077,
                45.755251653815215
              ],
              [
                4.725010742519077,
                45.755251653815215
              ],
              [
                4.725008260941603,
                45.755255801971146
              ],
              [
                4.725000816597286,
                45.75526825543109
              ],
              [
                4.724998754972929,
                45.755271710592076
              ],
              [
                4.725015783735276,
                45.755291663043934
              ],
              [
                4.725051587857283,
                45.755333591957815
              ],
              [
                4.725087869763023,
                45.75534002060732
              ],
              [
                4.725087869763023,
                45.75534002060732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013341045489235885,
          "ground": "gnd"
        },
        "84_LVBranch1897255": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724800578758336,
                45.75651314754576
              ],
              [
                4.724800578758336,
                45.75651314754576
              ],
              [
                4.724893691003022,
                45.75643237374267
              ],
              [
                4.724893691003022,
                45.75643237374267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011536047090933888,
          "ground": "gnd"
        },
        "84_LVBranch1735433": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724763316470788,
                45.75643585847336
              ],
              [
                4.724763316470788,
                45.75643585847336
              ],
              [
                4.724776837256187,
                45.75642504891498
              ],
              [
                4.724776837256187,
                45.75642504891498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015968942032311092,
          "ground": "gnd"
        },
        "84_LVBranch1666140": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724774542331794,
                45.75646253199609
              ],
              [
                4.724774542331794,
                45.75646253199609
              ],
              [
                4.724790958062161,
                45.75646361388907
              ],
              [
                4.724817822117236,
                45.756490044723726
              ],
              [
                4.724794500507874,
                45.75650405105314
              ],
              [
                4.724794500507874,
                45.75650405105314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007278956765676793,
          "ground": "gnd"
        },
        "84_LVBranch1633959": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724767187621397,
                45.75643972746223
              ],
              [
                4.724767187621397,
                45.75643972746223
              ],
              [
                4.724782315954883,
                45.7564304048364
              ],
              [
                4.724782315954883,
                45.7564304048364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015681342601798333,
          "ground": "gnd"
        },
        "84_LVBranch1533753": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724770464741981,
                45.75644383410806
              ],
              [
                4.724770464741981,
                45.75644383410806
              ],
              [
                4.724789518892186,
                45.75643638113301
              ],
              [
                4.724789518892186,
                45.75643638113301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016982017004849288,
          "ground": "gnd"
        },
        "84_LVBranch0799974": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.724773600327967,
                45.756449419893194
              ],
              [
                4.724773600327967,
                45.756449419893194
              ],
              [
                4.724802823601612,
                45.7564460709524
              ],
              [
                4.724802823601612,
                45.7564460709524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002303910093107792,
          "ground": "gnd"
        },
        "84_LVBranch1083634": {
          "bus1": "84_MVLV115703_LV",
          "bus2": "84_LVBus1641749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724739181519528,
                45.75645571460213
              ],
              [
                4.72477407827162,
                45.756455395246476
              ],
              [
                4.72477407827162,
                45.756455395246476
              ],
              [
                4.724800358683755,
                45.756453567040026
              ],
              [
                4.724800358683755,
                45.756453567040026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002054752732991289,
          "ground": "gnd"
        },
        "84_LVBranch1917636": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726105303259641,
                45.754679572896606
              ],
              [
                4.726105303259641,
                45.754679572896606
              ],
              [
                4.726096722023835,
                45.75467679430365
              ],
              [
                4.72570005347333,
                45.75472124046273
              ],
              [
                4.725564320030384,
                45.7547069287027
              ],
              [
                4.725557964978633,
                45.75470626287989
              ],
              [
                4.72553833437409,
                45.75469331448831
              ],
              [
                4.72553833437409,
                45.75469331448831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045269636713804996,
          "ground": "gnd"
        },
        "84_LVBranch1508489": {
          "bus1": "84_LVBus1641977",
          "bus2": "84_LVBus1641978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72553833437409,
                45.75469331448831
              ],
              [
                4.72553833437409,
                45.75469331448831
              ],
              [
                4.725466487945778,
                45.754627364597724
              ],
              [
                4.725474793345852,
                45.75461312862623
              ],
              [
                4.725465676748591,
                45.7546091732753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010927529008013595,
          "ground": "gnd"
        },
        "84_LVBranch1829266": {
          "bus1": "84_LVBus1641978",
          "bus2": "84_LVBus2071679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725465676748591,
                45.7546091732753
              ],
              [
                4.725467187026012,
                45.754608223055406
              ],
              [
                4.725454846471422,
                45.754626361230336
              ],
              [
                4.72540760201184,
                45.75466891424116
              ],
              [
                4.725319991735708,
                45.75468352370244
              ],
              [
                4.725295966760802,
                45.75468752724715
              ],
              [
                4.725301849541657,
                45.75470989502178
              ],
              [
                4.725315391152241,
                45.754708166736194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01967968430764978,
          "ground": "gnd"
        },
        "84_LVBranch1251232": {
          "bus1": "84_LVBus2071679",
          "bus2": "84_LVBus2246556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725315391152241,
                45.754708166736194
              ],
              [
                4.725328932762825,
                45.7547064384506
              ],
              [
                4.725350837031316,
                45.754703047076724
              ],
              [
                4.725350167910211,
                45.754687633973006
              ],
              [
                4.725378025436189,
                45.754684538945355
              ],
              [
                4.725448593738071,
                45.75469054387008
              ],
              [
                4.725465331747859,
                45.75476066380718
              ],
              [
                4.725436267652213,
                45.75476558468918
              ],
              [
                4.725394962940773,
                45.754772584206506
              ],
              [
                4.7253976650699006,
                45.754780033357804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024719612884835738,
          "ground": "gnd"
        },
        "84_LVBranch1250396": {
          "bus1": "84_LVBus2246556",
          "bus2": "84_LVBus2246557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7253976650699006,
                45.754780033357804
              ],
              [
                4.725400367199029,
                45.7547874825091
              ],
              [
                4.725423435774695,
                45.75478366130952
              ],
              [
                4.725432749716417,
                45.75480598306424
              ],
              [
                4.725414392796624,
                45.75480845289049
              ],
              [
                4.725414392796624,
                45.75480845289049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005883461541673983,
          "ground": "gnd"
        },
        "84_LVBranch1323763": {
          "bus1": "84_LVBus1641978",
          "bus2": "84_LVBus2096772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725465676748591,
                45.7546091732753
              ],
              [
                4.725455049873909,
                45.75460616814424
              ],
              [
                4.725418589067468,
                45.75464447732419
              ],
              [
                4.725284211957525,
                45.75456810297149
              ],
              [
                4.725053579979279,
                45.75448549583856
              ],
              [
                4.725050641205663,
                45.75448444227094
              ],
              [
                4.72501866779314,
                45.75447298952169
              ],
              [
                4.724985270750357,
                45.75446102700692
              ],
              [
                4.724968246456907,
                45.75448056989345
              ],
              [
                4.724956826959767,
                45.75447831064319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04725502402765102,
          "ground": "gnd"
        },
        "84_LVBranch1446559": {
          "bus1": "84_LVBus2096772",
          "bus2": "84_LVBus2224558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724956826959767,
                45.75447831064319
              ],
              [
                4.724945407462627,
                45.75447605139292
              ],
              [
                4.724958716130908,
                45.7544532572765
              ],
              [
                4.724921864973803,
                45.75444051316073
              ],
              [
                4.72480872749036,
                45.75440139963746
              ],
              [
                4.724748530968371,
                45.75438372467096
              ],
              [
                4.724604760504289,
                45.754341518326285
              ],
              [
                4.724573597346951,
                45.75433717683521
              ],
              [
                4.72460230107944,
                45.75428484772952
              ],
              [
                4.7245908790850315,
                45.754282381478454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041663928821223266,
          "ground": "gnd"
        },
        "84_LVBranch0968262": {
          "bus1": "84_LVBus2224558",
          "bus2": "84_LVBus2225886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7245908790850315,
                45.754282381478454
              ],
              [
                4.724579457090623,
                45.754279915227386
              ],
              [
                4.724571949069109,
                45.75429712242447
              ],
              [
                4.724570990524597,
                45.75429933000528
              ],
              [
                4.724556700676695,
                45.75433210880888
              ],
              [
                4.72451760809844,
                45.754368448495576
              ],
              [
                4.724255570025237,
                45.75433304188238
              ],
              [
                4.724156827130611,
                45.75430976893597
              ],
              [
                4.724161450126112,
                45.75420206629842
              ],
              [
                4.7241540239916855,
                45.75420264278448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05196850220444259,
          "ground": "gnd"
        },
        "84_LVBranch1829267": {
          "bus1": "84_LVBus2225886",
          "bus2": "84_LVBus2225887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7241540239916855,
                45.75420264278448
              ],
              [
                4.72414659785726,
                45.75420321927054
              ],
              [
                4.724145843184732,
                45.75421220009733
              ],
              [
                4.724145468369539,
                45.75421660044939
              ],
              [
                4.724141093490344,
                45.7542683849716
              ],
              [
                4.723906398514877,
                45.75423401612659
              ],
              [
                4.723905298798114,
                45.75423385949899
              ],
              [
                4.723778213966856,
                45.7542152483284
              ],
              [
                4.723725728888139,
                45.75420756170916
              ],
              [
                4.723671044003154,
                45.75419955281308
              ],
              [
                4.723633866994551,
                45.75419410584353
              ],
              [
                4.72361403633297,
                45.75419579664671
              ],
              [
                4.723605346876399,
                45.75420356007857
              ],
              [
                4.723604745633511,
                45.75420985540587
              ],
              [
                4.723605598778279,
                45.75421677686301
              ],
              [
                4.723610661534059,
                45.75421936943853
              ],
              [
                4.723618406246546,
                45.75422035684941
              ],
              [
                4.723649750591646,
                45.75421969031773
              ],
              [
                4.723648375288643,
                45.75422607411191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05523932165019052,
          "ground": "gnd"
        },
        "84_LVBranch1765318": {
          "bus1": "84_LVBus2225887",
          "bus2": "84_LVBus2225888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723648375288643,
                45.75422607411191
              ],
              [
                4.72364699998564,
                45.7542324579061
              ],
              [
                4.723624061936929,
                45.75423217161288
              ],
              [
                4.723598426455693,
                45.75426010610486
              ],
              [
                4.723583533629999,
                45.754260769321036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0054752856689358155,
          "ground": "gnd"
        },
        "84_LVBranch1331664": {
          "bus1": "84_LVBus2225888",
          "bus2": "84_LVBus2253382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723583533629999,
                45.754260769321036
              ],
              [
                4.723568640804306,
                45.754261432537206
              ],
              [
                4.723587130036692,
                45.75422970767305
              ],
              [
                4.723587130036692,
                45.75422970767305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038082681732387953,
          "ground": "gnd"
        },
        "84_LVBranch1588737": {
          "bus1": "84_LVBus2253382",
          "bus2": "84_LVBus2253383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723587130036692,
                45.75422970767305
              ],
              [
                4.723587130036692,
                45.75422970767305
              ],
              [
                4.723597509646595,
                45.7541826559155
              ],
              [
                4.723490235060789,
                45.75417106680889
              ],
              [
                4.723481538270346,
                45.75417095470755
              ],
              [
                4.723477137161123,
                45.75419310019208
              ],
              [
                4.723476466013678,
                45.754194128550175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016898874661449462,
          "ground": "gnd"
        },
        "84_LVBranch1716294": {
          "bus1": "84_LVBus2253383",
          "bus2": "84_LVBus2253385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723476466013678,
                45.754194128550175
              ],
              [
                4.723467014536325,
                45.754193909484535
              ],
              [
                4.723471477380713,
                45.75416992652941
              ],
              [
                4.723368335184371,
                45.75416052663505
              ],
              [
                4.723386278910182,
                45.75406405282322
              ],
              [
                4.723386278910182,
                45.75406405282322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021594144907969164,
          "ground": "gnd"
        },
        "84_LVBranch1371465": {
          "bus1": "84_LVBus2253383",
          "bus2": "84_LVBus2253384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723476466013678,
                45.754194128550175
              ],
              [
                4.723485246343587,
                45.7541953759739
              ],
              [
                4.723479269434938,
                45.75421735694845
              ],
              [
                4.722925671013449,
                45.7541698748889
              ],
              [
                4.7225891376503,
                45.75414101649171
              ],
              [
                4.722505711136436,
                45.75412489619921
              ],
              [
                4.722499720514183,
                45.75412373641799
              ],
              [
                4.72246270120813,
                45.75411658456614
              ],
              [
                4.72246270120813,
                45.75411658456614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08246744673209741,
          "ground": "gnd"
        },
        "84_LVBranch1186047": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726140306364226,
                45.75469090684643
              ],
              [
                4.726140306364226,
                45.75469090684643
              ],
              [
                4.726148887604427,
                45.75469368543605
              ],
              [
                4.726162905300606,
                45.75472038939819
              ],
              [
                4.726239982181907,
                45.754718748623105
              ],
              [
                4.726239982181907,
                45.754718748623105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00989745243009902,
          "ground": "gnd"
        },
        "84_LVBranch0526680": {
          "bus1": "84_LVBus1641966",
          "bus2": "84_LVBus1641967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726239982181907,
                45.754718748623105
              ],
              [
                4.726239982181907,
                45.754718748623105
              ],
              [
                4.726247402296724,
                45.75488960560899
              ],
              [
                4.726247402296724,
                45.75488960560899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018998934276972686,
          "ground": "gnd"
        },
        "84_LVBranch1657672": {
          "bus1": "84_LVBus1641967",
          "bus2": "84_LVBus1641968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726247402296724,
                45.75488960560899
              ],
              [
                4.726247402296724,
                45.75488960560899
              ],
              [
                4.726261420090554,
                45.75491630955947
              ],
              [
                4.726362552976635,
                45.75488028663809
              ],
              [
                4.726362552976635,
                45.75488028663809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011990772910206528,
          "ground": "gnd"
        },
        "84_LVBranch1622284": {
          "bus1": "84_LVBus1641968",
          "bus2": "84_LVBus1641969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726362552976635,
                45.75488028663809
              ],
              [
                4.726362552976635,
                45.75488028663809
              ],
              [
                4.727107289880289,
                45.75461505367141
              ],
              [
                4.727137463839544,
                45.754604312208244
              ],
              [
                4.727210207175556,
                45.754578397912326
              ],
              [
                4.727210612390719,
                45.754578254270726
              ],
              [
                4.727793533642926,
                45.754370638371206
              ],
              [
                4.727847262619196,
                45.7544234985819
              ],
              [
                4.72788541002974,
                45.75441368515623
              ],
              [
                4.72788541002974,
                45.75441368515623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13529182677814033,
          "ground": "gnd"
        },
        "84_LVBranch1729518": {
          "bus1": "84_LVBus1641969",
          "bus2": "84_LVBus1641970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72788541002974,
                45.75441368515623
              ],
              [
                4.72788541002974,
                45.75441368515623
              ],
              [
                4.727939029125454,
                45.75476253871702
              ],
              [
                4.727939189683827,
                45.75476357038777
              ],
              [
                4.728027162595954,
                45.75482151553577
              ],
              [
                4.728031716119158,
                45.75482451480125
              ],
              [
                4.728031848489026,
                45.75482460198917
              ],
              [
                4.728031848489026,
                45.75482460198917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04901193960047431,
          "ground": "gnd"
        },
        "84_LVBranch0358976": {
          "bus1": "84_LVBus1641969",
          "bus2": "84_LVBus1641971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72788541002974,
                45.75441368515623
              ],
              [
                4.72788541002974,
                45.75441368515623
              ],
              [
                4.727804425779521,
                45.75432540239136
              ],
              [
                4.727804425779521,
                45.75432540239136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011661233653399059,
          "ground": "gnd"
        },
        "84_LVBranch0330958": {
          "bus1": "84_LVBus1641971",
          "bus2": "84_LVBus1641972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727804425779521,
                45.75432540239136
              ],
              [
                4.727804425779521,
                45.75432540239136
              ],
              [
                4.727958187524878,
                45.75431312606869
              ],
              [
                4.728274541561629,
                45.75419384931515
              ],
              [
                4.728557407682771,
                45.75408718428354
              ],
              [
                4.7287384494611,
                45.7540189256796
              ],
              [
                4.728919629750283,
                45.75395060981818
              ],
              [
                4.729018442257651,
                45.75393759491528
              ],
              [
                4.729292288646096,
                45.75390151543935
              ],
              [
                4.730869352695152,
                45.75369371412257
              ],
              [
                4.730875668433369,
                45.75369288634909
              ],
              [
                4.730875668433369,
                45.75369288634909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2518719743167318,
          "ground": "gnd"
        },
        "84_LVBranch0959931": {
          "bus1": "84_LVBus1641968",
          "bus2": "84_LVBus1641973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726362552976635,
                45.75488028663809
              ],
              [
                4.726362552976635,
                45.75488028663809
              ],
              [
                4.72634551827183,
                45.754892476320855
              ],
              [
                4.726340275944283,
                45.754909734422476
              ],
              [
                4.726358472987001,
                45.7549604264968
              ],
              [
                4.726355191355999,
                45.75497694079685
              ],
              [
                4.726273630699485,
                45.75498637276721
              ],
              [
                4.726231224316036,
                45.75498813958414
              ],
              [
                4.726180371679533,
                45.75499527063554
              ],
              [
                4.726159757352475,
                45.75499816667014
              ],
              [
                4.726163396154218,
                45.75501089732995
              ],
              [
                4.726163396154218,
                45.75501089732995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02837006788525399,
          "ground": "gnd"
        },
        "84_LVBranch0397928": {
          "bus1": "84_LVBus1641967",
          "bus2": "84_LVBus1641974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726247402296724,
                45.75488960560899
              ],
              [
                4.726247402296724,
                45.75488960560899
              ],
              [
                4.726253097944028,
                45.754887522189236
              ],
              [
                4.726475324415883,
                45.754806419551045
              ],
              [
                4.726657666519462,
                45.75473986486745
              ],
              [
                4.72673743314438,
                45.75471075008155
              ],
              [
                4.727159086250539,
                45.754556849615085
              ],
              [
                4.72748956692326,
                45.75443622119908
              ],
              [
                4.727671906574894,
                45.754369664872144
              ],
              [
                4.727740280667945,
                45.75434470736584
              ],
              [
                4.727760582882784,
                45.754337299285744
              ],
              [
                4.727763063584741,
                45.75433639136776
              ],
              [
                4.727766278415712,
                45.7543352157894
              ],
              [
                4.727766278415712,
                45.7543352157894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13327584267699386,
          "ground": "gnd"
        },
        "84_LVBranch0073254": {
          "bus1": "84_LVBus1641966",
          "bus2": "84_LVBus1641975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726239982181907,
                45.754718748623105
              ],
              [
                4.726239982181907,
                45.754718748623105
              ],
              [
                4.72622614404673,
                45.754628675311814
              ],
              [
                4.726224856715671,
                45.7546203499866
              ],
              [
                4.726224533320851,
                45.75461823268538
              ],
              [
                4.726223424048509,
                45.75461104666955
              ],
              [
                4.726222059168462,
                45.75460211994243
              ],
              [
                4.726222059168462,
                45.75460211994243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013037664912217937,
          "ground": "gnd"
        },
        "84_LVBranch0870714": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726116193491938,
                45.75469791870151
              ],
              [
                4.726116193491938,
                45.75469791870151
              ],
              [
                4.726099065070839,
                45.754730749143654
              ],
              [
                4.725574715349594,
                45.75479591424253
              ],
              [
                4.725574715349594,
                45.75479591424253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045319605381030074,
          "ground": "gnd"
        },
        "84_LVBranch1011866": {
          "bus1": "84_LVBus1641950",
          "bus2": "84_LVBus1641951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725574715349594,
                45.75479591424253
              ],
              [
                4.725574715349594,
                45.75479591424253
              ],
              [
                4.72558174298501,
                45.754957778799046
              ],
              [
                4.725586818525172,
                45.75507468098084
              ],
              [
                4.725776427220044,
                45.75529566522242
              ],
              [
                4.725776427220044,
                45.75529566522242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059649717006766675,
          "ground": "gnd"
        },
        "84_LVBranch1767663": {
          "bus1": "84_LVBus1641951",
          "bus2": "84_LVBus1641952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725776427220044,
                45.75529566522242
              ],
              [
                4.725776427220044,
                45.75529566522242
              ],
              [
                4.725839487226012,
                45.75526732070965
              ],
              [
                4.725839487226012,
                45.75526732070965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005830696576358638,
          "ground": "gnd"
        },
        "84_LVBranch1662597": {
          "bus1": "84_LVBus1641952",
          "bus2": "84_LVBus1641953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725839487226012,
                45.75526732070965
              ],
              [
                4.725839487226012,
                45.75526732070965
              ],
              [
                4.725840268165526,
                45.75528530565955
              ],
              [
                4.725840268165526,
                45.75528530565955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019998881187135277,
          "ground": "gnd"
        },
        "84_LVBranch0435835": {
          "bus1": "84_LVBus1641953",
          "bus2": "84_LVBus1641954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725840268165526,
                45.75528530565955
              ],
              [
                4.725840268165526,
                45.75528530565955
              ],
              [
                4.725843231910555,
                45.75528930193325
              ],
              [
                4.725923182709906,
                45.755397058783515
              ],
              [
                4.726014387734761,
                45.75551998538009
              ],
              [
                4.726032142717856,
                45.755543918579164
              ],
              [
                4.726049897716398,
                45.7555678517756
              ],
              [
                4.726055824877245,
                45.75557583531974
              ],
              [
                4.726073579896368,
                45.75559976851249
              ],
              [
                4.726073579896368,
                45.75559976851249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03938425648467481,
          "ground": "gnd"
        },
        "84_LVBranch0346397": {
          "bus1": "84_LVBus1641954",
          "bus2": "84_LVBus1641955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726073579896368,
                45.75559976851249
              ],
              [
                4.726073579896368,
                45.75559976851249
              ],
              [
                4.726091701414717,
                45.755622073759824
              ],
              [
                4.726125430454577,
                45.75566356948385
              ],
              [
                4.726125430454577,
                45.75566356948385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008158454601177137,
          "ground": "gnd"
        },
        "84_LVBranch1422261": {
          "bus1": "84_LVBus1641955",
          "bus2": "84_LVBus1641956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726125430454577,
                45.75566356948385
              ],
              [
                4.726125430454577,
                45.75566356948385
              ],
              [
                4.726027723980866,
                45.75569355170703
              ],
              [
                4.726027723980866,
                45.75569355170703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00830024395554357,
          "ground": "gnd"
        },
        "84_LVBranch0623091": {
          "bus1": "84_LVBus1641955",
          "bus2": "84_LVBus1641957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726125430454577,
                45.75566356948385
              ],
              [
                4.726125430454577,
                45.75566356948385
              ],
              [
                4.726128115135244,
                45.755667652698534
              ],
              [
                4.726153017846397,
                45.75570546595833
              ],
              [
                4.726168105033783,
                45.755728366832365
              ],
              [
                4.726215427077032,
                45.755900174609835
              ],
              [
                4.726215427077032,
                45.755900174609835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02737803847958285,
          "ground": "gnd"
        },
        "84_LVBranch1661856": {
          "bus1": "84_LVBus1641957",
          "bus2": "84_LVBus1641959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726215427077032,
                45.755900174609835
              ],
              [
                4.726215427077032,
                45.755900174609835
              ],
              [
                4.726128895575883,
                45.75595062084133
              ],
              [
                4.726128895575883,
                45.75595062084133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00876145981643777,
          "ground": "gnd"
        },
        "84_LVBranch0090200": {
          "bus1": "84_LVBus1641957",
          "bus2": "84_LVBus1641958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726215427077032,
                45.755900174609835
              ],
              [
                4.726215427077032,
                45.755900174609835
              ],
              [
                4.726229253976089,
                45.75595208484293
              ],
              [
                4.72622101906611,
                45.755994590847145
              ],
              [
                4.726216944986154,
                45.756015658409524
              ],
              [
                4.726187240988707,
                45.756168998087595
              ],
              [
                4.726183445086605,
                45.75618906964045
              ],
              [
                4.726170513807206,
                45.75625756187787
              ],
              [
                4.726170513807206,
                45.75625756187787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04012803571160145,
          "ground": "gnd"
        },
        "84_LVBranch1138088": {
          "bus1": "84_LVBus1641951",
          "bus2": "84_LVBus1641960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725776427220044,
                45.75529566522242
              ],
              [
                4.725776427220044,
                45.75529566522242
              ],
              [
                4.72589946287802,
                45.75546406146023
              ],
              [
                4.72589946287802,
                45.75546406146023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021022586706724553,
          "ground": "gnd"
        },
        "84_LVBranch1729506": {
          "bus1": "84_LVBus1641960",
          "bus2": "84_LVBus1641961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72589946287802,
                45.75546406146023
              ],
              [
                4.72589946287802,
                45.75546406146023
              ],
              [
                4.725873770233606,
                45.755464608313346
              ],
              [
                4.725873770233606,
                45.755464608313346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001999910075669938,
          "ground": "gnd"
        },
        "84_LVBranch1504357": {
          "bus1": "84_LVBus1641960",
          "bus2": "84_LVBus1641962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72589946287802,
                45.75546406146023
              ],
              [
                4.72589946287802,
                45.75546406146023
              ],
              [
                4.726105044668948,
                45.75575671153154
              ],
              [
                4.7261673649712,
                45.756007407001526
              ],
              [
                4.726097995717255,
                45.7563050095398
              ],
              [
                4.726176867162157,
                45.75631503168023
              ],
              [
                4.726182235982581,
                45.75629061526755
              ],
              [
                4.726182235982581,
                45.75629061526755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10702708780873746,
          "ground": "gnd"
        },
        "84_LVBranch1729507": {
          "bus1": "84_LVBus1641962",
          "bus2": "84_LVBus1641963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726182235982581,
                45.75629061526755
              ],
              [
                4.726182235982581,
                45.75629061526755
              ],
              [
                4.726216105563403,
                45.756300695235325
              ],
              [
                4.726457624291944,
                45.75632525636031
              ],
              [
                4.726443076229751,
                45.756404773020535
              ],
              [
                4.726473091966227,
                45.75641493495801
              ],
              [
                4.726473091966227,
                45.75641493495801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033355759182614235,
          "ground": "gnd"
        },
        "84_LVBranch0952165": {
          "bus1": "84_LVBus1641962",
          "bus2": "84_LVBus1641964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726182235982581,
                45.75629061526755
              ],
              [
                4.726182235982581,
                45.75629061526755
              ],
              [
                4.726165730779969,
                45.756295467002445
              ],
              [
                4.72615284521235,
                45.75629484121275
              ],
              [
                4.726158135935688,
                45.756268626306294
              ],
              [
                4.726181376810587,
                45.7562708318226
              ],
              [
                4.726181376810587,
                45.7562708318226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007165094029559925,
          "ground": "gnd"
        },
        "84_LVBranch1766142": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726103873009319,
                45.75468779405707
              ],
              [
                4.726103873009319,
                45.75468779405707
              ],
              [
                4.725726526667209,
                45.75473867859883
              ],
              [
                4.725545899667011,
                45.754724521218606
              ],
              [
                4.725319193832217,
                45.75455111215957
              ],
              [
                4.725319193832217,
                45.75455111215957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07016741743003467,
          "ground": "gnd"
        },
        "84_LVBranch1186046": {
          "bus1": "84_LVBus1641946",
          "bus2": "84_LVBus1641947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725319193832217,
                45.75455111215957
              ],
              [
                4.725319193832217,
                45.75455111215957
              ],
              [
                4.725171074011643,
                45.75449700103062
              ],
              [
                4.725168670122702,
                45.75449612510089
              ],
              [
                4.724770941772154,
                45.75435082707308
              ],
              [
                4.724684433813074,
                45.75433335181273
              ],
              [
                4.724482426538549,
                45.75429254625313
              ],
              [
                4.724381909618316,
                45.754272245496104
              ],
              [
                4.723734145218018,
                45.75416001164043
              ],
              [
                4.723734145218018,
                45.75416001164043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.131540357114785,
          "ground": "gnd"
        },
        "84_LVBranch1802992": {
          "bus1": "84_LVBus1641947",
          "bus2": "84_LVBus1641948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.723734145218018,
                45.75416001164043
              ],
              [
                4.723734145218018,
                45.75416001164043
              ],
              [
                4.72366175133952,
                45.75415013814076
              ],
              [
                4.723425945836722,
                45.75412512572914
              ],
              [
                4.723335566293271,
                45.7541541397673
              ],
              [
                4.723221283423157,
                45.754143716504885
              ],
              [
                4.723216920014085,
                45.754143314233346
              ],
              [
                4.723093846144145,
                45.75413208766321
              ],
              [
                4.723093536279485,
                45.75413205824787
              ],
              [
                4.723073333577359,
                45.754130210560085
              ],
              [
                4.722977458933909,
                45.75412146587202
              ],
              [
                4.722903774657162,
                45.75411474258876
              ],
              [
                4.722903341116789,
                45.754061755247186
              ],
              [
                4.722903323864079,
                45.75406017147773
              ],
              [
                4.722903071945397,
                45.754029754216845
              ],
              [
                4.722891536922155,
                45.75402882933086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07535753999037076,
          "ground": "gnd"
        },
        "84_LVBranch0830117": {
          "bus1": "84_LVBus1641948",
          "bus2": "84_LVBus2220201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.722891536922155,
                45.75402882933086
              ],
              [
                4.722880001898915,
                45.754027904444875
              ],
              [
                4.722879868488984,
                45.75405418054016
              ],
              [
                4.722879578531153,
                45.75411450089081
              ],
              [
                4.722828757394116,
                45.754106337446814
              ],
              [
                4.722824873170356,
                45.754105717956044
              ],
              [
                4.722712044246097,
                45.75408760361382
              ],
              [
                4.72258729024484,
                45.75406757344814
              ],
              [
                4.722345149984876,
                45.75402869723261
              ],
              [
                4.721978618925316,
                45.753969844956984
              ],
              [
                4.721833341631095,
                45.75393343664775
              ],
              [
                4.721869485619598,
                45.753849213480756
              ],
              [
                4.721857423323259,
                45.75384620851512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10332538902545507,
          "ground": "gnd"
        },
        "84_LVBranch1808578": {
          "bus1": "84_LVBus2220201",
          "bus2": "84_LVBus2220202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721857423323259,
                45.75384620851512
              ],
              [
                4.721855835992767,
                45.753846074230495
              ],
              [
                4.721795883796617,
                45.75397222482887
              ],
              [
                4.721512543999799,
                45.753928209747485
              ],
              [
                4.721512543999799,
                45.753928209747485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03735856993667743,
          "ground": "gnd"
        },
        "84_LVBranch0467611": {
          "bus1": "84_LVBus2220202",
          "bus2": "84_LVBus2220203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721512543999799,
                45.753928209747485
              ],
              [
                4.721512543999799,
                45.753928209747485
              ],
              [
                4.721268664878256,
                45.75400464102352
              ],
              [
                4.72117483000186,
                45.75403405073425
              ],
              [
                4.72108709680283,
                45.754061548599715
              ],
              [
                4.72108123598212,
                45.754063383242034
              ],
              [
                4.72108123598212,
                45.754063383242034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03676794523203996,
          "ground": "gnd"
        },
        "84_LVBranch0426215": {
          "bus1": "84_LVBus2220203",
          "bus2": "84_LVBus2220204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72108123598212,
                45.754063383242034
              ],
              [
                4.72108123598212,
                45.754063383242034
              ],
              [
                4.721074890075665,
                45.754064112093005
              ],
              [
                4.721068557015054,
                45.75406484067078
              ],
              [
                4.720969569492783,
                45.75407623211244
              ],
              [
                4.720697413834767,
                45.75410753884632
              ],
              [
                4.720605483790022,
                45.75426876884196
              ],
              [
                4.720603392350041,
                45.754272431567635
              ],
              [
                4.720580305140554,
                45.754312921292026
              ],
              [
                4.720579563617744,
                45.75431420614823
              ],
              [
                4.720577914362999,
                45.754317094417296
              ],
              [
                4.720577914362999,
                45.754317094417296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05534274116690938,
          "ground": "gnd"
        },
        "84_LVBranch0833238": {
          "bus1": "84_LVBus2220201",
          "bus2": "84_LVBus2220205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721857423323259,
                45.75384620851512
              ],
              [
                4.721846948357412,
                45.75384333783412
              ],
              [
                4.721806190523909,
                45.753924940798605
              ],
              [
                4.721773979546553,
                45.753914509282275
              ],
              [
                4.721743463895054,
                45.75390462678458
              ],
              [
                4.721722968116309,
                45.753894531378094
              ],
              [
                4.72168344387162,
                45.75386962897719
              ],
              [
                4.721580179799119,
                45.75378679277246
              ],
              [
                4.72159115699265,
                45.75376061032548
              ],
              [
                4.721581545172077,
                45.75375718423485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03632561547180542,
          "ground": "gnd"
        },
        "84_LVBranch1580109": {
          "bus1": "84_LVBus2220205",
          "bus2": "84_LVBus2220206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721581545172077,
                45.75375718423485
              ],
              [
                4.721581170398159,
                45.753756547142686
              ],
              [
                4.721546718257517,
                45.75383472174841
              ],
              [
                4.720933397800265,
                45.75390436571913
              ],
              [
                4.720867560082105,
                45.753893847134194
              ],
              [
                4.720856046957935,
                45.75385633345894
              ],
              [
                4.720856046957935,
                45.75385633345894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06695564922209764,
          "ground": "gnd"
        },
        "84_LVBranch1040669": {
          "bus1": "84_LVBus2220205",
          "bus2": "84_LVBus2220207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.721581545172077,
                45.75375718423485
              ],
              [
                4.721572308125421,
                45.75375439523638
              ],
              [
                4.721558797384926,
                45.75377047864274
              ],
              [
                4.721539790901732,
                45.75377219657437
              ],
              [
                4.72150801520133,
                45.753775067874074
              ],
              [
                4.721470890260176,
                45.753750933496974
              ],
              [
                4.721367295469575,
                45.7536835944578
              ],
              [
                4.721363418981109,
                45.753681075591
              ],
              [
                4.721317879805278,
                45.75365147644291
              ],
              [
                4.72130922681429,
                45.75364584577392
              ],
              [
                4.721267762710455,
                45.75361889626813
              ],
              [
                4.721248300513804,
                45.753606240605514
              ],
              [
                4.721248300513804,
                45.753606240605514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03363399749089071,
          "ground": "gnd"
        },
        "84_LVBranch1477014": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726107740901302,
                45.75469366124203
              ],
              [
                4.726107740901302,
                45.75469366124203
              ],
              [
                4.726072591762794,
                45.754713311095465
              ],
              [
                4.726047266904731,
                45.754716397389174
              ],
              [
                4.72592065502754,
                45.75473181950612
              ],
              [
                4.725535396012345,
                45.75477874945757
              ],
              [
                4.725533648350834,
                45.75480187366167
              ],
              [
                4.725527234830304,
                45.754886932549056
              ],
              [
                4.725497319223904,
                45.75490037730796
              ],
              [
                4.725494443778253,
                45.75490167160818
              ],
              [
                4.725467403602888,
                45.75491382205897
              ],
              [
                4.725462100763903,
                45.754916365119676
              ],
              [
                4.725451494694068,
                45.75492144224784
              ],
              [
                4.725444063009579,
                45.75492500269567
              ],
              [
                4.725444063009579,
                45.75492500269567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06569775715119519,
          "ground": "gnd"
        },
        "84_LVBranch1842475": {
          "bus1": "84_MVLV140352_LV",
          "bus2": "84_LVBus1641940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726122804810134,
                45.75468523987293
              ],
              [
                4.726135226851343,
                45.75467520059276
              ],
              [
                4.726135226851343,
                45.75467520059276
              ],
              [
                4.726134088894881,
                45.75464899652601
              ],
              [
                4.726134088894881,
                45.75464899652601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029138364236186414,
          "ground": "gnd"
        },
        "84_LVBranch0492481": {
          "bus1": "84_LVBus1641940",
          "bus2": "84_LVBus1641941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726134088894881,
                45.75464899652601
              ],
              [
                4.726134088894881,
                45.75464899652601
              ],
              [
                4.726133226811005,
                45.75464454148654
              ],
              [
                4.726067865273956,
                45.754308376354665
              ],
              [
                4.7260560625,
                45.754285891609946
              ],
              [
                4.726055501407887,
                45.75428481445855
              ],
              [
                4.726053847728766,
                45.754281672382156
              ],
              [
                4.726053847728766,
                45.754281672382156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04136986165445815,
          "ground": "gnd"
        },
        "84_LVBranch1738060": {
          "bus1": "84_LVBus1641941",
          "bus2": "84_LVBus1641942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726053847728766,
                45.754281672382156
              ],
              [
                4.726053847728766,
                45.754281672382156
              ],
              [
                4.72614601009579,
                45.75426679441541
              ],
              [
                4.726163898836528,
                45.7542639113945
              ],
              [
                4.726163898836528,
                45.7542639113945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008787192026491976,
          "ground": "gnd"
        },
        "84_LVBranch1537210": {
          "bus1": "84_MVLV069160_LV",
          "bus2": "84_LVBus1641565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724890116778001,
                45.75265029438223
              ],
              [
                4.724909385283793,
                45.752649884412094
              ],
              [
                4.724909385283793,
                45.752649884412094
              ],
              [
                4.724954345129526,
                45.75264892780217
              ],
              [
                4.725142771916398,
                45.75284293561603
              ],
              [
                4.725330419289731,
                45.753018958170756
              ],
              [
                4.725382192685494,
                45.75302685718181
              ],
              [
                4.725382192685494,
                45.75302685718181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058109756023498764,
          "ground": "gnd"
        },
        "84_LVBranch1554430": {
          "bus1": "84_LVBus1641565",
          "bus2": "84_LVBus1641566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725382192685494,
                45.75302685718181
              ],
              [
                4.725382192685494,
                45.75302685718181
              ],
              [
                4.725377171496533,
                45.75302966427127
              ],
              [
                4.725331980772939,
                45.753054928066454
              ],
              [
                4.725447629739162,
                45.75334949274999
              ],
              [
                4.725487338427062,
                45.75337565003622
              ],
              [
                4.725525095127404,
                45.753356844940186
              ],
              [
                4.725525095127404,
                45.753356844940186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04680144886444489,
          "ground": "gnd"
        },
        "84_LVBranch1280906": {
          "bus1": "84_LVBus1641566",
          "bus2": "84_LVBus1641567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725525095127404,
                45.753356844940186
              ],
              [
                4.725525095127404,
                45.753356844940186
              ],
              [
                4.725513810906618,
                45.753393088219376
              ],
              [
                4.725576216845487,
                45.75342287579083
              ],
              [
                4.725658238561659,
                45.75346202069549
              ],
              [
                4.725658238561659,
                45.75346202069549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017723622949070487,
          "ground": "gnd"
        },
        "84_LVBranch0571131": {
          "bus1": "84_LVBus1641567",
          "bus2": "84_LVBus1641568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.725658238561659,
                45.75346202069549
              ],
              [
                4.725658238561659,
                45.75346202069549
              ],
              [
                4.725660961247486,
                45.75346609410749
              ],
              [
                4.725767376363556,
                45.75362492522561
              ],
              [
                4.725787449525603,
                45.7536548846306
              ],
              [
                4.725876514811246,
                45.75378782965331
              ],
              [
                4.72587821937983,
                45.75379036759583
              ],
              [
                4.725921919765227,
                45.75390666363907
              ],
              [
                4.725975274660591,
                45.754048676427765
              ],
              [
                4.725987297794187,
                45.754080679318136
              ],
              [
                4.726052676236385,
                45.754254694963365
              ],
              [
                4.726052676236385,
                45.754254694963365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09367251568535895,
          "ground": "gnd"
        },
        "84_LVBranch0786956": {
          "bus1": "84_MVLV069160_LV",
          "bus2": "84_LVBus1641561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724890116778001,
                45.75265029438223
              ],
              [
                4.724901209524109,
                45.75263925743061
              ],
              [
                4.724901209524109,
                45.75263925743061
              ],
              [
                4.72492709258106,
                45.7526135045393
              ],
              [
                4.724754244862117,
                45.752482170400356
              ],
              [
                4.724625398283366,
                45.75247591081895
              ],
              [
                4.724440692082426,
                45.75252342192937
              ],
              [
                4.724434664902378,
                45.75252497226615
              ],
              [
                4.724434664902378,
                45.75252497226615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049208232787003064,
          "ground": "gnd"
        },
        "84_LVBranch1743023": {
          "bus1": "84_LVBus1641561",
          "bus2": "84_LVBus1641562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724434664902378,
                45.75252497226615
              ],
              [
                4.724434664902378,
                45.75252497226615
              ],
              [
                4.724294533408232,
                45.75255495547047
              ],
              [
                4.72414467749296,
                45.75265715154798
              ],
              [
                4.724130128653517,
                45.75267536354493
              ],
              [
                4.724108091306444,
                45.75270293361136
              ],
              [
                4.724160254406947,
                45.75271982566337
              ],
              [
                4.724160254406947,
                45.75271982566337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0379818852211197,
          "ground": "gnd"
        },
        "84_LVBranch1475106": {
          "bus1": "84_LVBus1641562",
          "bus2": "84_LVBus1641563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724160254406947,
                45.75271982566337
              ],
              [
                4.724160254406947,
                45.75271982566337
              ],
              [
                4.724154103901798,
                45.75271853436224
              ],
              [
                4.724121327164003,
                45.752711652865486
              ],
              [
                4.724080869008548,
                45.75296453513755
              ],
              [
                4.724046233368515,
                45.75305527957426
              ],
              [
                4.724080099092999,
                45.753070067619916
              ],
              [
                4.724080177728303,
                45.75307010195051
              ],
              [
                4.724085551010814,
                45.753072444876885
              ],
              [
                4.724085551010814,
                45.753072444876885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04548994138686544,
          "ground": "gnd"
        },
        "84_LVBranch1107050": {
          "bus1": "84_MVLV004986_LV",
          "bus2": "84_LVBus1641349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724520866082641,
                45.74994384010267
              ],
              [
                4.724486651192214,
                45.74994111169963
              ],
              [
                4.724486651192214,
                45.74994111169963
              ],
              [
                4.724476101312702,
                45.74994301928246
              ],
              [
                4.724413606185452,
                45.74995433064186
              ],
              [
                4.724390219330278,
                45.750014476287056
              ],
              [
                4.724367482716821,
                45.750080719619845
              ],
              [
                4.724356552730002,
                45.75011801731999
              ],
              [
                4.724345065736855,
                45.750162923521366
              ],
              [
                4.724346633932737,
                45.75015106314439
              ],
              [
                4.724346633932737,
                45.75015106314439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030997371275157455,
          "ground": "gnd"
        },
        "84_LVBranch0507275": {
          "bus1": "84_LVBus1641349",
          "bus2": "84_LVBus1641351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724346633932737,
                45.75015106314439
              ],
              [
                4.724346633932737,
                45.75015106314439
              ],
              [
                4.724340599311824,
                45.750164584668894
              ],
              [
                4.724339424179756,
                45.75016831798602
              ],
              [
                4.724337719073638,
                45.75017376372337
              ],
              [
                4.724276770377307,
                45.7503676948124
              ],
              [
                4.724263879624712,
                45.75040869752689
              ],
              [
                4.72426251459763,
                45.75041309193913
              ],
              [
                4.72426251459763,
                45.75041309193913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029855589176494616,
          "ground": "gnd"
        },
        "84_LVBranch0234651": {
          "bus1": "84_LVBus1641351",
          "bus2": "84_LVBus1641352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72426251459763,
                45.75041309193913
              ],
              [
                4.72426251459763,
                45.75041309193913
              ],
              [
                4.724256100544227,
                45.750412832343734
              ],
              [
                4.72356975198633,
                45.75038460444621
              ],
              [
                4.72354123559514,
                45.75038342871088
              ],
              [
                4.72354123559514,
                45.75038342871088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0562201062701691,
          "ground": "gnd"
        },
        "84_LVBranch0100629": {
          "bus1": "84_LVBus1641349",
          "bus2": "84_LVBus1641350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724346633932737,
                45.75015106314439
              ],
              [
                4.724346633932737,
                45.75015106314439
              ],
              [
                4.724347352744085,
                45.75014244311317
              ],
              [
                4.724350861298714,
                45.75010063188696
              ],
              [
                4.724367590199579,
                45.75004793651399
              ],
              [
                4.724423028463862,
                45.7498722141524
              ],
              [
                4.724426408299371,
                45.749861512337176
              ],
              [
                4.72443054495639,
                45.749848400215676
              ],
              [
                4.724431483106971,
                45.749845428004015
              ],
              [
                4.724431483106971,
                45.749845428004015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034665334165169835,
          "ground": "gnd"
        },
        "84_LVBranch1524843": {
          "bus1": "84_MVLV004986_LV",
          "bus2": "84_LVBus1641344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724520866082641,
                45.74994384010267
              ],
              [
                4.724487466243905,
                45.74994448765204
              ],
              [
                4.724487466243905,
                45.74994448765204
              ],
              [
                4.724420850271153,
                45.74996394237538
              ],
              [
                4.724380585813919,
                45.7500763185232
              ],
              [
                4.724354576739733,
                45.750175592303385
              ],
              [
                4.724362444709275,
                45.75015098782748
              ],
              [
                4.724362444709275,
                45.75015098782748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03251396015280739,
          "ground": "gnd"
        },
        "84_LVBranch0334775": {
          "bus1": "84_LVBus1641344",
          "bus2": "84_LVBus1641345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724362444709275,
                45.75015098782748
              ],
              [
                4.724362444709275,
                45.75015098782748
              ],
              [
                4.724453273277973,
                45.750150558736806
              ],
              [
                4.72484246382266,
                45.750148732106815
              ],
              [
                4.724955148453998,
                45.7501542101229
              ],
              [
                4.724993620194195,
                45.75015607374053
              ],
              [
                4.725506421158765,
                45.750180984037705
              ],
              [
                4.72551739835907,
                45.75018151547501
              ],
              [
                4.725912580444414,
                45.750200709452464
              ],
              [
                4.725954840420819,
                45.75020276212664
              ],
              [
                4.725995618919426,
                45.75020474731308
              ],
              [
                4.726002048104557,
                45.75020476346552
              ],
              [
                4.726002048104557,
                45.75020476346552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12779607567642814,
          "ground": "gnd"
        },
        "84_LVBranch0598395": {
          "bus1": "84_LVBus1641345",
          "bus2": "84_LVBus1641347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726002048104557,
                45.75020476346552
              ],
              [
                4.726002048104557,
                45.75020476346552
              ],
              [
                4.726370060747979,
                45.750226847405465
              ],
              [
                4.726398239325136,
                45.75022853365798
              ],
              [
                4.72644507076136,
                45.75023134389176
              ],
              [
                4.726629611857757,
                45.750242409905525
              ],
              [
                4.726643340319569,
                45.750243233681125
              ],
              [
                4.72690473676868,
                45.750308674598685
              ],
              [
                4.726978535360828,
                45.75032434850035
              ],
              [
                4.727008810051625,
                45.750330778378846
              ],
              [
                4.727032518711581,
                45.750335817950344
              ],
              [
                4.727060133211356,
                45.750341683414234
              ],
              [
                4.727070929730248,
                45.75034397370154
              ],
              [
                4.727077080819849,
                45.75034528282739
              ],
              [
                4.727077080819849,
                45.75034528282739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08569741317602975,
          "ground": "gnd"
        },
        "84_LVBranch0509053": {
          "bus1": "84_LVBus1641345",
          "bus2": "84_LVBus1641346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.726002048104557,
                45.75020476346552
              ],
              [
                4.726002048104557,
                45.75020476346552
              ],
              [
                4.725962715424892,
                45.750473553971204
              ],
              [
                4.725924703407998,
                45.75073309055271
              ],
              [
                4.72592270137864,
                45.75074679635359
              ],
              [
                4.72592270137864,
                45.75074679635359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06056056480700872,
          "ground": "gnd"
        },
        "84_LVBranch1446669": {
          "bus1": "84_MVLV004986_LV",
          "bus2": "84_LVBus1641334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724520866082641,
                45.74994384010267
              ],
              [
                4.724489126400855,
                45.74994837667141
              ],
              [
                4.724489126400855,
                45.74994837667141
              ],
              [
                4.724431448109094,
                45.749966399152925
              ],
              [
                4.724431448109094,
                45.749966399152925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004914773013130868,
          "ground": "gnd"
        },
        "84_LVBranch1131806": {
          "bus1": "84_LVBus1641334",
          "bus2": "84_LVBus1641335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724431448109094,
                45.749966399152925
              ],
              [
                4.724431448109094,
                45.749966399152925
              ],
              [
                4.724427382302093,
                45.74997966278046
              ],
              [
                4.724304202809638,
                45.750380927454515
              ],
              [
                4.724288985265038,
                45.75043053040409
              ],
              [
                4.724288985265038,
                45.75043053040409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05276411892215968,
          "ground": "gnd"
        },
        "84_LVBranch0479935": {
          "bus1": "84_LVBus1641335",
          "bus2": "84_LVBus1641336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724288985265038,
                45.75043053040409
              ],
              [
                4.724288985265038,
                45.75043053040409
              ],
              [
                4.724415019958167,
                45.75059995312687
              ],
              [
                4.724480133619467,
                45.75068748659339
              ],
              [
                4.724480133619467,
                45.75068748659339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0322005847038079,
          "ground": "gnd"
        },
        "84_LVBranch1069510": {
          "bus1": "84_LVBus1641336",
          "bus2": "84_LVBus1641341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724480133619467,
                45.75068748659339
              ],
              [
                4.724480133619467,
                45.75068748659339
              ],
              [
                4.724455223611884,
                45.7507060180692
              ],
              [
                4.724414736930581,
                45.75066187547889
              ],
              [
                4.724376591500736,
                45.750671687720036
              ],
              [
                4.724376591500736,
                45.750671687720036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011821040084262397,
          "ground": "gnd"
        },
        "84_LVBranch1269331": {
          "bus1": "84_LVBus1641341",
          "bus2": "84_LVBus1641342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724376591500736,
                45.750671687720036
              ],
              [
                4.724376591500736,
                45.750671687720036
              ],
              [
                4.724325812376072,
                45.75070946408071
              ],
              [
                4.724288521995851,
                45.75073720564677
              ],
              [
                4.724200452281365,
                45.75080272350493
              ],
              [
                4.724106665464891,
                45.75087249425034
              ],
              [
                4.724049658408644,
                45.75091490333603
              ],
              [
                4.724040304609734,
                45.75092186187026
              ],
              [
                4.724045060321417,
                45.75092805225871
              ],
              [
                4.724050878438325,
                45.7509356151698
              ],
              [
                4.72405393017572,
                45.75093957360608
              ],
              [
                4.72405393017572,
                45.75093957360608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04041790048978345,
          "ground": "gnd"
        },
        "84_LVBranch0584044": {
          "bus1": "84_LVBus1641336",
          "bus2": "84_LVBus1641337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724480133619467,
                45.75068748659339
              ],
              [
                4.724480133619467,
                45.75068748659339
              ],
              [
                4.72475639596976,
                45.75081285844994
              ],
              [
                4.724776869269295,
                45.75082215269515
              ],
              [
                4.724803637863498,
                45.75083430125265
              ],
              [
                4.724815743409977,
                45.75083979518423
              ],
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724821134034655,
                45.75084224571113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03162105978985263,
          "ground": "gnd"
        },
        "84_LVBranch0982182": {
          "bus1": "84_LVBus1641337",
          "bus2": "84_LVBus1641339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724796715404447,
                45.750840992102944
              ],
              [
                4.724776858042971,
                45.75083996547073
              ],
              [
                4.724767155542163,
                45.750846589457105
              ],
              [
                4.724763897887332,
                45.75085684764654
              ],
              [
                4.724773033616573,
                45.750863826891774
              ],
              [
                4.724838483695324,
                45.750913765770626
              ],
              [
                4.724879838716875,
                45.75096960875658
              ],
              [
                4.724882978753762,
                45.75097589649397
              ],
              [
                4.724883006395748,
                45.75097594090981
              ],
              [
                4.724890609842721,
                45.750991161457605
              ],
              [
                4.724900438382575,
                45.75101084405035
              ],
              [
                4.724910648097706,
                45.75103131060047
              ],
              [
                4.72492436290679,
                45.75108099109953
              ],
              [
                4.724932635206579,
                45.751100364773656
              ],
              [
                4.724936676070989,
                45.751104005115565
              ],
              [
                4.724958285361712,
                45.75112347304072
              ],
              [
                4.724973223152853,
                45.751121940091416
              ],
              [
                4.724980109732981,
                45.75112123551078
              ],
              [
                4.724992639770018,
                45.751107773756054
              ],
              [
                4.724992639770018,
                45.751107773756054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04314439102349711,
          "ground": "gnd"
        },
        "84_LVBranch0648077": {
          "bus1": "84_LVBus1641337",
          "bus2": "84_LVBus1641340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724817120867265,
                45.750845760393844
              ],
              [
                4.724246131841191,
                45.75136361621547
              ],
              [
                4.724230573175921,
                45.75137721431114
              ],
              [
                4.724230573175921,
                45.75137721431114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07514698427441781,
          "ground": "gnd"
        },
        "84_LVBranch0422840": {
          "bus1": "84_LVBus1641337",
          "bus2": "84_LVBus1641338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.724821134034655,
                45.75084224571113
              ],
              [
                4.72525760795376,
                45.75086032950984
              ],
              [
                4.725255811430985,
                45.750897729971214
              ],
              [
                4.725314622628688,
                45.75117413444043
              ],
              [
                4.725472922660255,
                45.7512212779262
              ],
              [
                4.725595551830932,
                45.751238685756434
              ],
              [
                4.725623392152525,
                45.75124263860917
              ],
              [
                4.725732417119104,
                45.751252019117516
              ],
              [
                4.725738185925482,
                45.75125251738421
              ],
              [
                4.725815734337267,
                45.75125918348375
              ],
              [
                4.725901994371506,
                45.75126660917547
              ],
              [
                4.725955035500155,
                45.751271168614714
              ],
              [
                4.726006050547282,
                45.75127555513975
              ],
              [
                4.726108958444757,
                45.75128440844265
              ],
              [
                4.726116856502197,
                45.75128508638198
              ],
              [
                4.72612383824488,
                45.75128568481891
              ],
              [
                4.72612383824488,
                45.75128568481891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13380531490345476,
          "ground": "gnd"
        },
        "84_LVBranch1253517": {
          "bus1": "84_MVLV151926_LV",
          "bus2": "84_LVBus1641985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727923513675448,
                45.7490826424825
              ],
              [
                4.727950551176368,
                45.74907021241072
              ],
              [
                4.727950551176368,
                45.74907021241072
              ],
              [
                4.727962862353875,
                45.74892393037903
              ],
              [
                4.727922863671309,
                45.74887655635511
              ],
              [
                4.727944102815929,
                45.74849726082156
              ],
              [
                4.727717363457468,
                45.748446646541765
              ],
              [
                4.727695864490814,
                45.748441848083615
              ],
              [
                4.727695864490814,
                45.748441848083615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08486760365561685,
          "ground": "gnd"
        },
        "84_LVBranch1504387": {
          "bus1": "84_MVLV151926_LV",
          "bus2": "84_LVBus1641983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727923513675448,
                45.7490826424825
              ],
              [
                4.727893397342563,
                45.74908161896201
              ],
              [
                4.727893397342563,
                45.74908161896201
              ],
              [
                4.727868246927666,
                45.749080669652955
              ],
              [
                4.72783939720459,
                45.74907979914922
              ],
              [
                4.727814911596248,
                45.74907876365858
              ],
              [
                4.727803241754657,
                45.74907826520772
              ],
              [
                4.727803241754657,
                45.74907826520772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007025337921784351,
          "ground": "gnd"
        },
        "84_LVBranch0971381": {
          "bus1": "84_MVLV151926_LV",
          "bus2": "84_LVBus1641981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727923513675448,
                45.7490826424825
              ],
              [
                4.727939623094108,
                45.74906666490607
              ],
              [
                4.727939623094108,
                45.74906666490607
              ],
              [
                4.727948826229948,
                45.748924895481785
              ],
              [
                4.72790763419135,
                45.74888230829265
              ],
              [
                4.727894091057268,
                45.748882191792326
              ],
              [
                4.727878734465179,
                45.74888205992076
              ],
              [
                4.7278775077563875,
                45.748874984436256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023738924431846845,
          "ground": "gnd"
        },
        "84_LVBranch1253796": {
          "bus1": "84_LVBus1641981",
          "bus2": "84_LVBus2188038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.7278775077563875,
                45.748874984436256
              ],
              [
                4.727876281047595,
                45.748867908951745
              ],
              [
                4.727903293605887,
                45.748867333454726
              ],
              [
                4.72791088454368,
                45.74870236736142
              ],
              [
                4.727905960270803,
                45.748702067237794
              ],
              [
                4.727874518643617,
                45.7487001268699
              ],
              [
                4.727874518643617,
                45.7487001268699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023288486644561786,
          "ground": "gnd"
        },
        "84_LVBranch1418844": {
          "bus1": "84_MVLV088466_LV",
          "bus2": "84_LVBus1641644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.72904325885274,
                45.74724032452832
              ],
              [
                4.72904325885274,
                45.74724032452832
              ],
              [
                4.729038837238659,
                45.74725868137429
              ],
              [
                4.728981916251294,
                45.74725942662691
              ],
              [
                4.728962642625385,
                45.747259675431145
              ],
              [
                4.728929620807612,
                45.747260109261894
              ],
              [
                4.728919769717439,
                45.747240517504345
              ],
              [
                4.728919769717439,
                45.747240517504345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012877829365004768,
          "ground": "gnd"
        },
        "84_LVBranch1505588": {
          "bus1": "84_LVBus1641644",
          "bus2": "84_LVBus1641645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728919769717439,
                45.747240517504345
              ],
              [
                4.728919769717439,
                45.747240517504345
              ],
              [
                4.728910393309122,
                45.74726141916679
              ],
              [
                4.728685643109467,
                45.747275993234744
              ],
              [
                4.728681450808821,
                45.74727626259874
              ],
              [
                4.728597927460724,
                45.74728167897276
              ],
              [
                4.728485383919062,
                45.747285535539
              ],
              [
                4.728430302136635,
                45.74727624144463
              ],
              [
                4.728436568521801,
                45.747251517762784
              ],
              [
                4.728461937263365,
                45.747243902528055
              ],
              [
                4.728461937263365,
                45.747243902528055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044969432919090425,
          "ground": "gnd"
        },
        "84_LVBranch1352210": {
          "bus1": "84_LVBus1641645",
          "bus2": "84_LVBus1641646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728461937263365,
                45.747243902528055
              ],
              [
                4.728461937263365,
                45.747243902528055
              ],
              [
                4.728390766578765,
                45.74725902837549
              ],
              [
                4.728319339284542,
                45.74724517711986
              ],
              [
                4.728208267203389,
                45.74709858995659
              ],
              [
                4.728002953532214,
                45.746827603708304
              ],
              [
                4.728011321186446,
                45.746808037736244
              ],
              [
                4.728011321186446,
                45.746808037736244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0663626435110307,
          "ground": "gnd"
        },
        "84_LVBranch1589926": {
          "bus1": "84_LVBus1641646",
          "bus2": "84_LVBus1641647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.728011321186446,
                45.746808037736244
              ],
              [
                4.728011321186446,
                45.746808037736244
              ],
              [
                4.728006604459568,
                45.746809551356655
              ],
              [
                4.727987229639132,
                45.74681575167012
              ],
              [
                4.727960574985426,
                45.746775132002625
              ],
              [
                4.727956940262959,
                45.746769592956525
              ],
              [
                4.727901799328416,
                45.74670625918087
              ],
              [
                4.727827904166903,
                45.74662139003826
              ],
              [
                4.727734076943086,
                45.74651361546813
              ],
              [
                4.727727391973103,
                45.746505927206925
              ],
              [
                4.72772690496598,
                45.746505370533065
              ],
              [
                4.727609818221569,
                45.746399000473005
              ],
              [
                4.727578432346153,
                45.746370497559575
              ],
              [
                4.727527477953592,
                45.7463242029202
              ],
              [
                4.727528176348807,
                45.7463106868722
              ],
              [
                4.727528176348807,
                45.7463106868722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06902574598014301,
          "ground": "gnd"
        },
        "84_LVBranch1720069": {
          "bus1": "84_LVBus1641647",
          "bus2": "84_LVBus1641653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727528176348807,
                45.7463106868722
              ],
              [
                4.727528176348807,
                45.7463106868722
              ],
              [
                4.727523767810669,
                45.74631396706144
              ],
              [
                4.727510741449146,
                45.74632365937095
              ],
              [
                4.727514013508919,
                45.74633979107272
              ],
              [
                4.727654464498895,
                45.74646551020649
              ],
              [
                4.727688293302958,
                45.746445194825384
              ],
              [
                4.727693304787402,
                45.746442180808735
              ],
              [
                4.727693304787402,
                45.746442180808735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025512905070868883,
          "ground": "gnd"
        },
        "84_LVBranch0776193": {
          "bus1": "84_LVBus1641647",
          "bus2": "84_LVBus1641648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.727528176348807,
                45.7463106868722
              ],
              [
                4.727528176348807,
                45.7463106868722
              ],
              [
                4.727506341244816,
                45.74631115201335
              ],
              [
                4.727474885078321,
                45.74629020222543
              ],
              [
                4.727251398295514,
                45.74614140944191
              ],
              [
                4.72704291617057,
                45.745999731311656
              ],
              [
                4.72704291617057,
                45.745999731311656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0516862058045031,
          "ground": "gnd"
        },
        "84_LVBranch1831681": {
          "bus1": "84_LVBus1641648",
          "bus2": "84_LVBus1641649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72704291617057,
                45.745999731311656
              ],
              [
                4.72704291617057,
                45.745999731311656
              ],
              [
                4.727008557336757,
                45.7459797252997
              ],
              [
                4.727042482720991,
                45.74596015512091
              ],
              [
                4.72704743661635,
                45.745957295372875
              ],
              [
                4.72704743661635,
                45.745957295372875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007397780111457793,
          "ground": "gnd"
        },
        "84_LVBranch1816122": {
          "bus1": "84_LVBus1641649",
          "bus2": "84_LVBus1641651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72704743661635,
                45.745957295372875
              ],
              [
                4.72704743661635,
                45.745957295372875
              ],
              [
                4.727040424098138,
                45.745914240993045
              ],
              [
                4.727190518881843,
                45.7459181187337
              ],
              [
                4.727853872516478,
                45.74593523825867
              ],
              [
                4.72801471411203,
                45.745939389975916
              ],
              [
                4.728035593319651,
                45.745944444577745
              ],
              [
                4.728054510408842,
                45.74594901893793
              ],
              [
                4.728054938953043,
                45.745949117816245
              ],
              [
                4.728073609272309,
                45.745953634425874
              ],
              [
                4.728079222397302,
                45.74595499995279
              ],
              [
                4.728079677020554,
                45.7459551072761
              ],
              [
                4.728079677020554,
                45.7459551072761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08603282858780176,
          "ground": "gnd"
        },
        "84_LVBranch0991992": {
          "bus1": "84_LVBus1641649",
          "bus2": "84_LVBus1641650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72704743661635,
                45.745957295372875
              ],
              [
                4.72704743661635,
                45.745957295372875
              ],
              [
                4.726929110161343,
                45.74592651259618
              ],
              [
                4.726863787153487,
                45.74584329647603
              ],
              [
                4.726719226148271,
                45.74580047110745
              ],
              [
                4.726600083759442,
                45.74572513352674
              ],
              [
                4.726587036468448,
                45.74571687862554
              ],
              [
                4.726545856689706,
                45.74578076994991
              ],
              [
                4.726536449914197,
                45.745795362498406
              ],
              [
                4.726524775660381,
                45.74579444998804
              ],
              [
                4.726524014736531,
                45.74579439418479
              ],
              [
                4.726518390122587,
                45.74579394690513
              ],
              [
                4.726518390122587,
                45.74579394690513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057437621731068665,
          "ground": "gnd"
        },
        "84_LVBranch1299488": {
          "bus1": "84_LVBus1641648",
          "bus2": "84_LVBus1641652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.72704291617057,
                45.745999731311656
              ],
              [
                4.72704291617057,
                45.745999731311656
              ],
              [
                4.726965923533078,
                45.746060155181425
              ],
              [
                4.726965140132148,
                45.74606076591737
              ],
              [
                4.726951713356449,
                45.74607130376115
              ],
              [
                4.726948717130883,
                45.74607365377079
              ],
              [
                4.726948717130883,
                45.74607365377079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011010865669258067,
          "ground": "gnd"
        },
        "84_LVBranch0999224": {
          "bus1": "84_MVLV088466_LV",
          "bus2": "84_LVBus1641641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.729052239369,
                45.74723989008075
              ],
              [
                4.729052239369,
                45.74723989008075
              ],
              [
                4.729058031549767,
                45.747252763751845
              ],
              [
                4.729074924485722,
                45.74729031497799
              ],
              [
                4.72939377834916,
                45.74729071847793
              ],
              [
                4.729416266819101,
                45.74724613518699
              ],
              [
                4.729416266819101,
                45.74724613518699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03594287515536128,
          "ground": "gnd"
        },
        "84_LVBranch0090431": {
          "bus1": "84_LVBus1641641",
          "bus2": "84_LVBus1641642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729416266819101,
                45.74724613518699
              ],
              [
                4.729416266819101,
                45.74724613518699
              ],
              [
                4.729634720167292,
                45.747244934065236
              ],
              [
                4.729776067246862,
                45.74724416151578
              ],
              [
                4.729788920235331,
                45.74724408547807
              ],
              [
                4.729814613758845,
                45.747243942664475
              ],
              [
                4.729864844419764,
                45.7472436726765
              ],
              [
                4.729866014040907,
                45.747243665738175
              ],
              [
                4.729871270913888,
                45.74724363465266
              ],
              [
                4.729871270913888,
                45.74724363465266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035407351048204465,
          "ground": "gnd"
        },
        "84_LVBranch1666976": {
          "bus1": "84_MVLV088466_LV",
          "bus2": "84_LVBus1641639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.729061780727395,
                45.747235204306996
              ],
              [
                4.729061780727395,
                45.747235204306996
              ],
              [
                4.729088578518636,
                45.74724952038721
              ],
              [
                4.729212001945148,
                45.74724958964947
              ],
              [
                4.729214705501859,
                45.747193196089526
              ],
              [
                4.729215158690957,
                45.74718380760851
              ],
              [
                4.729215374620086,
                45.74717931161266
              ],
              [
                4.729215374620086,
                45.74717931161266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020042805192624878,
          "ground": "gnd"
        },
        "84_LVBranch1478975": {
          "bus1": "84_MVLV088466_LV",
          "bus2": "84_LVBus1641635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.729060651763939,
                45.747236146452096
              ],
              [
                4.729060651763939,
                45.747236146452096
              ],
              [
                4.729104656394636,
                45.747264479006255
              ],
              [
                4.729269750147203,
                45.747265505104835
              ],
              [
                4.729333560264274,
                45.7472658999548
              ],
              [
                4.729340651372508,
                45.747103734606256
              ],
              [
                4.729223694161487,
                45.74692711222373
              ],
              [
                4.729217891800127,
                45.74691193457725
              ],
              [
                4.729213647545568,
                45.746903024266636
              ],
              [
                4.729211776673186,
                45.74688956296841
              ],
              [
                4.729210480473806,
                45.74687098597358
              ],
              [
                4.729209858315907,
                45.74686199844948
              ],
              [
                4.729208341960664,
                45.74684013185985
              ],
              [
                4.729191097038471,
                45.74682789837275
              ],
              [
                4.72918495588377,
                45.74682385291955
              ],
              [
                4.729184479414906,
                45.74682353904817
              ],
              [
                4.729184479414906,
                45.74682353904817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07454711208079585,
          "ground": "gnd"
        },
        "84_LVBranch1886938": {
          "bus1": "84_LVBus1641635",
          "bus2": "84_LVBus1641636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729184479414906,
                45.74682353904817
              ],
              [
                4.729184479414906,
                45.74682353904817
              ],
              [
                4.72920600194028,
                45.74681587961852
              ],
              [
                4.729348804945169,
                45.74681195327431
              ],
              [
                4.729352387719158,
                45.74681185889298
              ],
              [
                4.729357546448779,
                45.74679981387195
              ],
              [
                4.729358736924524,
                45.746797034251706
              ],
              [
                4.729359390518997,
                45.74679550818573
              ],
              [
                4.729359390518997,
                45.74679550818573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015175903283297964,
          "ground": "gnd"
        },
        "84_LVBranch1304536": {
          "bus1": "84_LVBus1641635",
          "bus2": "84_LVBus1641637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729184479414906,
                45.74682353904817
              ],
              [
                4.729184479414906,
                45.74682353904817
              ],
              [
                4.729216942004919,
                45.74683094774281
              ],
              [
                4.729366985617133,
                45.74682234862977
              ],
              [
                4.729374881855517,
                45.74679697808713
              ],
              [
                4.729374881855517,
                45.74679697808713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01725776376747661,
          "ground": "gnd"
        },
        "84_LVBranch0733888": {
          "bus1": "84_MVLV088466_LV",
          "bus2": "84_LVBus1641632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729046460035342,
                45.747227016135575
              ],
              [
                4.729057042496268,
                45.74723829356766
              ],
              [
                4.729057042496268,
                45.74723829356766
              ],
              [
                4.72909364376259,
                45.74727731485529
              ],
              [
                4.729355982212098,
                45.74727892313701
              ],
              [
                4.729366183686535,
                45.7470995899802
              ],
              [
                4.72924440145042,
                45.746930271110514
              ],
              [
                4.729237754426953,
                45.74690483257235
              ],
              [
                4.729236689107629,
                45.746900732922015
              ],
              [
                4.729223866654929,
                45.746812798553414
              ],
              [
                4.72920864524206,
                45.74659073159901
              ],
              [
                4.729208023087622,
                45.746581744075286
              ],
              [
                4.729206302165872,
                45.74655665056516
              ],
              [
                4.729190162118191,
                45.746547354785854
              ],
              [
                4.729185204065424,
                45.746544499219276
              ],
              [
                4.729185204065424,
                45.746544499219276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11041236990576245,
          "ground": "gnd"
        },
        "84_LVBranch1418860": {
          "bus1": "84_LVBus1641632",
          "bus2": "84_LVBus1641633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.729185204065424,
                45.746544499219276
              ],
              [
                4.729185204065424,
                45.746544499219276
              ],
              [
                4.729190721989657,
                45.74654219440121
              ],
              [
                4.729207932712385,
                45.746535013918795
              ],
              [
                4.729205274202434,
                45.746473865244205
              ],
              [
                4.729221502521824,
                45.7464627183533
              ],
              [
                4.729316053002845,
                45.746458731553275
              ],
              [
                4.729328885477825,
                45.74645818796079
              ],
              [
                4.729351111699231,
                45.746457255087755
              ],
              [
                4.72935192694273,
                45.746446436763655
              ],
              [
                4.72935192694273,
                45.746446436763655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02193579213393799,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV036082_Transformer": {
          "bus_hv": "84_MVLV036082",
          "bus_lv": "84_MVLV036082_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV111745_Transformer": {
          "bus_hv": "84_MVLV111745",
          "bus_lv": "84_MVLV111745_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV014854_Transformer": {
          "bus_hv": "84_MVLV014854",
          "bus_lv": "84_MVLV014854_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV069342_Transformer": {
          "bus_hv": "84_MVLV069342",
          "bus_lv": "84_MVLV069342_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV112428_Transformer": {
          "bus_hv": "84_MVLV112428",
          "bus_lv": "84_MVLV112428_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV068507_Transformer": {
          "bus_hv": "84_MVLV068507",
          "bus_lv": "84_MVLV068507_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV156608_Transformer": {
          "bus_hv": "84_MVLV156608",
          "bus_lv": "84_MVLV156608_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV004507_Transformer": {
          "bus_hv": "84_MVLV004507",
          "bus_lv": "84_MVLV004507_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV116817_Transformer": {
          "bus_hv": "84_MVLV116817",
          "bus_lv": "84_MVLV116817_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV128981_Transformer": {
          "bus_hv": "84_MVLV128981",
          "bus_lv": "84_MVLV128981_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV058300_Transformer": {
          "bus_hv": "84_MVLV058300",
          "bus_lv": "84_MVLV058300_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV125312_Transformer": {
          "bus_hv": "84_MVLV125312",
          "bus_lv": "84_MVLV125312_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV128759_Transformer": {
          "bus_hv": "84_MVLV128759",
          "bus_lv": "84_MVLV128759_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV006865_Transformer": {
          "bus_hv": "84_MVLV006865",
          "bus_lv": "84_MVLV006865_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV084829_Transformer": {
          "bus_hv": "84_MVLV084829",
          "bus_lv": "84_MVLV084829_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV111644_Transformer": {
          "bus_hv": "84_MVLV111644",
          "bus_lv": "84_MVLV111644_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV069167_Transformer": {
          "bus_hv": "84_MVLV069167",
          "bus_lv": "84_MVLV069167_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV156633_Transformer": {
          "bus_hv": "84_MVLV156633",
          "bus_lv": "84_MVLV156633_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV156269_Transformer": {
          "bus_hv": "84_MVLV156269",
          "bus_lv": "84_MVLV156269_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV041426_Transformer": {
          "bus_hv": "84_MVLV041426",
          "bus_lv": "84_MVLV041426_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV129068_Transformer": {
          "bus_hv": "84_MVLV129068",
          "bus_lv": "84_MVLV129068_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV128762_Transformer": {
          "bus_hv": "84_MVLV128762",
          "bus_lv": "84_MVLV128762_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV128779_Transformer": {
          "bus_hv": "84_MVLV128779",
          "bus_lv": "84_MVLV128779_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV156626_Transformer": {
          "bus_hv": "84_MVLV156626",
          "bus_lv": "84_MVLV156626_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV006633_Transformer": {
          "bus_hv": "84_MVLV006633",
          "bus_lv": "84_MVLV006633_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV014833_Transformer": {
          "bus_hv": "84_MVLV014833",
          "bus_lv": "84_MVLV014833_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV128995_Transformer": {
          "bus_hv": "84_MVLV128995",
          "bus_lv": "84_MVLV128995_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV112239_Transformer": {
          "bus_hv": "84_MVLV112239",
          "bus_lv": "84_MVLV112239_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV115703_Transformer": {
          "bus_hv": "84_MVLV115703",
          "bus_lv": "84_MVLV115703_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV140352_Transformer": {
          "bus_hv": "84_MVLV140352",
          "bus_lv": "84_MVLV140352_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV069160_Transformer": {
          "bus_hv": "84_MVLV069160",
          "bus_lv": "84_MVLV069160_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV004986_Transformer": {
          "bus_hv": "84_MVLV004986",
          "bus_lv": "84_MVLV004986_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV151926_Transformer": {
          "bus_hv": "84_MVLV151926",
          "bus_lv": "84_MVLV151926_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV088466_Transformer": {
          "bus_hv": "84_MVLV088466",
          "bus_lv": "84_MVLV088466_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 157
  }
}
