      "bus_to": "84_LVBus0100547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.32750304197194,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1237229": {
      "bus_from": "84_LVBus0100547",
      "bus_to": "84_LVBus0100548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.631183467841957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0194504": {
      "bus_from": "84_LVBus0100546",
      "bus_to": "84_LVBus0100549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 350.2230050953162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1194623": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.235029588901938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1871345": {
      "bus_from": "84_LVBus0100591",
      "bus_to": "84_LVBus0100592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.13910059863268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1895480": {
      "bus_from": "84_LVBus0100592",
      "bus_to": "84_LVBus0100599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.018120955584024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1157381": {
      "bus_from": "84_LVBus0100599",
      "bus_to": "84_LVBus0100600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.08663595870755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1327838": {
      "bus_from": "84_LVBus0100600",
      "bus_to": "84_LVBus0100601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.333985103139426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1914432": {
      "bus_from": "84_LVBus0100601",
      "bus_to": "84_LVBus0100605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.10742956173958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1617508": {
      "bus_from": "84_LVBus0100601",
      "bus_to": "84_LVBus0100602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.564322182974024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1202384": {
      "bus_from": "84_LVBus0100602",
      "bus_to": "84_LVBus0100603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.628158488319215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1327778": {
      "bus_from": "84_LVBus0100603",
      "bus_to": "84_LVBus0100604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.407316060668133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1164215": {
      "bus_from": "84_LVBus0100592",
      "bus_to": "84_LVBus0100593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.704023830307204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1456381": {
      "bus_from": "84_LVBus0100593",
      "bus_to": "84_LVBus0100594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.499496010572557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1861600": {
      "bus_from": "84_LVBus0100594",
      "bus_to": "84_LVBus0100598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.340557670176993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1157281": {
      "bus_from": "84_LVBus0100594",
      "bus_to": "84_LVBus0100595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.955789040254665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1327740": {
      "bus_from": "84_LVBus0100595",
      "bus_to": "84_LVBus0100596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.91649417162268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0743100": {
      "bus_from": "84_LVBus0100596",
      "bus_to": "84_LVBus0100597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.263740755632544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0832923": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.683335758207285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1784023": {
      "bus_from": "84_LVBus0100586",
      "bus_to": "84_LVBus0100587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.49864563671704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0837121": {
      "bus_from": "84_LVBus0100587",
      "bus_to": "84_LVBus0100588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.72474278573934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1354461": {
      "bus_from": "84_LVBus0100588",
      "bus_to": "84_LVBus0100589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.340114775297295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1833546": {
      "bus_from": "84_LVBus0100589",
      "bus_to": "84_LVBus2114845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.589437712449147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961223": {
      "bus_from": "84_LVBus2114845",
      "bus_to": "84_LVBus2114846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.05313965093548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1919556": {
      "bus_from": "84_LVBus2114846",
      "bus_to": "84_LVBus2118443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.269954221966763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1788738": {
      "bus_from": "84_LVBus2118443",
      "bus_to": "84_LVBus2185070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.90340451656928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0729592": {
      "bus_from": "84_LVBus2114846",
      "bus_to": "84_LVBus2118444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.88794716403054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1429519": {
      "bus_from": "84_LVBus2118444",
      "bus_to": "84_LVBus2118445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.127545624053623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1274846": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.353710282219467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1861570": {
      "bus_from": "84_LVBus0100579",
      "bus_to": "84_LVBus0100580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.63964188122772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1638034": {
      "bus_from": "84_LVBus0100580",
      "bus_to": "84_LVBus0100581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.881708614608115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1319069": {
      "bus_from": "84_LVBus0100581",
      "bus_to": "84_LVBus0100582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.4047462595549,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0975624": {
      "bus_from": "84_LVBus0100581",
      "bus_to": "84_LVBus0100583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.91905405567756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961272": {
      "bus_from": "84_LVBus0100579",
      "bus_to": "84_LVBus0100584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.353568688854956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1127451": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.529457527875522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1895451": {
      "bus_from": "84_LVBus0100574",
      "bus_to": "84_LVBus0100575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.75381402368498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0975623": {
      "bus_from": "84_LVBus0100575",
      "bus_to": "84_LVBus0100576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.69326564931613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0973415": {
      "bus_from": "84_LVBus0100576",
      "bus_to": "84_LVBus0100577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.05369183311219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1682408": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.91240184533794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1277837": {
      "bus_from": "84_MVLV013030_LV",
      "bus_to": "84_LVBus0100557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.25299898503354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1052949": {
      "bus_from": "84_LVBus0100557",
      "bus_to": "84_LVBus0100558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.07400961992341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1061749": {
      "bus_from": "84_LVBus0100558",
      "bus_to": "84_LVBus0100569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.65983281661792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1617464": {
      "bus_from": "84_LVBus0100569",
      "bus_to": "84_LVBus0100570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.00520650493046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0722845": {
      "bus_from": "84_LVBus0100558",
      "bus_to": "84_LVBus0100559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.01019353182842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1041111": {
      "bus_from": "84_LVBus0100559",
      "bus_to": "84_LVBus0100560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.016570164633315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1783996": {
      "bus_from": "84_LVBus0100560",
      "bus_to": "84_LVBus0100561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.746003117139356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1914383": {
      "bus_from": "84_LVBus0100561",
      "bus_to": "84_LVBus0100566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.555772516616656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1833577": {
      "bus_from": "84_LVBus0100566",
      "bus_to": "84_LVBus0100567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.49629058965192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1802463": {
      "bus_from": "84_LVBus0100567",
      "bus_to": "84_LVBus0100568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.684935843808224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1638955": {
      "bus_from": "84_LVBus0100561",
      "bus_to": "84_LVBus0100562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.41770544959361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1000162": {
      "bus_from": "84_LVBus0100562",
      "bus_to": "84_LVBus0100563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.446539381843591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1893631": {
      "bus_from": "84_LVBus0100563",
      "bus_to": "84_LVBus0100564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.318577847789655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1719931": {
      "bus_from": "84_LVBus0100564",
      "bus_to": "84_LVBus0100565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.853051572363594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_217735": {
      "bus_from": "84_MVBus062589",
      "bus_to": "84_MVLV051857",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 112.83235258837067,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1168073": {
      "bus_from": "84_MVLV051857_LV",
      "bus_to": "84_LVBus0100728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.84673979078646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0236613": {
      "bus_from": "84_LVBus0100728",
      "bus_to": "84_LVBus0100729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.228927405863498,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0757964": {
      "bus_from": "84_LVBus0100729",
      "bus_to": "84_LVBus0100730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.729442885485199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1835603": {
      "bus_from": "84_LVBus0100730",
      "bus_to": "84_LVBus2137917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.19822760436963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0162033": {
      "bus_from": "84_LVBus0100729",
      "bus_to": "84_LVBus0100735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.30257637467784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0020267": {
      "bus_from": "84_LVBus0100729",
      "bus_to": "84_LVBus0100731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.672830789051574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0052564": {
      "bus_from": "84_LVBus0100731",
      "bus_to": "84_LVBus0100732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.63761830911604,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0697027": {
      "bus_from": "84_LVBus0100732",
      "bus_to": "84_LVBus0100734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.21081532264674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0584399": {
      "bus_from": "84_LVBus0100732",
      "bus_to": "84_LVBus0100733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.032589441346296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1164197": {
      "bus_from": "84_MVLV130282_LV",
      "bus_to": "84_LVBus0101003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.667222731256736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0670286": {
      "bus_from": "84_LVBus0101003",
      "bus_to": "84_LVBus0101004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.05117629469722,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0972894": {
      "bus_from": "84_LVBus0101004",
      "bus_to": "84_LVBus0101005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.184853193612328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1222377": {
      "bus_from": "84_LVBus0101005",
      "bus_to": "84_LVBus2027537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.902913101664698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1126369": {
      "bus_from": "84_LVBus0101005",
      "bus_to": "84_LVBus2037915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.65752655643852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1184130": {
      "bus_from": "84_LVBus2037915",
      "bus_to": "84_LVBus2037916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.627273977184936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1099895": {
      "bus_from": "84_LVBus0101005",
      "bus_to": "84_LVBus2032784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.986271809002872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0433348": {
      "bus_from": "84_LVBus0101004",
      "bus_to": "84_LVBus0101006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.01488567749978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0167783": {
      "bus_from": "84_LVBus0101006",
      "bus_to": "84_LVBus0101007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.047837418762725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0023157": {
      "bus_from": "84_LVBus0101007",
      "bus_to": "84_LVBus0101008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.41106160896397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0025171": {
      "bus_from": "84_LVBus0101008",
      "bus_to": "84_LVBus0101009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.546295489583262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1729753": {
      "bus_from": "84_LVBus0101009",
      "bus_to": "84_LVBus0101010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.361107450417151,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0805800": {
      "bus_from": "84_LVBus0101010",
      "bus_to": "84_LVBus2031085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.87135899011068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0870467": {
      "bus_from": "84_LVBus2031085",
      "bus_to": "84_LVBus2072645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.56465563988241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1183923": {
      "bus_from": "84_MVLV130282_LV",
      "bus_to": "84_LVBus0100996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.033891792762564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1402500": {
      "bus_from": "84_LVBus0100996",
      "bus_to": "84_LVBus0100997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.1117035741571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0274917": {
      "bus_from": "84_LVBus0100997",
      "bus_to": "84_LVBus0100998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.38903558281716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0538394": {
      "bus_from": "84_LVBus0100998",
      "bus_to": "84_LVBus0100999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.15728006748155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0523797": {
      "bus_from": "84_LVBus0100999",
      "bus_to": "84_LVBus0101000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.21714673556399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0175276": {
      "bus_from": "84_LVBus0100999",
      "bus_to": "84_LVBus0101001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.276594789285625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0841972": {
      "bus_from": "84_MVLV130282_LV",
      "bus_to": "84_LVBus0100981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.58095574384928,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0828518": {
      "bus_from": "84_LVBus0100981",
      "bus_to": "84_LVBus0100994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.3873075323157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0387092": {
      "bus_from": "84_LVBus0100981",
      "bus_to": "84_LVBus0100983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.39216274018263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0093150": {
      "bus_from": "84_LVBus0100983",
      "bus_to": "84_LVBus0100984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.7835155815846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0793677": {
      "bus_from": "84_LVBus0100984",
      "bus_to": "84_LVBus0100986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.13190690019507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0104467": {
      "bus_from": "84_LVBus0100986",
      "bus_to": "84_LVBus0100987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.60381812394135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0743041": {
      "bus_from": "84_LVBus0100987",
      "bus_to": "84_LVBus0100988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.536299445105644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1523001": {
      "bus_from": "84_LVBus0100988",
      "bus_to": "84_LVBus0100991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.581330422535345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1180645": {
      "bus_from": "84_LVBus0100988",
      "bus_to": "84_LVBus0100989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.1817134253609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1783987": {
      "bus_from": "84_LVBus0100989",
      "bus_to": "84_LVBus0100990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.321219639759576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0366630": {
      "bus_from": "84_LVBus0100987",
      "bus_to": "84_LVBus0100992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.520078359389046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1295528": {
      "bus_from": "84_LVBus0100992",
      "bus_to": "84_LVBus0100993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.949853868318698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1319055": {
      "bus_from": "84_LVBus0100993",
      "bus_to": "84_LVBus2163419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.75672809029713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1157358": {
      "bus_from": "84_LVBus2163419",
      "bus_to": "84_LVBus2163420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.29528742764374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0739037": {
      "bus_from": "84_LVBus0100984",
      "bus_to": "84_LVBus0100985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.780004975466355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0980401": {
      "bus_from": "84_LVBus0100985",
      "bus_to": "84_LVBus2224840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.97415964804239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1033541": {
      "bus_from": "84_LVBus2224840",
      "bus_to": "84_LVBus2224841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.954554800910344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0917886": {
      "bus_from": "84_LVBus2224841",
      "bus_to": "84_LVBus2224842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.14678155195375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0236615": {
      "bus_from": "84_LVBus0100981",
      "bus_to": "84_LVBus0100982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.70772367990119,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1681853": {
      "bus_from": "84_MVLV084348_LV",
      "bus_to": "84_LVBus0100782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.51291748010564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0670569": {
      "bus_from": "84_LVBus0100782",
      "bus_to": "84_LVBus0100783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.76509397420165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0669924": {
      "bus_from": "84_LVBus0100783",
      "bus_to": "84_LVBus0100789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.27375440625885,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0631411": {
      "bus_from": "84_LVBus0100783",
      "bus_to": "84_LVBus0100790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.38249769986753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1296694": {
      "bus_from": "84_LVBus0100790",
      "bus_to": "84_LVBus0100791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.643599836235744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0218602": {
      "bus_from": "84_LVBus0100783",
      "bus_to": "84_LVBus0100784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.47276248936907,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0619053": {
      "bus_from": "84_LVBus0100784",
      "bus_to": "84_LVBus0100785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.66626514055492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0194490": {
      "bus_from": "84_LVBus0100783",
      "bus_to": "84_LVBus0100786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.609896249281185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0169157": {
      "bus_from": "84_LVBus0100786",
      "bus_to": "84_LVBus0100787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.16863171335828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1782085": {
      "bus_from": "84_LVBus0100787",
      "bus_to": "84_LVBus0100788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.15282385679889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0984078": {
      "bus_from": "84_MVLV084348_LV",
      "bus_to": "84_LVBus0100778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.29443971840477,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0424080": {
      "bus_from": "84_LVBus0100778",
      "bus_to": "84_LVBus0100779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.48525917838577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0067746": {
      "bus_from": "84_LVBus0100779",
      "bus_to": "84_LVBus0100780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.96510312553028,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1680156": {
      "bus_from": "84_MVLV094059_LV",
      "bus_to": "84_LVBus0100876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.9791313477995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1354469": {
      "bus_from": "84_LVBus0100876",
      "bus_to": "84_LVBus0100877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.05495672341268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1327765": {
      "bus_from": "84_LVBus0100877",
      "bus_to": "84_LVBus0100881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.2571154121476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0722871": {
      "bus_from": "84_LVBus0100881",
      "bus_to": "84_LVBus0100882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.84401358441122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1277830": {
      "bus_from": "84_LVBus0100877",
      "bus_to": "84_LVBus0100878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.36733113925871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1638030": {
      "bus_from": "84_LVBus0100878",
      "bus_to": "84_LVBus0100879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.329839512455473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1599831": {
      "bus_from": "84_LVBus0100878",
      "bus_to": "84_LVBus0100880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9729780045568552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1126186": {
      "bus_from": "84_MVLV094059_LV",
      "bus_to": "84_LVBus0100872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.0521332602278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1061745": {
      "bus_from": "84_LVBus0100872",
      "bus_to": "84_LVBus0100873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.49848816145695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1202329": {
      "bus_from": "84_LVBus0100873",
      "bus_to": "84_LVBus0100874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.052269941510893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1923328": {
      "bus_from": "84_LVBus0100874",
      "bus_to": "84_LVBus2163409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.02408963080912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1650450": {
      "bus_from": "84_LVBus2163409",
      "bus_to": "84_LVBus2163410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.866250435308075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1503714": {
      "bus_from": "84_LVBus0100874",
      "bus_to": "84_LVBus2130191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.73002838790033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1688111": {
      "bus_from": "84_LVBus2130191",
      "bus_to": "84_LVBus2130192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.12253873095209,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1871318": {
      "bus_from": "84_LVBus2130192",
      "bus_to": "84_LVBus2130193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.798276637524317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1164033": {
      "bus_from": "84_LVBus2130192",
      "bus_to": "84_LVBus2130194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9708037995320766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1450809": {
      "bus_from": "84_LVBus2130194",
      "bus_to": "84_LVBus2130195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.535171687951651,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0854440": {
      "bus_from": "84_LVBus2130192",
      "bus_to": "84_LVBus2130196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.973033071552255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1861866": {
      "bus_from": "84_LVBus2130196",
      "bus_to": "84_LVBus2130197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.217420882214167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1410087": {
      "bus_from": "84_LVBus2130197",
      "bus_to": "84_LVBus2130198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.33813654592518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0925982": {
      "bus_from": "84_LVBus2130198",
      "bus_to": "84_LVBus2130199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.044738178415614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0576057": {
      "bus_from": "84_LVBus2130199",
      "bus_to": "84_LVBus2130200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.821742305151375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0393086": {
      "bus_from": "84_LVBus2130200",
      "bus_to": "84_LVBus2130201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.767803392259103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1126209": {
      "bus_from": "84_LVBus2130201",
      "bus_to": "84_LVBus2130202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7462947098128643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1599864": {
      "bus_from": "84_LVBus2130202",
      "bus_to": "84_LVBus2130203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.357548474515037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0598438": {
      "bus_from": "84_LVBus2130203",
      "bus_to": "84_LVBus2130204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.547721492205778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1833641": {
      "bus_from": "84_LVBus2130204",
      "bus_to": "84_LVBus2130205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.559554243262326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0583957": {
      "bus_from": "84_LVBus2130205",
      "bus_to": "84_LVBus2130206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.59197965450466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0520568": {
      "bus_from": "84_LVBus2130204",
      "bus_to": "84_LVBus2130207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.904876712321176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1083841": {
      "bus_from": "84_LVBus2130207",
      "bus_to": "84_LVBus2130208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.5511940014929304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1377159": {
      "bus_from": "84_LVBus2130208",
      "bus_to": "84_LVBus2158473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.98210977210355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1282823": {
      "bus_from": "84_LVBus2158473",
      "bus_to": "84_LVBus2179742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.831903237592735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0745763": {
      "bus_from": "84_LVBus2179742",
      "bus_to": "84_LVBus2179743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.360772047620927,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0842008": {
      "bus_from": "84_MVLV086535_LV",
      "bus_to": "84_LVBus0100819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.744524548885657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849322": {
      "bus_from": "84_LVBus0100819",
      "bus_to": "84_LVBus0100820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.312434973296023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1730524": {
      "bus_from": "84_LVBus0100820",
      "bus_to": "84_LVBus2239740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.723730362669365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1854760": {
      "bus_from": "84_LVBus2239740",
      "bus_to": "84_LVBus2239741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.20541103044019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0619078": {
      "bus_from": "84_LVBus0100819",
      "bus_to": "84_LVBus0100838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.5439594510624,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0012868": {
      "bus_from": "84_LVBus0100838",
      "bus_to": "84_LVBus0100839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.27275331900225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0689783": {
      "bus_from": "84_LVBus0100839",
      "bus_to": "84_LVBus0100840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 218.5067848197245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0330978": {
      "bus_from": "84_LVBus0100839",
      "bus_to": "84_LVBus0100841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.28230106943715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0011904": {
      "bus_from": "84_LVBus0100839",
      "bus_to": "84_LVBus0100842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.0341986667994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0302179": {
      "bus_from": "84_LVBus0100819",
      "bus_to": "84_LVBus0100831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 164.0469296347885,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0697846": {
      "bus_from": "84_LVBus0100831",
      "bus_to": "84_LVBus0100833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.46817532740831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1052962": {
      "bus_from": "84_LVBus0100833",
      "bus_to": "84_LVBus0100834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 319.497293444654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0157087": {
      "bus_from": "84_LVBus0100833",
      "bus_to": "84_LVBus0100835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.8464454315428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0351188": {
      "bus_from": "84_LVBus0100835",
      "bus_to": "84_LVBus0100837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.7342763633215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0117706": {
      "bus_from": "84_LVBus0100835",
      "bus_to": "84_LVBus0100836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.04623098001072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0144640": {
      "bus_from": "84_LVBus0100831",
      "bus_to": "84_LVBus0100832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.4034582056381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0197683": {
      "bus_from": "84_LVBus0100819",
      "bus_to": "84_LVBus0100821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.52837805586144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0492535": {
      "bus_from": "84_LVBus0100821",
      "bus_to": "84_LVBus0100822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.23902945181116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0333087": {
      "bus_from": "84_LVBus0100822",
      "bus_to": "84_LVBus0100823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.61385035355443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1077740": {
      "bus_from": "84_LVBus0100823",
      "bus_to": "84_LVBus0100824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.428328513795007,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1693541": {
      "bus_from": "84_LVBus0100824",
      "bus_to": "84_LVBus0100826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.01744376451008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0788038": {
      "bus_from": "84_LVBus0100826",
      "bus_to": "84_LVBus0100827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.068080331872025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1058482": {
      "bus_from": "84_LVBus0100824",
      "bus_to": "84_LVBus0100825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.991634400619716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0047694": {
      "bus_from": "84_LVBus0100823",
      "bus_to": "84_LVBus0100828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.543366831979842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0707811": {
      "bus_from": "84_LVBus0100828",
      "bus_to": "84_LVBus0100829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.911882665558636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0140795": {
      "bus_from": "84_LVBus0100828",
      "bus_to": "84_LVBus0100830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.556955711253266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1327818": {
      "bus_from": "84_MVLV086535_LV",
      "bus_to": "84_LVBus0100811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.655346972309054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1833640": {
      "bus_from": "84_LVBus0100811",
      "bus_to": "84_LVBus0100812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.969631742699214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0961289": {
      "bus_from": "84_LVBus0100812",
      "bus_to": "84_LVBus0100813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.82518606347507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0117718": {
      "bus_from": "84_LVBus0100813",
      "bus_to": "84_LVBus0100814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.843456555645256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1188526": {
      "bus_from": "84_LVBus0100814",
      "bus_to": "84_LVBus0100815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2326289440874993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1538952": {
      "bus_from": "84_LVBus0100815",
      "bus_to": "84_LVBus2062023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.17391519909655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1263186": {
      "bus_from": "84_LVBus2062023",
      "bus_to": "84_LVBus2166446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.4374314005610938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0074904": {
      "bus_from": "84_LVBus2166446",
      "bus_to": "84_LVBus2166447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.041782322576266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0119435": {
      "bus_from": "84_LVBus2166447",
      "bus_to": "84_LVBus2166448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.431807912181148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0650008": {
      "bus_from": "84_LVBus2166448",
      "bus_to": "84_LVBus2166449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.6529682762854,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1061790": {
      "bus_from": "84_LVBus0100815",
      "bus_to": "84_LVBus2102037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.104227597608391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0722889": {
      "bus_from": "84_LVBus0100811",
      "bus_to": "84_LVBus0100816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.97234716015976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1638028": {
      "bus_from": "84_LVBus0100816",
      "bus_to": "84_LVBus0100817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.3188134743429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1202421": {
      "bus_from": "84_MVLV086535_LV",
      "bus_to": "84_LVBus0100793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.01500964226625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1698447": {
      "bus_from": "84_LVBus0100793",
      "bus_to": "84_LVBus0100794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.392720096076868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1821260": {
      "bus_from": "84_LVBus0100794",
      "bus_to": "84_LVBus0100809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.535355162953298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1456405": {
      "bus_from": "84_LVBus0100794",
      "bus_to": "84_LVBus0100795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.235739387894947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0584000": {
      "bus_from": "84_LVBus0100795",
      "bus_to": "84_LVBus0100798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.64545250323318,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0695244": {
      "bus_from": "84_LVBus0100798",
      "bus_to": "84_LVBus0100799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.64441937884105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0001994": {
      "bus_from": "84_LVBus0100799",
      "bus_to": "84_LVBus0100800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.650835607985087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1282821": {
      "bus_from": "84_LVBus0100800",
      "bus_to": "84_LVBus0100801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.616911817823342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0128563": {
      "bus_from": "84_LVBus0100801",
      "bus_to": "84_LVBus0100803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.532329111150222,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0422826": {
      "bus_from": "84_LVBus0100803",
      "bus_to": "84_LVBus0100804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.96370151682057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1184004": {
      "bus_from": "84_LVBus0100804",
      "bus_to": "84_LVBus0100805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.938082316954482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0029104": {
      "bus_from": "84_LVBus0100805",
      "bus_to": "84_LVBus0100806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.746048996736633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0058551": {
      "bus_from": "84_LVBus0100801",
      "bus_to": "84_LVBus0100802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.00544697051085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0304318": {
      "bus_from": "84_LVBus0100800",
      "bus_to": "84_LVBus0100807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.662967198221981,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0695262": {
      "bus_from": "84_LVBus0100807",
      "bus_to": "84_LVBus0100808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.32352211110298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0090550": {
      "bus_from": "84_LVBus0100795",
      "bus_to": "84_LVBus0100796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.38967077720301,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0926003": {
      "bus_from": "84_LVBus0100796",
      "bus_to": "84_LVBus0100797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.0246788562622737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_7172": {
      "bus_from": "84_MVBus062580",
      "bus_to": "84_MVBus062581",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 94.27030961206853,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_205878": {
      "bus_from": "84_MVBus062581",
      "bus_to": "84_MVLV043772",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.04369537601931,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_169899": {
      "bus_from": "84_MVBus062574",
      "bus_to": "84_MVBus062575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 165.19827049936475,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_169900": {
      "bus_from": "84_MVBus062575",
      "bus_to": "84_MVBus062576",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 772.3392582652391,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_54678": {
      "bus_from": "84_MVBus062576",
      "bus_to": "84_MVLV025069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 724.965633957938,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0266873": {
      "bus_from": "84_MVLV025069_LV",
      "bus_to": "84_LVBus0100612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.1054733636685143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0472021": {
      "bus_from": "84_LVBus0100612",
      "bus_to": "84_LVBus0100613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 142.83999880250968,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0561025": {
      "bus_from": "84_LVBus0100613",
      "bus_to": "84_LVBus0100616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.1292136272262,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1784033": {
      "bus_from": "84_LVBus0100616",
      "bus_to": "84_LVBus0100617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.38296292907307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1443189": {
      "bus_from": "84_LVBus0100617",
      "bus_to": "84_LVBus0100618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.034690284003615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1429520": {
      "bus_from": "84_LVBus0100618",
      "bus_to": "84_LVBus0100619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.237594974343324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0556148": {
      "bus_from": "84_LVBus0100616",
      "bus_to": "84_LVBus0100620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.75752634635704,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0277231": {
      "bus_from": "84_LVBus0100620",
      "bus_to": "84_LVBus0100621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.31337278721542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0528889": {
      "bus_from": "84_LVBus0100621",
      "bus_to": "84_LVBus0100624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.918935430529345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0004689": {
      "bus_from": "84_LVBus0100621",
      "bus_to": "84_LVBus0100622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.25634171353965,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1638035": {
      "bus_from": "84_LVBus0100622",
      "bus_to": "84_LVBus0100623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.48350174971955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0017983": {
      "bus_from": "84_LVBus0100613",
      "bus_to": "84_LVBus0100614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.80048857761895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0573179": {
      "bus_from": "84_LVBus0100614",
      "bus_to": "84_LVBus0100615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.439277241513594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0195326": {
      "bus_from": "84_LVBus0100612",
      "bus_to": "84_LVBus0100625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 201.9007562817246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0498999": {
      "bus_from": "84_LVBus0100625",
      "bus_to": "84_LVBus0100626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.42636198594707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0356547": {
      "bus_from": "84_LVBus0100626",
      "bus_to": "84_LVBus0100627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 302.01584238760756,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0211192": {
      "bus_from": "84_LVBus0100626",
      "bus_to": "84_LVBus0100628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.2814396935605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_109672": {
      "bus_from": "84_MVBus062576",
      "bus_to": "84_MVBus062577",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.36542141154203,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_67404": {
      "bus_from": "84_MVBus062577",
      "bus_to": "84_MVLV043755",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 57.74078325075987,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0003479": {
      "bus_from": "84_MVLV043755_LV",
      "bus_to": "84_LVBus0100716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.218995225222276,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0437326": {
      "bus_from": "84_LVBus0100716",
      "bus_to": "84_LVBus0100718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.65030206340957,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0148786": {
      "bus_from": "84_LVBus0100718",
      "bus_to": "84_LVBus0100719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.2298822199179,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0104983": {
      "bus_from": "84_LVBus0100719",
      "bus_to": "84_LVBus0100720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 382.6733382450113,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0022765": {
      "bus_from": "84_LVBus0100719",
      "bus_to": "84_LVBus0100721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.24753930396746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0076542": {
      "bus_from": "84_LVBus0100716",
      "bus_to": "84_LVBus0100717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 523.8011299738097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_54558": {
      "bus_from": "84_MVBus062577",
      "bus_to": "84_MVBus062578",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 741.739676636428,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_340556": {
      "bus_from": "84_MVBus062578",
      "bus_to": "84_MVLV142652",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.68912156318211,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_377702": {
      "bus_from": "84_MVLV142652",
      "bus_to": "84_MVLV041973",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 606.2882988799934,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1879160": {
      "bus_from": "84_MVLV041973_LV",
      "bus_to": "84_LVBus0100686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.9539665473548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0501474": {
      "bus_from": "84_LVBus0100686",
      "bus_to": "84_LVBus0100691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.73263789375095,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0535963": {
      "bus_from": "84_LVBus0100691",
      "bus_to": "84_LVBus0100693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.0986340730946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0049909": {
      "bus_from": "84_LVBus0100693",
      "bus_to": "84_LVBus0100694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.95631974406156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0590988": {
      "bus_from": "84_LVBus0100694",
      "bus_to": "84_LVBus0100697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.654212631992614,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0257917": {
      "bus_from": "84_LVBus0100694",
      "bus_to": "84_LVBus0100695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.2738382585947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0017992": {
      "bus_from": "84_LVBus0100695",
      "bus_to": "84_LVBus0100696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 174.75959271027918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0022107": {
      "bus_from": "84_LVBus0100691",
      "bus_to": "84_LVBus0100692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 222.32290494402815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0494459": {
      "bus_from": "84_LVBus0100686",
      "bus_to": "84_LVBus0100689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.88352444781485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0435278": {
      "bus_from": "84_LVBus0100686",
      "bus_to": "84_LVBus0100690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.294551738843126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0379508": {
      "bus_from": "84_LVBus0100686",
      "bus_to": "84_LVBus0100687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.87598004414987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0574933": {
      "bus_from": "84_LVBus0100687",
      "bus_to": "84_LVBus0100688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.613035443648776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1139189": {
      "bus_from": "84_MVLV142652_LV",
      "bus_to": "84_LVBus0101012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.2819764982592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_109671": {
      "bus_from": "84_MVBus062575",
      "bus_to": "84_MVLV070563",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 31.69020372439128,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0663284": {
      "bus_from": "84_MVLV070563_LV",
      "bus_to": "84_LVBus0100764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.203571278636078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0215639": {
      "bus_from": "84_LVBus0100764",
      "bus_to": "84_LVBus0100765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.97037918265437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0660553": {
      "bus_from": "84_LVBus0100765",
      "bus_to": "84_LVBus0100772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.7390016484124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1259777": {
      "bus_from": "84_LVBus0100772",
      "bus_to": "84_LVBus0100773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.45065612600516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0561512": {
      "bus_from": "84_LVBus0100765",
      "bus_to": "84_LVBus0100767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.9053458466594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0540463": {
      "bus_from": "84_LVBus0100767",
      "bus_to": "84_LVBus0100768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.97716009737297,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0232437": {
      "bus_from": "84_LVBus0100768",
      "bus_to": "84_LVBus0100769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.9332746095945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0390093": {
      "bus_from": "84_LVBus0100769",
      "bus_to": "84_LVBus0100770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.91856346317635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0216822": {
      "bus_from": "84_LVBus0100770",
      "bus_to": "84_LVBus0100771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.40794566444633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0314869": {
      "bus_from": "84_LVBus0100765",
      "bus_to": "84_LVBus0100766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.20125978316225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0298082": {
      "bus_from": "84_MVLV070563_LV",
      "bus_to": "84_LVBus0100755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.652097054405692,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0561501": {
      "bus_from": "84_LVBus0100755",
      "bus_to": "84_LVBus0100762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 513.40401402643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0336868": {
      "bus_from": "84_LVBus0100755",
      "bus_to": "84_LVBus0100756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.9912073155298,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0347360": {
      "bus_from": "84_LVBus0100756",
      "bus_to": "84_LVBus0100757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.10431991330414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0009029": {
      "bus_from": "84_LVBus0100755",
      "bus_to": "84_LVBus0100758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.45650674139148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0471355": {
      "bus_from": "84_LVBus0100758",
      "bus_to": "84_LVBus0100760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.36458925329825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0230362": {
      "bus_from": "84_LVBus0100758",
      "bus_to": "84_LVBus0100759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.02647515851325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0032598": {
      "bus_from": "84_LVBus0100758",
      "bus_to": "84_LVBus0100761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.559272026390815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_23787": {
      "bus_from": "84_MVBus062572",
      "bus_to": "84_MVLV032698",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 214.6992022609654,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "84_LVBranch0108924": {
      "bus_from": "84_MVLV032698_LV",
      "bus_to": "84_LVBus0100647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.561786542540744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0798756": {
      "bus_from": "84_LVBus0100647",
      "bus_to": "84_LVBus0100648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.47813808902843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0563797": {
      "bus_from": "84_LVBus0100647",
      "bus_to": "84_LVBus0100649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.45366117615984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0645896": {
      "bus_from": "84_LVBus0100649",
      "bus_to": "84_LVBus0100651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.509210556028464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0582585": {
      "bus_from": "84_LVBus0100649",
      "bus_to": "84_LVBus0100650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 140.07243270080278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0228784": {
      "bus_from": "84_LVBus0100649",
      "bus_to": "84_LVBus0100652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.55527207409781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0793127": {
      "bus_from": "84_MVLV032698_LV",
      "bus_to": "84_LVBus0100645",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.23345767673846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1259745": {
      "bus_from": "84_MVLV022456_LV",
      "bus_to": "84_LVBus0100609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.086692328251523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0922973": {
      "bus_from": "84_LVBus0100609",
      "bus_to": "84_LVBus0100610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.8587756219293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1589950": {
      "bus_from": "84_LVBus0100610",
      "bus_to": "84_LVBus2063424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.39346336710255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1179531": {
      "bus_from": "84_LVBus2063424",
      "bus_to": "84_LVBus2096033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.99074172886778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1499382": {
      "bus_from": "84_LVBus2096033",
      "bus_to": "84_LVBus2096034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.53014747402284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1816165": {
      "bus_from": "84_LVBus2096034",
      "bus_to": "84_LVBus2096042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.86423574987479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1720014": {
      "bus_from": "84_LVBus2096034",
      "bus_to": "84_LVBus2096036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.629779397787331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1094899": {
      "bus_from": "84_LVBus2096034",
      "bus_to": "84_LVBus2096035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.13796937823167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1909501": {
      "bus_from": "84_LVBus2096035",
      "bus_to": "84_LVBus2096037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.56199245417486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1828621": {
      "bus_from": "84_LVBus2096037",
      "bus_to": "84_LVBus2096039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.013909861893296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1064447": {
      "bus_from": "84_LVBus2096037",
      "bus_to": "84_LVBus2096040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.773457302231378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1049624": {
      "bus_from": "84_LVBus2096037",
      "bus_to": "84_LVBus2096041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.13253758666308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1198480": {
      "bus_from": "84_LVBus2096035",
      "bus_to": "84_LVBus2096038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.85784596821894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0883161": {
      "bus_from": "84_LVBus2096033",
      "bus_to": "84_LVBus2177092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.114646332581529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1443881": {
      "bus_from": "84_LVBus0100610",
      "bus_to": "84_LVBus2070144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.065411186381229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1159125": {
      "bus_from": "84_LVBus0100610",
      "bus_to": "84_LVBus2032689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.66938370982841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1816156": {
      "bus_from": "84_LVBus2032689",
      "bus_to": "84_LVBus2169893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.379498155477464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0887626": {
      "bus_from": "84_LVBus2169893",
      "bus_to": "84_LVBus2169894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.792218344273515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0898349": {
      "bus_from": "84_MVLV022456_LV",
      "bus_to": "84_LVBus0100607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.486524830767333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731385": {
      "bus_from": "84_LVBus0100607",
      "bus_to": "84_LVBus2180919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.458990914919085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1888902": {
      "bus_from": "84_LVBus2180919",
      "bus_to": "84_LVBus2180922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.47268549975167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1087412": {
      "bus_from": "84_LVBus2180922",
      "bus_to": "84_LVBus2211004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.7218370350375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1553010": {
      "bus_from": "84_LVBus2180919",
      "bus_to": "84_LVBus2180921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.72381078992428,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1525571": {
      "bus_from": "84_LVBus2180921",
      "bus_to": "84_LVBus2180923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.900562521866558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0954607": {
      "bus_from": "84_LVBus2180921",
      "bus_to": "84_LVBus2180924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.16273218064316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1173588": {
      "bus_from": "84_LVBus2180924",
      "bus_to": "84_LVBus2197623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.41610986983431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0851325": {
      "bus_from": "84_LVBus2197623",
      "bus_to": "84_LVBus2197624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.07202357163775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1066739": {
      "bus_from": "84_LVBus2180919",
      "bus_to": "84_LVBus2180920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.709217686668591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1241675": {
      "bus_from": "84_MVLV108723_LV",
      "bus_to": "84_LVBus0100911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.66520740463231,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1317881": {
      "bus_from": "84_LVBus0100911",
      "bus_to": "84_LVBus2148146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.07904251973945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1909494": {
      "bus_from": "84_LVBus2148146",
      "bus_to": "84_LVBus2148147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.79486476905356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0750507": {
      "bus_from": "84_LVBus2148146",
      "bus_to": "84_LVBus2148148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.37959862202429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0624836": {
      "bus_from": "84_LVBus2148148",
      "bus_to": "84_LVBus2148149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.59270924186629,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0889768": {
      "bus_from": "84_LVBus0100911",
      "bus_to": "84_LVBus2148145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.28178366840503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1017765": {
      "bus_from": "84_MVLV108723_LV",
      "bus_to": "84_LVBus0100909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.09135150996645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1786697": {
      "bus_from": "84_LVBus0100909",
      "bus_to": "84_LVBus2086266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.28345588054762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1107383": {
      "bus_from": "84_MVLV108723_LV",
      "bus_to": "84_LVBus0100905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.90254219975037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0571136": {
      "bus_from": "84_LVBus0100905",
      "bus_to": "84_LVBus0100906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 116.30386516288792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0298024": {
      "bus_from": "84_LVBus0100906",
      "bus_to": "84_LVBus0100907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.97587720533159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_183707": {
      "bus_from": "84_MVBus062569",
      "bus_to": "84_MVLV036346",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 41.89853838031128,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1711915": {
      "bus_from": "84_MVLV036346_LV",
      "bus_to": "84_LVBus0100663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.854951889461617,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0320169": {
      "bus_from": "84_LVBus0100663",
      "bus_to": "84_LVBus0100664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.29053419590565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0090076": {
      "bus_from": "84_LVBus0100663",
      "bus_to": "84_LVBus0100665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.491624006217496,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0656954": {
      "bus_from": "84_LVBus0100665",
      "bus_to": "84_LVBus0100666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.38757345526794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0596975": {
      "bus_from": "84_LVBus0100666",
      "bus_to": "84_LVBus0100667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.33410092214089,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0148242": {
      "bus_from": "84_LVBus0100665",
      "bus_to": "84_LVBus0100668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.681148740909716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1298696": {
      "bus_from": "84_LVBus0100668",
      "bus_to": "84_LVBus0100676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.175897763555437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0561667": {
      "bus_from": "84_LVBus0100668",
      "bus_to": "84_LVBus0100669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.96145946365289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0520372": {
      "bus_from": "84_LVBus0100669",
      "bus_to": "84_LVBus0100670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.49169969201789,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1739041": {
      "bus_from": "84_LVBus0100670",
      "bus_to": "84_LVBus0100671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.59375013762977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1680226": {
      "bus_from": "84_LVBus0100671",
      "bus_to": "84_LVBus0100672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.64897712800074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0320170": {
      "bus_from": "84_LVBus0100669",
      "bus_to": "84_LVBus0100673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.0504358156728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0694816": {
      "bus_from": "84_LVBus0100673",
      "bus_to": "84_LVBus0100674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.930282446791217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0243960": {
      "bus_from": "84_LVBus0100673",
      "bus_to": "84_LVBus0100675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.46465975696253,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_219110": {
      "bus_from": "84_MVBus062568",
      "bus_to": "84_MVLV157051",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 15.474718371348128,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1431875": {
      "bus_from": "84_MVLV157051_LV",
      "bus_to": "84_LVBus0101059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.269009345149646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0696484": {
      "bus_from": "84_LVBus0101059",
      "bus_to": "84_LVBus0101060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.0142750643559,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0293764": {
      "bus_from": "84_LVBus0101059",
      "bus_to": "84_LVBus0101061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.13110862451825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1059180": {
      "bus_from": "84_MVLV157051_LV",
      "bus_to": "84_LVBus0101050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.66141213819111,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0529309": {
      "bus_from": "84_LVBus0101050",
      "bus_to": "84_LVBus0101054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.15411454940394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0155951": {
      "bus_from": "84_LVBus0101054",
      "bus_to": "84_LVBus0101055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.43993953808888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0039528": {
      "bus_from": "84_LVBus0101055",
      "bus_to": "84_LVBus0101056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.52105856856154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0627185": {
      "bus_from": "84_LVBus0101056",
      "bus_to": "84_LVBus0101057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.2912573349218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0016758": {
      "bus_from": "84_LVBus0101050",
      "bus_to": "84_LVBus0101051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.60030201012678,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1217959": {
      "bus_from": "84_LVBus0101051",
      "bus_to": "84_LVBus0101053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.484530191954846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0293765": {
      "bus_from": "84_LVBus0101051",
      "bus_to": "84_LVBus0101052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 169.8636795587057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0830953": {
      "bus_from": "84_MVLV128778_LV",
      "bus_to": "84_LVBus0100959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.910631384055993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0584032": {
      "bus_from": "84_LVBus0100959",
      "bus_to": "84_LVBus0100960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.85799006076454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0520649": {
      "bus_from": "84_LVBus0100960",
      "bus_to": "84_LVBus0100966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.662942980995176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1200508": {
      "bus_from": "84_LVBus0100966",
      "bus_to": "84_LVBus0100967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.63890909946231,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1301362": {
      "bus_from": "84_LVBus0100967",
      "bus_to": "84_LVBus0100969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.85717658906457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0935936": {
      "bus_from": "84_LVBus0100967",
      "bus_to": "84_LVBus0100968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.815903298622414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0012892": {
      "bus_from": "84_LVBus0100960",
      "bus_to": "84_LVBus0100961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.76478832325153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1859112": {
      "bus_from": "84_LVBus0100961",
      "bus_to": "84_LVBus0100964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.16157312182891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1601640": {
      "bus_from": "84_LVBus0100964",
      "bus_to": "84_LVBus0100965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.63338651779747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0619049": {
      "bus_from": "84_LVBus0100961",
      "bus_to": "84_LVBus0100962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.604363668173335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0889308": {
      "bus_from": "84_LVBus0100962",
      "bus_to": "84_LVBus0100963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.048375173063214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1898259": {
      "bus_from": "84_MVLV128778_LV",
      "bus_to": "84_LVBus0100956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.3710013815985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0523962": {
      "bus_from": "84_LVBus0100956",
      "bus_to": "84_LVBus0100957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.58761254449659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0895922": {
      "bus_from": "84_MVLV128778_LV",
      "bus_to": "84_LVBus0100944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.657434927089728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0479862": {
      "bus_from": "84_LVBus0100944",
      "bus_to": "84_LVBus0100945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.59246774671546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1870442": {
      "bus_from": "84_LVBus0100945",
      "bus_to": "84_LVBus0100948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.087373620507167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0117700": {
      "bus_from": "84_LVBus0100945",
      "bus_to": "84_LVBus0100946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.34024106403186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1411093": {
      "bus_from": "84_LVBus0100946",
      "bus_to": "84_LVBus0100947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.024820285423385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0334802": {
      "bus_from": "84_LVBus0100944",
      "bus_to": "84_LVBus0100949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.19320779297043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1356211": {
      "bus_from": "84_LVBus0100949",
      "bus_to": "84_LVBus0100950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.55468829951652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0585210": {
      "bus_from": "84_LVBus0100949",
      "bus_to": "84_LVBus0100951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.7733322043978,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0373302": {
      "bus_from": "84_LVBus0100951",
      "bus_to": "84_LVBus0100952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.92859934630782,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1272251": {
      "bus_from": "84_LVBus0100952",
      "bus_to": "84_LVBus0100954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.176333909830998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0896834": {
      "bus_from": "84_LVBus0100954",
      "bus_to": "84_LVBus2087486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.721529601268518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0394811": {
      "bus_from": "84_LVBus0100952",
      "bus_to": "84_LVBus0100953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.02597319450213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1408739": {
      "bus_from": "84_MVLV089412_LV",
      "bus_to": "84_LVBus0100848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.150190281238586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0575621": {
      "bus_from": "84_LVBus0100848",
      "bus_to": "84_LVBus0100849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.17442047117439,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0169202": {
      "bus_from": "84_LVBus0100849",
      "bus_to": "84_LVBus0100850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.03350037585506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0052399": {
      "bus_from": "84_LVBus0100850",
      "bus_to": "84_LVBus0100851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.72888359419688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1456409": {
      "bus_from": "84_LVBus0100851",
      "bus_to": "84_LVBus0100852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.74979402735904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1097500": {
      "bus_from": "84_LVBus0100852",
      "bus_to": "84_LVBus0100855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.9834841603015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1575576": {
      "bus_from": "84_LVBus0100855",
      "bus_to": "84_LVBus0100856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.17275544080532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1443227": {
      "bus_from": "84_LVBus0100855",
      "bus_to": "84_LVBus0100857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.446224247746963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0837116": {
      "bus_from": "84_LVBus0100852",
      "bus_to": "84_LVBus0100853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.19641184681635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1450805": {
      "bus_from": "84_LVBus0100853",
      "bus_to": "84_LVBus0100854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.7933712243533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0024990": {
      "bus_from": "84_LVBus0100848",
      "bus_to": "84_LVBus0100858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.74584199534732,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0129073": {
      "bus_from": "84_LVBus0100858",
      "bus_to": "84_LVBus0100859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.540252398768178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1305812": {
      "bus_from": "84_LVBus0100859",
      "bus_to": "84_LVBus0100860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.64157555387563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1835126": {
      "bus_from": "84_LVBus0100860",
      "bus_to": "84_LVBus2157774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.73593102080355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0102358": {
      "bus_from": "84_LVBus0100858",
      "bus_to": "84_LVBus0100861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 261.1537974637045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "84_LVBus0100643_consumption": {
      "bus": "84_LVBus0100643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4179.9442187821,
        4179.9442187821,
        4179.9442187821
      ],
      "q_nom": [
        1253.9832656346298,
        1253.9832656346298,
        1253.9832656346298
      ]
    },
    "84_LVBus0100643_production": {
      "bus": "84_LVBus0100643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100641_consumption": {
      "bus": "84_LVBus0100641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        393.36869018160587,
        393.36869018160587,
        393.36869018160587
      ],
      "q_nom": [
        118.01060705448175,
        118.01060705448175,
        118.01060705448175
      ]
    },
    "84_LVBus0100641_production": {
      "bus": "84_LVBus0100641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2111404_consumption": {
      "bus": "84_LVBus2111404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        427.70968033902886,
        427.70968033902886,
        427.70968033902886
      ],
      "q_nom": [
        128.31290410170865,
        128.31290410170865,
        128.31290410170865
      ]
    },
    "84_LVBus2111404_production": {
      "bus": "84_LVBus2111404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152444_consumption": {
      "bus": "84_LVBus2152444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1778.3018267600194,
        1778.3018267600194,
        1778.3018267600194
      ],
      "q_nom": [
        533.4905480280058,
        533.4905480280058,
        533.4905480280058
      ]
    },
    "84_LVBus2152444_production": {
      "bus": "84_LVBus2152444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152446_consumption": {
      "bus": "84_LVBus2152446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152446_production": {
      "bus": "84_LVBus2152446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152447_consumption": {
      "bus": "84_LVBus2152447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1368.1150658522831,
        1368.1150658522831,
        1368.1150658522831
      ],
      "q_nom": [
        410.4345197556849,
        410.4345197556849,
        410.4345197556849
      ]
    },
    "84_LVBus2152447_production": {
      "bus": "84_LVBus2152447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244470_consumption": {
      "bus": "84_LVBus2244470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        660.5186171818781,
        660.5186171818781,
        660.5186171818781
      ],
      "q_nom": [
        198.15558515456343,
        198.15558515456343,
        198.15558515456343
      ]
    },
    "84_LVBus2244470_production": {
      "bus": "84_LVBus2244470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245000_consumption": {
      "bus": "84_LVBus2245000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1710.9964571087576,
        1710.9964571087576,
        1710.9964571087576
      ],
      "q_nom": [
        513.2989371326272,
        513.2989371326272,
        513.2989371326272
      ]
    },
    "84_LVBus2245000_production": {
      "bus": "84_LVBus2245000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152448_consumption": {
      "bus": "84_LVBus2152448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152448_production": {
      "bus": "84_LVBus2152448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2167934_consumption": {
      "bus": "84_LVBus2167934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2167934_production": {
      "bus": "84_LVBus2167934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152449_consumption": {
      "bus": "84_LVBus2152449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2653.544278111596,
        2653.544278111596,
        2653.544278111596
      ],
      "q_nom": [
        796.0632834334789,
        796.0632834334789,
        796.0632834334789
      ]
    },
    "84_LVBus2152449_production": {
      "bus": "84_LVBus2152449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2152445_consumption": {
      "bus": "84_LVBus2152445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        769.5217389514944,
        769.5217389514944,
        769.5217389514944
      ],
      "q_nom": [
        230.8565216854483,
        230.8565216854483,
        230.8565216854483
      ]
    },
    "84_LVBus2152445_production": {
      "bus": "84_LVBus2152445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100639_consumption": {
      "bus": "84_LVBus0100639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100639_production": {
      "bus": "84_LVBus0100639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2247254_consumption": {
      "bus": "84_LVBus2247254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1353.4476429345355,
        1353.4476429345355,
        1353.4476429345355
      ],
      "q_nom": [
        406.0342928803606,
        406.0342928803606,
        406.0342928803606
      ]
    },
    "84_LVBus2247254_production": {
      "bus": "84_LVBus2247254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2254135_consumption": {
      "bus": "84_LVBus2254135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        452.06543801478233,
        452.06543801478233,
        452.06543801478233
      ],
      "q_nom": [
        135.6196314044347,
        135.6196314044347,
        135.6196314044347
      ]
    },
    "84_LVBus2254135_production": {
      "bus": "84_LVBus2254135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100939_consumption": {
      "bus": "84_LVBus0100939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1717.5465374480402,
        231.6177989555165,
        0.0
      ],
      "q_nom": [
        515.263961234412,
        69.48533968665494,
        0.0
      ]
    },
    "84_LVBus0100939_production": {
      "bus": "84_LVBus0100939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100940_consumption": {
      "bus": "84_LVBus0100940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        902.1224892678537
      ],
      "q_nom": [
        0.0,
        0.0,
        270.6367467803561
      ]
    },
    "84_LVBus0100940_production": {
      "bus": "84_LVBus0100940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100942_consumption": {
      "bus": "84_LVBus0100942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2994.1324636632066,
        12.911535783700339,
        2176.7507103112457
      ],
      "q_nom": [
        898.239739098962,
        3.8734607351101014,
        653.0252130933737
      ]
    },
    "84_LVBus0100942_production": {
      "bus": "84_LVBus0100942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100941_consumption": {
      "bus": "84_LVBus0100941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3314.187886922562
      ],
      "q_nom": [
        0.0,
        0.0,
        994.2563660767686
      ]
    },
    "84_LVBus0100941_production": {
      "bus": "84_LVBus0100941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100935_consumption": {
      "bus": "84_LVBus0100935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1471.4010836523987
      ],
      "q_nom": [
        0.0,
        0.0,
        441.4203250957196
      ]
    },
    "84_LVBus0100935_production": {
      "bus": "84_LVBus0100935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100936_consumption": {
      "bus": "84_LVBus0100936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5208.6782589465965,
        2050.9321207017038,
        2050.9321207017038
      ],
      "q_nom": [
        1562.603477683979,
        615.2796362105111,
        615.2796362105111
      ]
    },
    "84_LVBus0100936_production": {
      "bus": "84_LVBus0100936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100937_consumption": {
      "bus": "84_LVBus0100937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2478.0398085521247,
        4187.812764423605,
        0.0
      ],
      "q_nom": [
        743.4119425656373,
        1256.3438293270813,
        0.0
      ]
    },
    "84_LVBus0100937_production": {
      "bus": "84_LVBus0100937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100928_consumption": {
      "bus": "84_LVBus0100928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4301.2089026282165,
        1473.2974411578477,
        0.0
      ],
      "q_nom": [
        1290.3626707884648,
        441.9892323473543,
        0.0
      ]
    },
    "84_LVBus0100928_production": {
      "bus": "84_LVBus0100928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100929_consumption": {
      "bus": "84_LVBus0100929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100929_production": {
      "bus": "84_LVBus0100929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100933_consumption": {
      "bus": "84_LVBus0100933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        230.43264511968627,
        1667.30544462402,
        230.43264511968627
      ],
      "q_nom": [
        69.12979353590588,
        500.191633387206,
        69.12979353590588
      ]
    },
    "84_LVBus0100933_production": {
      "bus": "84_LVBus0100933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100930_consumption": {
      "bus": "84_LVBus0100930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2361.6346096898847,
        0.0
      ],
      "q_nom": [
        0.0,
        708.4903829069654,
        0.0
      ]
    },
    "84_LVBus0100930_production": {
      "bus": "84_LVBus0100930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100932_consumption": {
      "bus": "84_LVBus0100932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3138.8976647536306,
        2727.370584510989,
        0.0
      ],
      "q_nom": [
        941.6692994260891,
        818.2111753532967,
        0.0
      ]
    },
    "84_LVBus0100932_production": {
      "bus": "84_LVBus0100932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100931_consumption": {
      "bus": "84_LVBus0100931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        490.22738765777893,
        0.7667945342416312,
        0.7667945342416312
      ],
      "q_nom": [
        147.06821629733366,
        0.23003836027248936,
        0.23003836027248936
      ]
    },
    "84_LVBus0100931_production": {
      "bus": "84_LVBus0100931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100919_consumption": {
      "bus": "84_LVBus0100919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1198.4012267850537,
        0.0,
        2663.247849345441
      ],
      "q_nom": [
        359.5203680355161,
        0.0,
        798.9743548036323
      ]
    },
    "84_LVBus0100919_production": {
      "bus": "84_LVBus0100919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100920_consumption": {
      "bus": "84_LVBus0100920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100920_production": {
      "bus": "84_LVBus0100920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100921_consumption": {
      "bus": "84_LVBus0100921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1736.2319727455172
      ],
      "q_nom": [
        0.0,
        0.0,
        520.8695918236551
      ]
    },
    "84_LVBus0100921_production": {
      "bus": "84_LVBus0100921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100922_consumption": {
      "bus": "84_LVBus0100922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2341.788396885822,
        0.0,
        0.0
      ],
      "q_nom": [
        702.5365190657466,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100922_production": {
      "bus": "84_LVBus0100922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100923_consumption": {
      "bus": "84_LVBus0100923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        842.4088680361854
      ],
      "q_nom": [
        0.0,
        0.0,
        252.7226604108556
      ]
    },
    "84_LVBus0100923_production": {
      "bus": "84_LVBus0100923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100926_consumption": {
      "bus": "84_LVBus0100926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1117.3797760243024,
        1959.9025227939287,
        0.0
      ],
      "q_nom": [
        335.2139328072907,
        587.9707568381785,
        0.0
      ]
    },
    "84_LVBus0100926_production": {
      "bus": "84_LVBus0100926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100924_consumption": {
      "bus": "84_LVBus0100924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2008.9102077618363,
        0.0
      ],
      "q_nom": [
        0.0,
        602.6730623285508,
        0.0
      ]
    },
    "84_LVBus0100924_production": {
      "bus": "84_LVBus0100924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100925_consumption": {
      "bus": "84_LVBus0100925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1712.1214302207761,
        0.0,
        0.0
      ],
      "q_nom": [
        513.6364290662328,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100925_production": {
      "bus": "84_LVBus0100925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV088557_consumption": {
      "bus": "84_MVLV088557",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV088557_production": {
      "bus": "84_MVLV088557",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100712_consumption": {
      "bus": "84_LVBus0100712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1602.9595278390934,
        0.0,
        0.0
      ],
      "q_nom": [
        480.887858351728,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100712_production": {
      "bus": "84_LVBus0100712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100713_consumption": {
      "bus": "84_LVBus0100713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3937.6127373086283,
        0.0
      ],
      "q_nom": [
        0.0,
        1181.2838211925884,
        0.0
      ]
    },
    "84_LVBus0100713_production": {
      "bus": "84_LVBus0100713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100714_consumption": {
      "bus": "84_LVBus0100714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2380.5391184900363,
        0.0
      ],
      "q_nom": [
        0.0,
        714.1617355470108,
        0.0
      ]
    },
    "84_LVBus0100714_production": {
      "bus": "84_LVBus0100714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100699_consumption": {
      "bus": "84_LVBus0100699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        846.106584125293,
        3422.956268689761,
        0.0
      ],
      "q_nom": [
        253.8319752375879,
        1026.8868806069283,
        0.0
      ]
    },
    "84_LVBus0100699_production": {
      "bus": "84_LVBus0100699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100700_consumption": {
      "bus": "84_LVBus0100700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2907.5643872328037,
        2548.4883517660555,
        2527.8833121436924
      ],
      "q_nom": [
        872.2693161698411,
        764.5465055298166,
        758.3649936431077
      ]
    },
    "84_LVBus0100700_production": {
      "bus": "84_LVBus0100700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100701_consumption": {
      "bus": "84_LVBus0100701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2088.5623687006905,
        0.0,
        0.0
      ],
      "q_nom": [
        626.5687106102072,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100701_production": {
      "bus": "84_LVBus0100701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100702_consumption": {
      "bus": "84_LVBus0100702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2587.6711384621703,
        0.0
      ],
      "q_nom": [
        0.0,
        776.3013415386511,
        0.0
      ]
    },
    "84_LVBus0100702_production": {
      "bus": "84_LVBus0100702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100710_consumption": {
      "bus": "84_LVBus0100710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1188.548980744911,
        0.0
      ],
      "q_nom": [
        0.0,
        356.5646942234733,
        0.0
      ]
    },
    "84_LVBus0100710_production": {
      "bus": "84_LVBus0100710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2116560_consumption": {
      "bus": "84_LVBus2116560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1357.8419057958788,
        2364.163637568301,
        2311.767316057777
      ],
      "q_nom": [
        407.35257173876363,
        709.2490912704903,
        693.530194817333
      ]
    },
    "84_LVBus2116560_production": {
      "bus": "84_LVBus2116560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100703_consumption": {
      "bus": "84_LVBus0100703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4125.618793449822,
        651.8380566832544,
        0.0
      ],
      "q_nom": [
        1237.6856380349466,
        195.55141700497632,
        0.0
      ]
    },
    "84_LVBus0100703_production": {
      "bus": "84_LVBus0100703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100705_consumption": {
      "bus": "84_LVBus0100705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100705_production": {
      "bus": "84_LVBus0100705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100706_consumption": {
      "bus": "84_LVBus0100706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1805.8435892822015,
        0.0
      ],
      "q_nom": [
        0.0,
        541.7530767846604,
        0.0
      ]
    },
    "84_LVBus0100706_production": {
      "bus": "84_LVBus0100706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100707_consumption": {
      "bus": "84_LVBus0100707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2180.429732126611,
        0.0,
        0.0
      ],
      "q_nom": [
        654.1289196379832,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100707_production": {
      "bus": "84_LVBus0100707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100708_consumption": {
      "bus": "84_LVBus0100708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        898.6008481767699,
        1714.3260903518428,
        0.0
      ],
      "q_nom": [
        269.58025445303093,
        514.2978271055529,
        0.0
      ]
    },
    "84_LVBus0100708_production": {
      "bus": "84_LVBus0100708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100709_consumption": {
      "bus": "84_LVBus0100709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3194.7817338836344,
        1071.145194237408
      ],
      "q_nom": [
        0.0,
        958.4345201650902,
        321.34355827122243
      ]
    },
    "84_LVBus0100709_production": {
      "bus": "84_LVBus0100709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100704_consumption": {
      "bus": "84_LVBus0100704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        545.5208839463546,
        0.0,
        1872.6032279384617
      ],
      "q_nom": [
        163.65626518390638,
        0.0,
        561.7809683815385
      ]
    },
    "84_LVBus0100704_production": {
      "bus": "84_LVBus0100704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101014_consumption": {
      "bus": "84_LVBus0101014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2551.5274887829264,
        3008.8161134377883,
        0.0
      ],
      "q_nom": [
        765.4582466348779,
        902.6448340313365,
        0.0
      ]
    },
    "84_LVBus0101014_production": {
      "bus": "84_LVBus0101014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101021_consumption": {
      "bus": "84_LVBus0101021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101021_production": {
      "bus": "84_LVBus0101021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101022_consumption": {
      "bus": "84_LVBus0101022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101022_production": {
      "bus": "84_LVBus0101022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101024_consumption": {
      "bus": "84_LVBus0101024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        827.9537075556575,
        4.829396040582308,
        2760.9612332025263
      ],
      "q_nom": [
        248.38611226669724,
        1.4488188121746923,
        828.2883699607579
      ]
    },
    "84_LVBus0101024_production": {
      "bus": "84_LVBus0101024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101023_consumption": {
      "bus": "84_LVBus0101023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22.227940599883,
        2479.8501630531036,
        22.227940599883
      ],
      "q_nom": [
        6.668382179964899,
        743.9550489159311,
        6.668382179964899
      ]
    },
    "84_LVBus0101023_production": {
      "bus": "84_LVBus0101023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101015_consumption": {
      "bus": "84_LVBus0101015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2236.3645299174455,
        2431.581998462992,
        2877.7008842398786
      ],
      "q_nom": [
        670.9093589752337,
        729.4745995388976,
        863.3102652719635
      ]
    },
    "84_LVBus0101015_production": {
      "bus": "84_LVBus0101015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101016_consumption": {
      "bus": "84_LVBus0101016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        563.672307996093,
        0.0
      ],
      "q_nom": [
        0.0,
        169.10169239882788,
        0.0
      ]
    },
    "84_LVBus0101016_production": {
      "bus": "84_LVBus0101016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101017_consumption": {
      "bus": "84_LVBus0101017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43.39730977585235,
        43.39730977585235,
        43.39730977585235
      ],
      "q_nom": [
        13.019192932755704,
        13.019192932755704,
        13.019192932755704
      ]
    },
    "84_LVBus0101017_production": {
      "bus": "84_LVBus0101017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101019_consumption": {
      "bus": "84_LVBus0101019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2465.948603218303,
        1005.896331512294,
        221.30776436428943
      ],
      "q_nom": [
        739.7845809654909,
        301.76889945368816,
        66.39232930928682
      ]
    },
    "84_LVBus0101019_production": {
      "bus": "84_LVBus0101019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101020_consumption": {
      "bus": "84_LVBus0101020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        736.820330390822,
        79.62886064333529,
        79.62886064333529
      ],
      "q_nom": [
        221.0460991172466,
        23.888658193000584,
        23.888658193000584
      ]
    },
    "84_LVBus0101020_production": {
      "bus": "84_LVBus0101020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101018_consumption": {
      "bus": "84_LVBus0101018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        665.173320664997
      ],
      "q_nom": [
        0.0,
        0.0,
        199.55199619949911
      ]
    },
    "84_LVBus0101018_production": {
      "bus": "84_LVBus0101018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100865_consumption": {
      "bus": "84_LVBus0100865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100865_production": {
      "bus": "84_LVBus0100865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100868_consumption": {
      "bus": "84_LVBus0100868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3293.4408187950407,
        585.2866144347424,
        1351.8182432429453
      ],
      "q_nom": [
        988.0322456385122,
        175.58598433042272,
        405.5454729728836
      ]
    },
    "84_LVBus0100868_production": {
      "bus": "84_LVBus0100868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100866_consumption": {
      "bus": "84_LVBus0100866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        923.6078216210157,
        2039.088259110589,
        0.0
      ],
      "q_nom": [
        277.0823464863047,
        611.7264777331767,
        0.0
      ]
    },
    "84_LVBus0100866_production": {
      "bus": "84_LVBus0100866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100867_consumption": {
      "bus": "84_LVBus0100867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2433.41142469344,
        59.557935233519665,
        59.557935233519665
      ],
      "q_nom": [
        730.023427408032,
        17.8673805700559,
        17.8673805700559
      ]
    },
    "84_LVBus0100867_production": {
      "bus": "84_LVBus0100867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101026_consumption": {
      "bus": "84_LVBus0101026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        74.3097462468383,
        74.3097462468383,
        74.3097462468383
      ],
      "q_nom": [
        22.29292387405149,
        22.29292387405149,
        22.29292387405149
      ]
    },
    "84_LVBus0101026_production": {
      "bus": "84_LVBus0101026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101027_consumption": {
      "bus": "84_LVBus0101027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        84.7116463101106,
        523.6640977630769,
        84.7116463101106
      ],
      "q_nom": [
        25.413493893033177,
        157.0992293289231,
        25.413493893033177
      ]
    },
    "84_LVBus0101027_production": {
      "bus": "84_LVBus0101027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101028_consumption": {
      "bus": "84_LVBus0101028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        87.12403593563398,
        87.12403593563398,
        87.12403593563398
      ],
      "q_nom": [
        26.137210780690193,
        26.137210780690193,
        26.137210780690193
      ]
    },
    "84_LVBus0101028_production": {
      "bus": "84_LVBus0101028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101030_consumption": {
      "bus": "84_LVBus0101030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1633.2218848644554,
        0.0,
        0.0
      ],
      "q_nom": [
        489.9665654593366,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101030_production": {
      "bus": "84_LVBus0101030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101029_consumption": {
      "bus": "84_LVBus0101029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1028.5542875181884,
        0.0,
        0.0
      ],
      "q_nom": [
        308.56628625545653,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101029_production": {
      "bus": "84_LVBus0101029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100654_consumption": {
      "bus": "84_LVBus0100654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2610.2898487456278,
        3132.939665690707,
        5957.668338504115
      ],
      "q_nom": [
        783.0869546236883,
        939.881899707212,
        1787.3005015512344
      ]
    },
    "84_LVBus0100654_production": {
      "bus": "84_LVBus0100654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100655_consumption": {
      "bus": "84_LVBus0100655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1131.3019178975185,
        6119.805777726791,
        2562.48920739851
      ],
      "q_nom": [
        339.39057536925554,
        1835.9417333180374,
        768.746762219553
      ]
    },
    "84_LVBus0100655_production": {
      "bus": "84_LVBus0100655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100656_consumption": {
      "bus": "84_LVBus0100656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        968.4154530903952,
        2361.8277121260103,
        4896.8822905618035
      ],
      "q_nom": [
        290.52463592711854,
        708.5483136378031,
        1469.064687168541
      ]
    },
    "84_LVBus0100656_production": {
      "bus": "84_LVBus0100656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100657_consumption": {
      "bus": "84_LVBus0100657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2723.464636682046,
        54.99664503963565,
        348.9984436403657
      ],
      "q_nom": [
        817.0393910046138,
        16.498993511890696,
        104.6995330921097
      ]
    },
    "84_LVBus0100657_production": {
      "bus": "84_LVBus0100657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100658_consumption": {
      "bus": "84_LVBus0100658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1163.2931788664168,
        87.7304697647072,
        3221.005179312246
      ],
      "q_nom": [
        348.98795365992504,
        26.319140929412157,
        966.3015537936737
      ]
    },
    "84_LVBus0100658_production": {
      "bus": "84_LVBus0100658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100659_consumption": {
      "bus": "84_LVBus0100659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1262.2129071864317,
        44.34835915677408,
        44.34835915677408
      ],
      "q_nom": [
        378.6638721559295,
        13.304507747032224,
        13.304507747032224
      ]
    },
    "84_LVBus0100659_production": {
      "bus": "84_LVBus0100659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100660_consumption": {
      "bus": "84_LVBus0100660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        573.126853538159,
        1741.7920365544585,
        4831.435206822781
      ],
      "q_nom": [
        171.9380560614477,
        522.5376109663375,
        1449.4305620468342
      ]
    },
    "84_LVBus0100660_production": {
      "bus": "84_LVBus0100660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100661_consumption": {
      "bus": "84_LVBus0100661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        391.280550751894,
        0.0
      ],
      "q_nom": [
        0.0,
        117.3841652255682,
        0.0
      ]
    },
    "84_LVBus0100661_production": {
      "bus": "84_LVBus0100661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100678_consumption": {
      "bus": "84_LVBus0100678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100678_production": {
      "bus": "84_LVBus0100678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100684_consumption": {
      "bus": "84_LVBus0100684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17.123757320989125,
        2159.8795827304043,
        17.123757320989125
      ],
      "q_nom": [
        5.1371271962967375,
        647.9638748191213,
        5.1371271962967375
      ]
    },
    "84_LVBus0100684_production": {
      "bus": "84_LVBus0100684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100679_consumption": {
      "bus": "84_LVBus0100679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8.993318963068331,
        8.993318963068331,
        8.993318963068331
      ],
      "q_nom": [
        2.6979956889204995,
        2.6979956889204995,
        2.6979956889204995
      ]
    },
    "84_LVBus0100679_production": {
      "bus": "84_LVBus0100679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100680_consumption": {
      "bus": "84_LVBus0100680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        133.1171531068519,
        612.1094620802311,
        2315.4483052857913
      ],
      "q_nom": [
        39.93514593205557,
        183.6328386240693,
        694.6344915857374
      ]
    },
    "84_LVBus0100680_production": {
      "bus": "84_LVBus0100680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100681_consumption": {
      "bus": "84_LVBus0100681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1337.1850826924815,
        0.0,
        570.456012810628
      ],
      "q_nom": [
        401.1555248077444,
        0.0,
        171.13680384318837
      ]
    },
    "84_LVBus0100681_production": {
      "bus": "84_LVBus0100681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100682_consumption": {
      "bus": "84_LVBus0100682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17.8511103182129,
        17.8511103182129,
        2852.4963825870695
      ],
      "q_nom": [
        5.35533309546387,
        5.35533309546387,
        855.7489147761208
      ]
    },
    "84_LVBus0100682_production": {
      "bus": "84_LVBus0100682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100683_consumption": {
      "bus": "84_LVBus0100683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12.765628504107232,
        12.765628504107232,
        12.765628504107232
      ],
      "q_nom": [
        3.8296885512321692,
        3.8296885512321692,
        3.8296885512321692
      ]
    },
    "84_LVBus0100683_production": {
      "bus": "84_LVBus0100683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100737_consumption": {
      "bus": "84_LVBus0100737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1216.6509331790287,
        0.0
      ],
      "q_nom": [
        0.0,
        364.9952799537086,
        0.0
      ]
    },
    "84_LVBus0100737_production": {
      "bus": "84_LVBus0100737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100738_consumption": {
      "bus": "84_LVBus0100738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100738_production": {
      "bus": "84_LVBus0100738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100748_consumption": {
      "bus": "84_LVBus0100748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100748_production": {
      "bus": "84_LVBus0100748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100752_consumption": {
      "bus": "84_LVBus0100752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        77.67477493926893,
        77.67477493926893,
        77.67477493926893
      ],
      "q_nom": [
        23.302432481780677,
        23.302432481780677,
        23.302432481780677
      ]
    },
    "84_LVBus0100752_production": {
      "bus": "84_LVBus0100752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100749_consumption": {
      "bus": "84_LVBus0100749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100749_production": {
      "bus": "84_LVBus0100749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100750_consumption": {
      "bus": "84_LVBus0100750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        158.03764589188634
      ],
      "q_nom": [
        0.0,
        0.0,
        47.4112937675659
      ]
    },
    "84_LVBus0100750_production": {
      "bus": "84_LVBus0100750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100751_consumption": {
      "bus": "84_LVBus0100751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2269.5110508102657,
        0.0,
        0.0
      ],
      "q_nom": [
        680.8533152430797,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100751_production": {
      "bus": "84_LVBus0100751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100739_consumption": {
      "bus": "84_LVBus0100739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2869.546193662522
      ],
      "q_nom": [
        0.0,
        0.0,
        860.8638580987566
      ]
    },
    "84_LVBus0100739_production": {
      "bus": "84_LVBus0100739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100745_consumption": {
      "bus": "84_LVBus0100745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100745_production": {
      "bus": "84_LVBus0100745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100746_consumption": {
      "bus": "84_LVBus0100746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2121.4906078604918,
        5591.174038193068,
        6399.547752737363
      ],
      "q_nom": [
        636.4471823581475,
        1677.3522114579202,
        1919.864325821209
      ]
    },
    "84_LVBus0100746_production": {
      "bus": "84_LVBus0100746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100747_consumption": {
      "bus": "84_LVBus0100747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100747_production": {
      "bus": "84_LVBus0100747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100740_consumption": {
      "bus": "84_LVBus0100740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        876.6248484397556,
        5187.122314176665,
        3508.481958738998
      ],
      "q_nom": [
        262.9874545319267,
        1556.1366942529994,
        1052.5445876216993
      ]
    },
    "84_LVBus0100740_production": {
      "bus": "84_LVBus0100740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100741_consumption": {
      "bus": "84_LVBus0100741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24.19069501359141,
        24.19069501359141,
        612.6830350990418
      ],
      "q_nom": [
        7.257208504077422,
        7.257208504077422,
        183.80491052971254
      ]
    },
    "84_LVBus0100741_production": {
      "bus": "84_LVBus0100741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100742_consumption": {
      "bus": "84_LVBus0100742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100742_production": {
      "bus": "84_LVBus0100742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100744_consumption": {
      "bus": "84_LVBus0100744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100744_production": {
      "bus": "84_LVBus0100744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100743_consumption": {
      "bus": "84_LVBus0100743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        133.9718572320773,
        0.0,
        0.0
      ],
      "q_nom": [
        40.19155716962319,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100743_production": {
      "bus": "84_LVBus0100743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100775_consumption": {
      "bus": "84_LVBus0100775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100775_production": {
      "bus": "84_LVBus0100775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100776_consumption": {
      "bus": "84_LVBus0100776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100776_production": {
      "bus": "84_LVBus0100776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101063_consumption": {
      "bus": "84_LVBus0101063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        46.93331484001447,
        46.93331484001447,
        46.93331484001447
      ],
      "q_nom": [
        14.07999445200434,
        14.07999445200434,
        14.07999445200434
      ]
    },
    "84_LVBus0101063_production": {
      "bus": "84_LVBus0101063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101064_consumption": {
      "bus": "84_LVBus0101064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101064_production": {
      "bus": "84_LVBus0101064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101065_consumption": {
      "bus": "84_LVBus0101065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.5326258245724,
        0.0,
        0.0
      ],
      "q_nom": [
        282.1597877473717,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101065_production": {
      "bus": "84_LVBus0101065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101066_consumption": {
      "bus": "84_LVBus0101066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101066_production": {
      "bus": "84_LVBus0101066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101071_consumption": {
      "bus": "84_LVBus0101071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.271801556196,
        656.271801556196,
        656.271801556196
      ],
      "q_nom": [
        196.8815404668588,
        196.8815404668588,
        196.8815404668588
      ]
    },
    "84_LVBus0101071_production": {
      "bus": "84_LVBus0101071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101072_consumption": {
      "bus": "84_LVBus0101072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        670.0129340963559,
        174.75053395079314,
        174.75053395079314
      ],
      "q_nom": [
        201.00388022890678,
        52.42516018523794,
        52.42516018523794
      ]
    },
    "84_LVBus0101072_production": {
      "bus": "84_LVBus0101072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101073_consumption": {
      "bus": "84_LVBus0101073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101073_production": {
      "bus": "84_LVBus0101073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2065571_consumption": {
      "bus": "84_LVBus2065571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        169.9281566398918
      ],
      "q_nom": [
        0.0,
        0.0,
        50.97844699196754
      ]
    },
    "84_LVBus2065571_production": {
      "bus": "84_LVBus2065571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101067_consumption": {
      "bus": "84_LVBus0101067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101067_production": {
      "bus": "84_LVBus0101067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101068_consumption": {
      "bus": "84_LVBus0101068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        958.4035462104023,
        227.8236276615386,
        227.8236276615386
      ],
      "q_nom": [
        287.5210638631207,
        68.34708829846159,
        68.34708829846159
      ]
    },
    "84_LVBus0101068_production": {
      "bus": "84_LVBus0101068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101070_consumption": {
      "bus": "84_LVBus0101070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1844.8147833953967,
        301.22405435357524,
        331.4863778087214
      ],
      "q_nom": [
        553.444435018619,
        90.36721630607256,
        99.44591334261641
      ]
    },
    "84_LVBus0101070_production": {
      "bus": "84_LVBus0101070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101069_consumption": {
      "bus": "84_LVBus0101069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1383.2958723392983,
        683.0419479836456,
        8156.07772024986
      ],
      "q_nom": [
        414.9887617017895,
        204.9125843950937,
        2446.823316074958
      ]
    },
    "84_LVBus0101069_production": {
      "bus": "84_LVBus0101069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100884_consumption": {
      "bus": "84_LVBus0100884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100884_production": {
      "bus": "84_LVBus0100884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100886_consumption": {
      "bus": "84_LVBus0100886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100886_production": {
      "bus": "84_LVBus0100886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100887_consumption": {
      "bus": "84_LVBus0100887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        173.98578462830662
      ],
      "q_nom": [
        0.0,
        0.0,
        52.19573538849198
      ]
    },
    "84_LVBus0100887_production": {
      "bus": "84_LVBus0100887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100888_consumption": {
      "bus": "84_LVBus0100888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1407.8362475227905,
        0.0
      ],
      "q_nom": [
        0.0,
        422.35087425683713,
        0.0
      ]
    },
    "84_LVBus0100888_production": {
      "bus": "84_LVBus0100888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100889_consumption": {
      "bus": "84_LVBus0100889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        468.4594201002733,
        2092.0046881552134
      ],
      "q_nom": [
        0.0,
        140.537826030082,
        627.601406446564
      ]
    },
    "84_LVBus0100889_production": {
      "bus": "84_LVBus0100889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100885_consumption": {
      "bus": "84_LVBus0100885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8102.166800862452,
        2157.317260651019,
        68.13709419540245
      ],
      "q_nom": [
        2430.6500402587353,
        647.1951781953056,
        20.441128258620736
      ]
    },
    "84_LVBus0100885_production": {
      "bus": "84_LVBus0100885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100632_consumption": {
      "bus": "84_LVBus0100632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29.71039371730212,
        968.2012247691968,
        29.71039371730212
      ],
      "q_nom": [
        8.913118115190636,
        290.460367430759,
        8.913118115190636
      ]
    },
    "84_LVBus0100632_production": {
      "bus": "84_LVBus0100632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100634_consumption": {
      "bus": "84_LVBus0100634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        224.42573896880884,
        31.651901239492464,
        2163.1092940780127
      ],
      "q_nom": [
        67.32772169064265,
        9.495570371847739,
        648.9327882234038
      ]
    },
    "84_LVBus0100634_production": {
      "bus": "84_LVBus0100634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100635_consumption": {
      "bus": "84_LVBus0100635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        144.5650879909907,
        144.5650879909907,
        144.5650879909907
      ],
      "q_nom": [
        43.36952639729721,
        43.36952639729721,
        43.36952639729721
      ]
    },
    "84_LVBus0100635_production": {
      "bus": "84_LVBus0100635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100633_consumption": {
      "bus": "84_LVBus0100633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3034.4814872578895,
        22.198622395609288,
        22.198622395609288
      ],
      "q_nom": [
        910.3444461773669,
        6.659586718682786,
        6.659586718682786
      ]
    },
    "84_LVBus0100633_production": {
      "bus": "84_LVBus0100633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100863_consumption": {
      "bus": "84_LVBus0100863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100863_production": {
      "bus": "84_LVBus0100863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101034_consumption": {
      "bus": "84_LVBus0101034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101034_production": {
      "bus": "84_LVBus0101034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101035_consumption": {
      "bus": "84_LVBus0101035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19.0241310663384,
        704.4445861857686,
        19.0241310663384
      ],
      "q_nom": [
        5.707239319901519,
        211.33337585573057,
        5.707239319901519
      ]
    },
    "84_LVBus0101035_production": {
      "bus": "84_LVBus0101035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101036_consumption": {
      "bus": "84_LVBus0101036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3650.9659886151476
      ],
      "q_nom": [
        0.0,
        0.0,
        1095.2897965845443
      ]
    },
    "84_LVBus0101036_production": {
      "bus": "84_LVBus0101036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101037_consumption": {
      "bus": "84_LVBus0101037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35.851420641006435,
        7241.5253643775295,
        35.851420641006435
      ],
      "q_nom": [
        10.75542619230193,
        2172.4576093132587,
        10.75542619230193
      ]
    },
    "84_LVBus0101037_production": {
      "bus": "84_LVBus0101037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101038_consumption": {
      "bus": "84_LVBus0101038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1102.8264520585888,
        0.0
      ],
      "q_nom": [
        0.0,
        330.84793561757664,
        0.0
      ]
    },
    "84_LVBus0101038_production": {
      "bus": "84_LVBus0101038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101039_consumption": {
      "bus": "84_LVBus0101039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101039_production": {
      "bus": "84_LVBus0101039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101040_consumption": {
      "bus": "84_LVBus0101040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31.624107040236737,
        31.624107040236737,
        31.624107040236737
      ],
      "q_nom": [
        9.487232112071021,
        9.487232112071021,
        9.487232112071021
      ]
    },
    "84_LVBus0101040_production": {
      "bus": "84_LVBus0101040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101041_consumption": {
      "bus": "84_LVBus0101041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1194.199005599937,
        4582.37870302666
      ],
      "q_nom": [
        0.0,
        358.2597016799811,
        1374.7136109079981
      ]
    },
    "84_LVBus0101041_production": {
      "bus": "84_LVBus0101041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100529_consumption": {
      "bus": "84_LVBus0100529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100529_production": {
      "bus": "84_LVBus0100529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100537_consumption": {
      "bus": "84_LVBus0100537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2516.9766998503464,
        0.0
      ],
      "q_nom": [
        0.0,
        755.0930099551039,
        0.0
      ]
    },
    "84_LVBus0100537_production": {
      "bus": "84_LVBus0100537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100535_consumption": {
      "bus": "84_LVBus0100535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        347.02158727804976,
        2567.271251700889
      ],
      "q_nom": [
        0.0,
        104.10647618341493,
        770.1813755102667
      ]
    },
    "84_LVBus0100535_production": {
      "bus": "84_LVBus0100535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100536_consumption": {
      "bus": "84_LVBus0100536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100536_production": {
      "bus": "84_LVBus0100536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100530_consumption": {
      "bus": "84_LVBus0100530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100530_production": {
      "bus": "84_LVBus0100530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100532_consumption": {
      "bus": "84_LVBus0100532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100532_production": {
      "bus": "84_LVBus0100532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100533_consumption": {
      "bus": "84_LVBus0100533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        817.345311754333,
        0.0
      ],
      "q_nom": [
        0.0,
        245.2035935262999,
        0.0
      ]
    },
    "84_LVBus0100533_production": {
      "bus": "84_LVBus0100533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100534_consumption": {
      "bus": "84_LVBus0100534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        485.3778014744479
      ],
      "q_nom": [
        0.0,
        0.0,
        145.61334044233436
      ]
    },
    "84_LVBus0100534_production": {
      "bus": "84_LVBus0100534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100531_consumption": {
      "bus": "84_LVBus0100531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        122.45807285479084,
        0.0
      ],
      "q_nom": [
        0.0,
        36.73742185643725,
        0.0
      ]
    },
    "84_LVBus0100531_production": {
      "bus": "84_LVBus0100531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100723_consumption": {
      "bus": "84_LVBus0100723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100723_production": {
      "bus": "84_LVBus0100723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100726_consumption": {
      "bus": "84_LVBus0100726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15324.576453042002,
        5547.8461532526935,
        7326.846985269498
      ],
      "q_nom": [
        4597.3729359126,
        1664.353845975808,
        2198.054095580849
      ]
    },
    "84_LVBus0100726_production": {
      "bus": "84_LVBus0100726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100724_consumption": {
      "bus": "84_LVBus0100724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        763.816390080795,
        1292.841907595213,
        335.91663208928736
      ],
      "q_nom": [
        229.1449170242385,
        387.85257227856385,
        100.77498962678621
      ]
    },
    "84_LVBus0100724_production": {
      "bus": "84_LVBus0100724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100725_consumption": {
      "bus": "84_LVBus0100725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2187.1350327127648,
        1991.4444931452726
      ],
      "q_nom": [
        0.0,
        656.1405098138295,
        597.4333479435818
      ]
    },
    "84_LVBus0100725_production": {
      "bus": "84_LVBus0100725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100637_consumption": {
      "bus": "84_LVBus0100637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17.706203188670887,
        17.706203188670887,
        17.706203188670887
      ],
      "q_nom": [
        5.311860956601266,
        5.311860956601266,
        5.311860956601266
      ]
    },
    "84_LVBus0100637_production": {
      "bus": "84_LVBus0100637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100913_consumption": {
      "bus": "84_LVBus0100913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        338.2965027266043,
        338.2965027266043,
        598.632865482328
      ],
      "q_nom": [
        101.48895081798128,
        101.48895081798128,
        179.5898596446984
      ]
    },
    "84_LVBus0100913_production": {
      "bus": "84_LVBus0100913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100915_consumption": {
      "bus": "84_LVBus0100915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3277.197948421251,
        1788.0886120001767,
        1788.0886120001767
      ],
      "q_nom": [
        983.1593845263753,
        536.4265836000529,
        536.4265836000529
      ]
    },
    "84_LVBus0100915_production": {
      "bus": "84_LVBus0100915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100914_consumption": {
      "bus": "84_LVBus0100914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21.697912211673472,
        21.697912211673472,
        1751.8818839082726
      ],
      "q_nom": [
        6.509373663502042,
        6.509373663502042,
        525.5645651724817
      ]
    },
    "84_LVBus0100914_production": {
      "bus": "84_LVBus0100914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100891_consumption": {
      "bus": "84_LVBus0100891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100891_production": {
      "bus": "84_LVBus0100891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100892_consumption": {
      "bus": "84_LVBus0100892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7.183625670424781,
        4967.3892969624585,
        7.183625670424781
      ],
      "q_nom": [
        2.1550877011274343,
        1490.2167890887374,
        2.1550877011274343
      ]
    },
    "84_LVBus0100892_production": {
      "bus": "84_LVBus0100892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100893_consumption": {
      "bus": "84_LVBus0100893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1886.769197622056,
        158.94241983663812,
        2055.776767928911
      ],
      "q_nom": [
        566.0307592866168,
        47.68272595099143,
        616.7330303786732
      ]
    },
    "84_LVBus0100893_production": {
      "bus": "84_LVBus0100893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100894_consumption": {
      "bus": "84_LVBus0100894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3163.651693064389,
        0.0,
        0.0
      ],
      "q_nom": [
        949.0955079193166,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100894_production": {
      "bus": "84_LVBus0100894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100870_consumption": {
      "bus": "84_LVBus0100870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100870_production": {
      "bus": "84_LVBus0100870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100974_consumption": {
      "bus": "84_LVBus0100974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100974_production": {
      "bus": "84_LVBus0100974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100978_consumption": {
      "bus": "84_LVBus0100978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100978_production": {
      "bus": "84_LVBus0100978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100979_consumption": {
      "bus": "84_LVBus0100979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7.6082475087663894,
        7.6082475087663894,
        39.31628017980223
      ],
      "q_nom": [
        2.2824742526299167,
        2.2824742526299167,
        11.794884053940669
      ]
    },
    "84_LVBus0100979_production": {
      "bus": "84_LVBus0100979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100975_consumption": {
      "bus": "84_LVBus0100975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100975_production": {
      "bus": "84_LVBus0100975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100976_consumption": {
      "bus": "84_LVBus0100976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        113.03988077575443,
        1557.7720864389355,
        1580.5056244350635
      ],
      "q_nom": [
        33.911964232726326,
        467.3316259316806,
        474.15168733051905
      ]
    },
    "84_LVBus0100976_production": {
      "bus": "84_LVBus0100976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100977_consumption": {
      "bus": "84_LVBus0100977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.1078959085207,
        13.597893359843066,
        389.34578963787635
      ],
      "q_nom": [
        839.1323687725562,
        4.07936800795292,
        116.8037368913629
      ]
    },
    "84_LVBus0100977_production": {
      "bus": "84_LVBus0100977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100971_consumption": {
      "bus": "84_LVBus0100971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1390.6316730324627,
        1005.1992559941947,
        310.8708753819663
      ],
      "q_nom": [
        417.1895019097388,
        301.5597767982584,
        93.26126261458988
      ]
    },
    "84_LVBus0100971_production": {
      "bus": "84_LVBus0100971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100972_consumption": {
      "bus": "84_LVBus0100972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100972_production": {
      "bus": "84_LVBus0100972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100898_consumption": {
      "bus": "84_LVBus0100898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100898_production": {
      "bus": "84_LVBus0100898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100899_consumption": {
      "bus": "84_LVBus0100899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3711.780431488579,
        48.08106848454499,
        4411.300887765346
      ],
      "q_nom": [
        1113.5341294465736,
        14.424320545363496,
        1323.3902663296037
      ]
    },
    "84_LVBus0100899_production": {
      "bus": "84_LVBus0100899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100901_consumption": {
      "bus": "84_LVBus0100901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16.90793443373202,
        2557.8901522727424,
        806.8605475628019
      ],
      "q_nom": [
        5.072380330119606,
        767.3670456818227,
        242.05816426884056
      ]
    },
    "84_LVBus0100901_production": {
      "bus": "84_LVBus0100901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100902_consumption": {
      "bus": "84_LVBus0100902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100902_production": {
      "bus": "84_LVBus0100902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100903_consumption": {
      "bus": "84_LVBus0100903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100903_production": {
      "bus": "84_LVBus0100903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100900_consumption": {
      "bus": "84_LVBus0100900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        93.86115331494283,
        93.86115331494283,
        93.86115331494283
      ],
      "q_nom": [
        28.158345994482847,
        28.158345994482847,
        28.158345994482847
      ]
    },
    "84_LVBus0100900_production": {
      "bus": "84_LVBus0100900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100896_consumption": {
      "bus": "84_LVBus0100896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        271.88799503407347,
        0.0,
        220.54500342460733
      ],
      "q_nom": [
        81.56639851022204,
        0.0,
        66.1635010273822
      ]
    },
    "84_LVBus0100896_production": {
      "bus": "84_LVBus0100896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101045_consumption": {
      "bus": "84_LVBus0101045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.34641855981371,
        71.34641855981371,
        71.34641855981371
      ],
      "q_nom": [
        21.403925567944114,
        21.403925567944114,
        21.403925567944114
      ]
    },
    "84_LVBus0101045_production": {
      "bus": "84_LVBus0101045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101046_consumption": {
      "bus": "84_LVBus0101046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3697.740628358174
      ],
      "q_nom": [
        0.0,
        0.0,
        1109.3221885074522
      ]
    },
    "84_LVBus0101046_production": {
      "bus": "84_LVBus0101046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101047_consumption": {
      "bus": "84_LVBus0101047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101047_production": {
      "bus": "84_LVBus0101047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101048_consumption": {
      "bus": "84_LVBus0101048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101048_production": {
      "bus": "84_LVBus0101048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100542_consumption": {
      "bus": "84_LVBus0100542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100542_production": {
      "bus": "84_LVBus0100542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100543_consumption": {
      "bus": "84_LVBus0100543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2882.400407861612,
        425.03296001590536,
        581.6748751697744
      ],
      "q_nom": [
        864.7201223584836,
        127.5098880047716,
        174.5024625509323
      ]
    },
    "84_LVBus0100543_production": {
      "bus": "84_LVBus0100543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100544_consumption": {
      "bus": "84_LVBus0100544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        428.9793918837549,
        334.3637713011171
      ],
      "q_nom": [
        0.0,
        128.69381756512647,
        100.30913139033512
      ]
    },
    "84_LVBus0100544_production": {
      "bus": "84_LVBus0100544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100545_consumption": {
      "bus": "84_LVBus0100545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1295.0666515180835,
        0.0
      ],
      "q_nom": [
        0.0,
        388.51999545542503,
        0.0
      ]
    },
    "84_LVBus0100545_production": {
      "bus": "84_LVBus0100545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100550_consumption": {
      "bus": "84_LVBus0100550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100550_production": {
      "bus": "84_LVBus0100550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100551_consumption": {
      "bus": "84_LVBus0100551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100551_production": {
      "bus": "84_LVBus0100551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100553_consumption": {
      "bus": "84_LVBus0100553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        544.6869682736015,
        191.28535514370384,
        1514.7630930266384
      ],
      "q_nom": [
        163.40609048208043,
        57.38560654311115,
        454.4289279079915
      ]
    },
    "84_LVBus0100553_production": {
      "bus": "84_LVBus0100553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100552_consumption": {
      "bus": "84_LVBus0100552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        165.02025650362486,
        165.02025650362486,
        165.02025650362486
      ],
      "q_nom": [
        49.50607695108746,
        49.50607695108746,
        49.50607695108746
      ]
    },
    "84_LVBus0100552_production": {
      "bus": "84_LVBus0100552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100554_consumption": {
      "bus": "84_LVBus0100554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        409.5487512348968,
        409.5487512348968,
        1122.292656070583
      ],
      "q_nom": [
        122.86462537046904,
        122.86462537046904,
        336.6877968211749
      ]
    },
    "84_LVBus0100554_production": {
      "bus": "84_LVBus0100554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100555_consumption": {
      "bus": "84_LVBus0100555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        75.42674291134846,
        75.42674291134846,
        75.42674291134846
      ],
      "q_nom": [
        22.628022873404536,
        22.628022873404536,
        22.628022873404536
      ]
    },
    "84_LVBus0100555_production": {
      "bus": "84_LVBus0100555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100546_consumption": {
      "bus": "84_LVBus0100546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        727.8970231308105,
        0.0
      ],
      "q_nom": [
        0.0,
        218.36910693924312,
        0.0
      ]
    },
    "84_LVBus0100546_production": {
      "bus": "84_LVBus0100546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100547_consumption": {
      "bus": "84_LVBus0100547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100547_production": {
      "bus": "84_LVBus0100547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100548_consumption": {
      "bus": "84_LVBus0100548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        170.6392776402649,
        170.6392776402649,
        2441.824504802117
      ],
      "q_nom": [
        51.19178329207947,
        51.19178329207947,
        732.5473514406351
      ]
    },
    "84_LVBus0100548_production": {
      "bus": "84_LVBus0100548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100549_consumption": {
      "bus": "84_LVBus0100549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        164.07293034235076,
        0.0
      ],
      "q_nom": [
        0.0,
        49.22187910270522,
        0.0
      ]
    },
    "84_LVBus0100549_production": {
      "bus": "84_LVBus0100549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100591_consumption": {
      "bus": "84_LVBus0100591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1330.8117009324035,
        0.0
      ],
      "q_nom": [
        0.0,
        399.243510279721,
        0.0
      ]
    },
    "84_LVBus0100591_production": {
      "bus": "84_LVBus0100591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100592_consumption": {
      "bus": "84_LVBus0100592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        732.1820490166381
      ],
      "q_nom": [
        0.0,
        0.0,
        219.65461470499142
      ]
    },
    "84_LVBus0100592_production": {
      "bus": "84_LVBus0100592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100599_consumption": {
      "bus": "84_LVBus0100599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        856.7203891461897,
        0.0,
        0.0
      ],
      "q_nom": [
        257.0161167438569,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100599_production": {
      "bus": "84_LVBus0100599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100600_consumption": {
      "bus": "84_LVBus0100600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100600_production": {
      "bus": "84_LVBus0100600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100601_consumption": {
      "bus": "84_LVBus0100601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        62.117184527993274,
        0.0,
        0.0
      ],
      "q_nom": [
        18.63515535839798,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100601_production": {
      "bus": "84_LVBus0100601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100605_consumption": {
      "bus": "84_LVBus0100605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2133.794262321669
      ],
      "q_nom": [
        0.0,
        0.0,
        640.1382786965007
      ]
    },
    "84_LVBus0100605_production": {
      "bus": "84_LVBus0100605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100602_consumption": {
      "bus": "84_LVBus0100602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1900.4332129057175,
        0.0,
        4010.8468504202347
      ],
      "q_nom": [
        570.1299638717152,
        0.0,
        1203.2540551260704
      ]
    },
    "84_LVBus0100602_production": {
      "bus": "84_LVBus0100602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100603_consumption": {
      "bus": "84_LVBus0100603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2909.6104583971705,
        0.0,
        0.0
      ],
      "q_nom": [
        872.8831375191511,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100603_production": {
      "bus": "84_LVBus0100603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100604_consumption": {
      "bus": "84_LVBus0100604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100604_production": {
      "bus": "84_LVBus0100604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100593_consumption": {
      "bus": "84_LVBus0100593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        490.5296366378932
      ],
      "q_nom": [
        0.0,
        0.0,
        147.15889099136794
      ]
    },
    "84_LVBus0100593_production": {
      "bus": "84_LVBus0100593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100594_consumption": {
      "bus": "84_LVBus0100594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100594_production": {
      "bus": "84_LVBus0100594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100598_consumption": {
      "bus": "84_LVBus0100598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        871.1864643049431
      ],
      "q_nom": [
        0.0,
        0.0,
        261.3559392914829
      ]
    },
    "84_LVBus0100598_production": {
      "bus": "84_LVBus0100598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100595_consumption": {
      "bus": "84_LVBus0100595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        725.1434588673595,
        0.0,
        0.0
      ],
      "q_nom": [
        217.54303766020786,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100595_production": {
      "bus": "84_LVBus0100595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100596_consumption": {
      "bus": "84_LVBus0100596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        922.0021405657324,
        543.595881650727
      ],
      "q_nom": [
        0.0,
        276.6006421697197,
        163.0787644952181
      ]
    },
    "84_LVBus0100596_production": {
      "bus": "84_LVBus0100596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100597_consumption": {
      "bus": "84_LVBus0100597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3485.04695759414,
        0.0,
        1367.3147748516071
      ],
      "q_nom": [
        1045.514087278242,
        0.0,
        410.1944324554821
      ]
    },
    "84_LVBus0100597_production": {
      "bus": "84_LVBus0100597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100586_consumption": {
      "bus": "84_LVBus0100586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100586_production": {
      "bus": "84_LVBus0100586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100587_consumption": {
      "bus": "84_LVBus0100587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        699.2804772634927,
        0.0
      ],
      "q_nom": [
        0.0,
        209.7841431790478,
        0.0
      ]
    },
    "84_LVBus0100587_production": {
      "bus": "84_LVBus0100587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100588_consumption": {
      "bus": "84_LVBus0100588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1281.625556626596,
        0.0
      ],
      "q_nom": [
        0.0,
        384.4876669879788,
        0.0
      ]
    },
    "84_LVBus0100588_production": {
      "bus": "84_LVBus0100588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100589_consumption": {
      "bus": "84_LVBus0100589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        340.3725693598241,
        0.0
      ],
      "q_nom": [
        0.0,
        102.11177080794724,
        0.0
      ]
    },
    "84_LVBus0100589_production": {
      "bus": "84_LVBus0100589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2114845_consumption": {
      "bus": "84_LVBus2114845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3233.3035206082527,
        3402.660492515389,
        0.0
      ],
      "q_nom": [
        969.9910561824757,
        1020.7981477546166,
        0.0
      ]
    },
    "84_LVBus2114845_production": {
      "bus": "84_LVBus2114845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2114846_consumption": {
      "bus": "84_LVBus2114846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3518.7262998787123,
        668.9133791472947,
        0.0
      ],
      "q_nom": [
        1055.6178899636136,
        200.6740137441884,
        0.0
      ]
    },
    "84_LVBus2114846_production": {
      "bus": "84_LVBus2114846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118443_consumption": {
      "bus": "84_LVBus2118443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        718.0072024291571,
        0.0,
        0.0
      ],
      "q_nom": [
        215.40216072874713,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118443_production": {
      "bus": "84_LVBus2118443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2185070_consumption": {
      "bus": "84_LVBus2185070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2185070_production": {
      "bus": "84_LVBus2185070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118444_consumption": {
      "bus": "84_LVBus2118444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118444_production": {
      "bus": "84_LVBus2118444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118445_consumption": {
      "bus": "84_LVBus2118445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        692.5833479000493,
        0.0,
        0.0
      ],
      "q_nom": [
        207.77500437001478,
        0.0,
        0.0
      ]
    },
    "84_LVBus2118445_production": {
      "bus": "84_LVBus2118445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100579_consumption": {
      "bus": "84_LVBus0100579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1053.7610664083945,
        3137.651956561881,
        0.0
      ],
      "q_nom": [
        316.12831992251836,
        941.2955869685643,
        0.0
      ]
    },
    "84_LVBus0100579_production": {
      "bus": "84_LVBus0100579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100580_consumption": {
      "bus": "84_LVBus0100580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1045.0363999372898,
        0.0
      ],
      "q_nom": [
        0.0,
        313.51091998118693,
        0.0
      ]
    },
    "84_LVBus0100580_production": {
      "bus": "84_LVBus0100580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100581_consumption": {
      "bus": "84_LVBus0100581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        846.5450332722695
      ],
      "q_nom": [
        0.0,
        0.0,
        253.96350998168083
      ]
    },
    "84_LVBus0100581_production": {
      "bus": "84_LVBus0100581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100582_consumption": {
      "bus": "84_LVBus0100582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3227.963609631039,
        0.0,
        0.0
      ],
      "q_nom": [
        968.3890828893117,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100582_production": {
      "bus": "84_LVBus0100582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100583_consumption": {
      "bus": "84_LVBus0100583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        715.5386307167303,
        0.0,
        1042.4306582468816
      ],
      "q_nom": [
        214.66158921501906,
        0.0,
        312.7291974740645
      ]
    },
    "84_LVBus0100583_production": {
      "bus": "84_LVBus0100583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100584_consumption": {
      "bus": "84_LVBus0100584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        909.4093116843951,
        0.0,
        0.0
      ],
      "q_nom": [
        272.82279350531854,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100584_production": {
      "bus": "84_LVBus0100584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100574_consumption": {
      "bus": "84_LVBus0100574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100574_production": {
      "bus": "84_LVBus0100574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100575_consumption": {
      "bus": "84_LVBus0100575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1289.9331150776763,
        0.0,
        2725.9244736796313
      ],
      "q_nom": [
        386.9799345233029,
        0.0,
        817.7773421038894
      ]
    },
    "84_LVBus0100575_production": {
      "bus": "84_LVBus0100575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100576_consumption": {
      "bus": "84_LVBus0100576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1008.3431978343898,
        2234.74472381256,
        1562.5879979136294
      ],
      "q_nom": [
        302.5029593503169,
        670.423417143768,
        468.7763993740888
      ]
    },
    "84_LVBus0100576_production": {
      "bus": "84_LVBus0100576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100577_consumption": {
      "bus": "84_LVBus0100577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        740.9548101286491,
        2825.8833580586793
      ],
      "q_nom": [
        0.0,
        222.28644303859474,
        847.7650074176038
      ]
    },
    "84_LVBus0100577_production": {
      "bus": "84_LVBus0100577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100572_consumption": {
      "bus": "84_LVBus0100572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6464.308319118932,
        7096.869734044979,
        0.0
      ],
      "q_nom": [
        1939.2924957356795,
        2129.060920213494,
        0.0
      ]
    },
    "84_LVBus0100572_production": {
      "bus": "84_LVBus0100572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100557_consumption": {
      "bus": "84_LVBus0100557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100557_production": {
      "bus": "84_LVBus0100557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100558_consumption": {
      "bus": "84_LVBus0100558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2091.7810725810427,
        0.0,
        0.0
      ],
      "q_nom": [
        627.5343217743128,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100558_production": {
      "bus": "84_LVBus0100558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100569_consumption": {
      "bus": "84_LVBus0100569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        738.602934975614,
        0.0
      ],
      "q_nom": [
        0.0,
        221.58088049268417,
        0.0
      ]
    },
    "84_LVBus0100569_production": {
      "bus": "84_LVBus0100569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100570_consumption": {
      "bus": "84_LVBus0100570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100570_production": {
      "bus": "84_LVBus0100570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100559_consumption": {
      "bus": "84_LVBus0100559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1079.572509461607,
        638.1609913748902,
        0.0
      ],
      "q_nom": [
        323.8717528384821,
        191.44829741246704,
        0.0
      ]
    },
    "84_LVBus0100559_production": {
      "bus": "84_LVBus0100559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100560_consumption": {
      "bus": "84_LVBus0100560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100560_production": {
      "bus": "84_LVBus0100560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100561_consumption": {
      "bus": "84_LVBus0100561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100561_production": {
      "bus": "84_LVBus0100561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100566_consumption": {
      "bus": "84_LVBus0100566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100566_production": {
      "bus": "84_LVBus0100566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100567_consumption": {
      "bus": "84_LVBus0100567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100567_production": {
      "bus": "84_LVBus0100567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100568_consumption": {
      "bus": "84_LVBus0100568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100568_production": {
      "bus": "84_LVBus0100568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100562_consumption": {
      "bus": "84_LVBus0100562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100562_production": {
      "bus": "84_LVBus0100562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100563_consumption": {
      "bus": "84_LVBus0100563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100563_production": {
      "bus": "84_LVBus0100563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100564_consumption": {
      "bus": "84_LVBus0100564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100564_production": {
      "bus": "84_LVBus0100564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100565_consumption": {
      "bus": "84_LVBus0100565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4213.960633832818,
        337.5647475238639
      ],
      "q_nom": [
        0.0,
        1264.1881901498452,
        101.26942425715917
      ]
    },
    "84_LVBus0100565_production": {
      "bus": "84_LVBus0100565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100728_consumption": {
      "bus": "84_LVBus0100728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2087.1725304245006
      ],
      "q_nom": [
        0.0,
        0.0,
        626.1517591273501
      ]
    },
    "84_LVBus0100728_production": {
      "bus": "84_LVBus0100728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100729_consumption": {
      "bus": "84_LVBus0100729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100729_production": {
      "bus": "84_LVBus0100729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100730_consumption": {
      "bus": "84_LVBus0100730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1938.9033626287708,
        0.0
      ],
      "q_nom": [
        0.0,
        581.6710087886312,
        0.0
      ]
    },
    "84_LVBus0100730_production": {
      "bus": "84_LVBus0100730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2137917_consumption": {
      "bus": "84_LVBus2137917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3247.3637732043153,
        0.0,
        711.1757664451619
      ],
      "q_nom": [
        974.2091319612946,
        0.0,
        213.35272993354857
      ]
    },
    "84_LVBus2137917_production": {
      "bus": "84_LVBus2137917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100735_consumption": {
      "bus": "84_LVBus0100735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1158.2159124007783,
        610.8095704642633
      ],
      "q_nom": [
        0.0,
        347.4647737202335,
        183.24287113927898
      ]
    },
    "84_LVBus0100735_production": {
      "bus": "84_LVBus0100735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100731_consumption": {
      "bus": "84_LVBus0100731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1621.630665350704,
        2349.9945541068055,
        1621.630665350704
      ],
      "q_nom": [
        486.4891996052112,
        704.9983662320416,
        486.4891996052112
      ]
    },
    "84_LVBus0100731_production": {
      "bus": "84_LVBus0100731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100732_consumption": {
      "bus": "84_LVBus0100732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.1940141102381,
        1709.323303807484,
        0.0
      ],
      "q_nom": [
        122.45820423307141,
        512.7969911422452,
        0.0
      ]
    },
    "84_LVBus0100732_production": {
      "bus": "84_LVBus0100732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100734_consumption": {
      "bus": "84_LVBus0100734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2696.885481843855,
        0.0,
        0.0
      ],
      "q_nom": [
        809.0656445531564,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100734_production": {
      "bus": "84_LVBus0100734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100733_consumption": {
      "bus": "84_LVBus0100733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1906.4225408697555,
        1071.8534964034545
      ],
      "q_nom": [
        0.0,
        571.9267622609266,
        321.55604892103634
      ]
    },
    "84_LVBus0100733_production": {
      "bus": "84_LVBus0100733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101003_consumption": {
      "bus": "84_LVBus0101003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101003_production": {
      "bus": "84_LVBus0101003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101004_consumption": {
      "bus": "84_LVBus0101004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.09571527154935,
        0.0,
        0.0
      ],
      "q_nom": [
        122.4287145814648,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101004_production": {
      "bus": "84_LVBus0101004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101005_consumption": {
      "bus": "84_LVBus0101005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101005_production": {
      "bus": "84_LVBus0101005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2027537_consumption": {
      "bus": "84_LVBus2027537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2027537_production": {
      "bus": "84_LVBus2027537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2037915_consumption": {
      "bus": "84_LVBus2037915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2037915_production": {
      "bus": "84_LVBus2037915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2037916_consumption": {
      "bus": "84_LVBus2037916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2037916_production": {
      "bus": "84_LVBus2037916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2032784_consumption": {
      "bus": "84_LVBus2032784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2032784_production": {
      "bus": "84_LVBus2032784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101006_consumption": {
      "bus": "84_LVBus0101006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101006_production": {
      "bus": "84_LVBus0101006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101007_consumption": {
      "bus": "84_LVBus0101007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        942.359360582889,
        1114.0092505125897
      ],
      "q_nom": [
        0.0,
        282.7078081748667,
        334.2027751537769
      ]
    },
    "84_LVBus0101007_production": {
      "bus": "84_LVBus0101007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101008_consumption": {
      "bus": "84_LVBus0101008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2870.490970937763
      ],
      "q_nom": [
        0.0,
        0.0,
        861.1472912813289
      ]
    },
    "84_LVBus0101008_production": {
      "bus": "84_LVBus0101008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101009_consumption": {
      "bus": "84_LVBus0101009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101009_production": {
      "bus": "84_LVBus0101009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101010_consumption": {
      "bus": "84_LVBus0101010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        659.3447372653529
      ],
      "q_nom": [
        0.0,
        0.0,
        197.80342117960586
      ]
    },
    "84_LVBus0101010_production": {
      "bus": "84_LVBus0101010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2031085_consumption": {
      "bus": "84_LVBus2031085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12205.65071756532,
        4756.483209250286,
        7119.117965860771
      ],
      "q_nom": [
        3661.6952152695962,
        1426.9449627750857,
        2135.735389758231
      ]
    },
    "84_LVBus2031085_production": {
      "bus": "84_LVBus2031085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2072645_consumption": {
      "bus": "84_LVBus2072645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        102.3095133880092
      ],
      "q_nom": [
        0.0,
        0.0,
        30.692854016402755
      ]
    },
    "84_LVBus2072645_production": {
      "bus": "84_LVBus2072645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100996_consumption": {
      "bus": "84_LVBus0100996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.3546474253839,
        0.0,
        0.0
      ],
      "q_nom": [
        187.90639422761515,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100996_production": {
      "bus": "84_LVBus0100996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100997_consumption": {
      "bus": "84_LVBus0100997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3182.978408584722,
        221.2455108058382
      ],
      "q_nom": [
        0.0,
        954.8935225754165,
        66.37365324175146
      ]
    },
    "84_LVBus0100997_production": {
      "bus": "84_LVBus0100997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100998_consumption": {
      "bus": "84_LVBus0100998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        343.180264459129,
        102.08725005619254,
        1068.5942907729536
      ],
      "q_nom": [
        102.95407933773869,
        30.62617501685776,
        320.57828723188607
      ]
    },
    "84_LVBus0100998_production": {
      "bus": "84_LVBus0100998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100999_consumption": {
      "bus": "84_LVBus0100999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1572.8095393950161
      ],
      "q_nom": [
        0.0,
        0.0,
        471.84286181850484
      ]
    },
    "84_LVBus0100999_production": {
      "bus": "84_LVBus0100999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101000_consumption": {
      "bus": "84_LVBus0101000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        543.081864394942
      ],
      "q_nom": [
        0.0,
        0.0,
        162.9245593184826
      ]
    },
    "84_LVBus0101000_production": {
      "bus": "84_LVBus0101000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101001_consumption": {
      "bus": "84_LVBus0101001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101001_production": {
      "bus": "84_LVBus0101001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100981_consumption": {
      "bus": "84_LVBus0100981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        954.9890994969347,
        1209.0862264572227,
        1771.2937717737689
      ],
      "q_nom": [
        286.4967298490804,
        362.7258679371668,
        531.3881315321306
      ]
    },
    "84_LVBus0100981_production": {
      "bus": "84_LVBus0100981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100994_consumption": {
      "bus": "84_LVBus0100994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        866.4596428588203,
        677.8205690537417
      ],
      "q_nom": [
        0.0,
        259.9378928576461,
        203.3461707161225
      ]
    },
    "84_LVBus0100994_production": {
      "bus": "84_LVBus0100994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100983_consumption": {
      "bus": "84_LVBus0100983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100983_production": {
      "bus": "84_LVBus0100983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100984_consumption": {
      "bus": "84_LVBus0100984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2589.1534022135547,
        0.0
      ],
      "q_nom": [
        0.0,
        776.7460206640664,
        0.0
      ]
    },
    "84_LVBus0100984_production": {
      "bus": "84_LVBus0100984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100986_consumption": {
      "bus": "84_LVBus0100986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        250.30015198425,
        0.0,
        0.0
      ],
      "q_nom": [
        75.090045595275,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100986_production": {
      "bus": "84_LVBus0100986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100987_consumption": {
      "bus": "84_LVBus0100987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1175.2486124846475,
        1979.0383321699599,
        0.0
      ],
      "q_nom": [
        352.57458374539425,
        593.7114996509879,
        0.0
      ]
    },
    "84_LVBus0100987_production": {
      "bus": "84_LVBus0100987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100988_consumption": {
      "bus": "84_LVBus0100988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1213.967165838185,
        3963.3318856504347
      ],
      "q_nom": [
        0.0,
        364.1901497514555,
        1188.9995656951303
      ]
    },
    "84_LVBus0100988_production": {
      "bus": "84_LVBus0100988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100991_consumption": {
      "bus": "84_LVBus0100991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        659.1439942255488,
        2409.859320303778
      ],
      "q_nom": [
        0.0,
        197.74319826766464,
        722.9577960911334
      ]
    },
    "84_LVBus0100991_production": {
      "bus": "84_LVBus0100991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100989_consumption": {
      "bus": "84_LVBus0100989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        915.0844097515777,
        0.0
      ],
      "q_nom": [
        0.0,
        274.5253229254733,
        0.0
      ]
    },
    "84_LVBus0100989_production": {
      "bus": "84_LVBus0100989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100990_consumption": {
      "bus": "84_LVBus0100990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        564.4929389945621
      ],
      "q_nom": [
        0.0,
        0.0,
        169.34788169836864
      ]
    },
    "84_LVBus0100990_production": {
      "bus": "84_LVBus0100990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100992_consumption": {
      "bus": "84_LVBus0100992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100992_production": {
      "bus": "84_LVBus0100992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100993_consumption": {
      "bus": "84_LVBus0100993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100993_production": {
      "bus": "84_LVBus0100993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163419_consumption": {
      "bus": "84_LVBus2163419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163419_production": {
      "bus": "84_LVBus2163419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163420_consumption": {
      "bus": "84_LVBus2163420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1469.3767225249856
      ],
      "q_nom": [
        0.0,
        0.0,
        440.81301675749563
      ]
    },
    "84_LVBus2163420_production": {
      "bus": "84_LVBus2163420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100985_consumption": {
      "bus": "84_LVBus0100985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3088.692476494116,
        6141.383158684894,
        5662.567792471863
      ],
      "q_nom": [
        926.6077429482348,
        1842.4149476054681,
        1698.770337741559
      ]
    },
    "84_LVBus0100985_production": {
      "bus": "84_LVBus0100985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224840_consumption": {
      "bus": "84_LVBus2224840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        761.6425222118119,
        0.0,
        0.0
      ],
      "q_nom": [
        228.49275666354356,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224840_production": {
      "bus": "84_LVBus2224840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224841_consumption": {
      "bus": "84_LVBus2224841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224841_production": {
      "bus": "84_LVBus2224841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2224842_consumption": {
      "bus": "84_LVBus2224842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3268.546604676661
      ],
      "q_nom": [
        0.0,
        0.0,
        980.5639814029983
      ]
    },
    "84_LVBus2224842_production": {
      "bus": "84_LVBus2224842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100982_consumption": {
      "bus": "84_LVBus0100982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100982_production": {
      "bus": "84_LVBus0100982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100782_consumption": {
      "bus": "84_LVBus0100782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        658.024205568816
      ],
      "q_nom": [
        0.0,
        0.0,
        197.4072616706448
      ]
    },
    "84_LVBus0100782_production": {
      "bus": "84_LVBus0100782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100783_consumption": {
      "bus": "84_LVBus0100783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3499.5212720222366,
        3219.586239839848
      ],
      "q_nom": [
        0.0,
        1049.856381606671,
        965.8758719519544
      ]
    },
    "84_LVBus0100783_production": {
      "bus": "84_LVBus0100783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100789_consumption": {
      "bus": "84_LVBus0100789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2914.7775086536126,
        0.0
      ],
      "q_nom": [
        0.0,
        874.4332525960838,
        0.0
      ]
    },
    "84_LVBus0100789_production": {
      "bus": "84_LVBus0100789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100790_consumption": {
      "bus": "84_LVBus0100790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4985.573521400111
      ],
      "q_nom": [
        0.0,
        0.0,
        1495.6720564200332
      ]
    },
    "84_LVBus0100790_production": {
      "bus": "84_LVBus0100790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100791_consumption": {
      "bus": "84_LVBus0100791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        510.1105032248139,
        0.0
      ],
      "q_nom": [
        0.0,
        153.03315096744416,
        0.0
      ]
    },
    "84_LVBus0100791_production": {
      "bus": "84_LVBus0100791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100784_consumption": {
      "bus": "84_LVBus0100784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100784_production": {
      "bus": "84_LVBus0100784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100785_consumption": {
      "bus": "84_LVBus0100785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1065.3307676658544,
        0.0,
        0.0
      ],
      "q_nom": [
        319.5992302997563,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100785_production": {
      "bus": "84_LVBus0100785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100786_consumption": {
      "bus": "84_LVBus0100786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1522.9459923720394
      ],
      "q_nom": [
        0.0,
        0.0,
        456.8837977116118
      ]
    },
    "84_LVBus0100786_production": {
      "bus": "84_LVBus0100786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100787_consumption": {
      "bus": "84_LVBus0100787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        93.63351632066733,
        93.63351632066733,
        2918.7942584600323
      ],
      "q_nom": [
        28.090054896200197,
        28.090054896200197,
        875.6382775380097
      ]
    },
    "84_LVBus0100787_production": {
      "bus": "84_LVBus0100787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100788_consumption": {
      "bus": "84_LVBus0100788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1410.5921851994644,
        0.0,
        1173.9074519154753
      ],
      "q_nom": [
        423.1776555598393,
        0.0,
        352.17223557464257
      ]
    },
    "84_LVBus0100788_production": {
      "bus": "84_LVBus0100788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100778_consumption": {
      "bus": "84_LVBus0100778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100778_production": {
      "bus": "84_LVBus0100778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100779_consumption": {
      "bus": "84_LVBus0100779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100779_production": {
      "bus": "84_LVBus0100779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100780_consumption": {
      "bus": "84_LVBus0100780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        522.040487314024,
        61.67769618767855,
        61.67769618767855
      ],
      "q_nom": [
        156.61214619420718,
        18.503308856303565,
        18.503308856303565
      ]
    },
    "84_LVBus0100780_production": {
      "bus": "84_LVBus0100780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100876_consumption": {
      "bus": "84_LVBus0100876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        825.616251833811,
        17.30453196520653,
        924.8734361676541
      ],
      "q_nom": [
        247.6848755501433,
        5.191359589561959,
        277.46203085029623
      ]
    },
    "84_LVBus0100876_production": {
      "bus": "84_LVBus0100876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100877_consumption": {
      "bus": "84_LVBus0100877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2980.1078351476185,
        559.3409249685492
      ],
      "q_nom": [
        0.0,
        894.0323505442856,
        167.80227749056476
      ]
    },
    "84_LVBus0100877_production": {
      "bus": "84_LVBus0100877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100881_consumption": {
      "bus": "84_LVBus0100881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1366.1932657641203,
        0.0,
        0.0
      ],
      "q_nom": [
        409.8579797292361,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100881_production": {
      "bus": "84_LVBus0100881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100882_consumption": {
      "bus": "84_LVBus0100882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2224.533263637046,
        1804.618011120186,
        2466.5631339613196
      ],
      "q_nom": [
        667.3599790911137,
        541.3854033360558,
        739.9689401883959
      ]
    },
    "84_LVBus0100882_production": {
      "bus": "84_LVBus0100882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100878_consumption": {
      "bus": "84_LVBus0100878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100878_production": {
      "bus": "84_LVBus0100878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100879_consumption": {
      "bus": "84_LVBus0100879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4346.989639200168,
        4426.4437103467935,
        4765.542362936721
      ],
      "q_nom": [
        1304.0968917600505,
        1327.933113104038,
        1429.6627088810162
      ]
    },
    "84_LVBus0100879_production": {
      "bus": "84_LVBus0100879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100880_consumption": {
      "bus": "84_LVBus0100880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1115.399215716696,
        1513.5721398030203,
        511.75486789943835
      ],
      "q_nom": [
        334.6197647150088,
        454.0716419409061,
        153.5264603698315
      ]
    },
    "84_LVBus0100880_production": {
      "bus": "84_LVBus0100880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100872_consumption": {
      "bus": "84_LVBus0100872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3100.282576067508,
        3492.0997684947665,
        1162.4804788801182
      ],
      "q_nom": [
        930.0847728202524,
        1047.62993054843,
        348.74414366403545
      ]
    },
    "84_LVBus0100872_production": {
      "bus": "84_LVBus0100872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100873_consumption": {
      "bus": "84_LVBus0100873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4597.895397207557,
        4597.895397207557,
        4597.895397207557
      ],
      "q_nom": [
        1379.3686191622671,
        1379.3686191622671,
        1379.3686191622671
      ]
    },
    "84_LVBus0100873_production": {
      "bus": "84_LVBus0100873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100874_consumption": {
      "bus": "84_LVBus0100874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100874_production": {
      "bus": "84_LVBus0100874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163409_consumption": {
      "bus": "84_LVBus2163409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163409_production": {
      "bus": "84_LVBus2163409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2163410_consumption": {
      "bus": "84_LVBus2163410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.74761779259,
        149.16312960523553,
        655.344614158699
      ],
      "q_nom": [
        183.224285337777,
        44.74893888157066,
        196.60338424760968
      ]
    },
    "84_LVBus2163410_production": {
      "bus": "84_LVBus2163410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130191_consumption": {
      "bus": "84_LVBus2130191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130191_production": {
      "bus": "84_LVBus2130191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130192_consumption": {
      "bus": "84_LVBus2130192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130192_production": {
      "bus": "84_LVBus2130192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130193_consumption": {
      "bus": "84_LVBus2130193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        627.6582454230706,
        627.6582454230706,
        627.6582454230706
      ],
      "q_nom": [
        188.29747362692117,
        188.29747362692117,
        188.29747362692117
      ]
    },
    "84_LVBus2130193_production": {
      "bus": "84_LVBus2130193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130194_consumption": {
      "bus": "84_LVBus2130194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130194_production": {
      "bus": "84_LVBus2130194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130195_consumption": {
      "bus": "84_LVBus2130195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130195_production": {
      "bus": "84_LVBus2130195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130196_consumption": {
      "bus": "84_LVBus2130196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130196_production": {
      "bus": "84_LVBus2130196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130197_consumption": {
      "bus": "84_LVBus2130197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12837.060970588076,
        12837.060970588076,
        12837.060970588076
      ],
      "q_nom": [
        3851.1182911764226,
        3851.1182911764226,
        3851.1182911764226
      ]
    },
    "84_LVBus2130197_production": {
      "bus": "84_LVBus2130197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130198_consumption": {
      "bus": "84_LVBus2130198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130198_production": {
      "bus": "84_LVBus2130198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130199_consumption": {
      "bus": "84_LVBus2130199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1136.620713828842,
        2213.2738616921656
      ],
      "q_nom": [
        0.0,
        340.9862141486526,
        663.9821585076496
      ]
    },
    "84_LVBus2130199_production": {
      "bus": "84_LVBus2130199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130200_consumption": {
      "bus": "84_LVBus2130200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130200_production": {
      "bus": "84_LVBus2130200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130201_consumption": {
      "bus": "84_LVBus2130201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2457.0331066851004,
        4288.713230802485
      ],
      "q_nom": [
        0.0,
        737.1099320055301,
        1286.6139692407453
      ]
    },
    "84_LVBus2130201_production": {
      "bus": "84_LVBus2130201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130202_consumption": {
      "bus": "84_LVBus2130202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1647.7120356528678,
        0.0,
        881.2368359354721
      ],
      "q_nom": [
        494.31361069586035,
        0.0,
        264.3710507806416
      ]
    },
    "84_LVBus2130202_production": {
      "bus": "84_LVBus2130202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130203_consumption": {
      "bus": "84_LVBus2130203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3369.7893190597106,
        0.0,
        0.0
      ],
      "q_nom": [
        1010.9367957179131,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130203_production": {
      "bus": "84_LVBus2130203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130204_consumption": {
      "bus": "84_LVBus2130204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1667.4665433951002
      ],
      "q_nom": [
        0.0,
        0.0,
        500.23996301853003
      ]
    },
    "84_LVBus2130204_production": {
      "bus": "84_LVBus2130204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130205_consumption": {
      "bus": "84_LVBus2130205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8475.802797516153,
        0.0,
        3120.6742645967483
      ],
      "q_nom": [
        2542.740839254846,
        0.0,
        936.2022793790245
      ]
    },
    "84_LVBus2130205_production": {
      "bus": "84_LVBus2130205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130206_consumption": {
      "bus": "84_LVBus2130206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        641.3876570427412
      ],
      "q_nom": [
        0.0,
        0.0,
        192.41629711282238
      ]
    },
    "84_LVBus2130206_production": {
      "bus": "84_LVBus2130206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130207_consumption": {
      "bus": "84_LVBus2130207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8378.705560004651,
        9514.018778832238,
        6038.540989295515
      ],
      "q_nom": [
        2513.611668001395,
        2854.205633649671,
        1811.5622967886545
      ]
    },
    "84_LVBus2130207_production": {
      "bus": "84_LVBus2130207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130208_consumption": {
      "bus": "84_LVBus2130208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2130208_production": {
      "bus": "84_LVBus2130208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2158473_consumption": {
      "bus": "84_LVBus2158473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        847.7556245542382,
        0.0,
        0.0
      ],
      "q_nom": [
        254.32668736627147,
        0.0,
        0.0
      ]
    },
    "84_LVBus2158473_production": {
      "bus": "84_LVBus2158473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179742_consumption": {
      "bus": "84_LVBus2179742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1215.64649050898,
        0.0,
        766.782723886546
      ],
      "q_nom": [
        364.69394715269397,
        0.0,
        230.0348171659638
      ]
    },
    "84_LVBus2179742_production": {
      "bus": "84_LVBus2179742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179743_consumption": {
      "bus": "84_LVBus2179743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        677.9435037030465,
        2858.1234187737646,
        1131.772276162591
      ],
      "q_nom": [
        203.38305111091395,
        857.4370256321293,
        339.5316828487773
      ]
    },
    "84_LVBus2179743_production": {
      "bus": "84_LVBus2179743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100819_consumption": {
      "bus": "84_LVBus0100819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1374.1263710027356,
        0.0,
        0.0
      ],
      "q_nom": [
        412.23791130082066,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100819_production": {
      "bus": "84_LVBus0100819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100820_consumption": {
      "bus": "84_LVBus0100820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100820_production": {
      "bus": "84_LVBus0100820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239740_consumption": {
      "bus": "84_LVBus2239740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239740_production": {
      "bus": "84_LVBus2239740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239741_consumption": {
      "bus": "84_LVBus2239741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        485.4470223157152,
        0.0,
        0.0
      ],
      "q_nom": [
        145.63410669471455,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239741_production": {
      "bus": "84_LVBus2239741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100838_consumption": {
      "bus": "84_LVBus0100838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1308.937508612689,
        0.0
      ],
      "q_nom": [
        0.0,
        392.6812525838067,
        0.0
      ]
    },
    "84_LVBus0100838_production": {
      "bus": "84_LVBus0100838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100839_consumption": {
      "bus": "84_LVBus0100839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100839_production": {
      "bus": "84_LVBus0100839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100840_consumption": {
      "bus": "84_LVBus0100840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        52.87703655707394,
        1845.003725997337,
        1954.8385670729197
      ],
      "q_nom": [
        15.863110967122182,
        553.5011177992011,
        586.4515701218759
      ]
    },
    "84_LVBus0100840_production": {
      "bus": "84_LVBus0100840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100841_consumption": {
      "bus": "84_LVBus0100841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        225.39538376044916,
        753.8469810661272,
        4389.717461582734
      ],
      "q_nom": [
        67.61861512813475,
        226.15409431983815,
        1316.9152384748202
      ]
    },
    "84_LVBus0100841_production": {
      "bus": "84_LVBus0100841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100842_consumption": {
      "bus": "84_LVBus0100842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3216.4390389123264,
        3043.0463398445067,
        2495.1220596849585
      ],
      "q_nom": [
        964.9317116736979,
        912.913901953352,
        748.5366179054876
      ]
    },
    "84_LVBus0100842_production": {
      "bus": "84_LVBus0100842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100831_consumption": {
      "bus": "84_LVBus0100831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6379.579877811751,
        3207.3555608630054,
        7468.771381018466
      ],
      "q_nom": [
        1913.8739633435252,
        962.2066682589016,
        2240.6314143055397
      ]
    },
    "84_LVBus0100831_production": {
      "bus": "84_LVBus0100831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100833_consumption": {
      "bus": "84_LVBus0100833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4644.1955034003,
        506.2920202777722,
        4569.7284604517745
      ],
      "q_nom": [
        1393.2586510200902,
        151.88760608333166,
        1370.9185381355323
      ]
    },
    "84_LVBus0100833_production": {
      "bus": "84_LVBus0100833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100834_consumption": {
      "bus": "84_LVBus0100834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        63.19824308423456,
        63.19824308423456,
        63.19824308423456
      ],
      "q_nom": [
        18.95947292527037,
        18.95947292527037,
        18.95947292527037
      ]
    },
    "84_LVBus0100834_production": {
      "bus": "84_LVBus0100834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
