      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100835_consumption": {
      "bus": "84_LVBus0100835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100835_production": {
      "bus": "84_LVBus0100835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100837_consumption": {
      "bus": "84_LVBus0100837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3006.1490833249863,
        3006.1490833249863,
        3006.1490833249863
      ],
      "q_nom": [
        901.8447249974959,
        901.8447249974959,
        901.8447249974959
      ]
    },
    "84_LVBus0100837_production": {
      "bus": "84_LVBus0100837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100836_consumption": {
      "bus": "84_LVBus0100836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100836_production": {
      "bus": "84_LVBus0100836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100832_consumption": {
      "bus": "84_LVBus0100832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4176.4498538538855,
        1615.2244511925007,
        2820.528126149713
      ],
      "q_nom": [
        1252.9349561561655,
        484.5673353577502,
        846.1584378449139
      ]
    },
    "84_LVBus0100832_production": {
      "bus": "84_LVBus0100832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100821_consumption": {
      "bus": "84_LVBus0100821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1499.115278902407,
        0.0
      ],
      "q_nom": [
        0.0,
        449.7345836707221,
        0.0
      ]
    },
    "84_LVBus0100821_production": {
      "bus": "84_LVBus0100821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100822_consumption": {
      "bus": "84_LVBus0100822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3039.3800381504834,
        3040.0194303989256,
        0.0
      ],
      "q_nom": [
        911.814011445145,
        912.0058291196776,
        0.0
      ]
    },
    "84_LVBus0100822_production": {
      "bus": "84_LVBus0100822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100823_consumption": {
      "bus": "84_LVBus0100823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        886.204232180511
      ],
      "q_nom": [
        0.0,
        0.0,
        265.86126965415326
      ]
    },
    "84_LVBus0100823_production": {
      "bus": "84_LVBus0100823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100824_consumption": {
      "bus": "84_LVBus0100824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        584.9246498957241
      ],
      "q_nom": [
        0.0,
        0.0,
        175.47739496871722
      ]
    },
    "84_LVBus0100824_production": {
      "bus": "84_LVBus0100824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100826_consumption": {
      "bus": "84_LVBus0100826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3622.2868750450084,
        3642.697053139642
      ],
      "q_nom": [
        0.0,
        1086.6860625135025,
        1092.8091159418925
      ]
    },
    "84_LVBus0100826_production": {
      "bus": "84_LVBus0100826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100827_consumption": {
      "bus": "84_LVBus0100827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2278.7075420151978,
        1986.6001926057147,
        3824.076062614632
      ],
      "q_nom": [
        683.6122626045593,
        595.9800577817144,
        1147.2228187843896
      ]
    },
    "84_LVBus0100827_production": {
      "bus": "84_LVBus0100827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100825_consumption": {
      "bus": "84_LVBus0100825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3234.8517617473767,
        4035.7511563324842
      ],
      "q_nom": [
        0.0,
        970.4555285242129,
        1210.7253468997453
      ]
    },
    "84_LVBus0100825_production": {
      "bus": "84_LVBus0100825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100828_consumption": {
      "bus": "84_LVBus0100828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100828_production": {
      "bus": "84_LVBus0100828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100829_consumption": {
      "bus": "84_LVBus0100829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100829_production": {
      "bus": "84_LVBus0100829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100830_consumption": {
      "bus": "84_LVBus0100830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        257.7632411777433,
        627.1642624702383
      ],
      "q_nom": [
        0.0,
        77.32897235332298,
        188.1492787410715
      ]
    },
    "84_LVBus0100830_production": {
      "bus": "84_LVBus0100830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100811_consumption": {
      "bus": "84_LVBus0100811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2668.2276801068106,
        2603.9551760471095,
        942.704409891347
      ],
      "q_nom": [
        800.4683040320432,
        781.1865528141328,
        282.8113229674041
      ]
    },
    "84_LVBus0100811_production": {
      "bus": "84_LVBus0100811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100812_consumption": {
      "bus": "84_LVBus0100812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100812_production": {
      "bus": "84_LVBus0100812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100813_consumption": {
      "bus": "84_LVBus0100813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100813_production": {
      "bus": "84_LVBus0100813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100814_consumption": {
      "bus": "84_LVBus0100814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100814_production": {
      "bus": "84_LVBus0100814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100815_consumption": {
      "bus": "84_LVBus0100815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6852.7638106324175,
        2178.4203254172894,
        6138.433434924479
      ],
      "q_nom": [
        2055.829143189725,
        653.5260976251868,
        1841.5300304773436
      ]
    },
    "84_LVBus0100815_production": {
      "bus": "84_LVBus0100815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062023_consumption": {
      "bus": "84_LVBus2062023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3949.845443445486,
        0.0
      ],
      "q_nom": [
        0.0,
        1184.9536330336457,
        0.0
      ]
    },
    "84_LVBus2062023_production": {
      "bus": "84_LVBus2062023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166446_consumption": {
      "bus": "84_LVBus2166446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        763.163811814956,
        0.0
      ],
      "q_nom": [
        0.0,
        228.94914354448682,
        0.0
      ]
    },
    "84_LVBus2166446_production": {
      "bus": "84_LVBus2166446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166447_consumption": {
      "bus": "84_LVBus2166447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        702.5868411926659,
        3761.316097103549,
        0.0
      ],
      "q_nom": [
        210.77605235779978,
        1128.3948291310646,
        0.0
      ]
    },
    "84_LVBus2166447_production": {
      "bus": "84_LVBus2166447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166448_consumption": {
      "bus": "84_LVBus2166448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1530.3360648320559,
        0.0,
        1146.0055811235898
      ],
      "q_nom": [
        459.1008194496167,
        0.0,
        343.8016743370769
      ]
    },
    "84_LVBus2166448_production": {
      "bus": "84_LVBus2166448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166449_consumption": {
      "bus": "84_LVBus2166449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2721.8712490827843,
        6329.2340758687915
      ],
      "q_nom": [
        0.0,
        816.5613747248352,
        1898.7702227606374
      ]
    },
    "84_LVBus2166449_production": {
      "bus": "84_LVBus2166449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2102037_consumption": {
      "bus": "84_LVBus2102037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3748.1468886660705,
        3748.1468886660705,
        3748.1468886660705
      ],
      "q_nom": [
        1124.444066599821,
        1124.444066599821,
        1124.444066599821
      ]
    },
    "84_LVBus2102037_production": {
      "bus": "84_LVBus2102037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100816_consumption": {
      "bus": "84_LVBus0100816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        121.22909630847714,
        450.2091041129598,
        347.1248815340177
      ],
      "q_nom": [
        36.36872889254314,
        135.06273123388792,
        104.1374644602053
      ]
    },
    "84_LVBus0100816_production": {
      "bus": "84_LVBus0100816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100817_consumption": {
      "bus": "84_LVBus0100817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        278.8212985177804,
        0.0,
        0.0
      ],
      "q_nom": [
        83.64638955533412,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100817_production": {
      "bus": "84_LVBus0100817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100793_consumption": {
      "bus": "84_LVBus0100793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100793_production": {
      "bus": "84_LVBus0100793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100794_consumption": {
      "bus": "84_LVBus0100794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100794_production": {
      "bus": "84_LVBus0100794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100809_consumption": {
      "bus": "84_LVBus0100809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100809_production": {
      "bus": "84_LVBus0100809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100795_consumption": {
      "bus": "84_LVBus0100795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        712.1562955446082,
        0.0,
        534.9288445336575
      ],
      "q_nom": [
        213.64688866338244,
        0.0,
        160.47865336009724
      ]
    },
    "84_LVBus0100795_production": {
      "bus": "84_LVBus0100795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100798_consumption": {
      "bus": "84_LVBus0100798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100798_production": {
      "bus": "84_LVBus0100798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100799_consumption": {
      "bus": "84_LVBus0100799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        579.3469400857243
      ],
      "q_nom": [
        0.0,
        0.0,
        173.8040820257173
      ]
    },
    "84_LVBus0100799_production": {
      "bus": "84_LVBus0100799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100800_consumption": {
      "bus": "84_LVBus0100800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2581.603881725802,
        1866.19422498335
      ],
      "q_nom": [
        0.0,
        774.4811645177405,
        559.858267495005
      ]
    },
    "84_LVBus0100800_production": {
      "bus": "84_LVBus0100800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100801_consumption": {
      "bus": "84_LVBus0100801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        371.887248355494
      ],
      "q_nom": [
        0.0,
        0.0,
        111.56617450664821
      ]
    },
    "84_LVBus0100801_production": {
      "bus": "84_LVBus0100801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100803_consumption": {
      "bus": "84_LVBus0100803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1070.0349634706063,
        1070.0349634706063,
        2952.9071147878453
      ],
      "q_nom": [
        321.01048904118187,
        321.01048904118187,
        885.8721344363536
      ]
    },
    "84_LVBus0100803_production": {
      "bus": "84_LVBus0100803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100804_consumption": {
      "bus": "84_LVBus0100804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        372.72040242137524,
        0.0
      ],
      "q_nom": [
        0.0,
        111.81612072641256,
        0.0
      ]
    },
    "84_LVBus0100804_production": {
      "bus": "84_LVBus0100804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100805_consumption": {
      "bus": "84_LVBus0100805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100805_production": {
      "bus": "84_LVBus0100805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100806_consumption": {
      "bus": "84_LVBus0100806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3681.161549984333,
        3681.161549984333,
        4347.385242721026
      ],
      "q_nom": [
        1104.3484649952998,
        1104.3484649952998,
        1304.2155728163077
      ]
    },
    "84_LVBus0100806_production": {
      "bus": "84_LVBus0100806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100802_consumption": {
      "bus": "84_LVBus0100802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100802_production": {
      "bus": "84_LVBus0100802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100807_consumption": {
      "bus": "84_LVBus0100807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1528.9041299904734,
        1335.5639204442346,
        1743.7600197308104
      ],
      "q_nom": [
        458.671238997142,
        400.66917613327035,
        523.1280059192432
      ]
    },
    "84_LVBus0100807_production": {
      "bus": "84_LVBus0100807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100808_consumption": {
      "bus": "84_LVBus0100808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3207.7348320813694,
        0.0
      ],
      "q_nom": [
        0.0,
        962.3204496244108,
        0.0
      ]
    },
    "84_LVBus0100808_production": {
      "bus": "84_LVBus0100808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100796_consumption": {
      "bus": "84_LVBus0100796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2101.898494228756,
        0.0,
        0.0
      ],
      "q_nom": [
        630.5695482686268,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100796_production": {
      "bus": "84_LVBus0100796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100797_consumption": {
      "bus": "84_LVBus0100797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1108.674117259216,
        1507.6199853774006,
        1162.1351568631649
      ],
      "q_nom": [
        332.6022351777648,
        452.28599561322017,
        348.64054705894944
      ]
    },
    "84_LVBus0100797_production": {
      "bus": "84_LVBus0100797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV043772_consumption": {
      "bus": "84_MVLV043772",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        71590.81896909548,
        71590.81896909548,
        71590.81896909548
      ],
      "q_nom": [
        21477.245690728643,
        21477.245690728643,
        21477.245690728643
      ]
    },
    "84_MVLV043772_production": {
      "bus": "84_MVLV043772",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100612_consumption": {
      "bus": "84_LVBus0100612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        40.156087089242035,
        1091.3527627720036,
        40.156087089242035
      ],
      "q_nom": [
        12.04682612677261,
        327.40582883160107,
        12.04682612677261
      ]
    },
    "84_LVBus0100612_production": {
      "bus": "84_LVBus0100612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100613_consumption": {
      "bus": "84_LVBus0100613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2270.5992281249255,
        0.0
      ],
      "q_nom": [
        0.0,
        681.1797684374776,
        0.0
      ]
    },
    "84_LVBus0100613_production": {
      "bus": "84_LVBus0100613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100616_consumption": {
      "bus": "84_LVBus0100616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100616_production": {
      "bus": "84_LVBus0100616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100617_consumption": {
      "bus": "84_LVBus0100617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1949.2398672696183,
        96.82058639094498,
        96.82058639094498
      ],
      "q_nom": [
        584.7719601808855,
        29.04617591728349,
        29.04617591728349
      ]
    },
    "84_LVBus0100617_production": {
      "bus": "84_LVBus0100617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100618_consumption": {
      "bus": "84_LVBus0100618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100618_production": {
      "bus": "84_LVBus0100618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100619_consumption": {
      "bus": "84_LVBus0100619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.14368209758474,
        3654.7322338894805,
        7169.551460884856
      ],
      "q_nom": [
        21.343104629275423,
        1096.419670166844,
        2150.8654382654568
      ]
    },
    "84_LVBus0100619_production": {
      "bus": "84_LVBus0100619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100620_consumption": {
      "bus": "84_LVBus0100620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1831.4054262176983,
        0.0
      ],
      "q_nom": [
        0.0,
        549.4216278653095,
        0.0
      ]
    },
    "84_LVBus0100620_production": {
      "bus": "84_LVBus0100620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100621_consumption": {
      "bus": "84_LVBus0100621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100621_production": {
      "bus": "84_LVBus0100621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100624_consumption": {
      "bus": "84_LVBus0100624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2843.4694604754072,
        0.0
      ],
      "q_nom": [
        0.0,
        853.0408381426222,
        0.0
      ]
    },
    "84_LVBus0100624_production": {
      "bus": "84_LVBus0100624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100622_consumption": {
      "bus": "84_LVBus0100622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3317.309721052104,
        0.0,
        0.0
      ],
      "q_nom": [
        995.1929163156312,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100622_production": {
      "bus": "84_LVBus0100622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100623_consumption": {
      "bus": "84_LVBus0100623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100623_production": {
      "bus": "84_LVBus0100623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100614_consumption": {
      "bus": "84_LVBus0100614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2408.7687682863243,
        2408.7687682863243,
        2408.7687682863243
      ],
      "q_nom": [
        722.6306304858973,
        722.6306304858973,
        722.6306304858973
      ]
    },
    "84_LVBus0100614_production": {
      "bus": "84_LVBus0100614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100615_consumption": {
      "bus": "84_LVBus0100615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        409.10928946236606,
        3071.527606398459,
        409.10928946236606
      ],
      "q_nom": [
        122.73278683870981,
        921.4582819195376,
        122.73278683870981
      ]
    },
    "84_LVBus0100615_production": {
      "bus": "84_LVBus0100615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100625_consumption": {
      "bus": "84_LVBus0100625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100625_production": {
      "bus": "84_LVBus0100625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100626_consumption": {
      "bus": "84_LVBus0100626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        153.4898653188114,
        153.4898653188114,
        1139.7878463037966
      ],
      "q_nom": [
        46.04695959564342,
        46.04695959564342,
        341.936353891139
      ]
    },
    "84_LVBus0100626_production": {
      "bus": "84_LVBus0100626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100627_consumption": {
      "bus": "84_LVBus0100627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        522.9011379375421,
        654.6925248859246
      ],
      "q_nom": [
        0.0,
        156.87034138126262,
        196.4077574657774
      ]
    },
    "84_LVBus0100627_production": {
      "bus": "84_LVBus0100627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100628_consumption": {
      "bus": "84_LVBus0100628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        428.21636645215847,
        428.21636645215847,
        428.21636645215847
      ],
      "q_nom": [
        128.46490993564754,
        128.46490993564754,
        128.46490993564754
      ]
    },
    "84_LVBus0100628_production": {
      "bus": "84_LVBus0100628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100716_consumption": {
      "bus": "84_LVBus0100716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2531.4845847706247,
        23.18270010345357,
        1152.1746095614626
      ],
      "q_nom": [
        759.4453754311874,
        6.954810031036071,
        345.6523828684388
      ]
    },
    "84_LVBus0100716_production": {
      "bus": "84_LVBus0100716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100718_consumption": {
      "bus": "84_LVBus0100718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100718_production": {
      "bus": "84_LVBus0100718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100719_consumption": {
      "bus": "84_LVBus0100719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        94.8959254065937,
        94.8959254065937,
        94.8959254065937
      ],
      "q_nom": [
        28.46877762197811,
        28.46877762197811,
        28.46877762197811
      ]
    },
    "84_LVBus0100719_production": {
      "bus": "84_LVBus0100719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100720_consumption": {
      "bus": "84_LVBus0100720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        300.8293656568547,
        300.8293656568547,
        300.8293656568547
      ],
      "q_nom": [
        90.2488096970564,
        90.2488096970564,
        90.2488096970564
      ]
    },
    "84_LVBus0100720_production": {
      "bus": "84_LVBus0100720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100721_consumption": {
      "bus": "84_LVBus0100721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        336.1426727890401,
        585.2456821338639,
        336.1426727890401
      ],
      "q_nom": [
        100.84280183671203,
        175.57370464015915,
        100.84280183671203
      ]
    },
    "84_LVBus0100721_production": {
      "bus": "84_LVBus0100721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100717_consumption": {
      "bus": "84_LVBus0100717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        459.8289312619996,
        1700.3106363308482,
        726.1065798120192
      ],
      "q_nom": [
        137.94867937859988,
        510.0931908992544,
        217.83197394360573
      ]
    },
    "84_LVBus0100717_production": {
      "bus": "84_LVBus0100717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100686_consumption": {
      "bus": "84_LVBus0100686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        525.5423732537457,
        0.0,
        0.0
      ],
      "q_nom": [
        157.66271197612372,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100686_production": {
      "bus": "84_LVBus0100686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100691_consumption": {
      "bus": "84_LVBus0100691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1311.436902653122,
        346.45609560651707,
        0.0
      ],
      "q_nom": [
        393.4310707959366,
        103.93682868195512,
        0.0
      ]
    },
    "84_LVBus0100691_production": {
      "bus": "84_LVBus0100691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100693_consumption": {
      "bus": "84_LVBus0100693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2094.273606168394,
        0.0,
        0.0
      ],
      "q_nom": [
        628.2820818505182,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100693_production": {
      "bus": "84_LVBus0100693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100694_consumption": {
      "bus": "84_LVBus0100694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5944.979797035225,
        0.0,
        636.7512098344556
      ],
      "q_nom": [
        1783.4939391105675,
        0.0,
        191.02536295033667
      ]
    },
    "84_LVBus0100694_production": {
      "bus": "84_LVBus0100694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100697_consumption": {
      "bus": "84_LVBus0100697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39.403163687275985,
        3843.4219464870866,
        39.403163687275985
      ],
      "q_nom": [
        11.820949106182795,
        1153.026583946126,
        11.820949106182795
      ]
    },
    "84_LVBus0100697_production": {
      "bus": "84_LVBus0100697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100695_consumption": {
      "bus": "84_LVBus0100695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100695_production": {
      "bus": "84_LVBus0100695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100696_consumption": {
      "bus": "84_LVBus0100696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        519.8108410332925,
        0.0,
        0.0
      ],
      "q_nom": [
        155.94325230998774,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100696_production": {
      "bus": "84_LVBus0100696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100692_consumption": {
      "bus": "84_LVBus0100692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        595.05161569872,
        3461.7791612505116,
        838.1658570387756
      ],
      "q_nom": [
        178.51548470961598,
        1038.5337483751534,
        251.44975711163266
      ]
    },
    "84_LVBus0100692_production": {
      "bus": "84_LVBus0100692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100689_consumption": {
      "bus": "84_LVBus0100689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        686.2748266831028
      ],
      "q_nom": [
        0.0,
        0.0,
        205.88244800493084
      ]
    },
    "84_LVBus0100689_production": {
      "bus": "84_LVBus0100689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100690_consumption": {
      "bus": "84_LVBus0100690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6.640943951826152,
        2212.261784852192,
        1209.1891637796116
      ],
      "q_nom": [
        1.9922831855478456,
        663.6785354556575,
        362.7567491338835
      ]
    },
    "84_LVBus0100690_production": {
      "bus": "84_LVBus0100690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100687_consumption": {
      "bus": "84_LVBus0100687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        551.6529369693106,
        0.0,
        0.0
      ],
      "q_nom": [
        165.49588109079318,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100687_production": {
      "bus": "84_LVBus0100687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100688_consumption": {
      "bus": "84_LVBus0100688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        28.16974982980985,
        920.8064282138541,
        28.16974982980985
      ],
      "q_nom": [
        8.450924948942955,
        276.2419284641562,
        8.450924948942955
      ]
    },
    "84_LVBus0100688_production": {
      "bus": "84_LVBus0100688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101012_consumption": {
      "bus": "84_LVBus0101012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        60.280441122517495,
        60.280441122517495,
        60.280441122517495
      ],
      "q_nom": [
        18.084132336755246,
        18.084132336755246,
        18.084132336755246
      ]
    },
    "84_LVBus0101012_production": {
      "bus": "84_LVBus0101012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100764_consumption": {
      "bus": "84_LVBus0100764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        205.4136234445584,
        205.4136234445584,
        205.4136234445584
      ],
      "q_nom": [
        61.624087033367516,
        61.624087033367516,
        61.624087033367516
      ]
    },
    "84_LVBus0100764_production": {
      "bus": "84_LVBus0100764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100765_consumption": {
      "bus": "84_LVBus0100765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5987.749933938305,
        8576.23100931447,
        8381.08898223578
      ],
      "q_nom": [
        1796.3249801814914,
        2572.869302794341,
        2514.326694670734
      ]
    },
    "84_LVBus0100765_production": {
      "bus": "84_LVBus0100765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100772_consumption": {
      "bus": "84_LVBus0100772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5565.201853508702,
        0.0,
        0.0
      ],
      "q_nom": [
        1669.5605560526105,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100772_production": {
      "bus": "84_LVBus0100772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100773_consumption": {
      "bus": "84_LVBus0100773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        163.36919166826246,
        163.36919166826246,
        163.36919166826246
      ],
      "q_nom": [
        49.01075750047874,
        49.01075750047874,
        49.01075750047874
      ]
    },
    "84_LVBus0100773_production": {
      "bus": "84_LVBus0100773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100767_consumption": {
      "bus": "84_LVBus0100767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        34.73875523348798,
        1055.6850348457267,
        3108.9951562248352
      ],
      "q_nom": [
        10.421626570046394,
        316.705510453718,
        932.6985468674505
      ]
    },
    "84_LVBus0100767_production": {
      "bus": "84_LVBus0100767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100768_consumption": {
      "bus": "84_LVBus0100768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12.44422062282005,
        12.44422062282005,
        12.44422062282005
      ],
      "q_nom": [
        3.7332661868460146,
        3.7332661868460146,
        3.7332661868460146
      ]
    },
    "84_LVBus0100768_production": {
      "bus": "84_LVBus0100768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100769_consumption": {
      "bus": "84_LVBus0100769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        117.72677699832437,
        117.72677699832437,
        117.72677699832437
      ],
      "q_nom": [
        35.318033099497306,
        35.318033099497306,
        35.318033099497306
      ]
    },
    "84_LVBus0100769_production": {
      "bus": "84_LVBus0100769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100770_consumption": {
      "bus": "84_LVBus0100770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1047.2396227167392,
        119.60984911262622,
        119.60984911262622
      ],
      "q_nom": [
        314.17188681502176,
        35.88295473378786,
        35.88295473378786
      ]
    },
    "84_LVBus0100770_production": {
      "bus": "84_LVBus0100770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100771_consumption": {
      "bus": "84_LVBus0100771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        211.14134757930023,
        211.14134757930023,
        211.14134757930023
      ],
      "q_nom": [
        63.342404273790066,
        63.342404273790066,
        63.342404273790066
      ]
    },
    "84_LVBus0100771_production": {
      "bus": "84_LVBus0100771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100766_consumption": {
      "bus": "84_LVBus0100766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4798.630879449192,
        2591.241163865946,
        3229.580975330273
      ],
      "q_nom": [
        1439.5892638347577,
        777.3723491597838,
        968.8742925990819
      ]
    },
    "84_LVBus0100766_production": {
      "bus": "84_LVBus0100766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100755_consumption": {
      "bus": "84_LVBus0100755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        113.46440927686282,
        4973.510335904745,
        26.549262765109578
      ],
      "q_nom": [
        34.03932278305884,
        1492.0531007714235,
        7.964778829532873
      ]
    },
    "84_LVBus0100755_production": {
      "bus": "84_LVBus0100755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100762_consumption": {
      "bus": "84_LVBus0100762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        146.10323357211098,
        146.10323357211098,
        694.058252815652
      ],
      "q_nom": [
        43.830970071633296,
        43.830970071633296,
        208.2174758446956
      ]
    },
    "84_LVBus0100762_production": {
      "bus": "84_LVBus0100762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100756_consumption": {
      "bus": "84_LVBus0100756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        40.621367695982734,
        510.1671627362051,
        564.787668273552
      ],
      "q_nom": [
        12.18641030879482,
        153.05014882086152,
        169.43630048206558
      ]
    },
    "84_LVBus0100756_production": {
      "bus": "84_LVBus0100756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100757_consumption": {
      "bus": "84_LVBus0100757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        42.348572157596784,
        42.348572157596784,
        42.348572157596784
      ],
      "q_nom": [
        12.704571647279035,
        12.704571647279035,
        12.704571647279035
      ]
    },
    "84_LVBus0100757_production": {
      "bus": "84_LVBus0100757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100758_consumption": {
      "bus": "84_LVBus0100758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100758_production": {
      "bus": "84_LVBus0100758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100760_consumption": {
      "bus": "84_LVBus0100760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2075.821756972567,
        2075.821756972567,
        2075.821756972567
      ],
      "q_nom": [
        622.7465270917701,
        622.7465270917701,
        622.7465270917701
      ]
    },
    "84_LVBus0100760_production": {
      "bus": "84_LVBus0100760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100759_consumption": {
      "bus": "84_LVBus0100759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2201.89386223173,
        14.693972941743478,
        14.693972941743478
      ],
      "q_nom": [
        660.568158669519,
        4.4081918825230435,
        4.4081918825230435
      ]
    },
    "84_LVBus0100759_production": {
      "bus": "84_LVBus0100759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100761_consumption": {
      "bus": "84_LVBus0100761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3696.1574669515435
      ],
      "q_nom": [
        0.0,
        0.0,
        1108.847240085463
      ]
    },
    "84_LVBus0100761_production": {
      "bus": "84_LVBus0100761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100647_consumption": {
      "bus": "84_LVBus0100647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2266.4347080181187,
        1104.4486140710926,
        20.334521846982877
      ],
      "q_nom": [
        679.9304124054356,
        331.33458422132776,
        6.100356554094863
      ]
    },
    "84_LVBus0100647_production": {
      "bus": "84_LVBus0100647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100648_consumption": {
      "bus": "84_LVBus0100648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2592.283668450213,
        0.0,
        1001.0493277972434
      ],
      "q_nom": [
        777.685100535064,
        0.0,
        300.314798339173
      ]
    },
    "84_LVBus0100648_production": {
      "bus": "84_LVBus0100648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100649_consumption": {
      "bus": "84_LVBus0100649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1.1803006560430163,
        4087.155713520703,
        6799.020945009859
      ],
      "q_nom": [
        0.3540901968129049,
        1226.1467140562108,
        2039.7062835029576
      ]
    },
    "84_LVBus0100649_production": {
      "bus": "84_LVBus0100649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100651_consumption": {
      "bus": "84_LVBus0100651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18.653936824339386,
        813.9132559612178,
        727.0064754168762
      ],
      "q_nom": [
        5.596181047301815,
        244.17397678836534,
        218.10194262506286
      ]
    },
    "84_LVBus0100651_production": {
      "bus": "84_LVBus0100651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100650_consumption": {
      "bus": "84_LVBus0100650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100650_production": {
      "bus": "84_LVBus0100650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100652_consumption": {
      "bus": "84_LVBus0100652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        475.0774231004014,
        5953.331334516848,
        1376.1090165417693
      ],
      "q_nom": [
        142.52322693012042,
        1785.9994003550544,
        412.8327049625308
      ]
    },
    "84_LVBus0100652_production": {
      "bus": "84_LVBus0100652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100645_consumption": {
      "bus": "84_LVBus0100645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        480.7452873185266,
        5184.892127810508,
        480.7452873185266
      ],
      "q_nom": [
        144.22358619555797,
        1555.4676383431524,
        144.22358619555797
      ]
    },
    "84_LVBus0100645_production": {
      "bus": "84_LVBus0100645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100609_consumption": {
      "bus": "84_LVBus0100609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100609_production": {
      "bus": "84_LVBus0100609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100610_consumption": {
      "bus": "84_LVBus0100610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4174.993401498391
      ],
      "q_nom": [
        0.0,
        0.0,
        1252.4980204495173
      ]
    },
    "84_LVBus0100610_production": {
      "bus": "84_LVBus0100610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2063424_consumption": {
      "bus": "84_LVBus2063424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2121.7304921604837,
        3210.7693608524214,
        0.0
      ],
      "q_nom": [
        636.5191476481451,
        963.2308082557264,
        0.0
      ]
    },
    "84_LVBus2063424_production": {
      "bus": "84_LVBus2063424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096033_consumption": {
      "bus": "84_LVBus2096033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        663.6728034121717
      ],
      "q_nom": [
        0.0,
        0.0,
        199.1018410236515
      ]
    },
    "84_LVBus2096033_production": {
      "bus": "84_LVBus2096033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096034_consumption": {
      "bus": "84_LVBus2096034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1552.9682491436802,
        0.0
      ],
      "q_nom": [
        0.0,
        465.89047474310405,
        0.0
      ]
    },
    "84_LVBus2096034_production": {
      "bus": "84_LVBus2096034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096042_consumption": {
      "bus": "84_LVBus2096042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2727.990319719008,
        0.0,
        0.0
      ],
      "q_nom": [
        818.3970959157024,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096042_production": {
      "bus": "84_LVBus2096042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096036_consumption": {
      "bus": "84_LVBus2096036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1387.8792506184984
      ],
      "q_nom": [
        0.0,
        0.0,
        416.3637751855495
      ]
    },
    "84_LVBus2096036_production": {
      "bus": "84_LVBus2096036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096035_consumption": {
      "bus": "84_LVBus2096035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1531.5432302573508,
        0.0
      ],
      "q_nom": [
        0.0,
        459.46296907720523,
        0.0
      ]
    },
    "84_LVBus2096035_production": {
      "bus": "84_LVBus2096035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096037_consumption": {
      "bus": "84_LVBus2096037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        183.9708753427191,
        0.0,
        0.0
      ],
      "q_nom": [
        55.191262602815726,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096037_production": {
      "bus": "84_LVBus2096037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096039_consumption": {
      "bus": "84_LVBus2096039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32.21909481611976,
        0.0,
        0.0
      ],
      "q_nom": [
        9.665728444835926,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096039_production": {
      "bus": "84_LVBus2096039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096040_consumption": {
      "bus": "84_LVBus2096040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2744.3532066938615,
        3501.756451892148,
        11338.140156943931
      ],
      "q_nom": [
        823.3059620081584,
        1050.5269355676444,
        3401.442047083179
      ]
    },
    "84_LVBus2096040_production": {
      "bus": "84_LVBus2096040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096041_consumption": {
      "bus": "84_LVBus2096041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        913.1887828073837
      ],
      "q_nom": [
        0.0,
        0.0,
        273.9566348422151
      ]
    },
    "84_LVBus2096041_production": {
      "bus": "84_LVBus2096041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2096038_consumption": {
      "bus": "84_LVBus2096038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1004.5984961727829,
        503.97714878216095
      ],
      "q_nom": [
        0.0,
        301.37954885183484,
        151.1931446346483
      ]
    },
    "84_LVBus2096038_production": {
      "bus": "84_LVBus2096038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177092_consumption": {
      "bus": "84_LVBus2177092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5056.077987647489,
        4060.7640163842398
      ],
      "q_nom": [
        0.0,
        1516.8233962942465,
        1218.2292049152718
      ]
    },
    "84_LVBus2177092_production": {
      "bus": "84_LVBus2177092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2070144_consumption": {
      "bus": "84_LVBus2070144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2070144_production": {
      "bus": "84_LVBus2070144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2032689_consumption": {
      "bus": "84_LVBus2032689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        759.2657417184737,
        0.0
      ],
      "q_nom": [
        0.0,
        227.7797225155421,
        0.0
      ]
    },
    "84_LVBus2032689_production": {
      "bus": "84_LVBus2032689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169893_consumption": {
      "bus": "84_LVBus2169893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        686.4355990802968,
        0.0
      ],
      "q_nom": [
        0.0,
        205.93067972408903,
        0.0
      ]
    },
    "84_LVBus2169893_production": {
      "bus": "84_LVBus2169893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2169894_consumption": {
      "bus": "84_LVBus2169894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1375.2181417678846,
        5980.310559277336,
        0.0
      ],
      "q_nom": [
        412.5654425303654,
        1794.093167783201,
        0.0
      ]
    },
    "84_LVBus2169894_production": {
      "bus": "84_LVBus2169894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100607_consumption": {
      "bus": "84_LVBus0100607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100607_production": {
      "bus": "84_LVBus0100607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180919_consumption": {
      "bus": "84_LVBus2180919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180919_production": {
      "bus": "84_LVBus2180919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180922_consumption": {
      "bus": "84_LVBus2180922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180922_production": {
      "bus": "84_LVBus2180922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2211004_consumption": {
      "bus": "84_LVBus2211004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        589.9188245225205,
        2046.395366404969,
        352.1558702301241
      ],
      "q_nom": [
        176.97564735675613,
        613.9186099214907,
        105.64676106903723
      ]
    },
    "84_LVBus2211004_production": {
      "bus": "84_LVBus2211004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180921_consumption": {
      "bus": "84_LVBus2180921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180921_production": {
      "bus": "84_LVBus2180921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180923_consumption": {
      "bus": "84_LVBus2180923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180923_production": {
      "bus": "84_LVBus2180923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180924_consumption": {
      "bus": "84_LVBus2180924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180924_production": {
      "bus": "84_LVBus2180924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197623_consumption": {
      "bus": "84_LVBus2197623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197623_production": {
      "bus": "84_LVBus2197623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197624_consumption": {
      "bus": "84_LVBus2197624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2197624_production": {
      "bus": "84_LVBus2197624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180920_consumption": {
      "bus": "84_LVBus2180920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2180920_production": {
      "bus": "84_LVBus2180920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100911_consumption": {
      "bus": "84_LVBus0100911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4617.985729793359,
        7114.000362270084,
        2916.9922663040024
      ],
      "q_nom": [
        1385.3957189380076,
        2134.200108681025,
        875.0976798912008
      ]
    },
    "84_LVBus0100911_production": {
      "bus": "84_LVBus0100911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148146_consumption": {
      "bus": "84_LVBus2148146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1042.037566540776,
        3098.4814556776723
      ],
      "q_nom": [
        0.0,
        312.61126996223277,
        929.5444367033017
      ]
    },
    "84_LVBus2148146_production": {
      "bus": "84_LVBus2148146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148147_consumption": {
      "bus": "84_LVBus2148147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148147_production": {
      "bus": "84_LVBus2148147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148148_consumption": {
      "bus": "84_LVBus2148148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1646.4478147681327
      ],
      "q_nom": [
        0.0,
        0.0,
        493.9343444304398
      ]
    },
    "84_LVBus2148148_production": {
      "bus": "84_LVBus2148148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148149_consumption": {
      "bus": "84_LVBus2148149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148149_production": {
      "bus": "84_LVBus2148149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2148145_consumption": {
      "bus": "84_LVBus2148145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6065.173875115413,
        103.16949349176193,
        103.16949349176193
      ],
      "q_nom": [
        1819.5521625346237,
        30.950848047528577,
        30.950848047528577
      ]
    },
    "84_LVBus2148145_production": {
      "bus": "84_LVBus2148145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100909_consumption": {
      "bus": "84_LVBus0100909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100909_production": {
      "bus": "84_LVBus0100909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2086266_consumption": {
      "bus": "84_LVBus2086266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2086266_production": {
      "bus": "84_LVBus2086266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100905_consumption": {
      "bus": "84_LVBus0100905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25.10342777274659,
        25.10342777274659,
        25.10342777274659
      ],
      "q_nom": [
        7.531028331823976,
        7.531028331823976,
        7.531028331823976
      ]
    },
    "84_LVBus0100905_production": {
      "bus": "84_LVBus0100905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100906_consumption": {
      "bus": "84_LVBus0100906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        459.30067541266317,
        133.72083687169405,
        133.72083687169405
      ],
      "q_nom": [
        137.79020262379893,
        40.116251061508216,
        40.116251061508216
      ]
    },
    "84_LVBus0100906_production": {
      "bus": "84_LVBus0100906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100907_consumption": {
      "bus": "84_LVBus0100907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5840.569012611207,
        43.63001396274721,
        43.63001396274721
      ],
      "q_nom": [
        1752.170703783362,
        13.089004188824164,
        13.089004188824164
      ]
    },
    "84_LVBus0100907_production": {
      "bus": "84_LVBus0100907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100663_consumption": {
      "bus": "84_LVBus0100663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2684.0049023634915,
        0.0
      ],
      "q_nom": [
        0.0,
        805.2014707090474,
        0.0
      ]
    },
    "84_LVBus0100663_production": {
      "bus": "84_LVBus0100663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100664_consumption": {
      "bus": "84_LVBus0100664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        53.05714543072864,
        2945.081345136199,
        1542.3814460491076
      ],
      "q_nom": [
        15.917143629218591,
        883.5244035408597,
        462.7144338147323
      ]
    },
    "84_LVBus0100664_production": {
      "bus": "84_LVBus0100664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100665_consumption": {
      "bus": "84_LVBus0100665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1453.1743849633644,
        0.0,
        5635.724957519258
      ],
      "q_nom": [
        435.9523154890093,
        0.0,
        1690.7174872557773
      ]
    },
    "84_LVBus0100665_production": {
      "bus": "84_LVBus0100665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100666_consumption": {
      "bus": "84_LVBus0100666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        700.5956303650973,
        0.0,
        1615.3912496287192
      ],
      "q_nom": [
        210.1786891095292,
        0.0,
        484.6173748886157
      ]
    },
    "84_LVBus0100666_production": {
      "bus": "84_LVBus0100666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100667_consumption": {
      "bus": "84_LVBus0100667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        419.71430539128846,
        0.0,
        1334.44446923643
      ],
      "q_nom": [
        125.91429161738654,
        0.0,
        400.333340770929
      ]
    },
    "84_LVBus0100667_production": {
      "bus": "84_LVBus0100667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100668_consumption": {
      "bus": "84_LVBus0100668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        428.45691343155903,
        0.0
      ],
      "q_nom": [
        0.0,
        128.5370740294677,
        0.0
      ]
    },
    "84_LVBus0100668_production": {
      "bus": "84_LVBus0100668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100676_consumption": {
      "bus": "84_LVBus0100676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3262.1507036287367,
        2238.873012543879,
        7.916417268603613
      ],
      "q_nom": [
        978.645211088621,
        671.6619037631638,
        2.374925180581084
      ]
    },
    "84_LVBus0100676_production": {
      "bus": "84_LVBus0100676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100669_consumption": {
      "bus": "84_LVBus0100669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100669_production": {
      "bus": "84_LVBus0100669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100670_consumption": {
      "bus": "84_LVBus0100670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        925.010838382406,
        1294.257921337424
      ],
      "q_nom": [
        0.0,
        277.5032515147218,
        388.2773764012272
      ]
    },
    "84_LVBus0100670_production": {
      "bus": "84_LVBus0100670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100671_consumption": {
      "bus": "84_LVBus0100671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1916.944205389726,
        931.4855781801859
      ],
      "q_nom": [
        0.0,
        575.0832616169178,
        279.4456734540558
      ]
    },
    "84_LVBus0100671_production": {
      "bus": "84_LVBus0100671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100672_consumption": {
      "bus": "84_LVBus0100672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2654.638047667611,
        1963.9012636568193,
        809.4482191166854
      ],
      "q_nom": [
        796.3914143002833,
        589.1703790970457,
        242.8344657350056
      ]
    },
    "84_LVBus0100672_production": {
      "bus": "84_LVBus0100672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100673_consumption": {
      "bus": "84_LVBus0100673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3005.2784042847034,
        4572.285437393374,
        3005.2784042847034
      ],
      "q_nom": [
        901.5835212854109,
        1371.6856312180123,
        901.5835212854109
      ]
    },
    "84_LVBus0100673_production": {
      "bus": "84_LVBus0100673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100674_consumption": {
      "bus": "84_LVBus0100674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2268.247110738435
      ],
      "q_nom": [
        0.0,
        0.0,
        680.4741332215305
      ]
    },
    "84_LVBus0100674_production": {
      "bus": "84_LVBus0100674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100675_consumption": {
      "bus": "84_LVBus0100675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1698.305374672869,
        1698.305374672869,
        1698.305374672869
      ],
      "q_nom": [
        509.49161240186066,
        509.49161240186066,
        509.49161240186066
      ]
    },
    "84_LVBus0100675_production": {
      "bus": "84_LVBus0100675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101059_consumption": {
      "bus": "84_LVBus0101059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101059_production": {
      "bus": "84_LVBus0101059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101060_consumption": {
      "bus": "84_LVBus0101060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2523.3188906407627,
        1483.304779875508
      ],
      "q_nom": [
        0.0,
        756.9956671922288,
        444.9914339626524
      ]
    },
    "84_LVBus0101060_production": {
      "bus": "84_LVBus0101060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101061_consumption": {
      "bus": "84_LVBus0101061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3484.0278845192065,
        0.0
      ],
      "q_nom": [
        0.0,
        1045.208365355762,
        0.0
      ]
    },
    "84_LVBus0101061_production": {
      "bus": "84_LVBus0101061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101050_consumption": {
      "bus": "84_LVBus0101050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101050_production": {
      "bus": "84_LVBus0101050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101054_consumption": {
      "bus": "84_LVBus0101054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101054_production": {
      "bus": "84_LVBus0101054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101055_consumption": {
      "bus": "84_LVBus0101055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        532.3238509344765,
        1892.5873765576173,
        0.0
      ],
      "q_nom": [
        159.69715528034294,
        567.7762129672851,
        0.0
      ]
    },
    "84_LVBus0101055_production": {
      "bus": "84_LVBus0101055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101056_consumption": {
      "bus": "84_LVBus0101056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2926.2249143609233,
        4370.619768112349,
        0.0
      ],
      "q_nom": [
        877.867474308277,
        1311.1859304337047,
        0.0
      ]
    },
    "84_LVBus0101056_production": {
      "bus": "84_LVBus0101056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101057_consumption": {
      "bus": "84_LVBus0101057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        493.58104273547684,
        0.0,
        0.0
      ],
      "q_nom": [
        148.07431282064306,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101057_production": {
      "bus": "84_LVBus0101057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101051_consumption": {
      "bus": "84_LVBus0101051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8913.698171361488,
        7882.368431491309,
        7882.368431491309
      ],
      "q_nom": [
        2674.109451408446,
        2364.7105294473927,
        2364.7105294473927
      ]
    },
    "84_LVBus0101051_production": {
      "bus": "84_LVBus0101051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101053_consumption": {
      "bus": "84_LVBus0101053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3575.020229367042,
        1182.3525499382868,
        6762.790749952243
      ],
      "q_nom": [
        1072.5060688101125,
        354.705764981486,
        2028.8372249856727
      ]
    },
    "84_LVBus0101053_production": {
      "bus": "84_LVBus0101053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0101052_consumption": {
      "bus": "84_LVBus0101052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3152.039679583313,
        3407.1055034082956,
        3152.039679583313
      ],
      "q_nom": [
        945.6119038749939,
        1022.1316510224887,
        945.6119038749939
      ]
    },
    "84_LVBus0101052_production": {
      "bus": "84_LVBus0101052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100959_consumption": {
      "bus": "84_LVBus0100959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1619.8787828315167,
        1025.9759564841372,
        588.9048156152874
      ],
      "q_nom": [
        485.963634849455,
        307.7927869452412,
        176.6714446845862
      ]
    },
    "84_LVBus0100959_production": {
      "bus": "84_LVBus0100959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100960_consumption": {
      "bus": "84_LVBus0100960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3914.806290214118,
        1155.7185054985403,
        2907.403122018862
      ],
      "q_nom": [
        1174.4418870642353,
        346.7155516495621,
        872.2209366056586
      ]
    },
    "84_LVBus0100960_production": {
      "bus": "84_LVBus0100960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100966_consumption": {
      "bus": "84_LVBus0100966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        883.762565646135,
        639.7364361725166,
        0.0
      ],
      "q_nom": [
        265.1287696938405,
        191.92093085175497,
        0.0
      ]
    },
    "84_LVBus0100966_production": {
      "bus": "84_LVBus0100966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100967_consumption": {
      "bus": "84_LVBus0100967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        449.02902940665206,
        623.2720213912655,
        0.0
      ],
      "q_nom": [
        134.7087088219956,
        186.98160641737965,
        0.0
      ]
    },
    "84_LVBus0100967_production": {
      "bus": "84_LVBus0100967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100969_consumption": {
      "bus": "84_LVBus0100969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        252.05773435925306
      ],
      "q_nom": [
        0.0,
        0.0,
        75.61732030777591
      ]
    },
    "84_LVBus0100969_production": {
      "bus": "84_LVBus0100969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100968_consumption": {
      "bus": "84_LVBus0100968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2031.9150447233608,
        3456.3829981687386,
        4181.63397499793
      ],
      "q_nom": [
        609.5745134170082,
        1036.9148994506215,
        1254.490192499379
      ]
    },
    "84_LVBus0100968_production": {
      "bus": "84_LVBus0100968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100961_consumption": {
      "bus": "84_LVBus0100961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100961_production": {
      "bus": "84_LVBus0100961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100964_consumption": {
      "bus": "84_LVBus0100964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1284.0952505732002,
        0.0,
        0.0
      ],
      "q_nom": [
        385.2285751719601,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100964_production": {
      "bus": "84_LVBus0100964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100965_consumption": {
      "bus": "84_LVBus0100965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1542.7349065115409,
        1026.9530360678264
      ],
      "q_nom": [
        0.0,
        462.82047195346223,
        308.0859108203479
      ]
    },
    "84_LVBus0100965_production": {
      "bus": "84_LVBus0100965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100962_consumption": {
      "bus": "84_LVBus0100962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1174.7127916394466
      ],
      "q_nom": [
        0.0,
        0.0,
        352.41383749183393
      ]
    },
    "84_LVBus0100962_production": {
      "bus": "84_LVBus0100962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100963_consumption": {
      "bus": "84_LVBus0100963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        305.39195722445385,
        0.0,
        397.0664720877092
      ],
      "q_nom": [
        91.61758716733615,
        0.0,
        119.11994162631275
      ]
    },
    "84_LVBus0100963_production": {
      "bus": "84_LVBus0100963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100956_consumption": {
      "bus": "84_LVBus0100956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100956_production": {
      "bus": "84_LVBus0100956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100957_consumption": {
      "bus": "84_LVBus0100957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3508.784553647685,
        9.453067022215146,
        9.453067022215146
      ],
      "q_nom": [
        1052.6353660943055,
        2.8359201066645436,
        2.8359201066645436
      ]
    },
    "84_LVBus0100957_production": {
      "bus": "84_LVBus0100957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100944_consumption": {
      "bus": "84_LVBus0100944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1577.157356185801
      ],
      "q_nom": [
        0.0,
        0.0,
        473.1472068557403
      ]
    },
    "84_LVBus0100944_production": {
      "bus": "84_LVBus0100944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100945_consumption": {
      "bus": "84_LVBus0100945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        206.591669883989
      ],
      "q_nom": [
        0.0,
        0.0,
        61.9775009651967
      ]
    },
    "84_LVBus0100945_production": {
      "bus": "84_LVBus0100945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100948_consumption": {
      "bus": "84_LVBus0100948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2728.36466909297,
        386.17935627786903,
        958.1560685039185
      ],
      "q_nom": [
        818.5094007278909,
        115.8538068833607,
        287.44682055117556
      ]
    },
    "84_LVBus0100948_production": {
      "bus": "84_LVBus0100948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100946_consumption": {
      "bus": "84_LVBus0100946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100946_production": {
      "bus": "84_LVBus0100946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100947_consumption": {
      "bus": "84_LVBus0100947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4538.5735943387,
        0.0,
        0.0
      ],
      "q_nom": [
        1361.57207830161,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100947_production": {
      "bus": "84_LVBus0100947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100949_consumption": {
      "bus": "84_LVBus0100949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6.601340276486497,
        1107.7428054187064,
        433.42899768861236
      ],
      "q_nom": [
        1.980402082945949,
        332.32284162561194,
        130.0286993065837
      ]
    },
    "84_LVBus0100949_production": {
      "bus": "84_LVBus0100949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100950_consumption": {
      "bus": "84_LVBus0100950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1907.242825262334,
        0.0,
        483.58094894993894
      ],
      "q_nom": [
        572.1728475787002,
        0.0,
        145.07428468498168
      ]
    },
    "84_LVBus0100950_production": {
      "bus": "84_LVBus0100950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100951_consumption": {
      "bus": "84_LVBus0100951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2112.260914622872,
        7.3629328979545745,
        7.3629328979545745
      ],
      "q_nom": [
        633.6782743868615,
        2.2088798693863723,
        2.2088798693863723
      ]
    },
    "84_LVBus0100951_production": {
      "bus": "84_LVBus0100951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100952_consumption": {
      "bus": "84_LVBus0100952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2328.152228973171,
        11403.253075982744,
        2901.1758502385214
      ],
      "q_nom": [
        698.4456686919513,
        3420.975922794823,
        870.3527550715564
      ]
    },
    "84_LVBus0100952_production": {
      "bus": "84_LVBus0100952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100954_consumption": {
      "bus": "84_LVBus0100954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3.469187202294265,
        430.0126091738935,
        4897.786662070175
      ],
      "q_nom": [
        1.0407561606882796,
        129.00378275216804,
        1469.3359986210526
      ]
    },
    "84_LVBus0100954_production": {
      "bus": "84_LVBus0100954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2087486_consumption": {
      "bus": "84_LVBus2087486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2986.1109713067485,
        930.7735302809554,
        0.0
      ],
      "q_nom": [
        895.8332913920245,
        279.2320590842866,
        0.0
      ]
    },
    "84_LVBus2087486_production": {
      "bus": "84_LVBus2087486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100953_consumption": {
      "bus": "84_LVBus0100953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100953_production": {
      "bus": "84_LVBus0100953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100848_consumption": {
      "bus": "84_LVBus0100848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        648.0327168078445,
        3560.3872953287278
      ],
      "q_nom": [
        0.0,
        194.40981504235336,
        1068.1161885986182
      ]
    },
    "84_LVBus0100848_production": {
      "bus": "84_LVBus0100848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100849_consumption": {
      "bus": "84_LVBus0100849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100849_production": {
      "bus": "84_LVBus0100849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100850_consumption": {
      "bus": "84_LVBus0100850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        789.4782619732225,
        0.0,
        0.0
      ],
      "q_nom": [
        236.84347859196674,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100850_production": {
      "bus": "84_LVBus0100850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100851_consumption": {
      "bus": "84_LVBus0100851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100851_production": {
      "bus": "84_LVBus0100851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100852_consumption": {
      "bus": "84_LVBus0100852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1599.3983090169781,
        0.0,
        0.0
      ],
      "q_nom": [
        479.8194927050934,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100852_production": {
      "bus": "84_LVBus0100852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100855_consumption": {
      "bus": "84_LVBus0100855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        464.15636150723657,
        461.7673786318928,
        1424.1106488590617
      ],
      "q_nom": [
        139.24690845217097,
        138.53021358956784,
        427.2331946577185
      ]
    },
    "84_LVBus0100855_production": {
      "bus": "84_LVBus0100855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100856_consumption": {
      "bus": "84_LVBus0100856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2301.618819687827,
        2982.6204776182626,
        11691.127459088446
      ],
      "q_nom": [
        690.485645906348,
        894.7861432854787,
        3507.338237726534
      ]
    },
    "84_LVBus0100856_production": {
      "bus": "84_LVBus0100856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100857_consumption": {
      "bus": "84_LVBus0100857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2136.9397216611774,
        1066.9053330199981
      ],
      "q_nom": [
        0.0,
        641.0819164983532,
        320.07159990599945
      ]
    },
    "84_LVBus0100857_production": {
      "bus": "84_LVBus0100857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100853_consumption": {
      "bus": "84_LVBus0100853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2050.9260461050485,
        2050.9260461050485,
        3744.7476905231656
      ],
      "q_nom": [
        615.2778138315145,
        615.2778138315145,
        1123.4243071569497
      ]
    },
    "84_LVBus0100853_production": {
      "bus": "84_LVBus0100853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100854_consumption": {
      "bus": "84_LVBus0100854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        987.7503344290462,
        0.0
      ],
      "q_nom": [
        0.0,
        296.32510032871386,
        0.0
      ]
    },
    "84_LVBus0100854_production": {
      "bus": "84_LVBus0100854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100858_consumption": {
      "bus": "84_LVBus0100858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100858_production": {
      "bus": "84_LVBus0100858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100859_consumption": {
      "bus": "84_LVBus0100859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100859_production": {
      "bus": "84_LVBus0100859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100860_consumption": {
      "bus": "84_LVBus0100860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100860_production": {
      "bus": "84_LVBus0100860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2157774_consumption": {
      "bus": "84_LVBus2157774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1366.9068562192208,
        817.0111668163905,
        817.0111668163905
      ],
      "q_nom": [
        410.0720568657662,
        245.10335004491714,
        245.10335004491714
      ]
    },
    "84_LVBus2157774_production": {
      "bus": "84_LVBus2157774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus0100861_consumption": {
      "bus": "84_LVBus0100861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1733.327051220779
      ],
      "q_nom": [
        0.0,
        0.0,
        519.9981153662336
      ]
    },
    "84_LVBus0100861_production": {
      "bus": "84_LVBus0100861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "84_MESSI",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:84_MVLV029790_Transformer": {
      "bus": "84_MVLV029790",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV122468_Transformer": {
      "bus": "84_MVLV122468",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV042210_Transformer": {
      "bus": "84_MVLV042210",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV154530_Transformer": {
      "bus": "84_MVLV154530",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV090395_Transformer": {
      "bus": "84_MVLV090395",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV154533_Transformer": {
      "bus": "84_MVLV154533",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV032702_Transformer": {
      "bus": "84_MVLV032702",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV038630_Transformer": {
      "bus": "84_MVLV038630",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV070146_Transformer": {
      "bus": "84_MVLV070146",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV073035_Transformer": {
      "bus": "84_MVLV073035",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV157560_Transformer": {
      "bus": "84_MVLV157560",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV094091_Transformer": {
      "bus": "84_MVLV094091",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV025070_Transformer": {
      "bus": "84_MVLV025070",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV090301_Transformer": {
      "bus": "84_MVLV090301",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV155607_Transformer": {
      "bus": "84_MVLV155607",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV012915_Transformer": {
      "bus": "84_MVLV012915",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV047216_Transformer": {
      "bus": "84_MVLV047216",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV027264_Transformer": {
      "bus": "84_MVLV027264",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV122460_Transformer": {
      "bus": "84_MVLV122460",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV099202_Transformer": {
      "bus": "84_MVLV099202",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV094042_Transformer": {
      "bus": "84_MVLV094042",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV129721_Transformer": {
      "bus": "84_MVLV129721",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV107327_Transformer": {
      "bus": "84_MVLV107327",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV156163_Transformer": {
      "bus": "84_MVLV156163",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV012988_Transformer": {
      "bus": "84_MVLV012988",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV013030_Transformer": {
      "bus": "84_MVLV013030",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV051857_Transformer": {
      "bus": "84_MVLV051857",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV130282_Transformer": {
      "bus": "84_MVLV130282",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV084348_Transformer": {
      "bus": "84_MVLV084348",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV094059_Transformer": {
      "bus": "84_MVLV094059",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV086535_Transformer": {
      "bus": "84_MVLV086535",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV025069_Transformer": {
      "bus": "84_MVLV025069",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV043755_Transformer": {
      "bus": "84_MVLV043755",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV041973_Transformer": {
      "bus": "84_MVLV041973",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV142652_Transformer": {
      "bus": "84_MVLV142652",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV070563_Transformer": {
      "bus": "84_MVLV070563",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV032698_Transformer": {
      "bus": "84_MVLV032698",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV022456_Transformer": {
      "bus": "84_MVLV022456",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV108723_Transformer": {
      "bus": "84_MVLV108723",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV036346_Transformer": {
      "bus": "84_MVLV036346",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV157051_Transformer": {
      "bus": "84_MVLV157051",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV128778_Transformer": {
      "bus": "84_MVLV128778",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV089412_Transformer": {
      "bus": "84_MVLV089412",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "84_MVFeeder2394",
  "transformer": {
    "delta_wye": {
      "84_MVLV029790_Transformer": {
        "bus_from": "84_MVLV029790",
        "bus_to": "84_MVLV029790_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV122468_Transformer": {
        "bus_from": "84_MVLV122468",
        "bus_to": "84_MVLV122468_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV042210_Transformer": {
        "bus_from": "84_MVLV042210",
        "bus_to": "84_MVLV042210_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV154530_Transformer": {
        "bus_from": "84_MVLV154530",
        "bus_to": "84_MVLV154530_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV090395_Transformer": {
        "bus_from": "84_MVLV090395",
        "bus_to": "84_MVLV090395_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV154533_Transformer": {
        "bus_from": "84_MVLV154533",
        "bus_to": "84_MVLV154533_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV032702_Transformer": {
        "bus_from": "84_MVLV032702",
        "bus_to": "84_MVLV032702_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV038630_Transformer": {
        "bus_from": "84_MVLV038630",
        "bus_to": "84_MVLV038630_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV070146_Transformer": {
        "bus_from": "84_MVLV070146",
        "bus_to": "84_MVLV070146_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV073035_Transformer": {
        "bus_from": "84_MVLV073035",
        "bus_to": "84_MVLV073035_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV157560_Transformer": {
        "bus_from": "84_MVLV157560",
        "bus_to": "84_MVLV157560_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV094091_Transformer": {
        "bus_from": "84_MVLV094091",
        "bus_to": "84_MVLV094091_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV025070_Transformer": {
        "bus_from": "84_MVLV025070",
        "bus_to": "84_MVLV025070_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV090301_Transformer": {
        "bus_from": "84_MVLV090301",
        "bus_to": "84_MVLV090301_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV155607_Transformer": {
        "bus_from": "84_MVLV155607",
        "bus_to": "84_MVLV155607_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV012915_Transformer": {
        "bus_from": "84_MVLV012915",
        "bus_to": "84_MVLV012915_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV047216_Transformer": {
        "bus_from": "84_MVLV047216",
        "bus_to": "84_MVLV047216_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV027264_Transformer": {
        "bus_from": "84_MVLV027264",
        "bus_to": "84_MVLV027264_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV122460_Transformer": {
        "bus_from": "84_MVLV122460",
        "bus_to": "84_MVLV122460_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV099202_Transformer": {
        "bus_from": "84_MVLV099202",
        "bus_to": "84_MVLV099202_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV094042_Transformer": {
        "bus_from": "84_MVLV094042",
        "bus_to": "84_MVLV094042_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV129721_Transformer": {
        "bus_from": "84_MVLV129721",
        "bus_to": "84_MVLV129721_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV107327_Transformer": {
        "bus_from": "84_MVLV107327",
        "bus_to": "84_MVLV107327_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV156163_Transformer": {
        "bus_from": "84_MVLV156163",
        "bus_to": "84_MVLV156163_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV012988_Transformer": {
        "bus_from": "84_MVLV012988",
        "bus_to": "84_MVLV012988_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV013030_Transformer": {
        "bus_from": "84_MVLV013030",
        "bus_to": "84_MVLV013030_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV051857_Transformer": {
        "bus_from": "84_MVLV051857",
        "bus_to": "84_MVLV051857_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV130282_Transformer": {
        "bus_from": "84_MVLV130282",
        "bus_to": "84_MVLV130282_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV084348_Transformer": {
        "bus_from": "84_MVLV084348",
        "bus_to": "84_MVLV084348_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV094059_Transformer": {
        "bus_from": "84_MVLV094059",
        "bus_to": "84_MVLV094059_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV086535_Transformer": {
        "bus_from": "84_MVLV086535",
        "bus_to": "84_MVLV086535_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV025069_Transformer": {
        "bus_from": "84_MVLV025069",
        "bus_to": "84_MVLV025069_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV043755_Transformer": {
        "bus_from": "84_MVLV043755",
        "bus_to": "84_MVLV043755_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV041973_Transformer": {
        "bus_from": "84_MVLV041973",
        "bus_to": "84_MVLV041973_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV142652_Transformer": {
        "bus_from": "84_MVLV142652",
        "bus_to": "84_MVLV142652_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV070563_Transformer": {
        "bus_from": "84_MVLV070563",
        "bus_to": "84_MVLV070563_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV032698_Transformer": {
        "bus_from": "84_MVLV032698",
        "bus_to": "84_MVLV032698_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV022456_Transformer": {
        "bus_from": "84_MVLV022456",
        "bus_to": "84_MVLV022456_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV108723_Transformer": {
        "bus_from": "84_MVLV108723",
        "bus_to": "84_MVLV108723_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV036346_Transformer": {
        "bus_from": "84_MVLV036346",
        "bus_to": "84_MVLV036346_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV157051_Transformer": {
        "bus_from": "84_MVLV157051",
        "bus_to": "84_MVLV157051_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV128778_Transformer": {
        "bus_from": "84_MVLV128778",
        "bus_to": "84_MVLV128778_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV089412_Transformer": {
        "bus_from": "84_MVLV089412",
        "bus_to": "84_MVLV089412_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder2394",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder2394.json",
      "source_sha256": "4e8d2e637a14158d82c403bb4f7a26babd787cb5436c91f408ef3e6e641bf6eb"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV012915_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV012988_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV013030_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV022456_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV025069_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV025070_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV027264_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV029790_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV032698_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV032702_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV036346_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV038630_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV041973_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV042210_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV043755_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV047216_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051857_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV070146_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV070563_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV073035_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV084348_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV086535_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV089412_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV090301_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV090395_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV094042_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV094059_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV094091_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV099202_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV107327_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV108723_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV122460_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV122468_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV128778_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV129721_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV130282_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV142652_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV154530_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV154533_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV155607_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV156163_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV157051_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV157560_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_MESSI": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.694742079406354,
              45.69604712537553
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV089412": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.671168252401277,
              45.69451850587859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV128778": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.667270381159652,
              45.68942149766421
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062568": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.670985548118774,
              45.68615814484321
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062569": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.666789571862009,
              45.683482990186235
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV108723": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.659305788603056,
              45.6794747530421
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062583": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.658388664769319,
              45.67863472492049
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062584": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656485760577913,
              45.6787568148891
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029790": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655960023585018,
              45.67872501253504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV029790_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655960023585018,
              45.67872501253504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655508122412629,
              45.678738483024205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65607253955143,
              45.67833197649497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2111404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656249332682545,
              45.678086400432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655516250776645,
              45.67799915298057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6550832505175785,
              45.6780968114665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654749846464215,
              45.67815355376146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65448671540909,
              45.67823341495355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2245000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654439162789087,
              45.67815909559027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655067278272354,
              45.67836481318708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2167934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65506662103552,
              45.67841174330438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654988616737393,
              45.67863840457094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2152445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655520746421368,
              45.677896289446956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656165800995474,
              45.67879204348158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2247254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6564436176858095,
              45.678761188143284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2254135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.657303320430454,
              45.67847269632601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV022456": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655935188615734,
              45.67930261964702
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062570": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655574116169904,
              45.68127789287503
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV122468": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655523882723505,
              45.68124553107876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV122468_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655523882723505,
              45.68124553107876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655638606870244,
              45.681228298293156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654341543537562,
              45.682641114147806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655317492714768,
              45.68427396498202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653895907341513,
              45.68273133008892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654538973060574,
              45.68096294192024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655107477390148,
              45.68084740202401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655602291244488,
              45.68066787791256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.655686428139157,
              45.68119725647559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656411670695879,
              45.68067813477425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.657464151454772,
              45.68127738635073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656600756821606,
              45.68056861929327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.656179249743895,
              45.6804952474948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.657283580776156,
              45.680039055810724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654469910279428,
              45.68061029066004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.654086691851693,
              45.68053162820102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653675777872372,
              45.68053112101765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653340326693524,
              45.68049305103017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653028643853679,
              45.68040948655627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.652707182192973,
              45.68070414338383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.652731681492172,
              45.68037061952183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.652578487053943,
              45.68039178523186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV088557": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653901076186981,
              45.68164810479263
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062585": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.653414293502299,
              45.68228639883007
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062586": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651824277634495,
              45.68395913175681
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV042210": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650478594965405,
              45.683104864854585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV042210_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650478594965405,
              45.683104864854585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650765748595573,
              45.68290992823797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650755477704684,
              45.68275713214804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650062112411151,
              45.68303335519807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65029157995116,
              45.6834142994139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651066301866243,
              45.68333992337339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651606353114452,
              45.68353905195627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649707259191535,
              45.6841974625646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649854179089429,
              45.684321239106694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2116560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65015326663759,
              45.68422756534676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64921486049931,
              45.68498721391828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648880017407771,
              45.684923502156465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648706418118469,
              45.68503434076997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648468385186894,
              45.68487298338317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648493772970355,
              45.684731629539684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648763998149142,
              45.6846723874753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648919476417388,
              45.68547502039101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062587": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648788861838209,
              45.686595905797425
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64764956869864,
              45.68698841320295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154530_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64764956869864,
              45.68698841320295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647320495225289,
              45.687103200942005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647001500201367,
              45.68753822371615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.646880465337906,
              45.68770205999979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647589448582985,
              45.68879851314854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.645727321414517,
              45.68787345709364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648563163771464,
              45.68587311458265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648905068064062,
              45.68549184240308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649558317334086,
              45.6862650191576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.652148498530528,
              45.68717311562325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.65056347863648,
              45.68744569986719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649220579973686,
              45.68678501276389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062588": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64951448509343,
              45.68982099544739
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090395": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649372635232966,
              45.68984506338297
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090395_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649372635232966,
              45.68984506338297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64922082063262,
              45.690312997342936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650955449911596,
              45.69022642833795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648666000056345,
              45.690323889502274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.645906584169902,
              45.69110456052334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV154533": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647171484726056,
              45.69515800652942
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154533_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647171484726056,
              45.69515800652942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647209228240174,
              45.695139227904335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.647599871926044,
              45.69496016921316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648095057322827,
              45.69635403910831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648765774722727,
              45.69703325020339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.645395178761373,
              45.70060756563642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062571": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649087304905377,
              45.679416403442225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062572": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64658468956242,
              45.67635158957829
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062573": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64512280896946,
              45.67411525619086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV032702": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.643103188918509,
              45.67447919782947
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV032702_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.643103188918509,
              45.67447919782947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642727536355164,
              45.674706537035156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642477977750755,
              45.674879078761116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642261440481269,
              45.67461351963208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641323835281962,
              45.67491181358847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.639156654428349,
              45.674974349324906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.638500279184358,
              45.67432179820914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641184168996562,
              45.67396693968672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642454163594942,
              45.6734326588533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062574": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.644255427027124,
              45.673098109805906
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062579": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641380784183527,
              45.670559817815366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV038630": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641071729078543,
              45.671205229167114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV038630_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641071729078543,
              45.671205229167114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641066208294383,
              45.671442197847554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.640943673720031,
              45.67149790940622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641113380995393,
              45.67155251830081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641158502341001,
              45.672033086435896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641263050152094,
              45.67198133563717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642223969731091,
              45.67295504257617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.642440907963013,
              45.67340919738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062580": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633266743018792,
              45.66342585558827
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062582": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633695931891865,
              45.661598639894315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV086535": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633695508674531,
              45.66159433738445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV094059": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633022092551142,
              45.659437876165086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV084348": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629163450972484,
              45.65755483447678
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV130282": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629182830937785,
              45.660813488279324
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062589": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624586896611477,
              45.662136282341486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV013030": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623078648459743,
              45.660197156896075
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062590": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.617229057925327,
              45.66045102898786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV070146": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.617782355641573,
              45.661008183830134
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV070146_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.617782355641573,
              45.661008183830134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.617813313515065,
              45.661046903128984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.617654219011399,
              45.661059708700144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.616557536735244,
              45.6601502750116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618216677331298,
              45.659086574778776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.615984334775773,
              45.659803721960664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.616453636651169,
              45.659668171370036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.615136317077687,
              45.65929184688944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618124763524676,
              45.661479239275316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.619728304940701,
              45.661573551576325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.619854000413727,
              45.662190574065264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620509883687815,
              45.66153962608934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618480623660997,
              45.66378724903173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618475812090041,
              45.66392866125386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62022005499789,
              45.66536908368243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624141174988506,
              45.66616273432059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.621505404281225,
              45.66511267689601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV099202": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.611525899481552,
              45.6615157181302
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062605": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.612398674474078,
              45.66213911787308
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062606": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.605590906744292,
              45.66543306532978
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.606824388834083,
              45.66645749564973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV073035": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.60751240643985,
              45.66603070521758
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV073035_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.60751240643985,
              45.66603070521758
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.607623570378287,
              45.6659231763633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.608145790166542,
              45.66637490349771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV157560": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609219092646264,
              45.66846285457413
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV157560_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609219092646264,
              45.66846285457413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609284508988306,
              45.66849608941419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609750744582096,
              45.66825043096931
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610412161046205,
              45.66810201074998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.608992556955657,
              45.66864353845567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.607909746712637,
              45.66915025065378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.606676381876609,
              45.66978158624869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.605738801415509,
              45.67008488969928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2065571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.605639314337812,
              45.670541904798284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609737637623613,
              45.66847106940329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.613121338190886,
              45.66842503310602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.613264003908096,
              45.670225107576194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.615855239830551,
              45.667172429826245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062608": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604695234512795,
              45.66568518325959
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV094091": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6044797710709,
              45.66591695346147
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV094091_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6044797710709,
              45.66591695346147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604589722442646,
              45.66574489319437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604663959693271,
              45.66536537881592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.602481536194377,
              45.66192641236735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.60354043875403,
              45.66617712753998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.602291423345505,
              45.665769819843106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.603703117142887,
              45.668219908848876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062609": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.598664182618334,
              45.66838028520401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062610": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.600193699489809,
              45.67168406745493
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV025070": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.598561789649549,
              45.66848685295301
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV025070_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.598561789649549,
              45.66848685295301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.598796058104999,
              45.668454046076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.598752692702607,
              45.66927394596704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.599359713426808,
              45.66967571108861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596906600886344,
              45.667457118263954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062591": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.61277291648797,
              45.661259558651025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062592": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610503220387438,
              45.65964099957586
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090301": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610402488312891,
              45.65940827955049
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090301_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610402488312891,
              45.65940827955049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610590744439008,
              45.65946026168404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062593": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.605952236950524,
              45.65646879908241
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062594": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604644775507654,
              45.65555481158112
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062595": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.601639670049004,
              45.653460191523784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062596": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596367027395535,
              45.657354466032885
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV155607": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.593497794203029,
              45.658902045855065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV155607_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.593497794203029,
              45.658902045855065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.593525480419807,
              45.65891805797397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.592742412081753,
              45.65920171101212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.592113202600633,
              45.659489418470095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.591700401960248,
              45.660379746008644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.591025051630947,
              45.66243018160255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.594271208470468,
              45.658590960062455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.594539211572066,
              45.65823341021723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.594030793310116,
              45.65836179469532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV012915": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596355436805254,
              45.65745993959246
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV012915_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596355436805254,
              45.65745993959246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.59626751163153,
              45.65750671304832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.595679369197,
              45.65724855826024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596511569933223,
              45.65820021326885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596173620254024,
              45.659755968467536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.59595036077083,
              45.656658081190514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.595730803027929,
              45.65631149600824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.595081358424567,
              45.65549655848401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596087947760892,
              45.655944288693085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.596711717911061,
              45.65643871743092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062597": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.603431865945461,
              45.65032710390937
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV047216": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.606585054225048,
              45.64766391868554
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV047216_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.606585054225048,
              45.64766391868554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.606714467031559,
              45.64762426964581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.605611732200892,
              45.646607615888115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.607318314025695,
              45.64785108081845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.607614318223245,
              45.64844467080428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062598": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.602022486446844,
              45.64915592718803
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062599": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.601953661620771,
              45.64912214568957
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV027264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604750864879431,
              45.65562531457684
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV027264_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.604750864879431,
              45.65562531457684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.601556333095027,
              45.65633120485152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV122460": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609998754740748,
              45.65535973988597
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV122460_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609998754740748,
              45.65535973988597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.609986672987275,
              45.65537798557584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.608206467207811,
              45.654760251773034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.611344220004854,
              45.656433973607456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV099202_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.611525899481552,
              45.6615157181302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6117100097261,
              45.6614931881787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.610323627720135,
              45.66126719076088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.608111794696413,
              45.66005764417175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.613775332227637,
              45.661772392065856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062600": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620804546558325,
              45.66010059595511
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062601": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620683625853554,
              45.65792218020029
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV094042": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620946528517485,
              45.65776062970352
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV094042_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620946528517485,
              45.65776062970352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.621450731521663,
              45.657693648761764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062602": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620526420824288,
              45.65614212142139
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062603": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622078040738111,
              45.65229016990713
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV129721": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628370631795525,
              45.65355467744631
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV129721_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628370631795525,
              45.65355467744631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631640141362246,
              45.65270301107154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63149385314093,
              45.65183170292108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63088878174184,
              45.64870296859449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63241082329517,
              45.65273349460887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634864023905573,
              45.65279420734768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632369133280203,
              45.654255509924205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628172645739133,
              45.653389618834595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628379272572537,
              45.653029105085196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062604": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623188984071796,
              45.649985327103444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107327": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624590758989489,
              45.64477784960634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV107327_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624590758989489,
              45.64477784960634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624369984012666,
              45.64438109640831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622659662150932,
              45.642021175964096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625119946114813,
              45.64451878546075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6265968411065,
              45.64393058742936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625585231946769,
              45.64552631781522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623812712794514,
              45.64424846916314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624982763262677,
              45.64523261350534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV156163": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620060417548109,
              45.64946227129627
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV156163_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620060417548109,
              45.64946227129627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.619905806528789,
              45.64944742141581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.619686339856492,
              45.64941589220399
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623127895997245,
              45.650012494664196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625131712404509,
              45.650404403120554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV012988": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620408581437417,
              45.654517389566905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV012988_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620408581437417,
              45.654517389566905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.620537882995388,
              45.654471174677646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618148880727356,
              45.65745940913942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.619737412253929,
              45.65769706659321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.615189677530613,
              45.65666458712078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.621493651621246,
              45.654656826021586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623501046619595,
              45.654863656351985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.626324549787675,
              45.65491312096765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623216520561136,
              45.655575422136145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62204082982309,
              45.65595073417456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.621473428364922,
              45.654061551456685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618583492165512,
              45.653546651941085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618474836461908,
              45.653692887725974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.618760297004364,
              45.65376807726964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.614808254372129,
              45.65212027415328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV013030_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623078648459743,
              45.660197156896075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623277494770405,
              45.66022372800872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624258833174296,
              45.660409853588696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624134452630354,
              45.66019638406357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624205428170693,
              45.66005092972981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62395141716461,
              45.66002935634224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624279762870132,
              45.65998640992055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623767980311395,
              45.659898094922454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623684290510264,
              45.65973719359566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623511969559396,
              45.65989419304875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624503600873245,
              45.66048699418039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624614169867361,
              45.660367732321845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624570842492992,
              45.660251612313836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624929559485033,
              45.660235288022854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624985467969276,
              45.660036138687424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624776167258029,
              45.6599414083868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623256459993217,
              45.66023430958875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624222225462054,
              45.66045560259022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624994460717096,
              45.66058594859532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625430121664186,
              45.66062105467878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2114845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625727883656331,
              45.66065044349996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2114846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625955326139757,
              45.66067617981827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625791527981484,
              45.660742657202995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2185070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625780934625366,
              45.66118012888413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62670099331662,
              45.66071937844647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.626755805779931,
              45.660766122290006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623208178123809,
              45.66029352694665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62386513179899,
              45.66055035649298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623464459701347,
              45.66086967511921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623040449396214,
              45.66083757281342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622773472909827,
              45.66107471512546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622766463836721,
              45.660258436794635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623225898400781,
              45.660246678606015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623686696693271,
              45.66102587731026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624558320657948,
              45.66109581290238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624706397517017,
              45.661025728188655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62288301808091,
              45.660114438680324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622259196337719,
              45.65999208602561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622548940313679,
              45.65986017154667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622267918455895,
              45.65989290437291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622115142203872,
              45.65992302116704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623173986518767,
              45.65976641729311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623452768320566,
              45.6596797258039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62371618094202,
              45.659565401183144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62381928572581,
              45.65926628551713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623966074010206,
              45.65898525988393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624023716982517,
              45.65890918245856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62377391883651,
              45.659416122141195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623819097890498,
              45.65930629589196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624112928509223,
              45.659194157591074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624320666515912,
              45.659099823615065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051857": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623234338021649,
              45.66212187282838
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051857_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623234338021649,
              45.66212187282838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62418323741965,
              45.66225548760274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624537012097362,
              45.66216926997143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6247003972398435,
              45.662170101606364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2137917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.625235644531423,
              45.662026372542755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.626153767945365,
              45.661669368579645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.624580364559941,
              45.66206242378519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623787543099064,
              45.661795599264906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.622302507984601,
              45.66105590729523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.623799993924167,
              45.66154353337024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV130282_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629182830937785,
              45.660813488279324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629292026184821,
              45.660448224647425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62943870958891,
              45.660198586691784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629361815719991,
              45.66013674099228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2027537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629268249289892,
              45.66028518338669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2037915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628974465874906,
              45.66013312860707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2037916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628973672792428,
              45.66006576809005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2032784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629392694245927,
              45.65996071235917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62949254727057,
              45.659985841570666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629676342717114,
              45.65981935440442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629719084795862,
              45.659753956203765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629755740893221,
              45.65972213688474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629830414529638,
              45.65967116986933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2031085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6292239969109765,
              45.659670351083605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2072645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628708830124307,
              45.65980942747784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6289505235575,
              45.660922554465074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628182632238121,
              45.66108596348161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627640058853946,
              45.66120745481403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627657202425511,
              45.660675335932154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627139353949696,
              45.660310425999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0101001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627019538511139,
              45.66074384799133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629916634081066,
              45.66071570749616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630049095122263,
              45.660669678084886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630289753735857,
              45.660609301653984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630682196566173,
              45.660587552519594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631178682614718,
              45.66058640678447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631583062861585,
              45.660566831175096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63142001625222,
              45.660322182581346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6315528863758,
              45.660122353563416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631149894017169,
              45.660246710067376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631021490009965,
              45.66002972985657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63167907563686,
              45.66056010379207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631700495360273,
              45.66069287520823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2163419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631438195837644,
              45.66089903139316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2163420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631053581884737,
              45.660968594849486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630463868442716,
              45.660475907659816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6304613581935845,
              45.660313367327646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630296420470743,
              45.6601491247487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2224842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630281015278407,
              45.66002091924944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629125216686962,
              45.66091944912445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV084348_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.629163450972484,
              45.65755483447678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62826027967599,
              45.658200506536396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627728222548858,
              45.657773994979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627336720960618,
              45.6571277444839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627656283118326,
              45.658513495116004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627822833673786,
              45.65872626072896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.627010228081771,
              45.65776240873374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.626357352685915,
              45.65756408010429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628097241093718,
              45.65738843485966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628826840361925,
              45.65674099525856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.62823270729583,
              45.656066194238726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628283243625461,
              45.65820518514672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.628707347092132,
              45.65857199781344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.630056289859382,
              45.65934139131539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV094059_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633022092551142,
              45.659437876165086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63373748609133,
              45.65973752592863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634212506892725,
              45.660090818673865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634425064209514,
              45.66020166563696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634251773716085,
              45.660556089555584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634058813309609,
              45.66019117367596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634056270139147,
              45.66025332845998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634029849441066,
              45.660173766669345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633106242757532,
              45.65930114610476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63231477470451,
              45.659229914426255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632261257036613,
              45.65919327814507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2163409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632234727239313,
              45.659159812171374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2163410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632341753743121,
              45.65889464677022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632254794027336,
              45.65961599020601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632315132297952,
              45.659698777221685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632271918092946,
              45.65951403417843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632282018181357,
              45.659714292674195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632265195292602,
              45.65980375901348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632454305033778,
              45.65993236163004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632623046614242,
              45.6599289676733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632464620261139,
              45.65994088067887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63239477166381,
              45.6602182451622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63232416606447,
              45.66033232224655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632238961561425,
              45.66032056703102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632217009844978,
              45.66031741653417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632283455493345,
              45.66037185780527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632198554304019,
              45.660613906997604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632224470167934,
              45.660670006528335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63238396278443,
              45.66068810632796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632079423801923,
              45.66054912331333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632056141509825,
              45.66054962268826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2158473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632003295268563,
              45.660506585231914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631893525621118,
              45.660493501306306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63174104332997,
              45.66048606670987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV086535_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633695508674531,
              45.66159433738445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633736409580431,
              45.66161233686122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633726308900995,
              45.66165593924725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633768477328971,
              45.661731906714884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634093488441088,
              45.661943260851395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63357625485328,
              45.6618127908203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632531141267611,
              45.6629703689976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633290331472019,
              45.66486289603258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631005867166756,
              45.66364063138693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631771555256333,
              45.66384096305845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.635412072602061,
              45.66080091198345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.635702607393206,
              45.66041535169125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63910222716351,
              45.65965222971331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.635793317553654,
              45.659266841151656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.635879780201422,
              45.65887805054253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63694779851566,
              45.65968056892652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636695856241865,
              45.66177847563159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634257340111751,
              45.66185152700168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.635375593056802,
              45.66259524910208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636434582922782,
              45.66305254221437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636547414894743,
              45.66302212757358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636208216666734,
              45.66295227847669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636187074047315,
              45.66264124461047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636543569233473,
              45.6626537842623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636698090260912,
              45.66318921493013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636903859699316,
              45.66327941499731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636532422525686,
              45.66352562943586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633140283171854,
              45.6612349543745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632698688079204,
              45.6610114686534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632628080496073,
              45.66098994624963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63250064604345,
              45.66095078617781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632468885976478,
              45.66095273286379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632297538062225,
              45.660882489309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632277918534786,
              45.66086754105204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632194069279603,
              45.660843967527285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632084194153062,
              45.66077582612107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.631721935966826,
              45.66067820203045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63233673671468,
              45.66093945528177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632936959134347,
              45.661284122527604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632762570679055,
              45.66171971386678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632947828579175,
              45.661073047879434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633229974360281,
              45.6610672663788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633015480265534,
              45.66097988479181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633254499709874,
              45.66103976264489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633012702055937,
              45.66108971937116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632933336644322,
              45.66100095475149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632664152593927,
              45.66092872467692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632584234372534,
              45.66090862605133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632690883902458,
              45.660790570207034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632433333534205,
              45.660685447886245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632596979625875,
              45.66055306595995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63279316942242,
              45.6605868840472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632179954370923,
              45.66074885263743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.632754417279132,
              45.66080281410619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.633000835864073,
              45.6606798781477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634740702725016,
              45.66071353477872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634750392520385,
              45.660730436813985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062581": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.6342695050692,
              45.6629514760159
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV043772": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.634019324805325,
              45.6628504181072
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.646113890910726,
              45.67239416270196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus062576": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650082933447275,
              45.66603915471865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV025069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641454426436288,
              45.66363500051744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV025069_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641454426436288,
              45.66363500051744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.641427647385529,
              45.66360854997819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.64037679990936,
              45.664555289690824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.638766525015188,
              45.665238044567644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.639039298819909,
              45.66568336188372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.638941800221509,
              45.66559266049653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.638503306906328,
              45.66560526719843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.637523758992648,
              45.6649290374298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.637135345174539,
              45.66457876764025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.637681964596739,
              45.664450541177516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.636933642112751,
              45.66329453642386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.63697091047508,
              45.662742047085494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.639865043266162,
              45.66367476704229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.639720463570566,
              45.66315653350693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.643894658486342,
              45.66325957851732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.645208182352108,
              45.663378057436375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.645605031295006,
              45.660687592975144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.646613551796184,
              45.66345048097241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062577": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651206663563417,
              45.66425903005366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV043755": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651528351193144,
              45.66377719838518
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV043755_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651528351193144,
              45.66377719838518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.651744493169915,
              45.66372773155455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650867475195174,
              45.66393485385697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.650467647498143,
              45.6645011368523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.648420012768171,
              45.667630516539255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.649409154038994,
              45.66405496140181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus0100717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.657383242096948,
              45.66531220057519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVBus062578": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.658780112457624,
              45.660721862940456
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV142652": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.658889759356758,
              45.66076794145876
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV041973": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              4.664316678319494,
              45.66311941085486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
