{
  "bus": {
    "84_MEZEL": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.2367696182636494,
      "latitude": 45.74548225262546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV102043": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.213513529149064,
      "latitude": 45.73410332772672,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV150106": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.214503330475698,
      "latitude": 45.73913044083762,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV051365": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.214825678717244,
      "latitude": 45.74062857734056,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV150139": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.212606961481201,
      "latitude": 45.74622503419623,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV113845": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.210218728465786,
      "latitude": 45.74600726016562,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV102089": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.206489473194265,
      "latitude": 45.74808835572487,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV099511": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.208777108505605,
      "latitude": 45.749393289843475,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV112827": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.215961073187808,
      "latitude": 45.75423019527326,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVBus063597": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.214437453564787,
      "latitude": 45.754440348610316,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV098307": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.214918970090378,
      "latitude": 45.75375732852112,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV098307_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214918970090378,
      "latitude": 45.75375732852112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215109501139549,
      "latitude": 45.753697959297114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215469834830353,
      "latitude": 45.75315047431309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215545715013791,
      "latitude": 45.75098064482722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215024504442165,
      "latitude": 45.753711508061436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.21388748043879,
      "latitude": 45.755153034355885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215165246281877,
      "latitude": 45.75372231972509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV050241": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.203425528856927,
      "latitude": 45.7474567030183,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV059059": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.204545455892044,
      "latitude": 45.75015026436193,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV098744": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.203690771297036,
      "latitude": 45.75088595590748,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV080308": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.199893874868488,
      "latitude": 45.747576916045176,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV114347": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.198335848532162,
      "latitude": 45.744293946582886,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV080910": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.195532153210552,
      "latitude": 45.74362099280044,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV059457": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.194589616927848,
      "latitude": 45.74135550224464,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV054129": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.190172344289913,
      "latitude": 45.74096989419448,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV102860": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.186480617718588,
      "latitude": 45.74138326171669,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV151459": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.186482219702002,
      "latitude": 45.741308914728776,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV114308": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.192321914273716,
      "latitude": 45.73823143998265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV036023": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.188273958201384,
      "latitude": 45.73911019066875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV146048": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.187082896845881,
      "latitude": 45.736868119068596,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV146048_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187082896845881,
      "latitude": 45.736868119068596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187104006416828,
      "latitude": 45.736737499864944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186765354824113,
      "latitude": 45.73679815019382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186766270651702,
      "latitude": 45.736000488056156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187128756071801,
      "latitude": 45.73609401302807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187336010393788,
      "latitude": 45.73670155308206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186769022515208,
      "latitude": 45.73695993696542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186853969138196,
      "latitude": 45.737208956956756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374576": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186965562611126,
      "latitude": 45.737506908796284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187122628566492,
      "latitude": 45.73777653486497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186917849670637,
      "latitude": 45.73782016556947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186404082990086,
      "latitude": 45.73684176804864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186490568825963,
      "latitude": 45.73611863887342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185979633559135,
      "latitude": 45.73631324527394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185798970852882,
      "latitude": 45.73626242795492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374572": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185920580873391,
      "latitude": 45.73614994303225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185955655447311,
      "latitude": 45.73692433605196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186024529733005,
      "latitude": 45.736994649986855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185099399035533,
      "latitude": 45.73713954417736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184801840786687,
      "latitude": 45.73659026429121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184330454388275,
      "latitude": 45.736683795843476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184120677036148,
      "latitude": 45.736410965000196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184462465833802,
      "latitude": 45.737079575324515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184667923881427,
      "latitude": 45.73623768613633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185172407755213,
      "latitude": 45.73734893299285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184764916527649,
      "latitude": 45.737577841095586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185454183797383,
      "latitude": 45.738149946848196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189049811409558,
      "latitude": 45.737020552644616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189199690416013,
      "latitude": 45.73740629425702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189371384105987,
      "latitude": 45.737790070604895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1898373875613,
      "latitude": 45.73801236046184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV036023_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188273958201384,
      "latitude": 45.73911019066875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188000790494,
      "latitude": 45.73914375227619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187377101380335,
      "latitude": 45.73902791672271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187118148230617,
      "latitude": 45.738318200011754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186782769843488,
      "latitude": 45.73889925938921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185672074428087,
      "latitude": 45.73869802818867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184017033689293,
      "latitude": 45.738575706834155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183931662678451,
      "latitude": 45.738405269407195,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183397385510929,
      "latitude": 45.73852445461721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186589194215413,
      "latitude": 45.738345597746076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188559770505425,
      "latitude": 45.73922948485214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188235123349462,
      "latitude": 45.73785821018097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188780239890266,
      "latitude": 45.73778376161429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188580290272401,
      "latitude": 45.73731742456286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18839291276254,
      "latitude": 45.736832997452815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188068653165712,
      "latitude": 45.73844135730718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1881725721306364,
      "latitude": 45.738395020989074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2167352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188235638400028,
      "latitude": 45.73856759032739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1885479662880654,
      "latitude": 45.738599995409174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1889327690670886,
      "latitude": 45.73852697370823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1890733276124923,
      "latitude": 45.73833550804412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188996824136236,
      "latitude": 45.73812592772102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188091711183595,
      "latitude": 45.73771160873289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18846661417917,
      "latitude": 45.737444247733805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188381884891637,
      "latitude": 45.737033718579596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187931593979966,
      "latitude": 45.737244968526326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187781992349653,
      "latitude": 45.73704276598102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18825540697394,
      "latitude": 45.73683134125903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188463327125619,
      "latitude": 45.73698271648069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188157436956924,
      "latitude": 45.738736062090986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187959231583089,
      "latitude": 45.73814560331435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187732153235438,
      "latitude": 45.73778329808847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187540254865664,
      "latitude": 45.73728032462002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187320713264199,
      "latitude": 45.7367925406407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190222931641816,
      "latitude": 45.73901171846947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189838790039274,
      "latitude": 45.73893186363004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189681821243551,
      "latitude": 45.738586663985515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190099391687491,
      "latitude": 45.73866806470993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189579108707689,
      "latitude": 45.73817717192639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189842986637438,
      "latitude": 45.7380420086763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19058854848634,
      "latitude": 45.738559978292564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190546573092812,
      "latitude": 45.73833896636562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190474965290558,
      "latitude": 45.73811278143747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190402784907202,
      "latitude": 45.73793248654744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1886027247269,
      "latitude": 45.739265147761664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187033920118696,
      "latitude": 45.739353515591255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187157682609199,
      "latitude": 45.74004536253729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18440004184542,
      "latitude": 45.739617255215045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188657621614123,
      "latitude": 45.73924223824351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189279508544646,
      "latitude": 45.73929530693851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189395116786891,
      "latitude": 45.73978245521713,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190327968929148,
      "latitude": 45.73940499739583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192324538821496,
      "latitude": 45.73982949425215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188869669432276,
      "latitude": 45.74029946465124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV114308_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192321914273716,
      "latitude": 45.73823143998265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191677408074638,
      "latitude": 45.7381791272771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191173518835368,
      "latitude": 45.738326108525094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192364377127828,
      "latitude": 45.73825109018313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19099702417612,
      "latitude": 45.737743191312475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191114127775269,
      "latitude": 45.73806101709169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191463125309975,
      "latitude": 45.737702449547875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374497": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192507963450546,
      "latitude": 45.73802129597376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374495": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192569247287398,
      "latitude": 45.73836471992843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192552459243852,
      "latitude": 45.73836838379494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV102860_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186480617718588,
      "latitude": 45.74138326171669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186606483419732,
      "latitude": 45.741212873841405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374426": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186287620306925,
      "latitude": 45.7412836655888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374427": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186046593120206,
      "latitude": 45.74081943408339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186268655902377,
      "latitude": 45.740820075437725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374443": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186947167947512,
      "latitude": 45.74079044933969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1878019902843198,
      "latitude": 45.740740215382246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2093157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187799228238637,
      "latitude": 45.74106517471939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2111259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188213154004227,
      "latitude": 45.74069483376414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2117955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187545775635371,
      "latitude": 45.74053022358595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2117956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1871169078876784,
      "latitude": 45.74053538890873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2117957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.187091746465713,
      "latitude": 45.74029946597027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186953782395928,
      "latitude": 45.74094330666237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185627017912549,
      "latitude": 45.740854475080226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184927732691613,
      "latitude": 45.740902829326046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374436": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184122887120312,
      "latitude": 45.74102796623709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183871551453568,
      "latitude": 45.74063573159307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183879276771435,
      "latitude": 45.740614205997936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183790282831561,
      "latitude": 45.740307893091675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374440": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183524665908137,
      "latitude": 45.74117939458949,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.182981574416937,
      "latitude": 45.741375633154085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.183613926013201,
      "latitude": 45.741307597232904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18492286062486,
      "latitude": 45.7410561153954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.184487837208421,
      "latitude": 45.74108695015877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18595265494617,
      "latitude": 45.7403109031858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186204064109003,
      "latitude": 45.74036568376503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18583637762355,
      "latitude": 45.73977015128787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374418": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186505191406794,
      "latitude": 45.74156003267141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374419": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186572335756493,
      "latitude": 45.74191401419101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374420": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.186513157112009,
      "latitude": 45.742325634152664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374424": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18655091073935,
      "latitude": 45.74277340905256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374423": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189212246247416,
      "latitude": 45.74211623354248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374421": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185844644225032,
      "latitude": 45.74238827359014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374422": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.185845595712535,
      "latitude": 45.74294969172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV054129_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190172344289913,
      "latitude": 45.74096989419448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190301183859544,
      "latitude": 45.741240630386336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191800661044772,
      "latitude": 45.741483842349496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191890843271914,
      "latitude": 45.7410027047641,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1918485672897,
      "latitude": 45.74076280135605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192015414679548,
      "latitude": 45.740591384410436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192043405627981,
      "latitude": 45.740545384414936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192013775334972,
      "latitude": 45.7405396359773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191954001275785,
      "latitude": 45.74051907380711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192556541942305,
      "latitude": 45.74158694976684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189781620239934,
      "latitude": 45.740588079971644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189934608201724,
      "latitude": 45.74046220733163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190416528137487,
      "latitude": 45.740398469970465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190918733621605,
      "latitude": 45.74034863884043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191676886052203,
      "latitude": 45.740245869730906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192190243671632,
      "latitude": 45.74017628008953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192788366265503,
      "latitude": 45.73999756255141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190117333170762,
      "latitude": 45.74106838182876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190241999042474,
      "latitude": 45.74206432449277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190291857402405,
      "latitude": 45.74287639314934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190347604669595,
      "latitude": 45.743156682199206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18924696462274,
      "latitude": 45.7421177693914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189091448675023,
      "latitude": 45.74236457369463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188478818791967,
      "latitude": 45.74263374029497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19062277301527,
      "latitude": 45.74201677633396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190602347238819,
      "latitude": 45.74203452120051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190872626393825,
      "latitude": 45.74237622177217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191099624541548,
      "latitude": 45.74193364069419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.190076974076552,
      "latitude": 45.74103449919081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189678215428762,
      "latitude": 45.740691406647834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18961462215315,
      "latitude": 45.74066148816678,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189777126302997,
      "latitude": 45.74058000763425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189563198429532,
      "latitude": 45.74054207201898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189474681020139,
      "latitude": 45.74054058498581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.18892008737365,
      "latitude": 45.74061794281903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188512019078499,
      "latitude": 45.740664828578474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188234955818223,
      "latitude": 45.74069458745506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188451126696493,
      "latitude": 45.74111829958627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.188844141628733,
      "latitude": 45.74024909411693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189112835398722,
      "latitude": 45.7407029338628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.189582141869542,
      "latitude": 45.74052901714808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV059457_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.194589616927848,
      "latitude": 45.74135550224464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.194405678116532,
      "latitude": 45.74134341159872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.192610966054184,
      "latitude": 45.74161622571649,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.191191811005236,
      "latitude": 45.741912245638716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19513920300442,
      "latitude": 45.74124873379681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19550439097866,
      "latitude": 45.741347609795305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195805430795795,
      "latitude": 45.74120585019303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374290": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195816537767337,
      "latitude": 45.741094199807925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195640231478119,
      "latitude": 45.740994779857544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195264059373673,
      "latitude": 45.740768227939434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195847794260039,
      "latitude": 45.74062700547016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.193508133412243,
      "latitude": 45.7401335986026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.193503190885876,
      "latitude": 45.74058542204163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.193186452196872,
      "latitude": 45.74004627866147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.194418988879553,
      "latitude": 45.741373000712564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19467923918345,
      "latitude": 45.74298331251196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV080910_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195532153210552,
      "latitude": 45.74362099280044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195569899067459,
      "latitude": 45.74356941999053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197470191968365,
      "latitude": 45.74322467155021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197244104770954,
      "latitude": 45.74290070525546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197136843392853,
      "latitude": 45.74286193947101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197156444651222,
      "latitude": 45.74280060821804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374363": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.196961617069485,
      "latitude": 45.74274991714029,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197321524128145,
      "latitude": 45.74283893086295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19732502287442,
      "latitude": 45.742405238346535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197189908827735,
      "latitude": 45.74231090337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.196998605186077,
      "latitude": 45.74281441370225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.196897840035479,
      "latitude": 45.742781005246904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.196868441127743,
      "latitude": 45.74277126154164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.196815926214204,
      "latitude": 45.742883292234005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195176286984557,
      "latitude": 45.74362641315407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195640777301744,
      "latitude": 45.743582373668865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198504130874029,
      "latitude": 45.74409576910091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198883608979921,
      "latitude": 45.74418651712447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195876750034172,
      "latitude": 45.74314060469703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19589260173955,
      "latitude": 45.74152188502347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.195009109413364,
      "latitude": 45.74155833257923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV114347_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198335848532162,
      "latitude": 45.744293946582886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19929156422059,
      "latitude": 45.744409241253535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199331706410142,
      "latitude": 45.744670634981716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199424848095915,
      "latitude": 45.744956030993144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200161122655664,
      "latitude": 45.74503404621559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199569845025346,
      "latitude": 45.74568009283243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199575997059149,
      "latitude": 45.745705282762884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198773100166225,
      "latitude": 45.745730847366595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199843278636209,
      "latitude": 45.744514650931315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200906901252476,
      "latitude": 45.744735000347866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201218750503068,
      "latitude": 45.744790182358784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198933643107077,
      "latitude": 45.74427560128136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198903358379683,
      "latitude": 45.74426352562395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198745830130415,
      "latitude": 45.744923457355625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198840806243379,
      "latitude": 45.74516205422379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1986037091282,
      "latitude": 45.7438898682808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198419780020095,
      "latitude": 45.743386536060314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198513022522363,
      "latitude": 45.74343260600162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198437353329086,
      "latitude": 45.743524058606866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198030995344364,
      "latitude": 45.743259059299355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197808783624875,
      "latitude": 45.74311485573191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197837958857467,
      "latitude": 45.74348726965555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198193897836153,
      "latitude": 45.743404464242516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198407178538037,
      "latitude": 45.7435665770844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19806028997135,
      "latitude": 45.74332451426182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198530531664259,
      "latitude": 45.74340188108577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374530": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198411028609303,
      "latitude": 45.74332002382077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19834140675475,
      "latitude": 45.74330526280607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198486094963064,
      "latitude": 45.74310801316997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198716732113628,
      "latitude": 45.74314763007108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198846155354482,
      "latitude": 45.742960394084044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198363001230076,
      "latitude": 45.74386382422448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198095209576055,
      "latitude": 45.74358516564879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197762289194857,
      "latitude": 45.74440016761868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199229113207934,
      "latitude": 45.744155162673316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19987442741011,
      "latitude": 45.74330518536356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200391945510594,
      "latitude": 45.74295571314119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199606203483931,
      "latitude": 45.74324516607549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198886225315636,
      "latitude": 45.742975381692474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV080308_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199893874868488,
      "latitude": 45.747576916045176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2000080155582236,
      "latitude": 45.747630377366804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2016106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2001533913006055,
      "latitude": 45.74772477430036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200292453435102,
      "latitude": 45.74781276409049,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2000144504355967,
      "latitude": 45.747634246192774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.20016088093002,
      "latitude": 45.74772870248812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2002994228211397,
      "latitude": 45.74781547714575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199994928904369,
      "latitude": 45.748054908484676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199848382237878,
      "latitude": 45.74805548162965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2019347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1997159331052645,
      "latitude": 45.747972443015655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2020196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199565980830449,
      "latitude": 45.747872178596765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1995749086465466,
      "latitude": 45.7478768560333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2016460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1997093545667763,
      "latitude": 45.747967608079115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2016712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19985558401999,
      "latitude": 45.748059493020534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2016954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199991850603976,
      "latitude": 45.74805692953254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.20014956556647,
      "latitude": 45.7473510905524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200454032954626,
      "latitude": 45.74765806486652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200555315689148,
      "latitude": 45.74776957121719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2006509017943303,
      "latitude": 45.74872854740262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2022189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200548779949165,
      "latitude": 45.74916835704482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2022190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2000344969521795,
      "latitude": 45.74903383522927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2027458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199625433804073,
      "latitude": 45.74891659634373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2027459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199343735373757,
      "latitude": 45.74878575461282,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201374911318218,
      "latitude": 45.748520218606394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2013512533409,
      "latitude": 45.74850558681513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2029391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201352129107762,
      "latitude": 45.74848116610098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202581410104363,
      "latitude": 45.74937195793194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.20388875390097,
      "latitude": 45.74876526487133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.1999997454172693,
      "latitude": 45.74815345853723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2015750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200137852845169,
      "latitude": 45.74824115895943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2015812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199992686083283,
      "latitude": 45.748060216093705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200145399377196,
      "latitude": 45.74734602115759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199966901386898,
      "latitude": 45.74666133717024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200651012541316,
      "latitude": 45.74668936623537,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199893752589363,
      "latitude": 45.746449034201255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19892062936108,
      "latitude": 45.74652673344358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199601811329158,
      "latitude": 45.74575182496211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199991430907254,
      "latitude": 45.74814978860657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2020163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.200130662785703,
      "latitude": 45.74823748938592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199851788945856,
      "latitude": 45.747023910347544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199614583092421,
      "latitude": 45.7469762486126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198618990091861,
      "latitude": 45.74699918980448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198234900516439,
      "latitude": 45.74709120964115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.197671376767792,
      "latitude": 45.74729616952378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198411394976071,
      "latitude": 45.74769356898706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19820924756528,
      "latitude": 45.74766902801904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374310": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19860249337777,
      "latitude": 45.74791523355218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199817194159575,
      "latitude": 45.747030474303784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199379348299786,
      "latitude": 45.74721828177761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.19941629655098,
      "latitude": 45.7474438282072,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199342017505534,
      "latitude": 45.74770621799154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198836891565753,
      "latitude": 45.74753735040991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.198656098512316,
      "latitude": 45.747399281316525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.199853589654412,
      "latitude": 45.747548434581304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV098744_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203690771297036,
      "latitude": 45.75088595590748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203496622517767,
      "latitude": 45.75041386722142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374380": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204540081483095,
      "latitude": 45.75008898976095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2036444053562017,
      "latitude": 45.750763420636545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2015870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203507764506046,
      "latitude": 45.75042729507018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203270648898507,
      "latitude": 45.750074355061,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2017155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202611726555115,
      "latitude": 45.749416035546275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2040070714666573,
      "latitude": 45.751209753438786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2020250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204243331430797,
      "latitude": 45.751567728072004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2020251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204387167153396,
      "latitude": 45.75193176965749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2245567": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205273100534245,
      "latitude": 45.75374803167963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2245569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204341814703923,
      "latitude": 45.755587237887326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2245568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2042043201345,
      "latitude": 45.75332276885958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV059059_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204545455892044,
      "latitude": 45.75015026436193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204543537939418,
      "latitude": 45.750401904747335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2045901134849015,
      "latitude": 45.75038319049459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2158147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205026978045127,
      "latitude": 45.75034765768912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV050241_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203425528856927,
      "latitude": 45.7474567030183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204265020794373,
      "latitude": 45.74760608914285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204693670120532,
      "latitude": 45.74758884035685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204843108552761,
      "latitude": 45.74701395907068,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204731927665177,
      "latitude": 45.74721725607084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204161544964324,
      "latitude": 45.74665795991497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203832373270173,
      "latitude": 45.74657513629515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204186176904981,
      "latitude": 45.746338952948186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203880094205032,
      "latitude": 45.74591890608051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203037319830022,
      "latitude": 45.747454983769025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202629537769087,
      "latitude": 45.74676547725623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202175263999773,
      "latitude": 45.74677992859103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201703660348869,
      "latitude": 45.746870007270594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201271087909459,
      "latitude": 45.74727448838886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202459114989476,
      "latitude": 45.74644241422316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201807019853225,
      "latitude": 45.746570701240096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202300566110884,
      "latitude": 45.745758047913185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202218479112901,
      "latitude": 45.745305562441374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.201559218334593,
      "latitude": 45.74516429255622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.202110726210946,
      "latitude": 45.74488138205238,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203055031499031,
      "latitude": 45.74747638650001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.203878525750771,
      "latitude": 45.74868706795784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204540054539603,
      "latitude": 45.75005223628073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV099511_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208777108505605,
      "latitude": 45.749393289843475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2101032301974257,
      "latitude": 45.74993922549383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2040217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.210041949476927,
      "latitude": 45.74979848590885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2040218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209964512355823,
      "latitude": 45.749640196848624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2052971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209902574674908,
      "latitude": 45.749486762707676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2135969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209845198565711,
      "latitude": 45.74932637420054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2135970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209717922248455,
      "latitude": 45.74891599203716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2135971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209666471342075,
      "latitude": 45.748694403196566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374384": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208965003720199,
      "latitude": 45.74934114328463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2053469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208689054515508,
      "latitude": 45.74894750378594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2139484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208880539092049,
      "latitude": 45.74957458620423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2139485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209033830827739,
      "latitude": 45.750052376990475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374382": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208617436059376,
      "latitude": 45.74907748502721,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV102089_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.206489473194265,
      "latitude": 45.74808835572487,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374413": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205708223407131,
      "latitude": 45.747940658840015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374414": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205340885398072,
      "latitude": 45.74753777954952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374416": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205256070081901,
      "latitude": 45.747169045314884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374415": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204730338028169,
      "latitude": 45.74722891076968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374409": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.206171307988218,
      "latitude": 45.748367034317674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374410": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.206063189213564,
      "latitude": 45.74868187464345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374411": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204876109719555,
      "latitude": 45.748625377497156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374406": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.205791292153158,
      "latitude": 45.748065869297285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374407": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.204766771178885,
      "latitude": 45.748048600551044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374404": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.207381673557613,
      "latitude": 45.74835225908485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV113845_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.210218728465786,
      "latitude": 45.74600726016562,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209824372728235,
      "latitude": 45.74680746355587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209733017713004,
      "latitude": 45.74716573277322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209751091807116,
      "latitude": 45.74752496874622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209824532562694,
      "latitude": 45.74788278461323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374484": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209681726063089,
      "latitude": 45.748028417316604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209759265379176,
      "latitude": 45.74823789998364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374486": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209752870174796,
      "latitude": 45.7484658496411,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209314076405694,
      "latitude": 45.74842722474057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208805588025387,
      "latitude": 45.74848334937584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.20898903458803,
      "latitude": 45.74817233891913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208991793616627,
      "latitude": 45.74782342278939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209359092023008,
      "latitude": 45.74728261585173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209114585797517,
      "latitude": 45.747351481869295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208962857291058,
      "latitude": 45.74765505738789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208594956008739,
      "latitude": 45.74747192338968,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208183650553333,
      "latitude": 45.74751469461101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208101110137177,
      "latitude": 45.747736451040396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374474": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208079315913866,
      "latitude": 45.748227617085405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208414118775095,
      "latitude": 45.74862841885959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.207544994015064,
      "latitude": 45.74782954026494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.207032423745077,
      "latitude": 45.74787516177929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.206771851631396,
      "latitude": 45.747908491141274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.210622033567926,
      "latitude": 45.74608462073232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208932650207347,
      "latitude": 45.74608797426737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.20928207410836,
      "latitude": 45.74641928208163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209292782221613,
      "latitude": 45.74656863389849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374460": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208964231517649,
      "latitude": 45.746721691868835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208565001684805,
      "latitude": 45.746891996453115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208470321549336,
      "latitude": 45.74667820146613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374463": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208430190236693,
      "latitude": 45.74645440995666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208512815626379,
      "latitude": 45.7461952241672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208450631119233,
      "latitude": 45.74596972345494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374453": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.21047331644409,
      "latitude": 45.74560253658232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.210221337759183,
      "latitude": 45.7460526399018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.208912001475574,
      "latitude": 45.74596163357715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.209257903291511,
      "latitude": 45.7461478434725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV150139_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212606961481201,
      "latitude": 45.74622503419623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213396709313816,
      "latitude": 45.74848299954906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214021180783387,
      "latitude": 45.7463341893788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214087496768596,
      "latitude": 45.746494137013265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV026024": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.216118357760678,
      "latitude": 45.73957965922436,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV146371": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.216303910745837,
      "latitude": 45.739602705388215,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVBus063598": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.216134790701084,
      "latitude": 45.73950799355667,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV059088": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.220408888194185,
      "latitude": 45.74023951018626,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV048910": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.216219065658755,
      "latitude": 45.73956003029594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "84_MVLV048910_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216219065658755,
      "latitude": 45.73956003029594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216458213410452,
      "latitude": 45.739596755081145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216504752314899,
      "latitude": 45.73959988139109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216392775778663,
      "latitude": 45.739516607561384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216430460359096,
      "latitude": 45.7394063032093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216154610231339,
      "latitude": 45.73914001360258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216290883176449,
      "latitude": 45.73890321885548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216217337886361,
      "latitude": 45.73864287527728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216156416371043,
      "latitude": 45.73828796190216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216037392296436,
      "latitude": 45.73775445870007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215990374956239,
      "latitude": 45.7373850408475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215939690179084,
      "latitude": 45.73702730312338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2157113298258198,
      "latitude": 45.7368599611242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215788508293892,
      "latitude": 45.736384217953386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2157878299312013,
      "latitude": 45.73643077940648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215517164662595,
      "latitude": 45.736399878254716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2156552233295743,
      "latitude": 45.73606434382296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214853214646661,
      "latitude": 45.736062752255044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214439610377309,
      "latitude": 45.73577737617263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2132740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214849340249391,
      "latitude": 45.73579061054023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.217540176658118,
      "latitude": 45.737533674871564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.217899059010325,
      "latitude": 45.73945448493212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV150106_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214503330475698,
      "latitude": 45.73913044083762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213484887030343,
      "latitude": 45.739378074572265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214420163650415,
      "latitude": 45.740955252023475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214464808710869,
      "latitude": 45.74102166250901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214402499902255,
      "latitude": 45.741157000009984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213593935074439,
      "latitude": 45.74104022569309,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215300405968341,
      "latitude": 45.73875442114375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215232779349661,
      "latitude": 45.738381565306646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215157603141208,
      "latitude": 45.73801866546498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215119541503128,
      "latitude": 45.737646478041135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215052032299869,
      "latitude": 45.73728081903321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215188197525146,
      "latitude": 45.73695675344481,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215023948146681,
      "latitude": 45.73688965940501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213413125225303,
      "latitude": 45.738447970799314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212760627079633,
      "latitude": 45.73838198516085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213286844127912,
      "latitude": 45.73786053814944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212530422030852,
      "latitude": 45.73788443496074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214158169073894,
      "latitude": 45.73865291147571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214030265586551,
      "latitude": 45.73826653527681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214041773647837,
      "latitude": 45.73787443624463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213932661927599,
      "latitude": 45.73763506278244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213472628620299,
      "latitude": 45.73734354673458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213699220571755,
      "latitude": 45.73704936747216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213792248954345,
      "latitude": 45.73901723376303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2132893351630205,
      "latitude": 45.73888812478392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2028615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213141207735444,
      "latitude": 45.73936601102665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2028616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213120360297356,
      "latitude": 45.73938904468626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2028619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213428272694212,
      "latitude": 45.73937885849513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2028617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212609246647884,
      "latitude": 45.73942168878154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2028618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212662342981309,
      "latitude": 45.73930237627023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2023301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2131329243091082,
      "latitude": 45.738808634548896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2035226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212837064975183,
      "latitude": 45.73881704342769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215570402003189,
      "latitude": 45.739167080541165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216137800442023,
      "latitude": 45.73914063110221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_MVLV102043_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213513529149064,
      "latitude": 45.73410332772672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "84_LVBus1374401": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214044924012069,
      "latitude": 45.7339783082383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374402": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.21459073065302,
      "latitude": 45.73402360789797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2048334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2146689603157945,
      "latitude": 45.734651047278874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2146709924078563,
      "latitude": 45.73525095267217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215684994669176,
      "latitude": 45.73543758006436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177522": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215896032156673,
      "latitude": 45.73570163388853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2177523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.216118597157359,
      "latitude": 45.736322813894695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214600515505615,
      "latitude": 45.73400756132817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213945327651917,
      "latitude": 45.73306167590428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213380671468496,
      "latitude": 45.73342507505197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.21357524053663,
      "latitude": 45.73257331859075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374398": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.212927092888935,
      "latitude": 45.73277631724782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213193431144409,
      "latitude": 45.7321552299334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213497967284918,
      "latitude": 45.73394342469447,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374389": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.213044025717025,
      "latitude": 45.73419231364873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.21391845945762,
      "latitude": 45.73460794110692,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214236504684849,
      "latitude": 45.734979596428026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus1374392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2144086305569104,
      "latitude": 45.735223620346346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2108481": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214362321691221,
      "latitude": 45.73521211798133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2034863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214418827634845,
      "latitude": 45.73521447443789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2034864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214443238438512,
      "latitude": 45.73523133335789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2039618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2145300333883107,
      "latitude": 45.736084891688805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2039619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.2149746017261944,
      "latitude": 45.73674464122732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2062163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.215749377650051,
      "latitude": 45.736844044091875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "84_LVBus2034865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.214430640085943,
      "latitude": 45.73576757633839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "84_400650": {
      "bus_from": "84_MEZEL",
      "bus_to": "84_MVLV102043",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4133.049309732034,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_327189": {
      "bus_from": "84_MVLV102043",
      "bus_to": "84_MVLV150106",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 655.4813759067804,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_309205": {
      "bus_from": "84_MVLV150106",
      "bus_to": "84_MVLV051365",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 201.9676525321345,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_418493": {
      "bus_from": "84_MVLV051365",
      "bus_to": "84_MVLV150139",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 683.9206452695959,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_196697": {
      "bus_from": "84_MVLV150139",
      "bus_to": "84_MVLV113845",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 352.5190885810446,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_309506": {
      "bus_from": "84_MVLV113845",
      "bus_to": "84_MVLV102089",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 443.53587766777366,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_416294": {
      "bus_from": "84_MVLV102089",
      "bus_to": "84_MVLV099511",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 295.1436562335152,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_412684": {
      "bus_from": "84_MVLV099511",
      "bus_to": "84_MVLV112827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 979.1077761254919,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_347930": {
      "bus_from": "84_MVLV112827",
      "bus_to": "84_MVBus063597",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 119.47289573990962,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_419746": {
      "bus_from": "84_MVBus063597",
      "bus_to": "84_MVLV098307",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 84.81865364011642,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1313576": {
      "bus_from": "84_MVLV098307_LV",
      "bus_to": "84_LVBus1374371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.090393253193984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1418228": {
      "bus_from": "84_LVBus1374371",
      "bus_to": "84_LVBus1374372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.19927748331048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0244910": {
      "bus_from": "84_LVBus1374372",
      "bus_to": "84_LVBus1374373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 255.47980147132049,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0826291": {
      "bus_from": "84_MVLV098307_LV",
      "bus_to": "84_LVBus1374367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.654745460030724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0599823": {
      "bus_from": "84_LVBus1374367",
      "bus_to": "84_LVBus1374369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.97760346415834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0192932": {
      "bus_from": "84_LVBus1374367",
      "bus_to": "84_LVBus1374368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.071517877756929,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_400564": {
      "bus_from": "84_MVBus063597",
      "bus_to": "84_MVLV050241",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1311.4866621369044,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_349793": {
      "bus_from": "84_MVLV050241",
      "bus_to": "84_MVLV059059",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 328.8892271802081,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_381292": {
      "bus_from": "84_MVLV059059",
      "bus_to": "84_MVLV098744",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 199.91761797510225,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_214489": {
      "bus_from": "84_MVLV098744",
      "bus_to": "84_MVLV080308",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 522.8711432630075,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_377762": {
      "bus_from": "84_MVLV080308",
      "bus_to": "84_MVLV114347",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 473.79543397576293,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_273758": {
      "bus_from": "84_MVLV114347",
      "bus_to": "84_MVLV080910",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 255.5190615390798,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_304667": {
      "bus_from": "84_MVLV080910",
      "bus_to": "84_MVLV059457",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 376.4489169938454,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_214583": {
      "bus_from": "84_MVLV059457",
      "bus_to": "84_MVLV054129",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 365.62447685328334,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_338312": {
      "bus_from": "84_MVLV054129",
      "bus_to": "84_MVLV102860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 369.6698435024116,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_199492": {
      "bus_from": "84_MVLV102860",
      "bus_to": "84_MVLV151459",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.289670572804763,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_361566": {
      "bus_from": "84_MVLV151459",
      "bus_to": "84_MVLV114308",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 936.217359865049,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_244140": {
      "bus_from": "84_MVLV114308",
      "bus_to": "84_MVLV036023",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 463.63868831149466,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_188574": {
      "bus_from": "84_MVLV036023",
      "bus_to": "84_MVLV146048",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 551.3747571344825,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1243750": {
      "bus_from": "84_MVLV146048_LV",
      "bus_to": "84_LVBus1374580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.733851735159803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1753844": {
      "bus_from": "84_LVBus1374580",
      "bus_to": "84_LVBus1374581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.94642646714876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1214137": {
      "bus_from": "84_LVBus1374581",
      "bus_to": "84_LVBus1374582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.48592910445991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0914919": {
      "bus_from": "84_LVBus1374582",
      "bus_to": "84_LVBus1374583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.62225609473409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0861372": {
      "bus_from": "84_LVBus1374580",
      "bus_to": "84_LVBus1374584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.346854947364744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1830869": {
      "bus_from": "84_MVLV146048_LV",
      "bus_to": "84_LVBus1374574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.22319997225365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1367083": {
      "bus_from": "84_LVBus1374574",
      "bus_to": "84_LVBus1374575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.337862960651503,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1898237": {
      "bus_from": "84_LVBus1374575",
      "bus_to": "84_LVBus1374576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.676599400415014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1924247": {
      "bus_from": "84_LVBus1374576",
      "bus_to": "84_LVBus1374577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.05383809518024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1761060": {
      "bus_from": "84_LVBus1374577",
      "bus_to": "84_LVBus1374578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.00484417237091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0905810": {
      "bus_from": "84_MVLV146048_LV",
      "bus_to": "84_LVBus1374557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.92272793647847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1439013": {
      "bus_from": "84_LVBus1374557",
      "bus_to": "84_LVBus1374569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.1370862586213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1214026": {
      "bus_from": "84_LVBus1374569",
      "bus_to": "84_LVBus1374570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.19413424537632,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1232728": {
      "bus_from": "84_LVBus1374570",
      "bus_to": "84_LVBus1374571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.22129384229312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1139409": {
      "bus_from": "84_LVBus1374571",
      "bus_to": "84_LVBus1374572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.444686143391813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0851001": {
      "bus_from": "84_LVBus1374557",
      "bus_to": "84_LVBus1374558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.708923248202034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1539034": {
      "bus_from": "84_LVBus1374558",
      "bus_to": "84_LVBus1374559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.783349703614057,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0098621": {
      "bus_from": "84_LVBus1374559",
      "bus_to": "84_LVBus1374560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.79883798961959,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0660934": {
      "bus_from": "84_LVBus1374560",
      "bus_to": "84_LVBus1374564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.50787334447217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1335951": {
      "bus_from": "84_LVBus1374564",
      "bus_to": "84_LVBus1374565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.38645482908871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1889306": {
      "bus_from": "84_LVBus1374565",
      "bus_to": "84_LVBus1374567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.89972034779372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0736314": {
      "bus_from": "84_LVBus1374565",
      "bus_to": "84_LVBus1374566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.24382263025822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1083915": {
      "bus_from": "84_LVBus1374564",
      "bus_to": "84_LVBus1374568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.496008665650635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0413756": {
      "bus_from": "84_LVBus1374560",
      "bus_to": "84_LVBus1374561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.041873952809535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1794007": {
      "bus_from": "84_LVBus1374561",
      "bus_to": "84_LVBus1374563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.844529075059576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0357995": {
      "bus_from": "84_LVBus1374561",
      "bus_to": "84_LVBus1374562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.69087035593654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1319261": {
      "bus_from": "84_MVLV146048_LV",
      "bus_to": "84_LVBus1374552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 205.59473963397437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1510284": {
      "bus_from": "84_LVBus1374552",
      "bus_to": "84_LVBus1374553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.40903617686657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0850998": {
      "bus_from": "84_LVBus1374553",
      "bus_to": "84_LVBus1374554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.85710339319964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0754195": {
      "bus_from": "84_LVBus1374554",
      "bus_to": "84_LVBus1374555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.43308240731946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437541": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.843926862351346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0249047": {
      "bus_from": "84_LVBus1374177",
      "bus_to": "84_LVBus1374178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.21802514635962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0482325": {
      "bus_from": "84_LVBus1374178",
      "bus_to": "84_LVBus1374185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.52590878602902,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0014027": {
      "bus_from": "84_LVBus1374178",
      "bus_to": "84_LVBus1374179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.41486599164434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0030732": {
      "bus_from": "84_LVBus1374179",
      "bus_to": "84_LVBus1374180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.346372418039,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0623684": {
      "bus_from": "84_LVBus1374180",
      "bus_to": "84_LVBus1374181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.76623491570973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1592766": {
      "bus_from": "84_LVBus1374181",
      "bus_to": "84_LVBus1374182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.42145192120596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0000491": {
      "bus_from": "84_LVBus1374181",
      "bus_to": "84_LVBus1374183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.72680143419905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0003197": {
      "bus_from": "84_LVBus1374179",
      "bus_to": "84_LVBus1374184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.354707001696156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0118652": {
      "bus_from": "84_LVBus1374177",
      "bus_to": "84_LVBus1374186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.53478988359492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1166657": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 167.70808106096555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1897636": {
      "bus_from": "84_LVBus1374172",
      "bus_to": "84_LVBus1374173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.23553140170838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1370214": {
      "bus_from": "84_LVBus1374173",
      "bus_to": "84_LVBus1374174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.90352345507713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0953573": {
      "bus_from": "84_LVBus1374174",
      "bus_to": "84_LVBus1374175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.40457289682028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1189622": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.75813397428405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1633202": {
      "bus_from": "84_LVBus1374162",
      "bus_to": "84_LVBus1374163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.364518894314418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1800157": {
      "bus_from": "84_LVBus1374163",
      "bus_to": "84_LVBus2167352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.553332308196907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1663059": {
      "bus_from": "84_LVBus2167352",
      "bus_to": "84_LVBus2177743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.561991873916302,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1189647": {
      "bus_from": "84_LVBus2177743",
      "bus_to": "84_LVBus2177744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.01311640789579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0795439": {
      "bus_from": "84_LVBus2177744",
      "bus_to": "84_LVBus2177745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.87917730017328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1867154": {
      "bus_from": "84_LVBus2177745",
      "bus_to": "84_LVBus2177746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.02679638926897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0905032": {
      "bus_from": "84_LVBus1374162",
      "bus_to": "84_LVBus1374164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.05546082539642,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865703": {
      "bus_from": "84_LVBus1374164",
      "bus_to": "84_LVBus1374165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.36521659993659,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1008558": {
      "bus_from": "84_LVBus1374165",
      "bus_to": "84_LVBus1374166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.03885919862982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1759359": {
      "bus_from": "84_LVBus1374166",
      "bus_to": "84_LVBus1374169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.71575262546325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0770807": {
      "bus_from": "84_LVBus1374169",
      "bus_to": "84_LVBus1374170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.72914776278748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1338811": {
      "bus_from": "84_LVBus1374166",
      "bus_to": "84_LVBus1374168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.525770326467082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1301995": {
      "bus_from": "84_LVBus1374166",
      "bus_to": "84_LVBus1374167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.102711674401103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1230645": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.53340251543066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220332": {
      "bus_from": "84_LVBus1374156",
      "bus_to": "84_LVBus1374157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.55728136331462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1214402": {
      "bus_from": "84_LVBus1374157",
      "bus_to": "84_LVBus1374158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.63309279730862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552246": {
      "bus_from": "84_LVBus1374158",
      "bus_to": "84_LVBus1374159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.65832581318742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1873660": {
      "bus_from": "84_LVBus1374159",
      "bus_to": "84_LVBus1374160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.88957713203365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0770805": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 187.5084941624518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1166655": {
      "bus_from": "84_LVBus1374145",
      "bus_to": "84_LVBus1374146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.29278110246414,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1491242": {
      "bus_from": "84_LVBus1374146",
      "bus_to": "84_LVBus1374147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.29860453473097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1367284": {
      "bus_from": "84_LVBus1374147",
      "bus_to": "84_LVBus1374148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.32053289401579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1301992": {
      "bus_from": "84_LVBus1374147",
      "bus_to": "84_LVBus1374153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.35044156238304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1338808": {
      "bus_from": "84_LVBus1374153",
      "bus_to": "84_LVBus1374154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.59602402950514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1074185": {
      "bus_from": "84_LVBus1374147",
      "bus_to": "84_LVBus1374149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.70512883647461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0754382": {
      "bus_from": "84_LVBus1374149",
      "bus_to": "84_LVBus1374150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.79434494016624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1081308": {
      "bus_from": "84_LVBus1374150",
      "bus_to": "84_LVBus1374151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.69029037968069,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1552245": {
      "bus_from": "84_LVBus1374151",
      "bus_to": "84_LVBus1374152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.082441543781545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812143": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.84658427458882,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0425819": {
      "bus_from": "84_LVBus1374140",
      "bus_to": "84_LVBus1374141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.5118824102872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0698463": {
      "bus_from": "84_LVBus1374141",
      "bus_to": "84_LVBus1374143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.4970734647346,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0599718": {
      "bus_from": "84_LVBus1374141",
      "bus_to": "84_LVBus1374142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 207.29265299548135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1465270": {
      "bus_from": "84_MVLV036023_LV",
      "bus_to": "84_LVBus1374133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.558587237548494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0517400": {
      "bus_from": "84_LVBus1374133",
      "bus_to": "84_LVBus1374134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.75727402512213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1646120": {
      "bus_from": "84_LVBus1374134",
      "bus_to": "84_LVBus1374135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.287226399271866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0263317": {
      "bus_from": "84_LVBus1374134",
      "bus_to": "84_LVBus1374136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.53525366197056,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0282023": {
      "bus_from": "84_LVBus1374136",
      "bus_to": "84_LVBus1374137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 162.39235815865902,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0421095": {
      "bus_from": "84_LVBus1374133",
      "bus_to": "84_LVBus1374138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.67621914209813,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0995724": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.65428001638183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0942281": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.09360097768374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0759360": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7586456421281804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0779208": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 182.60901825526062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1052299": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 147.8192401735979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1359366": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 159.95955518759538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0894989": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.50713774019763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1427412": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.938036823608464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1055178": {
      "bus_from": "84_MVLV114308_LV",
      "bus_to": "84_LVBus1374493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.839310653063606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1465289": {
      "bus_from": "84_MVLV102860_LV",
      "bus_to": "84_LVBus1374447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.37415812282384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1743803": {
      "bus_from": "84_MVLV102860_LV",
      "bus_to": "84_LVBus1374426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.598429936793416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1081320": {
      "bus_from": "84_LVBus1374426",
      "bus_to": "84_LVBus1374427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.87795349523472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1915606": {
      "bus_from": "84_LVBus1374427",
      "bus_to": "84_LVBus1374431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.26065362376197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1037666": {
      "bus_from": "84_LVBus1374431",
      "bus_to": "84_LVBus1374443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.3389468029886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1676871": {
      "bus_from": "84_LVBus1374443",
      "bus_to": "84_LVBus1374444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.34836782654156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1394160": {
      "bus_from": "84_LVBus1374444",
      "bus_to": "84_LVBus2093157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.79296206963558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1297942": {
      "bus_from": "84_LVBus1374444",
      "bus_to": "84_LVBus2111259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.365879196855204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0867186": {
      "bus_from": "84_LVBus1374444",
      "bus_to": "84_LVBus2117955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.60309650120407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1118966": {
      "bus_from": "84_LVBus2117955",
      "bus_to": "84_LVBus2117956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.85918023771608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0737383": {
      "bus_from": "84_LVBus2117956",
      "bus_to": "84_LVBus2117957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.3723796812891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1426011": {
      "bus_from": "84_LVBus1374443",
      "bus_to": "84_LVBus1374445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.997315641473115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0947168": {
      "bus_from": "84_LVBus1374431",
      "bus_to": "84_LVBus1374432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.51171944763098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1298157": {
      "bus_from": "84_LVBus1374432",
      "bus_to": "84_LVBus1374433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.71002644089881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1223831": {
      "bus_from": "84_LVBus1374433",
      "bus_to": "84_LVBus1374436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.31108054000491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1639539": {
      "bus_from": "84_LVBus1374436",
      "bus_to": "84_LVBus1374437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.03623949590005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1929833": {
      "bus_from": "84_LVBus1374437",
      "bus_to": "84_LVBus1374438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7186818822524943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0333478": {
      "bus_from": "84_LVBus1374438",
      "bus_to": "84_LVBus1374439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.74286343195157,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1377325": {
      "bus_from": "84_LVBus1374436",
      "bus_to": "84_LVBus1374440",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.0274710429496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1835416": {
      "bus_from": "84_LVBus1374440",
      "bus_to": "84_LVBus1374441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.93516377327879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1031331": {
      "bus_from": "84_LVBus1374440",
      "bus_to": "84_LVBus1374442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.987574267196218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0757849": {
      "bus_from": "84_LVBus1374433",
      "bus_to": "84_LVBus1374434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.271542514752714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1835414": {
      "bus_from": "84_LVBus1374434",
      "bus_to": "84_LVBus1374435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.90175954174204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1793018": {
      "bus_from": "84_LVBus1374427",
      "bus_to": "84_LVBus1374428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.52299320871097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1792998": {
      "bus_from": "84_LVBus1374428",
      "bus_to": "84_LVBus1374430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.178270398135187,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1024806": {
      "bus_from": "84_LVBus1374428",
      "bus_to": "84_LVBus1374429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.95817065570475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1726362": {
      "bus_from": "84_MVLV102860_LV",
      "bus_to": "84_LVBus1374418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.513722179037828,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1367320": {
      "bus_from": "84_LVBus1374418",
      "bus_to": "84_LVBus1374419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.14962558656763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1171743": {
      "bus_from": "84_LVBus1374419",
      "bus_to": "84_LVBus1374420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.311353896797854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0707188": {
      "bus_from": "84_LVBus1374420",
      "bus_to": "84_LVBus1374424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.855165882526535,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0471066": {
      "bus_from": "84_LVBus1374420",
      "bus_to": "84_LVBus1374423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 211.40059093929142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0368070": {
      "bus_from": "84_LVBus1374420",
      "bus_to": "84_LVBus1374421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.48882093967333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0707298": {
      "bus_from": "84_LVBus1374421",
      "bus_to": "84_LVBus1374422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.39958666526144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0817791": {
      "bus_from": "84_MVLV054129_LV",
      "bus_to": "84_LVBus1374264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.10215838915546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0297159": {
      "bus_from": "84_LVBus1374264",
      "bus_to": "84_LVBus1374265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.78451733783557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1367344": {
      "bus_from": "84_LVBus1374265",
      "bus_to": "84_LVBus1374267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.63729003690591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1171774": {
      "bus_from": "84_LVBus1374267",
      "bus_to": "84_LVBus1374268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.68692417255068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1656386": {
      "bus_from": "84_LVBus1374268",
      "bus_to": "84_LVBus1374269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.838820848483827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0868910": {
      "bus_from": "84_LVBus1374269",
      "bus_to": "84_LVBus1374270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.792417128358814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1888677": {
      "bus_from": "84_LVBus1374270",
      "bus_to": "84_LVBus1374271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.392841135569084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1491257": {
      "bus_from": "84_LVBus1374271",
      "bus_to": "84_LVBus1374272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.197205590088525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0357961": {
      "bus_from": "84_LVBus1374265",
      "bus_to": "84_LVBus1374266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.0395318450108,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1758319": {
      "bus_from": "84_MVLV054129_LV",
      "bus_to": "84_LVBus1374256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.22741587580053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1336873": {
      "bus_from": "84_LVBus1374256",
      "bus_to": "84_LVBus1374257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.47581412430042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1770403": {
      "bus_from": "84_LVBus1374257",
      "bus_to": "84_LVBus1374258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.275841303017415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1713215": {
      "bus_from": "84_LVBus1374258",
      "bus_to": "84_LVBus1374259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.99680816672753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1472557": {
      "bus_from": "84_LVBus1374259",
      "bus_to": "84_LVBus1374260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.836593455934526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0604874": {
      "bus_from": "84_LVBus1374260",
      "bus_to": "84_LVBus1374261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.693887534205366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1258113": {
      "bus_from": "84_LVBus1374261",
      "bus_to": "84_LVBus1374262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.07262946861296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1437557": {
      "bus_from": "84_MVLV054129_LV",
      "bus_to": "84_LVBus1374245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.254152211650862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0698311": {
      "bus_from": "84_LVBus1374245",
      "bus_to": "84_LVBus1374246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.72369414462285,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1270625": {
      "bus_from": "84_LVBus1374246",
      "bus_to": "84_LVBus1374250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.52459774696361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1250638": {
      "bus_from": "84_LVBus1374250",
      "bus_to": "84_LVBus1374251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.430164430906146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0580330": {
      "bus_from": "84_LVBus1374246",
      "bus_to": "84_LVBus1374252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.7521392571571,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0139675": {
      "bus_from": "84_LVBus1374252",
      "bus_to": "84_LVBus1374253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.98255239589493,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0149428": {
      "bus_from": "84_LVBus1374253",
      "bus_to": "84_LVBus1374254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.28515859106414,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0313979": {
      "bus_from": "84_LVBus1374246",
      "bus_to": "84_LVBus1374247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.104793555137263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1675542": {
      "bus_from": "84_LVBus1374247",
      "bus_to": "84_LVBus1374249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.840986367583666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0723593": {
      "bus_from": "84_LVBus1374249",
      "bus_to": "84_LVBus2017113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.979541248191644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0144006": {
      "bus_from": "84_LVBus1374247",
      "bus_to": "84_LVBus1374248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.242907352981284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1491273": {
      "bus_from": "84_MVLV054129_LV",
      "bus_to": "84_LVBus1374231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.827525965969572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0392875": {
      "bus_from": "84_LVBus1374231",
      "bus_to": "84_LVBus1374232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.336047295625974,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1086909": {
      "bus_from": "84_LVBus1374232",
      "bus_to": "84_LVBus1374233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.619390575461995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0801499": {
      "bus_from": "84_LVBus1374233",
      "bus_to": "84_LVBus1374234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.745596268227896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0817779": {
      "bus_from": "84_LVBus1374234",
      "bus_to": "84_LVBus1374235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.672570257482246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1871702": {
      "bus_from": "84_LVBus1374235",
      "bus_to": "84_LVBus1374236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.888757433384194,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1029150": {
      "bus_from": "84_LVBus1374236",
      "bus_to": "84_LVBus1374237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.98795411576934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1586863": {
      "bus_from": "84_LVBus1374237",
      "bus_to": "84_LVBus1374238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.948075128868815,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1472525": {
      "bus_from": "84_LVBus1374238",
      "bus_to": "84_LVBus1374239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.430439783881564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1457462": {
      "bus_from": "84_LVBus1374238",
      "bus_to": "84_LVBus1374240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.556749729801105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1223228": {
      "bus_from": "84_LVBus1374237",
      "bus_to": "84_LVBus1374242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.556080964795896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1014646": {
      "bus_from": "84_LVBus1374237",
      "bus_to": "84_LVBus1374241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.997587812316304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0134915": {
      "bus_from": "84_LVBus1374232",
      "bus_to": "84_LVBus1374243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.04486814459489,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1843156": {
      "bus_from": "84_MVLV059457_LV",
      "bus_to": "84_LVBus1374292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.646224230669159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0237299": {
      "bus_from": "84_LVBus1374292",
      "bus_to": "84_LVBus1374293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.7117643890146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0623245": {
      "bus_from": "84_LVBus1374293",
      "bus_to": "84_LVBus1374294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.23933408416393,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0770818": {
      "bus_from": "84_MVLV059457_LV",
      "bus_to": "84_LVBus1374281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.8084435484322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0859817": {
      "bus_from": "84_LVBus1374281",
      "bus_to": "84_LVBus1374282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.742976931779566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1505287": {
      "bus_from": "84_LVBus1374282",
      "bus_to": "84_LVBus1374283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.7754438074157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1344419": {
      "bus_from": "84_LVBus1374283",
      "bus_to": "84_LVBus1374290",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.117760763733894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1220372": {
      "bus_from": "84_LVBus1374283",
      "bus_to": "84_LVBus1374284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.100576585059805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0186905": {
      "bus_from": "84_LVBus1374284",
      "bus_to": "84_LVBus1374285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.61467249026824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0513583": {
      "bus_from": "84_LVBus1374285",
      "bus_to": "84_LVBus1374286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.064022526931524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0064116": {
      "bus_from": "84_LVBus1374285",
      "bus_to": "84_LVBus1374287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.6193045616271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1311241": {
      "bus_from": "84_LVBus1374287",
      "bus_to": "84_LVBus1374288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.461752180569114,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0376488": {
      "bus_from": "84_LVBus1374287",
      "bus_to": "84_LVBus1374289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.85030674501744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1505279": {
      "bus_from": "84_MVLV059457_LV",
      "bus_to": "84_LVBus1374278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.921080829319907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0277674": {
      "bus_from": "84_LVBus1374278",
      "bus_to": "84_LVBus1374279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.2442885443834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1726327": {
      "bus_from": "84_MVLV080910_LV",
      "bus_to": "84_LVBus1374350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.941166373069795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0684512": {
      "bus_from": "84_LVBus1374350",
      "bus_to": "84_LVBus1374352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 154.4914476841694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0953570": {
      "bus_from": "84_LVBus1374352",
      "bus_to": "84_LVBus1374353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.06700508407013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0314010": {
      "bus_from": "84_LVBus1374353",
      "bus_to": "84_LVBus1374354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.393656674407435,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1171673": {
      "bus_from": "84_LVBus1374354",
      "bus_to": "84_LVBus1374359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.985327528071965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0507558": {
      "bus_from": "84_LVBus1374359",
      "bus_to": "84_LVBus1374363",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.219253770202442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0201697": {
      "bus_from": "84_LVBus1374359",
      "bus_to": "84_LVBus1374362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.556416755205321,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0067087": {
      "bus_from": "84_LVBus1374359",
      "bus_to": "84_LVBus1374360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.94564318053314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0111282": {
      "bus_from": "84_LVBus1374360",
      "bus_to": "84_LVBus1374361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.784065453651294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0684554": {
      "bus_from": "84_LVBus1374354",
      "bus_to": "84_LVBus1374355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.984781293879884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0500854": {
      "bus_from": "84_LVBus1374355",
      "bus_to": "84_LVBus1374356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.676412090046632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0406447": {
      "bus_from": "84_LVBus1374356",
      "bus_to": "84_LVBus1374357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.531238759043856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0297129": {
      "bus_from": "84_LVBus1374356",
      "bus_to": "84_LVBus1374358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.055944409672763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0311099": {
      "bus_from": "84_LVBus1374350",
      "bus_to": "84_LVBus1374351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.279166329561487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1656343": {
      "bus_from": "84_MVLV080910_LV",
      "bus_to": "84_LVBus1374346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.989455389836591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0571517": {
      "bus_from": "84_LVBus1374346",
      "bus_to": "84_LVBus1374347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 237.23954043019225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0335670": {
      "bus_from": "84_LVBus1374347",
      "bus_to": "84_LVBus1374348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.214122951989857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1628449": {
      "bus_from": "84_MVLV080910_LV",
      "bus_to": "84_LVBus1374342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.01059206467639,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0610692": {
      "bus_from": "84_LVBus1374342",
      "bus_to": "84_LVBus1374343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.7556474858773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0182066": {
      "bus_from": "84_LVBus1374343",
      "bus_to": "84_LVBus1374344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.81877400262266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1924230": {
      "bus_from": "84_MVLV114347_LV",
      "bus_to": "84_LVBus1374541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.18103074076758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1243727": {
      "bus_from": "84_LVBus1374541",
      "bus_to": "84_LVBus1374545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.191582032389753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0428701": {
      "bus_from": "84_LVBus1374545",
      "bus_to": "84_LVBus1374546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.53828338265668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0583517": {
      "bus_from": "84_LVBus1374546",
      "bus_to": "84_LVBus1374550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.94812101657127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0025444": {
      "bus_from": "84_LVBus1374546",
      "bus_to": "84_LVBus1374547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.26397625996857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1100434": {
      "bus_from": "84_LVBus1374547",
      "bus_to": "84_LVBus1374548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.094177558862696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0893321": {
      "bus_from": "84_LVBus1374548",
      "bus_to": "84_LVBus1374549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.84777478656434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1025657": {
      "bus_from": "84_LVBus1374541",
      "bus_to": "84_LVBus1374542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.78917303332749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1008001": {
      "bus_from": "84_LVBus1374542",
      "bus_to": "84_LVBus1374543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.39931032384362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1492295": {
      "bus_from": "84_LVBus1374543",
      "bus_to": "84_LVBus1374544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.728643017966792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1432639": {
      "bus_from": "84_MVLV114347_LV",
      "bus_to": "84_LVBus1374517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.86294776227325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1843455": {
      "bus_from": "84_LVBus1374517",
      "bus_to": "84_LVBus1374518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.360252267646086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1335947": {
      "bus_from": "84_LVBus1374518",
      "bus_to": "84_LVBus1374537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.22454983453943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0914888": {
      "bus_from": "84_LVBus1374537",
      "bus_to": "84_LVBus1374538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.30117610115289,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1254360": {
      "bus_from": "84_LVBus1374518",
      "bus_to": "84_LVBus1374519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.992813117893704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1439012": {
      "bus_from": "84_LVBus1374519",
      "bus_to": "84_LVBus1374520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.8912226580458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1860474": {
      "bus_from": "84_LVBus1374520",
      "bus_to": "84_LVBus1374524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.63890506647284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0167430": {
      "bus_from": "84_LVBus1374524",
      "bus_to": "84_LVBus1374525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.5384343187574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1510286": {
      "bus_from": "84_LVBus1374520",
      "bus_to": "84_LVBus1374521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.84017901541487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1899839": {
      "bus_from": "84_LVBus1374521",
      "bus_to": "84_LVBus1374523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.10647358083895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1654308": {
      "bus_from": "84_LVBus1374521",
      "bus_to": "84_LVBus1374522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.07789426044461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1319264": {
      "bus_from": "84_LVBus1374520",
      "bus_to": "84_LVBus1374526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.560527586903426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0445405": {
      "bus_from": "84_LVBus1374526",
      "bus_to": "84_LVBus1374527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.67390187048623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0327647": {
      "bus_from": "84_LVBus1374526",
      "bus_to": "84_LVBus1374528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.677373565729471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0736313": {
      "bus_from": "84_LVBus1374520",
      "bus_to": "84_LVBus1374529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.687101521624665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0225687": {
      "bus_from": "84_LVBus1374529",
      "bus_to": "84_LVBus1374530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.22755404137944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0869192": {
      "bus_from": "84_LVBus1374530",
      "bus_to": "84_LVBus1374531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.660975621250211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0284326": {
      "bus_from": "84_LVBus1374531",
      "bus_to": "84_LVBus1374532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.69384814746338,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1888588": {
      "bus_from": "84_LVBus1374532",
      "bus_to": "84_LVBus1374533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.182201553520564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0475778": {
      "bus_from": "84_LVBus1374532",
      "bus_to": "84_LVBus1374534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.681748127519015,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0861341": {
      "bus_from": "84_LVBus1374519",
      "bus_to": "84_LVBus1374535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.414934298516634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0343966": {
      "bus_from": "84_LVBus1374535",
      "bus_to": "84_LVBus1374536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.57824803975421,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0263289": {
      "bus_from": "84_LVBus1374517",
      "bus_to": "84_LVBus1374539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.28782671713698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1265900": {
      "bus_from": "84_MVLV114347_LV",
      "bus_to": "84_LVBus1374511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.88123025821452,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1598982": {
      "bus_from": "84_LVBus1374511",
      "bus_to": "84_LVBus1374512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.73771012845226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1889305": {
      "bus_from": "84_LVBus1374512",
      "bus_to": "84_LVBus1374513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.0855365140518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1271670": {
      "bus_from": "84_LVBus1374512",
      "bus_to": "84_LVBus1374514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.44891062116158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0414309": {
      "bus_from": "84_LVBus1374514",
      "bus_to": "84_LVBus1374515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.71103344299387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1053428": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.720527283117049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0888281": {
      "bus_from": "84_LVBus1374340",
      "bus_to": "84_LVBus2016106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.908852232943712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1694639": {
      "bus_from": "84_LVBus2016106",
      "bus_to": "84_LVBus2017916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.69472020606344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1042856": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.054751630376654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1159602": {
      "bus_from": "84_LVBus1374338",
      "bus_to": "84_LVBus2017303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.22390658187911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1892019": {
      "bus_from": "84_LVBus2017303",
      "bus_to": "84_LVBus2017304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.700185573499667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1601088": {
      "bus_from": "84_LVBus2017304",
      "bus_to": "84_LVBus2017305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.01975248927843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1879057": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.31108681818344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1281562": {
      "bus_from": "84_LVBus1374336",
      "bus_to": "84_LVBus2019347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.007345134060525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1733318": {
      "bus_from": "84_LVBus2019347",
      "bus_to": "84_LVBus2020196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.420207792660445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0789125": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 160.70662004548174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1042903": {
      "bus_from": "84_LVBus1374334",
      "bus_to": "84_LVBus2016460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.61836650741054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0924792": {
      "bus_from": "84_LVBus2016460",
      "bus_to": "84_LVBus2016712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.138681414197485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1611118": {
      "bus_from": "84_LVBus2016712",
      "bus_to": "84_LVBus2016954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.538714399688038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1891982": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.98827782093881,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0142471": {
      "bus_from": "84_LVBus1374325",
      "bus_to": "84_LVBus1374326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.55589882448642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0424884": {
      "bus_from": "84_LVBus1374326",
      "bus_to": "84_LVBus1374327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.714667512021053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1802368": {
      "bus_from": "84_LVBus1374327",
      "bus_to": "84_LVBus1374328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.1473548875663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1891209": {
      "bus_from": "84_LVBus1374328",
      "bus_to": "84_LVBus2022189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.64623904942963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0816326": {
      "bus_from": "84_LVBus2022189",
      "bus_to": "84_LVBus2022190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.07206344529856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1081706": {
      "bus_from": "84_LVBus2022190",
      "bus_to": "84_LVBus2027458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.919924730174195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1553963": {
      "bus_from": "84_LVBus2027458",
      "bus_to": "84_LVBus2027459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.43430111350245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0341492": {
      "bus_from": "84_LVBus1374327",
      "bus_to": "84_LVBus1374329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.02832616169886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1020556": {
      "bus_from": "84_LVBus1374329",
      "bus_to": "84_LVBus1374330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.127236250127638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0996971": {
      "bus_from": "84_LVBus1374330",
      "bus_to": "84_LVBus2029391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.014508687432913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0098538": {
      "bus_from": "84_LVBus1374329",
      "bus_to": "84_LVBus1374331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.7097897373224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0542008": {
      "bus_from": "84_LVBus1374331",
      "bus_to": "84_LVBus1374332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.04762925892469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1159649": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.75712355871354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1892044": {
      "bus_from": "84_LVBus1374323",
      "bus_to": "84_LVBus2015750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.81156733955451,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1459684": {
      "bus_from": "84_LVBus2015750",
      "bus_to": "84_LVBus2015812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.705618709694367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1138026": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.79122145432849,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0139695": {
      "bus_from": "84_LVBus1374316",
      "bus_to": "84_LVBus1374317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.54059156738685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1025660": {
      "bus_from": "84_LVBus1374317",
      "bus_to": "84_LVBus1374321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.67975959344845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0385201": {
      "bus_from": "84_LVBus1374317",
      "bus_to": "84_LVBus1374318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.292620951954344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1889321": {
      "bus_from": "84_LVBus1374318",
      "bus_to": "84_LVBus1374319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.78433280759766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0610691": {
      "bus_from": "84_LVBus1374318",
      "bus_to": "84_LVBus1374320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.75367950727814,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1432029": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.76292524688992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1359543": {
      "bus_from": "84_LVBus1374314",
      "bus_to": "84_LVBus2020163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.590511633338476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812148": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.66658892457082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1865706": {
      "bus_from": "84_LVBus1374305",
      "bus_to": "84_LVBus1374306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.762909189810085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1250588": {
      "bus_from": "84_LVBus1374306",
      "bus_to": "84_LVBus1374307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.0580344284679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1743795": {
      "bus_from": "84_LVBus1374307",
      "bus_to": "84_LVBus1374308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.40402752321228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1915597": {
      "bus_from": "84_LVBus1374308",
      "bus_to": "84_LVBus1374312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.73795181374542,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1491250": {
      "bus_from": "84_LVBus1374308",
      "bus_to": "84_LVBus1374309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.7219236626032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1622054": {
      "bus_from": "84_LVBus1374309",
      "bus_to": "84_LVBus1374311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.133669475911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1561656": {
      "bus_from": "84_LVBus1374309",
      "bus_to": "84_LVBus1374310",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.832359174393495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0812147": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.43241480029243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0770809": {
      "bus_from": "84_LVBus1374298",
      "bus_to": "84_LVBus1374299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.77990934673141,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1561651": {
      "bus_from": "84_LVBus1374299",
      "bus_to": "84_LVBus1374303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.376804816627374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1008563": {
      "bus_from": "84_LVBus1374299",
      "bus_to": "84_LVBus1374300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.69350423417372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0930911": {
      "bus_from": "84_LVBus1374300",
      "bus_to": "84_LVBus1374301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.036539545289735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0817766": {
      "bus_from": "84_LVBus1374301",
      "bus_to": "84_LVBus1374302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.530517603768228,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1915617": {
      "bus_from": "84_MVLV080308_LV",
      "bus_to": "84_LVBus1374296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9552289824769113,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1505278": {
      "bus_from": "84_MVLV098744_LV",
      "bus_to": "84_LVBus1374379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.39250109524792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0696143": {
      "bus_from": "84_LVBus1374379",
      "bus_to": "84_LVBus1374380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.384869974107,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0859816": {
      "bus_from": "84_MVLV098744_LV",
      "bus_to": "84_LVBus1374377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.53613197121792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1593338": {
      "bus_from": "84_LVBus1374377",
      "bus_to": "84_LVBus2015870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.834332316666185,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1655456": {
      "bus_from": "84_LVBus2015870",
      "bus_to": "84_LVBus2017154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.195487629769,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0249005": {
      "bus_from": "84_LVBus2017154",
      "bus_to": "84_LVBus2017155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.26039346221525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1293465": {
      "bus_from": "84_MVLV098744_LV",
      "bus_to": "84_LVBus1374375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.74758419599424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1849381": {
      "bus_from": "84_LVBus1374375",
      "bus_to": "84_LVBus2020250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.489177172083934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1743280": {
      "bus_from": "84_LVBus2020250",
      "bus_to": "84_LVBus2020251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.674461818753166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1843144": {
      "bus_from": "84_LVBus2020251",
      "bus_to": "84_LVBus2245567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 243.09538639087157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1561659": {
      "bus_from": "84_LVBus2245567",
      "bus_to": "84_LVBus2245569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 225.454745867438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1302013": {
      "bus_from": "84_LVBus2245567",
      "bus_to": "84_LVBus2245568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.617877744517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0623657": {
      "bus_from": "84_MVLV059059_LV",
      "bus_to": "84_LVBus1374274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.780426337827365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1336391": {
      "bus_from": "84_LVBus1374274",
      "bus_to": "84_LVBus1374275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.791489187046326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1344407": {
      "bus_from": "84_LVBus1374275",
      "bus_to": "84_LVBus2158147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.292485453466426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1057612": {
      "bus_from": "84_MVLV050241_LV",
      "bus_to": "84_LVBus1374222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.88952187850161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1237684": {
      "bus_from": "84_LVBus1374222",
      "bus_to": "84_LVBus1374223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.81062689379175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1394707": {
      "bus_from": "84_LVBus1374223",
      "bus_to": "84_LVBus1374224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.95521746801673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1234082": {
      "bus_from": "84_LVBus1374224",
      "bus_to": "84_LVBus1374225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.679980851803833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1106214": {
      "bus_from": "84_LVBus1374224",
      "bus_to": "84_LVBus1374226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.84626176031176,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1573261": {
      "bus_from": "84_LVBus1374226",
      "bus_to": "84_LVBus1374227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.779532799679362,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1222740": {
      "bus_from": "84_LVBus1374226",
      "bus_to": "84_LVBus1374228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.44264075740873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1515789": {
      "bus_from": "84_LVBus1374228",
      "bus_to": "84_LVBus1374229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.19399816315922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1302052": {
      "bus_from": "84_MVLV050241_LV",
      "bus_to": "84_LVBus1374210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.42014913076557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0167625": {
      "bus_from": "84_LVBus1374210",
      "bus_to": "84_LVBus1374211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.02212329973182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1759473": {
      "bus_from": "84_LVBus1374211",
      "bus_to": "84_LVBus1374218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.769236453260895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1154382": {
      "bus_from": "84_LVBus1374218",
      "bus_to": "84_LVBus1374219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.314523599505975,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1369571": {
      "bus_from": "84_LVBus1374219",
      "bus_to": "84_LVBus1374220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.6443817290147,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0022988": {
      "bus_from": "84_LVBus1374211",
      "bus_to": "84_LVBus1374212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.27950219481073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0581864": {
      "bus_from": "84_LVBus1374212",
      "bus_to": "84_LVBus1374217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.70885626058772,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0114340": {
      "bus_from": "84_LVBus1374212",
      "bus_to": "84_LVBus1374213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.05892522937776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0643303": {
      "bus_from": "84_LVBus1374213",
      "bus_to": "84_LVBus1374214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.70860601724273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1689481": {
      "bus_from": "84_LVBus1374214",
      "bus_to": "84_LVBus1374216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.5058546361048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0331153": {
      "bus_from": "84_LVBus1374214",
      "bus_to": "84_LVBus1374215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.88611078025131,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1873684": {
      "bus_from": "84_MVLV050241_LV",
      "bus_to": "84_LVBus1374206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.52811277500905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0098604": {
      "bus_from": "84_LVBus1374206",
      "bus_to": "84_LVBus1374207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.25108928069503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0669503": {
      "bus_from": "84_LVBus1374207",
      "bus_to": "84_LVBus1374208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.5548780414451,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1694606": {
      "bus_from": "84_MVLV099511_LV",
      "bus_to": "84_LVBus1374386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.1672503392964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1159287": {
      "bus_from": "84_LVBus1374386",
      "bus_to": "84_LVBus2040217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.139585270320993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1601021": {
      "bus_from": "84_LVBus2040217",
      "bus_to": "84_LVBus2040218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.657945989363615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1891898": {
      "bus_from": "84_LVBus2040218",
      "bus_to": "84_LVBus2052971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.525537697123152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1359246": {
      "bus_from": "84_LVBus2052971",
      "bus_to": "84_LVBus2135969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.78195600551865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1694579": {
      "bus_from": "84_LVBus2135969",
      "bus_to": "84_LVBus2135970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.788419417820855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1775044": {
      "bus_from": "84_LVBus2135970",
      "bus_to": "84_LVBus2135971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.563205616987513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1782364": {
      "bus_from": "84_MVLV099511_LV",
      "bus_to": "84_LVBus1374384",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.551297792582494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1053382": {
      "bus_from": "84_LVBus1374384",
      "bus_to": "84_LVBus2053469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.83177191701263,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0857859": {
      "bus_from": "84_LVBus1374384",
      "bus_to": "84_LVBus2139484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.645000320839756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1121074": {
      "bus_from": "84_LVBus2139484",
      "bus_to": "84_LVBus2139485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.415886102001885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1895711": {
      "bus_from": "84_MVLV099511_LV",
      "bus_to": "84_LVBus1374382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.17349781007517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1447340": {
      "bus_from": "84_MVLV102089_LV",
      "bus_to": "84_LVBus1374413",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.67743269208506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1394718": {
      "bus_from": "84_LVBus1374413",
      "bus_to": "84_LVBus1374414",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.88717815608003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1454821": {
      "bus_from": "84_LVBus1374414",
      "bus_to": "84_LVBus1374416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.85498044127014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1205964": {
      "bus_from": "84_LVBus1374414",
      "bus_to": "84_LVBus1374415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.65463084927391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0915031": {
      "bus_from": "84_MVLV102089_LV",
      "bus_to": "84_LVBus1374409",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.54266639964295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1418206": {
      "bus_from": "84_LVBus1374409",
      "bus_to": "84_LVBus1374410",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.19354170308825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0955096": {
      "bus_from": "84_LVBus1374410",
      "bus_to": "84_LVBus1374411",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.00593542003189,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1626296": {
      "bus_from": "84_MVLV102089_LV",
      "bus_to": "84_LVBus1374406",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.98713889125834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1254349": {
      "bus_from": "84_LVBus1374406",
      "bus_to": "84_LVBus1374407",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.93274954173347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1648584": {
      "bus_from": "84_MVLV102089_LV",
      "bus_to": "84_LVBus1374404",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.17919104402803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1755644": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.68829668590747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1485852": {
      "bus_from": "84_LVBus1374480",
      "bus_to": "84_LVBus1374481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.39836774336094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1394464": {
      "bus_from": "84_LVBus1374481",
      "bus_to": "84_LVBus1374482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.994329900836625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1755649": {
      "bus_from": "84_LVBus1374482",
      "bus_to": "84_LVBus1374483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.112330706096465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1209164": {
      "bus_from": "84_LVBus1374483",
      "bus_to": "84_LVBus1374484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.54349196749261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0908482": {
      "bus_from": "84_LVBus1374484",
      "bus_to": "84_LVBus1374485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.64725733082603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1314770": {
      "bus_from": "84_LVBus1374485",
      "bus_to": "84_LVBus1374486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.39320812767867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1048720": {
      "bus_from": "84_LVBus1374485",
      "bus_to": "84_LVBus1374487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.124300693902065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1755650": {
      "bus_from": "84_LVBus1374487",
      "bus_to": "84_LVBus1374488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.45873786454891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0782302": {
      "bus_from": "84_LVBus1374488",
      "bus_to": "84_LVBus1374489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.60124105109118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1412411": {
      "bus_from": "84_LVBus1374489",
      "bus_to": "84_LVBus1374490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.59623734329835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1516297": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 174.4256976704177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0880387": {
      "bus_from": "84_LVBus1374468",
      "bus_to": "84_LVBus1374469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.935514470753912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0829875": {
      "bus_from": "84_LVBus1374469",
      "bus_to": "84_LVBus1374470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.305019559430924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1228264": {
      "bus_from": "84_LVBus1374470",
      "bus_to": "84_LVBus1374471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.30517829452002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1114835": {
      "bus_from": "84_LVBus1374471",
      "bus_to": "84_LVBus1374472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.37339611967279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1190796": {
      "bus_from": "84_LVBus1374472",
      "bus_to": "84_LVBus1374473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.812722373924085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1837624": {
      "bus_from": "84_LVBus1374473",
      "bus_to": "84_LVBus1374474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.97580043819059,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1410628": {
      "bus_from": "84_LVBus1374474",
      "bus_to": "84_LVBus1374475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.082362075363235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1659587": {
      "bus_from": "84_LVBus1374473",
      "bus_to": "84_LVBus1374476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.97343754171883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1483527": {
      "bus_from": "84_LVBus1374476",
      "bus_to": "84_LVBus1374477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.52643768405169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0958949": {
      "bus_from": "84_LVBus1374477",
      "bus_to": "84_LVBus1374478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.48400595705061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1358904": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.953504847743957,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1394782": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.42394118238087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1920833": {
      "bus_from": "84_LVBus1374457",
      "bus_to": "84_LVBus1374458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.05456697853631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1459938": {
      "bus_from": "84_LVBus1374458",
      "bus_to": "84_LVBus1374459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.575483876398543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1523113": {
      "bus_from": "84_LVBus1374459",
      "bus_to": "84_LVBus1374460",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.15771685009693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1098837": {
      "bus_from": "84_LVBus1374460",
      "bus_to": "84_LVBus1374461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.466547041548736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1920827": {
      "bus_from": "84_LVBus1374461",
      "bus_to": "84_LVBus1374462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.560563819531716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0766883": {
      "bus_from": "84_LVBus1374462",
      "bus_to": "84_LVBus1374463",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.85348446353493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1061153": {
      "bus_from": "84_LVBus1374463",
      "bus_to": "84_LVBus1374464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.079419766044715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1115835": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374455",
