      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 170.05190450863438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1042517": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.17658524774761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1122082": {
      "bus_from": "84_MVLV113845_LV",
      "bus_to": "84_LVBus1374449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.5984821199725285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0784166": {
      "bus_from": "84_LVBus1374449",
      "bus_to": "84_LVBus1374450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.55496727876329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0744665": {
      "bus_from": "84_LVBus1374450",
      "bus_to": "84_LVBus1374451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.19274949209592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1869363": {
      "bus_from": "84_MVLV150139_LV",
      "bus_to": "84_LVBus1374626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 266.3273048724181,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0965520": {
      "bus_from": "84_MVLV150139_LV",
      "bus_to": "84_LVBus1374624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.10360366014814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0869987": {
      "bus_from": "84_MVLV150139_LV",
      "bus_to": "84_LVBus1374622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.86664519790958,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_214577": {
      "bus_from": "84_MVLV150106",
      "bus_to": "84_MVLV026024",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 149.90582221859933,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_338305": {
      "bus_from": "84_MVLV026024",
      "bus_to": "84_MVLV146371",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 21.041898452212816,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_246995": {
      "bus_from": "84_MVLV026024",
      "bus_to": "84_MVBus063598",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.683768638873664,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_234305": {
      "bus_from": "84_MVBus063598",
      "bus_to": "84_MVLV059088",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 348.55437996820814,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_184975": {
      "bus_from": "84_MVBus063598",
      "bus_to": "84_MVLV048910",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.375859301789244,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1139507": {
      "bus_from": "84_MVLV048910_LV",
      "bus_to": "84_LVBus1374203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.89466877446183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1528953": {
      "bus_from": "84_LVBus1374203",
      "bus_to": "84_LVBus1374204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.4510072091098465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1230716": {
      "bus_from": "84_MVLV048910_LV",
      "bus_to": "84_LVBus1374200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.035494508750876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0851007": {
      "bus_from": "84_LVBus1374200",
      "bus_to": "84_LVBus1374201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.605839630344281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0950338": {
      "bus_from": "84_MVLV048910_LV",
      "bus_to": "84_LVBus1374190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.247656848743276,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1139398": {
      "bus_from": "84_LVBus1374190",
      "bus_to": "84_LVBus1374191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.07232456014271,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0952405": {
      "bus_from": "84_LVBus1374191",
      "bus_to": "84_LVBus1374192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.699366582650846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1613442": {
      "bus_from": "84_LVBus1374192",
      "bus_to": "84_LVBus1374193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.32635423868391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0735270": {
      "bus_from": "84_LVBus1374193",
      "bus_to": "84_LVBus1374194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.21195245276954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1774089": {
      "bus_from": "84_LVBus1374194",
      "bus_to": "84_LVBus1374195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.96739263057062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0902856": {
      "bus_from": "84_LVBus1374195",
      "bus_to": "84_LVBus1374196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.71324943233239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1867903": {
      "bus_from": "84_LVBus1374196",
      "bus_to": "84_LVBus1374197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.328000532995645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1203266": {
      "bus_from": "84_LVBus1374197",
      "bus_to": "84_LVBus2132734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.08658449767673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1045579": {
      "bus_from": "84_LVBus2132734",
      "bus_to": "84_LVBus2132735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.731925712533949,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1486042": {
      "bus_from": "84_LVBus2132735",
      "bus_to": "84_LVBus2132737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.558970015152322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0994669": {
      "bus_from": "84_LVBus2132735",
      "bus_to": "84_LVBus2132736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.7985261510195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1109482": {
      "bus_from": "84_LVBus2132736",
      "bus_to": "84_LVBus2132738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.35997929915457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1308692": {
      "bus_from": "84_LVBus2132738",
      "bus_to": "84_LVBus2132739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.23707691021146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1131171": {
      "bus_from": "84_LVBus2132738",
      "bus_to": "84_LVBus2132740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.64364945781561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1345971": {
      "bus_from": "84_LVBus1374196",
      "bus_to": "84_LVBus1374198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 229.62994308108065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1112037": {
      "bus_from": "84_MVLV048910_LV",
      "bus_to": "84_LVBus1374188",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 163.9192266751818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1597289": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.27708127532998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1746972": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 242.46479683085167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1604676": {
      "bus_from": "84_LVBus1374615",
      "bus_to": "84_LVBus1374616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.692945123012256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1783101": {
      "bus_from": "84_LVBus1374616",
      "bus_to": "84_LVBus1374617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.56143316432604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1379239": {
      "bus_from": "84_LVBus1374615",
      "bus_to": "84_LVBus1374618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.60948183550698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0902875": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.08625381634485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1232755": {
      "bus_from": "84_LVBus1374607",
      "bus_to": "84_LVBus1374608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.25207680468241,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0745875": {
      "bus_from": "84_LVBus1374608",
      "bus_to": "84_LVBus1374609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.5111266677143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1203312": {
      "bus_from": "84_LVBus1374609",
      "bus_to": "84_LVBus1374610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.22039057653421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1725699": {
      "bus_from": "84_LVBus1374610",
      "bus_to": "84_LVBus1374611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.512871926199026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0919156": {
      "bus_from": "84_LVBus1374611",
      "bus_to": "84_LVBus1374612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.3665288633085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1843500": {
      "bus_from": "84_LVBus1374612",
      "bus_to": "84_LVBus1374613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.9519926287266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1221446": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.30874449032726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1702652": {
      "bus_from": "84_LVBus1374602",
      "bus_to": "84_LVBus1374605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.1647073904879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1492305": {
      "bus_from": "84_LVBus1374602",
      "bus_to": "84_LVBus1374603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.96583571329754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1731888": {
      "bus_from": "84_LVBus1374603",
      "bus_to": "84_LVBus1374604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.93332030820159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1510316": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.04541839817438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1866491": {
      "bus_from": "84_LVBus1374595",
      "bus_to": "84_LVBus1374596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.56071655751557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1686624": {
      "bus_from": "84_LVBus1374596",
      "bus_to": "84_LVBus1374597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.64006921607761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1656191": {
      "bus_from": "84_LVBus1374597",
      "bus_to": "84_LVBus1374598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.570128354889448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1188789": {
      "bus_from": "84_LVBus1374598",
      "bus_to": "84_LVBus1374599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.58750152648142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1325114": {
      "bus_from": "84_LVBus1374599",
      "bus_to": "84_LVBus1374600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.1683339764498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1555540": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.488594513307724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1463443": {
      "bus_from": "84_LVBus1374592",
      "bus_to": "84_LVBus1374593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.645974947974885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1417580": {
      "bus_from": "84_LVBus1374593",
      "bus_to": "84_LVBus2028615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.27718981476497,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0849410": {
      "bus_from": "84_LVBus2028615",
      "bus_to": "84_LVBus2028616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.030934606459784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1896930": {
      "bus_from": "84_LVBus2028616",
      "bus_to": "84_LVBus2028619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.803799058909853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1295809": {
      "bus_from": "84_LVBus2028616",
      "bus_to": "84_LVBus2028617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.04927208371412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1094582": {
      "bus_from": "84_LVBus2028617",
      "bus_to": "84_LVBus2028618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.281713460139162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1263941": {
      "bus_from": "84_LVBus1374593",
      "bus_to": "84_LVBus2023301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.242825638410164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0956520": {
      "bus_from": "84_LVBus2023301",
      "bus_to": "84_LVBus2035226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.768065281546736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1539025": {
      "bus_from": "84_MVLV150106_LV",
      "bus_to": "84_LVBus1374589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.62466827213133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1803882": {
      "bus_from": "84_LVBus1374589",
      "bus_to": "84_LVBus1374590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.82524875468759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0782183": {
      "bus_from": "84_MVLV102043_LV",
      "bus_to": "84_LVBus1374401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.99996246011718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0826348": {
      "bus_from": "84_LVBus1374401",
      "bus_to": "84_LVBus1374402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.501854003730756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0814596": {
      "bus_from": "84_LVBus1374402",
      "bus_to": "84_LVBus2048334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.88472394815767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1119641": {
      "bus_from": "84_LVBus2048334",
      "bus_to": "84_LVBus2177520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.11698525829202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1897622": {
      "bus_from": "84_LVBus2177520",
      "bus_to": "84_LVBus2177521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.11849317313013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1726320": {
      "bus_from": "84_LVBus2177521",
      "bus_to": "84_LVBus2177522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.41381096075558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0270925": {
      "bus_from": "84_LVBus2177522",
      "bus_to": "84_LVBus2177523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.90221271233612,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1389045": {
      "bus_from": "84_MVLV102043_LV",
      "bus_to": "84_LVBus1374394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.78645199453359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0580349": {
      "bus_from": "84_LVBus1374394",
      "bus_to": "84_LVBus1374395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.02852546282864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0583821": {
      "bus_from": "84_LVBus1374395",
      "bus_to": "84_LVBus1374399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.77766128645699,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0013127": {
      "bus_from": "84_LVBus1374395",
      "bus_to": "84_LVBus1374396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.44906371035394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0561823": {
      "bus_from": "84_LVBus1374396",
      "bus_to": "84_LVBus1374398",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.32962269959482,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch0472555": {
      "bus_from": "84_LVBus1374396",
      "bus_to": "84_LVBus1374397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.15930612107291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "84_LVBranch1660741": {
      "bus_from": "84_MVLV102043_LV",
      "bus_to": "84_LVBus1374388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.458031070469023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0866857": {
      "bus_from": "84_LVBus1374388",
      "bus_to": "84_LVBus1374389",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.685774350227106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0738199": {
      "bus_from": "84_LVBus1374389",
      "bus_to": "84_LVBus1374390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.15846667770406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1298635": {
      "bus_from": "84_LVBus1374390",
      "bus_to": "84_LVBus1374391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.04838004370733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0825297": {
      "bus_from": "84_LVBus1374391",
      "bus_to": "84_LVBus1374392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.29093462763684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1805994": {
      "bus_from": "84_LVBus1374392",
      "bus_to": "84_LVBus2108481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.524044354620689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1628223": {
      "bus_from": "84_LVBus1374392",
      "bus_to": "84_LVBus2034863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.216484423371795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch0886558": {
      "bus_from": "84_LVBus2034863",
      "bus_to": "84_LVBus2034864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.82777930757579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1372869": {
      "bus_from": "84_LVBus2034864",
      "bus_to": "84_LVBus2039618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.51566733985993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1022440": {
      "bus_from": "84_LVBus2039618",
      "bus_to": "84_LVBus2039619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.00939555396609,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1543880": {
      "bus_from": "84_LVBus2039619",
      "bus_to": "84_LVBus2062163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.63875379039023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "84_LVBranch1267036": {
      "bus_from": "84_LVBus2034864",
      "bus_to": "84_LVBus2034865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.68352541104483,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "84_MVLV051365_consumption": {
      "bus": "84_MVLV051365",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        77531.75922630639,
        77531.75922630639,
        77531.75922630639
      ],
      "q_nom": [
        23259.527767891916,
        23259.527767891916,
        23259.527767891916
      ]
    },
    "84_MVLV051365_production": {
      "bus": "84_MVLV051365",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV112827_consumption": {
      "bus": "84_MVLV112827",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV112827_production": {
      "bus": "84_MVLV112827",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374371_consumption": {
      "bus": "84_LVBus1374371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374371_production": {
      "bus": "84_LVBus1374371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374372_consumption": {
      "bus": "84_LVBus1374372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        653.4695018228928,
        1726.6528415315568,
        1662.8990904772788
      ],
      "q_nom": [
        196.04085054686783,
        517.995852459467,
        498.86972714318364
      ]
    },
    "84_LVBus1374372_production": {
      "bus": "84_LVBus1374372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374373_consumption": {
      "bus": "84_LVBus1374373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374373_production": {
      "bus": "84_LVBus1374373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374367_consumption": {
      "bus": "84_LVBus1374367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1553.9388869877366,
        548.2191597254459
      ],
      "q_nom": [
        0.0,
        466.18166609632095,
        164.46574791763376
      ]
    },
    "84_LVBus1374367_production": {
      "bus": "84_LVBus1374367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374369_consumption": {
      "bus": "84_LVBus1374369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374369_production": {
      "bus": "84_LVBus1374369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374368_consumption": {
      "bus": "84_LVBus1374368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2011.8315411499304,
        6367.935755440013,
        5183.267106271604
      ],
      "q_nom": [
        603.5494623449791,
        1910.3807266320039,
        1554.980131881481
      ]
    },
    "84_LVBus1374368_production": {
      "bus": "84_LVBus1374368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV151459_consumption": {
      "bus": "84_MVLV151459",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV151459_production": {
      "bus": "84_MVLV151459",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374580_consumption": {
      "bus": "84_LVBus1374580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1012.7434492721601,
        0.0
      ],
      "q_nom": [
        0.0,
        303.823034781648,
        0.0
      ]
    },
    "84_LVBus1374580_production": {
      "bus": "84_LVBus1374580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374581_consumption": {
      "bus": "84_LVBus1374581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        552.3593111869476,
        0.0,
        0.0
      ],
      "q_nom": [
        165.70779335608427,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374581_production": {
      "bus": "84_LVBus1374581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374582_consumption": {
      "bus": "84_LVBus1374582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3871.5932012545027,
        3621.9082263689324,
        5307.80469350565
      ],
      "q_nom": [
        1161.4779603763507,
        1086.5724679106797,
        1592.341408051695
      ]
    },
    "84_LVBus1374582_production": {
      "bus": "84_LVBus1374582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374583_consumption": {
      "bus": "84_LVBus1374583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8421.517608393233,
        4487.495103088071,
        16393.34919814984
      ],
      "q_nom": [
        2526.45528251797,
        1346.2485309264214,
        4918.0047594449525
      ]
    },
    "84_LVBus1374583_production": {
      "bus": "84_LVBus1374583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374584_consumption": {
      "bus": "84_LVBus1374584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1343.3565808442452,
        0.0,
        7604.834655464045
      ],
      "q_nom": [
        403.00697425327354,
        0.0,
        2281.4503966392135
      ]
    },
    "84_LVBus1374584_production": {
      "bus": "84_LVBus1374584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374574_consumption": {
      "bus": "84_LVBus1374574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5562.827504784807,
        0.0,
        1784.045932597945
      ],
      "q_nom": [
        1668.848251435442,
        0.0,
        535.2137797793835
      ]
    },
    "84_LVBus1374574_production": {
      "bus": "84_LVBus1374574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374575_consumption": {
      "bus": "84_LVBus1374575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6341.98688242589
      ],
      "q_nom": [
        0.0,
        0.0,
        1902.596064727767
      ]
    },
    "84_LVBus1374575_production": {
      "bus": "84_LVBus1374575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374576_consumption": {
      "bus": "84_LVBus1374576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1101.6561092645168,
        650.7013988889353,
        0.0
      ],
      "q_nom": [
        330.49683277935503,
        195.21041966668056,
        0.0
      ]
    },
    "84_LVBus1374576_production": {
      "bus": "84_LVBus1374576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374577_consumption": {
      "bus": "84_LVBus1374577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3656.906683268748
      ],
      "q_nom": [
        0.0,
        0.0,
        1097.0720049806243
      ]
    },
    "84_LVBus1374577_production": {
      "bus": "84_LVBus1374577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374578_consumption": {
      "bus": "84_LVBus1374578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5913.00943316878,
        0.0,
        0.0
      ],
      "q_nom": [
        1773.9028299506338,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374578_production": {
      "bus": "84_LVBus1374578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374557_consumption": {
      "bus": "84_LVBus1374557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3462.4774319006983,
        1471.3210363881283,
        0.0
      ],
      "q_nom": [
        1038.7432295702095,
        441.3963109164385,
        0.0
      ]
    },
    "84_LVBus1374557_production": {
      "bus": "84_LVBus1374557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374569_consumption": {
      "bus": "84_LVBus1374569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2910.253499979537,
        0.0,
        0.0
      ],
      "q_nom": [
        873.0760499938611,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374569_production": {
      "bus": "84_LVBus1374569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374570_consumption": {
      "bus": "84_LVBus1374570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2850.306395682484,
        635.5841162556433,
        0.0
      ],
      "q_nom": [
        855.0919187047451,
        190.67523487669297,
        0.0
      ]
    },
    "84_LVBus1374570_production": {
      "bus": "84_LVBus1374570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374571_consumption": {
      "bus": "84_LVBus1374571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4020.846183132515,
        785.3336668317099
      ],
      "q_nom": [
        0.0,
        1206.2538549397543,
        235.60010004951297
      ]
    },
    "84_LVBus1374571_production": {
      "bus": "84_LVBus1374571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374572_consumption": {
      "bus": "84_LVBus1374572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2722.978862715837,
        2648.4443793516944,
        3082.757274356193
      ],
      "q_nom": [
        816.893658814751,
        794.5333138055083,
        924.8271823068579
      ]
    },
    "84_LVBus1374572_production": {
      "bus": "84_LVBus1374572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374558_consumption": {
      "bus": "84_LVBus1374558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5686.90874015042
      ],
      "q_nom": [
        0.0,
        0.0,
        1706.072622045126
      ]
    },
    "84_LVBus1374558_production": {
      "bus": "84_LVBus1374558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374559_consumption": {
      "bus": "84_LVBus1374559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1182.224069437125,
        410.9164955003209,
        0.0
      ],
      "q_nom": [
        354.6672208311375,
        123.27494865009626,
        0.0
      ]
    },
    "84_LVBus1374559_production": {
      "bus": "84_LVBus1374559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374560_consumption": {
      "bus": "84_LVBus1374560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        654.3880594343658,
        2888.7498556095056,
        0.0
      ],
      "q_nom": [
        196.31641783030975,
        866.6249566828517,
        0.0
      ]
    },
    "84_LVBus1374560_production": {
      "bus": "84_LVBus1374560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374564_consumption": {
      "bus": "84_LVBus1374564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2903.3306792347184,
        424.3847926631658,
        0.0
      ],
      "q_nom": [
        870.9992037704155,
        127.31543779894973,
        0.0
      ]
    },
    "84_LVBus1374564_production": {
      "bus": "84_LVBus1374564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374565_consumption": {
      "bus": "84_LVBus1374565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3341.797547418749,
        3363.9556954151776,
        1859.4968097883889
      ],
      "q_nom": [
        1002.5392642256247,
        1009.1867086245533,
        557.8490429365166
      ]
    },
    "84_LVBus1374565_production": {
      "bus": "84_LVBus1374565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374567_consumption": {
      "bus": "84_LVBus1374567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9996.866959373854,
        13416.512299484928,
        10620.588940743197
      ],
      "q_nom": [
        2999.0600878121563,
        4024.953689845478,
        3186.176682222959
      ]
    },
    "84_LVBus1374567_production": {
      "bus": "84_LVBus1374567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374566_consumption": {
      "bus": "84_LVBus1374566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3362.383349370104,
        4467.860092127485,
        3930.546249715734
      ],
      "q_nom": [
        1008.7150048110311,
        1340.3580276382454,
        1179.1638749147203
      ]
    },
    "84_LVBus1374566_production": {
      "bus": "84_LVBus1374566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374568_consumption": {
      "bus": "84_LVBus1374568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4067.2876035362997,
        3264.656005825844,
        0.0
      ],
      "q_nom": [
        1220.1862810608898,
        979.3968017477532,
        0.0
      ]
    },
    "84_LVBus1374568_production": {
      "bus": "84_LVBus1374568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374561_consumption": {
      "bus": "84_LVBus1374561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4379.572777385258,
        2123.6456556494363,
        2123.6456556494363
      ],
      "q_nom": [
        1313.8718332155772,
        637.0936966948309,
        637.0936966948309
      ]
    },
    "84_LVBus1374561_production": {
      "bus": "84_LVBus1374561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374563_consumption": {
      "bus": "84_LVBus1374563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2435.6556008986454,
        847.1956312382629,
        1303.070922919635
      ],
      "q_nom": [
        730.6966802695936,
        254.15868937147886,
        390.9212768758905
      ]
    },
    "84_LVBus1374563_production": {
      "bus": "84_LVBus1374563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374562_consumption": {
      "bus": "84_LVBus1374562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3337.537444648182,
        3698.5774356159277,
        1070.04929875992
      ],
      "q_nom": [
        1001.2612333944545,
        1109.5732306847783,
        321.014789627976
      ]
    },
    "84_LVBus1374562_production": {
      "bus": "84_LVBus1374562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374552_consumption": {
      "bus": "84_LVBus1374552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10559.010956741,
        13460.09556345804,
        12802.452073493334
      ],
      "q_nom": [
        3167.7032870222997,
        4038.028669037412,
        3840.735622048
      ]
    },
    "84_LVBus1374552_production": {
      "bus": "84_LVBus1374552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374553_consumption": {
      "bus": "84_LVBus1374553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2352.4090782691105,
        709.4151676766885
      ],
      "q_nom": [
        0.0,
        705.7227234807332,
        212.82455030300653
      ]
    },
    "84_LVBus1374553_production": {
      "bus": "84_LVBus1374553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374554_consumption": {
      "bus": "84_LVBus1374554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2978.3777134883176,
        0.0,
        0.0
      ],
      "q_nom": [
        893.5133140464952,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374554_production": {
      "bus": "84_LVBus1374554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374555_consumption": {
      "bus": "84_LVBus1374555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1397.4231568082687,
        741.5429348015281
      ],
      "q_nom": [
        0.0,
        419.2269470424806,
        222.4628804404584
      ]
    },
    "84_LVBus1374555_production": {
      "bus": "84_LVBus1374555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374177_consumption": {
      "bus": "84_LVBus1374177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        288.45507554064415,
        0.0,
        215.95264080173553
      ],
      "q_nom": [
        86.53652266219324,
        0.0,
        64.78579224052065
      ]
    },
    "84_LVBus1374177_production": {
      "bus": "84_LVBus1374177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374178_consumption": {
      "bus": "84_LVBus1374178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1687.4382750959833,
        0.0
      ],
      "q_nom": [
        0.0,
        506.23148252879497,
        0.0
      ]
    },
    "84_LVBus1374178_production": {
      "bus": "84_LVBus1374178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374185_consumption": {
      "bus": "84_LVBus1374185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        332.14028695653747,
        1050.5200129200043,
        461.33680600999736
      ],
      "q_nom": [
        99.64208608696124,
        315.1560038760013,
        138.4010418029992
      ]
    },
    "84_LVBus1374185_production": {
      "bus": "84_LVBus1374185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374179_consumption": {
      "bus": "84_LVBus1374179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        830.182865012635,
        508.549381820236,
        130.1968831229087
      ],
      "q_nom": [
        249.0548595037905,
        152.5648145460708,
        39.05906493687261
      ]
    },
    "84_LVBus1374179_production": {
      "bus": "84_LVBus1374179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374180_consumption": {
      "bus": "84_LVBus1374180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2805.239790652917,
        1307.4069263256777
      ],
      "q_nom": [
        0.0,
        841.571937195875,
        392.2220778977033
      ]
    },
    "84_LVBus1374180_production": {
      "bus": "84_LVBus1374180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374181_consumption": {
      "bus": "84_LVBus1374181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1163.7472939507468,
        2244.486633974062,
        0.0
      ],
      "q_nom": [
        349.124188185224,
        673.3459901922186,
        0.0
      ]
    },
    "84_LVBus1374181_production": {
      "bus": "84_LVBus1374181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374182_consumption": {
      "bus": "84_LVBus1374182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1796.58885609882,
        3682.1619033561215,
        1263.4270894722945
      ],
      "q_nom": [
        538.976656829646,
        1104.6485710068364,
        379.02812684168833
      ]
    },
    "84_LVBus1374182_production": {
      "bus": "84_LVBus1374182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374183_consumption": {
      "bus": "84_LVBus1374183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2470.8287933570655,
        4689.179510523199,
        1451.584647301778
      ],
      "q_nom": [
        741.2486380071197,
        1406.7538531569596,
        435.4753941905334
      ]
    },
    "84_LVBus1374183_production": {
      "bus": "84_LVBus1374183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374184_consumption": {
      "bus": "84_LVBus1374184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        955.2870784556721,
        1266.261437010469
      ],
      "q_nom": [
        0.0,
        286.5861235367016,
        379.8784311031407
      ]
    },
    "84_LVBus1374184_production": {
      "bus": "84_LVBus1374184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374186_consumption": {
      "bus": "84_LVBus1374186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374186_production": {
      "bus": "84_LVBus1374186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374172_consumption": {
      "bus": "84_LVBus1374172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        726.0031272045593,
        2138.088605934045,
        0.0
      ],
      "q_nom": [
        217.80093816136778,
        641.4265817802135,
        0.0
      ]
    },
    "84_LVBus1374172_production": {
      "bus": "84_LVBus1374172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374173_consumption": {
      "bus": "84_LVBus1374173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2230.6790420763623,
        517.5398050560842
      ],
      "q_nom": [
        0.0,
        669.2037126229087,
        155.26194151682526
      ]
    },
    "84_LVBus1374173_production": {
      "bus": "84_LVBus1374173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374174_consumption": {
      "bus": "84_LVBus1374174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3802.37897692125,
        0.0,
        649.8405295925825
      ],
      "q_nom": [
        1140.713693076375,
        0.0,
        194.95215887777474
      ]
    },
    "84_LVBus1374174_production": {
      "bus": "84_LVBus1374174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374175_consumption": {
      "bus": "84_LVBus1374175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3664.393125969676,
        2612.0658382018187,
        7397.449510499071
      ],
      "q_nom": [
        1099.3179377909028,
        783.6197514605456,
        2219.2348531497214
      ]
    },
    "84_LVBus1374175_production": {
      "bus": "84_LVBus1374175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374162_consumption": {
      "bus": "84_LVBus1374162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        740.5113172450145,
        0.0,
        615.8772622502671
      ],
      "q_nom": [
        222.15339517350435,
        0.0,
        184.76317867508013
      ]
    },
    "84_LVBus1374162_production": {
      "bus": "84_LVBus1374162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374163_consumption": {
      "bus": "84_LVBus1374163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374163_production": {
      "bus": "84_LVBus1374163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2167352_consumption": {
      "bus": "84_LVBus2167352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2167352_production": {
      "bus": "84_LVBus2167352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177743_consumption": {
      "bus": "84_LVBus2177743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177743_production": {
      "bus": "84_LVBus2177743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177744_consumption": {
      "bus": "84_LVBus2177744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177744_production": {
      "bus": "84_LVBus2177744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177745_consumption": {
      "bus": "84_LVBus2177745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177745_production": {
      "bus": "84_LVBus2177745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177746_consumption": {
      "bus": "84_LVBus2177746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177746_production": {
      "bus": "84_LVBus2177746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374164_consumption": {
      "bus": "84_LVBus1374164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6575.831872216972
      ],
      "q_nom": [
        0.0,
        0.0,
        1972.7495616650917
      ]
    },
    "84_LVBus1374164_production": {
      "bus": "84_LVBus1374164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374165_consumption": {
      "bus": "84_LVBus1374165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6987.7667767237035,
        0.0,
        545.9645738467005
      ],
      "q_nom": [
        2096.330033017111,
        0.0,
        163.78937215401015
      ]
    },
    "84_LVBus1374165_production": {
      "bus": "84_LVBus1374165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374166_consumption": {
      "bus": "84_LVBus1374166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1743.7569689309587,
        0.0
      ],
      "q_nom": [
        0.0,
        523.1270906792876,
        0.0
      ]
    },
    "84_LVBus1374166_production": {
      "bus": "84_LVBus1374166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374169_consumption": {
      "bus": "84_LVBus1374169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3721.500929919473,
        0.0,
        370.6577426463547
      ],
      "q_nom": [
        1116.450278975842,
        0.0,
        111.1973227939064
      ]
    },
    "84_LVBus1374169_production": {
      "bus": "84_LVBus1374169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374170_consumption": {
      "bus": "84_LVBus1374170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5231.846230096906,
        0.0,
        0.0
      ],
      "q_nom": [
        1569.5538690290716,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374170_production": {
      "bus": "84_LVBus1374170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374168_consumption": {
      "bus": "84_LVBus1374168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3541.983684294873,
        9370.359791974062,
        0.0
      ],
      "q_nom": [
        1062.5951052884618,
        2811.1079375922186,
        0.0
      ]
    },
    "84_LVBus1374168_production": {
      "bus": "84_LVBus1374168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374167_consumption": {
      "bus": "84_LVBus1374167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2767.5491441338345,
        462.6441436589704,
        0.0
      ],
      "q_nom": [
        830.2647432401503,
        138.79324309769112,
        0.0
      ]
    },
    "84_LVBus1374167_production": {
      "bus": "84_LVBus1374167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374156_consumption": {
      "bus": "84_LVBus1374156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6010.333413011842,
        0.0,
        0.0
      ],
      "q_nom": [
        1803.1000239035525,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374156_production": {
      "bus": "84_LVBus1374156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374157_consumption": {
      "bus": "84_LVBus1374157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1164.9350941983869,
        625.102740931868,
        0.0
      ],
      "q_nom": [
        349.48052825951606,
        187.5308222795604,
        0.0
      ]
    },
    "84_LVBus1374157_production": {
      "bus": "84_LVBus1374157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374158_consumption": {
      "bus": "84_LVBus1374158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4504.347376392889,
        0.0,
        1539.689661044131
      ],
      "q_nom": [
        1351.3042129178666,
        0.0,
        461.9068983132393
      ]
    },
    "84_LVBus1374158_production": {
      "bus": "84_LVBus1374158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374159_consumption": {
      "bus": "84_LVBus1374159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        771.5989958012664,
        0.0,
        0.0
      ],
      "q_nom": [
        231.4796987403799,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374159_production": {
      "bus": "84_LVBus1374159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374160_consumption": {
      "bus": "84_LVBus1374160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        136.85763326852873,
        0.0
      ],
      "q_nom": [
        0.0,
        41.057289980558615,
        0.0
      ]
    },
    "84_LVBus1374160_production": {
      "bus": "84_LVBus1374160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374145_consumption": {
      "bus": "84_LVBus1374145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3908.693746538858,
        519.6449215080169,
        1852.3522333123267
      ],
      "q_nom": [
        1172.6081239616574,
        155.89347645240505,
        555.7056699936979
      ]
    },
    "84_LVBus1374145_production": {
      "bus": "84_LVBus1374145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374146_consumption": {
      "bus": "84_LVBus1374146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1179.7048588380244,
        913.6815939996095
      ],
      "q_nom": [
        0.0,
        353.9114576514073,
        274.10447819988286
      ]
    },
    "84_LVBus1374146_production": {
      "bus": "84_LVBus1374146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374147_consumption": {
      "bus": "84_LVBus1374147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        929.3568820542503,
        0.0,
        3389.2387758964574
      ],
      "q_nom": [
        278.80706461627506,
        0.0,
        1016.7716327689371
      ]
    },
    "84_LVBus1374147_production": {
      "bus": "84_LVBus1374147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374148_consumption": {
      "bus": "84_LVBus1374148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        605.8869156920516,
        557.8279768454144,
        3164.4984525748264
      ],
      "q_nom": [
        181.76607470761547,
        167.3483930536243,
        949.3495357724479
      ]
    },
    "84_LVBus1374148_production": {
      "bus": "84_LVBus1374148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374153_consumption": {
      "bus": "84_LVBus1374153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6226.5586211809505,
        2545.790339059547,
        2920.917726994476
      ],
      "q_nom": [
        1867.967586354285,
        763.7371017178641,
        876.2753180983428
      ]
    },
    "84_LVBus1374153_production": {
      "bus": "84_LVBus1374153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374154_consumption": {
      "bus": "84_LVBus1374154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3254.5896420904833,
        0.0
      ],
      "q_nom": [
        0.0,
        976.3768926271449,
        0.0
      ]
    },
    "84_LVBus1374154_production": {
      "bus": "84_LVBus1374154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374149_consumption": {
      "bus": "84_LVBus1374149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1181.4934008420653,
        0.0,
        1897.5739697935712
      ],
      "q_nom": [
        354.4480202526196,
        0.0,
        569.2721909380714
      ]
    },
    "84_LVBus1374149_production": {
      "bus": "84_LVBus1374149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374150_consumption": {
      "bus": "84_LVBus1374150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3375.8505543597607,
        831.0422382449111,
        349.1192260592512
      ],
      "q_nom": [
        1012.7551663079282,
        249.31267147347333,
        104.73576781777537
      ]
    },
    "84_LVBus1374150_production": {
      "bus": "84_LVBus1374150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374151_consumption": {
      "bus": "84_LVBus1374151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2701.776094602283,
        0.0,
        899.3003392621345
      ],
      "q_nom": [
        810.5328283806849,
        0.0,
        269.79010177864035
      ]
    },
    "84_LVBus1374151_production": {
      "bus": "84_LVBus1374151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374152_consumption": {
      "bus": "84_LVBus1374152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2997.39088623998,
        5304.027698228669,
        127.7235395753492
      ],
      "q_nom": [
        899.217265871994,
        1591.2083094686006,
        38.31706187260476
      ]
    },
    "84_LVBus1374152_production": {
      "bus": "84_LVBus1374152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374140_consumption": {
      "bus": "84_LVBus1374140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2976.072604382297,
        0.0
      ],
      "q_nom": [
        0.0,
        892.821781314689,
        0.0
      ]
    },
    "84_LVBus1374140_production": {
      "bus": "84_LVBus1374140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374141_consumption": {
      "bus": "84_LVBus1374141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.0130792054123,
        3870.0902343524076,
        0.0
      ],
      "q_nom": [
        239.10392376162366,
        1161.0270703057222,
        0.0
      ]
    },
    "84_LVBus1374141_production": {
      "bus": "84_LVBus1374141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374143_consumption": {
      "bus": "84_LVBus1374143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        528.9159067837511,
        6061.102145119371,
        6819.911588965847
      ],
      "q_nom": [
        158.67477203512533,
        1818.3306435358113,
        2045.973476689754
      ]
    },
    "84_LVBus1374143_production": {
      "bus": "84_LVBus1374143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374142_consumption": {
      "bus": "84_LVBus1374142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        421.194564860612,
        3603.8063816234835,
        0.0
      ],
      "q_nom": [
        126.35836945818359,
        1081.141914487045,
        0.0
      ]
    },
    "84_LVBus1374142_production": {
      "bus": "84_LVBus1374142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374133_consumption": {
      "bus": "84_LVBus1374133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        396.33229244148924,
        0.0,
        0.0
      ],
      "q_nom": [
        118.89968773244676,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374133_production": {
      "bus": "84_LVBus1374133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374134_consumption": {
      "bus": "84_LVBus1374134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2996.2224398109524,
        0.0,
        0.0
      ],
      "q_nom": [
        898.8667319432857,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374134_production": {
      "bus": "84_LVBus1374134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374135_consumption": {
      "bus": "84_LVBus1374135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        867.8042455870607,
        2456.7172097896073,
        4469.568118811045
      ],
      "q_nom": [
        260.3412736761182,
        737.0151629368821,
        1340.8704356433134
      ]
    },
    "84_LVBus1374135_production": {
      "bus": "84_LVBus1374135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374136_consumption": {
      "bus": "84_LVBus1374136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1281.675123387591,
        4656.644547789955,
        986.8461735984151
      ],
      "q_nom": [
        384.50253701627724,
        1396.9933643369866,
        296.0538520795245
      ]
    },
    "84_LVBus1374136_production": {
      "bus": "84_LVBus1374136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374137_consumption": {
      "bus": "84_LVBus1374137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1426.8791120937055,
        3473.7476147972166,
        7766.08333139149
      ],
      "q_nom": [
        428.06373362811166,
        1042.124284439165,
        2329.824999417447
      ]
    },
    "84_LVBus1374137_production": {
      "bus": "84_LVBus1374137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374138_consumption": {
      "bus": "84_LVBus1374138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        838.6492840300106
      ],
      "q_nom": [
        0.0,
        0.0,
        251.59478520900316
      ]
    },
    "84_LVBus1374138_production": {
      "bus": "84_LVBus1374138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374509_consumption": {
      "bus": "84_LVBus1374509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10127.542480440285,
        12619.158883813481,
        20420.53061171422
      ],
      "q_nom": [
        3038.262744132085,
        3785.7476651440443,
        6126.159183514266
      ]
    },
    "84_LVBus1374509_production": {
      "bus": "84_LVBus1374509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374507_consumption": {
      "bus": "84_LVBus1374507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32322.91391466125,
        11174.568114896123,
        12513.454713642874
      ],
      "q_nom": [
        9696.874174398376,
        3352.3704344688367,
        3754.036414092862
      ]
    },
    "84_LVBus1374507_production": {
      "bus": "84_LVBus1374507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374505_consumption": {
      "bus": "84_LVBus1374505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374505_production": {
      "bus": "84_LVBus1374505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374503_consumption": {
      "bus": "84_LVBus1374503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        52368.452362993085,
        61782.90473136513,
        55076.84305195075
      ],
      "q_nom": [
        15710.535708897925,
        18534.871419409537,
        16523.052915585224
      ]
    },
    "84_LVBus1374503_production": {
      "bus": "84_LVBus1374503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374501_consumption": {
      "bus": "84_LVBus1374501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374501_production": {
      "bus": "84_LVBus1374501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374499_consumption": {
      "bus": "84_LVBus1374499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6206.400662774377,
        3432.580060742182,
        5085.20758254283
      ],
      "q_nom": [
        1861.9201988323132,
        1029.7740182226546,
        1525.562274762849
      ]
    },
    "84_LVBus1374499_production": {
      "bus": "84_LVBus1374499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374497_consumption": {
      "bus": "84_LVBus1374497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        31527.382834782995,
        38369.01684548294,
        35940.064137237714
      ],
      "q_nom": [
        9458.214850434899,
        11510.705053644882,
        10782.019241171314
      ]
    },
    "84_LVBus1374497_production": {
      "bus": "84_LVBus1374497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374495_consumption": {
      "bus": "84_LVBus1374495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17449.005867795117,
        15602.81181383099,
        17002.730222891354
      ],
      "q_nom": [
        5234.701760338535,
        4680.843544149297,
        5100.819066867406
      ]
    },
    "84_LVBus1374495_production": {
      "bus": "84_LVBus1374495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374493_consumption": {
      "bus": "84_LVBus1374493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2471.901345943002,
        0.0,
        1204.1765721619988
      ],
      "q_nom": [
        741.5704037829006,
        0.0,
        361.2529716485996
      ]
    },
    "84_LVBus1374493_production": {
      "bus": "84_LVBus1374493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374447_consumption": {
      "bus": "84_LVBus1374447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3849.3594528685294
      ],
      "q_nom": [
        0.0,
        0.0,
        1154.8078358605587
      ]
    },
    "84_LVBus1374447_production": {
      "bus": "84_LVBus1374447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374426_consumption": {
      "bus": "84_LVBus1374426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        791.1616309536913,
        615.2922274162395,
        0.0
      ],
      "q_nom": [
        237.3484892861074,
        184.58766822487183,
        0.0
      ]
    },
    "84_LVBus1374426_production": {
      "bus": "84_LVBus1374426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374427_consumption": {
      "bus": "84_LVBus1374427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        400.32101717558857,
        0.0
      ],
      "q_nom": [
        0.0,
        120.09630515267656,
        0.0
      ]
    },
    "84_LVBus1374427_production": {
      "bus": "84_LVBus1374427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374431_consumption": {
      "bus": "84_LVBus1374431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2233.893909968293,
        0.0
      ],
      "q_nom": [
        0.0,
        670.1681729904878,
        0.0
      ]
    },
    "84_LVBus1374431_production": {
      "bus": "84_LVBus1374431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374443_consumption": {
      "bus": "84_LVBus1374443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1129.513875446667,
        3157.273190890213,
        0.0
      ],
      "q_nom": [
        338.8541626340001,
        947.1819572670638,
        0.0
      ]
    },
    "84_LVBus1374443_production": {
      "bus": "84_LVBus1374443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374444_consumption": {
      "bus": "84_LVBus1374444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        516.9619646280961,
        0.0
      ],
      "q_nom": [
        0.0,
        155.08858938842883,
        0.0
      ]
    },
    "84_LVBus1374444_production": {
      "bus": "84_LVBus1374444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2093157_consumption": {
      "bus": "84_LVBus2093157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4446.650853565448,
        980.9620813926086
      ],
      "q_nom": [
        0.0,
        1333.9952560696345,
        294.28862441778256
      ]
    },
    "84_LVBus2093157_production": {
      "bus": "84_LVBus2093157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2111259_consumption": {
      "bus": "84_LVBus2111259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2111259_production": {
      "bus": "84_LVBus2111259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117955_consumption": {
      "bus": "84_LVBus2117955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1352.8417589902149,
        775.9309468722906,
        669.8598616148591
      ],
      "q_nom": [
        405.85252769706443,
        232.77928406168718,
        200.95795848445775
      ]
    },
    "84_LVBus2117955_production": {
      "bus": "84_LVBus2117955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117956_consumption": {
      "bus": "84_LVBus2117956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        770.3720728404498,
        974.7787930063377
      ],
      "q_nom": [
        0.0,
        231.11162185213493,
        292.4336379019013
      ]
    },
    "84_LVBus2117956_production": {
      "bus": "84_LVBus2117956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117957_consumption": {
      "bus": "84_LVBus2117957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2117957_production": {
      "bus": "84_LVBus2117957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374445_consumption": {
      "bus": "84_LVBus1374445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5663.577827183882,
        2134.650421162351,
        0.0
      ],
      "q_nom": [
        1699.0733481551645,
        640.3951263487053,
        0.0
      ]
    },
    "84_LVBus1374445_production": {
      "bus": "84_LVBus1374445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374432_consumption": {
      "bus": "84_LVBus1374432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3299.545014030599,
        3296.581913777607
      ],
      "q_nom": [
        0.0,
        989.8635042091796,
        988.9745741332821
      ]
    },
    "84_LVBus1374432_production": {
      "bus": "84_LVBus1374432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374433_consumption": {
      "bus": "84_LVBus1374433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1301.1575963497382,
        0.0,
        1365.8666771947003
      ],
      "q_nom": [
        390.34727890492144,
        0.0,
        409.7600031584101
      ]
    },
    "84_LVBus1374433_production": {
      "bus": "84_LVBus1374433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374436_consumption": {
      "bus": "84_LVBus1374436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1585.5379713420687,
        0.0,
        0.0
      ],
      "q_nom": [
        475.66139140262055,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374436_production": {
      "bus": "84_LVBus1374436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374437_consumption": {
      "bus": "84_LVBus1374437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1437.6769412948802,
        0.0,
        4047.919587716511
      ],
      "q_nom": [
        431.303082388464,
        0.0,
        1214.3758763149533
      ]
    },
    "84_LVBus1374437_production": {
      "bus": "84_LVBus1374437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374438_consumption": {
      "bus": "84_LVBus1374438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2797.027990176655,
        517.3243891341662
      ],
      "q_nom": [
        0.0,
        839.1083970529965,
        155.19731674024985
      ]
    },
    "84_LVBus1374438_production": {
      "bus": "84_LVBus1374438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374439_consumption": {
      "bus": "84_LVBus1374439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3602.4547801087647,
        2861.8945495806893,
        3655.4589486674827
      ],
      "q_nom": [
        1080.7364340326294,
        858.5683648742067,
        1096.6376846002447
      ]
    },
    "84_LVBus1374439_production": {
      "bus": "84_LVBus1374439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374440_consumption": {
      "bus": "84_LVBus1374440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1537.1818257179382,
        0.0
      ],
      "q_nom": [
        0.0,
        461.15454771538145,
        0.0
      ]
    },
    "84_LVBus1374440_production": {
      "bus": "84_LVBus1374440",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374441_consumption": {
      "bus": "84_LVBus1374441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        662.386656861851,
        0.0,
        0.0
      ],
      "q_nom": [
        198.71599705855527,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374441_production": {
      "bus": "84_LVBus1374441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374442_consumption": {
      "bus": "84_LVBus1374442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1485.164302296802,
        2288.4102972696196
      ],
      "q_nom": [
        0.0,
        445.54929068904056,
        686.5230891808859
      ]
    },
    "84_LVBus1374442_production": {
      "bus": "84_LVBus1374442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374434_consumption": {
      "bus": "84_LVBus1374434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        927.2794338953528,
        581.9230662754098,
        3118.9891156412737
      ],
      "q_nom": [
        278.1838301686058,
        174.57691988262295,
        935.696734692382
      ]
    },
    "84_LVBus1374434_production": {
      "bus": "84_LVBus1374434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374435_consumption": {
      "bus": "84_LVBus1374435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1511.0586749338918,
        0.0,
        1104.9528983893695
      ],
      "q_nom": [
        453.3176024801675,
        0.0,
        331.48586951681085
      ]
    },
    "84_LVBus1374435_production": {
      "bus": "84_LVBus1374435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374428_consumption": {
      "bus": "84_LVBus1374428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2446.0146175989594,
        2862.797556197426
      ],
      "q_nom": [
        0.0,
        733.8043852796878,
        858.8392668592277
      ]
    },
    "84_LVBus1374428_production": {
      "bus": "84_LVBus1374428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374430_consumption": {
      "bus": "84_LVBus1374430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1331.5192893823898,
        1938.044021689413,
        0.0
      ],
      "q_nom": [
        399.45578681471693,
        581.4132065068239,
        0.0
      ]
    },
    "84_LVBus1374430_production": {
      "bus": "84_LVBus1374430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374429_consumption": {
      "bus": "84_LVBus1374429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2822.4621261585407,
        3918.877639518729,
        514.2901610188412
      ],
      "q_nom": [
        846.7386378475622,
        1175.6632918556188,
        154.28704830565235
      ]
    },
    "84_LVBus1374429_production": {
      "bus": "84_LVBus1374429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374418_consumption": {
      "bus": "84_LVBus1374418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4688.8081995066495,
        3807.1590745218637,
        505.53820229490697
      ],
      "q_nom": [
        1406.6424598519948,
        1142.1477223565591,
        151.6614606884721
      ]
    },
    "84_LVBus1374418_production": {
      "bus": "84_LVBus1374418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374419_consumption": {
      "bus": "84_LVBus1374419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4653.912244484991,
        0.0,
        3475.8507811659556
      ],
      "q_nom": [
        1396.1736733454973,
        0.0,
        1042.7552343497866
      ]
    },
    "84_LVBus1374419_production": {
      "bus": "84_LVBus1374419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374420_consumption": {
      "bus": "84_LVBus1374420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        638.2498742140928,
        4169.604333418865
      ],
      "q_nom": [
        0.0,
        191.47496226422783,
        1250.8813000256596
      ]
    },
    "84_LVBus1374420_production": {
      "bus": "84_LVBus1374420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374424_consumption": {
      "bus": "84_LVBus1374424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2801.710291240413
      ],
      "q_nom": [
        0.0,
        0.0,
        840.5130873721239
      ]
    },
    "84_LVBus1374424_production": {
      "bus": "84_LVBus1374424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374423_consumption": {
      "bus": "84_LVBus1374423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2695.4942481778,
        3041.1807172134863,
        2801.406912844168
      ],
      "q_nom": [
        808.6482744533399,
        912.3542151640459,
        840.4220738532504
      ]
    },
    "84_LVBus1374423_production": {
      "bus": "84_LVBus1374423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374421_consumption": {
      "bus": "84_LVBus1374421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4050.960073263792,
        3478.335443919025,
        4845.8771028217525
      ],
      "q_nom": [
        1215.2880219791375,
        1043.5006331757074,
        1453.7631308465257
      ]
    },
    "84_LVBus1374421_production": {
      "bus": "84_LVBus1374421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374422_consumption": {
      "bus": "84_LVBus1374422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3267.813648269827,
        693.2889636436317,
        801.8158847223918
      ],
      "q_nom": [
        980.344094480948,
        207.98668909308952,
        240.54476541671755
      ]
    },
    "84_LVBus1374422_production": {
      "bus": "84_LVBus1374422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374264_consumption": {
      "bus": "84_LVBus1374264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3901.479479742419,
        2365.310481644769,
        5241.252113415448
      ],
      "q_nom": [
        1170.4438439227256,
        709.5931444934307,
        1572.3756340246343
      ]
    },
    "84_LVBus1374264_production": {
      "bus": "84_LVBus1374264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374265_consumption": {
      "bus": "84_LVBus1374265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3199.224506436742,
        4386.528719270924,
        1888.0227224812004
      ],
      "q_nom": [
        959.7673519310226,
        1315.958615781277,
        566.4068167443601
      ]
    },
    "84_LVBus1374265_production": {
      "bus": "84_LVBus1374265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374267_consumption": {
      "bus": "84_LVBus1374267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374267_production": {
      "bus": "84_LVBus1374267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374268_consumption": {
      "bus": "84_LVBus1374268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        873.3966067285659,
        464.80272184653916,
        2719.908649460505
      ],
      "q_nom": [
        262.0189820185698,
        139.44081655396175,
        815.9725948381514
      ]
    },
    "84_LVBus1374268_production": {
      "bus": "84_LVBus1374268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374269_consumption": {
      "bus": "84_LVBus1374269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.38831668173478,
        0.0,
        487.4991544311478
      ],
      "q_nom": [
        28.91649500452043,
        0.0,
        146.24974632934433
      ]
    },
    "84_LVBus1374269_production": {
      "bus": "84_LVBus1374269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374270_consumption": {
      "bus": "84_LVBus1374270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374270_production": {
      "bus": "84_LVBus1374270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374271_consumption": {
      "bus": "84_LVBus1374271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374271_production": {
      "bus": "84_LVBus1374271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374272_consumption": {
      "bus": "84_LVBus1374272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        433.6509260265887,
        0.0
      ],
      "q_nom": [
        0.0,
        130.0952778079766,
        0.0
      ]
    },
    "84_LVBus1374272_production": {
      "bus": "84_LVBus1374272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374266_consumption": {
      "bus": "84_LVBus1374266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3278.7907460511565,
        0.0,
        485.64158036675923
      ],
      "q_nom": [
        983.6372238153469,
        0.0,
        145.69247411002777
      ]
    },
    "84_LVBus1374266_production": {
      "bus": "84_LVBus1374266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374256_consumption": {
      "bus": "84_LVBus1374256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374256_production": {
      "bus": "84_LVBus1374256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374257_consumption": {
      "bus": "84_LVBus1374257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2495.8706948381982,
        0.0,
        0.0
      ],
      "q_nom": [
        748.7612084514594,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374257_production": {
      "bus": "84_LVBus1374257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374258_consumption": {
      "bus": "84_LVBus1374258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2769.1904061615983,
        2167.203347347597,
        0.0
      ],
      "q_nom": [
        830.7571218484794,
        650.1610042042792,
        0.0
      ]
    },
    "84_LVBus1374258_production": {
      "bus": "84_LVBus1374258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374259_consumption": {
      "bus": "84_LVBus1374259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6439.706765711388,
        2528.557550140522,
        1165.8603333742838
      ],
      "q_nom": [
        1931.9120297134161,
        758.5672650421566,
        349.7581000122851
      ]
    },
    "84_LVBus1374259_production": {
      "bus": "84_LVBus1374259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374260_consumption": {
      "bus": "84_LVBus1374260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1404.6156330306248,
        3601.424923285806,
        0.0
      ],
      "q_nom": [
        421.38468990918744,
        1080.4274769857418,
        0.0
      ]
    },
    "84_LVBus1374260_production": {
      "bus": "84_LVBus1374260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374261_consumption": {
      "bus": "84_LVBus1374261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        903.9345413660875,
        2540.5622543578384,
        5950.674058800495
      ],
      "q_nom": [
        271.1803624098262,
        762.1686763073515,
        1785.2022176401485
      ]
    },
    "84_LVBus1374261_production": {
      "bus": "84_LVBus1374261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374262_consumption": {
      "bus": "84_LVBus1374262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374262_production": {
      "bus": "84_LVBus1374262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374245_consumption": {
      "bus": "84_LVBus1374245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374245_production": {
      "bus": "84_LVBus1374245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374246_consumption": {
      "bus": "84_LVBus1374246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2411.054209506732,
        5773.6156583097045,
        932.4921498617374
      ],
      "q_nom": [
        723.3162628520196,
        1732.0846974929113,
        279.7476449585212
      ]
    },
    "84_LVBus1374246_production": {
      "bus": "84_LVBus1374246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374250_consumption": {
      "bus": "84_LVBus1374250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4215.871342778095,
        2440.1729411611027,
        0.0
      ],
      "q_nom": [
        1264.7614028334285,
        732.0518823483308,
        0.0
      ]
    },
    "84_LVBus1374250_production": {
      "bus": "84_LVBus1374250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374251_consumption": {
      "bus": "84_LVBus1374251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5127.561431847577,
        985.5882156552813,
        0.0
      ],
      "q_nom": [
        1538.268429554273,
        295.6764646965844,
        0.0
      ]
    },
    "84_LVBus1374251_production": {
      "bus": "84_LVBus1374251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374252_consumption": {
      "bus": "84_LVBus1374252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1302.3094671171427
      ],
      "q_nom": [
        0.0,
        0.0,
        390.69284013514283
      ]
    },
    "84_LVBus1374252_production": {
      "bus": "84_LVBus1374252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374253_consumption": {
      "bus": "84_LVBus1374253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7762.043492638081,
        351.96974187930476,
        678.4358667959494
      ],
      "q_nom": [
        2328.6130477914244,
        105.59092256379142,
        203.53076003878482
      ]
    },
    "84_LVBus1374253_production": {
      "bus": "84_LVBus1374253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374254_consumption": {
      "bus": "84_LVBus1374254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7314.358033042221,
        8669.537353786056,
        7206.736544861687
      ],
      "q_nom": [
        2194.307409912666,
        2600.8612061358167,
        2162.0209634585062
      ]
    },
    "84_LVBus1374254_production": {
      "bus": "84_LVBus1374254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374247_consumption": {
      "bus": "84_LVBus1374247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2111.834300073063,
        0.0
      ],
      "q_nom": [
        0.0,
        633.5502900219188,
        0.0
      ]
    },
    "84_LVBus1374247_production": {
      "bus": "84_LVBus1374247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374249_consumption": {
      "bus": "84_LVBus1374249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1847.9444358794563
      ],
      "q_nom": [
        0.0,
        0.0,
        554.3833307638369
      ]
    },
    "84_LVBus1374249_production": {
      "bus": "84_LVBus1374249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017113_consumption": {
      "bus": "84_LVBus2017113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4498.2241444516185,
        0.0,
        3007.1293399838883
      ],
      "q_nom": [
        1349.4672433354856,
        0.0,
        902.1388019951664
      ]
    },
    "84_LVBus2017113_production": {
      "bus": "84_LVBus2017113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374248_consumption": {
      "bus": "84_LVBus1374248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4535.778407473381,
        0.0
      ],
      "q_nom": [
        0.0,
        1360.7335222420143,
        0.0
      ]
    },
    "84_LVBus1374248_production": {
      "bus": "84_LVBus1374248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374231_consumption": {
      "bus": "84_LVBus1374231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6132.211554406301,
        491.9765872275123
      ],
      "q_nom": [
        0.0,
        1839.6634663218902,
        147.5929761682537
      ]
    },
    "84_LVBus1374231_production": {
      "bus": "84_LVBus1374231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374232_consumption": {
      "bus": "84_LVBus1374232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1043.4746493188693,
        0.0,
        2406.1677992989526
      ],
      "q_nom": [
        313.04239479566075,
        0.0,
        721.8503397896858
      ]
    },
    "84_LVBus1374232_production": {
      "bus": "84_LVBus1374232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374233_consumption": {
      "bus": "84_LVBus1374233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374233_production": {
      "bus": "84_LVBus1374233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374234_consumption": {
      "bus": "84_LVBus1374234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374234_production": {
      "bus": "84_LVBus1374234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374235_consumption": {
      "bus": "84_LVBus1374235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374235_production": {
      "bus": "84_LVBus1374235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374236_consumption": {
      "bus": "84_LVBus1374236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        461.04511702069004,
        0.0
      ],
      "q_nom": [
        0.0,
        138.313535106207,
        0.0
      ]
    },
    "84_LVBus1374236_production": {
      "bus": "84_LVBus1374236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374237_consumption": {
      "bus": "84_LVBus1374237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        865.1283130933517
      ],
      "q_nom": [
        0.0,
        0.0,
        259.5384939280055
      ]
    },
    "84_LVBus1374237_production": {
      "bus": "84_LVBus1374237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374238_consumption": {
      "bus": "84_LVBus1374238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1318.5703696150915
      ],
      "q_nom": [
        0.0,
        0.0,
        395.57111088452746
      ]
    },
    "84_LVBus1374238_production": {
      "bus": "84_LVBus1374238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374239_consumption": {
      "bus": "84_LVBus1374239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374239_production": {
      "bus": "84_LVBus1374239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374240_consumption": {
      "bus": "84_LVBus1374240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5655.878881371907,
        1305.3805736339195,
        8193.446134090067
      ],
      "q_nom": [
        1696.7636644115719,
        391.6141720901758,
        2458.03384022702
      ]
    },
    "84_LVBus1374240_production": {
      "bus": "84_LVBus1374240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374242_consumption": {
      "bus": "84_LVBus1374242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        983.6892397903805,
        862.6110640909333
      ],
      "q_nom": [
        0.0,
        295.10677193711416,
        258.78331922727995
      ]
    },
    "84_LVBus1374242_production": {
      "bus": "84_LVBus1374242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374241_consumption": {
      "bus": "84_LVBus1374241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3414.323688077747,
        0.0,
        0.0
      ],
      "q_nom": [
        1024.297106423324,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374241_production": {
      "bus": "84_LVBus1374241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374243_consumption": {
      "bus": "84_LVBus1374243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1760.5175518550002
      ],
      "q_nom": [
        0.0,
        0.0,
        528.1552655565
      ]
    },
    "84_LVBus1374243_production": {
      "bus": "84_LVBus1374243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374292_consumption": {
      "bus": "84_LVBus1374292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2748.8868068203956,
        4967.968655611797,
        3775.0674950606153
      ],
      "q_nom": [
        824.6660420461186,
        1490.390596683539,
        1132.5202485181846
      ]
    },
    "84_LVBus1374292_production": {
      "bus": "84_LVBus1374292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374293_consumption": {
      "bus": "84_LVBus1374293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1556.8639148583713,
        1754.688949374813,
        931.7044961377904
      ],
      "q_nom": [
        467.0591744575114,
        526.4066848124439,
        279.5113488413371
      ]
    },
    "84_LVBus1374293_production": {
      "bus": "84_LVBus1374293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374294_consumption": {
      "bus": "84_LVBus1374294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3458.0515204169587,
        0.0,
        1059.301265762987
      ],
      "q_nom": [
        1037.4154561250875,
        0.0,
        317.7903797288961
      ]
    },
    "84_LVBus1374294_production": {
      "bus": "84_LVBus1374294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374281_consumption": {
      "bus": "84_LVBus1374281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        140.63367005238862,
        0.0
      ],
      "q_nom": [
        0.0,
        42.190101015716586,
        0.0
      ]
    },
    "84_LVBus1374281_production": {
      "bus": "84_LVBus1374281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374282_consumption": {
      "bus": "84_LVBus1374282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1030.0270652214426,
        1305.528650253774,
        122.48889353819514
      ],
      "q_nom": [
        309.00811956643275,
        391.6585950761322,
        36.74666806145854
      ]
    },
    "84_LVBus1374282_production": {
      "bus": "84_LVBus1374282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374283_consumption": {
      "bus": "84_LVBus1374283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2356.823467879665,
        642.7601852077584,
        0.0
      ],
      "q_nom": [
        707.0470403638994,
        192.8280555623275,
        0.0
      ]
    },
    "84_LVBus1374283_production": {
      "bus": "84_LVBus1374283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374290_consumption": {
      "bus": "84_LVBus1374290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5567.381179860993,
        2300.9935440465833,
        3045.36574640455
      ],
      "q_nom": [
        1670.2143539582978,
        690.298063213975,
        913.609723921365
      ]
    },
    "84_LVBus1374290_production": {
      "bus": "84_LVBus1374290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374284_consumption": {
      "bus": "84_LVBus1374284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3728.846122243412,
        1351.6446338469852,
        1421.1858443951717
      ],
      "q_nom": [
        1118.6538366730235,
        405.49339015409555,
        426.3557533185515
      ]
    },
    "84_LVBus1374284_production": {
      "bus": "84_LVBus1374284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374285_consumption": {
      "bus": "84_LVBus1374285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5089.480684865772,
        3423.5530202850273,
        1684.343465107993
      ],
      "q_nom": [
        1526.8442054597315,
        1027.0659060855082,
        505.3030395323979
      ]
    },
    "84_LVBus1374285_production": {
      "bus": "84_LVBus1374285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374286_consumption": {
      "bus": "84_LVBus1374286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19893.861741451063,
        21377.519968334254,
        31260.864343832265
      ],
      "q_nom": [
        5968.158522435318,
        6413.255990500276,
        9378.25930314968
      ]
    },
    "84_LVBus1374286_production": {
      "bus": "84_LVBus1374286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374287_consumption": {
      "bus": "84_LVBus1374287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5488.181569482038,
        6023.43575960173,
        3254.818071405352
      ],
      "q_nom": [
        1646.4544708446113,
        1807.030727880519,
        976.4454214216055
      ]
    },
    "84_LVBus1374287_production": {
      "bus": "84_LVBus1374287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374288_consumption": {
      "bus": "84_LVBus1374288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        324.83163852799265,
        1675.962063570925,
        0.0
      ],
      "q_nom": [
        97.4494915583978,
        502.7886190712775,
        0.0
      ]
    },
    "84_LVBus1374288_production": {
      "bus": "84_LVBus1374288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374289_consumption": {
      "bus": "84_LVBus1374289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1503.97227892587,
        995.357153746771,
        1633.7229485701714
      ],
      "q_nom": [
        451.191683677761,
        298.6071461240313,
        490.1168845710514
      ]
    },
    "84_LVBus1374289_production": {
      "bus": "84_LVBus1374289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374278_consumption": {
      "bus": "84_LVBus1374278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        436.086402809985,
        1303.8434656302231,
        1563.236735064142
      ],
      "q_nom": [
        130.8259208429955,
        391.15303968906693,
        468.9710205192426
      ]
    },
    "84_LVBus1374278_production": {
      "bus": "84_LVBus1374278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374279_consumption": {
      "bus": "84_LVBus1374279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3176.751695688109,
        4075.4662379329216,
        13289.902802027953
      ],
      "q_nom": [
        953.0255087064327,
        1222.6398713798765,
        3986.9708406083855
      ]
    },
    "84_LVBus1374279_production": {
      "bus": "84_LVBus1374279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374350_consumption": {
      "bus": "84_LVBus1374350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374350_production": {
      "bus": "84_LVBus1374350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374352_consumption": {
      "bus": "84_LVBus1374352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1677.1812979729862,
        161.29875807882212,
        430.59520567214815
      ],
      "q_nom": [
        503.15438939189585,
        48.38962742364664,
        129.17856170164444
      ]
    },
    "84_LVBus1374352_production": {
      "bus": "84_LVBus1374352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374353_consumption": {
      "bus": "84_LVBus1374353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        85.69803336134987,
        254.7167940619128
      ],
      "q_nom": [
        0.0,
        25.709410008404962,
        76.41503821857384
      ]
    },
    "84_LVBus1374353_production": {
      "bus": "84_LVBus1374353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374354_consumption": {
      "bus": "84_LVBus1374354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        258.7193387035356,
        0.0,
        0.0
      ],
      "q_nom": [
        77.61580161106068,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374354_production": {
      "bus": "84_LVBus1374354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374359_consumption": {
      "bus": "84_LVBus1374359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        357.24257948003543,
        523.7969409932667,
        955.505860149421
      ],
      "q_nom": [
        107.17277384401062,
        157.13908229798002,
        286.6517580448263
      ]
    },
    "84_LVBus1374359_production": {
      "bus": "84_LVBus1374359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374363_consumption": {
      "bus": "84_LVBus1374363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        158.58170164732266
      ],
      "q_nom": [
        0.0,
        0.0,
        47.574510494196794
      ]
    },
    "84_LVBus1374363_production": {
      "bus": "84_LVBus1374363",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374362_consumption": {
      "bus": "84_LVBus1374362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        580.7025979608446,
        138.0260504484613,
        1342.6394674053115
      ],
      "q_nom": [
        174.21077938825337,
        41.40781513453839,
        402.7918402215934
      ]
    },
    "84_LVBus1374362_production": {
      "bus": "84_LVBus1374362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374360_consumption": {
      "bus": "84_LVBus1374360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7685.087012140351,
        7603.395782339393,
        6372.268589019029
      ],
      "q_nom": [
        2305.526103642105,
        2281.0187347018177,
        1911.6805767057085
      ]
    },
    "84_LVBus1374360_production": {
      "bus": "84_LVBus1374360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374361_consumption": {
      "bus": "84_LVBus1374361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10984.111081889561,
        13785.609206697858,
        7339.242409726085
      ],
      "q_nom": [
        3295.2333245668683,
        4135.682762009357,
        2201.7727229178254
      ]
    },
    "84_LVBus1374361_production": {
      "bus": "84_LVBus1374361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374355_consumption": {
      "bus": "84_LVBus1374355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374355_production": {
      "bus": "84_LVBus1374355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374356_consumption": {
      "bus": "84_LVBus1374356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        130.1189144351482,
        0.0,
        0.0
      ],
      "q_nom": [
        39.03567433054446,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374356_production": {
      "bus": "84_LVBus1374356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374357_consumption": {
      "bus": "84_LVBus1374357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1625.3752318316726,
        741.7603375573817,
        1340.0411906651377
      ],
      "q_nom": [
        487.61256954950176,
        222.5281012672145,
        402.0123571995413
      ]
    },
    "84_LVBus1374357_production": {
      "bus": "84_LVBus1374357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374358_consumption": {
      "bus": "84_LVBus1374358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1003.3063268930703,
        1753.6583211638263,
        2214.116120319546
      ],
      "q_nom": [
        300.99189806792106,
        526.0974963491478,
        664.2348360958638
      ]
    },
    "84_LVBus1374358_production": {
      "bus": "84_LVBus1374358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374351_consumption": {
      "bus": "84_LVBus1374351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        193.20484938652314,
        0.0
      ],
      "q_nom": [
        0.0,
        57.96145481595694,
        0.0
      ]
    },
    "84_LVBus1374351_production": {
      "bus": "84_LVBus1374351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374346_consumption": {
      "bus": "84_LVBus1374346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4990.385902057106,
        0.0
      ],
      "q_nom": [
        0.0,
        1497.1157706171318,
        0.0
      ]
    },
    "84_LVBus1374346_production": {
      "bus": "84_LVBus1374346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374347_consumption": {
      "bus": "84_LVBus1374347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        926.8237165610143,
        0.0,
        4053.5251447047153
      ],
      "q_nom": [
        278.0471149683043,
        0.0,
        1216.0575434114146
      ]
    },
    "84_LVBus1374347_production": {
      "bus": "84_LVBus1374347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374348_consumption": {
      "bus": "84_LVBus1374348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374348_production": {
      "bus": "84_LVBus1374348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374342_consumption": {
      "bus": "84_LVBus1374342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13958.033195525537,
        6133.940361960072,
        9433.091408383641
      ],
      "q_nom": [
        4187.409958657661,
        1840.1821085880215,
        2829.9274225150925
      ]
    },
    "84_LVBus1374342_production": {
      "bus": "84_LVBus1374342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374343_consumption": {
      "bus": "84_LVBus1374343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17061.794159568326,
        12741.557442049689,
        20439.02596993773
      ],
      "q_nom": [
        5118.538247870498,
        3822.4672326149066,
        6131.707790981319
      ]
    },
    "84_LVBus1374343_production": {
      "bus": "84_LVBus1374343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374344_consumption": {
      "bus": "84_LVBus1374344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3703.0049696595074,
        0.0,
        4654.745339120133
      ],
      "q_nom": [
        1110.9014908978522,
        0.0,
        1396.42360173604
      ]
    },
    "84_LVBus1374344_production": {
      "bus": "84_LVBus1374344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374541_consumption": {
      "bus": "84_LVBus1374541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4055.3746341866186,
        3393.857290295151,
        3393.857290295151
      ],
      "q_nom": [
        1216.6123902559855,
        1018.1571870885452,
        1018.1571870885452
      ]
    },
    "84_LVBus1374541_production": {
      "bus": "84_LVBus1374541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374545_consumption": {
      "bus": "84_LVBus1374545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374545_production": {
      "bus": "84_LVBus1374545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374546_consumption": {
      "bus": "84_LVBus1374546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1450.0321256226541,
        0.0,
        1731.0400726349078
      ],
      "q_nom": [
        435.0096376867962,
        0.0,
        519.3120217904723
      ]
    },
    "84_LVBus1374546_production": {
      "bus": "84_LVBus1374546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374550_consumption": {
      "bus": "84_LVBus1374550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6402.250623696573
      ],
      "q_nom": [
        0.0,
        0.0,
        1920.6751871089718
      ]
    },
    "84_LVBus1374550_production": {
      "bus": "84_LVBus1374550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374547_consumption": {
      "bus": "84_LVBus1374547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        947.9508518876634,
        0.0,
        0.0
      ],
      "q_nom": [
        284.385255566299,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374547_production": {
      "bus": "84_LVBus1374547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374548_consumption": {
      "bus": "84_LVBus1374548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4596.950517594534,
        0.0,
        0.0
      ],
      "q_nom": [
        1379.0851552783602,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374548_production": {
      "bus": "84_LVBus1374548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374549_consumption": {
      "bus": "84_LVBus1374549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4146.036270418141,
        1376.0922785914906,
        1331.5299668754635
      ],
      "q_nom": [
        1243.8108811254422,
        412.8276835774472,
        399.45899006263903
      ]
    },
    "84_LVBus1374549_production": {
      "bus": "84_LVBus1374549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374542_consumption": {
      "bus": "84_LVBus1374542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        324.5993541352677,
        0.0
      ],
      "q_nom": [
        0.0,
        97.3798062405803,
        0.0
      ]
    },
    "84_LVBus1374542_production": {
      "bus": "84_LVBus1374542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374543_consumption": {
      "bus": "84_LVBus1374543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4274.924958946705,
        0.0
      ],
      "q_nom": [
        0.0,
        1282.4774876840115,
        0.0
      ]
    },
    "84_LVBus1374543_production": {
      "bus": "84_LVBus1374543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374544_consumption": {
      "bus": "84_LVBus1374544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2183.5888048782463,
        623.4602532268794
      ],
      "q_nom": [
        0.0,
        655.0766414634738,
        187.03807596806382
      ]
    },
    "84_LVBus1374544_production": {
      "bus": "84_LVBus1374544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374517_consumption": {
      "bus": "84_LVBus1374517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1094.5606154251952,
        0.0
      ],
      "q_nom": [
        0.0,
        328.36818462755855,
        0.0
      ]
    },
    "84_LVBus1374517_production": {
      "bus": "84_LVBus1374517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374518_consumption": {
      "bus": "84_LVBus1374518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22.420755976876976,
        101.08063352919619,
        22.420755976876976
      ],
      "q_nom": [
        6.726226793063092,
        30.324190058758855,
        6.726226793063092
      ]
    },
    "84_LVBus1374518_production": {
      "bus": "84_LVBus1374518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374537_consumption": {
      "bus": "84_LVBus1374537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        61.76279707124137,
        225.35669736016604
      ],
      "q_nom": [
        0.0,
        18.52883912137241,
        67.6070092080498
      ]
    },
    "84_LVBus1374537_production": {
      "bus": "84_LVBus1374537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374538_consumption": {
      "bus": "84_LVBus1374538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        646.0591328833679,
        177.75141199228005
      ],
      "q_nom": [
        0.0,
        193.81773986501034,
        53.325423597684015
      ]
    },
    "84_LVBus1374538_production": {
      "bus": "84_LVBus1374538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374519_consumption": {
      "bus": "84_LVBus1374519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        439.23369190802555,
        0.0
      ],
      "q_nom": [
        0.0,
        131.77010757240765,
        0.0
      ]
    },
    "84_LVBus1374519_production": {
      "bus": "84_LVBus1374519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374520_consumption": {
      "bus": "84_LVBus1374520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374520_production": {
      "bus": "84_LVBus1374520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374524_consumption": {
      "bus": "84_LVBus1374524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374524_production": {
      "bus": "84_LVBus1374524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374525_consumption": {
      "bus": "84_LVBus1374525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1034.2185314193011,
        382.22664407123244,
        526.9771214644512
      ],
      "q_nom": [
        310.26555942579034,
        114.66799322136973,
        158.09313643933535
      ]
    },
    "84_LVBus1374525_production": {
      "bus": "84_LVBus1374525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374521_consumption": {
      "bus": "84_LVBus1374521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1117.9359958181099,
        826.1336567908714
      ],
      "q_nom": [
        0.0,
        335.38079874543297,
        247.84009703726142
      ]
    },
    "84_LVBus1374521_production": {
      "bus": "84_LVBus1374521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374523_consumption": {
      "bus": "84_LVBus1374523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.7136326482674,
        579.0013161462015,
        573.3997066908742
      ],
      "q_nom": [
        197.0140897944802,
        173.70039484386044,
        172.01991200726223
      ]
    },
    "84_LVBus1374523_production": {
      "bus": "84_LVBus1374523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374522_consumption": {
      "bus": "84_LVBus1374522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        566.1308961744991,
        598.4720176714202,
        540.0281338314326
      ],
      "q_nom": [
        169.8392688523497,
        179.54160530142605,
        162.00844014942976
      ]
    },
    "84_LVBus1374522_production": {
      "bus": "84_LVBus1374522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374526_consumption": {
      "bus": "84_LVBus1374526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        338.6873580431323,
        397.8280316727303,
        0.0
      ],
      "q_nom": [
        101.60620741293968,
        119.34840950181908,
        0.0
      ]
    },
    "84_LVBus1374526_production": {
      "bus": "84_LVBus1374526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374527_consumption": {
      "bus": "84_LVBus1374527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        504.43708629976686,
        0.0,
        65.48328626487212
      ],
      "q_nom": [
        151.33112588993006,
        0.0,
        19.644985879461636
      ]
    },
    "84_LVBus1374527_production": {
      "bus": "84_LVBus1374527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374528_consumption": {
      "bus": "84_LVBus1374528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374528_production": {
      "bus": "84_LVBus1374528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374529_consumption": {
      "bus": "84_LVBus1374529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        116.15123295410004,
        0.0
      ],
      "q_nom": [
        0.0,
        34.84536988623001,
        0.0
      ]
    },
    "84_LVBus1374529_production": {
      "bus": "84_LVBus1374529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374530_consumption": {
      "bus": "84_LVBus1374530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1083.6095840371606,
        0.0
      ],
      "q_nom": [
        0.0,
        325.0828752111482,
        0.0
      ]
    },
    "84_LVBus1374530_production": {
      "bus": "84_LVBus1374530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374531_consumption": {
      "bus": "84_LVBus1374531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        682.7992933923002,
        297.8620851575154
      ],
      "q_nom": [
        0.0,
        204.83978801769007,
        89.35862554725462
      ]
    },
    "84_LVBus1374531_production": {
      "bus": "84_LVBus1374531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374532_consumption": {
      "bus": "84_LVBus1374532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        717.7554012972589,
        577.0008511079786,
        361.0480309246381
      ],
      "q_nom": [
        215.32662038917766,
        173.10025533239357,
        108.31440927739143
      ]
    },
    "84_LVBus1374532_production": {
      "bus": "84_LVBus1374532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374533_consumption": {
      "bus": "84_LVBus1374533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        529.3235640450621,
        158.15331569241917
      ],
      "q_nom": [
        0.0,
        158.79706921351863,
        47.44599470772575
      ]
    },
    "84_LVBus1374533_production": {
      "bus": "84_LVBus1374533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374534_consumption": {
      "bus": "84_LVBus1374534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5335.46451949086,
        4323.091501146506,
        5149.7822270464985
      ],
      "q_nom": [
        1600.639355847258,
        1296.9274503439517,
        1544.9346681139496
      ]
    },
    "84_LVBus1374534_production": {
      "bus": "84_LVBus1374534",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374535_consumption": {
      "bus": "84_LVBus1374535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        656.4543154261412,
        656.4543154261412,
        656.4543154261412
      ],
      "q_nom": [
        196.93629462784236,
        196.93629462784236,
        196.93629462784236
      ]
    },
    "84_LVBus1374535_production": {
      "bus": "84_LVBus1374535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374536_consumption": {
      "bus": "84_LVBus1374536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        656.9460887637472,
        1100.2179769572363
      ],
      "q_nom": [
        0.0,
        197.08382662912416,
        330.0653930871709
      ]
    },
    "84_LVBus1374536_production": {
      "bus": "84_LVBus1374536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374539_consumption": {
      "bus": "84_LVBus1374539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        517.7483055171227,
        126.9016201995,
        262.461548861284
      ],
      "q_nom": [
        155.32449165513682,
        38.07048605985,
        78.73846465838518
      ]
    },
    "84_LVBus1374539_production": {
      "bus": "84_LVBus1374539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374511_consumption": {
      "bus": "84_LVBus1374511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2534.6914588499912,
        328.80508663127745
      ],
      "q_nom": [
        0.0,
        760.4074376549974,
        98.64152598938323
      ]
    },
    "84_LVBus1374511_production": {
      "bus": "84_LVBus1374511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374512_consumption": {
      "bus": "84_LVBus1374512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1401.2064428838007
      ],
      "q_nom": [
        0.0,
        0.0,
        420.3619328651402
      ]
    },
    "84_LVBus1374512_production": {
      "bus": "84_LVBus1374512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374513_consumption": {
      "bus": "84_LVBus1374513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25342.25398423099,
        39172.74053964394,
        31665.976308582092
      ],
      "q_nom": [
        7602.676195269296,
        11751.822161893182,
        9499.792892574627
      ]
    },
    "84_LVBus1374513_production": {
      "bus": "84_LVBus1374513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374514_consumption": {
      "bus": "84_LVBus1374514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1638.0226013521296,
        1343.3706785687584,
        3530.7993459040604
      ],
      "q_nom": [
        491.40678040563887,
        403.0112035706275,
        1059.239803771218
      ]
    },
    "84_LVBus1374514_production": {
      "bus": "84_LVBus1374514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374515_consumption": {
      "bus": "84_LVBus1374515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1086.7027347746634,
        771.5174955787318,
        4439.913322999595
      ],
      "q_nom": [
        326.01082043239904,
        231.4552486736195,
        1331.9739968998786
      ]
    },
    "84_LVBus1374515_production": {
      "bus": "84_LVBus1374515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374340_consumption": {
      "bus": "84_LVBus1374340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10564.616269663085,
        14962.577921692131,
        15399.479444204715
      ],
      "q_nom": [
        3169.3848808989255,
        4488.773376507639,
        4619.843833261414
      ]
    },
    "84_LVBus1374340_production": {
      "bus": "84_LVBus1374340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016106_consumption": {
      "bus": "84_LVBus2016106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016106_production": {
      "bus": "84_LVBus2016106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017916_consumption": {
      "bus": "84_LVBus2017916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017916_production": {
      "bus": "84_LVBus2017916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374338_consumption": {
      "bus": "84_LVBus1374338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374338_production": {
      "bus": "84_LVBus1374338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017303_consumption": {
      "bus": "84_LVBus2017303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017303_production": {
      "bus": "84_LVBus2017303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017304_consumption": {
      "bus": "84_LVBus2017304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017304_production": {
      "bus": "84_LVBus2017304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017305_consumption": {
      "bus": "84_LVBus2017305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017305_production": {
      "bus": "84_LVBus2017305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374336_consumption": {
      "bus": "84_LVBus1374336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374336_production": {
      "bus": "84_LVBus1374336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019347_consumption": {
      "bus": "84_LVBus2019347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2019347_production": {
      "bus": "84_LVBus2019347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2020196_consumption": {
      "bus": "84_LVBus2020196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2692.2458634274008,
        3532.5468703117585,
        2606.427431861356
      ],
      "q_nom": [
        807.6737590282202,
        1059.7640610935275,
        781.9282295584068
      ]
    },
    "84_LVBus2020196_production": {
      "bus": "84_LVBus2020196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374334_consumption": {
      "bus": "84_LVBus1374334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374334_production": {
      "bus": "84_LVBus1374334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016460_consumption": {
      "bus": "84_LVBus2016460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016460_production": {
      "bus": "84_LVBus2016460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016712_consumption": {
      "bus": "84_LVBus2016712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016712_production": {
      "bus": "84_LVBus2016712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016954_consumption": {
      "bus": "84_LVBus2016954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2016954_production": {
      "bus": "84_LVBus2016954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374325_consumption": {
      "bus": "84_LVBus1374325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374325_production": {
      "bus": "84_LVBus1374325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374326_consumption": {
      "bus": "84_LVBus1374326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        757.5185133931852,
        0.0
      ],
      "q_nom": [
        0.0,
        227.25555401795557,
        0.0
      ]
    },
    "84_LVBus1374326_production": {
      "bus": "84_LVBus1374326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374327_consumption": {
      "bus": "84_LVBus1374327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1487.229382635615,
        0.0
      ],
      "q_nom": [
        0.0,
        446.16881479068445,
        0.0
      ]
    },
    "84_LVBus1374327_production": {
      "bus": "84_LVBus1374327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374328_consumption": {
      "bus": "84_LVBus1374328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3760.431022575327,
        4071.5664305462715,
        0.0
      ],
      "q_nom": [
        1128.129306772598,
        1221.4699291638815,
        0.0
      ]
    },
    "84_LVBus1374328_production": {
      "bus": "84_LVBus1374328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2022189_consumption": {
      "bus": "84_LVBus2022189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3711.516589200278
      ],
      "q_nom": [
        0.0,
        0.0,
        1113.4549767600834
      ]
    },
    "84_LVBus2022189_production": {
      "bus": "84_LVBus2022189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2022190_consumption": {
      "bus": "84_LVBus2022190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2022190_production": {
      "bus": "84_LVBus2022190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2027458_consumption": {
      "bus": "84_LVBus2027458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        876.4576093820167,
        2481.198672442155
      ],
      "q_nom": [
        0.0,
        262.937282814605,
        744.3596017326464
      ]
    },
    "84_LVBus2027458_production": {
      "bus": "84_LVBus2027458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2027459_consumption": {
      "bus": "84_LVBus2027459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2691.108485188268,
        1552.6692611430985
      ],
      "q_nom": [
        0.0,
        807.3325455564803,
        465.80077834292956
      ]
    },
    "84_LVBus2027459_production": {
      "bus": "84_LVBus2027459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374329_consumption": {
      "bus": "84_LVBus1374329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3577.298069944281,
        1296.853726831697,
        0.0
      ],
      "q_nom": [
        1073.1894209832842,
        389.0561180495091,
        0.0
      ]
    },
    "84_LVBus1374329_production": {
      "bus": "84_LVBus1374329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374330_consumption": {
      "bus": "84_LVBus1374330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374330_production": {
      "bus": "84_LVBus1374330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2029391_consumption": {
      "bus": "84_LVBus2029391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6308.737399128681,
        786.2366086649291
      ],
      "q_nom": [
        0.0,
        1892.6212197386044,
        235.87098259947874
      ]
    },
    "84_LVBus2029391_production": {
      "bus": "84_LVBus2029391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374331_consumption": {
      "bus": "84_LVBus1374331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4519.995047899027,
        3564.874186788285,
        5193.01388101865
      ],
      "q_nom": [
        1355.998514369708,
        1069.4622560364855,
        1557.904164305595
      ]
    },
    "84_LVBus1374331_production": {
      "bus": "84_LVBus1374331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374332_consumption": {
      "bus": "84_LVBus1374332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        241.89800015059964,
        5101.042995827206,
        1925.3883288442755
      ],
      "q_nom": [
        72.56940004517989,
        1530.3128987481618,
        577.6164986532826
      ]
    },
    "84_LVBus1374332_production": {
      "bus": "84_LVBus1374332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374323_consumption": {
      "bus": "84_LVBus1374323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374323_production": {
      "bus": "84_LVBus1374323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015750_consumption": {
      "bus": "84_LVBus2015750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015750_production": {
      "bus": "84_LVBus2015750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015812_consumption": {
      "bus": "84_LVBus2015812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015812_production": {
      "bus": "84_LVBus2015812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374316_consumption": {
      "bus": "84_LVBus1374316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        618.900451319473,
        1983.1600961835204
      ],
      "q_nom": [
        0.0,
        185.67013539584187,
        594.9480288550561
      ]
    },
    "84_LVBus1374316_production": {
      "bus": "84_LVBus1374316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374317_consumption": {
      "bus": "84_LVBus1374317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5496.5675447640015,
        0.0
      ],
      "q_nom": [
        0.0,
        1648.9702634292005,
        0.0
      ]
    },
    "84_LVBus1374317_production": {
      "bus": "84_LVBus1374317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374321_consumption": {
      "bus": "84_LVBus1374321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6470.964834516341,
        4486.2366219500045,
        1364.2863189911839
      ],
      "q_nom": [
        1941.2894503549023,
        1345.8709865850012,
        409.28589569735516
      ]
    },
    "84_LVBus1374321_production": {
      "bus": "84_LVBus1374321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374318_consumption": {
      "bus": "84_LVBus1374318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3108.888581379635,
        3599.143322258947,
        7173.717157923495
      ],
      "q_nom": [
        932.6665744138904,
        1079.742996677684,
        2152.1151473770483
      ]
    },
    "84_LVBus1374318_production": {
      "bus": "84_LVBus1374318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374319_consumption": {
      "bus": "84_LVBus1374319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1523.8797554923508,
        2394.267745510003,
        2893.700226336079
      ],
      "q_nom": [
        457.16392664770524,
        718.2803236530009,
        868.1100679008238
      ]
    },
    "84_LVBus1374319_production": {
      "bus": "84_LVBus1374319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374320_consumption": {
      "bus": "84_LVBus1374320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3928.191627776537,
        0.0,
        2299.420834214761
      ],
      "q_nom": [
        1178.457488332961,
        0.0,
        689.8262502644283
      ]
    },
    "84_LVBus1374320_production": {
      "bus": "84_LVBus1374320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374314_consumption": {
      "bus": "84_LVBus1374314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374314_production": {
      "bus": "84_LVBus1374314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2020163_consumption": {
      "bus": "84_LVBus2020163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2020163_production": {
      "bus": "84_LVBus2020163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374305_consumption": {
      "bus": "84_LVBus1374305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2324.7163895207614,
        0.0
      ],
      "q_nom": [
        0.0,
        697.4149168562284,
        0.0
      ]
    },
    "84_LVBus1374305_production": {
      "bus": "84_LVBus1374305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374306_consumption": {
      "bus": "84_LVBus1374306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        677.4910975597551,
        0.0,
        3351.6705063027525
      ],
      "q_nom": [
        203.24732926792652,
        0.0,
        1005.5011518908257
      ]
    },
    "84_LVBus1374306_production": {
      "bus": "84_LVBus1374306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374307_consumption": {
      "bus": "84_LVBus1374307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5276.837602632476,
        865.5745321237493
      ],
      "q_nom": [
        0.0,
        1583.0512807897428,
        259.67235963712477
      ]
    },
    "84_LVBus1374307_production": {
      "bus": "84_LVBus1374307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374308_consumption": {
      "bus": "84_LVBus1374308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1362.258270145426,
        565.7405263674426,
        0.0
      ],
      "q_nom": [
        408.6774810436278,
        169.72215791023277,
        0.0
      ]
    },
    "84_LVBus1374308_production": {
      "bus": "84_LVBus1374308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374312_consumption": {
      "bus": "84_LVBus1374312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374312_production": {
      "bus": "84_LVBus1374312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374309_consumption": {
      "bus": "84_LVBus1374309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374309_production": {
      "bus": "84_LVBus1374309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374311_consumption": {
      "bus": "84_LVBus1374311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374311_production": {
      "bus": "84_LVBus1374311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374310_consumption": {
      "bus": "84_LVBus1374310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374310_production": {
      "bus": "84_LVBus1374310",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374298_consumption": {
      "bus": "84_LVBus1374298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4580.505219651259,
        0.0
      ],
      "q_nom": [
        0.0,
        1374.1515658953776,
        0.0
      ]
    },
    "84_LVBus1374298_production": {
      "bus": "84_LVBus1374298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374299_consumption": {
      "bus": "84_LVBus1374299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2883.102563996771,
        0.0,
        0.0
      ],
      "q_nom": [
        864.9307691990313,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374299_production": {
      "bus": "84_LVBus1374299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374303_consumption": {
      "bus": "84_LVBus1374303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2483.939790366661,
        2333.1677060702277,
        0.0
      ],
      "q_nom": [
        745.1819371099982,
        699.9503118210683,
        0.0
      ]
    },
    "84_LVBus1374303_production": {
      "bus": "84_LVBus1374303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374300_consumption": {
      "bus": "84_LVBus1374300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374300_production": {
      "bus": "84_LVBus1374300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374301_consumption": {
      "bus": "84_LVBus1374301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374301_production": {
      "bus": "84_LVBus1374301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374302_consumption": {
      "bus": "84_LVBus1374302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1876.2399533366345,
        0.0
      ],
      "q_nom": [
        0.0,
        562.8719860009903,
        0.0
      ]
    },
    "84_LVBus1374302_production": {
      "bus": "84_LVBus1374302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374296_consumption": {
      "bus": "84_LVBus1374296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374296_production": {
      "bus": "84_LVBus1374296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374379_consumption": {
      "bus": "84_LVBus1374379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        969.534249430087,
        0.0
      ],
      "q_nom": [
        0.0,
        290.8602748290261,
        0.0
      ]
    },
    "84_LVBus1374379_production": {
      "bus": "84_LVBus1374379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374380_consumption": {
      "bus": "84_LVBus1374380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374380_production": {
      "bus": "84_LVBus1374380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374377_consumption": {
      "bus": "84_LVBus1374377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1751.9107586436633,
        2533.970554955118,
        2814.7616500957433
      ],
      "q_nom": [
        525.573227593099,
        760.1911664865354,
        844.428495028723
      ]
    },
    "84_LVBus1374377_production": {
      "bus": "84_LVBus1374377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2015870_consumption": {
      "bus": "84_LVBus2015870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4132.071262982162,
        1922.7007996730474,
        0.0
      ],
      "q_nom": [
        1239.6213788946486,
        576.8102399019142,
        0.0
      ]
    },
    "84_LVBus2015870_production": {
      "bus": "84_LVBus2015870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017154_consumption": {
      "bus": "84_LVBus2017154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2094.3795100783695,
        8610.799866549181,
        5897.055721418048
      ],
      "q_nom": [
        628.3138530235109,
        2583.2399599647542,
        1769.1167164254143
      ]
    },
    "84_LVBus2017154_production": {
      "bus": "84_LVBus2017154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2017155_consumption": {
      "bus": "84_LVBus2017155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6229.565466617352,
        1255.3630612971742
      ],
      "q_nom": [
        0.0,
        1868.8696399852056,
        376.6089183891523
      ]
    },
    "84_LVBus2017155_production": {
      "bus": "84_LVBus2017155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374375_consumption": {
      "bus": "84_LVBus1374375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1946.853334016986,
        1989.6966988890788,
        0.0
      ],
      "q_nom": [
        584.0560002050958,
        596.9090096667236,
        0.0
      ]
    },
    "84_LVBus1374375_production": {
      "bus": "84_LVBus1374375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2020250_consumption": {
      "bus": "84_LVBus2020250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        436.08859659408375,
        6492.972033386109,
        5737.49241201493
      ],
      "q_nom": [
        130.82657897822511,
        1947.8916100158326,
        1721.247723604479
      ]
    },
    "84_LVBus2020250_production": {
      "bus": "84_LVBus2020250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2020251_consumption": {
      "bus": "84_LVBus2020251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1820.5099103338453,
        0.0
      ],
      "q_nom": [
        0.0,
        546.1529731001535,
        0.0
      ]
    },
    "84_LVBus2020251_production": {
      "bus": "84_LVBus2020251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245567_consumption": {
      "bus": "84_LVBus2245567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245567_production": {
      "bus": "84_LVBus2245567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245569_consumption": {
      "bus": "84_LVBus2245569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245569_production": {
      "bus": "84_LVBus2245569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2245568_consumption": {
      "bus": "84_LVBus2245568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        474.5948945209334,
        474.5948945209334,
        474.5948945209334
      ],
      "q_nom": [
        142.37846835628002,
        142.37846835628002,
        142.37846835628002
      ]
    },
    "84_LVBus2245568_production": {
      "bus": "84_LVBus2245568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374274_consumption": {
      "bus": "84_LVBus1374274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10591.763035243104,
        0.0
      ],
      "q_nom": [
        0.0,
        3177.528910572931,
        0.0
      ]
    },
    "84_LVBus1374274_production": {
      "bus": "84_LVBus1374274",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374275_consumption": {
      "bus": "84_LVBus1374275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3570.9850138779043
      ],
      "q_nom": [
        0.0,
        0.0,
        1071.2955041633713
      ]
    },
    "84_LVBus1374275_production": {
      "bus": "84_LVBus1374275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2158147_consumption": {
      "bus": "84_LVBus2158147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2801.821243281267,
        0.0
      ],
      "q_nom": [
        0.0,
        840.5463729843801,
        0.0
      ]
    },
    "84_LVBus2158147_production": {
      "bus": "84_LVBus2158147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374222_consumption": {
      "bus": "84_LVBus1374222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1922.6022659593802,
        1537.3513289420166,
        1045.1445662807744
      ],
      "q_nom": [
        576.780679787814,
        461.20539868260494,
        313.5433698842323
      ]
    },
    "84_LVBus1374222_production": {
      "bus": "84_LVBus1374222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374223_consumption": {
      "bus": "84_LVBus1374223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1120.4660767559951,
        4538.522624064518,
        0.0
      ],
      "q_nom": [
        336.1398230267985,
        1361.5567872193553,
        0.0
      ]
    },
    "84_LVBus1374223_production": {
      "bus": "84_LVBus1374223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374224_consumption": {
      "bus": "84_LVBus1374224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1606.1352324141383,
        1735.7898102385284,
        1011.374048611235
      ],
      "q_nom": [
        481.84056972424145,
        520.7369430715585,
        303.4122145833705
      ]
    },
    "84_LVBus1374224_production": {
      "bus": "84_LVBus1374224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374225_consumption": {
      "bus": "84_LVBus1374225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8304.761694510284,
        9230.063082178529,
        4075.4692820302766
      ],
      "q_nom": [
        2491.428508353085,
        2769.0189246535588,
        1222.6407846090829
      ]
    },
    "84_LVBus1374225_production": {
      "bus": "84_LVBus1374225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374226_consumption": {
      "bus": "84_LVBus1374226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1396.9677394297757,
        1917.107877449356
      ],
      "q_nom": [
        0.0,
        419.0903218289327,
        575.1323632348068
      ]
    },
    "84_LVBus1374226_production": {
      "bus": "84_LVBus1374226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374227_consumption": {
      "bus": "84_LVBus1374227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1577.8971331100122,
        5960.5369141169085,
        0.0
      ],
      "q_nom": [
        473.3691399330036,
        1788.1610742350724,
        0.0
      ]
    },
    "84_LVBus1374227_production": {
      "bus": "84_LVBus1374227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374228_consumption": {
      "bus": "84_LVBus1374228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3376.5869464751063,
        949.6365210884303,
        8518.770207235642
      ],
      "q_nom": [
        1012.9760839425319,
        284.8909563265291,
        2555.6310621706925
      ]
    },
    "84_LVBus1374228_production": {
      "bus": "84_LVBus1374228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374229_consumption": {
      "bus": "84_LVBus1374229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20816.0207310558,
        8906.867659207002,
        15947.74418304757
      ],
      "q_nom": [
        6244.80621931674,
        2672.0602977621006,
        4784.32325491427
      ]
    },
    "84_LVBus1374229_production": {
      "bus": "84_LVBus1374229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374210_consumption": {
      "bus": "84_LVBus1374210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4818.899361572696,
        416.39964837894865,
        0.0
      ],
      "q_nom": [
        1445.6698084718087,
        124.9198945136846,
        0.0
      ]
    },
    "84_LVBus1374210_production": {
      "bus": "84_LVBus1374210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374211_consumption": {
      "bus": "84_LVBus1374211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1143.645338058206,
        4613.942475975596
      ],
      "q_nom": [
        0.0,
        343.0936014174618,
        1384.1827427926787
      ]
    },
    "84_LVBus1374211_production": {
      "bus": "84_LVBus1374211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374218_consumption": {
      "bus": "84_LVBus1374218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1305.3083921733328
      ],
      "q_nom": [
        0.0,
        0.0,
        391.5925176519998
      ]
    },
    "84_LVBus1374218_production": {
      "bus": "84_LVBus1374218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374219_consumption": {
      "bus": "84_LVBus1374219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5744.02737725972
      ],
      "q_nom": [
        0.0,
        0.0,
        1723.208213177916
      ]
    },
    "84_LVBus1374219_production": {
      "bus": "84_LVBus1374219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374220_consumption": {
      "bus": "84_LVBus1374220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        666.4115496455929
      ],
      "q_nom": [
        0.0,
        0.0,
        199.92346489367787
      ]
    },
    "84_LVBus1374220_production": {
      "bus": "84_LVBus1374220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374212_consumption": {
      "bus": "84_LVBus1374212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        913.4371993857171,
        0.0,
        2085.4993649685516
      ],
      "q_nom": [
        274.0311598157151,
        0.0,
        625.6498094905654
      ]
    },
    "84_LVBus1374212_production": {
      "bus": "84_LVBus1374212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374217_consumption": {
      "bus": "84_LVBus1374217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1605.6392465482936,
        0.0,
        2576.1461006517125
      ],
      "q_nom": [
        481.69177396448805,
        0.0,
        772.8438301955138
      ]
    },
    "84_LVBus1374217_production": {
      "bus": "84_LVBus1374217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374213_consumption": {
      "bus": "84_LVBus1374213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7042.250719867965,
        2778.5616220758993,
        489.76703151879155
      ],
      "q_nom": [
        2112.6752159603893,
        833.5684866227698,
        146.93010945563745
      ]
    },
    "84_LVBus1374213_production": {
      "bus": "84_LVBus1374213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374214_consumption": {
      "bus": "84_LVBus1374214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2498.6339026270293,
        5967.916757935222
      ],
      "q_nom": [
        0.0,
        749.5901707881088,
        1790.3750273805667
      ]
    },
    "84_LVBus1374214_production": {
      "bus": "84_LVBus1374214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374216_consumption": {
      "bus": "84_LVBus1374216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3100.757303387701,
        0.0
      ],
      "q_nom": [
        0.0,
        930.2271910163103,
        0.0
      ]
    },
    "84_LVBus1374216_production": {
      "bus": "84_LVBus1374216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374215_consumption": {
      "bus": "84_LVBus1374215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13915.491498686222,
        16620.47125014083,
        6397.320537867203
      ],
      "q_nom": [
        4174.647449605866,
        4986.141375042248,
        1919.1961613601607
      ]
    },
    "84_LVBus1374215_production": {
      "bus": "84_LVBus1374215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374206_consumption": {
      "bus": "84_LVBus1374206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4206.873438258653,
        926.1230253199893,
        2561.5860319500202
      ],
      "q_nom": [
        1262.0620314775958,
        277.83690759599676,
        768.475809585006
      ]
    },
    "84_LVBus1374206_production": {
      "bus": "84_LVBus1374206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374207_consumption": {
      "bus": "84_LVBus1374207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        663.678978527339,
        1993.5973325610048,
        153.769006742186
      ],
      "q_nom": [
        199.1036935582017,
        598.0791997683015,
        46.130702022655804
      ]
    },
    "84_LVBus1374207_production": {
      "bus": "84_LVBus1374207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374208_consumption": {
      "bus": "84_LVBus1374208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1465.809340797853,
        1122.3917606746152,
        5537.33334588908
      ],
      "q_nom": [
        439.7428022393559,
        336.7175282023845,
        1661.200003766724
      ]
    },
    "84_LVBus1374208_production": {
      "bus": "84_LVBus1374208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374386_consumption": {
      "bus": "84_LVBus1374386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374386_production": {
      "bus": "84_LVBus1374386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2040217_consumption": {
      "bus": "84_LVBus2040217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2040217_production": {
      "bus": "84_LVBus2040217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2040218_consumption": {
      "bus": "84_LVBus2040218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2040218_production": {
      "bus": "84_LVBus2040218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2052971_consumption": {
      "bus": "84_LVBus2052971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2052971_production": {
      "bus": "84_LVBus2052971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135969_consumption": {
      "bus": "84_LVBus2135969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135969_production": {
      "bus": "84_LVBus2135969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135970_consumption": {
      "bus": "84_LVBus2135970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135970_production": {
      "bus": "84_LVBus2135970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135971_consumption": {
      "bus": "84_LVBus2135971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2135971_production": {
      "bus": "84_LVBus2135971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374384_consumption": {
      "bus": "84_LVBus1374384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374384_production": {
      "bus": "84_LVBus1374384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2053469_consumption": {
      "bus": "84_LVBus2053469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2053469_production": {
      "bus": "84_LVBus2053469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2139484_consumption": {
      "bus": "84_LVBus2139484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2139484_production": {
      "bus": "84_LVBus2139484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2139485_consumption": {
      "bus": "84_LVBus2139485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2139485_production": {
      "bus": "84_LVBus2139485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374382_consumption": {
      "bus": "84_LVBus1374382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374382_production": {
      "bus": "84_LVBus1374382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374413_consumption": {
      "bus": "84_LVBus1374413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2154.5644295209627,
        767.0188235034346,
        1140.8939580622493
      ],
      "q_nom": [
        646.3693288562888,
        230.1056470510304,
        342.2681874186748
      ]
    },
    "84_LVBus1374413_production": {
      "bus": "84_LVBus1374413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374414_consumption": {
      "bus": "84_LVBus1374414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1567.9770536147737,
        2735.5882994217855,
        3661.031206307893
      ],
      "q_nom": [
        470.3931160844321,
        820.6764898265357,
        1098.3093618923679
      ]
    },
    "84_LVBus1374414_production": {
      "bus": "84_LVBus1374414",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374416_consumption": {
      "bus": "84_LVBus1374416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2337.29187819527,
        0.0,
        4348.601660997039
      ],
      "q_nom": [
        701.1875634585809,
        0.0,
        1304.5804982991117
      ]
    },
    "84_LVBus1374416_production": {
      "bus": "84_LVBus1374416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374415_consumption": {
      "bus": "84_LVBus1374415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        537.2362195538067,
        0.0,
        0.0
      ],
      "q_nom": [
        161.170865866142,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374415_production": {
      "bus": "84_LVBus1374415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374409_consumption": {
      "bus": "84_LVBus1374409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1802.133918265775,
        756.1404693155847
      ],
      "q_nom": [
        0.0,
        540.6401754797325,
        226.8421407946754
      ]
    },
    "84_LVBus1374409_production": {
      "bus": "84_LVBus1374409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374410_consumption": {
      "bus": "84_LVBus1374410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9148.867499048047,
        1376.401558848838
      ],
      "q_nom": [
        0.0,
        2744.660249714414,
        412.9204676546514
      ]
    },
    "84_LVBus1374410_production": {
      "bus": "84_LVBus1374410",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374411_consumption": {
      "bus": "84_LVBus1374411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1419.4818589287845,
        2354.5413561668634,
        8711.656140444475
      ],
      "q_nom": [
        425.84455767863534,
        706.362406850059,
        2613.4968421333424
      ]
    },
    "84_LVBus1374411_production": {
      "bus": "84_LVBus1374411",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374406_consumption": {
      "bus": "84_LVBus1374406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5165.8431356716765,
        3286.2776853070927,
        876.7076500607502
      ],
      "q_nom": [
        1549.752940701503,
        985.8833055921277,
        263.0122950182251
      ]
    },
    "84_LVBus1374406_production": {
      "bus": "84_LVBus1374406",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374407_consumption": {
      "bus": "84_LVBus1374407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1197.0868517878548,
        2176.3985536002733,
        4622.739003409204
      ],
      "q_nom": [
        359.12605553635643,
        652.919566080082,
        1386.821701022761
      ]
    },
    "84_LVBus1374407_production": {
      "bus": "84_LVBus1374407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374404_consumption": {
      "bus": "84_LVBus1374404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2077.6057673000646,
        1369.010312144005,
        0.0
      ],
      "q_nom": [
        623.2817301900194,
        410.7030936432015,
        0.0
      ]
    },
    "84_LVBus1374404_production": {
      "bus": "84_LVBus1374404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374480_consumption": {
      "bus": "84_LVBus1374480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        906.5046856084379,
        0.0
      ],
      "q_nom": [
        0.0,
        271.95140568253134,
        0.0
      ]
    },
    "84_LVBus1374480_production": {
      "bus": "84_LVBus1374480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374481_consumption": {
      "bus": "84_LVBus1374481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        509.9306788073696
      ],
      "q_nom": [
        0.0,
        0.0,
        152.97920364221088
      ]
    },
    "84_LVBus1374481_production": {
      "bus": "84_LVBus1374481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374482_consumption": {
      "bus": "84_LVBus1374482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1864.879736425931,
        0.0,
        0.0
      ],
      "q_nom": [
        559.4639209277793,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374482_production": {
      "bus": "84_LVBus1374482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374483_consumption": {
      "bus": "84_LVBus1374483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374483_production": {
      "bus": "84_LVBus1374483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374484_consumption": {
      "bus": "84_LVBus1374484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        803.6842996426866,
        0.0
      ],
      "q_nom": [
        0.0,
        241.10528989280596,
        0.0
      ]
    },
    "84_LVBus1374484_production": {
      "bus": "84_LVBus1374484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374485_consumption": {
      "bus": "84_LVBus1374485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        922.5612632688424,
        0.0
      ],
      "q_nom": [
        0.0,
        276.7683789806527,
        0.0
      ]
    },
    "84_LVBus1374485_production": {
      "bus": "84_LVBus1374485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374486_consumption": {
      "bus": "84_LVBus1374486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374486_production": {
      "bus": "84_LVBus1374486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374487_consumption": {
      "bus": "84_LVBus1374487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2073.952411540761,
        0.0,
        0.0
      ],
      "q_nom": [
        622.1857234622283,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374487_production": {
      "bus": "84_LVBus1374487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374488_consumption": {
      "bus": "84_LVBus1374488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1679.3725230347566,
        0.0
      ],
      "q_nom": [
        0.0,
        503.81175691042694,
        0.0
      ]
    },
    "84_LVBus1374488_production": {
      "bus": "84_LVBus1374488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374489_consumption": {
      "bus": "84_LVBus1374489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        673.1958584656568,
        2754.9701344079426
      ],
      "q_nom": [
        0.0,
        201.95875753969702,
        826.4910403223828
      ]
    },
    "84_LVBus1374489_production": {
      "bus": "84_LVBus1374489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374490_consumption": {
      "bus": "84_LVBus1374490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5248.607919489239
      ],
      "q_nom": [
        0.0,
        0.0,
        1574.5823758467716
      ]
    },
    "84_LVBus1374490_production": {
      "bus": "84_LVBus1374490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374468_consumption": {
      "bus": "84_LVBus1374468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1544.0727670652038,
        0.0,
        0.0
      ],
      "q_nom": [
        463.2218301195611,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374468_production": {
      "bus": "84_LVBus1374468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374469_consumption": {
      "bus": "84_LVBus1374469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.738820334162,
        0.0,
        0.0
      ],
      "q_nom": [
        499.72164610024856,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374469_production": {
      "bus": "84_LVBus1374469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374470_consumption": {
      "bus": "84_LVBus1374470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1111.8325425481848
      ],
      "q_nom": [
        0.0,
        0.0,
        333.54976276445547
      ]
    },
    "84_LVBus1374470_production": {
      "bus": "84_LVBus1374470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374471_consumption": {
      "bus": "84_LVBus1374471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        588.5966226354003,
        0.0,
        354.5049624664861
      ],
      "q_nom": [
        176.5789867906201,
        0.0,
        106.35148873994584
      ]
    },
    "84_LVBus1374471_production": {
      "bus": "84_LVBus1374471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374472_consumption": {
      "bus": "84_LVBus1374472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1376.313342823876,
        0.0,
        0.0
      ],
      "q_nom": [
        412.89400284716277,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374472_production": {
      "bus": "84_LVBus1374472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374473_consumption": {
      "bus": "84_LVBus1374473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2313.8425811886805,
        0.0
      ],
      "q_nom": [
        0.0,
        694.1527743566041,
        0.0
      ]
    },
    "84_LVBus1374473_production": {
      "bus": "84_LVBus1374473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374474_consumption": {
      "bus": "84_LVBus1374474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3210.564288815171
      ],
      "q_nom": [
        0.0,
        0.0,
        963.1692866445512
      ]
    },
    "84_LVBus1374474_production": {
      "bus": "84_LVBus1374474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374475_consumption": {
      "bus": "84_LVBus1374475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1024.3753161104003
      ],
      "q_nom": [
        0.0,
        0.0,
        307.31259483312004
      ]
    },
    "84_LVBus1374475_production": {
      "bus": "84_LVBus1374475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374476_consumption": {
      "bus": "84_LVBus1374476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        331.03429172867396,
        1821.5096551021495,
        690.0943629268928
      ],
      "q_nom": [
        99.31028751860218,
        546.4528965306448,
        207.02830887806783
      ]
    },
    "84_LVBus1374476_production": {
      "bus": "84_LVBus1374476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374477_consumption": {
      "bus": "84_LVBus1374477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        538.1103787972119,
        0.0
      ],
      "q_nom": [
        0.0,
        161.43311363916357,
        0.0
      ]
    },
    "84_LVBus1374477_production": {
      "bus": "84_LVBus1374477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374478_consumption": {
      "bus": "84_LVBus1374478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374478_production": {
      "bus": "84_LVBus1374478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374466_consumption": {
      "bus": "84_LVBus1374466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        374.9377412577187,
        374.9377412577187,
        374.9377412577187
      ],
      "q_nom": [
        112.4813223773156,
        112.4813223773156,
        112.4813223773156
      ]
    },
    "84_LVBus1374466_production": {
      "bus": "84_LVBus1374466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374457_consumption": {
      "bus": "84_LVBus1374457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1540.2797293352974,
        0.0
      ],
      "q_nom": [
        0.0,
        462.0839188005892,
        0.0
      ]
    },
    "84_LVBus1374457_production": {
      "bus": "84_LVBus1374457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374458_consumption": {
      "bus": "84_LVBus1374458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        523.1981382136607,
        0.0,
        1206.4735808068378
      ],
      "q_nom": [
        156.9594414640982,
        0.0,
        361.9420742420513
      ]
    },
    "84_LVBus1374458_production": {
      "bus": "84_LVBus1374458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374459_consumption": {
      "bus": "84_LVBus1374459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2414.9067254719293,
        0.0
      ],
      "q_nom": [
        0.0,
        724.4720176415788,
        0.0
      ]
    },
    "84_LVBus1374459_production": {
      "bus": "84_LVBus1374459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374460_consumption": {
      "bus": "84_LVBus1374460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2087.5821836021078,
        2248.3911220056857
      ],
      "q_nom": [
        0.0,
        626.2746550806323,
        674.5173366017057
      ]
    },
    "84_LVBus1374460_production": {
      "bus": "84_LVBus1374460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374461_consumption": {
      "bus": "84_LVBus1374461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2901.113088115647,
        1654.4021035591445
      ],
      "q_nom": [
        0.0,
        870.333926434694,
        496.3206310677433
      ]
    },
    "84_LVBus1374461_production": {
      "bus": "84_LVBus1374461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374462_consumption": {
      "bus": "84_LVBus1374462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        709.6764329573502,
        0.0,
        0.0
      ],
      "q_nom": [
        212.90292988720506,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374462_production": {
      "bus": "84_LVBus1374462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374463_consumption": {
      "bus": "84_LVBus1374463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1448.871567857839,
        5849.509701125343,
        2981.1280654224006
      ],
      "q_nom": [
        434.6614703573517,
        1754.852910337603,
        894.3384196267201
      ]
    },
    "84_LVBus1374463_production": {
      "bus": "84_LVBus1374463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374464_consumption": {
      "bus": "84_LVBus1374464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        211.82450456857825
      ],
      "q_nom": [
        0.0,
        0.0,
        63.54735137057347
      ]
    },
    "84_LVBus1374464_production": {
      "bus": "84_LVBus1374464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374455_consumption": {
      "bus": "84_LVBus1374455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30616.278604919164,
        31621.649091378804,
        28198.14812322301
      ],
      "q_nom": [
        9184.88358147575,
        9486.494727413641,
        8459.444436966904
      ]
    },
    "84_LVBus1374455_production": {
      "bus": "84_LVBus1374455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374453_consumption": {
      "bus": "84_LVBus1374453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        53278.35084210768,
        65532.11714102991,
        51884.03078775626
      ],
      "q_nom": [
        15983.505252632302,
        19659.635142308973,
        15565.209236326877
      ]
    },
    "84_LVBus1374453_production": {
      "bus": "84_LVBus1374453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374449_consumption": {
      "bus": "84_LVBus1374449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7439.00138444384,
        14179.762598639316,
        10221.917026813257
      ],
      "q_nom": [
        2231.700415333152,
        4253.928779591794,
        3066.575108043977
      ]
    },
    "84_LVBus1374449_production": {
      "bus": "84_LVBus1374449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374450_consumption": {
      "bus": "84_LVBus1374450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1300.1501547669443,
        1341.2346371387048,
        1847.8288104746669
      ],
      "q_nom": [
        390.0450464300833,
        402.37039114161144,
        554.3486431424001
      ]
    },
    "84_LVBus1374450_production": {
      "bus": "84_LVBus1374450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374451_consumption": {
      "bus": "84_LVBus1374451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1297.9829608230507,
        2074.625563376187,
        3182.3975430848254
      ],
      "q_nom": [
        389.3948882469152,
        622.3876690128561,
        954.7192629254475
      ]
    },
    "84_LVBus1374451_production": {
      "bus": "84_LVBus1374451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374626_consumption": {
      "bus": "84_LVBus1374626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1556.9719664396885,
        0.0,
        0.0
      ],
      "q_nom": [
        467.0915899319065,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374626_production": {
      "bus": "84_LVBus1374626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374624_consumption": {
      "bus": "84_LVBus1374624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374624_production": {
      "bus": "84_LVBus1374624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374622_consumption": {
      "bus": "84_LVBus1374622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.4220640150861,
        260.4220640150861,
        260.4220640150861
      ],
      "q_nom": [
        78.12661920452582,
        78.12661920452582,
        78.12661920452582
      ]
    },
    "84_LVBus1374622_production": {
      "bus": "84_LVBus1374622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV026024_consumption": {
      "bus": "84_MVLV026024",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV026024_production": {
      "bus": "84_MVLV026024",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV146371_consumption": {
      "bus": "84_MVLV146371",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV146371_production": {
      "bus": "84_MVLV146371",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_MVLV059088_consumption": {
      "bus": "84_MVLV059088",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        42465.516624747,
        42465.516624747,
        42465.516624747
      ],
      "q_nom": [
        12739.654987424099,
        12739.654987424099,
        12739.654987424099
      ]
    },
    "84_MVLV059088_production": {
      "bus": "84_MVLV059088",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374203_consumption": {
      "bus": "84_LVBus1374203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.8797016794896,
        940.8797016794896,
        940.8797016794896
      ],
      "q_nom": [
        282.2639105038469,
        282.2639105038469,
        282.2639105038469
      ]
    },
    "84_LVBus1374203_production": {
      "bus": "84_LVBus1374203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374204_consumption": {
      "bus": "84_LVBus1374204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374204_production": {
      "bus": "84_LVBus1374204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374200_consumption": {
      "bus": "84_LVBus1374200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2371.932714226507,
        2371.932714226507,
        2371.932714226507
      ],
      "q_nom": [
        711.5798142679521,
        711.5798142679521,
        711.5798142679521
      ]
    },
    "84_LVBus1374200_production": {
      "bus": "84_LVBus1374200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374201_consumption": {
      "bus": "84_LVBus1374201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374201_production": {
      "bus": "84_LVBus1374201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374190_consumption": {
      "bus": "84_LVBus1374190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374190_production": {
      "bus": "84_LVBus1374190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374191_consumption": {
      "bus": "84_LVBus1374191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3929.851416035418
      ],
      "q_nom": [
        0.0,
        0.0,
        1178.9554248106253
      ]
    },
    "84_LVBus1374191_production": {
      "bus": "84_LVBus1374191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374192_consumption": {
      "bus": "84_LVBus1374192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        576.6228611818069,
        2018.6622652276526,
        2588.5104449040596
      ],
      "q_nom": [
        172.98685835454208,
        605.5986795682958,
        776.5531334712178
      ]
    },
    "84_LVBus1374192_production": {
      "bus": "84_LVBus1374192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374193_consumption": {
      "bus": "84_LVBus1374193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2849.408500532064,
        3823.587090573505,
        0.0
      ],
      "q_nom": [
        854.8225501596191,
        1147.0761271720514,
        0.0
      ]
    },
    "84_LVBus1374193_production": {
      "bus": "84_LVBus1374193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374194_consumption": {
      "bus": "84_LVBus1374194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        288.60129033128925,
        6709.703196567678,
        3997.3901744603413
      ],
      "q_nom": [
        86.58038709938677,
        2012.9109589703032,
        1199.2170523381023
      ]
    },
    "84_LVBus1374194_production": {
      "bus": "84_LVBus1374194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374195_consumption": {
      "bus": "84_LVBus1374195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1025.7347009607863,
        0.0,
        7579.4263126183405
      ],
      "q_nom": [
        307.7204102882359,
        0.0,
        2273.827893785502
      ]
    },
    "84_LVBus1374195_production": {
      "bus": "84_LVBus1374195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374196_consumption": {
      "bus": "84_LVBus1374196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1239.579870770989,
        837.0539776773072,
        0.0
      ],
      "q_nom": [
        371.8739612312967,
        251.11619330319215,
        0.0
      ]
    },
    "84_LVBus1374196_production": {
      "bus": "84_LVBus1374196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374197_consumption": {
      "bus": "84_LVBus1374197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1580.1963660412039,
        0.0,
        0.0
      ],
      "q_nom": [
        474.05890981236115,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374197_production": {
      "bus": "84_LVBus1374197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132734_consumption": {
      "bus": "84_LVBus2132734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        776.6157069448127
      ],
      "q_nom": [
        0.0,
        0.0,
        232.9847120834438
      ]
    },
    "84_LVBus2132734_production": {
      "bus": "84_LVBus2132734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132735_consumption": {
      "bus": "84_LVBus2132735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3686.6965952382006,
        0.0
      ],
      "q_nom": [
        0.0,
        1106.0089785714601,
        0.0
      ]
    },
    "84_LVBus2132735_production": {
      "bus": "84_LVBus2132735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132737_consumption": {
      "bus": "84_LVBus2132737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1115.148880979613,
        2930.059341128446
      ],
      "q_nom": [
        0.0,
        334.5446642938839,
        879.0178023385337
      ]
    },
    "84_LVBus2132737_production": {
      "bus": "84_LVBus2132737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132736_consumption": {
      "bus": "84_LVBus2132736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2929.78018364015,
        0.0,
        4067.1358274409854
      ],
      "q_nom": [
        878.934055092045,
        0.0,
        1220.1407482322957
      ]
    },
    "84_LVBus2132736_production": {
      "bus": "84_LVBus2132736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132738_consumption": {
      "bus": "84_LVBus2132738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4196.598842521731,
        0.0,
        3136.4738878904677
      ],
      "q_nom": [
        1258.9796527565193,
        0.0,
        940.9421663671403
      ]
    },
    "84_LVBus2132738_production": {
      "bus": "84_LVBus2132738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132739_consumption": {
      "bus": "84_LVBus2132739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1440.3091353267937,
        0.0
      ],
      "q_nom": [
        0.0,
        432.0927405980381,
        0.0
      ]
    },
    "84_LVBus2132739_production": {
      "bus": "84_LVBus2132739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132740_consumption": {
      "bus": "84_LVBus2132740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        362.567588562607,
        0.0,
        0.0
      ],
      "q_nom": [
        108.7702765687821,
        0.0,
        0.0
      ]
    },
    "84_LVBus2132740_production": {
      "bus": "84_LVBus2132740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374198_consumption": {
      "bus": "84_LVBus1374198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374198_production": {
      "bus": "84_LVBus1374198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374188_consumption": {
      "bus": "84_LVBus1374188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        991.0995282370978
      ],
      "q_nom": [
        0.0,
        0.0,
        297.32985847112934
      ]
    },
    "84_LVBus1374188_production": {
      "bus": "84_LVBus1374188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374620_consumption": {
      "bus": "84_LVBus1374620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16075.510412662788,
        16075.510412662788,
        16075.510412662788
      ],
      "q_nom": [
        4822.6531237988365,
        4822.6531237988365,
        4822.6531237988365
      ]
    },
    "84_LVBus1374620_production": {
      "bus": "84_LVBus1374620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374615_consumption": {
      "bus": "84_LVBus1374615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374615_production": {
      "bus": "84_LVBus1374615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374616_consumption": {
      "bus": "84_LVBus1374616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374616_production": {
      "bus": "84_LVBus1374616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374617_consumption": {
      "bus": "84_LVBus1374617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32844.868567976875,
        32844.868567976875,
        32844.868567976875
      ],
      "q_nom": [
        9853.460570393063,
        9853.460570393063,
        9853.460570393063
      ]
    },
    "84_LVBus1374617_production": {
      "bus": "84_LVBus1374617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374618_consumption": {
      "bus": "84_LVBus1374618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21173.91678611377,
        23095.917251575265,
        14829.010802305842
      ],
      "q_nom": [
        6352.1750358341305,
        6928.77517547258,
        4448.703240691752
      ]
    },
    "84_LVBus1374618_production": {
      "bus": "84_LVBus1374618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374607_consumption": {
      "bus": "84_LVBus1374607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        719.8235215706396,
        1784.32049040706,
        2824.7651021419138
      ],
      "q_nom": [
        215.94705647119187,
        535.296147122118,
        847.4295306425742
      ]
    },
    "84_LVBus1374607_production": {
      "bus": "84_LVBus1374607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374608_consumption": {
      "bus": "84_LVBus1374608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2977.3265701774094,
        2055.496663460533,
        0.0
      ],
      "q_nom": [
        893.1979710532228,
        616.6489990381599,
        0.0
      ]
    },
    "84_LVBus1374608_production": {
      "bus": "84_LVBus1374608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374609_consumption": {
      "bus": "84_LVBus1374609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1269.5028181344042,
        0.0,
        606.7667917026025
      ],
      "q_nom": [
        380.8508454403212,
        0.0,
        182.03003751078074
      ]
    },
    "84_LVBus1374609_production": {
      "bus": "84_LVBus1374609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374610_consumption": {
      "bus": "84_LVBus1374610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        443.9820569267819,
        2558.290882961934,
        899.131036838361
      ],
      "q_nom": [
        133.19461707803458,
        767.4872648885802,
        269.73931105150825
      ]
    },
    "84_LVBus1374610_production": {
      "bus": "84_LVBus1374610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374611_consumption": {
      "bus": "84_LVBus1374611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        272.54657151269504,
        3793.8757471189783,
        638.5803626220003
      ],
      "q_nom": [
        81.76397145380851,
        1138.1627241356935,
        191.57410878660008
      ]
    },
    "84_LVBus1374611_production": {
      "bus": "84_LVBus1374611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374612_consumption": {
      "bus": "84_LVBus1374612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1342.577332326198,
        0.0,
        2075.2927526802005
      ],
      "q_nom": [
        402.7731996978594,
        0.0,
        622.5878258040601
      ]
    },
    "84_LVBus1374612_production": {
      "bus": "84_LVBus1374612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374613_consumption": {
      "bus": "84_LVBus1374613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3024.9351829649304,
        0.0,
        0.0
      ],
      "q_nom": [
        907.4805548894791,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374613_production": {
      "bus": "84_LVBus1374613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374602_consumption": {
      "bus": "84_LVBus1374602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8903.119704884046,
        0.0,
        7004.3030350587
      ],
      "q_nom": [
        2670.935911465214,
        0.0,
        2101.29091051761
      ]
    },
    "84_LVBus1374602_production": {
      "bus": "84_LVBus1374602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374605_consumption": {
      "bus": "84_LVBus1374605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3402.6749246940417,
        3066.519785227597,
        5424.375888188513
      ],
      "q_nom": [
        1020.8024774082124,
        919.9559355682791,
        1627.3127664565538
      ]
    },
    "84_LVBus1374605_production": {
      "bus": "84_LVBus1374605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374603_consumption": {
      "bus": "84_LVBus1374603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        591.3685080866597,
        3260.174154445915,
        1584.824046033572
      ],
      "q_nom": [
        177.4105524259979,
        978.0522463337745,
        475.44721381007156
      ]
    },
    "84_LVBus1374603_production": {
      "bus": "84_LVBus1374603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374604_consumption": {
      "bus": "84_LVBus1374604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16655.341113565843,
        24161.4332861918,
        19651.928366699958
      ],
      "q_nom": [
        4996.602334069753,
        7248.4299858575405,
        5895.578510009987
      ]
    },
    "84_LVBus1374604_production": {
      "bus": "84_LVBus1374604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374595_consumption": {
      "bus": "84_LVBus1374595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2675.0487680374185,
        0.0,
        2154.2196577157633
      ],
      "q_nom": [
        802.5146304112255,
        0.0,
        646.2658973147289
      ]
    },
    "84_LVBus1374595_production": {
      "bus": "84_LVBus1374595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374596_consumption": {
      "bus": "84_LVBus1374596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        313.34230427306613,
        545.7918081089294,
        600.4382542319906
      ],
      "q_nom": [
        94.00269128191984,
        163.73754243267882,
        180.1314762695972
      ]
    },
    "84_LVBus1374596_production": {
      "bus": "84_LVBus1374596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374597_consumption": {
      "bus": "84_LVBus1374597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1605.9665971905647,
        2083.134685203278,
        0.0
      ],
      "q_nom": [
        481.7899791571694,
        624.9404055609833,
        0.0
      ]
    },
    "84_LVBus1374597_production": {
      "bus": "84_LVBus1374597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374598_consumption": {
      "bus": "84_LVBus1374598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2272.917114187812,
        691.293092049671,
        1101.8650416152195
      ],
      "q_nom": [
        681.8751342563436,
        207.38792761490132,
        330.55951248456586
      ]
    },
    "84_LVBus1374598_production": {
      "bus": "84_LVBus1374598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374599_consumption": {
      "bus": "84_LVBus1374599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7634.4460324639995,
        0.0,
        609.8762997798259
      ],
      "q_nom": [
        2290.3338097391998,
        0.0,
        182.96288993394776
      ]
    },
    "84_LVBus1374599_production": {
      "bus": "84_LVBus1374599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374600_consumption": {
      "bus": "84_LVBus1374600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6587.309186031805,
        8829.069668567543,
        15424.629213197415
      ],
      "q_nom": [
        1976.1927558095415,
        2648.720900570263,
        4627.388763959224
      ]
    },
    "84_LVBus1374600_production": {
      "bus": "84_LVBus1374600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374592_consumption": {
      "bus": "84_LVBus1374592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2513.5301062412946,
        0.0,
        2464.684205572646
      ],
      "q_nom": [
        754.0590318723883,
        0.0,
        739.4052616717938
      ]
    },
    "84_LVBus1374592_production": {
      "bus": "84_LVBus1374592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374593_consumption": {
      "bus": "84_LVBus1374593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        190.09738122119825,
        0.0
      ],
      "q_nom": [
        0.0,
        57.029214366359476,
        0.0
      ]
    },
    "84_LVBus1374593_production": {
      "bus": "84_LVBus1374593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028615_consumption": {
      "bus": "84_LVBus2028615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        447.4006540804173,
        0.0
      ],
      "q_nom": [
        0.0,
        134.2201962241252,
        0.0
      ]
    },
    "84_LVBus2028615_production": {
      "bus": "84_LVBus2028615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028616_consumption": {
      "bus": "84_LVBus2028616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        548.1650621454136,
        548.1650621454136,
        548.1650621454136
      ],
      "q_nom": [
        164.44951864362406,
        164.44951864362406,
        164.44951864362406
      ]
    },
    "84_LVBus2028616_production": {
      "bus": "84_LVBus2028616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028619_consumption": {
      "bus": "84_LVBus2028619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028619_production": {
      "bus": "84_LVBus2028619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028617_consumption": {
      "bus": "84_LVBus2028617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43721.41034695307,
        34608.92636721342,
        56075.89365331056
      ],
      "q_nom": [
        13116.42310408592,
        10382.677910164026,
        16822.768095993168
      ]
    },
    "84_LVBus2028617_production": {
      "bus": "84_LVBus2028617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2028618_consumption": {
      "bus": "84_LVBus2028618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        636.1569830854493,
        3650.740022494278,
        2012.044452759232
      ],
      "q_nom": [
        190.84709492563476,
        1095.2220067482833,
        603.6133358277696
      ]
    },
    "84_LVBus2028618_production": {
      "bus": "84_LVBus2028618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2023301_consumption": {
      "bus": "84_LVBus2023301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2023301_production": {
      "bus": "84_LVBus2023301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2035226_consumption": {
      "bus": "84_LVBus2035226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        715.65587750762,
        0.0,
        696.8790336246174
      ],
      "q_nom": [
        214.696763252286,
        0.0,
        209.0637100873852
      ]
    },
    "84_LVBus2035226_production": {
      "bus": "84_LVBus2035226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374589_consumption": {
      "bus": "84_LVBus1374589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6142.499387939189
      ],
      "q_nom": [
        0.0,
        0.0,
        1842.7498163817565
      ]
    },
    "84_LVBus1374589_production": {
      "bus": "84_LVBus1374589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374590_consumption": {
      "bus": "84_LVBus1374590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1160.9867791801091,
        0.0
      ],
      "q_nom": [
        0.0,
        348.29603375403275,
        0.0
      ]
    },
    "84_LVBus1374590_production": {
      "bus": "84_LVBus1374590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374401_consumption": {
      "bus": "84_LVBus1374401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7020.786143928584,
        1202.5683799137514,
        653.9420083928308
      ],
      "q_nom": [
        2106.235843178575,
        360.77051397412544,
        196.18260251784923
      ]
    },
    "84_LVBus1374401_production": {
      "bus": "84_LVBus1374401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374402_consumption": {
      "bus": "84_LVBus1374402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2518.798024251827,
        1465.0329128336584
      ],
      "q_nom": [
        0.0,
        755.639407275548,
        439.5098738500975
      ]
    },
    "84_LVBus1374402_production": {
      "bus": "84_LVBus1374402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2048334_consumption": {
      "bus": "84_LVBus2048334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2274.2565551729613,
        6209.9030636677935
      ],
      "q_nom": [
        0.0,
        682.2769665518883,
        1862.970919100338
      ]
    },
    "84_LVBus2048334_production": {
      "bus": "84_LVBus2048334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177520_consumption": {
      "bus": "84_LVBus2177520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2502.079877125383,
        0.0,
        775.5846650999221
      ],
      "q_nom": [
        750.6239631376149,
        0.0,
        232.6753995299766
      ]
    },
    "84_LVBus2177520_production": {
      "bus": "84_LVBus2177520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177521_consumption": {
      "bus": "84_LVBus2177521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1350.1615131633976
      ],
      "q_nom": [
        0.0,
        0.0,
        405.04845394901923
      ]
    },
    "84_LVBus2177521_production": {
      "bus": "84_LVBus2177521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177522_consumption": {
      "bus": "84_LVBus2177522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        164.88129779078702
      ],
      "q_nom": [
        0.0,
        0.0,
        49.464389337236106
      ]
    },
    "84_LVBus2177522_production": {
      "bus": "84_LVBus2177522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177523_consumption": {
      "bus": "84_LVBus2177523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4441.484946495978,
        0.0,
        3456.5724639051855
      ],
      "q_nom": [
        1332.4454839487933,
        0.0,
        1036.9717391715556
      ]
    },
    "84_LVBus2177523_production": {
      "bus": "84_LVBus2177523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374394_consumption": {
      "bus": "84_LVBus1374394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        362.525519432678,
        0.0,
        1616.3949820343644
      ],
      "q_nom": [
        108.7576558298034,
        0.0,
        484.91849461030927
      ]
    },
    "84_LVBus1374394_production": {
      "bus": "84_LVBus1374394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374395_consumption": {
      "bus": "84_LVBus1374395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1561.8840084319997,
        2166.40933425761,
        0.0
      ],
      "q_nom": [
        468.5652025295999,
        649.922800277283,
        0.0
      ]
    },
    "84_LVBus1374395_production": {
      "bus": "84_LVBus1374395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374399_consumption": {
      "bus": "84_LVBus1374399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4470.677828715652,
        0.0,
        3598.3195218477085
      ],
      "q_nom": [
        1341.2033486146956,
        0.0,
        1079.4958565543125
      ]
    },
    "84_LVBus1374399_production": {
      "bus": "84_LVBus1374399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374396_consumption": {
      "bus": "84_LVBus1374396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2324.797112066418,
        3055.8932004700364,
        665.670694015042
      ],
      "q_nom": [
        697.4391336199253,
        916.7679601410109,
        199.7012082045126
      ]
    },
    "84_LVBus1374396_production": {
      "bus": "84_LVBus1374396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374398_consumption": {
      "bus": "84_LVBus1374398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2872.915889033537,
        631.1737145314439,
        1705.4520611097573
      ],
      "q_nom": [
        861.8747667100611,
        189.35211435943316,
        511.63561833292715
      ]
    },
    "84_LVBus1374398_production": {
      "bus": "84_LVBus1374398",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374397_consumption": {
      "bus": "84_LVBus1374397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3801.720966901929,
        170.58280420061598,
        0.0
      ],
      "q_nom": [
        1140.5162900705786,
        51.17484126018479,
        0.0
      ]
    },
    "84_LVBus1374397_production": {
      "bus": "84_LVBus1374397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374388_consumption": {
      "bus": "84_LVBus1374388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4449.064128110626,
        1959.9448303979648,
        1061.6366600405402
      ],
      "q_nom": [
        1334.719238433188,
        587.9834491193894,
        318.49099801216204
      ]
    },
    "84_LVBus1374388_production": {
      "bus": "84_LVBus1374388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374389_consumption": {
      "bus": "84_LVBus1374389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6374.526248075477,
        5319.319511275531,
        5903.783187996661
      ],
      "q_nom": [
        1912.3578744226431,
        1595.7958533826593,
        1771.1349563989982
      ]
    },
    "84_LVBus1374389_production": {
      "bus": "84_LVBus1374389",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374390_consumption": {
      "bus": "84_LVBus1374390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1795.5485169525975,
        2979.260968794093,
        256.0960689739054
      ],
      "q_nom": [
        538.6645550857793,
        893.7782906382279,
        76.82882069217162
      ]
    },
    "84_LVBus1374390_production": {
      "bus": "84_LVBus1374390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374391_consumption": {
      "bus": "84_LVBus1374391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5470.57205804623,
        7078.328468464672,
        660.6498801530407
      ],
      "q_nom": [
        1641.171617413869,
        2123.498540539402,
        198.1949640459122
      ]
    },
    "84_LVBus1374391_production": {
      "bus": "84_LVBus1374391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374392_consumption": {
      "bus": "84_LVBus1374392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1374392_production": {
      "bus": "84_LVBus1374392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2108481_consumption": {
      "bus": "84_LVBus2108481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1265.6125275720365,
        7230.623745157515,
        0.0
      ],
      "q_nom": [
        379.68375827161094,
        2169.1871235472545,
        0.0
      ]
    },
    "84_LVBus2108481_production": {
      "bus": "84_LVBus2108481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2034863_consumption": {
      "bus": "84_LVBus2034863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2034863_production": {
      "bus": "84_LVBus2034863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2034864_consumption": {
      "bus": "84_LVBus2034864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2034864_production": {
      "bus": "84_LVBus2034864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2039618_consumption": {
      "bus": "84_LVBus2039618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1521.1162310125274,
        0.0,
        3059.604344111931
      ],
      "q_nom": [
        456.3348693037582,
        0.0,
        917.8813032335793
      ]
    },
    "84_LVBus2039618_production": {
      "bus": "84_LVBus2039618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2039619_consumption": {
      "bus": "84_LVBus2039619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        223.22716229310595,
        2670.2248419160064,
        754.7520989553282
      ],
      "q_nom": [
        66.96814868793179,
        801.0674525748019,
        226.42562968659846
      ]
    },
    "84_LVBus2039619_production": {
      "bus": "84_LVBus2039619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062163_consumption": {
      "bus": "84_LVBus2062163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2062163_production": {
      "bus": "84_LVBus2062163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2034865_consumption": {
      "bus": "84_LVBus2034865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3837.6279783383884,
        3300.3614001191104,
        4290.486233724688
      ],
      "q_nom": [
        1151.2883935015166,
        990.108420035733,
        1287.1458701174063
      ]
    },
    "84_LVBus2034865_production": {
      "bus": "84_LVBus2034865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "84_MEZEL",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:84_MVLV098307_Transformer": {
      "bus": "84_MVLV098307",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV146048_Transformer": {
      "bus": "84_MVLV146048",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV036023_Transformer": {
      "bus": "84_MVLV036023",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV114308_Transformer": {
      "bus": "84_MVLV114308",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:84_MVLV102860_Transformer": {
      "bus": "84_MVLV102860",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV054129_Transformer": {
      "bus": "84_MVLV054129",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV059457_Transformer": {
      "bus": "84_MVLV059457",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV080910_Transformer": {
      "bus": "84_MVLV080910",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV114347_Transformer": {
      "bus": "84_MVLV114347",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:84_MVLV080308_Transformer": {
      "bus": "84_MVLV080308",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV098744_Transformer": {
      "bus": "84_MVLV098744",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV059059_Transformer": {
      "bus": "84_MVLV059059",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV050241_Transformer": {
      "bus": "84_MVLV050241",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV099511_Transformer": {
      "bus": "84_MVLV099511",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV102089_Transformer": {
      "bus": "84_MVLV102089",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV113845_Transformer": {
      "bus": "84_MVLV113845",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:84_MVLV150139_Transformer": {
      "bus": "84_MVLV150139",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV048910_Transformer": {
      "bus": "84_MVLV048910",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV150106_Transformer": {
      "bus": "84_MVLV150106",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:84_MVLV102043_Transformer": {
      "bus": "84_MVLV102043",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "84_MVFeeder2468",
  "transformer": {
    "delta_wye": {
      "84_MVLV098307_Transformer": {
        "bus_from": "84_MVLV098307",
        "bus_to": "84_MVLV098307_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV146048_Transformer": {
        "bus_from": "84_MVLV146048",
        "bus_to": "84_MVLV146048_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV036023_Transformer": {
        "bus_from": "84_MVLV036023",
        "bus_to": "84_MVLV036023_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV114308_Transformer": {
        "bus_from": "84_MVLV114308",
        "bus_to": "84_MVLV114308_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "84_MVLV102860_Transformer": {
        "bus_from": "84_MVLV102860",
        "bus_to": "84_MVLV102860_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV054129_Transformer": {
        "bus_from": "84_MVLV054129",
        "bus_to": "84_MVLV054129_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV059457_Transformer": {
        "bus_from": "84_MVLV059457",
        "bus_to": "84_MVLV059457_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV080910_Transformer": {
        "bus_from": "84_MVLV080910",
        "bus_to": "84_MVLV080910_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV114347_Transformer": {
        "bus_from": "84_MVLV114347",
        "bus_to": "84_MVLV114347_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "84_MVLV080308_Transformer": {
        "bus_from": "84_MVLV080308",
        "bus_to": "84_MVLV080308_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV098744_Transformer": {
        "bus_from": "84_MVLV098744",
        "bus_to": "84_MVLV098744_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV059059_Transformer": {
        "bus_from": "84_MVLV059059",
        "bus_to": "84_MVLV059059_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV050241_Transformer": {
        "bus_from": "84_MVLV050241",
        "bus_to": "84_MVLV050241_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV099511_Transformer": {
        "bus_from": "84_MVLV099511",
        "bus_to": "84_MVLV099511_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV102089_Transformer": {
        "bus_from": "84_MVLV102089",
        "bus_to": "84_MVLV102089_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV113845_Transformer": {
        "bus_from": "84_MVLV113845",
        "bus_to": "84_MVLV113845_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "84_MVLV150139_Transformer": {
        "bus_from": "84_MVLV150139",
        "bus_to": "84_MVLV150139_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV048910_Transformer": {
        "bus_from": "84_MVLV048910",
        "bus_to": "84_MVLV048910_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV150106_Transformer": {
        "bus_from": "84_MVLV150106",
        "bus_to": "84_MVLV150106_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "84_MVLV102043_Transformer": {
        "bus_from": "84_MVLV102043",
        "bus_to": "84_MVLV102043_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder2468",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder2468.json",
      "source_sha256": "2c740396ba00a39fbf686793d38f5c693d9ba2e56aeec44ce6d2d7b8fa06645f"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV036023_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV048910_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV050241_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV054129_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV059059_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV059457_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV080308_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV080910_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV098307_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV098744_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV099511_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV102043_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV102089_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV102860_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV113845_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV114308_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV114347_LV",
            "type": "bus"
          },
          "phase": "n",
