          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV146048_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV150106_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV150139_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_MEZEL": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2367696182636494,
              45.74548225262546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV102043": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213513529149064,
              45.73410332772672
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV150106": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214503330475698,
              45.73913044083762
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051365": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214825678717244,
              45.74062857734056
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV150139": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212606961481201,
              45.74622503419623
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV113845": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.210218728465786,
              45.74600726016562
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV102089": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.206489473194265,
              45.74808835572487
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV099511": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208777108505605,
              45.749393289843475
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV112827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215961073187808,
              45.75423019527326
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus063597": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214437453564787,
              45.754440348610316
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV098307": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214918970090378,
              45.75375732852112
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV098307_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214918970090378,
              45.75375732852112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215109501139549,
              45.753697959297114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215469834830353,
              45.75315047431309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215545715013791,
              45.75098064482722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215024504442165,
              45.753711508061436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.21388748043879,
              45.755153034355885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215165246281877,
              45.75372231972509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV050241": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203425528856927,
              45.7474567030183
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV059059": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204545455892044,
              45.75015026436193
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV098744": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203690771297036,
              45.75088595590748
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV080308": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199893874868488,
              45.747576916045176
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV114347": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198335848532162,
              45.744293946582886
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV080910": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195532153210552,
              45.74362099280044
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV059457": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.194589616927848,
              45.74135550224464
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV054129": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190172344289913,
              45.74096989419448
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV102860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186480617718588,
              45.74138326171669
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV151459": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186482219702002,
              45.741308914728776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV114308": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192321914273716,
              45.73823143998265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV036023": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188273958201384,
              45.73911019066875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV146048": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187082896845881,
              45.736868119068596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV146048_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187082896845881,
              45.736868119068596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187104006416828,
              45.736737499864944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186765354824113,
              45.73679815019382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186766270651702,
              45.736000488056156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187128756071801,
              45.73609401302807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187336010393788,
              45.73670155308206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186769022515208,
              45.73695993696542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186853969138196,
              45.737208956956756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186965562611126,
              45.737506908796284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187122628566492,
              45.73777653486497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186917849670637,
              45.73782016556947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186404082990086,
              45.73684176804864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186490568825963,
              45.73611863887342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185979633559135,
              45.73631324527394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185798970852882,
              45.73626242795492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185920580873391,
              45.73614994303225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185955655447311,
              45.73692433605196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186024529733005,
              45.736994649986855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185099399035533,
              45.73713954417736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184801840786687,
              45.73659026429121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184330454388275,
              45.736683795843476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184120677036148,
              45.736410965000196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184462465833802,
              45.737079575324515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184667923881427,
              45.73623768613633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185172407755213,
              45.73734893299285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184764916527649,
              45.737577841095586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185454183797383,
              45.738149946848196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189049811409558,
              45.737020552644616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189199690416013,
              45.73740629425702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189371384105987,
              45.737790070604895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1898373875613,
              45.73801236046184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV036023_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188273958201384,
              45.73911019066875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188000790494,
              45.73914375227619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187377101380335,
              45.73902791672271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187118148230617,
              45.738318200011754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186782769843488,
              45.73889925938921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185672074428087,
              45.73869802818867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184017033689293,
              45.738575706834155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183931662678451,
              45.738405269407195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183397385510929,
              45.73852445461721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186589194215413,
              45.738345597746076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188559770505425,
              45.73922948485214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188235123349462,
              45.73785821018097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188780239890266,
              45.73778376161429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188580290272401,
              45.73731742456286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18839291276254,
              45.736832997452815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188068653165712,
              45.73844135730718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1881725721306364,
              45.738395020989074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2167352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188235638400028,
              45.73856759032739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1885479662880654,
              45.738599995409174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1889327690670886,
              45.73852697370823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1890733276124923,
              45.73833550804412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188996824136236,
              45.73812592772102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188091711183595,
              45.73771160873289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18846661417917,
              45.737444247733805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188381884891637,
              45.737033718579596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187931593979966,
              45.737244968526326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187781992349653,
              45.73704276598102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18825540697394,
              45.73683134125903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188463327125619,
              45.73698271648069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188157436956924,
              45.738736062090986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187959231583089,
              45.73814560331435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187732153235438,
              45.73778329808847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187540254865664,
              45.73728032462002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187320713264199,
              45.7367925406407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190222931641816,
              45.73901171846947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189838790039274,
              45.73893186363004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189681821243551,
              45.738586663985515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190099391687491,
              45.73866806470993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189579108707689,
              45.73817717192639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189842986637438,
              45.7380420086763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19058854848634,
              45.738559978292564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190546573092812,
              45.73833896636562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190474965290558,
              45.73811278143747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190402784907202,
              45.73793248654744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1886027247269,
              45.739265147761664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187033920118696,
              45.739353515591255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187157682609199,
              45.74004536253729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18440004184542,
              45.739617255215045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188657621614123,
              45.73924223824351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189279508544646,
              45.73929530693851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189395116786891,
              45.73978245521713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190327968929148,
              45.73940499739583
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192324538821496,
              45.73982949425215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188869669432276,
              45.74029946465124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV114308_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192321914273716,
              45.73823143998265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191677408074638,
              45.7381791272771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191173518835368,
              45.738326108525094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192364377127828,
              45.73825109018313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19099702417612,
              45.737743191312475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191114127775269,
              45.73806101709169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191463125309975,
              45.737702449547875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192507963450546,
              45.73802129597376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192569247287398,
              45.73836471992843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192552459243852,
              45.73836838379494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV102860_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186480617718588,
              45.74138326171669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186606483419732,
              45.741212873841405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186287620306925,
              45.7412836655888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186046593120206,
              45.74081943408339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186268655902377,
              45.740820075437725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186947167947512,
              45.74079044933969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1878019902843198,
              45.740740215382246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2093157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187799228238637,
              45.74106517471939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2111259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188213154004227,
              45.74069483376414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187545775635371,
              45.74053022358595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1871169078876784,
              45.74053538890873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2117957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.187091746465713,
              45.74029946597027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186953782395928,
              45.74094330666237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185627017912549,
              45.740854475080226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184927732691613,
              45.740902829326046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184122887120312,
              45.74102796623709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183871551453568,
              45.74063573159307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183879276771435,
              45.740614205997936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183790282831561,
              45.740307893091675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183524665908137,
              45.74117939458949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.182981574416937,
              45.741375633154085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.183613926013201,
              45.741307597232904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18492286062486,
              45.7410561153954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.184487837208421,
              45.74108695015877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18595265494617,
              45.7403109031858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186204064109003,
              45.74036568376503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18583637762355,
              45.73977015128787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186505191406794,
              45.74156003267141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186572335756493,
              45.74191401419101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.186513157112009,
              45.742325634152664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18655091073935,
              45.74277340905256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189212246247416,
              45.74211623354248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185844644225032,
              45.74238827359014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.185845595712535,
              45.74294969172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV054129_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190172344289913,
              45.74096989419448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190301183859544,
              45.741240630386336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191800661044772,
              45.741483842349496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191890843271914,
              45.7410027047641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1918485672897,
              45.74076280135605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192015414679548,
              45.740591384410436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192043405627981,
              45.740545384414936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192013775334972,
              45.7405396359773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191954001275785,
              45.74051907380711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192556541942305,
              45.74158694976684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189781620239934,
              45.740588079971644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189934608201724,
              45.74046220733163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190416528137487,
              45.740398469970465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190918733621605,
              45.74034863884043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191676886052203,
              45.740245869730906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192190243671632,
              45.74017628008953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192788366265503,
              45.73999756255141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190117333170762,
              45.74106838182876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190241999042474,
              45.74206432449277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190291857402405,
              45.74287639314934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190347604669595,
              45.743156682199206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18924696462274,
              45.7421177693914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189091448675023,
              45.74236457369463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188478818791967,
              45.74263374029497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19062277301527,
              45.74201677633396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190602347238819,
              45.74203452120051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190872626393825,
              45.74237622177217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191099624541548,
              45.74193364069419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.190076974076552,
              45.74103449919081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189678215428762,
              45.740691406647834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18961462215315,
              45.74066148816678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189777126302997,
              45.74058000763425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189563198429532,
              45.74054207201898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189474681020139,
              45.74054058498581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.18892008737365,
              45.74061794281903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188512019078499,
              45.740664828578474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188234955818223,
              45.74069458745506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188451126696493,
              45.74111829958627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.188844141628733,
              45.74024909411693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189112835398722,
              45.7407029338628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.189582141869542,
              45.74052901714808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV059457_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.194589616927848,
              45.74135550224464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.194405678116532,
              45.74134341159872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.192610966054184,
              45.74161622571649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.191191811005236,
              45.741912245638716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19513920300442,
              45.74124873379681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19550439097866,
              45.741347609795305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195805430795795,
              45.74120585019303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195816537767337,
              45.741094199807925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195640231478119,
              45.740994779857544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195264059373673,
              45.740768227939434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195847794260039,
              45.74062700547016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.193508133412243,
              45.7401335986026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.193503190885876,
              45.74058542204163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.193186452196872,
              45.74004627866147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.194418988879553,
              45.741373000712564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19467923918345,
              45.74298331251196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV080910_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195532153210552,
              45.74362099280044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195569899067459,
              45.74356941999053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197470191968365,
              45.74322467155021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197244104770954,
              45.74290070525546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197136843392853,
              45.74286193947101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197156444651222,
              45.74280060821804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374363": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.196961617069485,
              45.74274991714029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197321524128145,
              45.74283893086295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19732502287442,
              45.742405238346535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197189908827735,
              45.74231090337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.196998605186077,
              45.74281441370225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.196897840035479,
              45.742781005246904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.196868441127743,
              45.74277126154164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.196815926214204,
              45.742883292234005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195176286984557,
              45.74362641315407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195640777301744,
              45.743582373668865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198504130874029,
              45.74409576910091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198883608979921,
              45.74418651712447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195876750034172,
              45.74314060469703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19589260173955,
              45.74152188502347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.195009109413364,
              45.74155833257923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV114347_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198335848532162,
              45.744293946582886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19929156422059,
              45.744409241253535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199331706410142,
              45.744670634981716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199424848095915,
              45.744956030993144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200161122655664,
              45.74503404621559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199569845025346,
              45.74568009283243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199575997059149,
              45.745705282762884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198773100166225,
              45.745730847366595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199843278636209,
              45.744514650931315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200906901252476,
              45.744735000347866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201218750503068,
              45.744790182358784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198933643107077,
              45.74427560128136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198903358379683,
              45.74426352562395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198745830130415,
              45.744923457355625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198840806243379,
              45.74516205422379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1986037091282,
              45.7438898682808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198419780020095,
              45.743386536060314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198513022522363,
              45.74343260600162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198437353329086,
              45.743524058606866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198030995344364,
              45.743259059299355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197808783624875,
              45.74311485573191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197837958857467,
              45.74348726965555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198193897836153,
              45.743404464242516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198407178538037,
              45.7435665770844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19806028997135,
              45.74332451426182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198530531664259,
              45.74340188108577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198411028609303,
              45.74332002382077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19834140675475,
              45.74330526280607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198486094963064,
              45.74310801316997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198716732113628,
              45.74314763007108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198846155354482,
              45.742960394084044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198363001230076,
              45.74386382422448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198095209576055,
              45.74358516564879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197762289194857,
              45.74440016761868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199229113207934,
              45.744155162673316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19987442741011,
              45.74330518536356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200391945510594,
              45.74295571314119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199606203483931,
              45.74324516607549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198886225315636,
              45.742975381692474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV080308_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199893874868488,
              45.747576916045176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2000080155582236,
              45.747630377366804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2001533913006055,
              45.74772477430036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200292453435102,
              45.74781276409049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2000144504355967,
              45.747634246192774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.20016088093002,
              45.74772870248812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2002994228211397,
              45.74781547714575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199994928904369,
              45.748054908484676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199848382237878,
              45.74805548162965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1997159331052645,
              45.747972443015655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2020196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199565980830449,
              45.747872178596765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1995749086465466,
              45.7478768560333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1997093545667763,
              45.747967608079115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19985558401999,
              45.748059493020534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2016954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199991850603976,
              45.74805692953254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.20014956556647,
              45.7473510905524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200454032954626,
              45.74765806486652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200555315689148,
              45.74776957121719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2006509017943303,
              45.74872854740262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2022189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200548779949165,
              45.74916835704482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2022190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2000344969521795,
              45.74903383522927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2027458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199625433804073,
              45.74891659634373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2027459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199343735373757,
              45.74878575461282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201374911318218,
              45.748520218606394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2013512533409,
              45.74850558681513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2029391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201352129107762,
              45.74848116610098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202581410104363,
              45.74937195793194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.20388875390097,
              45.74876526487133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.1999997454172693,
              45.74815345853723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2015750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200137852845169,
              45.74824115895943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2015812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199992686083283,
              45.748060216093705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200145399377196,
              45.74734602115759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199966901386898,
              45.74666133717024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200651012541316,
              45.74668936623537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199893752589363,
              45.746449034201255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19892062936108,
              45.74652673344358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199601811329158,
              45.74575182496211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199991430907254,
              45.74814978860657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2020163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.200130662785703,
              45.74823748938592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199851788945856,
              45.747023910347544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199614583092421,
              45.7469762486126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198618990091861,
              45.74699918980448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198234900516439,
              45.74709120964115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.197671376767792,
              45.74729616952378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198411394976071,
              45.74769356898706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19820924756528,
              45.74766902801904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19860249337777,
              45.74791523355218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199817194159575,
              45.747030474303784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199379348299786,
              45.74721828177761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.19941629655098,
              45.7474438282072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199342017505534,
              45.74770621799154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198836891565753,
              45.74753735040991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.198656098512316,
              45.747399281316525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.199853589654412,
              45.747548434581304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV098744_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203690771297036,
              45.75088595590748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203496622517767,
              45.75041386722142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204540081483095,
              45.75008898976095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2036444053562017,
              45.750763420636545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2015870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203507764506046,
              45.75042729507018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203270648898507,
              45.750074355061
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2017155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202611726555115,
              45.749416035546275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2040070714666573,
              45.751209753438786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2020250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204243331430797,
              45.751567728072004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2020251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204387167153396,
              45.75193176965749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2245567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205273100534245,
              45.75374803167963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2245569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204341814703923,
              45.755587237887326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2245568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2042043201345,
              45.75332276885958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV059059_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204545455892044,
              45.75015026436193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204543537939418,
              45.750401904747335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2045901134849015,
              45.75038319049459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2158147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205026978045127,
              45.75034765768912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV050241_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203425528856927,
              45.7474567030183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204265020794373,
              45.74760608914285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204693670120532,
              45.74758884035685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204843108552761,
              45.74701395907068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204731927665177,
              45.74721725607084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204161544964324,
              45.74665795991497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203832373270173,
              45.74657513629515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204186176904981,
              45.746338952948186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203880094205032,
              45.74591890608051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203037319830022,
              45.747454983769025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202629537769087,
              45.74676547725623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202175263999773,
              45.74677992859103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201703660348869,
              45.746870007270594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201271087909459,
              45.74727448838886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202459114989476,
              45.74644241422316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201807019853225,
              45.746570701240096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202300566110884,
              45.745758047913185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202218479112901,
              45.745305562441374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.201559218334593,
              45.74516429255622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.202110726210946,
              45.74488138205238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203055031499031,
              45.74747638650001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.203878525750771,
              45.74868706795784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204540054539603,
              45.75005223628073
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV099511_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208777108505605,
              45.749393289843475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2101032301974257,
              45.74993922549383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2040217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.210041949476927,
              45.74979848590885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2040218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209964512355823,
              45.749640196848624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2052971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209902574674908,
              45.749486762707676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2135969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209845198565711,
              45.74932637420054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2135970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209717922248455,
              45.74891599203716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2135971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209666471342075,
              45.748694403196566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208965003720199,
              45.74934114328463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2053469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208689054515508,
              45.74894750378594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2139484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208880539092049,
              45.74957458620423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2139485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209033830827739,
              45.750052376990475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208617436059376,
              45.74907748502721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV102089_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.206489473194265,
              45.74808835572487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205708223407131,
              45.747940658840015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205340885398072,
              45.74753777954952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205256070081901,
              45.747169045314884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204730338028169,
              45.74722891076968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.206171307988218,
              45.748367034317674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.206063189213564,
              45.74868187464345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204876109719555,
              45.748625377497156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.205791292153158,
              45.748065869297285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.204766771178885,
              45.748048600551044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.207381673557613,
              45.74835225908485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV113845_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.210218728465786,
              45.74600726016562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209824372728235,
              45.74680746355587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209733017713004,
              45.74716573277322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209751091807116,
              45.74752496874622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209824532562694,
              45.74788278461323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209681726063089,
              45.748028417316604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209759265379176,
              45.74823789998364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209752870174796,
              45.7484658496411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209314076405694,
              45.74842722474057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208805588025387,
              45.74848334937584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.20898903458803,
              45.74817233891913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208991793616627,
              45.74782342278939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209359092023008,
              45.74728261585173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209114585797517,
              45.747351481869295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208962857291058,
              45.74765505738789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208594956008739,
              45.74747192338968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208183650553333,
              45.74751469461101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208101110137177,
              45.747736451040396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208079315913866,
              45.748227617085405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208414118775095,
              45.74862841885959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.207544994015064,
              45.74782954026494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.207032423745077,
              45.74787516177929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.206771851631396,
              45.747908491141274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.210622033567926,
              45.74608462073232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208932650207347,
              45.74608797426737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.20928207410836,
              45.74641928208163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209292782221613,
              45.74656863389849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208964231517649,
              45.746721691868835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208565001684805,
              45.746891996453115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208470321549336,
              45.74667820146613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208430190236693,
              45.74645440995666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208512815626379,
              45.7461952241672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208450631119233,
              45.74596972345494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.21047331644409,
              45.74560253658232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.210221337759183,
              45.7460526399018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.208912001475574,
              45.74596163357715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.209257903291511,
              45.7461478434725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV150139_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212606961481201,
              45.74622503419623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213396709313816,
              45.74848299954906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214021180783387,
              45.7463341893788
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214087496768596,
              45.746494137013265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV026024": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216118357760678,
              45.73957965922436
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV146371": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216303910745837,
              45.739602705388215
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus063598": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216134790701084,
              45.73950799355667
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV059088": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.220408888194185,
              45.74023951018626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV048910": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216219065658755,
              45.73956003029594
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV048910_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216219065658755,
              45.73956003029594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216458213410452,
              45.739596755081145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216504752314899,
              45.73959988139109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216392775778663,
              45.739516607561384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216430460359096,
              45.7394063032093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216154610231339,
              45.73914001360258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216290883176449,
              45.73890321885548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216217337886361,
              45.73864287527728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216156416371043,
              45.73828796190216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216037392296436,
              45.73775445870007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215990374956239,
              45.7373850408475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215939690179084,
              45.73702730312338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2157113298258198,
              45.7368599611242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215788508293892,
              45.736384217953386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2157878299312013,
              45.73643077940648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215517164662595,
              45.736399878254716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2156552233295743,
              45.73606434382296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214853214646661,
              45.736062752255044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214439610377309,
              45.73577737617263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2132740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214849340249391,
              45.73579061054023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.217540176658118,
              45.737533674871564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.217899059010325,
              45.73945448493212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV150106_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214503330475698,
              45.73913044083762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213484887030343,
              45.739378074572265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214420163650415,
              45.740955252023475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214464808710869,
              45.74102166250901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214402499902255,
              45.741157000009984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213593935074439,
              45.74104022569309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215300405968341,
              45.73875442114375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215232779349661,
              45.738381565306646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215157603141208,
              45.73801866546498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215119541503128,
              45.737646478041135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215052032299869,
              45.73728081903321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215188197525146,
              45.73695675344481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215023948146681,
              45.73688965940501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213413125225303,
              45.738447970799314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212760627079633,
              45.73838198516085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213286844127912,
              45.73786053814944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212530422030852,
              45.73788443496074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214158169073894,
              45.73865291147571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214030265586551,
              45.73826653527681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214041773647837,
              45.73787443624463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213932661927599,
              45.73763506278244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213472628620299,
              45.73734354673458
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213699220571755,
              45.73704936747216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213792248954345,
              45.73901723376303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2132893351630205,
              45.73888812478392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213141207735444,
              45.73936601102665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213120360297356,
              45.73938904468626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213428272694212,
              45.73937885849513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212609246647884,
              45.73942168878154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2028618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212662342981309,
              45.73930237627023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2023301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2131329243091082,
              45.738808634548896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2035226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212837064975183,
              45.73881704342769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215570402003189,
              45.739167080541165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216137800442023,
              45.73914063110221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV102043_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213513529149064,
              45.73410332772672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214044924012069,
              45.7339783082383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.21459073065302,
              45.73402360789797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2048334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2146689603157945,
              45.734651047278874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2146709924078563,
              45.73525095267217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215684994669176,
              45.73543758006436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215896032156673,
              45.73570163388853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.216118597157359,
              45.736322813894695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214600515505615,
              45.73400756132817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213945327651917,
              45.73306167590428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213380671468496,
              45.73342507505197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.21357524053663,
              45.73257331859075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374398": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.212927092888935,
              45.73277631724782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213193431144409,
              45.7321552299334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213497967284918,
              45.73394342469447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374389": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.213044025717025,
              45.73419231364873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.21391845945762,
              45.73460794110692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214236504684849,
              45.734979596428026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1374392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2144086305569104,
              45.735223620346346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2108481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214362321691221,
              45.73521211798133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2034863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214418827634845,
              45.73521447443789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2034864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214443238438512,
              45.73523133335789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2039618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2145300333883107,
              45.736084891688805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2039619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.2149746017261944,
              45.73674464122732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2062163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.215749377650051,
              45.736844044091875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2034865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.214430640085943,
              45.73576757633839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "84_400650": {
          "bus1": "84_MEZEL",
          "bus2": "84_MVLV102043",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2367696182636494,
                45.74548225262546
              ],
              [
                3.236823841788785,
                45.745491236020456
              ],
              [
                3.236829928858302,
                45.74549805214039
              ],
              [
                3.237020621133107,
                45.74557425086439
              ],
              [
                3.236900641703532,
                45.74560225842787
              ],
              [
                3.236727465736319,
                45.74564319839876
              ],
              [
                3.236581530499867,
                45.74568004200573
              ],
              [
                3.236502537432018,
                45.74568402192905
              ],
              [
                3.23643171581476,
                45.74566903308846
              ],
              [
                3.236363068834166,
                45.74562748486752
              ],
              [
                3.236277166391576,
                45.745569609844054
              ],
              [
                3.236171387259124,
                45.7454954199769
              ],
              [
                3.236076097384879,
                45.745422972453355
              ],
              [
                3.23600470813288,
                45.74537321348849
              ],
              [
                3.235630465755141,
                45.74510625602908
              ],
              [
                3.235325893563879,
                45.744913498093105
              ],
              [
                3.234780071822955,
                45.7444595621335
              ],
              [
                3.234350636141186,
                45.744013735600134
              ],
              [
                3.233935422429742,
                45.74359565836585
              ],
              [
                3.233782350248015,
                45.74343564147315
              ],
              [
                3.233520320251932,
                45.743184038799356
              ],
              [
                3.233031258336836,
                45.742755805366905
              ],
              [
                3.232412558441133,
                45.74228560611892
              ],
              [
                3.232089265290742,
                45.7420430902303
              ],
              [
                3.231939832847019,
                45.74191743838882
              ],
              [
                3.231854152048639,
                45.741746120992666
              ],
              [
                3.231773592072961,
                45.741701614938265
              ],
              [
                3.231705245179408,
                45.74165271080417
              ],
              [
                3.23167240604333,
                45.74152182862736
              ],
              [
                3.231596974426042,
                45.74141493064541
              ],
              [
                3.231479195270925,
                45.74134707621455
              ],
              [
                3.231312228076993,
                45.741275303851594
              ],
              [
                3.231235166706058,
                45.7411771729429
              ],
              [
                3.231079621328192,
                45.74094391662816
              ],
              [
                3.230966156279212,
                45.74076422752049
              ],
              [
                3.230852844516775,
                45.74059313845509
              ],
              [
                3.230708690273426,
                45.74018364287705
              ],
              [
                3.230625409098187,
                45.739832900445144
              ],
              [
                3.230493337993404,
                45.73922246297364
              ],
              [
                3.230370524303564,
                45.73857264278683
              ],
              [
                3.230272142316388,
                45.73805202647416
              ],
              [
                3.230115711506439,
                45.737224265296334
              ],
              [
                3.229969545943466,
                45.73645080169
              ],
              [
                3.229762239782565,
                45.735471481618
              ],
              [
                3.229665259164379,
                45.73508963633541
              ],
              [
                3.229570114581269,
                45.735024506169104
              ],
              [
                3.228825521667645,
                45.73498040890418
              ],
              [
                3.228553551597995,
                45.73497105295768
              ],
              [
                3.227953806335268,
                45.73495042477485
              ],
              [
                3.2273811091549,
                45.73493706454034
              ],
              [
                3.226655382898911,
                45.73492012784362
              ],
              [
                3.226486265497569,
                45.73492119819552
              ],
              [
                3.226230585163408,
                45.734922810125774
              ],
              [
                3.225605334974511,
                45.73491952017944
              ],
              [
                3.225336253484318,
                45.73490996262785
              ],
              [
                3.224832753244882,
                45.73490982550689
              ],
              [
                3.224288127811257,
                45.73491619231757
              ],
              [
                3.223688690105203,
                45.734931239943585
              ],
              [
                3.223133981345912,
                45.73498166826694
              ],
              [
                3.222643560350464,
                45.73502625126789
              ],
              [
                3.222081104878483,
                45.73511918443024
              ],
              [
                3.222042889871559,
                45.73512292269297
              ],
              [
                3.222024247623988,
                45.73512376246686
              ],
              [
                3.222015941602396,
                45.73511619830445
              ],
              [
                3.222010666408357,
                45.73507738985649
              ],
              [
                3.222017420861967,
                45.73499007246618
              ],
              [
                3.222042956278111,
                45.73492013359907
              ],
              [
                3.222104945434396,
                45.73478169928376
              ],
              [
                3.222243845323949,
                45.734519567299586
              ],
              [
                3.222355672749043,
                45.73430853701497
              ],
              [
                3.222419190293261,
                45.73418932654982
              ],
              [
                3.222464800705373,
                45.73408150384926
              ],
              [
                3.222525276106869,
                45.733938546643294
              ],
              [
                3.222594497500812,
                45.73378820565473
              ],
              [
                3.222702558814471,
                45.73353812977686
              ],
              [
                3.222707742004604,
                45.73352170492355
              ],
              [
                3.222691034601165,
                45.733430379926446
              ],
              [
                3.222663133722471,
                45.733286176565755
              ],
              [
                3.22263308089362,
                45.73310883539525
              ],
              [
                3.222620233819973,
                45.73303303614323
              ],
              [
                3.222559725664527,
                45.73291278873662
              ],
              [
                3.22245200791457,
                45.732698667770784
              ],
              [
                3.222340907003049,
                45.732477843473134
              ],
              [
                3.222234996469891,
                45.73226734294849
              ],
              [
                3.22223150850141,
                45.732230211910796
              ],
              [
                3.222294200372251,
                45.732000702052744
              ],
              [
                3.222343238539298,
                45.731801773467545
              ],
              [
                3.222398306353551,
                45.7315783698322
              ],
              [
                3.222448911687963,
                45.7313730858016
              ],
              [
                3.222491786062678,
                45.7311991640909
              ],
              [
                3.222538905396152,
                45.73100802417494
              ],
              [
                3.222597541466,
                45.73077014276123
              ],
              [
                3.222648471447879,
                45.73056356949046
              ],
              [
                3.222697338079336,
                45.73036531692082
              ],
              [
                3.222754935535555,
                45.73013163634068
              ],
              [
                3.222820215394285,
                45.729866845683595
              ],
              [
                3.222886844548075,
                45.72959652904668
              ],
              [
                3.222929008295621,
                45.729418537062536
              ],
              [
                3.222919857487858,
                45.72939116775963
              ],
              [
                3.222902150355525,
                45.72937415881574
              ],
              [
                3.222812980623893,
                45.729364650752025
              ],
              [
                3.220827017168685,
                45.729140566935484
              ],
              [
                3.219748120248426,
                45.72901882284746
              ],
              [
                3.219453380284953,
                45.72898555658041
              ],
              [
                3.218024448327681,
                45.72882428759063
              ],
              [
                3.216751058961831,
                45.72868055857212
              ],
              [
                3.216244276571113,
                45.728623357675495
              ],
              [
                3.215880756704377,
                45.728657506140344
              ],
              [
                3.215419760031249,
                45.72875556781523
              ],
              [
                3.215314547301551,
                45.72875332315647
              ],
              [
                3.214887426039396,
                45.72891340525374
              ],
              [
                3.214681638334079,
                45.72901045711991
              ],
              [
                3.214216706977404,
                45.7292222603837
              ],
              [
                3.214032138529154,
                45.72930389492597
              ],
              [
                3.214020833413851,
                45.72931116304054
              ],
              [
                3.214005589023193,
                45.72931389134986
              ],
              [
                3.213997396988631,
                45.72931416229612
              ],
              [
                3.213981376148294,
                45.729312506028606
              ],
              [
                3.213957558303433,
                45.72930849942635
              ],
              [
                3.213934743600922,
                45.729305366708324
              ],
              [
                3.21392011217905,
                45.72930544503577
              ],
              [
                3.213896857086919,
                45.72930531182313
              ],
              [
                3.213821831058209,
                45.72931338364363
              ],
              [
                3.213780724437969,
                45.72931683579688
              ],
              [
                3.213719839948007,
                45.729322304849354
              ],
              [
                3.213700888093241,
                45.729322947731696
              ],
              [
                3.213676984667868,
                45.72932405215594
              ],
              [
                3.213663469220368,
                45.729326443014415
              ],
              [
                3.213655577313043,
                45.729328619000796
              ],
              [
                3.213646214975387,
                45.72933203908986
              ],
              [
                3.213632649848355,
                45.729343409552044
              ],
              [
                3.21362589650499,
                45.72934850973539
              ],
              [
                3.213586658483559,
                45.72936684660884
              ],
              [
                3.21355957113631,
                45.729380185093554
              ],
              [
                3.213516172178013,
                45.729401037669035
              ],
              [
                3.213470755890207,
                45.72942186999223
              ],
              [
                3.213378613936219,
                45.729465218288404
              ],
              [
                3.213332541948627,
                45.72948763918449
              ],
              [
                3.213286447911168,
                45.72950948441209
              ],
              [
                3.21319546256732,
                45.72955206776057
              ],
              [
                3.213146280642034,
                45.72957605138083
              ],
              [
                3.213103397151809,
                45.729596215983356
              ],
              [
                3.213057728221343,
                45.729617338020745
              ],
              [
                3.213011204524905,
                45.729639645345756
              ],
              [
                3.212963832092365,
                45.72966109554265
              ],
              [
                3.21281436796626,
                45.72973121657138
              ],
              [
                3.212768309374641,
                45.72975370010983
              ],
              [
                3.212671277635943,
                45.72980065786732
              ],
              [
                3.212621616257444,
                45.72982441106865
              ],
              [
                3.212476373630087,
                45.729892645283805
              ],
              [
                3.212428729189882,
                45.72991479015995
              ],
              [
                3.212381089004049,
                45.729937204898974
              ],
              [
                3.212238001283257,
                45.73000606979568
              ],
              [
                3.212172527794602,
                45.73003647807402
              ],
              [
                3.2121497596182,
                45.73004678646523
              ],
              [
                3.212140887369769,
                45.73005114731378
              ],
              [
                3.212136247991587,
                45.73005508827769
              ],
              [
                3.212131994264556,
                45.73005904422903
              ],
              [
                3.212126854882658,
                45.730066282071164
              ],
              [
                3.212122177995669,
                45.730075135805315
              ],
              [
                3.212117724830772,
                45.73008997993896
              ],
              [
                3.212111462015166,
                45.73011301664882
              ],
              [
                3.212104802149383,
                45.7301571369246
              ],
              [
                3.212103089651547,
                45.73017628734921
              ],
              [
                3.212101214338314,
                45.7301924699627
              ],
              [
                3.212097741971557,
                45.730202744861664
              ],
              [
                3.212093058284881,
                45.73021763577789
              ],
              [
                3.212086024115322,
                45.73023175326482
              ],
              [
                3.212009989843943,
                45.73028963130166
              ],
              [
                3.211923784861879,
                45.73035263600538
              ],
              [
                3.211870821591578,
                45.73041683908912
              ],
              [
                3.211866605297862,
                45.730470027490156
              ],
              [
                3.211901220418977,
                45.73052527947914
              ],
              [
                3.211953171477131,
                45.730609934172826
              ],
              [
                3.21199884035636,
                45.73069620333396
              ],
              [
                3.212018059119532,
                45.73072362996874
              ],
              [
                3.212079271994427,
                45.73082435340639
              ],
              [
                3.212185168364121,
                45.730998613533885
              ],
              [
                3.212274052269516,
                45.73112339559474
              ],
              [
                3.212347884604835,
                45.73124527191069
              ],
              [
                3.212404051069381,
                45.73133800902629
              ],
              [
                3.212480426629048,
                45.731446891442644
              ],
              [
                3.212581355131097,
                45.731569572950626
              ],
              [
                3.212695227338602,
                45.73170796149763
              ],
              [
                3.212791889849354,
                45.731813590396015
              ],
              [
                3.212891046793868,
                45.73191528596059
              ],
              [
                3.212941809149622,
                45.73201709820279
              ],
              [
                3.212956572918291,
                45.73212780170344
              ],
              [
                3.212958074673192,
                45.73215434976749
              ],
              [
                3.212961082317513,
                45.73216492501682
              ],
              [
                3.213035697292645,
                45.73217355583705
              ],
              [
                3.213093776459176,
                45.732190197238275
              ],
              [
                3.213170183826707,
                45.732228288862395
              ],
              [
                3.213280764494536,
                45.73231469862417
              ],
              [
                3.213407935537523,
                45.732474755927
              ],
              [
                3.213530584984846,
                45.73267353644166
              ],
              [
                3.213764033014198,
                45.73297222026673
              ],
              [
                3.214150082094473,
                45.73343965070726
              ],
              [
                3.214196607340139,
                45.73346160022748
              ],
              [
                3.214230478670343,
                45.73345783559979
              ],
              [
                3.21448363189132,
                45.73386059680522
              ],
              [
                3.214427659342523,
                45.73390853068421
              ],
              [
                3.213524804224555,
                45.73399085540791
              ],
              [
                3.21351774168838,
                45.73404514579954
              ],
              [
                3.213517762603572,
                45.734072272254146
              ],
              [
                3.213517768461697,
                45.734091193361806
              ],
              [
                3.213513529149064,
                45.73410332772672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 4.133049309732034,
          "ground": "gnd"
        },
        "84_327189": {
          "bus1": "84_MVLV102043",
          "bus2": "84_MVLV150106",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213513529149064,
                45.73410332772672
              ],
              [
                3.213509695390538,
                45.73409010475889
              ],
              [
                3.213505861633843,
                45.734076881791005
              ],
              [
                3.213501293908352,
                45.734061136335505
              ],
              [
                3.213476380232118,
                45.73405218070429
              ],
              [
                3.213351657884775,
                45.734278498897424
              ],
              [
                3.213824001389451,
                45.73455886139747
              ],
              [
                3.213911291873895,
                45.734634655868376
              ],
              [
                3.214009203959978,
                45.73473196061684
              ],
              [
                3.214201691404963,
                45.734958985942676
              ],
              [
                3.214315780709714,
                45.73510384928827
              ],
              [
                3.214613703359115,
                45.73519304911451
              ],
              [
                3.214621990758836,
                45.73521401082807
              ],
              [
                3.214604808627177,
                45.735305610931114
              ],
              [
                3.214589557200571,
                45.735386957098164
              ],
              [
                3.214584168414299,
                45.735424490656136
              ],
              [
                3.214586314070791,
                45.73545429967445
              ],
              [
                3.214558612725653,
                45.73549779288818
              ],
              [
                3.214533108754192,
                45.735521969873574
              ],
              [
                3.214491459243592,
                45.735528728485534
              ],
              [
                3.214446371936429,
                45.73555598263701
              ],
              [
                3.214382035836606,
                45.73560649209609
              ],
              [
                3.214378242062801,
                45.735636896373784
              ],
              [
                3.214370038139205,
                45.73568644522388
              ],
              [
                3.214391726172798,
                45.73575735376327
              ],
              [
                3.214567321969844,
                45.73621393976228
              ],
              [
                3.214600013218174,
                45.73624967307345
              ],
              [
                3.214621808731092,
                45.73640785381012
              ],
              [
                3.214616913829909,
                45.73642318736144
              ],
              [
                3.21460435967294,
                45.73650771546521
              ],
              [
                3.21459536055854,
                45.73651948221381
              ],
              [
                3.214342748598074,
                45.73654718895761
              ],
              [
                3.214307816036186,
                45.73655623427609
              ],
              [
                3.214296257182962,
                45.736579915336236
              ],
              [
                3.214571611443392,
                45.738073371708275
              ],
              [
                3.214673590443765,
                45.73901893872388
              ],
              [
                3.21465794027854,
                45.73907614849368
              ],
              [
                3.214630321168495,
                45.73911685195282
              ],
              [
                3.214608853233993,
                45.739140412582955
              ],
              [
                3.214566298223029,
                45.73913084831985
              ],
              [
                3.214541882125426,
                45.73913068830115
              ],
              [
                3.214522606372254,
                45.739130569069175
              ],
              [
                3.214503330475698,
                45.73913044083762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6554813759067804,
          "ground": "gnd"
        },
        "84_309205": {
          "bus1": "84_MVLV150106",
          "bus2": "84_MVLV051365",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214496709652814,
                45.739143115702994
              ],
              [
                3.21449746939449,
                45.73916336252314
              ],
              [
                3.214500167953836,
                45.73923589507139
              ],
              [
                3.214492592081195,
                45.73926281101632
              ],
              [
                3.214481773947435,
                45.7392668993469
              ],
              [
                3.21444061616158,
                45.73927082895212
              ],
              [
                3.214377237337122,
                45.73927688462072
              ],
              [
                3.214328551828164,
                45.739279325497485
              ],
              [
                3.214307429931298,
                45.73928269358643
              ],
              [
                3.214278856466633,
                45.73928531915269
              ],
              [
                3.21425835106233,
                45.73929189442463
              ],
              [
                3.214247146592007,
                45.739307214291514
              ],
              [
                3.214241799879803,
                45.73933130566354
              ],
              [
                3.214240975966692,
                45.73935135792494
              ],
              [
                3.214251586436698,
                45.73937051107921
              ],
              [
                3.214294060294407,
                45.73937739492324
              ],
              [
                3.214355999809732,
                45.73938743759453
              ],
              [
                3.214422663595019,
                45.73940124013575
              ],
              [
                3.214525172180223,
                45.73943972074648
              ],
              [
                3.214573631787795,
                45.739463391506725
              ],
              [
                3.21463507856946,
                45.73951101030156
              ],
              [
                3.214646845568064,
                45.73953096412851
              ],
              [
                3.214751849565217,
                45.739651749665
              ],
              [
                3.214790114076238,
                45.73985145885083
              ],
              [
                3.214803880342555,
                45.74013849776427
              ],
              [
                3.214790709016436,
                45.74030761370828
              ],
              [
                3.214797314126062,
                45.740564594910445
              ],
              [
                3.214798107207709,
                45.740604644375345
              ],
              [
                3.214814506832454,
                45.74061856081251
              ],
              [
                3.214825678717244,
                45.74062857734056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2019676525321345,
          "ground": "gnd"
        },
        "84_418493": {
          "bus1": "84_MVLV051365",
          "bus2": "84_MVLV150139",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214825678717244,
                45.74062857734056
              ],
              [
                3.214800527075611,
                45.74062020865485
              ],
              [
                3.214788698551215,
                45.740617359053815
              ],
              [
                3.214744935015064,
                45.740658575665655
              ],
              [
                3.214735780315675,
                45.74073876757684
              ],
              [
                3.214735066072173,
                45.7407987127065
              ],
              [
                3.214727118440503,
                45.74086113464858
              ],
              [
                3.214670438278273,
                45.741736000638845
              ],
              [
                3.214472804891103,
                45.74248198552336
              ],
              [
                3.214216702419661,
                45.74311622251454
              ],
              [
                3.214075024059567,
                45.74339804315428
              ],
              [
                3.214051773749537,
                45.74345904609245
              ],
              [
                3.214281614959729,
                45.74352041078837
              ],
              [
                3.21427606769454,
                45.74355209740572
              ],
              [
                3.213596306568164,
                45.74454452076111
              ],
              [
                3.21319856133092,
                45.74495466062579
              ],
              [
                3.212802424179481,
                45.74538304190892
              ],
              [
                3.212717359583376,
                45.74550055255479
              ],
              [
                3.212671702965037,
                45.74555800513111
              ],
              [
                3.212552315485591,
                45.745819388213825
              ],
              [
                3.212489995249551,
                45.746015213174005
              ],
              [
                3.212492215064656,
                45.746128066166364
              ],
              [
                3.212577335850307,
                45.74622799141482
              ],
              [
                3.212595105023981,
                45.74622211259456
              ],
              [
                3.21260580475926,
                45.74621856520897
              ],
              [
                3.212606961481201,
                45.74622503419623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6839206452695958,
          "ground": "gnd"
        },
        "84_196697": {
          "bus1": "84_MVLV150139",
          "bus2": "84_MVLV113845",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.212606961481201,
                45.74622503419623
              ],
              [
                3.21259963445343,
                45.74621360187349
              ],
              [
                3.212591117022233,
                45.74621538677477
              ],
              [
                3.212580294163207,
                45.74621765751193
              ],
              [
                3.212500202945797,
                45.746126114454675
              ],
              [
                3.212496407581935,
                45.74605557874421
              ],
              [
                3.212496958713201,
                45.74601591463801
              ],
              [
                3.212517118977623,
                45.74596082930427
              ],
              [
                3.212562924979561,
                45.745823903057435
              ],
              [
                3.212604576363228,
                45.74562941790305
              ],
              [
                3.21260077204871,
                45.74562696433785
              ],
              [
                3.212463879006132,
                45.745826016061116
              ],
              [
                3.212230385507739,
                45.74608325010081
              ],
              [
                3.212113774908838,
                45.746184928157
              ],
              [
                3.211828011781489,
                45.74651640907795
              ],
              [
                3.211697213320762,
                45.746569666172604
              ],
              [
                3.21147610661647,
                45.74649895191275
              ],
              [
                3.211468797754732,
                45.74649269278492
              ],
              [
                3.211477007622101,
                45.74647397757107
              ],
              [
                3.211547862806028,
                45.7463596736148
              ],
              [
                3.211549431675583,
                45.74633548582681
              ],
              [
                3.211535457481415,
                45.746295539000045
              ],
              [
                3.211508717572998,
                45.74626337524921
              ],
              [
                3.211465024503318,
                45.74622617913275
              ],
              [
                3.211399372551989,
                45.746198079286266
              ],
              [
                3.211269890453307,
                45.74617079139662
              ],
              [
                3.211218675298468,
                45.746159997661984
              ],
              [
                3.210925469254052,
                45.74611302961864
              ],
              [
                3.210716515772075,
                45.746086413684644
              ],
              [
                3.210716772201847,
                45.74608799520188
              ],
              [
                3.210658973483553,
                45.74606884903491
              ],
              [
                3.210521804509158,
                45.74602196115423
              ],
              [
                3.210470234573169,
                45.74601146674934
              ],
              [
                3.210424318268904,
                45.74602035336011
              ],
              [
                3.21037061764593,
                45.74604482973228
              ],
              [
                3.210330693319867,
                45.74604908110181
              ],
              [
                3.210280990091447,
                45.746031509261805
              ],
              [
                3.210234525615433,
                45.746011527941846
              ],
              [
                3.210218728465786,
                45.74600726016562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35251908858104464,
          "ground": "gnd"
        },
        "84_309506": {
          "bus1": "84_MVLV113845",
          "bus2": "84_MVLV102089",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.21023483443299,
                45.746018030538394
              ],
              [
                3.210252277038521,
                45.74604581327467
              ],
              [
                3.210318070135635,
                45.74612738323812
              ],
              [
                3.210083721290136,
                45.74629740923485
              ],
              [
                3.209963540107943,
                45.74641325644867
              ],
              [
                3.209865493033957,
                45.74668091268961
              ],
              [
                3.209735074227732,
                45.74703693939599
              ],
              [
                3.209729093940358,
                45.74719625489688
              ],
              [
                3.209549454316816,
                45.7472638888252
              ],
              [
                3.20935758924323,
                45.747298876530614
              ],
              [
                3.208926322918972,
                45.74745405505185
              ],
              [
                3.208585799897491,
                45.747499121126644
              ],
              [
                3.208372279356968,
                45.74750896604457
              ],
              [
                3.208275930649414,
                45.747601260643314
              ],
              [
                3.208160008315679,
                45.747866372919134
              ],
              [
                3.207980387054132,
                45.747936235487806
              ],
              [
                3.207935817843607,
                45.74794104387082
              ],
              [
                3.207498417982164,
                45.747843964081284
              ],
              [
                3.20731662402105,
                45.74784314218734
              ],
              [
                3.20707335551977,
                45.747888196461794
              ],
              [
                3.206871970722741,
                45.74792198506485
              ],
              [
                3.206662574813764,
                45.74792784497712
              ],
              [
                3.206574341902291,
                45.74799476602192
              ],
              [
                3.206513715749615,
                45.74806509007636
              ],
              [
                3.206503607092549,
                45.74807681078221
              ],
              [
                3.206489473194265,
                45.74808835572487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.44353587766777364,
          "ground": "gnd"
        },
        "84_416294": {
          "bus1": "84_MVLV102089",
          "bus2": "84_MVLV099511",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206489473194265,
                45.74808835572487
              ],
              [
                3.206479727883367,
                45.74807671680424
              ],
              [
                3.2064731060097,
                45.74805942142721
              ],
              [
                3.206463857261067,
                45.74803529050387
              ],
              [
                3.206492722050989,
                45.74800037363901
              ],
              [
                3.206539306280948,
                45.7479953882733
              ],
              [
                3.206637712283166,
                45.74801838775289
              ],
              [
                3.206803532769862,
                45.748072868027435
              ],
              [
                3.207059588903121,
                45.748156996456686
              ],
              [
                3.207271981362516,
                45.74822677929737
              ],
              [
                3.207451802703266,
                45.74829453797522
              ],
              [
                3.207578052728294,
                45.74834965680581
              ],
              [
                3.207630468345441,
                45.74838587807865
              ],
              [
                3.207747612759648,
                45.74849088500822
              ],
              [
                3.207768908779106,
                45.748526690773595
              ],
              [
                3.207859160719665,
                45.74868965940261
              ],
              [
                3.207984966907363,
                45.748895250953886
              ],
              [
                3.208134515830805,
                45.74917258203952
              ],
              [
                3.208128198960807,
                45.749190823459294
              ],
              [
                3.208122655096521,
                45.74920106933747
              ],
              [
                3.208114856701637,
                45.7492093443196
              ],
              [
                3.208109591920287,
                45.749216924850586
              ],
              [
                3.208108180021013,
                45.74922758853003
              ],
              [
                3.208117955956204,
                45.749244373494676
              ],
              [
                3.208151631268458,
                45.74930956707798
              ],
              [
                3.208176420308543,
                45.749374388741295
              ],
              [
                3.208282736888412,
                45.749477958632674
              ],
              [
                3.208397699108504,
                45.74951068907985
              ],
              [
                3.208432948203835,
                45.749512124964184
              ],
              [
                3.208464549341126,
                45.74950800187055
              ],
              [
                3.208510946145896,
                45.749500039063
              ],
              [
                3.208567180380991,
                45.749491639979325
              ],
              [
                3.208619013751304,
                45.74948288815236
              ],
              [
                3.208670874734581,
                45.74947669130159
              ],
              [
                3.208724078811159,
                45.7494709068685
              ],
              [
                3.208769369484569,
                45.74946694731436
              ],
              [
                3.208792301165203,
                45.74946478986084
              ],
              [
                3.208827181208912,
                45.74945834690928
              ],
              [
                3.208837584773691,
                45.74945146421259
              ],
              [
                3.20883756409706,
                45.74944448251904
              ],
              [
                3.208836124680019,
                45.74943555944265
              ],
              [
                3.208831163531213,
                45.74941931297314
              ],
              [
                3.208825169214806,
                45.74941004738312
              ],
              [
                3.208814944473169,
                45.74940875020381
              ],
              [
                3.208820121264674,
                45.7494053540364
              ],
              [
                3.20880369178927,
                45.74940503175231
              ],
              [
                3.208777108505605,
                45.749393289843475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2951436562335152,
          "ground": "gnd"
        },
        "84_412684": {
          "bus1": "84_MVLV099511",
          "bus2": "84_MVLV112827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208777108505605,
                45.749393289843475
              ],
              [
                3.208805700772072,
                45.74940123731387
              ],
              [
                3.208812252805119,
                45.74940352571729
              ],
              [
                3.208829586020043,
                45.74940573040162
              ],
              [
                3.208833435279743,
                45.749419124384765
              ],
              [
                3.208837686540444,
                45.7494351784276
              ],
              [
                3.20884028112016,
                45.74944644081191
              ],
              [
                3.208840926420767,
                45.74945472225405
              ],
              [
                3.20882967287949,
                45.749462304338444
              ],
              [
                3.208794478445061,
                45.74946837184806
              ],
              [
                3.208772180549538,
                45.74947078530063
              ],
              [
                3.208726054334617,
                45.749474733349025
              ],
              [
                3.208672619096088,
                45.749480528574864
              ],
              [
                3.208620724405091,
                45.74948703159419
              ],
              [
                3.208569336365193,
                45.74949550105053
              ],
              [
                3.20851278087497,
                45.74950390262891
              ],
              [
                3.208465909184894,
                45.749511905112264
              ],
              [
                3.208437624954843,
                45.749515291679565
              ],
              [
                3.208402425741288,
                45.74952106219418
              ],
              [
                3.208336759101476,
                45.749618768969185
              ],
              [
                3.208330448319086,
                45.74981429186231
              ],
              [
                3.20836439954073,
                45.74995691345181
              ],
              [
                3.208395274124285,
                45.75018521259172
              ],
              [
                3.208417181586483,
                45.75034718173398
              ],
              [
                3.208454043934279,
                45.750453674809485
              ],
              [
                3.20853287533311,
                45.75062878791406
              ],
              [
                3.208553975182491,
                45.75067565267551
              ],
              [
                3.208618287184569,
                45.75073817905891
              ],
              [
                3.208761649986778,
                45.75082493300931
              ],
              [
                3.208970754058563,
                45.75090052349797
              ],
              [
                3.209382360060035,
                45.75103400307061
              ],
              [
                3.209765599050419,
                45.75115828155511
              ],
              [
                3.210145821331312,
                45.75129076969203
              ],
              [
                3.210491184760301,
                45.75140346391647
              ],
              [
                3.210950919682472,
                45.75153390016519
              ],
              [
                3.211199170011927,
                45.75159852909557
              ],
              [
                3.211516667106232,
                45.751713209621535
              ],
              [
                3.21183914279792,
                45.751821642371496
              ],
              [
                3.211977084515843,
                45.75188623832648
              ],
              [
                3.212471970860641,
                45.75211799131554
              ],
              [
                3.212599780705129,
                45.752217754764054
              ],
              [
                3.212772974990445,
                45.752425859762816
              ],
              [
                3.212903703485063,
                45.75258293054343
              ],
              [
                3.213040489161249,
                45.75282493288177
              ],
              [
                3.213192657546213,
                45.75314502806799
              ],
              [
                3.213275584268406,
                45.7533194672667
              ],
              [
                3.213490001000192,
                45.75382432053434
              ],
              [
                3.21356834659789,
                45.75400877325264
              ],
              [
                3.213685316388036,
                45.75427556405451
              ],
              [
                3.213750834033937,
                45.75448165623237
              ],
              [
                3.213787924010619,
                45.7545024201624
              ],
              [
                3.213841571476742,
                45.754513697641805
              ],
              [
                3.214408886495084,
                45.75446481942982
              ],
              [
                3.215934014174295,
                45.75425166759324
              ],
              [
                3.215954425040713,
                45.754242861458685
              ],
              [
                3.215961073187808,
                45.75423019527326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9791077761254919,
          "ground": "gnd"
        },
        "84_347930": {
          "bus1": "84_MVLV112827",
          "bus2": "84_MVBus063597",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215961073187808,
                45.75423019527326
              ],
              [
                3.215941758036619,
                45.754224723196195
              ],
              [
                3.215917378681675,
                45.75422889082177
              ],
              [
                3.214437453564787,
                45.754440348610316
              ],
              [
                3.214437453564787,
                45.754440348610316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11947289573990962,
          "ground": "gnd"
        },
        "84_419746": {
          "bus1": "84_MVBus063597",
          "bus2": "84_MVLV098307",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214437453564787,
                45.754440348610316
              ],
              [
                3.214437453564787,
                45.754440348610316
              ],
              [
                3.214680043572908,
                45.75418052850399
              ],
              [
                3.21493605471101,
                45.75388962540611
              ],
              [
                3.214932204309763,
                45.753842446960164
              ],
              [
                3.21492057820977,
                45.75377917025875
              ],
              [
                3.214918970090378,
                45.75375732852112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08481865364011643,
          "ground": "gnd"
        },
        "84_LVBranch1313576": {
          "bus1": "84_MVLV098307_LV",
          "bus2": "84_LVBus1374371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214918970090378,
                45.75375732852112
              ],
              [
                3.214950793650147,
                45.75375493834139
              ],
              [
                3.214950793650147,
                45.75375493834139
              ],
              [
                3.215005888725802,
                45.75374259516575
              ],
              [
                3.215046889207842,
                45.75373055112874
              ],
              [
                3.215082298467653,
                45.75371687731517
              ],
              [
                3.215109501139549,
                45.753697959297114
              ],
              [
                3.215109501139549,
                45.753697959297114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014090393253193985,
          "ground": "gnd"
        },
        "84_LVBranch1418228": {
          "bus1": "84_LVBus1374371",
          "bus2": "84_LVBus1374372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215109501139549,
                45.753697959297114
              ],
              [
                3.215109501139549,
                45.753697959297114
              ],
              [
                3.215150437002455,
                45.75367301367567
              ],
              [
                3.215475908935502,
                45.753208908890024
              ],
              [
                3.215469834830353,
                45.75315047431309
              ],
              [
                3.215469834830353,
                45.75315047431309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06819927748331048,
          "ground": "gnd"
        },
        "84_LVBranch0244910": {
          "bus1": "84_LVBus1374372",
          "bus2": "84_LVBus1374373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215469834830353,
                45.75315047431309
              ],
              [
                3.215469834830353,
                45.75315047431309
              ],
              [
                3.215751487173085,
                45.75275958925798
              ],
              [
                3.215807172397597,
                45.75246404375064
              ],
              [
                3.215771732151981,
                45.75161318174358
              ],
              [
                3.215853410498153,
                45.751255351816596
              ],
              [
                3.215545715013791,
                45.75098064482722
              ],
              [
                3.215545715013791,
                45.75098064482722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2554798014713205,
          "ground": "gnd"
        },
        "84_LVBranch0826291": {
          "bus1": "84_MVLV098307_LV",
          "bus2": "84_LVBus1374367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214918970090378,
                45.75375732852112
              ],
              [
                3.214946433932344,
                45.75374752271138
              ],
              [
                3.214946433932344,
                45.75374752271138
              ],
              [
                3.21498936315794,
                45.75373955736114
              ],
              [
                3.215003332170008,
                45.7537321963462
              ],
              [
                3.215010112354751,
                45.75372376688958
              ],
              [
                3.215024504442165,
                45.753711508061436
              ],
              [
                3.215024504442165,
                45.753711508061436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007654745460030724,
          "ground": "gnd"
        },
        "84_LVBranch0599823": {
          "bus1": "84_LVBus1374367",
          "bus2": "84_LVBus1374369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215024504442165,
                45.753711508061436
              ],
              [
                3.215024504442165,
                45.753711508061436
              ],
              [
                3.215009154668112,
                45.75375959241702
              ],
              [
                3.214993126379419,
                45.75378046540557
              ],
              [
                3.214992736037261,
                45.753780972303794
              ],
              [
                3.21481525359532,
                45.7540121317082
              ],
              [
                3.214317356043255,
                45.75454506131577
              ],
              [
                3.213970653400918,
                45.754887865705065
              ],
              [
                3.21388748043879,
                45.755153034355885
              ],
              [
                3.21388748043879,
                45.755153034355885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18497760346415834,
          "ground": "gnd"
        },
        "84_LVBranch0192932": {
          "bus1": "84_LVBus1374367",
          "bus2": "84_LVBus1374368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215024504442165,
                45.753711508061436
              ],
              [
                3.215024504442165,
                45.753711508061436
              ],
              [
                3.215134746035678,
                45.75371581933373
              ],
              [
                3.215139466026791,
                45.753716817101946
              ],
              [
                3.215165246281877,
                45.75372231972509
              ],
              [
                3.215165246281877,
                45.75372231972509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011071517877756929,
          "ground": "gnd"
        },
        "84_400564": {
          "bus1": "84_MVBus063597",
          "bus2": "84_MVLV050241",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214437453564787,
                45.754440348610316
              ],
              [
                3.213851190059101,
                45.75448818731107
              ],
              [
                3.213804225245145,
                45.7544768576514
              ],
              [
                3.213770364757836,
                45.75444905065678
              ],
              [
                3.213708130344874,
                45.754273163600686
              ],
              [
                3.213589969984564,
                45.75400828953303
              ],
              [
                3.213563070520838,
                45.75394867685523
              ],
              [
                3.213491107612453,
                45.75377438618317
              ],
              [
                3.213438823310502,
                45.75364774422594
              ],
              [
                3.213376887794865,
                45.75349775775223
              ],
              [
                3.213304938914507,
                45.753323466869944
              ],
              [
                3.213241108698858,
                45.753185200534794
              ],
              [
                3.213127418661252,
                45.75294571737276
              ],
              [
                3.213040512908615,
                45.752762662775844
              ],
              [
                3.212952144358287,
                45.75260877959665
              ],
              [
                3.212852906432439,
                45.752478508934495
              ],
              [
                3.212744857581155,
                45.75233726729794
              ],
              [
                3.212633503121974,
                45.75221278621426
              ],
              [
                3.21250170196933,
                45.75211338682485
              ],
              [
                3.212418177668923,
                45.75207558388218
              ],
              [
                3.212282055867481,
                45.75201396135747
              ],
              [
                3.212132670318758,
                45.75193856830882
              ],
              [
                3.211978983866577,
                45.751861013255386
              ],
              [
                3.211756701471125,
                45.75177591293379
              ],
              [
                3.211540396617181,
                45.751704594375745
              ],
              [
                3.211333738924023,
                45.75163212960814
              ],
              [
                3.211246681824272,
                45.751601605092816
              ],
              [
                3.211195024004071,
                45.75158349100034
              ],
              [
                3.211061331301514,
                45.75155163796356
              ],
              [
                3.21092543567371,
                45.75151459251415
              ],
              [
                3.21074196029611,
                45.75146046253911
              ],
              [
                3.21057501348621,
                45.75141121512743
              ],
              [
                3.210428546258699,
                45.75136800725131
              ],
              [
                3.21021698312406,
                45.751299672353554
              ],
              [
                3.209943868484194,
                45.75120600256763
              ],
              [
                3.209671762814151,
                45.75111268417172
              ],
              [
                3.209435620632263,
                45.7510316908029
              ],
              [
                3.20907152765908,
                45.75092006556118
              ],
              [
                3.208814679709534,
                45.750825906818825
              ],
              [
                3.208761872768322,
                45.75080654992574
              ],
              [
                3.208594816974204,
                45.750690154072025
              ],
              [
                3.208531882723172,
                45.75057099737659
              ],
              [
                3.20845025493584,
                45.750362949105096
              ],
              [
                3.20842449875797,
                45.7502135879754
              ],
              [
                3.208387943310999,
                45.749961742183
              ],
              [
                3.208310063499106,
                45.74966891079887
              ],
              [
                3.208217809616913,
                45.74943245962108
              ],
              [
                3.208128208622994,
                45.749234450970086
              ],
              [
                3.208125953051527,
                45.74922592109933
              ],
              [
                3.208129634365834,
                45.74920842890518
              ],
              [
                3.208138093385303,
                45.749196423941385
              ],
              [
                3.20814234518482,
                45.749184118724145
              ],
              [
                3.208144097562768,
                45.749170609276646
              ],
              [
                3.20812692718284,
                45.749130794787625
              ],
              [
                3.208080075108787,
                45.749042616533934
              ],
              [
                3.20804004471646,
                45.748967260378585
              ],
              [
                3.207987695851967,
                45.74886874192906
              ],
              [
                3.207941095634224,
                45.7487810205283
              ],
              [
                3.207860978350981,
                45.74865347642847
              ],
              [
                3.207769503097325,
                45.748491974841635
              ],
              [
                3.207713786178347,
                45.74843637220529
              ],
              [
                3.207630245161028,
                45.74837096239866
              ],
              [
                3.207591350546115,
                45.74834051147155
              ],
              [
                3.207495731519202,
                45.74830040546841
              ],
              [
                3.207414408269361,
                45.74826629767319
              ],
              [
                3.207341165985885,
                45.748241772206974
              ],
              [
                3.207189665502521,
                45.748190024852214
              ],
              [
                3.207139221466262,
                45.74817279924669
              ],
              [
                3.206818312968666,
                45.74806318946155
              ],
              [
                3.206614664210244,
                45.74799363495424
              ],
              [
                3.206540740916847,
                45.747986146003555
              ],
              [
                3.206495852768604,
                45.74799029948627
              ],
              [
                3.206461937351394,
                45.748001628739225
              ],
              [
                3.206433533835129,
                45.748017755806934
              ],
              [
                3.206419290330166,
                45.74802236472491
              ],
              [
                3.206387789048632,
                45.74802544279449
              ],
              [
                3.205335474556623,
                45.7480100139652
              ],
              [
                3.204701373291321,
                45.74797622846027
              ],
              [
                3.204467012078665,
                45.7479465492284
              ],
              [
                3.20431957524588,
                45.74788740689422
              ],
              [
                3.204053135164595,
                45.747771115382584
              ],
              [
                3.203985156516783,
                45.74774040198504
              ],
              [
                3.203694003043929,
                45.74763132731005
              ],
              [
                3.203587426760642,
                45.747583106121766
              ],
              [
                3.203390573664967,
                45.74752443398068
              ],
              [
                3.203419593492852,
                45.74748701549369
              ],
              [
                3.203426460801313,
                45.74747018266856
              ],
              [
                3.203425528856927,
                45.7474567030183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.3114866621369043,
          "ground": "gnd"
        },
        "84_349793": {
          "bus1": "84_MVLV050241",
          "bus2": "84_MVLV059059",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203425528856927,
                45.7474567030183
              ],
              [
                3.203410054262308,
                45.74746474899752
              ],
              [
                3.203399982597717,
                45.747478853398945
              ],
              [
                3.203358382286281,
                45.74753019769972
              ],
              [
                3.203196114932807,
                45.74758598195693
              ],
              [
                3.20330690451811,
                45.74774918255189
              ],
              [
                3.203562059031413,
                45.748152646462245
              ],
              [
                3.203779510345653,
                45.74849650638279
              ],
              [
                3.203955076579586,
                45.748732407711564
              ],
              [
                3.204244983945263,
                45.749212060276406
              ],
              [
                3.204424791889649,
                45.749860990999686
              ],
              [
                3.20447499093062,
                45.750130789989186
              ],
              [
                3.204508426933059,
                45.75014274088503
              ],
              [
                3.204526941411284,
                45.750146502624986
              ],
              [
                3.204545455892044,
                45.75015026436193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3288892271802081,
          "ground": "gnd"
        },
        "84_381292": {
          "bus1": "84_MVLV059059",
          "bus2": "84_MVLV098744",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204545455892044,
                45.75015026436193
              ],
              [
                3.204526194773978,
                45.75014968441678
              ],
              [
                3.204506933798186,
                45.750149113464424
              ],
              [
                3.204425877935977,
                45.750146689671126
              ],
              [
                3.20438141563426,
                45.75042414789506
              ],
              [
                3.2043907512422,
                45.75044566912659
              ],
              [
                3.204420973563595,
                45.750487722622225
              ],
              [
                3.204397712596364,
                45.750642654712856
              ],
              [
                3.204395190781089,
                45.75072724817243
              ],
              [
                3.204442607012553,
                45.750884909218804
              ],
              [
                3.204351363477986,
                45.75089829123606
              ],
              [
                3.204288175001421,
                45.75081135326582
              ],
              [
                3.204259448362862,
                45.75079080955665
              ],
              [
                3.204214367640922,
                45.750766595329715
              ],
              [
                3.204014028997058,
                45.750670189722136
              ],
              [
                3.203821761396909,
                45.75058189993287
              ],
              [
                3.20378825843276,
                45.75057631039023
              ],
              [
                3.203737727339396,
                45.750577285313355
              ],
              [
                3.203690005156845,
                45.750596664859025
              ],
              [
                3.203671983778442,
                45.75061931504327
              ],
              [
                3.203666012271556,
                45.75063837228714
              ],
              [
                3.203670967276129,
                45.750660845109785
              ],
              [
                3.203707019026372,
                45.75077519153389
              ],
              [
                3.203743999648373,
                45.75086935898617
              ],
              [
                3.203721146080124,
                45.75088304925126
              ],
              [
                3.203709024943419,
                45.75089354362063
              ],
              [
                3.203690771297036,
                45.75088595590748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19991761797510224,
          "ground": "gnd"
        },
        "84_214489": {
          "bus1": "84_MVLV098744",
          "bus2": "84_MVLV080308",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203690771297036,
                45.75088595590748
              ],
              [
                3.203692276779043,
                45.75088362300044
              ],
              [
                3.203703819784876,
                45.75088293108034
              ],
              [
                3.203706837925993,
                45.75088279981496
              ],
              [
                3.203720017184586,
                45.750877470685374
              ],
              [
                3.203718459220763,
                45.75086586728692
              ],
              [
                3.203695617042472,
                45.75080685983204
              ],
              [
                3.203640756357636,
                45.750665172050724
              ],
              [
                3.203589148119471,
                45.750524340871884
              ],
              [
                3.20354690732185,
                45.75044132555481
              ],
              [
                3.203631705338368,
                45.75038920688082
              ],
              [
                3.20347434926295,
                45.75018369203194
              ],
              [
                3.203128854435036,
                45.74983429628172
              ],
              [
                3.202953728303894,
                45.74969412074416
              ],
              [
                3.202576139507832,
                45.74926894431731
              ],
              [
                3.202357298502491,
                45.749110975485586
              ],
              [
                3.201636607253703,
                45.74864633299481
              ],
              [
                3.201383653011593,
                45.74841569351387
              ],
              [
                3.201208074871631,
                45.7482829865151
              ],
              [
                3.201056866326189,
                45.748161086307015
              ],
              [
                3.200916789889467,
                45.7480237779671
              ],
              [
                3.20073268939334,
                45.7478433155799
              ],
              [
                3.20040842839806,
                45.747514217096864
              ],
              [
                3.200338342925316,
                45.747519434625254
              ],
              [
                3.200192904407704,
                45.747407097955204
              ],
              [
                3.199891898540063,
                45.74753284484401
              ],
              [
                3.199892667755718,
                45.74754993365492
              ],
              [
                3.199893264887162,
                45.74756342489941
              ],
              [
                3.199893874868488,
                45.747576916045176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5228711432630075,
          "ground": "gnd"
        },
        "84_377762": {
          "bus1": "84_MVLV080308",
          "bus2": "84_MVLV114347",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199883365173036,
                45.74756560634432
              ],
              [
                3.199884528729119,
                45.74755130081342
              ],
              [
                3.199886546271125,
                45.74752671388974
              ],
              [
                3.199986996436269,
                45.74746399584951
              ],
              [
                3.200031029611163,
                45.74744548296846
              ],
              [
                3.20016443808474,
                45.747402935170754
              ],
              [
                3.200179516316288,
                45.74737942646289
              ],
              [
                3.200139683173078,
                45.74730604545718
              ],
              [
                3.200074613610774,
                45.74718616286305
              ],
              [
                3.200045171682756,
                45.74712225699404
              ],
              [
                3.199770376720996,
                45.74638217943283
              ],
              [
                3.199621000489793,
                45.74601840010832
              ],
              [
                3.199538107818544,
                45.74584593053421
              ],
              [
                3.199492404225275,
                45.74570124650584
              ],
              [
                3.199410580088634,
                45.74538373345973
              ],
              [
                3.199334951070016,
                45.74492111062191
              ],
              [
                3.199161959805022,
                45.74448908837355
              ],
              [
                3.199139504359193,
                45.74440671136357
              ],
              [
                3.199077620410376,
                45.744330665294484
              ],
              [
                3.199006047692331,
                45.74426775755507
              ],
              [
                3.198952712729363,
                45.74422226330332
              ],
              [
                3.19875205323562,
                45.744156549718014
              ],
              [
                3.198615682172483,
                45.74414239124094
              ],
              [
                3.198356489644858,
                45.7440717188915
              ],
              [
                3.1983001946896,
                45.74415723752726
              ],
              [
                3.198304565251865,
                45.74422300063926
              ],
              [
                3.198333626079086,
                45.74427018399156
              ],
              [
                3.198333624712556,
                45.74427255926729
              ],
              [
                3.198333605237926,
                45.74428280724689
              ],
              [
                3.198335848532162,
                45.744293946582886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.47379543397576296,
          "ground": "gnd"
        },
        "84_273758": {
          "bus1": "84_MVLV114347",
          "bus2": "84_MVLV080910",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198335848532162,
                45.744293946582886
              ],
              [
                3.198327001116086,
                45.74428204817138
              ],
              [
                3.198321341346282,
                45.74427348126239
              ],
              [
                3.19829373179377,
                45.744218036323794
              ],
              [
                3.198294123081264,
                45.7441896740941
              ],
              [
                3.198293385143376,
                45.74415648902333
              ],
              [
                3.198340599418969,
                45.7440638692877
              ],
              [
                3.197956965213784,
                45.74396855374153
              ],
              [
                3.197213462207419,
                45.74373937250607
              ],
              [
                3.19715890869434,
                45.74374978645389
              ],
              [
                3.196465967229772,
                45.74359727400394
              ],
              [
                3.196237567947036,
                45.74355861604057
              ],
              [
                3.195538291085553,
                45.74359435009481
              ],
              [
                3.195535222148798,
                45.743607671447684
              ],
              [
                3.195532153210552,
                45.74362099280044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2555190615390798,
          "ground": "gnd"
        },
        "84_304667": {
          "bus1": "84_MVLV080910",
          "bus2": "84_MVLV059457",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195532153210552,
                45.74362099280044
              ],
              [
                3.195528759126353,
                45.74360771188128
              ],
              [
                3.195525365043787,
                45.74359443096207
              ],
              [
                3.195486987353908,
                45.743444093139466
              ],
              [
                3.195764918107865,
                45.74338528477544
              ],
              [
                3.195798113893737,
                45.74337153499168
              ],
              [
                3.195832468144014,
                45.74334967884291
              ],
              [
                3.195852787198217,
                45.74333422811878
              ],
              [
                3.195875367016921,
                45.74329896622459
              ],
              [
                3.195892680981239,
                45.74325564712613
              ],
              [
                3.195892063080067,
                45.74321606411749
              ],
              [
                3.19586939196681,
                45.74316315402804
              ],
              [
                3.195837822183255,
                45.74310571444345
              ],
              [
                3.195779847986806,
                45.742996562945926
              ],
              [
                3.195753180931213,
                45.74292226104461
              ],
              [
                3.195731141375367,
                45.74280605970926
              ],
              [
                3.195708832183894,
                45.74261658714106
              ],
              [
                3.195696845015151,
                45.742467676017945
              ],
              [
                3.195699758796706,
                45.74231679748162
              ],
              [
                3.195715714204963,
                45.742155976230656
              ],
              [
                3.195740419896203,
                45.74204864843635
              ],
              [
                3.195821327563815,
                45.74171061603039
              ],
              [
                3.195865014724709,
                45.741636396673165
              ],
              [
                3.195915872823765,
                45.74152272364192
              ],
              [
                3.195912252931603,
                45.74138137817093
              ],
              [
                3.195790820364449,
                45.74134002040874
              ],
              [
                3.195537389085564,
                45.74132126550228
              ],
              [
                3.195356075943837,
                45.74131275521433
              ],
              [
                3.194785702737491,
                45.74132251371855
              ],
              [
                3.19461225283138,
                45.74132383906949
              ],
              [
                3.194606870487729,
                45.741331365870195
              ],
              [
                3.194598243709678,
                45.74134343405773
              ],
              [
                3.194589616927848,
                45.74135550224464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37644891699384536,
          "ground": "gnd"
        },
        "84_214583": {
          "bus1": "84_MVLV059457",
          "bus2": "84_MVLV054129",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194589616927848,
                45.74135550224464
              ],
              [
                3.194580309520458,
                45.7413436880411
              ],
              [
                3.194571002117059,
                45.741331873836835
              ],
              [
                3.194533248242841,
                45.74128395522417
              ],
              [
                3.194086301368337,
                45.74129816549961
              ],
              [
                3.193826909092742,
                45.741309143039445
              ],
              [
                3.193690900900104,
                45.74132187752521
              ],
              [
                3.193201557693075,
                45.74141918214908
              ],
              [
                3.192704601780199,
                45.74152284070829
              ],
              [
                3.192607221319444,
                45.74154067772182
              ],
              [
                3.192552044019297,
                45.741545596898085
              ],
              [
                3.192485219407918,
                45.74154520649211
              ],
              [
                3.192264955891188,
                45.74151089615856
              ],
              [
                3.192097412135535,
                45.741478882954304
              ],
              [
                3.190393705484596,
                45.74115805244755
              ],
              [
                3.190361431731819,
                45.741148400888825
              ],
              [
                3.19018070875347,
                45.74101211747363
              ],
              [
                3.19017764168901,
                45.74099662960724
              ],
              [
                3.190174992988827,
                45.74098326190088
              ],
              [
                3.190172344289913,
                45.74096989419448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36562447685328336,
          "ground": "gnd"
        },
        "84_338312": {
          "bus1": "84_MVLV054129",
          "bus2": "84_MVLV102860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190172344289913,
                45.74096989419448
              ],
              [
                3.190153153771587,
                45.740968672481785
              ],
              [
                3.190133963254108,
                45.740967450765844
              ],
              [
                3.190109319020191,
                45.740965874619455
              ],
              [
                3.19009888713823,
                45.74095605698048
              ],
              [
                3.189899759849613,
                45.740792921391616
              ],
              [
                3.189869763171245,
                45.74076435826602
              ],
              [
                3.189794675028959,
                45.74064526597708
              ],
              [
                3.18958413523074,
                45.74065766200008
              ],
              [
                3.189418619079833,
                45.74067331460082
              ],
              [
                3.18904027176198,
                45.74071937375922
              ],
              [
                3.188406944188685,
                45.740812351991785
              ],
              [
                3.18786427921165,
                45.74086865062372
              ],
              [
                3.187744959284931,
                45.74088035167944
              ],
              [
                3.187331557905138,
                45.74090327801661
              ],
              [
                3.186296795916568,
                45.74096239615066
              ],
              [
                3.186341054822706,
                45.741249071922766
              ],
              [
                3.186428401184508,
                45.741330285484814
              ],
              [
                3.186454169006677,
                45.741349704381065
              ],
              [
                3.18646728696931,
                45.74135959199979
              ],
              [
                3.186480617718588,
                45.74138326171669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3696698435024116,
          "ground": "gnd"
        },
        "84_199492": {
          "bus1": "84_MVLV102860",
          "bus2": "84_MVLV151459",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186480617718588,
                45.74138326171669
              ],
              [
                3.186462093456911,
                45.74136527254726
              ],
              [
                3.18643974759077,
                45.74135859478337
              ],
              [
                3.186413993704962,
                45.741350899129564
              ],
              [
                3.186413548206151,
                45.7413411855251
              ],
              [
                3.186433036659717,
                45.741330907201686
              ],
              [
                3.186445769749216,
                45.74132418890475
              ],
              [
                3.186482219702002,
                45.741308914728776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008289670572804763,
          "ground": "gnd"
        },
        "84_361566": {
          "bus1": "84_MVLV151459",
          "bus2": "84_MVLV114308",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186482219702002,
                45.741308914728776
              ],
              [
                3.186447257381515,
                45.74130735288355
              ],
              [
                3.186432406723113,
                45.74130758223004
              ],
              [
                3.186396320846364,
                45.741308152210486
              ],
              [
                3.186392672668227,
                45.74133569325321
              ],
              [
                3.186386761210611,
                45.74132982682559
              ],
              [
                3.186377876561923,
                45.74132031203825
              ],
              [
                3.18636849249049,
                45.74131590244163
              ],
              [
                3.186362326708124,
                45.7413118733659
              ],
              [
                3.186314254254669,
                45.741260971069686
              ],
              [
                3.186259203256872,
                45.740941087304364
              ],
              [
                3.187742097572809,
                45.74086147924773
              ],
              [
                3.188110321594396,
                45.74082539815947
              ],
              [
                3.188411804991365,
                45.740794320719374
              ],
              [
                3.189000220047378,
                45.740705282252804
              ],
              [
                3.189481211888401,
                45.74064944651816
              ],
              [
                3.189672437869882,
                45.74063449824503
              ],
              [
                3.189794354338847,
                45.74062457484764
              ],
              [
                3.189795569422253,
                45.74062006701473
              ],
              [
                3.189815735784924,
                45.740594721631375
              ],
              [
                3.191388634463627,
                45.74035423120924
              ],
              [
                3.191945143914899,
                45.740279815625485
              ],
              [
                3.192245169581879,
                45.740237942313826
              ],
              [
                3.19275082846118,
                45.74011622497195
              ],
              [
                3.192871122609137,
                45.740084717297236
              ],
              [
                3.192771755519063,
                45.73989203501561
              ],
              [
                3.192435742321403,
                45.73985051001693
              ],
              [
                3.192111878390275,
                45.7397639054399
              ],
              [
                3.191382361052278,
                45.73961920743044
              ],
              [
                3.191381651073534,
                45.73961899690164
              ],
              [
                3.191359123355622,
                45.73961218654581
              ],
              [
                3.191329498376555,
                45.73960426056867
              ],
              [
                3.191330739837464,
                45.73959732327321
              ],
              [
                3.191360445254067,
                45.73956905288999
              ],
              [
                3.19137007810956,
                45.739494311780945
              ],
              [
                3.191109433348355,
                45.73873288282462
              ],
              [
                3.191108621737207,
                45.73870956825401
              ],
              [
                3.191120765470973,
                45.73867985705849
              ],
              [
                3.191135672664765,
                45.73865517226272
              ],
              [
                3.191160930058628,
                45.73863009379903
              ],
              [
                3.191184975299734,
                45.73861384181187
              ],
              [
                3.191206376316523,
                45.73860107386544
              ],
              [
                3.191394134542568,
                45.738551122895416
              ],
              [
                3.192040466706394,
                45.7383899287336
              ],
              [
                3.192190338859849,
                45.7383635767765
              ],
              [
                3.192248629617701,
                45.73835085145472
              ],
              [
                3.192285223789164,
                45.73833103068992
              ],
              [
                3.192313109955152,
                45.738301523303065
              ],
              [
                3.192320650351268,
                45.738258414229605
              ],
              [
                3.192320586375295,
                45.73824437908142
              ],
              [
                3.192321914273716,
                45.73823143998265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9362173598650491,
          "ground": "gnd"
        },
        "84_244140": {
          "bus1": "84_MVLV114308",
          "bus2": "84_MVLV036023",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192311542030845,
                45.738242810510975
              ],
              [
                3.192309307136024,
                45.738256089417675
              ],
              [
                3.192307647928075,
                45.738265900014596
              ],
              [
                3.192291159376796,
                45.73830040396959
              ],
              [
                3.19226516183077,
                45.73832576724412
              ],
              [
                3.192214391898748,
                45.738346199856764
              ],
              [
                3.192033024778396,
                45.7383790268321
              ],
              [
                3.191268608630549,
                45.73857156626946
              ],
              [
                3.191175419253475,
                45.73859503840554
              ],
              [
                3.191143504634844,
                45.73861340163708
              ],
              [
                3.191114121929963,
                45.73863760277114
              ],
              [
                3.191096618687868,
                45.738667219790344
              ],
              [
                3.191089055522051,
                45.7386857485956
              ],
              [
                3.191080550973875,
                45.73871647577172
              ],
              [
                3.191081973813885,
                45.738736123830506
              ],
              [
                3.191313615338727,
                45.73940969098568
              ],
              [
                3.191343004891367,
                45.739495147654644
              ],
              [
                3.191336782354443,
                45.73956360974801
              ],
              [
                3.191309809894899,
                45.739601558308806
              ],
              [
                3.191310148268597,
                45.7396026623893
              ],
              [
                3.190934826847502,
                45.73951194747952
              ],
              [
                3.190298112293508,
                45.73938543053087
              ],
              [
                3.190031509456228,
                45.739345170123194
              ],
              [
                3.18896871622188,
                45.73925157372582
              ],
              [
                3.188295544367554,
                45.739176606226316
              ],
              [
                3.188282511678716,
                45.73913650558483
              ],
              [
                3.188278234939033,
                45.73912334812686
              ],
              [
                3.188273958201384,
                45.73911019066875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4636386883114947,
          "ground": "gnd"
        },
        "84_188574": {
          "bus1": "84_MVLV036023",
          "bus2": "84_MVLV146048",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.18826849197424,
                45.7391231341085
              ],
              [
                3.188263025744537,
                45.739136077548
              ],
              [
                3.188249167561646,
                45.739168860474805
              ],
              [
                3.187660207952194,
                45.7390554622562
              ],
              [
                3.18650147014098,
                45.73882221339578
              ],
              [
                3.185721957837233,
                45.73868325549543
              ],
              [
                3.185652053861512,
                45.73864959470779
              ],
              [
                3.18545234272802,
                45.73808221189101
              ],
              [
                3.185157646088987,
                45.73725066923318
              ],
              [
                3.185105475985694,
                45.737117005277234
              ],
              [
                3.187028007859602,
                45.73680825357075
              ],
              [
                3.187062065267176,
                45.7368454059725
              ],
              [
                3.187072481054391,
                45.736856762521036
              ],
              [
                3.187082896845881,
                45.736868119068596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5513747571344825,
          "ground": "gnd"
        },
        "84_LVBranch1243750": {
          "bus1": "84_MVLV146048_LV",
          "bus2": "84_LVBus1374580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187082896845881,
                45.736868119068596
              ],
              [
                3.187080557008097,
                45.736854721972904
              ],
              [
                3.187080557008097,
                45.736854721972904
              ],
              [
                3.187068798943088,
                45.736787251091314
              ],
              [
                3.187122645565417,
                45.73677964550458
              ],
              [
                3.187104006416828,
                45.736737499864944
              ],
              [
                3.187104006416828,
                45.736737499864944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016733851735159802,
          "ground": "gnd"
        },
        "84_LVBranch1753844": {
          "bus1": "84_LVBus1374580",
          "bus2": "84_LVBus1374581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187104006416828,
                45.736737499864944
              ],
              [
                3.187104006416828,
                45.736737499864944
              ],
              [
                3.187092888774821,
                45.73676637509204
              ],
              [
                3.186771149152547,
                45.73681559687044
              ],
              [
                3.186767686152349,
                45.73680517734642
              ],
              [
                3.186765354824113,
                45.73679815019382
              ],
              [
                3.186765354824113,
                45.73679815019382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03094642646714876,
          "ground": "gnd"
        },
        "84_LVBranch1214137": {
          "bus1": "84_LVBus1374581",
          "bus2": "84_LVBus1374582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186765354824113,
                45.73679815019382
              ],
              [
                3.186765354824113,
                45.73679815019382
              ],
              [
                3.186746202714118,
                45.73679848413379
              ],
              [
                3.186697380539111,
                45.73666551533156
              ],
              [
                3.186628719866423,
                45.73646427302991
              ],
              [
                3.186508343303005,
                45.73611147753579
              ],
              [
                3.186535338683917,
                45.73610570394763
              ],
              [
                3.186763541863673,
                45.736073385981186
              ],
              [
                3.186765198579594,
                45.736029242205156
              ],
              [
                3.186766270651702,
                45.736000488056156
              ],
              [
                3.186766270651702,
                45.736000488056156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10848592910445991,
          "ground": "gnd"
        },
        "84_LVBranch0914919": {
          "bus1": "84_LVBus1374582",
          "bus2": "84_LVBus1374583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186766270651702,
                45.736000488056156
              ],
              [
                3.186766270651702,
                45.736000488056156
              ],
              [
                3.186821158549697,
                45.73606035367573
              ],
              [
                3.186922399175486,
                45.73604339212988
              ],
              [
                3.187009668664824,
                45.736120107113265
              ],
              [
                3.187122622402958,
                45.73609535508216
              ],
              [
                3.187128756071801,
                45.73609401302807
              ],
              [
                3.187128756071801,
                45.73609401302807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036622256094734094,
          "ground": "gnd"
        },
        "84_LVBranch0861372": {
          "bus1": "84_LVBus1374580",
          "bus2": "84_LVBus1374584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187104006416828,
                45.736737499864944
              ],
              [
                3.187104006416828,
                45.736737499864944
              ],
              [
                3.187151860310881,
                45.73675783095589
              ],
              [
                3.187351816148145,
                45.73672662548048
              ],
              [
                3.187348193948495,
                45.736720876724014
              ],
              [
                3.187336010393788,
                45.73670155308206
              ],
              [
                3.187336010393788,
                45.73670155308206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023346854947364742,
          "ground": "gnd"
        },
        "84_LVBranch1830869": {
          "bus1": "84_MVLV146048_LV",
          "bus2": "84_LVBus1374574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187082896845881,
                45.736868119068596
              ],
              [
                3.187068153755634,
                45.73685943147269
              ],
              [
                3.187068153755634,
                45.73685943147269
              ],
              [
                3.187038654741981,
                45.73684205637251
              ],
              [
                3.187034388713934,
                45.73683954247479
              ],
              [
                3.187018063700165,
                45.73682992214769
              ],
              [
                3.186912230782607,
                45.73684496615499
              ],
              [
                3.186770628543101,
                45.73686508538045
              ],
              [
                3.186753887630478,
                45.736896756288424
              ],
              [
                3.186738170711834,
                45.73692651203639
              ],
              [
                3.186752193180479,
                45.73696009137085
              ],
              [
                3.186769022515208,
                45.73695993696542
              ],
              [
                3.186769022515208,
                45.73695993696542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03722319997225365,
          "ground": "gnd"
        },
        "84_LVBranch1367083": {
          "bus1": "84_LVBus1374574",
          "bus2": "84_LVBus1374575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186769022515208,
                45.73695993696542
              ],
              [
                3.186769022515208,
                45.73695993696542
              ],
              [
                3.186759529494516,
                45.7369700587029
              ],
              [
                3.186755750160128,
                45.73697410006466
              ],
              [
                3.186807507544075,
                45.73710990773472
              ],
              [
                3.186829038715294,
                45.737186238862705
              ],
              [
                3.186853969138196,
                45.737208956956756
              ],
              [
                3.186853969138196,
                45.737208956956756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029337862960651502,
          "ground": "gnd"
        },
        "84_LVBranch1898237": {
          "bus1": "84_LVBus1374575",
          "bus2": "84_LVBus1374576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186853969138196,
                45.737208956956756
              ],
              [
                3.186853969138196,
                45.737208956956756
              ],
              [
                3.186846234970638,
                45.73721815666754
              ],
              [
                3.186842891457803,
                45.737222131752
              ],
              [
                3.186881889732883,
                45.73733126934687
              ],
              [
                3.186885005484889,
                45.73734000002519
              ],
              [
                3.186891236852911,
                45.73735745238549
              ],
              [
                3.186922419446705,
                45.737444713988054
              ],
              [
                3.186943275561336,
                45.73750310980395
              ],
              [
                3.186965562611126,
                45.737506908796284
              ],
              [
                3.186965562611126,
                45.737506908796284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03567659940041502,
          "ground": "gnd"
        },
        "84_LVBranch1924247": {
          "bus1": "84_LVBus1374576",
          "bus2": "84_LVBus1374577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186965562611126,
                45.737506908796284
              ],
              [
                3.186965562611126,
                45.737506908796284
              ],
              [
                3.186961932280705,
                45.73751061614052
              ],
              [
                3.186932673856231,
                45.737540447470636
              ],
              [
                3.186958511482449,
                45.73760524755478
              ],
              [
                3.186983466784191,
                45.73766782301119
              ],
              [
                3.187052238470128,
                45.737711388452546
              ],
              [
                3.187058368074206,
                45.73775218929894
              ],
              [
                3.187059398703903,
                45.737759019362166
              ],
              [
                3.187122628566492,
                45.73777653486497
              ],
              [
                3.187122628566492,
                45.73777653486497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03705383809518024,
          "ground": "gnd"
        },
        "84_LVBranch1761060": {
          "bus1": "84_LVBus1374577",
          "bus2": "84_LVBus1374578",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187122628566492,
                45.73777653486497
              ],
              [
                3.187122628566492,
                45.73777653486497
              ],
              [
                3.187116333593062,
                45.73777742827975
              ],
              [
                3.187068780970599,
                45.737784140453556
              ],
              [
                3.187053947874251,
                45.73782204101466
              ],
              [
                3.187036554183239,
                45.737823108451714
              ],
              [
                3.186970509651765,
                45.73782717149588
              ],
              [
                3.186936573574354,
                45.7378178734565
              ],
              [
                3.186921773202533,
                45.737813810830936
              ],
              [
                3.186917849670637,
                45.73782016556947
              ],
              [
                3.186917849670637,
                45.73782016556947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02000484417237091,
          "ground": "gnd"
        },
        "84_LVBranch0905810": {
          "bus1": "84_MVLV146048_LV",
          "bus2": "84_LVBus1374557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187082896845881,
                45.736868119068596
              ],
              [
                3.187075931291163,
                45.73685553976289
              ],
              [
                3.187075931291163,
                45.73685553976289
              ],
              [
                3.187043243719342,
                45.736796441830585
              ],
              [
                3.186461555562507,
                45.736890088888714
              ],
              [
                3.186421631345747,
                45.73689651812821
              ],
              [
                3.186404082990086,
                45.73684176804864
              ],
              [
                3.186404082990086,
                45.73684176804864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06292272793647848,
          "ground": "gnd"
        },
        "84_LVBranch1439013": {
          "bus1": "84_LVBus1374557",
          "bus2": "84_LVBus1374569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186404082990086,
                45.73684176804864
              ],
              [
                3.186404082990086,
                45.73684176804864
              ],
              [
                3.186421020873662,
                45.73685530660286
              ],
              [
                3.186443110384094,
                45.736872962870166
              ],
              [
                3.186737913386228,
                45.736826645128026
              ],
              [
                3.186490568825963,
                45.73611863887342
              ],
              [
                3.186490568825963,
                45.73611863887342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1091370862586213,
          "ground": "gnd"
        },
        "84_LVBranch1214026": {
          "bus1": "84_LVBus1374569",
          "bus2": "84_LVBus1374570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186490568825963,
                45.73611863887342
              ],
              [
                3.186490568825963,
                45.73611863887342
              ],
              [
                3.186484301114243,
                45.73611962201938
              ],
              [
                3.18631508746547,
                45.73614628367919
              ],
              [
                3.186310793734558,
                45.73614696396794
              ],
              [
                3.186058626250039,
                45.736186687043215
              ],
              [
                3.186026584438846,
                45.73627510191557
              ],
              [
                3.185983821016399,
                45.736309839652364
              ],
              [
                3.185981283125721,
                45.736311901211934
              ],
              [
                3.185979633559135,
                45.73631324527394
              ],
              [
                3.185979633559135,
                45.73631324527394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05019413424537632,
          "ground": "gnd"
        },
        "84_LVBranch1232728": {
          "bus1": "84_LVBus1374570",
          "bus2": "84_LVBus1374571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185979633559135,
                45.73631324527394
              ],
              [
                3.185979633559135,
                45.73631324527394
              ],
              [
                3.185961271661392,
                45.73630066213238
              ],
              [
                3.185934183332479,
                45.73628209887856
              ],
              [
                3.185896123972483,
                45.73628862179441
              ],
              [
                3.185857295727238,
                45.73629527647295
              ],
              [
                3.185853053057618,
                45.73627011642106
              ],
              [
                3.185852138840433,
                45.73626998837734
              ],
              [
                3.185798970852882,
                45.73626242795492
              ],
              [
                3.185798970852882,
                45.73626242795492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01822129384229312,
          "ground": "gnd"
        },
        "84_LVBranch1139409": {
          "bus1": "84_LVBus1374571",
          "bus2": "84_LVBus1374572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185798970852882,
                45.73626242795492
              ],
              [
                3.185798970852882,
                45.73626242795492
              ],
              [
                3.185850025701304,
                45.736240448581604
              ],
              [
                3.185831332198651,
                45.73619470427606
              ],
              [
                3.185917595446453,
                45.73617546365597
              ],
              [
                3.18592736519836,
                45.73617328441881
              ],
              [
                3.185920580873391,
                45.73614994303225
              ],
              [
                3.185920580873391,
                45.73614994303225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020444686143391812,
          "ground": "gnd"
        },
        "84_LVBranch0851001": {
          "bus1": "84_LVBus1374557",
          "bus2": "84_LVBus1374558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186404082990086,
                45.73684176804864
              ],
              [
                3.186404082990086,
                45.73684176804864
              ],
              [
                3.186391846887627,
                45.736881448301
              ],
              [
                3.185990759104122,
                45.73695106211113
              ],
              [
                3.185961844104939,
                45.73692904875753
              ],
              [
                3.185955655447311,
                45.73692433605196
              ],
              [
                3.185955655447311,
                45.73692433605196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040708923248202036,
          "ground": "gnd"
        },
        "84_LVBranch1539034": {
          "bus1": "84_LVBus1374558",
          "bus2": "84_LVBus1374559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185955655447311,
                45.73692433605196
              ],
              [
                3.185955655447311,
                45.73692433605196
              ],
              [
                3.185939453827756,
                45.736956848492525
              ],
              [
                3.185947620129975,
                45.736986477464015
              ],
              [
                3.186017793477553,
                45.7369769314848
              ],
              [
                3.186019884601193,
                45.73698172016826
              ],
              [
                3.186024529733005,
                45.736994649986855
              ],
              [
                3.186024529733005,
                45.736994649986855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014783349703614057,
          "ground": "gnd"
        },
        "84_LVBranch0098621": {
          "bus1": "84_LVBus1374559",
          "bus2": "84_LVBus1374560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186024529733005,
                45.736994649986855
              ],
              [
                3.186024529733005,
                45.736994649986855
              ],
              [
                3.18587837629716,
                45.7370229629636
              ],
              [
                3.185742609580335,
                45.73704327967655
              ],
              [
                3.185685436539527,
                45.73705183646161
              ],
              [
                3.185627096886391,
                45.737060563987505
              ],
              [
                3.185610047478959,
                45.73706311313873
              ],
              [
                3.185551707940699,
                45.737071849621664
              ],
              [
                3.185358767840939,
                45.73710072255859
              ],
              [
                3.185230282129556,
                45.7371199579363
              ],
              [
                3.185145176073459,
                45.73713269330133
              ],
              [
                3.185099399035533,
                45.73713954417736
              ],
              [
                3.185099399035533,
                45.73713954417736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07379883798961959,
          "ground": "gnd"
        },
        "84_LVBranch0660934": {
          "bus1": "84_LVBus1374560",
          "bus2": "84_LVBus1374564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185099399035533,
                45.73713954417736
              ],
              [
                3.185099399035533,
                45.73713954417736
              ],
              [
                3.185057506900377,
                45.73700580254082
              ],
              [
                3.184972200943483,
                45.736867152526955
              ],
              [
                3.184968365803966,
                45.73686091045848
              ],
              [
                3.184911196915529,
                45.73676800548231
              ],
              [
                3.184910946443973,
                45.736767593503636
              ],
              [
                3.184829858460436,
                45.73663580337567
              ],
              [
                3.184804384165874,
                45.73659439278508
              ],
              [
                3.184801840786687,
                45.73659026429121
              ],
              [
                3.184801840786687,
                45.73659026429121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06550787334447217,
          "ground": "gnd"
        },
        "84_LVBranch1335951": {
          "bus1": "84_LVBus1374564",
          "bus2": "84_LVBus1374565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184801840786687,
                45.73659026429121
              ],
              [
                3.184801840786687,
                45.73659026429121
              ],
              [
                3.184747453501607,
                45.73656278379966
              ],
              [
                3.184631534757394,
                45.73658452376644
              ],
              [
                3.184579788921977,
                45.73659422663283
              ],
              [
                3.184381991254039,
                45.73663131302572
              ],
              [
                3.184369845899378,
                45.73663359103732
              ],
              [
                3.18436546439361,
                45.73663441586893
              ],
              [
                3.184287518793276,
                45.736649030923715
              ],
              [
                3.184326251864114,
                45.736680390642434
              ],
              [
                3.184327188628621,
                45.736681148331826
              ],
              [
                3.184330454388275,
                45.736683795843476
              ],
              [
                3.184330454388275,
                45.736683795843476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047386454829088716,
          "ground": "gnd"
        },
        "84_LVBranch1889306": {
          "bus1": "84_LVBus1374565",
          "bus2": "84_LVBus1374567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184330454388275,
                45.736683795843476
              ],
              [
                3.184330454388275,
                45.736683795843476
              ],
              [
                3.184324097541906,
                45.73668316904369
              ],
              [
                3.184236518349138,
                45.73667460804652
              ],
              [
                3.184145183313749,
                45.73641707807039
              ],
              [
                3.184126726245949,
                45.73641247585776
              ],
              [
                3.184120677036148,
                45.736410965000196
              ],
              [
                3.184120677036148,
                45.736410965000196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038899720347793716,
          "ground": "gnd"
        },
        "84_LVBranch0736314": {
          "bus1": "84_LVBus1374565",
          "bus2": "84_LVBus1374566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184330454388275,
                45.736683795843476
              ],
              [
                3.184330454388275,
                45.736683795843476
              ],
              [
                3.184279329263253,
                45.73670127645487
              ],
              [
                3.184401668507293,
                45.737053042779124
              ],
              [
                3.184457019904912,
                45.737077196198925
              ],
              [
                3.184459775195049,
                45.73707839901348
              ],
              [
                3.184462465833802,
                45.737079575324515
              ],
              [
                3.184462465833802,
                45.737079575324515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05024382263025822,
          "ground": "gnd"
        },
        "84_LVBranch1083915": {
          "bus1": "84_LVBus1374564",
          "bus2": "84_LVBus1374568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184801840786687,
                45.73659026429121
              ],
              [
                3.184801840786687,
                45.73659026429121
              ],
              [
                3.184848862023672,
                45.73655661949566
              ],
              [
                3.184742436329541,
                45.73623712336546
              ],
              [
                3.184674334521424,
                45.736237637720606
              ],
              [
                3.184667923881427,
                45.73623768613633
              ],
              [
                3.184667923881427,
                45.73623768613633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04749600866565064,
          "ground": "gnd"
        },
        "84_LVBranch0413756": {
          "bus1": "84_LVBus1374560",
          "bus2": "84_LVBus1374561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185099399035533,
                45.73713954417736
              ],
              [
                3.185099399035533,
                45.73713954417736
              ],
              [
                3.185143625525556,
                45.737265503585164
              ],
              [
                3.185176093091896,
                45.73735795632003
              ],
              [
                3.185172407755213,
                45.73734893299285
              ],
              [
                3.185172407755213,
                45.73734893299285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026041873952809536,
          "ground": "gnd"
        },
        "84_LVBranch1794007": {
          "bus1": "84_LVBus1374561",
          "bus2": "84_LVBus1374563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185172407755213,
                45.73734893299285
              ],
              [
                3.185172407755213,
                45.73734893299285
              ],
              [
                3.185160759888002,
                45.73736348849863
              ],
              [
                3.185166952081348,
                45.737381768988826
              ],
              [
                3.185200496962334,
                45.737480754537486
              ],
              [
                3.185185107593478,
                45.737504317519175
              ],
              [
                3.185087638075741,
                45.737521069041215
              ],
              [
                3.184783311547168,
                45.73757338350252
              ],
              [
                3.184764916527649,
                45.737577841095586
              ],
              [
                3.184764916527649,
                45.737577841095586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05184452907505958,
          "ground": "gnd"
        },
        "84_LVBranch0357995": {
          "bus1": "84_LVBus1374561",
          "bus2": "84_LVBus1374562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185172407755213,
                45.73734893299285
              ],
              [
                3.185172407755213,
                45.73734893299285
              ],
              [
                3.185207604424379,
                45.73744838290801
              ],
              [
                3.185237306907511,
                45.73753231818818
              ],
              [
                3.185237441066097,
                45.73753268605931
              ],
              [
                3.185295725158078,
                45.737698675661576
              ],
              [
                3.185298789429118,
                45.737707415769144
              ],
              [
                3.185317240560589,
                45.73775993689264
              ],
              [
                3.185333850782158,
                45.73780722656343
              ],
              [
                3.185357086737839,
                45.73787340524648
              ],
              [
                3.18538775482619,
                45.737960770124936
              ],
              [
                3.185418435859118,
                45.73804813489897
              ],
              [
                3.185442921619034,
                45.73811785801274
              ],
              [
                3.185452181308899,
                45.73814423976953
              ],
              [
                3.185454183797383,
                45.738149946848196
              ],
              [
                3.185454183797383,
                45.738149946848196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09169087035593654,
          "ground": "gnd"
        },
        "84_LVBranch1319261": {
          "bus1": "84_MVLV146048_LV",
          "bus2": "84_LVBus1374552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187082896845881,
                45.736868119068596
              ],
              [
                3.187089962423941,
                45.73685556845161
              ],
              [
                3.187089962423941,
                45.73685556845161
              ],
              [
                3.187112909923238,
                45.736814808302576
              ],
              [
                3.188181260034116,
                45.73664543670328
              ],
              [
                3.18851124982452,
                45.73659312522058
              ],
              [
                3.188652725018,
                45.736570692475304
              ],
              [
                3.188655813915529,
                45.736570201183035
              ],
              [
                3.188680448429278,
                45.736566298414914
              ],
              [
                3.188789971872963,
                45.736835383178956
              ],
              [
                3.188973267622544,
                45.73680700040199
              ],
              [
                3.189037809571131,
                45.73682630429984
              ],
              [
                3.189107108133868,
                45.736986828042696
              ],
              [
                3.189050855542634,
                45.737019941906006
              ],
              [
                3.189049811409558,
                45.737020552644616
              ],
              [
                3.189049811409558,
                45.737020552644616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20559473963397437,
          "ground": "gnd"
        },
        "84_LVBranch1510284": {
          "bus1": "84_LVBus1374552",
          "bus2": "84_LVBus1374553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189049811409558,
                45.737020552644616
              ],
              [
                3.189049811409558,
                45.737020552644616
              ],
              [
                3.189116825547928,
                45.73703353969435
              ],
              [
                3.189244098419476,
                45.73736996828442
              ],
              [
                3.189199690416013,
                45.73740629425702
              ],
              [
                3.189199690416013,
                45.73740629425702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04940903617686657,
          "ground": "gnd"
        },
        "84_LVBranch0850998": {
          "bus1": "84_LVBus1374553",
          "bus2": "84_LVBus1374554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189199690416013,
                45.73740629425702
              ],
              [
                3.189199690416013,
                45.73740629425702
              ],
              [
                3.189225384892381,
                45.73740609916591
              ],
              [
                3.189261357159015,
                45.73740582602846
              ],
              [
                3.189388978275658,
                45.73771900307948
              ],
              [
                3.189404271526355,
                45.73775653121568
              ],
              [
                3.189371384105987,
                45.737790070604895
              ],
              [
                3.189371384105987,
                45.737790070604895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04985710339319964,
          "ground": "gnd"
        },
        "84_LVBranch0754195": {
          "bus1": "84_LVBus1374554",
          "bus2": "84_LVBus1374555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189371384105987,
                45.737790070604895
              ],
              [
                3.189371384105987,
                45.737790070604895
              ],
              [
                3.189377807769657,
                45.737790021822846
              ],
              [
                3.189422773415041,
                45.73778968033806
              ],
              [
                3.18966583658306,
                45.7378868033066
              ],
              [
                3.189719428678512,
                45.73802855191548
              ],
              [
                3.189794063270122,
                45.73801830389314
              ],
              [
                3.1898373875613,
                45.73801236046184
              ],
              [
                3.1898373875613,
                45.73801236046184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05143308240731946,
          "ground": "gnd"
        },
        "84_LVBranch1437541": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188286426991062,
                45.73912048786759
              ],
              [
                3.188286426991062,
                45.73912048786759
              ],
              [
                3.188318210828153,
                45.73914674355727
              ],
              [
                3.188307636154569,
                45.73921070387382
              ],
              [
                3.187997228380705,
                45.73916267340015
              ],
              [
                3.188000790494,
                45.73914375227619
              ],
              [
                3.188000790494,
                45.73914375227619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03784392686235134,
          "ground": "gnd"
        },
        "84_LVBranch0249047": {
          "bus1": "84_LVBus1374177",
          "bus2": "84_LVBus1374178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188000790494,
                45.73914375227619
              ],
              [
                3.188000790494,
                45.73914375227619
              ],
              [
                3.187377101380335,
                45.73902791672271
              ],
              [
                3.187377101380335,
                45.73902791672271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050218025146359625,
          "ground": "gnd"
        },
        "84_LVBranch0482325": {
          "bus1": "84_LVBus1374178",
          "bus2": "84_LVBus1374185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187377101380335,
                45.73902791672271
              ],
              [
                3.187377101380335,
                45.73902791672271
              ],
              [
                3.187374941456415,
                45.739023677412106
              ],
              [
                3.187333980606899,
                45.738943165903535
              ],
              [
                3.187292290878188,
                45.73886121135453
              ],
              [
                3.187288551376098,
                45.73884954332613
              ],
              [
                3.1872153570461,
                45.73862130805058
              ],
              [
                3.187201277356527,
                45.73857741840687
              ],
              [
                3.187184389467137,
                45.73852475077385
              ],
              [
                3.187167501609998,
                45.738472083138745
              ],
              [
                3.187119552331097,
                45.73832258900627
              ],
              [
                3.187118148230617,
                45.738318200011754
              ],
              [
                3.187118148230617,
                45.738318200011754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08152590878602901,
          "ground": "gnd"
        },
        "84_LVBranch0014027": {
          "bus1": "84_LVBus1374178",
          "bus2": "84_LVBus1374179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187377101380335,
                45.73902791672271
              ],
              [
                3.187377101380335,
                45.73902791672271
              ],
              [
                3.187201147955356,
                45.73898982391802
              ],
              [
                3.186918009070435,
                45.73892853798632
              ],
              [
                3.186782769843488,
                45.73889925938921
              ],
              [
                3.186782769843488,
                45.73889925938921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04841486599164434,
          "ground": "gnd"
        },
        "84_LVBranch0030732": {
          "bus1": "84_LVBus1374179",
          "bus2": "84_LVBus1374180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186782769843488,
                45.73889925938921
              ],
              [
                3.186782769843488,
                45.73889925938921
              ],
              [
                3.186509664799511,
                45.73885364156304
              ],
              [
                3.186470804071827,
                45.73884582020096
              ],
              [
                3.186075662309872,
                45.73876626970802
              ],
              [
                3.186073741915305,
                45.73876588835836
              ],
              [
                3.185915128796658,
                45.73873396041456
              ],
              [
                3.185854898160691,
                45.73872183785393
              ],
              [
                3.185714407073669,
                45.73870353828539
              ],
              [
                3.185689146488554,
                45.738700247373224
              ],
              [
                3.185672074428087,
                45.73869802818867
              ],
              [
                3.185672074428087,
                45.73869802818867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.089346372418039,
          "ground": "gnd"
        },
        "84_LVBranch0623684": {
          "bus1": "84_LVBus1374180",
          "bus2": "84_LVBus1374181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185672074428087,
                45.73869802818867
              ],
              [
                3.185672074428087,
                45.73869802818867
              ],
              [
                3.185621084128026,
                45.73869351924142
              ],
              [
                3.185595595404904,
                45.73869126471054
              ],
              [
                3.185582844620352,
                45.738690137491474
              ],
              [
                3.185493614838163,
                45.738682246723414
              ],
              [
                3.185488828477627,
                45.73868182404851
              ],
              [
                3.185429873788996,
                45.73867661045861
              ],
              [
                3.185403716038439,
                45.73867429796107
              ],
              [
                3.185147117999149,
                45.73865161187525
              ],
              [
                3.185059798930685,
                45.73864680136013
              ],
              [
                3.184798998926227,
                45.73863241465036
              ],
              [
                3.18463710502344,
                45.738623488523366
              ],
              [
                3.184585870992482,
                45.738620663422836
              ],
              [
                3.184077144588168,
                45.73859260879011
              ],
              [
                3.184073530971706,
                45.73859241113153
              ],
              [
                3.184026546626338,
                45.73857851414823
              ],
              [
                3.184017033689293,
                45.738575706834155
              ],
              [
                3.184017033689293,
                45.738575706834155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12976623491570974,
          "ground": "gnd"
        },
        "84_LVBranch1592766": {
          "bus1": "84_LVBus1374181",
          "bus2": "84_LVBus1374182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184017033689293,
                45.738575706834155
              ],
              [
                3.184017033689293,
                45.738575706834155
              ],
              [
                3.183991858162191,
                45.73855956690713
              ],
              [
                3.183944315790118,
                45.73849689131891
              ],
              [
                3.183913180541575,
                45.738455847128
              ],
              [
                3.18390714773882,
                45.7384479031402
              ],
              [
                3.18388304210173,
                45.73841611799545
              ],
              [
                3.183875133764726,
                45.73840569593457
              ],
              [
                3.183896820311734,
                45.73840553230652
              ],
              [
                3.183902820085076,
                45.73840548703668
              ],
              [
                3.183931662678451,
                45.738405269407195
              ],
              [
                3.183931662678451,
                45.738405269407195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02642145192120596,
          "ground": "gnd"
        },
        "84_LVBranch0000491": {
          "bus1": "84_LVBus1374181",
          "bus2": "84_LVBus1374183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184017033689293,
                45.738575706834155
              ],
              [
                3.184017033689293,
                45.738575706834155
              ],
              [
                3.183965134125457,
                45.7385722116836
              ],
              [
                3.183802174417401,
                45.7385741610063
              ],
              [
                3.183397385510929,
                45.73852445461721
              ],
              [
                3.183397385510929,
                45.73852445461721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048726801434199045,
          "ground": "gnd"
        },
        "84_LVBranch0003197": {
          "bus1": "84_LVBus1374179",
          "bus2": "84_LVBus1374184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186782769843488,
                45.73889925938921
              ],
              [
                3.186782769843488,
                45.73889925938921
              ],
              [
                3.186590713623844,
                45.73834996787981
              ],
              [
                3.186590283336581,
                45.738348729523686
              ],
              [
                3.186589194215413,
                45.738345597746076
              ],
              [
                3.186589194215413,
                45.738345597746076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06335470700169615,
          "ground": "gnd"
        },
        "84_LVBranch0118652": {
          "bus1": "84_LVBus1374177",
          "bus2": "84_LVBus1374186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188000790494,
                45.73914375227619
              ],
              [
                3.188000790494,
                45.73914375227619
              ],
              [
                3.188553498099822,
                45.73922852475233
              ],
              [
                3.188559770505425,
                45.73922948485214
              ],
              [
                3.188559770505425,
                45.73922948485214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04453478988359492,
          "ground": "gnd"
        },
        "84_LVBranch1166657": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188285496495527,
                45.73909937849896
              ],
              [
                3.188285496495527,
                45.73909937849896
              ],
              [
                3.188306888831901,
                45.739079350436725
              ],
              [
                3.188328345373257,
                45.73904603302079
              ],
              [
                3.188213037999255,
                45.738718824682
              ],
              [
                3.188126733142006,
                45.738473918628195
              ],
              [
                3.188110864275551,
                45.73843069945724
              ],
              [
                3.188038106365585,
                45.738208435542056
              ],
              [
                3.187922702996169,
                45.737874794700545
              ],
              [
                3.187944107558293,
                45.73785474862166
              ],
              [
                3.188174596795847,
                45.73782609934191
              ],
              [
                3.188230355863459,
                45.7378556821361
              ],
              [
                3.188235123349462,
                45.73785821018097
              ],
              [
                3.188235123349462,
                45.73785821018097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16770808106096555,
          "ground": "gnd"
        },
        "84_LVBranch1897636": {
          "bus1": "84_LVBus1374172",
          "bus2": "84_LVBus1374173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188235123349462,
                45.73785821018097
              ],
              [
                3.188235123349462,
                45.73785821018097
              ],
              [
                3.188220372249384,
                45.73781581029504
              ],
              [
                3.188392354390715,
                45.73778593977772
              ],
              [
                3.188615209332218,
                45.737747225651454
              ],
              [
                3.188636739682064,
                45.73781004267397
              ],
              [
                3.188774025786761,
                45.73778489743284
              ],
              [
                3.188780239890266,
                45.73778376161429
              ],
              [
                3.188780239890266,
                45.73778376161429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05523553140170838,
          "ground": "gnd"
        },
        "84_LVBranch1370214": {
          "bus1": "84_LVBus1374173",
          "bus2": "84_LVBus1374174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188780239890266,
                45.73778376161429
              ],
              [
                3.188780239890266,
                45.73778376161429
              ],
              [
                3.188726155792692,
                45.73777607455816
              ],
              [
                3.188674738643282,
                45.7377746652779
              ],
              [
                3.188615163495856,
                45.7375931669877
              ],
              [
                3.188534499699584,
                45.73734746272105
              ],
              [
                3.188575596706174,
                45.73732050122585
              ],
              [
                3.188580290272401,
                45.73731742456286
              ],
              [
                3.188580290272401,
                45.73731742456286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06190352345507713,
          "ground": "gnd"
        },
        "84_LVBranch0953573": {
          "bus1": "84_LVBus1374174",
          "bus2": "84_LVBus1374175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188580290272401,
                45.73731742456286
              ],
              [
                3.188580290272401,
                45.73731742456286
              ],
              [
                3.18851714400145,
                45.737305307566736
              ],
              [
                3.188350800285997,
                45.736862404823725
              ],
              [
                3.188342934314108,
                45.7368414740293
              ],
              [
                3.188386671950485,
                45.736834061475406
              ],
              [
                3.188387812419921,
                45.73683386388329
              ],
              [
                3.18839291276254,
                45.736832997452815
              ],
              [
                3.18839291276254,
                45.736832997452815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062404572896820276,
          "ground": "gnd"
        },
        "84_LVBranch1189622": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188281126994254,
                45.73909766618166
              ],
              [
                3.188281126994254,
                45.73909766618166
              ],
              [
                3.188297728472335,
                45.739068623274065
              ],
              [
                3.18831637416517,
                45.73905460817601
              ],
              [
                3.188203420374898,
                45.73875245716824
              ],
              [
                3.188159246143162,
                45.73860382554691
              ],
              [
                3.188154716191141,
                45.73859256841464
              ],
              [
                3.18815096265809,
                45.73858166528245
              ],
              [
                3.188109075228043,
                45.73848449827207
              ],
              [
                3.188097454214479,
                45.738457558808406
              ],
              [
                3.188091813928298,
                45.73844180249725
              ],
              [
                3.188068653165712,
                45.73844135730718
              ],
              [
                3.188068653165712,
                45.73844135730718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07775813397428405,
          "ground": "gnd"
        },
        "84_LVBranch1633202": {
          "bus1": "84_LVBus1374162",
          "bus2": "84_LVBus1374163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188068653165712,
                45.73844135730718
              ],
              [
                3.188068653165712,
                45.73844135730718
              ],
              [
                3.188119149778549,
                45.73842308798082
              ],
              [
                3.188141524325866,
                45.738418392725116
              ],
              [
                3.188154550594033,
                45.73841490200184
              ],
              [
                3.188159961787271,
                45.738411693954056
              ],
              [
                3.188162605018159,
                45.738406473529416
              ],
              [
                3.188162132296682,
                45.73840166361329
              ],
              [
                3.188162399296936,
                45.73839400497326
              ],
              [
                3.188165928912433,
                45.73839043331134
              ],
              [
                3.1881725721306364,
                45.738395020989074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010364518894314419,
          "ground": "gnd"
        },
        "84_LVBranch1800157": {
          "bus1": "84_LVBus1374163",
          "bus2": "84_LVBus2167352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1881725721306364,
                45.738395020989074
              ],
              [
                3.18817921534884,
                45.73839960866681
              ],
              [
                3.188167182629192,
                45.73841416740911
              ],
              [
                3.188175124730308,
                45.73843502566682
              ],
              [
                3.188185008861549,
                45.73846181634453
              ],
              [
                3.188195040915877,
                45.7384906932498
              ],
              [
                3.188198628749245,
                45.738508327541
              ],
              [
                3.188204176787215,
                45.738528916042235
              ],
              [
                3.188209702942629,
                45.738551412115164
              ],
              [
                3.188232198540092,
                45.73856118341818
              ],
              [
                3.188235638400028,
                45.73856759032739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01955333230819691,
          "ground": "gnd"
        },
        "84_LVBranch1663059": {
          "bus1": "84_LVBus2167352",
          "bus2": "84_LVBus2177743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188235638400028,
                45.73856759032739
              ],
              [
                3.188239078259964,
                45.738573997236614
              ],
              [
                3.18822591687771,
                45.738586198282015
              ],
              [
                3.18822707850868,
                45.73859318029544
              ],
              [
                3.188234942281688,
                45.7386014970494
              ],
              [
                3.188243560947138,
                45.738607945657826
              ],
              [
                3.188253574053465,
                45.738613169068344
              ],
              [
                3.188267289883236,
                45.738616043118874
              ],
              [
                3.188283418576528,
                45.73861541695213
              ],
              [
                3.188296527823543,
                45.738614795689436
              ],
              [
                3.188313125471976,
                45.73861375209062
              ],
              [
                3.188324984805018,
                45.73861456186198
              ],
              [
                3.188342561842215,
                45.738615364253235
              ],
              [
                3.188358204277316,
                45.738614867724756
              ],
              [
                3.18837775146753,
                45.73861262311112
              ],
              [
                3.188410413133401,
                45.73860843459026
              ],
              [
                3.188437620027799,
                45.73860463832886
              ],
              [
                3.18846138424168,
                45.73860006742601
              ],
              [
                3.18849305908145,
                45.738594383834815
              ],
              [
                3.188521373434465,
                45.7385890856167
              ],
              [
                3.188531951811997,
                45.73858932026611
              ],
              [
                3.18854026453269,
                45.73859011193517
              ],
              [
                3.188545896665316,
                45.73860118074648
              ],
              [
                3.1885479662880654,
                45.738599995409174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029561991873916303,
          "ground": "gnd"
        },
        "84_LVBranch1189647": {
          "bus1": "84_LVBus2177743",
          "bus2": "84_LVBus2177744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1885479662880654,
                45.738599995409174
              ],
              [
                3.188550035910814,
                45.73859881007186
              ],
              [
                3.188541953800475,
                45.73858801176925
              ],
              [
                3.188547309560665,
                45.73858454320451
              ],
              [
                3.18855702211962,
                45.73858196829707
              ],
              [
                3.188575224694624,
                45.738578357278804
              ],
              [
                3.188609673838233,
                45.73857343536243
              ],
              [
                3.188649643062082,
                45.73856570041446
              ],
              [
                3.188690260776871,
                45.738558356408156
              ],
              [
                3.188733624783533,
                45.738550793609114
              ],
              [
                3.188773762487272,
                45.73854398404969
              ],
              [
                3.188816689099025,
                45.738536388548845
              ],
              [
                3.188854171249011,
                45.7385298510353
              ],
              [
                3.188882876808769,
                45.73852492763891
              ],
              [
                3.188909597403494,
                45.73851711320561
              ],
              [
                3.18891848132554,
                45.73851662290884
              ],
              [
                3.188928062394217,
                45.73851883547705
              ],
              [
                3.188931082031022,
                45.738531291672686
              ],
              [
                3.1889327690670886,
                45.73852697370823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03401311640789579,
          "ground": "gnd"
        },
        "84_LVBranch0795439": {
          "bus1": "84_LVBus2177744",
          "bus2": "84_LVBus2177745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1889327690670886,
                45.73852697370823
              ],
              [
                3.188934456103155,
                45.73852265574377
              ],
              [
                3.18893408644459,
                45.73851952752433
              ],
              [
                3.188937815376751,
                45.73851389396634
              ],
              [
                3.188948704409393,
                45.73851178694681
              ],
              [
                3.188972300794267,
                45.73850799996546
              ],
              [
                3.189001630319778,
                45.738501884172
              ],
              [
                3.189025738698559,
                45.73849299188121
              ],
              [
                3.189048457482712,
                45.73848314743341
              ],
              [
                3.189068969820145,
                45.73847021569718
              ],
              [
                3.189080984048311,
                45.738458626072514
              ],
              [
                3.189086758590236,
                45.73845067369744
              ],
              [
                3.189087800970286,
                45.738441650590886
              ],
              [
                3.189089930927678,
                45.738432331317604
              ],
              [
                3.189092574582195,
                45.738424654632
              ],
              [
                3.189088226764826,
                45.738407745912895
              ],
              [
                3.189078507549781,
                45.73838084609354
              ],
              [
                3.189072301517831,
                45.73836259290348
              ],
              [
                3.18906842358615,
                45.73835030517689
              ],
              [
                3.189069938613848,
                45.73834276302044
              ],
              [
                3.189072372341019,
                45.73833978446677
              ],
              [
                3.189071662836738,
                45.738338773169446
              ],
              [
                3.1890733276124923,
                45.73833550804412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02787917730017328,
          "ground": "gnd"
        },
        "84_LVBranch1867154": {
          "bus1": "84_LVBus2177745",
          "bus2": "84_LVBus2177746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1890733276124923,
                45.73833550804412
              ],
              [
                3.189074992388246,
                45.7383322429188
              ],
              [
                3.189062272927896,
                45.73833396796934
              ],
              [
                3.189059748993754,
                45.73832946153825
              ],
              [
                3.18905514739936,
                45.73831773713123
              ],
              [
                3.189047249659687,
                45.738289806798996
              ],
              [
                3.189036867680311,
                45.73826408164382
              ],
              [
                3.189027035599244,
                45.73823569813991
              ],
              [
                3.189022684998937,
                45.73821943723839
              ],
              [
                3.189018859528415,
                45.73820887657452
              ],
              [
                3.18901050054783,
                45.73818517842501
              ],
              [
                3.188999954996607,
                45.73815801495688
              ],
              [
                3.18899225061438,
                45.73814339900787
              ],
              [
                3.188991138646551,
                45.738135480916526
              ],
              [
                3.18899179718831,
                45.73812905191807
              ],
              [
                3.188996824136236,
                45.73812592772102
              ],
              [
                3.188996824136236,
                45.73812592772102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02502679638926897,
          "ground": "gnd"
        },
        "84_LVBranch0905032": {
          "bus1": "84_LVBus1374162",
          "bus2": "84_LVBus1374164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188068653165712,
                45.73844135730718
              ],
              [
                3.188068653165712,
                45.73844135730718
              ],
              [
                3.18808793249974,
                45.73843093632201
              ],
              [
                3.188006349525614,
                45.738202990094315
              ],
              [
                3.18798605818532,
                45.73814630864314
              ],
              [
                3.187908665836929,
                45.7379300629322
              ],
              [
                3.187894333028812,
                45.737876476317695
              ],
              [
                3.187918549242469,
                45.73784880629742
              ],
              [
                3.187929287692149,
                45.737841122255844
              ],
              [
                3.188083388065867,
                45.73781480671289
              ],
              [
                3.188041829288456,
                45.73772638247624
              ],
              [
                3.188066348086874,
                45.73771911577191
              ],
              [
                3.188091711183595,
                45.73771160873289
              ],
              [
                3.188091711183595,
                45.73771160873289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09705546082539643,
          "ground": "gnd"
        },
        "84_LVBranch1865703": {
          "bus1": "84_LVBus1374164",
          "bus2": "84_LVBus1374165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188091711183595,
                45.73771160873289
              ],
              [
                3.188091711183595,
                45.73771160873289
              ],
              [
                3.188079406530958,
                45.737746791102644
              ],
              [
                3.188105013106743,
                45.73782397282979
              ],
              [
                3.188636785228801,
                45.73772996726991
              ],
              [
                3.188547890667773,
                45.73747217024412
              ],
              [
                3.188539927024794,
                45.73744908987153
              ],
              [
                3.18846661417917,
                45.737444247733805
              ],
              [
                3.18846661417917,
                45.737444247733805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09336521659993659,
          "ground": "gnd"
        },
        "84_LVBranch1008558": {
          "bus1": "84_LVBus1374165",
          "bus2": "84_LVBus1374166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18846661417917,
                45.737444247733805
              ],
              [
                3.18846661417917,
                45.737444247733805
              ],
              [
                3.188522626976454,
                45.73741053317374
              ],
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188381884891637,
                45.737033718579596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049038859198629825,
          "ground": "gnd"
        },
        "84_LVBranch1759359": {
          "bus1": "84_LVBus1374166",
          "bus2": "84_LVBus1374169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188345978243044,
                45.7371212637437
              ],
              [
                3.187948828811763,
                45.73719625300312
              ],
              [
                3.187939989749346,
                45.73722123325196
              ],
              [
                3.187931593979966,
                45.737244968526326
              ],
              [
                3.187931593979966,
                45.737244968526326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04771575262546325,
          "ground": "gnd"
        },
        "84_LVBranch0770807": {
          "bus1": "84_LVBus1374169",
          "bus2": "84_LVBus1374170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187931593979966,
                45.737244968526326
              ],
              [
                3.187931593979966,
                45.737244968526326
              ],
              [
                3.187906182674896,
                45.73718038136351
              ],
              [
                3.187801030467834,
                45.73719377455927
              ],
              [
                3.187756590124188,
                45.73706185263843
              ],
              [
                3.187766827125811,
                45.737054154418864
              ],
              [
                3.187781992349653,
                45.73704276598102
              ],
              [
                3.187781992349653,
                45.73704276598102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03372914776278748,
          "ground": "gnd"
        },
        "84_LVBranch1338811": {
          "bus1": "84_LVBus1374166",
          "bus2": "84_LVBus1374168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.18833908288492,
                45.73690894622436
              ],
              [
                3.188309225639946,
                45.736821935874936
              ],
              [
                3.188261634523617,
                45.736830250352696
              ],
              [
                3.18825540697394,
                45.73683134125903
              ],
              [
                3.18825540697394,
                45.73683134125903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02852577032646708,
          "ground": "gnd"
        },
        "84_LVBranch1301995": {
          "bus1": "84_LVBus1374166",
          "bus2": "84_LVBus1374167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188381884891637,
                45.737033718579596
              ],
              [
                3.188375649470906,
                45.737032641227835
              ],
              [
                3.188312315414101,
                45.73702165019347
              ],
              [
                3.18843796222832,
                45.73698925192201
              ],
              [
                3.188463327125619,
                45.73698271648069
              ],
              [
                3.188463327125619,
                45.73698271648069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018102711674401105,
          "ground": "gnd"
        },
        "84_LVBranch1230645": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188275574771889,
                45.739096745590466
              ],
              [
                3.188275574771889,
                45.739096745590466
              ],
              [
                3.188294463870052,
                45.73905610593865
              ],
              [
                3.18829562042407,
                45.73905362293732
              ],
              [
                3.18826780269955,
                45.738973102048625
              ],
              [
                3.188185954715722,
                45.73873643065059
              ],
              [
                3.188157436956924,
                45.738736062090986
              ],
              [
                3.188157436956924,
                45.738736062090986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04353340251543066,
          "ground": "gnd"
        },
        "84_LVBranch1220332": {
          "bus1": "84_LVBus1374156",
          "bus2": "84_LVBus1374157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188157436956924,
                45.738736062090986
              ],
              [
                3.188157436956924,
                45.738736062090986
              ],
              [
                3.188180587062628,
                45.73872667340666
              ],
              [
                3.188172045387036,
                45.73870111416029
              ],
              [
                3.188117981099123,
                45.73853942161453
              ],
              [
                3.187984852414666,
                45.7381572403825
              ],
              [
                3.187959231583089,
                45.73814560331435
              ],
              [
                3.187959231583089,
                45.73814560331435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06955728136331461,
          "ground": "gnd"
        },
        "84_LVBranch1214402": {
          "bus1": "84_LVBus1374157",
          "bus2": "84_LVBus1374158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187959231583089,
                45.73814560331435
              ],
              [
                3.187959231583089,
                45.73814560331435
              ],
              [
                3.187976010458865,
                45.73813551620725
              ],
              [
                3.187910305104184,
                45.7379637809963
              ],
              [
                3.187891023981726,
                45.73790511248942
              ],
              [
                3.187873495686258,
                45.73785177502715
              ],
              [
                3.187732153235438,
                45.73778329808847
              ],
              [
                3.187732153235438,
                45.73778329808847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047633092797308624,
          "ground": "gnd"
        },
        "84_LVBranch1552246": {
          "bus1": "84_LVBus1374158",
          "bus2": "84_LVBus1374159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187732153235438,
                45.73778329808847
              ],
              [
                3.187732153235438,
                45.73778329808847
              ],
              [
                3.187784293726275,
                45.73777332086369
              ],
              [
                3.18759674087818,
                45.73727719740511
              ],
              [
                3.187578511327392,
                45.73727820828144
              ],
              [
                3.187540254865664,
                45.73728032462002
              ],
              [
                3.187540254865664,
                45.73728032462002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06565832581318742,
          "ground": "gnd"
        },
        "84_LVBranch1873660": {
          "bus1": "84_LVBus1374159",
          "bus2": "84_LVBus1374160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187540254865664,
                45.73728032462002
              ],
              [
                3.187540254865664,
                45.73728032462002
              ],
              [
                3.187580712357459,
                45.737237731212424
              ],
              [
                3.187507594399116,
                45.73703432786715
              ],
              [
                3.187415573243257,
                45.736778326154244
              ],
              [
                3.187320713264199,
                45.7367925406407
              ],
              [
                3.187320713264199,
                45.7367925406407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06588957713203365,
          "ground": "gnd"
        },
        "84_LVBranch0770805": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188290752494175,
                45.739103576316644
              ],
              [
                3.188290752494175,
                45.739103576316644
              ],
              [
                3.188313549261077,
                45.73909459515903
              ],
              [
                3.188421706022725,
                45.73910907002988
              ],
              [
                3.188427513254461,
                45.739152212534925
              ],
              [
                3.188712156404918,
                45.73919593872706
              ],
              [
                3.188707490790714,
                45.73922656460824
              ],
              [
                3.189373261411365,
                45.739285687797434
              ],
              [
                3.190032780278469,
                45.73934426074512
              ],
              [
                3.190041070639568,
                45.73931790791793
              ],
              [
                3.190121243951206,
                45.73906311865455
              ],
              [
                3.190122174760574,
                45.739060169495076
              ],
              [
                3.190177168454555,
                45.73904355653355
              ],
              [
                3.190222931641816,
                45.73901171846947
              ],
              [
                3.190222931641816,
                45.73901171846947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1875084941624518,
          "ground": "gnd"
        },
        "84_LVBranch1166655": {
          "bus1": "84_LVBus1374145",
          "bus2": "84_LVBus1374146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190222931641816,
                45.73901171846947
              ],
              [
                3.190222931641816,
                45.73901171846947
              ],
              [
                3.19009864456017,
                45.73903425645422
              ],
              [
                3.190076999634533,
                45.73898656485151
              ],
              [
                3.190064055259924,
                45.73895804313538
              ],
              [
                3.189916384226221,
                45.73892347346095
              ],
              [
                3.189900277206672,
                45.73891970006603
              ],
              [
                3.189838790039274,
                45.73893186363004
              ],
              [
                3.189838790039274,
                45.73893186363004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03729278110246414,
          "ground": "gnd"
        },
        "84_LVBranch1491242": {
          "bus1": "84_LVBus1374146",
          "bus2": "84_LVBus1374147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189838790039274,
                45.73893186363004
              ],
              [
                3.189838790039274,
                45.73893186363004
              ],
              [
                3.189871412922961,
                45.73888123143047
              ],
              [
                3.189813253973001,
                45.738716826628206
              ],
              [
                3.189773317424289,
                45.73860396327362
              ],
              [
                3.189759979534343,
                45.73860143742601
              ],
              [
                3.189688019856506,
                45.738587840515144
              ],
              [
                3.189685558453568,
                45.738587373365114
              ],
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189681821243551,
                45.738586663985515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04529860453473097,
          "ground": "gnd"
        },
        "84_LVBranch1367284": {
          "bus1": "84_LVBus1374147",
          "bus2": "84_LVBus1374148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189792337733673,
                45.73858762380399
              ],
              [
                3.189841630385166,
                45.73870061400113
              ],
              [
                3.190085036247087,
                45.738653778296445
              ],
              [
                3.190099391687491,
                45.73866806470993
              ],
              [
                3.190099391687491,
                45.73866806470993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043320532894015794,
          "ground": "gnd"
        },
        "84_LVBranch1301992": {
          "bus1": "84_LVBus1374147",
          "bus2": "84_LVBus1374153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189686359012809,
                45.738583480493105
              ],
              [
                3.18974156323476,
                45.73854482300472
              ],
              [
                3.189610827246062,
                45.7382489625685
              ],
              [
                3.189603236991904,
                45.73823177259402
              ],
              [
                3.189579108707689,
                45.73817717192639
              ],
              [
                3.189579108707689,
                45.73817717192639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04935044156238304,
          "ground": "gnd"
        },
        "84_LVBranch1338808": {
          "bus1": "84_LVBus1374153",
          "bus2": "84_LVBus1374154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189579108707689,
                45.73817717192639
              ],
              [
                3.189579108707689,
                45.73817717192639
              ],
              [
                3.189624381339872,
                45.73819662186936
              ],
              [
                3.189743374403211,
                45.7381642277021
              ],
              [
                3.189758219684735,
                45.73812722639891
              ],
              [
                3.189757600681053,
                45.73812542266468
              ],
              [
                3.18974341834306,
                45.73808415229455
              ],
              [
                3.189795576793502,
                45.738050466378084
              ],
              [
                3.189836759261062,
                45.73804311766292
              ],
              [
                3.189842986637438,
                45.7380420086763
              ],
              [
                3.189842986637438,
                45.7380420086763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032596024029505136,
          "ground": "gnd"
        },
        "84_LVBranch1074185": {
          "bus1": "84_LVBus1374147",
          "bus2": "84_LVBus1374149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.189681821243551,
                45.738586663985515
              ],
              [
                3.1898098501965,
                45.7385569002676
              ],
              [
                3.189861782080959,
                45.73867436900296
              ],
              [
                3.190389151968188,
                45.73857371269264
              ],
              [
                3.190563831215842,
                45.738540372419116
              ],
              [
                3.19058854848634,
                45.738559978292564
              ],
              [
                3.19058854848634,
                45.738559978292564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08370512883647462,
          "ground": "gnd"
        },
        "84_LVBranch0754382": {
          "bus1": "84_LVBus1374149",
          "bus2": "84_LVBus1374150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19058854848634,
                45.738559978292564
              ],
              [
                3.19058854848634,
                45.738559978292564
              ],
              [
                3.190590727232824,
                45.738534769561376
              ],
              [
                3.190573212235368,
                45.738489925752646
              ],
              [
                3.190573131801193,
                45.738489710431566
              ],
              [
                3.190549408183811,
                45.738428961797524
              ],
              [
                3.190539239000198,
                45.73840292025552
              ],
              [
                3.190535853649983,
                45.73839424570616
              ],
              [
                3.190523824444955,
                45.738363431796536
              ],
              [
                3.190546573092812,
                45.73833896636562
              ],
              [
                3.190546573092812,
                45.73833896636562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02579434494016624,
          "ground": "gnd"
        },
        "84_LVBranch1081308": {
          "bus1": "84_LVBus1374150",
          "bus2": "84_LVBus1374151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190546573092812,
                45.73833896636562
              ],
              [
                3.190546573092812,
                45.73833896636562
              ],
              [
                3.190534511185451,
                45.738335864083474
              ],
              [
                3.190509161983004,
                45.738329353931434
              ],
              [
                3.190475140310957,
                45.738234242309126
              ],
              [
                3.19046889486201,
                45.73821679024412
              ],
              [
                3.19043663238188,
                45.738126568710044
              ],
              [
                3.190474965290558,
                45.73811278143747
              ],
              [
                3.190474965290558,
                45.73811278143747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02969029037968069,
          "ground": "gnd"
        },
        "84_LVBranch1552245": {
          "bus1": "84_LVBus1374151",
          "bus2": "84_LVBus1374152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190474965290558,
                45.73811278143747
              ],
              [
                3.190474965290558,
                45.73811278143747
              ],
              [
                3.190468940577868,
                45.73811121674975
              ],
              [
                3.190431102741909,
                45.73810141859462
              ],
              [
                3.190414406789827,
                45.738053860381015
              ],
              [
                3.190396272017217,
                45.7380021743931
              ],
              [
                3.19037598682789,
                45.73794438665674
              ],
              [
                3.190397361474031,
                45.73793489404662
              ],
              [
                3.190401878883731,
                45.73793288931289
              ],
              [
                3.190402784907202,
                45.73793248654744
              ],
              [
                3.190402784907202,
                45.73793248654744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024082441543781544,
          "ground": "gnd"
        },
        "84_LVBranch0812143": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188291506380896,
                45.73911576180345
              ],
              [
                3.188291506380896,
                45.73911576180345
              ],
              [
                3.188370802657005,
                45.739140946340754
              ],
              [
                3.188368817743394,
                45.73917874963235
              ],
              [
                3.18861486230313,
                45.739219169955284
              ],
              [
                3.1886027247269,
                45.739265147761664
              ],
              [
                3.1886027247269,
                45.739265147761664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03584658427458882,
          "ground": "gnd"
        },
        "84_LVBranch0425819": {
          "bus1": "84_LVBus1374140",
          "bus2": "84_LVBus1374141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1886027247269,
                45.739265147761664
              ],
              [
                3.1886027247269,
                45.739265147761664
              ],
              [
                3.188192429543876,
                45.7392837351279
              ],
              [
                3.188166736370582,
                45.739284901664035
              ],
              [
                3.187807788869826,
                45.739301163834796
              ],
              [
                3.187648698847951,
                45.739308370751296
              ],
              [
                3.18723724646284,
                45.739338587771556
              ],
              [
                3.187040311739237,
                45.73935304431857
              ],
              [
                3.187033920118696,
                45.739353515591255
              ],
              [
                3.187033920118696,
                45.739353515591255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1225118824102872,
          "ground": "gnd"
        },
        "84_LVBranch0698463": {
          "bus1": "84_LVBus1374141",
          "bus2": "84_LVBus1374143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187033920118696,
                45.739353515591255
              ],
              [
                3.187033920118696,
                45.739353515591255
              ],
              [
                3.187045775416543,
                45.739419762149424
              ],
              [
                3.187153688407596,
                45.74002303475059
              ],
              [
                3.187157682609199,
                45.74004536253729
              ],
              [
                3.187157682609199,
                45.74004536253729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0774970734647346,
          "ground": "gnd"
        },
        "84_LVBranch0599718": {
          "bus1": "84_LVBus1374141",
          "bus2": "84_LVBus1374142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187033920118696,
                45.739353515591255
              ],
              [
                3.187033920118696,
                45.739353515591255
              ],
              [
                3.187027528220105,
                45.73935396887123
              ],
              [
                3.186754653915439,
                45.73937337261997
              ],
              [
                3.186586526895145,
                45.73938533398351
              ],
              [
                3.186549074102613,
                45.73938800171784
              ],
              [
                3.186509824294402,
                45.73939079100646
              ],
              [
                3.186256099664433,
                45.7394088339853
              ],
              [
                3.186127761188526,
                45.73941795639837
              ],
              [
                3.185960585365025,
                45.73943245583343
              ],
              [
                3.185820331078895,
                45.73944461909934
              ],
              [
                3.185621331589997,
                45.73946187789694
              ],
              [
                3.185294832563813,
                45.73949019485273
              ],
              [
                3.185244813130689,
                45.73949453163264
              ],
              [
                3.185173056116761,
                45.73950075111622
              ],
              [
                3.184768127788089,
                45.73956177914607
              ],
              [
                3.184718465104429,
                45.73956926201469
              ],
              [
                3.184522647492399,
                45.739598775999944
              ],
              [
                3.184441538465891,
                45.739610994779675
              ],
              [
                3.184440307851985,
                45.73961118401463
              ],
              [
                3.18440004184542,
                45.739617255215045
              ],
              [
                3.18440004184542,
                45.739617255215045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20729265299548136,
          "ground": "gnd"
        },
        "84_LVBranch1465270": {
          "bus1": "84_MVLV036023_LV",
          "bus2": "84_LVBus1374133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188273958201384,
                45.73911019066875
              ],
              [
                3.188293213425757,
                45.739110656442136
              ],
              [
                3.188293213425757,
                45.739110656442136
              ],
              [
                3.188330515640851,
                45.739111561154196
              ],
              [
                3.188394990462964,
                45.7391263673549
              ],
              [
                3.188398186385831,
                45.73916683050897
              ],
              [
                3.18866484286506,
                45.73921069325343
              ],
              [
                3.188657621614123,
                45.73924223824351
              ],
              [
                3.188657621614123,
                45.73924223824351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03755858723754849,
          "ground": "gnd"
        },
        "84_LVBranch0517400": {
          "bus1": "84_LVBus1374133",
          "bus2": "84_LVBus1374134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188657621614123,
                45.73924223824351
              ],
              [
                3.188657621614123,
                45.73924223824351
              ],
              [
                3.189040248891646,
                45.73927489132133
              ],
              [
                3.189231556276525,
                45.73929121741982
              ],
              [
                3.189279508544646,
                45.73929530693851
              ],
              [
                3.189279508544646,
                45.73929530693851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04875727402512213,
          "ground": "gnd"
        },
        "84_LVBranch1646120": {
          "bus1": "84_LVBus1374134",
          "bus2": "84_LVBus1374135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189279508544646,
                45.73929530693851
              ],
              [
                3.189279508544646,
                45.73929530693851
              ],
              [
                3.189341044008199,
                45.73931691880723
              ],
              [
                3.18934569066645,
                45.739415321892146
              ],
