              [
                3.189383908084566,
                45.7396992442495
              ],
              [
                3.189384183269778,
                45.739701248535646
              ],
              [
                3.189386928407125,
                45.739721687323964
              ],
              [
                3.189387523731997,
                45.739726109425995
              ],
              [
                3.189389730512137,
                45.73974248556784
              ],
              [
                3.189389934351392,
                45.73974403153843
              ],
              [
                3.189392344832993,
                45.73976194465474
              ],
              [
                3.189392750560721,
                45.73976491065
              ],
              [
                3.189395116786891,
                45.73978245521713
              ],
              [
                3.189395116786891,
                45.73978245521713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05728722639927187,
          "ground": "gnd"
        },
        "84_LVBranch0263317": {
          "bus1": "84_LVBus1374134",
          "bus2": "84_LVBus1374136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189279508544646,
                45.73929530693851
              ],
              [
                3.189279508544646,
                45.73929530693851
              ],
              [
                3.189588670475846,
                45.73932168708125
              ],
              [
                3.18962693468977,
                45.739324959317536
              ],
              [
                3.189819438930242,
                45.739341383291496
              ],
              [
                3.190007981160634,
                45.73936497182638
              ],
              [
                3.190321647732725,
                45.739404208712195
              ],
              [
                3.190324183891986,
                45.739404522327916
              ],
              [
                3.190327968929148,
                45.73940499739583
              ],
              [
                3.190327968929148,
                45.73940499739583
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08253525366197056,
          "ground": "gnd"
        },
        "84_LVBranch0282023": {
          "bus1": "84_LVBus1374136",
          "bus2": "84_LVBus1374137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190327968929148,
                45.73940499739583
              ],
              [
                3.190327968929148,
                45.73940499739583
              ],
              [
                3.190334105641609,
                45.739406318316455
              ],
              [
                3.190745586402646,
                45.73949476281615
              ],
              [
                3.19110178661584,
                45.739571336298
              ],
              [
                3.191325338826308,
                45.73961938953493
              ],
              [
                3.191478873270678,
                45.73965239221518
              ],
              [
                3.191556240078411,
                45.73966902387024
              ],
              [
                3.191758830073968,
                45.73971256629134
              ],
              [
                3.191841366897866,
                45.73973031002289
              ],
              [
                3.191847967740113,
                45.73973172629586
              ],
              [
                3.191863371706425,
                45.73973488396171
              ],
              [
                3.191875707840333,
                45.739737417191876
              ],
              [
                3.19217163267045,
                45.73979812542517
              ],
              [
                3.192196292008422,
                45.73980318291824
              ],
              [
                3.192201474018568,
                45.739804250092426
              ],
              [
                3.192294929545383,
                45.73982342183228
              ],
              [
                3.192315154580605,
                45.73982756838167
              ],
              [
                3.192319588905987,
                45.73982847929819
              ],
              [
                3.192324538821496,
                45.73982949425215
              ],
              [
                3.192324538821496,
                45.73982949425215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16239235815865902,
          "ground": "gnd"
        },
        "84_LVBranch0421095": {
          "bus1": "84_LVBus1374133",
          "bus2": "84_LVBus1374138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188657621614123,
                45.73924223824351
              ],
              [
                3.188657621614123,
                45.73924223824351
              ],
              [
                3.18865867966984,
                45.739246674832046
              ],
              [
                3.188721118385312,
                45.739508451435384
              ],
              [
                3.188730448862252,
                45.73954759043194
              ],
              [
                3.188865505128433,
                45.74027698525824
              ],
              [
                3.188869669432276,
                45.74029946465124
              ],
              [
                3.188869669432276,
                45.74029946465124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11867621914209814,
          "ground": "gnd"
        },
        "84_LVBranch0995724": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192350077846809,
                45.73821482346355
              ],
              [
                3.192350077846809,
                45.73821482346355
              ],
              [
                3.192388282215366,
                45.73822916176878
              ],
              [
                3.192445214532848,
                45.738219982596945
              ],
              [
                3.192375215096179,
                45.73802005840397
              ],
              [
                3.191750755972214,
                45.73813237710587
              ],
              [
                3.191750525277939,
                45.738132414851485
              ],
              [
                3.191698093998553,
                45.73814184730675
              ],
              [
                3.191689782152084,
                45.738156827959436
              ],
              [
                3.191687457230475,
                45.7381610113673
              ],
              [
                3.191677408074638,
                45.7381791272771
              ],
              [
                3.191677408074638,
                45.7381791272771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08965428001638183,
          "ground": "gnd"
        },
        "84_LVBranch0942281": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.19234924107228,
                45.73822050707494
              ],
              [
                3.19234924107228,
                45.73822050707494
              ],
              [
                3.1923901954088,
                45.73823734363981
              ],
              [
                3.192458102432957,
                45.73822496779148
              ],
              [
                3.192385492671683,
                45.7380116936567
              ],
              [
                3.191672395112445,
                45.73813929884864
              ],
              [
                3.191670075880327,
                45.738139712385376
              ],
              [
                3.191632725039127,
                45.73814639379852
              ],
              [
                3.191628099421072,
                45.738147220772504
              ],
              [
                3.191229976379828,
                45.73821845921799
              ],
              [
                3.191187259025925,
                45.73829992107404
              ],
              [
                3.191185149813328,
                45.73830393188293
              ],
              [
                3.191173518835368,
                45.738326108525094
              ],
              [
                3.191173518835368,
                45.738326108525094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13909360097768372,
          "ground": "gnd"
        },
        "84_LVBranch0759360": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192351148881938,
                45.73823826201098
              ],
              [
                3.192351148881938,
                45.73823826201098
              ],
              [
                3.192360476452934,
                45.738247305095115
              ],
              [
                3.192364377127828,
                45.73825109018313
              ],
              [
                3.192364377127828,
                45.73825109018313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017586456421281804,
          "ground": "gnd"
        },
        "84_LVBranch0779208": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192350496352095,
                45.73823348047199
              ],
              [
                3.192350496352095,
                45.73823348047199
              ],
              [
                3.192391117439093,
                45.738253675532796
              ],
              [
                3.192480401443172,
                45.73823362409211
              ],
              [
                3.192401608236118,
                45.73799618562439
              ],
              [
                3.191304445140305,
                45.7381909098351
              ],
              [
                3.191285980185191,
                45.738189187954646
              ],
              [
                3.191273979141306,
                45.738180075158404
              ],
              [
                3.191192995648169,
                45.73805613424452
              ],
              [
                3.191170352956429,
                45.73802118148769
              ],
              [
                3.19116827307671,
                45.738017976317934
              ],
              [
                3.191003745638903,
                45.73776398668444
              ],
              [
                3.191001915881278,
                45.73776116648833
              ],
              [
                3.190992674651605,
                45.737746904261066
              ],
              [
                3.19099702417612,
                45.737743191312475
              ],
              [
                3.19099702417612,
                45.737743191312475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18260901825526063,
          "ground": "gnd"
        },
        "84_LVBranch1052299": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192348799527156,
                45.738227645221194
              ],
              [
                3.192348799527156,
                45.738227645221194
              ],
              [
                3.192393357059543,
                45.73824648769439
              ],
              [
                3.192468509503997,
                45.73822906317507
              ],
              [
                3.192392008360182,
                45.73800433827278
              ],
              [
                3.191302971339107,
                45.7381986046624
              ],
              [
                3.191280926566422,
                45.73819969016307
              ],
              [
                3.191261258958323,
                45.73818754067867
              ],
              [
                3.191245581577876,
                45.73816343053378
              ],
              [
                3.191198035622316,
                45.738090276254894
              ],
              [
                3.191197548537885,
                45.73808952419685
              ],
              [
                3.191177250898087,
                45.73805830542725
              ],
              [
                3.191167453788316,
                45.738058730875174
              ],
              [
                3.191137561410029,
                45.738060011026555
              ],
              [
                3.191134929092103,
                45.738060121029854
              ],
              [
                3.191114127775269,
                45.73806101709169
              ],
              [
                3.191114127775269,
                45.73806101709169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1478192401735979,
          "ground": "gnd"
        },
        "84_LVBranch1359366": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192344311569693,
                45.73823980765069
              ],
              [
                3.192344311569693,
                45.73823980765069
              ],
              [
                3.192372926958578,
                45.73828283913501
              ],
              [
                3.192540108921333,
                45.73825170323893
              ],
              [
                3.192532646585236,
                45.73823205624486
              ],
              [
                3.192532378447059,
                45.73823133851247
              ],
              [
                3.192519490519704,
                45.73819742732044
              ],
              [
                3.192424384237652,
                45.737947094256654
              ],
              [
                3.191689255257866,
                45.73808402661706
              ],
              [
                3.191468984365585,
                45.737748785514036
              ],
              [
                3.191466642084372,
                45.73774523145663
              ],
              [
                3.191447270830766,
                45.73771575114177
              ],
              [
                3.191463125309975,
                45.737702449547875
              ],
              [
                3.191463125309975,
                45.737702449547875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1599595551875954,
          "ground": "gnd"
        },
        "84_LVBranch0894989": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192338983332768,
                45.73824420290058
              ],
              [
                3.192338983332768,
                45.73824420290058
              ],
              [
                3.192365852136909,
                45.73829225014096
              ],
              [
                3.192443309576111,
                45.73827762419758
              ],
              [
                3.19245330246427,
                45.73827573959959
              ],
              [
                3.19251058207852,
                45.73826492925433
              ],
              [
                3.192538792677199,
                45.73825960381838
              ],
              [
                3.192542802593435,
                45.73825884448036
              ],
              [
                3.192553423180523,
                45.7382568381252
              ],
              [
                3.192524474925968,
                45.73818166221873
              ],
              [
                3.192490064167869,
                45.73809232135796
              ],
              [
                3.19246955161098,
                45.73803906130937
              ],
              [
                3.192489580315442,
                45.738029794489506
              ],
              [
                3.192491021859064,
                45.73802912670658
              ],
              [
                3.192507963450546,
                45.73802129597376
              ],
              [
                3.192507963450546,
                45.73802129597376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049507137740197625,
          "ground": "gnd"
        },
        "84_LVBranch1427412": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192332776102776,
                45.73824577972684
              ],
              [
                3.192332776102776,
                45.73824577972684
              ],
              [
                3.192358212644073,
                45.73831079761025
              ],
              [
                3.192442849254683,
                45.73829347177956
              ],
              [
                3.192482413732847,
                45.73828536966143
              ],
              [
                3.192531802109946,
                45.73827525825141
              ],
              [
                3.192557074833404,
                45.73833550882297
              ],
              [
                3.192563831981037,
                45.7383552511632
              ],
              [
                3.192564756620466,
                45.73835687260886
              ],
              [
                3.192569247287398,
                45.73836471992843
              ],
              [
                3.192569247287398,
                45.73836471992843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03193803682360846,
          "ground": "gnd"
        },
        "84_LVBranch1055178": {
          "bus1": "84_MVLV114308_LV",
          "bus2": "84_LVBus1374493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192321914273716,
                45.73823143998265
              ],
              [
                3.192325045708939,
                45.73824525381729
              ],
              [
                3.192325045708939,
                45.73824525381729
              ],
              [
                3.192350417502319,
                45.73831933237869
              ],
              [
                3.192429850813278,
                45.738303692698075
              ],
              [
                3.192466435553586,
                45.738296495020805
              ],
              [
                3.192499113284698,
                45.738290064881035
              ],
              [
                3.19252194028231,
                45.73828557223636
              ],
              [
                3.192548354478322,
                45.73835725855141
              ],
              [
                3.192552459243852,
                45.73836838379494
              ],
              [
                3.192552459243852,
                45.73836838379494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031839310653063606,
          "ground": "gnd"
        },
        "84_LVBranch1465289": {
          "bus1": "84_MVLV102860_LV",
          "bus2": "84_LVBus1374447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186480617718588,
                45.74138326171669
              ],
              [
                3.186464748169803,
                45.74136160859114
              ],
              [
                3.186464748169803,
                45.74136160859114
              ],
              [
                3.18641694894764,
                45.74133756990796
              ],
              [
                3.186409677700304,
                45.74128274201395
              ],
              [
                3.186583678800675,
                45.74125886918618
              ],
              [
                3.186610990747372,
                45.74125512656407
              ],
              [
                3.186606483419732,
                45.741212873841405
              ],
              [
                3.186606483419732,
                45.741212873841405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03137415812282384,
          "ground": "gnd"
        },
        "84_LVBranch1743803": {
          "bus1": "84_MVLV102860_LV",
          "bus2": "84_LVBus1374426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186480617718588,
                45.74138326171669
              ],
              [
                3.186461343746485,
                45.741367482534805
              ],
              [
                3.186461343746485,
                45.741367482534805
              ],
              [
                3.186408330211446,
                45.74136192756753
              ],
              [
                3.186340478237864,
                45.74129496200299
              ],
              [
                3.186287620306925,
                45.7412836655888
              ],
              [
                3.186287620306925,
                45.7412836655888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017598429936793416,
          "ground": "gnd"
        },
        "84_LVBranch1081320": {
          "bus1": "84_LVBus1374426",
          "bus2": "84_LVBus1374427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186287620306925,
                45.7412836655888
              ],
              [
                3.186287620306925,
                45.7412836655888
              ],
              [
                3.186298376587172,
                45.74127874371099
              ],
              [
                3.186333554240423,
                45.741262624476
              ],
              [
                3.18627405162439,
                45.74090408644518
              ],
              [
                3.186240566316576,
                45.740904960600425
              ],
              [
                3.186227734715978,
                45.74090529160831
              ],
              [
                3.186078816660595,
                45.74090916232367
              ],
              [
                3.186068156073972,
                45.74087948023046
              ],
              [
                3.186046593120206,
                45.74081943408339
              ],
              [
                3.186046593120206,
                45.74081943408339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06987795349523472,
          "ground": "gnd"
        },
        "84_LVBranch1915606": {
          "bus1": "84_LVBus1374427",
          "bus2": "84_LVBus1374431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186046593120206,
                45.74081943408339
              ],
              [
                3.186046593120206,
                45.74081943408339
              ],
              [
                3.18609549013648,
                45.7408522008939
              ],
              [
                3.186247310813665,
                45.74084408850825
              ],
              [
                3.186268655902377,
                45.740820075437725
              ],
              [
                3.186268655902377,
                45.740820075437725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020260653623761973,
          "ground": "gnd"
        },
        "84_LVBranch1037666": {
          "bus1": "84_LVBus1374431",
          "bus2": "84_LVBus1374443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186268655902377,
                45.740820075437725
              ],
              [
                3.186268655902377,
                45.740820075437725
              ],
              [
                3.18631074590061,
                45.74084721642502
              ],
              [
                3.18693738148391,
                45.74081655234188
              ],
              [
                3.186947167947512,
                45.74079044933969
              ],
              [
                3.186947167947512,
                45.74079044933969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0563389468029886,
          "ground": "gnd"
        },
        "84_LVBranch1676871": {
          "bus1": "84_LVBus1374443",
          "bus2": "84_LVBus1374444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186947167947512,
                45.74079044933969
              ],
              [
                3.186947167947512,
                45.74079044933969
              ],
              [
                3.186962695336175,
                45.74081074640922
              ],
              [
                3.186999142974796,
                45.740808661975336
              ],
              [
                3.187009811492209,
                45.740808050351916
              ],
              [
                3.187012379153483,
                45.74080790494707
              ],
              [
                3.187185463603743,
                45.740798001771445
              ],
              [
                3.187189096816721,
                45.7407977943086
              ],
              [
                3.187685484845133,
                45.74076938110302
              ],
              [
                3.187691339093528,
                45.740769048824916
              ],
              [
                3.187782284668404,
                45.74076384293945
              ],
              [
                3.187789682777293,
                45.7407611416878
              ],
              [
                3.187792513451139,
                45.740755568959734
              ],
              [
                3.187795650426563,
                45.740742382278164
              ],
              [
                3.1878019902843198,
                45.740740215382246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06934836782654157,
          "ground": "gnd"
        },
        "84_LVBranch1394160": {
          "bus1": "84_LVBus1374444",
          "bus2": "84_LVBus2093157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1878019902843198,
                45.740740215382246
              ],
              [
                3.187807757065672,
                45.740741705694916
              ],
              [
                3.187812370303144,
                45.74076997592023
              ],
              [
                3.187820553844465,
                45.740780674541945
              ],
              [
                3.187829589899652,
                45.74079249135106
              ],
              [
                3.187840063525821,
                45.74083245850057
              ],
              [
                3.18783885030467,
                45.74084042122217
              ],
              [
                3.187830280768979,
                45.740847971850364
              ],
              [
                3.18781227828505,
                45.74085044757955
              ],
              [
                3.187803723211197,
                45.740858933804915
              ],
              [
                3.187804499812499,
                45.74086594573492
              ],
              [
                3.187809880767866,
                45.740868244220685
              ],
              [
                3.187815922588552,
                45.7408700698425
              ],
              [
                3.187817403458346,
                45.74087941570645
              ],
              [
                3.187850079339962,
                45.741048063476484
              ],
              [
                3.187848851647648,
                45.7410550905993
              ],
              [
                3.187843571946821,
                45.74105934130991
              ],
              [
                3.187828946067335,
                45.74106413071869
              ],
              [
                3.187799228238637,
                45.74106517471939
              ],
              [
                3.187799228238637,
                45.74106517471939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04179296206963558,
          "ground": "gnd"
        },
        "84_LVBranch1297942": {
          "bus1": "84_LVBus1374444",
          "bus2": "84_LVBus2111259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1878019902843198,
                45.740740215382246
              ],
              [
                3.187821087426578,
                45.740739562288255
              ],
              [
                3.187824031262246,
                45.740767899150285
              ],
              [
                3.187828270165092,
                45.7407719607458
              ],
              [
                3.187835212818028,
                45.74077470624979
              ],
              [
                3.187855093681505,
                45.74077321496757
              ],
              [
                3.187903043680103,
                45.74076960349684
              ],
              [
                3.18806699290656,
                45.740757275986
              ],
              [
                3.188216244425925,
                45.74074093897716
              ],
              [
                3.188213154004227,
                45.74069483376414
              ],
              [
                3.188213154004227,
                45.74069483376414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039365879196855205,
          "ground": "gnd"
        },
        "84_LVBranch0867186": {
          "bus1": "84_LVBus1374444",
          "bus2": "84_LVBus2117955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1878019902843198,
                45.740740215382246
              ],
              [
                3.187783466218467,
                45.740737211267664
              ],
              [
                3.18776156229389,
                45.74055135117478
              ],
              [
                3.187713211529041,
                45.74052819895333
              ],
              [
                3.187552162799374,
                45.74054441775456
              ],
              [
                3.187551870270426,
                45.74054378117001
              ],
              [
                3.187545775635371,
                45.74053022358595
              ],
              [
                3.187545775635371,
                45.74053022358595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03960309650120407,
          "ground": "gnd"
        },
        "84_LVBranch1118966": {
          "bus1": "84_LVBus2117955",
          "bus2": "84_LVBus2117956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.187545775635371,
                45.74053022358595
              ],
              [
                3.187545775635371,
                45.74053022358595
              ],
              [
                3.187517477764093,
                45.740554946381536
              ],
              [
                3.187350425004098,
                45.7405526671576
              ],
              [
                3.187154409040923,
                45.74053289157026
              ],
              [
                3.187118244160431,
                45.740539958362724
              ],
              [
                3.1871169078876784,
                45.74053538890873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03485918023771608,
          "ground": "gnd"
        },
        "84_LVBranch0737383": {
          "bus1": "84_LVBus2117956",
          "bus2": "84_LVBus2117957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1871169078876784,
                45.74053538890873
              ],
              [
                3.187115571614926,
                45.74053081945474
              ],
              [
                3.187149036695776,
                45.74051285051116
              ],
              [
                3.187118904088183,
                45.74030988598175
              ],
              [
                3.187091746465713,
                45.74029946597027
              ],
              [
                3.187091746465713,
                45.74029946597027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0283723796812891,
          "ground": "gnd"
        },
        "84_LVBranch1426011": {
          "bus1": "84_LVBus1374443",
          "bus2": "84_LVBus1374445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186947167947512,
                45.74079044933969
              ],
              [
                3.186947167947512,
                45.74079044933969
              ],
              [
                3.186953782395928,
                45.74094330666237
              ],
              [
                3.186953782395928,
                45.74094330666237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016997315641473117,
          "ground": "gnd"
        },
        "84_LVBranch0947168": {
          "bus1": "84_LVBus1374431",
          "bus2": "84_LVBus1374432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186268655902377,
                45.740820075437725
              ],
              [
                3.186268655902377,
                45.740820075437725
              ],
              [
                3.186272810240344,
                45.740855295030784
              ],
              [
                3.186233429161923,
                45.740857140503316
              ],
              [
                3.186227317240186,
                45.74085742966885
              ],
              [
                3.186173490990261,
                45.7408599602279
              ],
              [
                3.186169330721713,
                45.740860153650765
              ],
              [
                3.186066762841072,
                45.74086496929059
              ],
              [
                3.18601916399403,
                45.74086720074813
              ],
              [
                3.185955065530427,
                45.74087021377323
              ],
              [
                3.18582211757831,
                45.74087645558521
              ],
              [
                3.185649929668425,
                45.74088453244292
              ],
              [
                3.185647412975941,
                45.74088465043971
              ],
              [
                3.185645576814104,
                45.74088473629958
              ],
              [
                3.185627017912549,
                45.740854475080226
              ],
              [
                3.185627017912549,
                45.740854475080226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05651171944763098,
          "ground": "gnd"
        },
        "84_LVBranch1298157": {
          "bus1": "84_LVBus1374432",
          "bus2": "84_LVBus1374433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185627017912549,
                45.740854475080226
              ],
              [
                3.185627017912549,
                45.740854475080226
              ],
              [
                3.185616662557684,
                45.74088622350739
              ],
              [
                3.185480642392576,
                45.740895727132326
              ],
              [
                3.185420019275881,
                45.74089996419168
              ],
              [
                3.185416746211321,
                45.74090019586662
              ],
              [
                3.185007684467233,
                45.74092879405711
              ],
              [
                3.184946278238909,
                45.74093308176232
              ],
              [
                3.184927732691613,
                45.740902829326046
              ],
              [
                3.184927732691613,
                45.740902829326046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05971002644089881,
          "ground": "gnd"
        },
        "84_LVBranch1223831": {
          "bus1": "84_LVBus1374433",
          "bus2": "84_LVBus1374436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184927732691613,
                45.740902829326046
              ],
              [
                3.184927732691613,
                45.740902829326046
              ],
              [
                3.184911961601062,
                45.7409358782041
              ],
              [
                3.184877913981837,
                45.74093945535946
              ],
              [
                3.184872230882139,
                45.74094005611369
              ],
              [
                3.184760274051911,
                45.740951824334104
              ],
              [
                3.184704276346771,
                45.74095770854792
              ],
              [
                3.184495392910625,
                45.74099519367867
              ],
              [
                3.184493829601512,
                45.74099547539797
              ],
              [
                3.184357922492906,
                45.74101985816959
              ],
              [
                3.184206513361504,
                45.741046400144725
              ],
              [
                3.184154061571164,
                45.74105559527968
              ],
              [
                3.184122887120312,
                45.74102796623709
              ],
              [
                3.184122887120312,
                45.74102796623709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06831108054000491,
          "ground": "gnd"
        },
        "84_LVBranch1639539": {
          "bus1": "84_LVBus1374436",
          "bus2": "84_LVBus1374437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184122887120312,
                45.74102796623709
              ],
              [
                3.184122887120312,
                45.74102796623709
              ],
              [
                3.1841247412695,
                45.74105992828096
              ],
              [
                3.184027362514987,
                45.74107966522952
              ],
              [
                3.183907263544303,
                45.74067935946818
              ],
              [
                3.183890542052697,
                45.74063984398604
              ],
              [
                3.183871551453568,
                45.74063573159307
              ],
              [
                3.183871551453568,
                45.74063573159307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06303623949590005,
          "ground": "gnd"
        },
        "84_LVBranch1929833": {
          "bus1": "84_LVBus1374437",
          "bus2": "84_LVBus1374438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.183871551453568,
                45.74063573159307
              ],
              [
                3.183871551453568,
                45.74063573159307
              ],
              [
                3.183878858022227,
                45.74062957636784
              ],
              [
                3.183882014715432,
                45.740624289191636
              ],
              [
                3.183882534770174,
                45.740618005225144
              ],
              [
                3.183879276771435,
                45.740614205997936
              ],
              [
                3.183879276771435,
                45.740614205997936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027186818822524943,
          "ground": "gnd"
        },
        "84_LVBranch0333478": {
          "bus1": "84_LVBus1374438",
          "bus2": "84_LVBus1374439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.183879276771435,
                45.740614205997936
              ],
              [
                3.183879276771435,
                45.740614205997936
              ],
              [
                3.18380077126779,
                45.74034400968297
              ],
              [
                3.183790282831561,
                45.740307893091675
              ],
              [
                3.183790282831561,
                45.740307893091675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03474286343195157,
          "ground": "gnd"
        },
        "84_LVBranch1377325": {
          "bus1": "84_LVBus1374436",
          "bus2": "84_LVBus1374440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184122887120312,
                45.74102796623709
              ],
              [
                3.184122887120312,
                45.74102796623709
              ],
              [
                3.18414161091165,
                45.7410689871034
              ],
              [
                3.184112414472193,
                45.74107552347987
              ],
              [
                3.184013095161521,
                45.741097749289914
              ],
              [
                3.183795265416183,
                45.74113176472144
              ],
              [
                3.183638686403282,
                45.74117392807258
              ],
              [
                3.183548470308895,
                45.741198217142724
              ],
              [
                3.183524665908137,
                45.74117939458949
              ],
              [
                3.183524665908137,
                45.74117939458949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0560274710429496,
          "ground": "gnd"
        },
        "84_LVBranch1835416": {
          "bus1": "84_LVBus1374440",
          "bus2": "84_LVBus1374441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.183524665908137,
                45.74117939458949
              ],
              [
                3.183524665908137,
                45.74117939458949
              ],
              [
                3.183525147270334,
                45.74120984646846
              ],
              [
                3.183525232391858,
                45.74121537910224
              ],
              [
                3.183525418528086,
                45.74122664218818
              ],
              [
                3.183483453996718,
                45.741240994285306
              ],
              [
                3.183477125860357,
                45.741243102364834
              ],
              [
                3.183237487853197,
                45.74132296892688
              ],
              [
                3.183056545889402,
                45.74139026435435
              ],
              [
                3.183008219187043,
                45.74140452926843
              ],
              [
                3.182981574416937,
                45.741375633154085
              ],
              [
                3.182981574416937,
                45.741375633154085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05393516377327879,
          "ground": "gnd"
        },
        "84_LVBranch1031331": {
          "bus1": "84_LVBus1374440",
          "bus2": "84_LVBus1374442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.183524665908137,
                45.74117939458949
              ],
              [
                3.183524665908137,
                45.74117939458949
              ],
              [
                3.183532792416001,
                45.741208151322034
              ],
              [
                3.183613926013201,
                45.741307597232904
              ],
              [
                3.183613926013201,
                45.741307597232904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015987574267196217,
          "ground": "gnd"
        },
        "84_LVBranch0757849": {
          "bus1": "84_LVBus1374433",
          "bus2": "84_LVBus1374434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.184927732691613,
                45.740902829326046
              ],
              [
                3.184927732691613,
                45.740902829326046
              ],
              [
                3.184938651291386,
                45.741024334972366
              ],
              [
                3.184937217986979,
                45.74102721590586
              ],
              [
                3.18492286062486,
                45.7410561153954
              ],
              [
                3.18492286062486,
                45.7410561153954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017271542514752714,
          "ground": "gnd"
        },
        "84_LVBranch1835414": {
          "bus1": "84_LVBus1374434",
          "bus2": "84_LVBus1374435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18492286062486,
                45.7410561153954
              ],
              [
                3.18492286062486,
                45.7410561153954
              ],
              [
                3.184912932527321,
                45.74104641043853
              ],
              [
                3.184897146776698,
                45.74103098252494
              ],
              [
                3.184787389510904,
                45.741044578581594
              ],
              [
                3.1846276783803,
                45.74106436395374
              ],
              [
                3.184549233983967,
                45.74107703053153
              ],
              [
                3.184543991582077,
                45.74107787986308
              ],
              [
                3.184487837208421,
                45.74108695015877
              ],
              [
                3.184487837208421,
                45.74108695015877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03590175954174204,
          "ground": "gnd"
        },
        "84_LVBranch1793018": {
          "bus1": "84_LVBus1374427",
          "bus2": "84_LVBus1374428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186046593120206,
                45.74081943408339
              ],
              [
                3.186046593120206,
                45.74081943408339
              ],
              [
                3.186052914972989,
                45.740820258992365
              ],
              [
                3.186131570660711,
                45.74083048763162
              ],
              [
                3.186094635246171,
                45.74066274435356
              ],
              [
                3.186093833976035,
                45.74065911554656
              ],
              [
                3.186027285874255,
                45.74035680023366
              ],
              [
                3.186022408516065,
                45.74033466803008
              ],
              [
                3.18595265494617,
                45.7403109031858
              ],
              [
                3.18595265494617,
                45.7403109031858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06852299320871097,
          "ground": "gnd"
        },
        "84_LVBranch1792998": {
          "bus1": "84_LVBus1374428",
          "bus2": "84_LVBus1374430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18595265494617,
                45.7403109031858
              ],
              [
                3.18595265494617,
                45.7403109031858
              ],
              [
                3.185977768083746,
                45.74030708737367
              ],
              [
                3.186039826462677,
                45.740297647769005
              ],
              [
                3.186058632585524,
                45.74035058898403
              ],
              [
                3.186180507424975,
                45.74033797066767
              ],
              [
                3.186189746753703,
                45.74034883236428
              ],
              [
                3.186204064109003,
                45.74036568376503
              ],
              [
                3.186204064109003,
                45.74036568376503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026178270398135188,
          "ground": "gnd"
        },
        "84_LVBranch1024806": {
          "bus1": "84_LVBus1374428",
          "bus2": "84_LVBus1374429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18595265494617,
                45.7403109031858
              ],
              [
                3.18595265494617,
                45.7403109031858
              ],
              [
                3.186002192712308,
                45.74027363999384
              ],
              [
                3.185992835361003,
                45.7402351397833
              ],
              [
                3.185949725629688,
                45.74005775319629
              ],
              [
                3.185938941816276,
                45.740013406596255
              ],
              [
                3.185910088468408,
                45.73989471785737
              ],
              [
                3.185889384249058,
                45.73980950903463
              ],
              [
                3.18588935716553,
                45.73980941926754
              ],
              [
                3.185877337899218,
                45.739759944607826
              ],
              [
                3.185842432008874,
                45.7397686389592
              ],
              [
                3.18583637762355,
                45.73977015128787
              ],
              [
                3.18583637762355,
                45.73977015128787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06695817065570475,
          "ground": "gnd"
        },
        "84_LVBranch1726362": {
          "bus1": "84_MVLV102860_LV",
          "bus2": "84_LVBus1374418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186480617718588,
                45.74138326171669
              ],
              [
                3.186463190122849,
                45.74137554804732
              ],
              [
                3.186463190122849,
                45.74137554804732
              ],
              [
                3.18641778223529,
                45.741391546800365
              ],
              [
                3.186417865296224,
                45.74139193305149
              ],
              [
                3.186421197039554,
                45.741407985835
              ],
              [
                3.186426167364672,
                45.74143196174892
              ],
              [
                3.186448325949991,
                45.74153886973976
              ],
              [
                3.186459634380166,
                45.74154307582615
              ],
              [
                3.18650502340778,
                45.7415599709625
              ],
              [
                3.186505191406794,
                45.74156003267141
              ],
              [
                3.186505191406794,
                45.74156003267141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02551372217903783,
          "ground": "gnd"
        },
        "84_LVBranch1367320": {
          "bus1": "84_LVBus1374418",
          "bus2": "84_LVBus1374419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186505191406794,
                45.74156003267141
              ],
              [
                3.186505191406794,
                45.74156003267141
              ],
              [
                3.186457944691746,
                45.74157928434863
              ],
              [
                3.186496655902606,
                45.74179119035534
              ],
              [
                3.186514087851095,
                45.741886563711795
              ],
              [
                3.186567002810051,
                45.74191149934906
              ],
              [
                3.186570717773767,
                45.74191325267765
              ],
              [
                3.186572335756493,
                45.74191401419101
              ],
              [
                3.186572335756493,
                45.74191401419101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04414962558656763,
          "ground": "gnd"
        },
        "84_LVBranch1171743": {
          "bus1": "84_LVBus1374419",
          "bus2": "84_LVBus1374420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186572335756493,
                45.74191401419101
              ],
              [
                3.186572335756493,
                45.74191401419101
              ],
              [
                3.186527713981389,
                45.7419368449096
              ],
              [
                3.186573238800141,
                45.742138937374285
              ],
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186513157112009,
                45.742325634152664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04831135389679785,
          "ground": "gnd"
        },
        "84_LVBranch0707188": {
          "bus1": "84_LVBus1374420",
          "bus2": "84_LVBus1374424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186513534784141,
                45.74233012089772
              ],
              [
                3.186550533061131,
                45.74276892230734
              ],
              [
                3.18655091073935,
                45.74277340905256
              ],
              [
                3.18655091073935,
                45.74277340905256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04985516588252654,
          "ground": "gnd"
        },
        "84_LVBranch0471066": {
          "bus1": "84_LVBus1374420",
          "bus2": "84_LVBus1374423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186528774294402,
                45.742324265348834
              ],
              [
                3.186870131008469,
                45.74229427589813
              ],
              [
                3.186871016435122,
                45.7422941972167
              ],
              [
                3.187060795695321,
                45.742277518929896
              ],
              [
                3.187176108171807,
                45.742267387494934
              ],
              [
                3.187411134704606,
                45.74224674902852
              ],
              [
                3.187435541990198,
                45.74224460272447
              ],
              [
                3.187566420066323,
                45.7422331023459
              ],
              [
                3.187571334871295,
                45.74223266922721
              ],
              [
                3.187635086414176,
                45.74222706672367
              ],
              [
                3.187762576612707,
                45.74221586170559
              ],
              [
                3.188030299687232,
                45.74219234693805
              ],
              [
                3.188246423342802,
                45.74217336156103
              ],
              [
                3.188298035242541,
                45.742168822438664
              ],
              [
                3.188361786637743,
                45.74216321952264
              ],
              [
                3.188475417591092,
                45.74215323446151
              ],
              [
                3.188476521156626,
                45.74215313611829
              ],
              [
                3.188530417239236,
                45.742148399617825
              ],
              [
                3.188538006016238,
                45.74214804514099
              ],
              [
                3.188706986616852,
                45.74214006918687
              ],
              [
                3.188848000754575,
                45.74213342086918
              ],
              [
                3.18920583882935,
                45.74211653410997
              ],
              [
                3.189206968786211,
                45.74211648054525
              ],
              [
                3.189212246247416,
                45.74211623354248
              ],
              [
                3.189212246247416,
                45.74211623354248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21140059093929142,
          "ground": "gnd"
        },
        "84_LVBranch0368070": {
          "bus1": "84_LVBus1374420",
          "bus2": "84_LVBus1374421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186513157112009,
                45.742325634152664
              ],
              [
                3.186506792783698,
                45.74232623114739
              ],
              [
                3.186452323731401,
                45.742331330897834
              ],
              [
                3.186178900858406,
                45.742356954368795
              ],
              [
                3.186029210383288,
                45.742370979677695
              ],
              [
                3.185929472321038,
                45.74238032635301
              ],
              [
                3.185844644225032,
                45.74238827359014
              ],
              [
                3.185844644225032,
                45.74238827359014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05248882093967333,
          "ground": "gnd"
        },
        "84_LVBranch0707298": {
          "bus1": "84_LVBus1374421",
          "bus2": "84_LVBus1374422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.185844644225032,
                45.74238827359014
              ],
              [
                3.185844644225032,
                45.74238827359014
              ],
              [
                3.185844649378212,
                45.74239277215133
              ],
              [
                3.185844706189346,
                45.742426439245556
              ],
              [
                3.185845513943482,
                45.742901080461145
              ],
              [
                3.185845595712535,
                45.74294969172
              ],
              [
                3.185845595712535,
                45.74294969172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062399586665261436,
          "ground": "gnd"
        },
        "84_LVBranch0817791": {
          "bus1": "84_MVLV054129_LV",
          "bus2": "84_LVBus1374264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190172344289913,
                45.74096989419448
              ],
              [
                3.19017234796032,
                45.7409833899717
              ],
              [
                3.19017234796032,
                45.7409833899717
              ],
              [
                3.190172370717274,
                45.74105446770647
              ],
              [
                3.190254206679759,
                45.74112635412063
              ],
              [
                3.19030133860335,
                45.74116775185846
              ],
              [
                3.190301183859544,
                45.741240630386336
              ],
              [
                3.190301183859544,
                45.741240630386336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032102158389155463,
          "ground": "gnd"
        },
        "84_LVBranch0297159": {
          "bus1": "84_LVBus1374264",
          "bus2": "84_LVBus1374265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190301183859544,
                45.741240630386336
              ],
              [
                3.190301183859544,
                45.741240630386336
              ],
              [
                3.190939567850117,
                45.741344173932994
              ],
              [
                3.19126502157342,
                45.74139696736443
              ],
              [
                3.191515372938381,
                45.741437573579084
              ],
              [
                3.191577967226401,
                45.74144772274759
              ],
              [
                3.191800661044772,
                45.741483842349496
              ],
              [
                3.191800661044772,
                45.741483842349496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11978451733783557,
          "ground": "gnd"
        },
        "84_LVBranch1367344": {
          "bus1": "84_LVBus1374265",
          "bus2": "84_LVBus1374267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.191800661044772,
                45.741483842349496
              ],
              [
                3.191800661044772,
                45.741483842349496
              ],
              [
                3.191904798960965,
                45.741321999275584
              ],
              [
                3.191886353055914,
                45.74125789071555
              ],
              [
                3.191868124224771,
                45.74119451827106
              ],
              [
                3.191834912743543,
                45.741041818707906
              ],
              [
                3.191833292501443,
                45.741020237754114
              ],
              [
                3.191884947426807,
                45.741004495125345
              ],
              [
                3.191890843271914,
                45.7410027047641
              ],
              [
                3.191890843271914,
                45.7410027047641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05863729003690591,
          "ground": "gnd"
        },
        "84_LVBranch1171774": {
          "bus1": "84_LVBus1374267",
          "bus2": "84_LVBus1374268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.191890843271914,
                45.7410027047641
              ],
              [
                3.191890843271914,
                45.7410027047641
              ],
              [
                3.191842872133542,
                45.740975178772025
              ],
              [
                3.191909428200894,
                45.74079292833316
              ],
              [
                3.191884933094712,
                45.74078771657016
              ],
              [
                3.191853164964662,
                45.74076595135168
              ],
              [
                3.1918485672897,
                45.74076280135605
              ],
              [
                3.1918485672897,
                45.74076280135605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03168692417255068,
          "ground": "gnd"
        },
        "84_LVBranch1656386": {
          "bus1": "84_LVBus1374268",
          "bus2": "84_LVBus1374269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1918485672897,
                45.74076280135605
              ],
              [
                3.1918485672897,
                45.74076280135605
              ],
              [
                3.19189979162284,
                45.74075161458442
              ],
              [
                3.191924244780895,
                45.74075412750195
              ],
              [
                3.191989844998351,
                45.740583994535505
              ],
              [
                3.192015414679548,
                45.740591384410436
              ],
              [
                3.192015414679548,
                45.740591384410436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02783882084848383,
          "ground": "gnd"
        },
        "84_LVBranch0868910": {
          "bus1": "84_LVBus1374269",
          "bus2": "84_LVBus1374270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192015414679548,
                45.740591384410436
              ],
              [
                3.192015414679548,
                45.740591384410436
              ],
              [
                3.192019735916405,
                45.74058170649026
              ],
              [
                3.192025534895548,
                45.740568724336505
              ],
              [
                3.192032351897232,
                45.74055344913763
              ],
              [
                3.192034885090615,
                45.74054777959634
              ],
              [
                3.192043405627981,
                45.740545384414936
              ],
              [
                3.192043405627981,
                45.740545384414936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005792417128358813,
          "ground": "gnd"
        },
        "84_LVBranch1888677": {
          "bus1": "84_LVBus1374270",
          "bus2": "84_LVBus1374271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192043405627981,
                45.740545384414936
              ],
              [
                3.192043405627981,
                45.740545384414936
              ],
              [
                3.192013775334972,
                45.7405396359773
              ],
              [
                3.192013775334972,
                45.7405396359773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023928411355690843,
          "ground": "gnd"
        },
        "84_LVBranch1491257": {
          "bus1": "84_LVBus1374271",
          "bus2": "84_LVBus1374272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192013775334972,
                45.7405396359773
              ],
              [
                3.192013775334972,
                45.7405396359773
              ],
              [
                3.191960262017947,
                45.74052009678775
              ],
              [
                3.191954001275785,
                45.74051907380711
              ],
              [
                3.191954001275785,
                45.74051907380711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005197205590088525,
          "ground": "gnd"
        },
        "84_LVBranch0357961": {
          "bus1": "84_LVBus1374265",
          "bus2": "84_LVBus1374266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.191800661044772,
                45.741483842349496
              ],
              [
                3.191800661044772,
                45.741483842349496
              ],
              [
                3.191806909324983,
                45.741484883428875
              ],
              [
                3.192312118354972,
                45.74156901864157
              ],
              [
                3.192440981042424,
                45.7415784734169
              ],
              [
                3.192556541942305,
                45.74158694976684
              ],
              [
                3.192556541942305,
                45.74158694976684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0600395318450108,
          "ground": "gnd"
        },
        "84_LVBranch1758319": {
          "bus1": "84_MVLV054129_LV",
          "bus2": "84_LVBus1374256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190172344289913,
                45.74096989419448
              ],
              [
                3.190153072189506,
                45.74097004067681
              ],
              [
                3.190153072189506,
                45.74097004067681
              ],
              [
                3.190082407820478,
                45.740970577750396
              ],
              [
                3.189918027179856,
                45.74083240626904
              ],
              [
                3.189795985678006,
                45.74072982972437
              ],
              [
                3.189771324284528,
                45.74069314655029
              ],
              [
                3.189770416858313,
                45.74069180386386
              ],
              [
                3.189742182100923,
                45.740643433474
              ],
              [
                3.18974075905897,
                45.74063203583205
              ],
              [
                3.189741842190298,
                45.740621500876614
              ],
              [
                3.189747095639054,
                45.74060976460255
              ],
              [
                3.189781620239934,
                45.740588079971644
              ],
              [
                3.189781620239934,
                45.740588079971644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058227415875800534,
          "ground": "gnd"
        },
        "84_LVBranch1336873": {
          "bus1": "84_LVBus1374256",
          "bus2": "84_LVBus1374257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189781620239934,
                45.740588079971644
              ],
              [
                3.189781620239934,
                45.740588079971644
              ],
              [
                3.189804016918069,
                45.740582277564044
              ],
              [
                3.189785057717331,
                45.74053959492302
              ],
              [
                3.189786260886621,
                45.74053680564655
              ],
              [
                3.18979374752736,
                45.74053485035716
              ],
              [
                3.189851916042666,
                45.740526490867936
              ],
              [
                3.189944162464843,
                45.74051322984394
              ],
              [
                3.189934886161239,
                45.74048511209722
              ],
              [
                3.189934721958748,
                45.74047120366983
              ],
              [
                3.189934608201724,
                45.74046220733163
              ],
              [
                3.189934608201724,
                45.74046220733163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02547581412430042,
          "ground": "gnd"
        },
        "84_LVBranch1770403": {
          "bus1": "84_LVBus1374257",
          "bus2": "84_LVBus1374258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189934608201724,
                45.74046220733163
              ],
              [
                3.189934608201724,
                45.74046220733163
              ],
              [
                3.189952247076453,
                45.74048602384964
              ],
              [
                3.189965651821751,
                45.74051189691105
              ],
              [
                3.190075989247936,
                45.74049774253743
              ],
              [
                3.190195713603507,
                45.74048237405967
              ],
              [
                3.190316151390919,
                45.74046578540775
              ],
              [
                3.190424908208905,
                45.74045080596626
              ],
              [
                3.190416528137487,
                45.740398469970465
              ],
              [
                3.190416528137487,
                45.740398469970465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04827584130301742,
          "ground": "gnd"
        },
        "84_LVBranch1713215": {
          "bus1": "84_LVBus1374258",
          "bus2": "84_LVBus1374259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190416528137487,
                45.740398469970465
              ],
              [
                3.190416528137487,
                45.740398469970465
              ],
              [
                3.190423610735893,
                45.74041686038679
              ],
              [
                3.190429903636319,
                45.74043321444199
              ],
              [
                3.190702097431186,
                45.740400329148514
              ],
              [
                3.190911036065386,
                45.740375086197645
              ],
              [
                3.190918733621605,
                45.74034863884043
              ],
              [
                3.190918733621605,
                45.74034863884043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044996808166727534,
          "ground": "gnd"
        },
        "84_LVBranch1472557": {
          "bus1": "84_LVBus1374259",
          "bus2": "84_LVBus1374260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190918733621605,
                45.74034863884043
              ],
              [
                3.190918733621605,
                45.74034863884043
              ],
              [
                3.190925497869728,
                45.74035892516756
              ],
              [
                3.19093043297802,
                45.740366436276865
              ],
              [
                3.190973982564536,
                45.74036330682761
              ],
              [
                3.191093019016362,
                45.74034587326609
              ],
              [
                3.19115624265132,
                45.74033787950747
              ],
              [
                3.191193715136436,
                45.740333140731806
              ],
              [
                3.19147230888008,
                45.74029789257921
              ],
              [
                3.191671995026549,
                45.74027263766639
              ],
              [
                3.191676886052203,
                45.740245869730906
              ],
              [
                3.191676886052203,
                45.740245869730906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06383659345593452,
          "ground": "gnd"
        },
        "84_LVBranch0604874": {
          "bus1": "84_LVBus1374260",
          "bus2": "84_LVBus1374261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.191676886052203,
                45.740245869730906
              ],
              [
                3.191676886052203,
                45.740245869730906
              ],
              [
                3.191718546136372,
                45.7402402261648
              ],
              [
                3.191970839745287,
                45.740206022771595
              ],
              [
                3.192033900250728,
                45.74019747193265
              ],
              [
                3.192183935099189,
                45.740177137902194
              ],
              [
                3.192185281469878,
                45.74017695669749
              ],
              [
                3.192190243671632,
                45.74017628008953
              ],
              [
                3.192190243671632,
                45.74017628008953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040693887534205365,
          "ground": "gnd"
        },
        "84_LVBranch1258113": {
          "bus1": "84_LVBus1374261",
          "bus2": "84_LVBus1374262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192190243671632,
                45.74017628008953
              ],
              [
                3.192190243671632,
                45.74017628008953
              ],
              [
                3.192198414333108,
                45.74018196705147
              ],
              [
                3.19248376700826,
                45.740128634484364
              ],
              [
                3.192487059678692,
                45.74012801557351
              ],
              [
                3.192510279486152,
                45.740119813093166
              ],
              [
                3.192675348668818,
                45.74006153056651
              ],
              [
                3.192733621752491,
                45.7400409505762
              ],
              [
                3.192746314297569,
                45.740030866912704
              ],
              [
                3.192788366265503,
                45.73999756255141
              ],
              [
                3.192788366265503,
                45.73999756255141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052072629468612956,
          "ground": "gnd"
        },
        "84_LVBranch1437557": {
          "bus1": "84_MVLV054129_LV",
          "bus2": "84_LVBus1374245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190172344289913,
                45.74096989419448
              ],
              [
                3.190165330557523,
                45.74098246261443
              ],
              [
                3.190165330557523,
                45.74098246261443
              ],
              [
                3.190117333170762,
                45.74106838182876
              ],
              [
                3.190117333170762,
                45.74106838182876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010254152211650863,
          "ground": "gnd"
        },
        "84_LVBranch0698311": {
          "bus1": "84_LVBus1374245",
          "bus2": "84_LVBus1374246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190117333170762,
                45.74106838182876
              ],
              [
                3.190117333170762,
                45.74106838182876
              ],
              [
                3.190226805598199,
                45.741167418709956
              ],
              [
                3.190258687375634,
                45.74123465539143
              ],
              [
                3.19021254389299,
                45.74134898272381
              ],
              [
                3.190156623992924,
                45.74148749685197
              ],
              [
                3.190123893682363,
                45.741568576499695
              ],
              [
                3.190030998716366,
                45.741798711200225
              ],
              [
                3.19003132647806,
                45.74179913157804
              ],
              [
                3.190129447872187,
                45.74192264625628
              ],
              [
                3.19023887975897,
                45.74206038943317
              ],
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190241999042474,
                45.74206432449277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12072369414462285,
          "ground": "gnd"
        },
        "84_LVBranch1270625": {
          "bus1": "84_LVBus1374246",
          "bus2": "84_LVBus1374250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190279607958696,
                45.74208653162173
              ],
              [
                3.190292077711211,
                45.7422186237676
              ],
              [
                3.190292462539328,
                45.74222272356782
              ],
              [
                3.190305072265095,
                45.74235638016496
              ],
              [
                3.190305164841951,
                45.74235737815099
              ],
              [
                3.190326862885319,
                45.74258736172162
              ],
              [
                3.190327185860651,
                45.742590787201706
              ],
              [
                3.190341593145171,
                45.74274339624786
              ],
              [
                3.190341901878603,
                45.74274673186421
              ],
              [
                3.190348361011494,
                45.74281521447875
              ],
              [
                3.190351882633091,
                45.7428525441062
              ],
              [
                3.190291857402405,
                45.74287639314934
              ],
              [
                3.190291857402405,
                45.74287639314934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0945245977469636,
          "ground": "gnd"
        },
        "84_LVBranch1250638": {
          "bus1": "84_LVBus1374250",
          "bus2": "84_LVBus1374251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190291857402405,
                45.74287639314934
              ],
              [
                3.190291857402405,
                45.74287639314934
              ],
              [
                3.190380860956686,
                45.74289820955481
              ],
              [
                3.190401295724778,
                45.74300777512881
              ],
              [
                3.19042023075062,
                45.74310929060653
              ],
              [
                3.190427112347135,
                45.743146180817035
              ],
              [
                3.190347604669595,
                45.743156682199206
              ],
              [
                3.190347604669595,
                45.743156682199206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04143016443090614,
          "ground": "gnd"
        },
        "84_LVBranch0580330": {
          "bus1": "84_LVBus1374246",
          "bus2": "84_LVBus1374252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190235621517871,
                45.74206489480811
              ],
              [
                3.189890705841353,
                45.74209554236325
              ],
              [
                3.18976592581805,
                45.74210663024454
              ],
              [
                3.189757550517795,
                45.7421068108356
              ],
              [
                3.189731872138406,
                45.742107356802144
              ],
              [
                3.189706181049596,
                45.742107911856486
              ],
              [
                3.18956936286583,
                45.74211084952738
              ],
              [
                3.189291744306605,
                45.742116808588165
              ],
              [
                3.189267530349544,
                45.74211732533479
              ],
              [
                3.189253387397302,
                45.74211763065455
              ],
              [
                3.18924696462274,
                45.7421177693914
              ],
              [
                3.18924696462274,
                45.7421177693914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0777521392571571,
          "ground": "gnd"
        },
        "84_LVBranch0139675": {
          "bus1": "84_LVBus1374252",
          "bus2": "84_LVBus1374253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18924696462274,
                45.7421177693914
              ],
              [
                3.18924696462274,
                45.7421177693914
              ],
              [
                3.189094044901693,
                45.74236046025872
              ],
              [
                3.189091448675023,
                45.74236457369463
              ],
              [
                3.189091448675023,
                45.74236457369463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02998255239589493,
          "ground": "gnd"
        },
        "84_LVBranch0149428": {
          "bus1": "84_LVBus1374253",
          "bus2": "84_LVBus1374254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189091448675023,
                45.74236457369463
              ],
              [
                3.189091448675023,
                45.74236457369463
              ],
              [
                3.189086011621576,
                45.742366963237586
              ],
              [
                3.188558141892324,
                45.74259888620417
              ],
              [
                3.188484255898062,
                45.74263135078135
              ],
              [
                3.188478818791967,
                45.74263374029497
              ],
              [
                3.188478818791967,
                45.74263374029497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05628515859106414,
          "ground": "gnd"
        },
        "84_LVBranch0313979": {
          "bus1": "84_LVBus1374246",
          "bus2": "84_LVBus1374247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190241999042474,
                45.74206432449277
              ],
              [
                3.190425266356055,
                45.74204380321246
              ],
              [
                3.19062277301527,
                45.74201677633396
              ],
              [
                3.19062277301527,
                45.74201677633396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030104793555137264,
          "ground": "gnd"
        },
        "84_LVBranch1675542": {
          "bus1": "84_LVBus1374247",
          "bus2": "84_LVBus1374249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19062277301527,
                45.74201677633396
              ],
              [
                3.19062277301527,
                45.74201677633396
              ],
              [
                3.190619336690138,
                45.742027194238226
              ],
              [
                3.190603990328964,
                45.74203027102192
              ],
              [
                3.190601845325427,
                45.74203364329118
              ],
              [
                3.190602347238819,
                45.74203452120051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002840986367583666,
          "ground": "gnd"
        },
        "84_LVBranch0723593": {
          "bus1": "84_LVBus1374249",
          "bus2": "84_LVBus2017113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190602347238819,
                45.74203452120051
              ],
              [
                3.190602849152212,
                45.742035399109845
              ],
              [
                3.190605069012581,
                45.74203188231593
              ],
              [
                3.19062755180209,
                45.7420258001782
              ],
              [
                3.190645259133729,
                45.74202747395514
              ],
              [
                3.190658653319166,
                45.74203191568154
              ],
              [
                3.190669534116899,
                45.74205325527817
              ],
              [
                3.190693765715026,
                45.742092802650546
              ],
              [
                3.190809295457335,
                45.74236834510171
              ],
              [
                3.190818552237061,
                45.742379422229384
              ],
              [
                3.190835339749989,
                45.7423847468422
              ],
              [
                3.190843368191529,
                45.74238291332356
              ],
              [
                3.190850858814875,
                45.7423812008589
              ],
              [
                3.190858823153023,
                45.74237937682391
              ],
              [
                3.190872626393825,
                45.74237622177217
              ],
              [
                3.190872626393825,
                45.74237622177217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04997954124819164,
          "ground": "gnd"
        },
        "84_LVBranch0144006": {
          "bus1": "84_LVBus1374247",
          "bus2": "84_LVBus1374248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19062277301527,
                45.74201677633396
              ],
              [
                3.19062277301527,
                45.74201677633396
              ],
              [
                3.190644558754948,
                45.74201297578652
              ],
              [
                3.190654798034828,
                45.74201118844827
              ],
              [
                3.191099624541548,
                45.74193364069419
              ],
              [
                3.191099624541548,
                45.74193364069419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03824290735298128,
          "ground": "gnd"
        },
        "84_LVBranch1491273": {
          "bus1": "84_MVLV054129_LV",
          "bus2": "84_LVBus1374231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190172344289913,
                45.74096989419448
              ],
              [
                3.190158496559971,
                45.74097927556458
              ],
              [
                3.190158496559971,
                45.74097927556458
              ],
              [
                3.190116889798882,
                45.7410074651339
              ],
              [
                3.190112324763995,
                45.74101055887873
              ],
              [
                3.190076974076552,
                45.74103449919081
              ],
              [
                3.190076974076552,
                45.74103449919081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008827525965969573,
          "ground": "gnd"
        },
        "84_LVBranch0392875": {
          "bus1": "84_LVBus1374231",
          "bus2": "84_LVBus1374232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.190076974076552,
                45.74103449919081
              ],
              [
                3.190076974076552,
                45.74103449919081
              ],
              [
                3.190072465580379,
                45.7410312944619
              ],
              [
                3.189880778735751,
                45.740894734009956
              ],
              [
                3.18985712743412,
                45.740870999150225
              ],
              [
                3.189678215428762,
                45.740691406647834
              ],
              [
                3.189678215428762,
                45.740691406647834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049336047295625976,
          "ground": "gnd"
        },
        "84_LVBranch1086909": {
          "bus1": "84_LVBus1374232",
          "bus2": "84_LVBus1374233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189678215428762,
                45.740691406647834
              ],
              [
                3.189678215428762,
                45.740691406647834
              ],
              [
                3.189631741234704,
                45.74065757030841
              ],
              [
                3.18961462215315,
                45.74066148816678
              ],
              [
                3.18961462215315,
                45.74066148816678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006619390575461994,
          "ground": "gnd"
        },
        "84_LVBranch0801499": {
          "bus1": "84_LVBus1374233",
          "bus2": "84_LVBus1374234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18961462215315,
                45.74066148816678
              ],
              [
                3.18961462215315,
                45.74066148816678
              ],
              [
                3.189620372453468,
                45.740651961436555
              ],
              [
                3.189656987247298,
                45.74063745872932
              ],
              [
                3.189777126302997,
                45.74058000763425
              ],
              [
                3.189777126302997,
                45.74058000763425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015745596268227895,
          "ground": "gnd"
        },
        "84_LVBranch0817779": {
          "bus1": "84_LVBus1374234",
          "bus2": "84_LVBus1374235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189777126302997,
                45.74058000763425
              ],
              [
                3.189777126302997,
                45.74058000763425
              ],
              [
                3.189788615104765,
                45.74057760806808
              ],
              [
                3.189764655932036,
                45.74053068074241
              ],
              [
                3.189759436785957,
                45.74051726957592
              ],
              [
                3.189754813813303,
                45.740514965424794
              ],
              [
                3.1896098652233,
                45.74053527555677
              ],
              [
                3.189584363030473,
                45.740538852213426
              ],
              [
                3.189563198429532,
                45.74054207201898
              ],
              [
                3.189563198429532,
                45.74054207201898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023672570257482244,
          "ground": "gnd"
        },
        "84_LVBranch1871702": {
          "bus1": "84_LVBus1374235",
          "bus2": "84_LVBus1374236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189563198429532,
                45.74054207201898
              ],
              [
                3.189563198429532,
                45.74054207201898
              ],
              [
                3.18951274386726,
                45.740548222439664
              ],
              [
                3.189480603721435,
                45.740552137398204
              ],
              [
                3.189474681020139,
                45.74054058498581
              ],
              [
                3.189474681020139,
                45.74054058498581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007888757433384195,
          "ground": "gnd"
        },
        "84_LVBranch1029150": {
          "bus1": "84_LVBus1374236",
          "bus2": "84_LVBus1374237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189474681020139,
                45.74054058498581
              ],
              [
                3.189474681020139,
                45.74054058498581
              ],
              [
                3.189475486115242,
                45.74057264489975
              ],
              [
                3.189444621500281,
                45.740577611830425
              ],
              [
                3.189321816420265,
                45.74059735754302
              ],
              [
                3.189278864695789,
                45.740604260634775
              ],
              [
                3.189136627923677,
                45.74062712276213
              ],
              [
                3.189132923632216,
                45.74062771770748
              ],
              [
                3.188942095324582,
                45.74065839814804
              ],
              [
                3.188929735990004,
                45.740630303720906
              ],
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.18892008737365,
                45.74061794281903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05098795411576934,
          "ground": "gnd"
        },
        "84_LVBranch1586863": {
          "bus1": "84_LVBus1374237",
          "bus2": "84_LVBus1374238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.188916841609003,
                45.74064483309736
              ],
              [
                3.188631751022169,
                45.7406781267998
              ],
              [
                3.188625620120372,
                45.74067884810576
              ],
              [
                3.188549303433347,
                45.740687758509495
              ],
              [
                3.18854640465738,
                45.74068809540274
              ],
              [
                3.188512019078499,
                45.740664828578474
              ],
              [
                3.188512019078499,
                45.740664828578474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035948075128868814,
          "ground": "gnd"
        },
        "84_LVBranch1472525": {
          "bus1": "84_LVBus1374238",
          "bus2": "84_LVBus1374239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188512019078499,
                45.740664828578474
              ],
              [
                3.188512019078499,
                45.740664828578474
              ],
              [
                3.18849550847955,
                45.7407072406735
              ],
              [
                3.188373050724772,
                45.74071708578821
              ],
              [
                3.188242340839161,
                45.740727587166056
              ],
              [
                3.188234955818223,
                45.74069458745506
              ],
              [
                3.188234955818223,
                45.74069458745506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028430439783881562,
          "ground": "gnd"
        },
        "84_LVBranch1457462": {
          "bus1": "84_LVBus1374238",
          "bus2": "84_LVBus1374240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.188512019078499,
                45.740664828578474
              ],
              [
                3.188512019078499,
                45.740664828578474
              ],
              [
                3.188517880200734,
                45.74069566250988
              ],
              [
                3.188540109857044,
                45.740755442222834
              ],
              [
                3.188387043434872,
                45.740767714872106
              ],
              [
                3.18838379342932,
                45.7407735877039
              ],
              [
                3.188386204947957,
                45.74077912968304
              ],
              [
                3.188467598176316,
                45.74100775198549
              ],
              [
                3.188468045518037,
                45.74103001666599
              ],
              [
                3.188468851441844,
                45.74107047096814
              ],
              [
                3.188469416502175,
                45.74109868190619
              ],
              [
                3.188455803371018,
                45.74111327966166
              ],
              [
                3.188451126696493,
                45.74111829958627
              ],
              [
                3.188451126696493,
                45.74111829958627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0625567497298011,
          "ground": "gnd"
        },
        "84_LVBranch1223228": {
          "bus1": "84_LVBus1374237",
          "bus2": "84_LVBus1374242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.188907563025942,
                45.740619855309326
              ],
              [
                3.1889012560231,
                45.740620820891394
              ],
              [
                3.188844371023945,
                45.74031371027397
              ],
              [
                3.188834724152254,
                45.74026161771275
              ],
              [
                3.188834331263992,
                45.74025947936058
              ],
              [
                3.188833504019123,
                45.74025501402954
              ],
              [
                3.188844141628733,
                45.74024909411693
              ],
              [
                3.188844141628733,
                45.74024909411693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04355608096479589,
          "ground": "gnd"
        },
        "84_LVBranch1014646": {
          "bus1": "84_LVBus1374237",
          "bus2": "84_LVBus1374241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.18892008737365,
                45.74061794281903
              ],
              [
                3.188940954471241,
                45.74069758062314
              ],
              [
                3.189105242792356,
                45.74067647674734
              ],
              [
                3.189112835398722,
                45.7407029338628
              ],
              [
                3.189112835398722,
                45.7407029338628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024997587812316303,
          "ground": "gnd"
        },
        "84_LVBranch0134915": {
          "bus1": "84_LVBus1374232",
          "bus2": "84_LVBus1374243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.189678215428762,
                45.740691406647834
              ],
              [
                3.189678215428762,
                45.740691406647834
              ],
              [
                3.189636603859401,
                45.74064963382786
              ],
              [
                3.189601453308571,
                45.74061434388568
              ],
              [
                3.189583148771886,
                45.740533463115156
              ],
              [
                3.189582914325959,
                45.740532430217684
              ],
              [
                3.189582141869542,
                45.74052901714808
              ],
              [
                3.189582141869542,
                45.74052901714808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02004486814459489,
          "ground": "gnd"
        },
        "84_LVBranch1843156": {
          "bus1": "84_MVLV059457_LV",
          "bus2": "84_LVBus1374292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194589616927848,
                45.74135550224464
              ],
              [
                3.194573807072993,
                45.7413477774668
              ],
              [
                3.194573807072993,
                45.7413477774668
              ],
              [
                3.194544297888027,
                45.74133335545695
              ],
              [
                3.194433119696046,
                45.74134142053544
              ],
              [
                3.194405678116532,
                45.74134341159872
              ],
              [
                3.194405678116532,
                45.74134341159872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01364622423066916,
          "ground": "gnd"
        },
        "84_LVBranch0237299": {
          "bus1": "84_LVBus1374292",
          "bus2": "84_LVBus1374293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194405678116532,
                45.74134341159872
              ],
              [
                3.194405678116532,
                45.74134341159872
              ],
              [
                3.19432962050363,
                45.741347510447675
              ],
              [
                3.194162265561629,
                45.74135653514681
              ],
              [
                3.194146371043658,
                45.74135739429255
              ],
              [
                3.194017930767542,
                45.74136432216797
              ],
              [
                3.193919482030047,
                45.74136962637254
              ],
              [
                3.193850177570796,
                45.741373358439
              ],
              [
                3.193765132750214,
                45.74137794837767
              ],
              [
                3.193725216549285,
                45.74138009747013
              ],
              [
                3.193333219238478,
                45.741463172824055
              ],
              [
                3.193333104024914,
                45.74146320069463
              ],
              [
                3.193210126686241,
                45.741489259016305
              ],
              [
                3.19314862512513,
                45.741502288224595
              ],
              [
                3.193121729460159,
                45.74150799065593
              ],
              [
                3.192878079666209,
                45.741559621268884
              ],
              [
                3.192758764871191,
                45.74158490439878
              ],
              [
                3.192705895367466,
                45.74159610410123
              ],
              [
                3.192610966054184,
                45.74161622571649
              ],
              [
                3.192610966054184,
                45.74161622571649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14371176438901462,
          "ground": "gnd"
        },
        "84_LVBranch0623245": {
          "bus1": "84_LVBus1374293",
          "bus2": "84_LVBus1374294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.192610966054184,
                45.74161622571649
              ],
              [
                3.192610966054184,
                45.74161622571649
              ],
              [
                3.192604805368659,
                45.74161751429052
              ],
              [
                3.192564203407213,
                45.741625984235206
              ],
              [
                3.192561705838713,
                45.74162650711547
              ],
              [
                3.19250888485041,
                45.74163752641066
              ],
              [
                3.192178189550714,
                45.74170650870451
              ],
              [
                3.191946001660186,
                45.741754936925766
              ],
              [
                3.191761293715729,
                45.741793466081475
              ],
              [
                3.191756272851762,
                45.74179451200175
              ],
              [
                3.191504820501382,
                45.741846954798575
              ],
              [
                3.191422744861843,
                45.741864071455694
              ],
              [
                3.191404172839779,
                45.741867946662204
              ],
              [
                3.191391864064366,
                45.741870514583844
              ],
              [
                3.191367233801497,
                45.7418756595169
              ],
              [
                3.191245196168326,
                45.74190111470648
              ],
              [
                3.191244094707824,
                45.74190134801899
              ],
              [
                3.191194833843064,
                45.74191161982272
              ],
              [
                3.191191811005236,
                45.741912245638716
              ],
              [
                3.191191811005236,
                45.741912245638716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11523933408416392,
          "ground": "gnd"
        },
        "84_LVBranch0770818": {
          "bus1": "84_MVLV059457_LV",
          "bus2": "84_LVBus1374281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194589616927848,
                45.74135550224464
              ],
              [
                3.194590126242195,
                45.74134201153714
              ],
              [
                3.194590126242195,
                45.74134201153714
              ],
              [
                3.194590523162588,
                45.74133120285669
              ],
              [
                3.194614570065988,
                45.74130762638899
              ],
              [
                3.194949623785889,
                45.74130506595552
              ],
              [
                3.195115647402261,
                45.74130379685575
              ],
              [
                3.19513804979924,
                45.74125141478437
              ],
              [
                3.19513920300442,
                45.74124873379681
              ],
              [
                3.19513920300442,
                45.74124873379681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0498084435484322,
          "ground": "gnd"
        },
        "84_LVBranch0859817": {
          "bus1": "84_LVBus1374281",
          "bus2": "84_LVBus1374282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19513920300442,
                45.74124873379681
              ],
              [
                3.19513920300442,
                45.74124873379681
              ],
              [
                3.195170824231657,
                45.7412988764199
              ],
              [
                3.195418891467575,
                45.74130327763832
              ],
              [
                3.195446476075486,
                45.74134175468328
              ],
              [
                3.19550439097866,
                45.741347609795305
              ],
              [
                3.19550439097866,
                45.741347609795305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034742976931779565,
          "ground": "gnd"
        },
        "84_LVBranch1505287": {
          "bus1": "84_LVBus1374282",
          "bus2": "84_LVBus1374283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19550439097866,
                45.741347609795305
              ],
              [
                3.19550439097866,
                45.741347609795305
              ],
              [
                3.195495589477348,
                45.74134105516482
              ],
              [
                3.195474489346269,
                45.741325345462705
              ],
              [
                3.195488369650247,
                45.74130904432713
              ],
              [
                3.195848314042107,
                45.74131888693519
              ],
              [
                3.196076014386621,
                45.74141791324709
              ],
              [
                3.19611825880633,
                45.74140769299493
              ],
              [
                3.195880188566306,
                45.74122057345473
              ],
              [
                3.19581161768782,
                45.741207071463705
              ],
              [
                3.195805430795795,
                45.74120585019303
              ],
              [
                3.195805430795795,
                45.74120585019303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0917754438074157,
          "ground": "gnd"
        },
        "84_LVBranch1344419": {
          "bus1": "84_LVBus1374283",
          "bus2": "84_LVBus1374290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195805430795795,
                45.74120585019303
              ],
              [
                3.195805430795795,
                45.74120585019303
              ],
              [
                3.195864546152193,
                45.74120629760757
              ],
              [
                3.195897614216274,
                45.741184451277284
              ],
              [
                3.195806624371509,
                45.74111766840202
              ],
              [
                3.195816537767337,
                45.741094199807925
              ],
              [
                3.195816537767337,
                45.741094199807925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021117760763733895,
          "ground": "gnd"
        },
        "84_LVBranch1220372": {
          "bus1": "84_LVBus1374283",
          "bus2": "84_LVBus1374284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195805430795795,
                45.74120585019303
              ],
              [
                3.195805430795795,
                45.74120585019303
              ],
              [
                3.195850188557044,
                45.741192011927595
              ],
              [
                3.195870492768758,
                45.74117566159201
              ],
              [
                3.195631378217804,
                45.7410038447903
              ],
              [
                3.195632238268989,
                45.74100296548197
              ],
              [
                3.195640231478119,
                45.740994779857544
              ],
              [
                3.195640231478119,
                45.740994779857544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03410057658505981,
          "ground": "gnd"
        },
        "84_LVBranch0186905": {
          "bus1": "84_LVBus1374284",
          "bus2": "84_LVBus1374285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195640231478119,
                45.740994779857544
              ],
              [
                3.195640231478119,
                45.740994779857544
              ],
              [
                3.195513590947477,
                45.740918516481955
              ],
              [
                3.195484366248587,
                45.74090091652925
              ],
              [
                3.195425929754819,
                45.740865716502796
              ],
              [
                3.195328514257441,
                45.740807043891074
              ],
              [
                3.195270065114671,
                45.740771843882115
              ],
              [
                3.195264059373673,
                45.740768227939434
              ],
              [
                3.195264059373673,
                45.740768227939434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03861467249026824,
          "ground": "gnd"
        },
        "84_LVBranch0513583": {
          "bus1": "84_LVBus1374285",
          "bus2": "84_LVBus1374286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195264059373673,
                45.740768227939434
              ],
              [
                3.195264059373673,
                45.740768227939434
              ],
              [
                3.195288343363373,
                45.74076235601995
              ],
              [
                3.195374162755075,
                45.740741591012124
              ],
              [
                3.195519904597896,
                45.74070633199074
              ],
              [
                3.195591949772026,
                45.74068890216498
              ],
              [
                3.195737691336284,
                45.74065364286126
              ],
              [
                3.195823510389525,
                45.74063287751043
              ],
              [
                3.195847794260039,
                45.74062700547016
              ],
              [
                3.195847794260039,
                45.74062700547016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048064022526931524,
          "ground": "gnd"
        },
        "84_LVBranch0064116": {
          "bus1": "84_LVBus1374285",
          "bus2": "84_LVBus1374287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195264059373673,
                45.740768227939434
              ],
              [
                3.195264059373673,
                45.740768227939434
              ],
              [
                3.195008792901923,
                45.7406431388874
              ],
              [
                3.194996116391604,
                45.74063692874234
              ],
              [
                3.194948258815741,
                45.740613469940335
              ],
              [
                3.194919824022188,
                45.74059953466722
              ],
              [
                3.194707275704981,
                45.740495369837625
              ],
              [
                3.1947002211802,
                45.74049288653039
              ],
              [
                3.194579815056411,
                45.74045042198091
              ],
              [
                3.194546880871445,
                45.74043881527879
              ],
              [
                3.194493144744815,
                45.74041987280939
              ],
              [
                3.194260227824863,
                45.74033773495955
              ],
              [
                3.194018819861797,
                45.74027220732682
              ],
              [
                3.19401518092134,
                45.740271218426344
              ],
              [
                3.193833777038307,
                45.74022198504207
              ],
              [
                3.193791193966109,
                45.740210424783896
              ],
              [
                3.193731939032496,
                45.74019434020562
              ],
              [
                3.193508133412243,
                45.7401335986026
              ],
              [
                3.193508133412243,
                45.7401335986026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1546193045616271,
          "ground": "gnd"
        },
        "84_LVBranch1311241": {
          "bus1": "84_LVBus1374287",
          "bus2": "84_LVBus1374288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.193508133412243,
                45.7401335986026
              ],
              [
                3.193508133412243,
                45.7401335986026
              ],
              [
                3.193515932738085,
                45.74020457203139
              ],
              [
                3.193496695019592,
                45.74039264347659
              ],
              [
                3.193505463867111,
                45.740431795388524
              ],
              [
                3.193493341807564,
                45.74055281934039
              ],
              [
                3.193501863167392,
                45.74058102354157
              ],
              [
                3.193503190885876,
                45.74058542204163
              ],
              [
                3.193503190885876,
                45.74058542204163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050461752180569114,
          "ground": "gnd"
        },
        "84_LVBranch0376488": {
          "bus1": "84_LVBus1374287",
          "bus2": "84_LVBus1374289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.193508133412243,
                45.7401335986026
              ],
              [
                3.193508133412243,
                45.7401335986026
              ],
              [
                3.193491693814233,
                45.74012913547115
              ],
              [
                3.193467731147434,
                45.74012262439459
              ],
              [
                3.193438761952111,
                45.740114765943424
              ],
              [
                3.193200027064723,
                45.740049962937775
              ],
              [
                3.193196659078282,
                45.74004904392185
              ],
              [
                3.193186452196872,
                45.74004627866147
              ],
              [
                3.193186452196872,
                45.74004627866147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02685030674501744,
          "ground": "gnd"
        },
        "84_LVBranch1505279": {
          "bus1": "84_MVLV059457_LV",
          "bus2": "84_LVBus1374278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194589616927848,
                45.74135550224464
              ],
              [
                3.194570552761046,
                45.7413574563349
              ],
              [
                3.194570552761046,
                45.7413574563349
              ],
              [
                3.194418988879553,
                45.741373000712564
              ],
              [
                3.194418988879553,
                45.741373000712564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011921080829319907,
          "ground": "gnd"
        },
        "84_LVBranch0277674": {
          "bus1": "84_LVBus1374278",
          "bus2": "84_LVBus1374279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.194418988879553,
                45.741373000712564
              ],
              [
                3.194418988879553,
                45.741373000712564
              ],
              [
                3.194420368082893,
                45.74137739880974
              ],
              [
                3.194558195205978,
                45.74181857674346
              ],
              [
                3.194583742640857,
                45.74190032814825
              ],
              [
                3.19467054297185,
                45.74217812860606
              ],
              [
                3.194678295079409,
                45.742262445210876
              ],
              [
                3.194704288494607,
                45.74254506490984
              ],
              [
                3.194707675588788,
                45.742581819626096
              ],
              [
                3.19469849128687,
                45.742711458635206
              ],
              [
                3.194695941918833,
                45.74274740397765
              ],
              [
                3.194679554662765,
                45.742978820493065
              ],
              [
                3.194679396432301,
                45.742981035015966
              ],
              [
                3.19467923918345,
                45.74298331251196
              ],
              [
                3.19467923918345,
                45.74298331251196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1812442885443834,
          "ground": "gnd"
        },
        "84_LVBranch1726327": {
          "bus1": "84_MVLV080910_LV",
          "bus2": "84_LVBus1374350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195532153210552,
                45.74362099280044
              ],
              [
                3.195540948155932,
                45.74360898623255
              ],
              [
                3.195540948155932,
                45.74360898623255
              ],
              [
                3.195569899067459,
                45.74356941999053
              ],
              [
                3.195569899067459,
                45.74356941999053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004941166373069795,
          "ground": "gnd"
        },
        "84_LVBranch0684512": {
          "bus1": "84_LVBus1374350",
          "bus2": "84_LVBus1374352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195569899067459,
                45.74356941999053
              ],
              [
                3.195569899067459,
                45.74356941999053
              ],
              [
                3.195665860047761,
                45.74354361974759
              ],
              [
                3.195668444946729,
                45.743542925183505
              ],
              [
                3.196162375916898,
                45.743410134740294
              ],
              [
                3.19618159391616,
                45.74340482324558
              ],
              [
                3.196241359063148,
                45.74338830575747
              ],
              [
                3.196468443308146,
                45.743325548185986
              ],
              [
                3.196474124198994,
                45.743323975163044
              ],
              [
                3.196564136211937,
                45.74329909242605
              ],
              [
                3.196576636470333,
                45.74329726024259
              ],
              [
                3.196840757815119,
                45.743258591744464
              ],
              [
                3.196885527935006,
                45.74325203172357
              ],
              [
                3.197017992253375,
                45.74323263561327
              ],
              [
                3.197029661578207,
                45.743232726152016
              ],
              [
                3.197158139931819,
                45.743233730107875
              ],
              [
                3.197425390758882,
                45.74323581162542
              ],
              [
                3.197427822845094,
                45.74323520816412
              ],
              [
                3.19746413738185,
                45.743226175510664
              ],
              [
                3.197470191968365,
                45.74322467155021
              ],
              [
                3.197470191968365,
                45.74322467155021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1544914476841694,
          "ground": "gnd"
        },
        "84_LVBranch0953570": {
          "bus1": "84_LVBus1374352",
          "bus2": "84_LVBus1374353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197470191968365,
                45.74322467155021
              ],
              [
                3.197470191968365,
                45.74322467155021
              ],
              [
                3.197448096148698,
                45.74320864593871
              ],
              [
                3.197509351749089,
                45.74309931007834
              ],
              [
                3.197302537117363,
                45.74302171982916
              ],
              [
                3.197335793350558,
                45.74292969336057
              ],
              [
                3.19733176999788,
                45.74291892754021
              ],
              [
                3.19724907538954,
                45.7428898705058
              ],
              [
                3.197245291164982,
                45.74289439811367
              ],
              [
                3.197244104770954,
                45.74290070525546
              ],
              [
                3.197244104770954,
                45.74290070525546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054067005084070134,
          "ground": "gnd"
        },
        "84_LVBranch0314010": {
          "bus1": "84_LVBus1374353",
          "bus2": "84_LVBus1374354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197244104770954,
                45.74290070525546
              ],
              [
                3.197244104770954,
                45.74290070525546
              ],
              [
                3.197142555477091,
                45.742864010046446
              ],
              [
                3.197141340686736,
                45.742863569494276
              ],
              [
                3.197136843392853,
                45.74286193947101
              ],
              [
                3.197136843392853,
                45.74286193947101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009393656674407435,
          "ground": "gnd"
        },
        "84_LVBranch1171673": {
          "bus1": "84_LVBus1374354",
          "bus2": "84_LVBus1374359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197136843392853,
                45.74286193947101
              ],
              [
                3.197136843392853,
                45.74286193947101
              ],
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197156444651222,
                45.74280060821804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006985327528071965,
          "ground": "gnd"
        },
        "84_LVBranch0507558": {
          "bus1": "84_LVBus1374359",
          "bus2": "84_LVBus1374363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197107023257015,
                45.74279073009104
              ],
              [
                3.197061056522004,
                45.7427815452501
              ],
              [
                3.196988465710416,
                45.74275845673865
              ],
              [
                3.196987587514842,
                45.74275817555598
              ],
              [
                3.196961617069485,
                45.74274991714029
              ],
              [
                3.196961617069485,
                45.74274991714029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016219253770202443,
          "ground": "gnd"
        },
        "84_LVBranch0201697": {
          "bus1": "84_LVBus1374359",
          "bus2": "84_LVBus1374362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197183496782301,
                45.74280489952591
              ],
              [
                3.197215716440174,
                45.74281095066962
              ],
              [
                3.197290788212305,
                45.742830799018776
              ],
              [
                3.197291110831106,
                45.74283088651837
              ],
              [
                3.197321524128145,
                45.74283893086295
              ],
              [
                3.197321524128145,
                45.74283893086295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01355641675520532,
          "ground": "gnd"
        },
        "84_LVBranch0067087": {
          "bus1": "84_LVBus1374359",
          "bus2": "84_LVBus1374360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197156444651222,
                45.74280060821804
              ],
              [
                3.197172001893605,
                45.742747738340455
              ],
              [
                3.197180847714136,
                45.74271764685271
              ],
              [
                3.197222019050572,
                45.74272093023254
              ],
              [
                3.197227313149,
                45.74273078659666
              ],
              [
                3.19735503342449,
                45.742763097435535
              ],
              [
                3.197434159356805,
                45.74272830152593
              ],
              [
                3.197393864888772,
                45.742698919582296
              ],
              [
                3.197231103216052,
                45.74268307231885
              ],
              [
                3.19719250741424,
                45.74267931934524
              ],
              [
                3.197068264546207,
                45.742667225409996
              ],
              [
                3.197069865524195,
                45.742638116154914
              ],
              [
                3.197073268475684,
                45.74257631521391
              ],
              [
                3.197258459163495,
                45.7425925576396
              ],
              [
                3.197299738403026,
                45.74259617306024
              ],
              [
                3.197312760068322,
                45.74249785067889
              ],
              [
                3.19732389680005,
                45.742413758341065
              ],
              [
                3.19732502287442,
                45.742405238346535
              ],
              [
                3.19732502287442,
                45.742405238346535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11094564318053314,
          "ground": "gnd"
        },
        "84_LVBranch0111282": {
          "bus1": "84_LVBus1374360",
          "bus2": "84_LVBus1374361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19732502287442,
                45.742405238346535
              ],
              [
                3.19732502287442,
                45.742405238346535
              ],
              [
                3.197340987784743,
                45.742325040785026
              ],
              [
                3.197341702420432,
                45.74232143642236
              ],
              [
                3.197301774014147,
                45.74231544439867
              ],
              [
                3.197289164764344,
                45.742330836300106
              ],
              [
                3.197258230215987,
                45.74232477533106
              ],
              [
                3.197237289792699,
                45.74231522781901
              ],
              [
                3.197231051731316,
                45.74231238751947
              ],
              [
                3.197189908827735,
                45.74231090337
              ],
              [
                3.197189908827735,
                45.74231090337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022784065453651293,
          "ground": "gnd"
        },
        "84_LVBranch0684554": {
          "bus1": "84_LVBus1374354",
          "bus2": "84_LVBus1374355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.197136843392853,
                45.74286193947101
              ],
              [
                3.197136843392853,
                45.74286193947101
              ],
              [
                3.197079274231502,
                45.742842145854446
              ],
              [
                3.19707917088108,
                45.7428421106574
              ],
              [
                3.197009974284861,
                45.742818321361135
              ],
              [
                3.196998605186077,
                45.74281441370225
              ],
              [
                3.196998605186077,
                45.74281441370225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011984781293879884,
          "ground": "gnd"
        },
        "84_LVBranch0500854": {
          "bus1": "84_LVBus1374355",
          "bus2": "84_LVBus1374356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.196998605186077,
                45.74281441370225
              ],
              [
                3.196998605186077,
                45.74281441370225
              ],
              [
                3.196897840035479,
                45.742781005246904
              ],
              [
                3.196897840035479,
                45.742781005246904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008676412090046633,
          "ground": "gnd"
        },
        "84_LVBranch0406447": {
          "bus1": "84_LVBus1374356",
          "bus2": "84_LVBus1374357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.196897840035479,
                45.742781005246904
              ],
              [
                3.196897840035479,
                45.742781005246904
              ],
              [
                3.196868441127743,
                45.74277126154164
              ],
              [
                3.196868441127743,
                45.74277126154164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002531238759043856,
          "ground": "gnd"
        },
        "84_LVBranch0297129": {
          "bus1": "84_LVBus1374356",
          "bus2": "84_LVBus1374358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.196897840035479,
                45.742781005246904
              ],
              [
                3.196897840035479,
                45.742781005246904
              ],
              [
                3.196852371457481,
                45.742830829227344
              ],
              [
                3.196818741438119,
                45.742879248915514
              ],
              [
                3.196815926214204,
                45.742883292234005
              ],
              [
                3.196815926214204,
                45.742883292234005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013055944409672764,
          "ground": "gnd"
        },
        "84_LVBranch0311099": {
          "bus1": "84_LVBus1374350",
          "bus2": "84_LVBus1374351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195569899067459,
                45.74356941999053
              ],
              [
                3.195569899067459,
                45.74356941999053
              ],
              [
                3.195563603850261,
                45.74357033187233
              ],
              [
                3.195182582214544,
                45.74362550129398
              ],
              [
                3.19517982564232,
                45.74362590025115
              ],
              [
                3.195176286984557,
                45.74362641315407
              ],
              [
                3.195176286984557,
                45.74362641315407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031279166329561486,
          "ground": "gnd"
        },
        "84_LVBranch1656343": {
          "bus1": "84_MVLV080910_LV",
          "bus2": "84_LVBus1374346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195532153210552,
                45.74362099280044
              ],
              [
                3.195549617607399,
                45.74361528995218
              ],
              [
                3.195549617607399,
                45.74361528995218
              ],
              [
                3.195599914263703,
                45.743598881215256
              ],
              [
                3.195640777301744,
                45.743582373668865
              ],
              [
                3.195640777301744,
                45.743582373668865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007989455389836591,
          "ground": "gnd"
        },
        "84_LVBranch0571517": {
          "bus1": "84_LVBus1374346",
          "bus2": "84_LVBus1374347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195640777301744,
                45.743582373668865
              ],
              [
                3.195640777301744,
                45.743582373668865
              ],
              [
                3.195647058828014,
                45.7435814079041
              ],
              [
                3.196017310692071,
                45.74352455586436
              ],
              [
                3.196257393158922,
                45.743487683206205
              ],
              [
                3.196393964691947,
                45.743508240015416
              ],
              [
                3.196582405884695,
                45.74353659593504
              ],
              [
                3.196735258567155,
                45.74355960085806
              ],
              [
                3.196768246246855,
                45.74357036978887
              ],
              [
                3.197101636314634,
                45.74367916529894
              ],
              [
                3.197210816162593,
                45.74371478540026
              ],
              [
                3.19722246644558,
                45.7437185829182
              ],
              [
                3.197561683330362,
                45.74382926682551
              ],
              [
                3.19769998992326,
                45.743874398145145
              ],
              [
                3.197740133472586,
                45.743887496187604
              ],
              [
                3.197746753864496,
                45.74388929884937
              ],
              [
                3.197751115876759,
                45.74389048902299
              ],
              [
                3.198004292651614,
                45.74395950842544
              ],
              [
                3.198033794273199,
                45.743967550579015
              ],
              [
                3.198357422310823,
                45.74405577766399
              ],
              [
                3.198504130874029,
                45.74409576910091
              ],
              [
                3.198504130874029,
                45.74409576910091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23723954043019224,
          "ground": "gnd"
        },
        "84_LVBranch0335670": {
          "bus1": "84_LVBus1374347",
          "bus2": "84_LVBus1374348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198504130874029,
                45.74409576910091
              ],
              [
                3.198504130874029,
                45.74409576910091
              ],
              [
                3.198517683399115,
                45.7440987601316
              ],
              [
                3.198615619833798,
                45.74412035753466
              ],
              [
                3.198687676256607,
                45.74413624234691
              ],
              [
                3.198883608979921,
                45.74418651712447
              ],
              [
                3.198883608979921,
                45.74418651712447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03121412295198986,
          "ground": "gnd"
        },
        "84_LVBranch1628449": {
          "bus1": "84_MVLV080910_LV",
          "bus2": "84_LVBus1374342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195532153210552,
                45.74362099280044
              ],
              [
                3.195527605272579,
                45.743607882656036
              ],
              [
                3.195527605272579,
                45.743607882656036
              ],
              [
                3.195482367253403,
                45.743477418160225
              ],
              [
                3.195740678604028,
                45.74342042438571
              ],
              [
                3.195742407412084,
                45.74342004227438
              ],
              [
                3.195807641516029,
                45.74340565150796
              ],
              [
                3.195909447463721,
                45.74334189208042
              ],
              [
                3.195933684116048,
                45.74324813561252
              ],
              [
                3.195902629722916,
                45.74315210305526
              ],
              [
                3.195876750034172,
                45.74314060469703
              ],
              [
                3.195876750034172,
                45.74314060469703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07601059206467639,
          "ground": "gnd"
        },
        "84_LVBranch0610692": {
          "bus1": "84_LVBus1374342",
          "bus2": "84_LVBus1374343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.195876750034172,
                45.74314060469703
              ],
              [
                3.195876750034172,
                45.74314060469703
              ],
              [
                3.195837597290666,
                45.743057554085034
              ],
              [
                3.195836480660633,
                45.743055169369896
              ],
              [
                3.195805940052174,
                45.74299038917551
              ],
              [
                3.195751915382463,
                45.742875755138925
              ],
              [
                3.195731780873549,
                45.74283303745616
              ],
              [
                3.19572125498388,
                45.74281069692745
              ],
              [
                3.195716375447746,
                45.742771398444695
              ],
              [
                3.195716096085741,
                45.74276914228162
              ],
              [
                3.19568412603162,
                45.74251147277268
              ],
              [
                3.195680098597012,
                45.74247901465019
              ],
              [
                3.195680881751281,
                45.742466619498785
              ],
              [
                3.19569572587432,
                45.74223293833393
              ],
              [
                3.19570072701482,
                45.74215405751301
              ],
              [
                3.195703384608299,
                45.74214320454021
              ],
              [
                3.195707720993788,
                45.742125473852425
              ],
              [
                3.195792310739831,
                45.741779639707644
              ],
              [
                3.195814269889363,
                45.74168983248873
              ],
              [
                3.195829712331406,
                45.74165671256823
              ],
              [
                3.195830147696373,
                45.7416557915217
              ],
              [
                3.195879994394958,
                45.741548937133835
              ],
              [
                3.195890612592497,
                45.74152616492175
              ],
              [
                3.19589260173955,
                45.74152188502347
              ],
              [
                3.19589260173955,
                45.74152188502347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18375564748587728,
          "ground": "gnd"
        },
        "84_LVBranch0182066": {
          "bus1": "84_LVBus1374343",
          "bus2": "84_LVBus1374344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19589260173955,
                45.74152188502347
              ],
              [
                3.19589260173955,
                45.74152188502347
              ],
              [
                3.19557257778712,
                45.741615654988
              ],
              [
                3.195533167920377,
                45.74162720293474
              ],
              [
                3.195423321517672,
                45.74161276577929
              ],
              [
                3.195015418777038,
                45.74155916607778
              ],
              [
                3.195009109413364,
                45.74155833257923
              ],
              [
                3.195009109413364,
                45.74155833257923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07181877400262265,
          "ground": "gnd"
        },
        "84_LVBranch1924230": {
          "bus1": "84_MVLV114347_LV",
          "bus2": "84_LVBus1374541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198335848532162,
                45.744293946582886
              ],
              [
                3.198353187628767,
                45.7442736777644
              ],
              [
                3.198353187628767,
                45.7442736777644
              ],
              [
                3.198358939037123,
                45.744271681235894
              ],
              [
                3.198392527292993,
                45.74426002402235
              ],
              [
                3.198451157079101,
                45.74424319916737
              ],
              [
                3.19846699789892,
                45.74424132314361
              ],
              [
                3.198555289997777,
                45.744252638817755
              ],
              [
                3.198601785884172,
                45.74426105423415
              ],
              [
                3.198630638722527,
                45.74426375686565
              ],
              [
                3.198920511411929,
                45.74423959627759
              ],
              [
                3.198963966143724,
                45.74424746807063
              ],
              [
                3.19904932189448,
                45.744310854809385
              ],
              [
                3.199145606504673,
                45.744398396053725
              ],
              [
                3.199265496494629,
                45.744407147202836
              ],
              [
                3.19929156422059,
                45.744409241253535
              ],
              [
                3.19929156422059,
                45.744409241253535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08218103074076759,
          "ground": "gnd"
        },
        "84_LVBranch1243727": {
          "bus1": "84_LVBus1374541",
          "bus2": "84_LVBus1374545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19929156422059,
                45.744409241253535
              ],
              [
                3.19929156422059,
                45.744409241253535
              ],
              [
                3.199268107478185,
                45.744413857066064
              ],
              [
                3.199286079943835,
                45.74449223773435
              ],
              [
                3.199299487604982,
                45.744550751619386
              ],
              [
                3.199310656546217,
                45.744650085086995
              ],
              [
                3.199331706410142,
                45.744670634981716
              ],
              [
                3.199331706410142,
                45.744670634981716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031191582032389753,
          "ground": "gnd"
        },
        "84_LVBranch0428701": {
          "bus1": "84_LVBus1374545",
          "bus2": "84_LVBus1374546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199331706410142,
                45.744670634981716
              ],
              [
                3.199331706410142,
                45.744670634981716
              ],
              [
                3.199346015180531,
                45.74471448547175
              ],
              [
                3.199397539988813,
                45.744872359718634
              ],
              [
                3.199413171658915,
                45.7449202577847
              ],
              [
                3.19942341714891,
                45.74495164234662
              ],
              [
                3.199424848095915,
                45.744956030993144
              ],
              [
                3.199424848095915,
                45.744956030993144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03253828338265668,
          "ground": "gnd"
        },
        "84_LVBranch0583517": {
          "bus1": "84_LVBus1374546",
          "bus2": "84_LVBus1374550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199424848095915,
                45.744956030993144
              ],
              [
                3.199424848095915,
                45.744956030993144
              ],
              [
                3.199431206772855,
                45.74495670191837
              ],
              [
                3.200154763942153,
                45.74503337532741
              ],
              [
                3.200161122655664,
                45.74503404621559
              ],
              [
                3.200161122655664,
                45.74503404621559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05794812101657127,
          "ground": "gnd"
        },
        "84_LVBranch0025444": {
          "bus1": "84_LVBus1374546",
          "bus2": "84_LVBus1374547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199424848095915,
                45.744956030993144
              ],
              [
                3.199424848095915,
                45.744956030993144
              ],
              [
                3.199442693384287,
                45.74504512831047
              ],
              [
                3.199449873278,
                45.74508097205261
              ],
              [
                3.199472054979356,
                45.74519174634129
              ],
              [
                3.199486275503164,
                45.74526274210769
              ],
              [
                3.19950318747355,
                45.7453472130234
              ],
              [
                3.199503354777875,
                45.74534804847942
              ],
              [
                3.199515846707733,
                45.74541042019467
              ],
              [
                3.19951595810317,
                45.745410968169224
              ],
              [
                3.199531894852086,
                45.74549060607176
              ],
              [
                3.199532020084175,
                45.74549121692049
              ],
              [
                3.199547719263704,
                45.74556963302556
              ],
              [
                3.199547955892249,
                45.74557079184871
              ],
              [
                3.199555094131643,
                45.74560642897174
              ],
              [
                3.199555623581092,
                45.745609052091815
              ],
              [
                3.199560447781992,
                45.74563315456477
              ],
              [
                3.199561061378616,
                45.7456362268993
              ],
              [
                3.199569845025346,
                45.74568009283243
              ],
              [
                3.199569845025346,
                45.74568009283243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08126397625996858,
          "ground": "gnd"
        },
        "84_LVBranch1100434": {
          "bus1": "84_LVBus1374547",
          "bus2": "84_LVBus1374548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199569845025346,
                45.74568009283243
              ],
              [
                3.199569845025346,
                45.74568009283243
              ],
              [
                3.199545746694313,
                45.74569381881684
              ],
              [
                3.199575997059149,
                45.745705282762884
              ],
              [
                3.199575997059149,
                45.745705282762884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005094177558862696,
          "ground": "gnd"
        },
        "84_LVBranch0893321": {
          "bus1": "84_LVBus1374548",
          "bus2": "84_LVBus1374549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199575997059149,
                45.745705282762884
              ],
              [
                3.199575997059149,
                45.745705282762884
              ],
              [
                3.199469348758414,
                45.7457224771399
              ],
              [
                3.199422064530714,
                45.74569009053659
              ],
              [
                3.19916210698594,
                45.74573186410535
              ],
              [
                3.199032036377301,
                45.7457468986769
              ],
              [
                3.198836883262548,
                45.7457483971197
              ],
              [
                3.198835187172751,
                45.74574841014122
              ],
              [
                3.198813202251135,
                45.74574857892629
              ],
              [
                3.198809488842382,
                45.74574860743489
              ],
              [
                3.19879663967712,
                45.745748706079574
              ],
              [
                3.198791500011018,
                45.74574874553693
              ],
              [
                3.198782391510818,
                45.745739890221145
              ],
              [
                3.19877949446915,
                45.74573706934018
              ],
              [
                3.198773100166225,
                45.745730847366595
              ],
              [
                3.198773100166225,
                45.745730847366595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06584777478656434,
          "ground": "gnd"
        },
        "84_LVBranch1025657": {
          "bus1": "84_LVBus1374541",
          "bus2": "84_LVBus1374542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19929156422059,
                45.744409241253535
              ],
              [
                3.19929156422059,
                45.744409241253535
              ],
              [
                3.199275431609939,
                45.74440151960304
              ],
              [
                3.199291057015035,
                45.74438589736846
              ],
              [
                3.199477956505496,
                45.74442628058921
              ],
              [
                3.199556656466641,
                45.74444047631062
              ],
              [
                3.19981846584361,
                45.74448769704363
              ],
              [
                3.199843278636209,
                45.744514650931315
              ],
              [
                3.199843278636209,
                45.744514650931315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049789173033327486,
          "ground": "gnd"
        },
        "84_LVBranch1008001": {
          "bus1": "84_LVBus1374542",
          "bus2": "84_LVBus1374543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199843278636209,
                45.744514650931315
              ],
              [
                3.199843278636209,
                45.744514650931315
              ],
              [
                3.199872450121417,
                45.74449013420821
              ],
              [
                3.199938201160007,
                45.74450377240184
              ],
              [
                3.200073622735646,
                45.74453185533247
              ],
              [
                3.200346220049187,
                45.74458838518782
              ],
              [
                3.20053102025649,
                45.74462670458549
              ],
              [
                3.200897398467422,
                45.74470268348069
              ],
              [
                3.200905611245092,
                45.74473059263961
              ],
              [
                3.200905855945576,
                45.744731445492555
              ],
              [
                3.200906901252476,
                45.744735000347866
              ],
              [
                3.200906901252476,
                45.744735000347866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09039931032384362,
          "ground": "gnd"
        },
        "84_LVBranch1492295": {
          "bus1": "84_LVBus1374543",
          "bus2": "84_LVBus1374544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200906901252476,
                45.744735000347866
              ],
              [
                3.200906901252476,
                45.744735000347866
              ],
              [
                3.200910323994345,
                45.744731195176264
              ],
              [
                3.200932161276895,
                45.7447069145786
              ],
              [
                3.20104628053545,
                45.74472780059091
              ],
              [
                3.201210532422543,
                45.74475785562697
              ],
              [
                3.201217627223532,
                45.74478575537603
              ],
              [
                3.201218750503068,
                45.744790182358784
              ],
              [
                3.201218750503068,
                45.744790182358784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029728643017966794,
          "ground": "gnd"
        },
        "84_LVBranch1432639": {
          "bus1": "84_MVLV114347_LV",
          "bus2": "84_LVBus1374517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198335848532162,
                45.744293946582886
              ],
              [
                3.198363374133162,
                45.744282461858646
              ],
              [
                3.198363374133162,
                45.744282461858646
              ],
              [
                3.198456705656487,
                45.74425779505861
              ],
              [
                3.198477129000915,
                45.74425559595518
              ],
              [
                3.198524001659195,
                45.744265915922355
              ],
              [
                3.198527779886525,
                45.74426675065783
              ],
              [
                3.198597326086816,
                45.74427659966793
              ],
              [
                3.198667480657157,
                45.74427606117632
              ],
              [
                3.198851802164671,
                45.74425856812674
              ],
              [
                3.198870541337141,
                45.74425550015495
              ],
              [
                3.198907229341966,
                45.744251412638626
              ],
              [
                3.198922718599557,
                45.744253345072906
              ],
              [
                3.198938794672656,
                45.74425992456068
              ],
              [
                3.198938012555328,
                45.74427070023576
              ],
              [
                3.198933643107077,
                45.74427560128136
              ],
              [
                3.198933643107077,
                45.74427560128136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047862947762273254,
          "ground": "gnd"
        },
        "84_LVBranch1843455": {
          "bus1": "84_LVBus1374517",
          "bus2": "84_LVBus1374518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198933643107077,
                45.74427560128136
              ],
              [
                3.198933643107077,
                45.74427560128136
              ],
              [
                3.198933811115156,
                45.74426171728444
              ],
              [
                3.19891565435499,
                45.744256026502114
              ],
              [
                3.198903358379683,
                45.74426352562395
              ],
              [
                3.198903358379683,
                45.74426352562395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004360252267646086,
          "ground": "gnd"
        },
        "84_LVBranch1335947": {
          "bus1": "84_LVBus1374518",
          "bus2": "84_LVBus1374537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198903358379683,
                45.74426352562395
              ],
              [
                3.198903358379683,
                45.74426352562395
              ],
              [
                3.198937002434042,
                45.74423246981703
              ],
              [
                3.199007541719157,
                45.74425649056281
              ],
              [
                3.199116635092021,
                45.744342206003644
              ],
              [
                3.199153491365337,
                45.74440215931274
              ],
              [
                3.199183106028699,
                45.74447971280693
              ],
              [
                3.199173648436995,
                45.74451827554678
              ],
              [
                3.199087692000822,
                45.74459783231551
              ],
              [
                3.198998708132653,
                45.74465969674254
              ],
              [
                3.198957282177408,
                45.744687015496694
              ],
              [
                3.198755773814364,
                45.744819913010716
              ],
              [
                3.19876176987131,
                45.744846660695636
              ],
              [
                3.198762391050173,
                45.744849400078444
              ],
              [
                3.198775115045369,
                45.74490613782498
              ],
              [
                3.198745830130415,
                45.744923457355625
              ],
              [
                3.198745830130415,
                45.744923457355625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10322454983453944,
          "ground": "gnd"
        },
        "84_LVBranch0914888": {
          "bus1": "84_LVBus1374537",
          "bus2": "84_LVBus1374538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198745830130415,
                45.744923457355625
              ],
              [
                3.198745830130415,
                45.744923457355625
              ],
              [
                3.198752257434984,
                45.74492358795918
              ],
              [
                3.198758671890618,
                45.74492371866107
              ],
              [
                3.198771513650929,
                45.744923979964966
              ],
              [
                3.198777966653573,
                45.74492411036983
              ],
              [
                3.198785659316716,
                45.74500502627834
              ],
              [
                3.198830416850875,
                45.74507306152386
              ],
              [
                3.19886860906114,
                45.74513214994157
              ],
              [
                3.198874100978403,
                45.745154600822474
              ],
              [
                3.198846927363871,
                45.745160684637355
              ],
              [
                3.198840806243379,
                45.74516205422379
              ],
              [
                3.198840806243379,
                45.74516205422379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03230117610115289,
          "ground": "gnd"
        },
        "84_LVBranch1254360": {
          "bus1": "84_LVBus1374518",
          "bus2": "84_LVBus1374519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198903358379683,
                45.74426352562395
              ],
              [
                3.198903358379683,
                45.74426352562395
              ],
              [
                3.19891431416181,
                45.74425004464559
              ],
              [
                3.198911837711164,
                45.74419859957603
              ],
              [
                3.198873454539878,
                45.74412892292632
              ],
              [
                3.198742529100993,
                45.74397427623252
              ],
              [
                3.198709900003913,
                45.7439421367338
              ],
              [
                3.198616047817375,
                45.743939258266124
              ],
              [
                3.198605916114878,
                45.74389868660769
              ],
              [
                3.198604819327564,
                45.74389429538715
              ],
              [
                3.19860477838646,
                45.74389414274875
              ],
              [
                3.1986037091282,
                45.7438898682808
              ],
              [
                3.1986037091282,
                45.7438898682808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0529928131178937,
          "ground": "gnd"
        },
        "84_LVBranch1439012": {
          "bus1": "84_LVBus1374519",
          "bus2": "84_LVBus1374520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1986037091282,
                45.7438898682808
              ],
              [
                3.1986037091282,
                45.7438898682808
              ],
              [
                3.198631240900724,
                45.74392474610077
              ],
              [
                3.198691658158542,
                45.743926081775754
              ],
              [
                3.198573469719411,
                45.74376413934816
              ],
              [
                3.198500286550316,
                45.74365656348464
              ],
              [
                3.198463260855089,
                45.74360212656968
              ],
              [
                3.198434048040331,
                45.74355917311505
              ],
              [
                3.198381287278788,
                45.74347230499886
              ],
              [
                3.198310183218627,
                45.743444959234836
              ],
              [
                3.19828034972674,
                45.743427193712186
              ],
              [
                3.198280011753508,
                45.74340560298739
              ],
              [
                3.198291533264394,
                45.74340281542026
              ],
              [
                3.198412437044416,
                45.74340998517158
              ],
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198419780020095,
                45.743386536060314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0898912226580458,
          "ground": "gnd"
        },
        "84_LVBranch1860474": {
          "bus1": "84_LVBus1374520",
          "bus2": "84_LVBus1374524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198430439198285,
                45.743410746744324
              ],
              [
                3.198505045714838,
                45.74341557251148
              ],
              [
                3.198513022522363,
                45.74343260600162
              ],
              [
                3.198513022522363,
                45.74343260600162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010638905066472842,
          "ground": "gnd"
        },
        "84_LVBranch0167430": {
          "bus1": "84_LVBus1374524",
          "bus2": "84_LVBus1374525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198513022522363,
                45.74343260600162
              ],
              [
                3.198513022522363,
                45.74343260600162
              ],
              [
                3.198433445548729,
                45.74343861504285
              ],
              [
                3.198420540583117,
                45.74343511519
              ],
              [
                3.198396240865171,
                45.74344249943636
              ],
              [
                3.198387528504726,
                45.743460560724785
              ],
              [
                3.198437353329086,
                45.743524058606866
              ],
              [
                3.198437353329086,
                45.743524058606866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0195384343187574,
          "ground": "gnd"
        },
        "84_LVBranch1510286": {
          "bus1": "84_LVBus1374520",
          "bus2": "84_LVBus1374521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198382504951326,
                45.74338592238168
              ],
              [
                3.19829239565393,
                45.743375817155844
              ],
              [
                3.198246351871142,
                45.74338966625817
              ],
              [
                3.198238924332023,
                45.74340771767687
              ],
              [
                3.198002524062109,
                45.74327331334224
              ],
              [
                3.198001205108338,
                45.743268680895866
              ],
              [
                3.198024578831666,
                45.74325878461758
              ],
              [
                3.198030995344364,
                45.743259059299355
              ],
              [
                3.198030995344364,
                45.743259059299355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04284017901541487,
          "ground": "gnd"
        },
        "84_LVBranch1899839": {
          "bus1": "84_LVBus1374521",
          "bus2": "84_LVBus1374523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198030995344364,
                45.743259059299355
              ],
              [
                3.198030995344364,
                45.743259059299355
              ],
              [
                3.197945315510656,
                45.74321994878758
              ],
              [
                3.197904398483006,
                45.74320173733956
              ],
              [
                3.197813020269533,
                45.743145818647996
              ],
              [
                3.197799022409206,
                45.74313159342822
              ],
              [
                3.197808783624875,
                45.74311485573191
              ],
              [
                3.197808783624875,
                45.74311485573191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02510647358083895,
          "ground": "gnd"
        },
        "84_LVBranch1654308": {
          "bus1": "84_LVBus1374521",
          "bus2": "84_LVBus1374522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198030995344364,
                45.743259059299355
              ],
              [
                3.198030995344364,
                45.743259059299355
              ],
              [
                3.197993724037725,
                45.74325539540735
              ],
              [
                3.197972103003698,
                45.74327300684392
              ],
              [
                3.19801880841984,
                45.74330143969134
              ],
              [
                3.198021933228272,
                45.7433032241629
              ],
              [
                3.198042147067659,
                45.74331475649416
              ],
              [
                3.19798998812744,
                45.74335415950384
              ],
              [
                3.197987994264421,
                45.74335566833476
              ],
              [
                3.197904986863839,
                45.7434183767732
              ],
              [
                3.197814634260564,
                45.74347485242351
              ],
              [
                3.197837958857467,
                45.74348726965555
              ],
              [
                3.197837958857467,
                45.74348726965555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040077894260444606,
          "ground": "gnd"
        },
        "84_LVBranch1319264": {
          "bus1": "84_LVBus1374520",
          "bus2": "84_LVBus1374526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.19840198913724,
                45.743399268688606
              ],
              [
                3.198291350193238,
                45.743391120444414
              ],
              [
                3.1982645089176,
                45.74340032360641
              ],
              [
                3.198249527107996,
                45.74342832992407
              ],
              [
                3.198210615123185,
                45.74340523570793
              ],
              [
                3.198193897836153,
                45.743404464242516
              ],
              [
                3.198193897836153,
                45.743404464242516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021560527586903425,
          "ground": "gnd"
        },
        "84_LVBranch0445405": {
          "bus1": "84_LVBus1374526",
          "bus2": "84_LVBus1374527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198193897836153,
                45.743404464242516
              ],
              [
                3.198193897836153,
                45.743404464242516
              ],
              [
                3.198238005589665,
                45.74343111748684
              ],
              [
                3.19821239029723,
                45.743452970312575
              ],
              [
                3.198168996480007,
                45.743489993874
              ],
              [
                3.198145435579692,
                45.743510103457986
              ],
              [
                3.198173984208094,
                45.74352787887388
              ],
              [
                3.198175100386244,
                45.743526943597566
              ],
              [
                3.198242479768169,
                45.74347067090875
              ],
              [
                3.198256645488694,
                45.74348000929924
              ],
              [
                3.198277537220313,
                45.74349379468931
              ],
              [
                3.198302882436352,
                45.74347110717968
              ],
              [
                3.198308166894245,
                45.74347458454368
              ],
              [
                3.198357986791969,
                45.74350740199153
              ],
              [
                3.198370399524645,
                45.74351557518405
              ],
              [
                3.198407178538037,
                45.7435665770844
              ],
              [
                3.198407178538037,
                45.7435665770844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047673901870486236,
          "ground": "gnd"
        },
        "84_LVBranch0327647": {
          "bus1": "84_LVBus1374526",
          "bus2": "84_LVBus1374528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198193897836153,
                45.743404464242516
              ],
              [
                3.198193897836153,
                45.743404464242516
              ],
              [
                3.19806028997135,
                45.74332451426182
              ],
              [
                3.19806028997135,
                45.74332451426182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013677373565729472,
          "ground": "gnd"
        },
        "84_LVBranch0736313": {
          "bus1": "84_LVBus1374520",
          "bus2": "84_LVBus1374529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198419780020095,
                45.743386536060314
              ],
              [
                3.198439306469684,
                45.74340258120124
              ],
              [
                3.198516496786058,
                45.743408286853786
              ],
              [
                3.198530531664259,
                45.74340188108577
              ],
              [
                3.198530531664259,
                45.74340188108577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009687101521624665,
          "ground": "gnd"
        },
        "84_LVBranch0225687": {
          "bus1": "84_LVBus1374529",
          "bus2": "84_LVBus1374530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198530531664259,
                45.74340188108577
              ],
              [
                3.198530531664259,
                45.74340188108577
              ],
              [
                3.198517721199002,
                45.743401133666964
              ],
              [
                3.198380047898977,
                45.74339313900899
              ],
              [
                3.198411028609303,
                45.74332002382077
              ],
              [
                3.198411028609303,
                45.74332002382077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020227554041379443,
          "ground": "gnd"
        },
        "84_LVBranch0869192": {
          "bus1": "84_LVBus1374530",
          "bus2": "84_LVBus1374531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198411028609303,
                45.74332002382077
              ],
              [
                3.198411028609303,
                45.74332002382077
              ],
              [
                3.19834140675475,
                45.74330526280607
              ],
              [
                3.19834140675475,
                45.74330526280607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0056609756212502105,
          "ground": "gnd"
        },
        "84_LVBranch0284326": {
          "bus1": "84_LVBus1374531",
          "bus2": "84_LVBus1374532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19834140675475,
                45.74330526280607
              ],
              [
                3.19834140675475,
                45.74330526280607
              ],
              [
                3.198412361706178,
                45.743219676640194
              ],
              [
                3.198425263686801,
                45.74320411141635
              ],
              [
                3.19843599655186,
                45.74319117202966
              ],
              [
                3.198486094963064,
                45.74310801316997
              ],
              [
                3.198486094963064,
                45.74310801316997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024693848147463383,
          "ground": "gnd"
        },
        "84_LVBranch1888588": {
          "bus1": "84_LVBus1374532",
          "bus2": "84_LVBus1374533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198486094963064,
                45.74310801316997
              ],
              [
                3.198486094963064,
                45.74310801316997
              ],
              [
                3.198500214282731,
                45.74310700508695
              ],
              [
                3.198533366960036,
                45.74309055565499
              ],
              [
                3.198560320733617,
                45.743088549336846
              ],
              [
                3.198582219609512,
                45.74309198014065
              ],
              [
                3.198702711410817,
                45.743154935475445
              ],
              [
                3.198716732113628,
                45.74314763007108
              ],
              [
                3.198716732113628,
                45.74314763007108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021182201553520564,
          "ground": "gnd"
        },
        "84_LVBranch0475778": {
          "bus1": "84_LVBus1374532",
          "bus2": "84_LVBus1374534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198486094963064,
                45.74310801316997
              ],
              [
                3.198486094963064,
                45.74310801316997
              ],
              [
                3.198538495288994,
                45.74300774191068
              ],
              [
                3.198539521369871,
                45.743006798324956
              ],
              [
                3.198547325060913,
                45.742999648624554
              ],
              [
                3.198555128890793,
                45.74299250791971
              ],
              [
                3.19858634376748,
                45.742963918106625
              ],
              [
                3.19867024619892,
                45.742887067661954
              ],
              [
                3.198695067448042,
                45.74289741286338
              ],
              [
                3.198827555611011,
                45.74295264633038
              ],
              [
                3.198846155354482,
                45.742960394084044
              ],
              [
                3.198846155354482,
                45.742960394084044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044681748127519016,
          "ground": "gnd"
        },
        "84_LVBranch0861341": {
          "bus1": "84_LVBus1374519",
          "bus2": "84_LVBus1374535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1986037091282,
                45.7438898682808
              ],
              [
                3.1986037091282,
                45.7438898682808
              ],
              [
                3.198596352076203,
                45.7439124177922
              ],
              [
                3.198564272492844,
                45.74391536317986
              ],
              [
                3.198373533720853,
                45.743879938393235
              ],
              [
                3.198363001230076,
                45.74386382422448
              ],
              [
                3.198363001230076,
                45.74386382422448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022414934298516636,
          "ground": "gnd"
        },
        "84_LVBranch0343966": {
          "bus1": "84_LVBus1374535",
          "bus2": "84_LVBus1374536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198363001230076,
                45.74386382422448
              ],
              [
                3.198363001230076,
                45.74386382422448
              ],
              [
                3.198323093533127,
                45.743832145342346
              ],
              [
                3.198305748611724,
                45.74381837773077
              ],
              [
                3.198255103505331,
                45.743784576894114
              ],
              [
                3.198051984303198,
                45.743678132559644
              ],
              [
                3.198051219895487,
                45.74367773354845
              ],
              [
                3.198028364620809,
                45.743665753623155
              ],
              [
                3.198044672322649,
                45.743646095578335
              ],
              [
                3.198059188867869,
                45.74362858361091
              ],
              [
                3.198062405022434,
                45.743624708132145
              ],
              [
                3.19809198085902,
                45.74358905921934
              ],
              [
                3.198095209576055,
                45.74358516564879
              ],
              [
                3.198095209576055,
                45.74358516564879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04457824803975421,
          "ground": "gnd"
        },
        "84_LVBranch0263289": {
          "bus1": "84_LVBus1374517",
          "bus2": "84_LVBus1374539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198933643107077,
                45.74427560128136
              ],
              [
                3.198933643107077,
                45.74427560128136
              ],
              [
                3.198296973781107,
                45.74432498835802
              ],
              [
                3.19779494738351,
                45.744395580531965
              ],
              [
                3.197768584892652,
                45.74439928260187
              ],
              [
                3.197762289194857,
                45.74440016761868
              ],
              [
                3.197762289194857,
                45.74440016761868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09228782671713698,
          "ground": "gnd"
        },
        "84_LVBranch1265900": {
          "bus1": "84_MVLV114347_LV",
          "bus2": "84_LVBus1374511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198335848532162,
                45.744293946582886
              ],
              [
                3.198357598132457,
                45.74427796258541
              ],
              [
                3.198357598132457,
                45.74427796258541
              ],
              [
                3.198402891437265,
                45.744261276079186
              ],
              [
                3.198433609758146,
                45.74425262795245
              ],
              [
                3.198449889193826,
                45.74424921903835
              ],
              [
                3.198467793212469,
                45.74424615754294
              ],
              [
                3.198492391810548,
                45.74424881188326
              ],
              [
                3.198625162868808,
                45.74426775767256
              ],
              [
                3.198801648233601,
                45.74425617304441
              ],
              [
                3.198914030531182,
                45.74424424361809
              ],
              [
                3.19895524680057,
                45.74425031516409
              ],
              [
                3.199117833403661,
                45.744391618518854
              ],
              [
                3.199253262325526,
                45.744398909753876
              ],
              [
                3.199264119603656,
                45.74439882635525
              ],
              [
                3.19926655632837,
                45.7443944169953
              ],
              [
                3.19927045516622,
                45.744376707512785
              ],
              [
                3.199290728518668,
                45.744284582218214
              ],
              [
                3.199306416798736,
                45.7442467363698
              ],
              [
                3.199304721405885,
                45.74421809325397
              ],
              [
                3.199229113207934,
                45.744155162673316
              ],
              [
                3.199229113207934,
                45.744155162673316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10888123025821451,
          "ground": "gnd"
        },
        "84_LVBranch1598982": {
          "bus1": "84_LVBus1374511",
          "bus2": "84_LVBus1374512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199229113207934,
                45.744155162673316
              ],
              [
                3.199229113207934,
                45.744155162673316
              ],
              [
                3.199264987672017,
                45.744145907888104
              ],
              [
                3.199265282066333,
                45.744145833648915
              ],
              [
                3.199291365543964,
                45.744139101306985
              ],
              [
                3.199315482848398,
                45.74404545294381
              ],
              [
                3.199344556995672,
                45.7439392963532
              ],
              [
                3.199409074152964,
                45.7437037393946
              ],
              [
                3.199421018028082,
                45.743691825288025
              ],
              [
                3.199465060793862,
                45.74364787739054
              ],
              [
                3.19955183044515,
                45.74356130524808
              ],
              [
                3.199573554372889,
                45.74353962597089
              ],
              [
                3.199586298810982,
                45.74353206034795
              ],
              [
                3.199701494615064,
                45.743463641965505
              ],
              [
                3.199706358077694,
                45.7434607524697
              ],
              [
                3.1999096688557,
                45.74334000360646
              ],
              [
                3.19987442741011,
                45.74330518536356
              ],
              [
                3.19987442741011,
                45.74330518536356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11573771012845227,
          "ground": "gnd"
        },
        "84_LVBranch1889305": {
          "bus1": "84_LVBus1374512",
          "bus2": "84_LVBus1374513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19987442741011,
                45.74330518536356
              ],
              [
                3.19987442741011,
                45.74330518536356
              ],
              [
                3.199880302865569,
                45.743307011620246
              ],
              [
                3.199886165472828,
                45.74330883797532
              ],
              [
                3.199919623231367,
                45.743319233483454
              ],
              [
                3.200088105915002,
                45.74321300368113
              ],
              [
                3.200165202433414,
                45.74316439277329
              ],
              [
                3.20022864331803,
                45.74311441127303
              ],
              [
                3.200312050701054,
                45.74304871100597
              ],
              [
                3.200314005384938,
                45.74304716644711
              ],
              [
                3.200339607582491,
                45.74302699573507
              ],
              [
                3.200372927248631,
                45.74300074652583
              ],
              [
                3.200373752241296,
                45.74300009238143
              ],
              [
                3.200405104630021,
                45.74297540581373
              ],
              [
                3.200394669391077,
                45.742959785926075
              ],
              [
                3.200392432341378,
                45.74295643817159
              ],
              [
                3.200391945510594,
                45.74295571314119
              ],
              [
                3.200391945510594,
                45.74295571314119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0600855365140518,
          "ground": "gnd"
        },
        "84_LVBranch1271670": {
          "bus1": "84_LVBus1374512",
          "bus2": "84_LVBus1374514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19987442741011,
                45.74330518536356
              ],
              [
                3.19987442741011,
                45.74330518536356
              ],
              [
                3.19987530057997,
                45.74331415787462
              ],
              [
                3.199876173891198,
                45.74332313938182
              ],
              [
                3.199877490917748,
                45.74333665207582
              ],
              [
                3.199843138279221,
                45.74335850946135
              ],
              [
                3.199611511880059,
                45.743247707483846
              ],
              [
                3.199606203483931,
                45.74324516607549
              ],
              [
                3.199606203483931,
                45.74324516607549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029448910621161582,
          "ground": "gnd"
        },
        "84_LVBranch0414309": {
          "bus1": "84_LVBus1374514",
          "bus2": "84_LVBus1374515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199606203483931,
                45.74324516607549
              ],
              [
                3.199606203483931,
                45.74324516607549
              ],
              [
                3.199551730248771,
                45.74329506936102
              ],
              [
                3.199475387690534,
                45.74326146653446
              ],
              [
                3.199486810397779,
                45.74325238155137
              ],
              [
                3.199437429406492,
                45.74322873839155
              ],
              [
                3.199422073957687,
                45.74322138867789
              ],
              [
                3.199432113101377,
                45.74320601627841
              ],
              [
                3.199319611471924,
                45.74316099477217
              ],
              [
                3.199270045076889,
                45.74313863056921
              ],
              [
                3.199254903429241,
                45.74313180102923
              ],
              [
                3.199113740617876,
                45.74306180727027
              ],
              [
                3.199122494964999,
                45.743046444766755
              ],
              [
                3.199059954467889,
                45.7430276350481
              ],
              [
                3.199024526995305,
                45.74301698449636
              ],
              [
                3.198993837777259,
                45.74300775509681
              ],
              [
                3.198962786978707,
                45.742998411501716
              ],
              [
                3.198942594223199,
                45.74299233148722
              ],
              [
                3.198941897020678,
                45.74299212090762
              ],
              [
                3.198892125554733,
                45.74297715382666
              ],
              [
                3.198886225315636,
                45.742975381692474
              ],
              [
                3.198886225315636,
                45.742975381692474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07471103344299386,
          "ground": "gnd"
        },
        "84_LVBranch1053428": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199929042124682,
                45.747572417027904
              ],
              [
                3.199929042124682,
                45.747572417027904
              ],
              [
                3.199936491508629,
                45.747571325084124
              ],
              [
                3.199953647146565,
                45.74756882693807
              ],
              [
                3.199960649607298,
                45.74756873712003
              ],
              [
                3.199968235361853,
                45.74757060421224
              ],
              [
                3.199984407486236,
                45.74758405670121
              ],
              [
                3.200002599444355,
                45.74759437162558
              ],
              [
                3.20002748226461,
                45.74760848593583
              ],
              [
                3.200031733753386,
                45.74761325777116
              ],
              [
                3.200031428302246,
                45.74761590530291
              ],
              [
                3.200022159284428,
                45.74762142887213
              ],
              [
                3.200010649613469,
                45.74762830125344
              ],
              [
                3.200007704066416,
                45.747629772448676
              ],
              [
                3.2000080155582236,
                45.747630377366804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01272052728311705,
          "ground": "gnd"
        },
        "84_LVBranch0888281": {
          "bus1": "84_LVBus1374340",
          "bus2": "84_LVBus2016106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2000080155582236,
                45.747630377366804
              ],
              [
                3.200008327050031,
                45.74763098228494
              ],
              [
                3.20001219861786,
                45.74762955795479
              ],
              [
                3.20002399041645,
                45.747622647415575
              ],
              [
                3.200032870276096,
                45.74761689290994
              ],
              [
                3.20003695237567,
                45.74761578186331
              ],
              [
                3.200040154757449,
                45.74761593719035
              ],
              [
                3.200044286108107,
                45.74761796579573
              ],
              [
                3.200065384515437,
                45.74763250506727
              ],
              [
                3.200105699716672,
                45.74765550694416
              ],
              [
                3.200126664012685,
                45.747669687346544
              ],
              [
                3.200141441304318,
                45.74768105419481
              ],
              [
                3.200167806261764,
                45.74769871098291
              ],
              [
                3.200169766725752,
                45.74770243875508
              ],
              [
                3.20017020260311,
                45.747705647412666
              ],
              [
                3.200164591490769,
                45.747712510448245
              ],
              [
                3.20015799971573,
                45.7477183013563
              ],
              [
                3.20015555726859,
                45.74772153214333
              ],
              [
                3.200152306004202,
                45.747723995387325
              ],
              [
                3.2001533913006055,
                45.74772477430036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01990885223294371,
          "ground": "gnd"
        },
        "84_LVBranch1694639": {
          "bus1": "84_LVBus2016106",
          "bus2": "84_LVBus2017916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2001533913006055,
                45.74772477430036
              ],
              [
                3.200154476597009,
                45.74772555321339
              ],
              [
                3.200157488663653,
                45.747722587963814
              ],
              [
                3.2001634895019,
                45.74771599184893
              ],
              [
                3.200170640179956,
                45.74770814527653
              ],
              [
                3.200171555763319,
                45.747706707678574
              ],
              [
                3.200175759718306,
                45.74770681031521
              ],
              [
                3.200182093735645,
                45.74770916387501
              ],
              [
                3.200198295814271,
                45.74771960204474
              ],
              [
                3.200216219612638,
                45.74773001797689
              ],
              [
                3.200256698597125,
                45.74775444010284
              ],
              [
                3.200301102948732,
                45.74778577788681
              ],
              [
                3.200306134211351,
                45.74779028279654
              ],
              [
                3.200309809909909,
                45.74779357450746
              ],
              [
                3.200310528633858,
                45.74779597123945
              ],
              [
                3.200306589403446,
                45.747802092651014
              ],
              [
                3.200292453435102,
                45.74781276409049
              ],
              [
                3.200292453435102,
                45.74781276409049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01969472020606344,
          "ground": "gnd"
        },
        "84_LVBranch1042856": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199926464041833,
                45.747570277511855
              ],
              [
                3.199926464041833,
                45.747570277511855
              ],
              [
                3.199937117506559,
                45.747567811355175
              ],
              [
                3.199957251284234,
                45.74756510137381
              ],
              [
                3.199964532898907,
                45.747565603226306
              ],
              [
                3.199971465573275,
                45.74756843804157
              ],
              [
                3.199989026847844,
                45.747583607317836
              ],
              [
                3.200012838890792,
                45.747595822443444
              ],
              [
                3.200032309924699,
                45.74760738715254
              ],
              [
                3.200037368980557,
                45.7476103893241
              ],
              [
                3.200039180466088,
                45.74761363239359
              ],
              [
                3.200037105278078,
                45.747618155954804
              ],
              [
                3.200026656900397,
                45.74762550602947
              ],
              [
                3.20001353282329,
                45.74763350647694
              ],
              [
                3.2000144504355967,
                45.747634246192774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014054751630376654,
          "ground": "gnd"
        },
        "84_LVBranch1159602": {
          "bus1": "84_LVBus1374338",
          "bus2": "84_LVBus2017303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2000144504355967,
                45.747634246192774
              ],
              [
                3.200015368047903,
                45.74763498590862
              ],
              [
                3.20002003983738,
                45.747632142862756
              ],
              [
                3.200023527617128,
                45.74763001070168
              ],
              [
                3.200036295288987,
                45.74762222892626
              ],
              [
                3.200039984576846,
                45.74761901554883
              ],
              [
                3.200045667243728,
                45.747616713561705
              ],
              [
                3.200048724461761,
                45.74761744582668
              ],
              [
                3.200071534962496,
                45.7476338073693
              ],
              [
                3.200098826191996,
                45.74764989153565
              ],
              [
                3.200120484807878,
                45.74766163735113
              ],
              [
                3.200150188228965,
                45.747683209261076
              ],
              [
                3.200170337508423,
                45.74769786377722
              ],
              [
                3.200175529440763,
                45.7477027813296
              ],
              [
                3.200175751537672,
                45.74770546979177
              ],
              [
                3.20017400098627,
                45.74771020679307
              ],
              [
                3.200163111710592,
                45.74772549582146
              ],
              [
                3.200159862281135,
                45.74772807601555
              ],
              [
                3.20016088093002,
                45.74772870248812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02022390658187911,
          "ground": "gnd"
        },
        "84_LVBranch1892019": {
          "bus1": "84_LVBus2017303",
          "bus2": "84_LVBus2017304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.20016088093002,
                45.74772870248812
              ],
              [
                3.200161899578905,
                45.74772932896068
              ],
              [
                3.200164581788393,
                45.74772663616368
              ],
              [
                3.200167339972238,
                45.747723052057275
              ],
              [
                3.20017585372512,
                45.74771198299591
              ],
              [
                3.200178004151483,
                45.74770979813162
              ],
              [
                3.200180685935815,
                45.747707078345755
              ],
              [
                3.200184726938471,
                45.747707443154425
              ],
              [
                3.200189508547174,
                45.7477099616023
              ],
              [
                3.200206098799044,
                45.74772056773361
              ],
              [
                3.200256958572562,
                45.74775135205609
              ],
              [
                3.200282549510728,
                45.74776963557791
              ],
              [
                3.200311373907487,
                45.747791691058374
              ],
              [
                3.200312886897178,
                45.74779720371935
              ],
              [
                3.200308482385287,
                45.74780561400363
              ],
              [
                3.200298575804667,
                45.74781473239074
              ],
              [
                3.2002994228211397,
                45.74781547714575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019700185573499666,
          "ground": "gnd"
        },
        "84_LVBranch1601088": {
          "bus1": "84_LVBus2017304",
          "bus2": "84_LVBus2017305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2002994228211397,
                45.74781547714575
              ],
              [
                3.200300269837612,
                45.74781622190076
              ],
              [
                3.200303105958425,
                45.74781350992237
              ],
              [
                3.200303802385943,
                45.747812847769886
              ],
              [
                3.200314501414112,
                45.74780263462462
              ],
              [
                3.200318178839851,
                45.747798665562456
              ],
              [
                3.200319695391239,
                45.747797034400335
              ],
              [
                3.200323184712271,
                45.74779745742967
              ],
              [
                3.200345167634224,
                45.747811027145254
              ],
              [
                3.200397840781909,
                45.74784352492757
              ],
              [
                3.200411883061183,
                45.74785472644641
              ],
              [
                3.200413531614439,
                45.747862325419554
              ],
              [
                3.200411179664708,
                45.74787459772624
              ],
              [
                3.200406059764807,
                45.74790129587512
              ],
              [
                3.200398608312322,
                45.74796367695028
              ],
              [
                3.200391162126699,
                45.74805341854335
              ],
              [
                3.200383640137804,
                45.74808264539007
              ],
              [
                3.200365723725913,
                45.74809891519302
              ],
              [
                3.200348083682416,
                45.74810495302397
              ],
              [
                3.20032991413662,
                45.74810509274487
              ],
              [
                3.200309001828332,
                45.7480999721831
              ],
              [
                3.200204186455894,
                45.74803033885368
              ],
              [
                3.200124162697604,
                45.74797716869612
              ],
              [
                3.200068683866401,
                45.74794031070569
              ],
              [
                3.200048828745764,
                45.747931304165654
              ],
              [
                3.200037300729436,
                45.7479304570728
              ],
              [
                3.200015193403257,
                45.74793435186411
              ],
              [
                3.199909655973267,
                45.74798822876246
              ],
              [
                3.199864597872322,
                45.748025814609335
              ],
              [
                3.199859863991773,
                45.74803453331592
              ],
              [
                3.199862195902027,
                45.748042279996206
              ],
              [
                3.199884194083009,
                45.74806010535718
              ],
              [
                3.199914623510255,
                45.74807880161699
              ],
              [
                3.199923557960047,
                45.7480830785989
              ],
              [
                3.199931969579739,
                45.74808269903723
              ],
              [
                3.199947812221269,
                45.7480751365516
              ],
              [
                3.199969749224182,
                45.74806038341963
              ],
              [
                3.199980393369994,
                45.74805322078009
              ],
              [
                3.199990012009874,
                45.748052777952054
              ],
              [
                3.199994928904369,
                45.748054908484676
              ],
              [
                3.199994928904369,
                45.748054908484676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10601975248927843,
          "ground": "gnd"
        },
        "84_LVBranch1879057": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199923737972601,
                45.74756853501118
              ],
              [
                3.199923737972601,
                45.74756853501118
              ],
              [
                3.199938023787369,
                45.747564961266136
              ],
              [
                3.199957926694729,
                45.74756228005101
              ],
              [
                3.199966101712415,
                45.747562388155124
              ],
              [
                3.199979894338096,
                45.74756833725789
              ],
              [
                3.199986998655709,
                45.747577198892216
              ],
              [
                3.200007864023731,
                45.747589994495556
              ],
              [
                3.200069241433807,
                45.74762687014721
              ],
              [
                3.200137209493524,
                45.74766770785829
              ],
              [
                3.200179007903508,
                45.74770005541862
              ],
              [
                3.200212513592213,
                45.74772233585112
              ],
              [
                3.200280940361993,
                45.747764546525445
              ],
              [
                3.200315961527907,
                45.747790855028256
              ],
              [
                3.200380483017493,
                45.74782905592007
              ],
              [
                3.200409639745435,
                45.74784935436153
              ],
              [
                3.200412618323632,
                45.74785244449425
              ],
              [
                3.200411979909747,
                45.747861716544556
              ],
              [
                3.200406989371053,
                45.747882736450336
              ],
              [
                3.200400757881049,
                45.747915579254446
              ],
              [
                3.200394790106393,
                45.747965226844556
              ],
              [
                3.200389369066042,
                45.74801613883871
              ],
              [
                3.200385067388007,
                45.74805648848089
              ],
              [
                3.200378972012692,
                45.748081628613804
              ],
              [
                3.200362071300307,
                45.74809628909926
              ],
              [
                3.200344000156969,
                45.74810188038355
              ],
              [
                3.200329478525768,
                45.748102720827475
              ],
              [
                3.200313310739868,
                45.748097752723815
              ],
              [
                3.200221536796206,
                45.74803778111424
              ],
              [
                3.200189075545701,
                45.74801655432432
              ],
              [
                3.20006992454561,
                45.7479350197978
              ],
              [
                3.20005740473102,
                45.74793075238926
              ],
              [
                3.200040219055337,
                45.74792724962201
              ],
              [
                3.20002154700955,
                45.74792812193125
              ],
              [
                3.200008117611903,
                45.747932228927155
              ],
              [
                3.199903063982421,
                45.74798499544637
              ],
              [
                3.199894929338179,
                45.747992381714084
              ],
              [
                3.199861111262355,
                45.74802310625245
              ],
              [
                3.199854648729065,
                45.748033043873676
              ],
              [
                3.199853064281657,
                45.74804263809506
              ],
              [
                3.199854202177702,
                45.74804881943868
              ],
              [
                3.199852537872478,
                45.74805332184544
              ],
              [
                3.199849299705921,
                45.74805662172385
              ],
              [
                3.199848382237878,
                45.74805548162965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13331108681818343,
          "ground": "gnd"
        },
        "84_LVBranch1281562": {
          "bus1": "84_LVBus1374336",
          "bus2": "84_LVBus2019347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199848382237878,
                45.74805548162965
              ],
              [
                3.199847464769835,
                45.74805434153544
              ],
              [
                3.19985109112904,
                45.74804957212591
              ],
              [
                3.199850303984613,
                45.74804363101127
              ],
              [
                3.199842746471569,
                45.74803701315948
              ],
              [
                3.199814687501799,
                45.748018685542384
              ],
              [
                3.199808779661494,
                45.748014826154
              ],
              [
                3.199742767908532,
                45.74797171494871
              ],
              [
                3.199730240916345,
                45.747969444950904
              ],
              [
                3.199722632481972,
                45.74797023219734
              ],
              [
                3.199717209161202,
                45.747973503878775
              ],
              [
                3.1997159331052645,
                45.747972443015655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015007345134060525,
          "ground": "gnd"
        },
        "84_LVBranch1733318": {
          "bus1": "84_LVBus2019347",
          "bus2": "84_LVBus2020196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1997159331052645,
                45.747972443015655
              ],
              [
                3.199714657049327,
                45.747971382152535
              ],
              [
                3.199719659434084,
                45.74796831164496
              ],
              [
                3.199721826308195,
                45.74796307660306
              ],
              [
                3.199719490151665,
                45.74795751627801
              ],
              [
                3.199710920337882,
                45.747952723636274
              ],
              [
                3.199679683379755,
                45.74793251299748
              ],
              [
                3.199647537658025,
                45.747911715516835
              ],
              [
                3.199595813674681,
                45.74787824742378
              ],
              [
                3.199584528671032,
                45.74787240496628
              ],
              [
                3.199580181128407,
                45.74787134071068
              ],
              [
                3.199574445963905,
                45.74787029611422
              ],
              [
                3.199565980830449,
                45.747872178596765
              ],
              [
                3.199565980830449,
                45.747872178596765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017420207792660444,
          "ground": "gnd"
        },
        "84_LVBranch0789125": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199921900077144,
                45.74756688465259
              ],
              [
                3.199921900077144,
                45.74756688465259
              ],
              [
                3.199933356433541,
                45.747563989455024
              ],
              [
                3.19995178461062,
                45.74756068977155
              ],
              [
                3.199964483960929,
                45.74756002532426
              ],
              [
                3.199973635106141,
                45.74756173642697
              ],
              [
                3.199981553371582,
                45.74756595823462
              ],
              [
                3.199993258680238,
                45.74757565722942
              ],
              [
                3.200013810015672,
                45.747589732855545
              ],
              [
                3.20004761579189,
                45.747609851695834
              ],
              [
                3.20011804218298,
                45.74765175018696
              ],
              [
                3.200146059630407,
                45.74767070787038
              ],
              [
                3.200177405258948,
                45.747695380187054
              ],
              [
                3.200200991185151,
                45.747712014656
              ],
              [
                3.200244163055498,
                45.747739340179216
              ],
              [
                3.200278911969792,
                45.74776058534963
              ],
              [
                3.200318632150155,
                45.747789062038926
              ],
              [
                3.200384389041968,
                45.74782818913988
              ],
              [
                3.200411916271146,
                45.74784455932807
              ],
              [
                3.200418284046805,
                45.747853156688535
              ],
              [
                3.200419775722093,
                45.74786058592086
              ],
              [
                3.200413621939113,
                45.74788036415885
              ],
              [
                3.200410322182079,
                45.747905941651545
              ],
              [
                3.200399749325963,
                45.74798806864697
              ],
              [
                3.200396929258725,
                45.74805322123933
              ],
              [
                3.200389082356178,
                45.74808303540469
              ],
              [
                3.200369023140901,
                45.74810033837329
              ],
              [
                3.200349731688093,
                45.74810760352928
              ],
              [
                3.200329860892321,
                45.74810743243257
              ],
              [
                3.20030809668088,
                45.74810371299127
              ],
              [
                3.200181572128462,
                45.74801994098707
              ],
              [
                3.200080435876497,
                45.74795297842528
              ],
              [
                3.200053680372403,
                45.74793746595675
              ],
              [
                3.200041610149614,
                45.74793400484049
              ],
              [
                3.200025008025986,
                45.74793575196352
              ],
              [
                3.200011224330262,
                45.74794103132246
              ],
              [
                3.199916365747573,
                45.74798995863657
              ],
              [
                3.199889891045776,
                45.748011188649336
              ],
              [
                3.1998679473688,
                45.748028793936804
              ],
              [
                3.19986276549374,
                45.748033530316896
              ],
              [
                3.199856318593959,
                45.748035451291855
              ],
              [
                3.199850828669604,
                45.74803529554951
              ],
              [
                3.199843434926855,
                45.748030925744835
              ],
              [
                3.199806754318394,
                45.74800696015258
              ],
              [
                3.199753820198543,
                45.7479709102311
              ],
              [
                3.199674456977674,
                45.7479221163816
              ],
              [
                3.199660507319146,
                45.74791353226092
              ],
              [
                3.199616102443164,
                45.7478862340116
              ],
              [
                3.199607615967712,
                45.74788101785223
              ],
              [
                3.199594782402409,
                45.74787312693081
              ],
              [
                3.199588404627828,
                45.74787125952843
              ],
              [
                3.199585937493372,
                45.74787127848546
              ],
              [
                3.199578952750828,
                45.74787332054109
              ],
              [
                3.199575941105933,
                45.747874675270836
              ],
              [
                3.199574358452991,
                45.74787618996771
              ],
              [
                3.1995749086465466,
                45.7478768560333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16070662004548175,
          "ground": "gnd"
        },
        "84_LVBranch1042903": {
          "bus1": "84_LVBus1374334",
          "bus2": "84_LVBus2016460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1995749086465466,
                45.7478768560333
              ],
              [
                3.199575458840102,
                45.74787752209888
              ],
              [
                3.199580754932658,
                45.74787433237696
              ],
              [
                3.199584605754539,
                45.747873223121246
              ],
              [
                3.199588967148757,
                45.74787353150347
              ],
              [
                3.199593265408797,
                45.74787473109577
              ],
              [
                3.19960448007213,
                45.74788182470687
              ],
              [
                3.19964103556631,
                45.74790437876093
              ],
              [
                3.199681994654071,
                45.74793074977485
              ],
              [
                3.199695561228161,
                45.74793948978971
              ],
              [
                3.1997194136676,
                45.747954277865446
              ],
              [
                3.199721102875465,
                45.7479562802619
              ],
              [
                3.199718078753259,
                45.74796093707223
              ],
              [
                3.199713820098781,
                45.74796390289472
              ],
              [
                3.199708458910506,
                45.74796703913987
              ],
              [
                3.1997093545667763,
                45.747967608079115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01661836650741054,
          "ground": "gnd"
        },
        "84_LVBranch0924792": {
          "bus1": "84_LVBus2016460",
          "bus2": "84_LVBus2016712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1997093545667763,
                45.747967608079115
              ],
              [
                3.199710250223047,
                45.74796817701836
              ],
              [
                3.199718333452391,
                45.74796324740127
              ],
              [
                3.199723489044873,
                45.74796011273566
              ],
              [
                3.199728131870043,
                45.74796033797471
              ],
              [
                3.19973956503698,
                45.747965792398794
              ],
              [
                3.199786182395795,
                45.74799649254121
              ],
              [
                3.199815406835439,
                45.74801620577726
              ],
              [
                3.199848411614816,
                45.748038508141704
              ],
              [
                3.199857547081276,
                45.748046589409284
              ],
              [
                3.199858150390527,
                45.74805146126728
              ],
              [
                3.199857868512548,
                45.74805397365923
              ],
              [
                3.199857177842649,
                45.74805664214609
              ],
              [
                3.199854364573328,
                45.748059173994804
              ],
              [
                3.19985558401999,
                45.748059493020534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017138681414197485,
          "ground": "gnd"
        },
        "84_LVBranch1611118": {
          "bus1": "84_LVBus2016712",
          "bus2": "84_LVBus2016954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.19985558401999,
                45.748059493020534
              ],
              [
                3.199856803466652,
                45.74805981204626
              ],
              [
                3.199861882275212,
                45.74805423971687
              ],
              [
                3.199865352974503,
                45.748053475267774
              ],
              [
                3.199869045494657,
                45.74805374379427
              ],
              [
                3.199875014205591,
                45.74805738677832
              ],
              [
                3.199879635794891,
                45.74806281256962
              ],
              [
                3.199916552461306,
                45.74808379824321
              ],
              [
                3.199925449792701,
                45.74808652798784
              ],
              [
                3.199934512514882,
                45.74808587350444
              ],
              [
                3.199944988044607,
                45.74808106943709
              ],
              [
                3.199958938426145,
                45.7480700305729
              ],
              [
                3.199977732160452,
                45.74805807274676
              ],
              [
                3.199983188926117,
                45.74805611439031
              ],
              [
                3.199987200290621,
                45.748056227509
              ],
              [
                3.199991850603976,
                45.74805692953254
              ],
              [
                3.199991850603976,
                45.74805692953254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013538714399688038,
          "ground": "gnd"
        },
        "84_LVBranch1891982": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199911731060397,
                45.747559270194266
              ],
              [
                3.199911731060397,
                45.747559270194266
              ],
              [
                3.199934210721532,
                45.74755126981205
              ],
              [
                3.199955335799134,
                45.747543756691044
              ],
              [
                3.199978759723423,
                45.747518123481264
              ],
              [
                3.200003851557752,
                45.74749067800231
              ],
              [
                3.200031677078527,
                45.747470373307216
              ],
              [
                3.200064712972512,
                45.74745534590943
              ],
              [
                3.200089104939289,
                45.747450461843755
              ],
              [
                3.200140820622875,
                45.74744899358825
              ],
              [
                3.200163674421896,
                45.747446820498936
              ],
              [
                3.200173642061766,
                45.747443234946765
              ],
              [
                3.200183530089907,
                45.74743539431925
              ],
              [
                3.200191558349814,
                45.747422052692094
              ],
              [
                3.200197873267155,
                45.74740353283998
              ],
              [
                3.20017156829266,
                45.74736839399502
              ],
              [
                3.200166199620556,
                45.7473612194987
              ],
              [
                3.200157680998828,
                45.7473498585197
              ],
              [
                3.200152804094567,
                45.747349455150825
              ],
              [
                3.20014956556647,
                45.7473510905524
              ],
              [
                3.20014956556647,
                45.7473510905524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03798827782093881,
          "ground": "gnd"
        },
        "84_LVBranch0142471": {
          "bus1": "84_LVBus1374325",
          "bus2": "84_LVBus1374326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.20014956556647,
                45.7473510905524
              ],
              [
                3.20014956556647,
                45.7473510905524
              ],
              [
                3.200339500564291,
                45.74754406911802
              ],
              [
                3.200426335250467,
                45.74763328359674
              ],
              [
                3.200436863035201,
                45.74764409826829
              ],
              [
                3.200445853959333,
                45.74765033617461
              ],
              [
                3.200454032954626,
                45.74765806486652
              ],
              [
                3.200454032954626,
                45.74765806486652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04155589882448642,
          "ground": "gnd"
        },
        "84_LVBranch0424884": {
          "bus1": "84_LVBus1374326",
          "bus2": "84_LVBus1374327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200454032954626,
                45.74765806486652
              ],
              [
                3.200454032954626,
                45.74765806486652
              ],
              [
                3.200537687078069,
                45.74774685386309
              ],
              [
                3.200550847534708,
                45.74776082429472
              ],
              [
                3.200555315689148,
                45.74776957121719
              ],
              [
                3.200555315689148,
                45.74776957121719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014714667512021053,
          "ground": "gnd"
        },
        "84_LVBranch1802368": {
          "bus1": "84_LVBus1374327",
          "bus2": "84_LVBus1374328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200555315689148,
                45.74776957121719
              ],
              [
                3.200555315689148,
                45.74776957121719
              ],
              [
                3.200565380370703,
                45.7477713472293
              ],
              [
                3.200572151301163,
                45.747774516153996
              ],
              [
                3.200577187669017,
                45.74778098240726
              ],
              [
                3.200580039594316,
                45.74778992170528
              ],
              [
                3.200587941597179,
                45.74782011858681
              ],
              [
                3.200595867760001,
                45.74785758503926
              ],
              [
                3.200604153295897,
                45.74788847175609
              ],
              [
                3.200611088487411,
                45.74791438439768
              ],
              [
                3.200614967707695,
                45.74793473327024
              ],
              [
                3.200618251460819,
                45.74794989532494
              ],
              [
                3.200619660286886,
                45.74796514378006
              ],
              [
                3.200619536328242,
                45.747982626340246
              ],
              [
                3.200618857719583,
                45.74800570944053
              ],
              [
                3.20063366019669,
                45.748320759350165
              ],
              [
                3.200638430061526,
                45.748352815758736
              ],
              [
                3.200643353987169,
                45.74838404323739
              ],
              [
                3.200662194552341,
                45.74848640368723
              ],
              [
                3.200726697623573,
                45.74871245759619
              ],
              [
                3.200723218286523,
                45.74871840453764
              ],
              [
                3.200650819467612,
                45.748726987017356
              ],
              [
                3.2006509017943303,
                45.74872854740262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11314735488756629,
          "ground": "gnd"
        },
        "84_LVBranch1891209": {
          "bus1": "84_LVBus1374328",
          "bus2": "84_LVBus2022189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2006509017943303,
                45.74872854740262
              ],
              [
                3.200650984121049,
                45.74873010778788
              ],
              [
                3.200723669341043,
                45.74873076325516
              ],
              [
                3.200730688223746,
                45.74873580168681
              ],
              [
                3.200735309408052,
                45.74874282895662
              ],
              [
                3.200737131721924,
                45.74875166820671
              ],
              [
                3.200738166099208,
                45.74876107134666
              ],
              [
                3.200738885574114,
                45.74876760679431
              ],
              [
                3.200738272928582,
                45.74878424737734
              ],
              [
                3.200736444484433,
                45.74880121221672
              ],
              [
                3.200730993372498,
                45.74882481788697
              ],
              [
                3.200631974935214,
                45.74907301231477
              ],
              [
                3.20062185255902,
                45.749085587325474
              ],
              [
                3.200546408072912,
                45.7491294173013
              ],
              [
                3.200548671079523,
                45.749152414798374
              ],
              [
                3.200549375004024,
                45.7491595981673
              ],
              [
                3.200550201780181,
                45.74916805819749
              ],
              [
                3.200548779949165,
                45.74916835704482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05864623904942963,
          "ground": "gnd"
        },
        "84_LVBranch0816326": {
          "bus1": "84_LVBus2022189",
          "bus2": "84_LVBus2022190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200548779949165,
                45.74916835704482
              ],
              [
                3.200547358118149,
                45.749168655892156
              ],
              [
                3.200533818613901,
                45.749132195306565
              ],
              [
                3.200430022048838,
                45.749134990989766
              ],
              [
                3.200181414367637,
                45.74906243260746
              ],
              [
                3.200149279762984,
                45.74905305263343
              ],
              [
                3.200123329378622,
                45.74904547853562
              ],
              [
                3.200088703036145,
                45.749035370930635
              ],
              [
                3.200036951852518,
                45.749034671094805
              ],
              [
                3.2000344969521795,
                45.74903383522927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04507206344529856,
          "ground": "gnd"
        },
        "84_LVBranch1081706": {
          "bus1": "84_LVBus2022190",
          "bus2": "84_LVBus2027458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2000344969521795,
                45.74903383522927
              ],
              [
                3.200032042051841,
                45.749032999363735
              ],
              [
                3.200023705044337,
                45.74901029147375
              ],
              [
                3.199810844929692,
                45.748954498351395
              ],
              [
                3.199804779794162,
                45.74895290747113
              ],
              [
                3.199635244450127,
                45.7489021613878
              ],
              [
                3.199625433804073,
                45.74891659634373
              ],
              [
                3.199625433804073,
                45.74891659634373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03691992473017419,
          "ground": "gnd"
        },
        "84_LVBranch1553963": {
          "bus1": "84_LVBus2027458",
          "bus2": "84_LVBus2027459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199625433804073,
                45.74891659634373
              ],
              [
                3.199625433804073,
                45.74891659634373
              ],
              [
                3.199625692099262,
                45.74891503783918
              ],
              [
                3.199630009260289,
                45.74888875076527
              ],
              [
                3.199443349062014,
                45.748837551163284
              ],
              [
                3.199439460109705,
                45.748835412708864
              ],
              [
                3.199393208414243,
                45.74881003596289
              ],
              [
                3.199362486279913,
                45.74879317724044
              ],
              [
                3.199360684495088,
                45.748792192389395
              ],
              [
                3.199350093786408,
                45.748786380561974
              ],
              [
                3.199343735373757,
                45.74878575461282
              ],
              [
                3.199343735373757,
                45.74878575461282
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02843430111350245,
          "ground": "gnd"
        },
        "84_LVBranch0341492": {
          "bus1": "84_LVBus1374327",
          "bus2": "84_LVBus1374329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200555315689148,
                45.74776957121719
              ],
              [
                3.200555315689148,
                45.74776957121719
              ],
              [
                3.200601275039016,
                45.74780744690202
              ],
              [
                3.200904755040229,
                45.74808804777784
              ],
              [
                3.201035644160529,
                45.74820906988617
              ],
              [
                3.201082225564314,
                45.74825214098963
              ],
              [
                3.201158383327525,
                45.748322551923565
              ],
              [
                3.201159804727415,
                45.74832386357506
              ],
              [
                3.201313946673782,
                45.7484663807043
              ],
              [
                3.201341483953828,
                45.748492350632034
              ],
              [
                3.201374911318218,
                45.748520218606394
              ],
              [
                3.201374911318218,
                45.748520218606394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10502832616169885,
          "ground": "gnd"
        },
        "84_LVBranch1020556": {
          "bus1": "84_LVBus1374329",
          "bus2": "84_LVBus1374330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.201374911318218,
                45.748520218606394
              ],
              [
                3.201374911318218,
                45.748520218606394
              ],
              [
                3.201376381695878,
                45.74850992345699
              ],
              [
                3.201368375323953,
                45.748505018629444
              ],
              [
                3.201360459409883,
                45.74850587132937
              ],
              [
                3.201353775101615,
                45.748506588585634
              ],
              [
                3.2013512533409,
                45.74850558681513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003127236250127638,
          "ground": "gnd"
        },
        "84_LVBranch0996971": {
          "bus1": "84_LVBus1374330",
          "bus2": "84_LVBus2029391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2013512533409,
                45.74850558681513
              ],
              [
                3.201348731580185,
                45.74850458504462
              ],
              [
                3.201355043760826,
                45.74850063165228
              ],
              [
                3.201358657922205,
                45.74849836351817
              ],
              [
                3.201355387018886,
                45.74848976036103
              ],
              [
                3.201352129107762,
                45.74848116610098
              ],
              [
                3.201352129107762,
                45.74848116610098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003014508687432913,
          "ground": "gnd"
        },
        "84_LVBranch0098538": {
          "bus1": "84_LVBus1374329",
          "bus2": "84_LVBus1374331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.201374911318218,
                45.748520218606394
              ],
              [
                3.201374911318218,
                45.748520218606394
              ],
              [
                3.201386557997348,
                45.748533516809694
              ],
              [
                3.201539749220542,
                45.748675159232
              ],
              [
                3.201562766430408,
                45.74869644037052
              ],
              [
                3.201613243715724,
                45.748724042020655
              ],
              [
                3.20171863184805,
                45.74878167634677
              ],
              [
                3.201822270189016,
                45.74883835235385
              ],
              [
                3.201910340204392,
                45.748886510864956
              ],
              [
                3.202125901296971,
                45.74900439618463
              ],
              [
                3.202282870324865,
                45.74909023469967
              ],
              [
                3.202426139607427,
                45.749200552091814
              ],
              [
                3.20257635442837,
                45.74936918977426
              ],
              [
                3.202581410104363,
                45.74937195793194
              ],
              [
                3.202581410104363,
                45.74937195793194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13470978973732242,
          "ground": "gnd"
        },
        "84_LVBranch0542008": {
          "bus1": "84_LVBus1374331",
          "bus2": "84_LVBus1374332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202581410104363,
                45.74937195793194
              ],
              [
                3.202581410104363,
                45.74937195793194
              ],
              [
                3.20388875390097,
                45.74876526487133
              ],
              [
                3.20388875390097,
                45.74876526487133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12204762925892469,
          "ground": "gnd"
        },
        "84_LVBranch1159649": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.19991940290207,
                45.7475649874395
              ],
              [
                3.19991940290207,
                45.7475649874395
              ],
              [
                3.199944411215276,
                45.74756007165982
              ],
              [
                3.199962345020906,
                45.74755802638879
              ],
              [
                3.199973731861106,
                45.74755889256071
              ],
              [
                3.199984969817913,
                45.74756501425431
              ],
              [
                3.199995795145979,
                45.74757432413578
              ],
              [
                3.200025669338018,
                45.747593681445466
              ],
              [
                3.200151224213224,
                45.747668967688895
              ],
              [
                3.20019405186438,
                45.74770302580032
              ],
              [
                3.200277645669071,
                45.747755232741405
              ],
              [
                3.200322283155598,
                45.74778832318309
              ],
              [
                3.200392038131506,
                45.74782917399396
              ],
              [
                3.200412662556324,
                45.74783888533777
              ],
              [
                3.200422404848358,
                45.7478512355801
              ],
              [
                3.200423946783599,
                45.747862686184845
              ],
              [
                3.200417453258287,
                45.74788374464174
              ],
              [
                3.200412256918948,
                45.74792931955468
              ],
              [
                3.200403762490381,
                45.74800385490394
              ],
              [
                3.200402348605297,
                45.74805133513146
              ],
              [
                3.200395550300081,
                45.7480816360805
              ],
              [
                3.200373598631394,
                45.748102822409884
              ],
              [
                3.200348717816033,
                45.748110967290465
              ],
              [
                3.200330072827476,
                45.748111110667516
              ],
              [
                3.200306364349662,
                45.74810715425446
              ],
              [
                3.200231454976326,
                45.74805806557261
              ],
              [
                3.200138626111348,
                45.747996374540776
              ],
              [
                3.200060706134409,
                45.747944591731795
              ],
              [
                3.200050875867053,
                45.74793973682184
              ],
              [
                3.200041743273137,
                45.7479375757149
              ],
              [
                3.200028129768679,
                45.74793895796977
              ],
              [
                3.200019072109392,
                45.747941573810685
              ],
              [
                3.19992252539395,
                45.74799102694434
              ],
              [
                3.199900933503607,
                45.748006479197876
              ],
              [
                3.199875779917975,
                45.74802672735223
              ],
              [
                3.199870446497652,
                45.74803409208675
              ],
              [
                3.199868731752419,
                45.74804111410393
              ],
              [
                3.199868806672931,
                45.74804589105377
              ],
              [
                3.199870826039284,
                45.74805829170082
              ],
              [
                3.199893841754872,
                45.74807626219172
              ],
              [
                3.199926382676183,
                45.74809192814836
              ],
              [
                3.199966293628002,
                45.74811454627849
              ],
              [
                3.200002960382864,
                45.74814089619274
              ],
              [
                3.200003445536289,
                45.7481439695139
              ],
              [
                3.200001762309513,
                45.74814890393408
              ],
              [
                3.199999195705113,
                45.748153233333845
              ],
              [
                3.1999997454172693,
                45.74815345853723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14975712355871354,
          "ground": "gnd"
        },
        "84_LVBranch1892044": {
          "bus1": "84_LVBus1374323",
          "bus2": "84_LVBus2015750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.1999997454172693,
                45.74815345853723
              ],
              [
                3.200000295129426,
                45.74815368374062
              ],
              [
                3.200002783641451,
                45.74815011070845
              ],
              [
                3.200004166069597,
                45.74814812069266
              ],
              [
                3.200005916749704,
                45.74814748642703
              ],
              [
                3.20000832530764,
                45.74814700905433
              ],
              [
                3.200011182752311,
                45.748147292994986
              ],
              [
                3.200015378257432,
                45.74814849336414
              ],
              [
                3.200021670233471,
                45.74815144107337
              ],
              [
                3.200078852041166,
                45.748189527614514
              ],
              [
                3.200121695461531,
                45.74822129134501
              ],
              [
                3.20013602428053,
                45.74823355236877
              ],
              [
                3.200138090087686,
                45.74823907877678
              ],
              [
                3.200137232386065,
                45.74824092980172
              ],
              [
                3.200137852845169,
                45.74824115895943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01581156733955451,
          "ground": "gnd"
        },
        "84_LVBranch1459684": {
          "bus1": "84_LVBus2015750",
          "bus2": "84_LVBus2015812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200137852845169,
                45.74824115895943
              ],
              [
                3.200138473304273,
                45.74824138811714
              ],
              [
                3.200139835258554,
                45.74823891240703
              ],
              [
                3.200140000636803,
                45.74823552817935
              ],
              [
                3.20013640090721,
                45.74822970765852
              ],
              [
                3.200127647294849,
                45.74822303603533
              ],
              [
                3.200114029015508,
                45.748212649967876
              ],
              [
                3.200102570054153,
                45.748203920782274
              ],
              [
                3.200097042145519,
                45.74819970759226
              ],
              [
                3.200089255796783,
                45.74819407220814
              ],
              [
                3.200058916135191,
                45.748172100294774
              ],
              [
                3.200019758481334,
                45.74814754197661
              ],
              [
                3.199983351314562,
                45.748123817250416
              ],
              [
                3.199943867248028,
                45.748098100799815
              ],
              [
                3.199942487126301,
                45.748096141016774
              ],
              [
                3.199941567486791,
                45.748093223988405
              ],
              [
                3.199943697197583,
                45.748088897947156
              ],
              [
                3.199955177465602,
                45.748078507876784
              ],
              [
                3.19997624817558,
                45.7480634195082
              ],
              [
                3.199984749076722,
                45.74805890053339
              ],
              [
                3.199988267354937,
                45.74805871153709
              ],
              [
                3.199992686083283,
                45.748060216093705
              ],
              [
                3.199992686083283,
                45.748060216093705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028705618709694368,
          "ground": "gnd"
        },
        "84_LVBranch1138026": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199914640127181,
                45.74756120922753
              ],
              [
                3.199914640127181,
                45.74756120922753
              ],
              [
                3.199954404931368,
                45.747548316441595
              ],
              [
                3.199969018213392,
                45.747542679811204
              ],
              [
                3.199984042622899,
                45.74752884354821
              ],
              [
                3.200002934181568,
                45.747501832613366
              ],
              [
                3.200024156681152,
                45.747484142885426
              ],
              [
                3.200046809950877,
                45.74747082380216
              ],
              [
                3.200069774824231,
                45.747460165496896
              ],
              [
                3.200096338522815,
                45.747454454984364
              ],
              [
                3.200133876728235,
                45.7474528168102
              ],
              [
                3.200155092267077,
                45.74745188893728
              ],
              [
                3.200172185924405,
                45.747448716453775
              ],
              [
                3.200183525517913,
                45.74744329391621
              ],
              [
                3.200195256171444,
                45.74742757554759
              ],
              [
                3.200203708202469,
                45.74741093767775
              ],
              [
                3.200201905941114,
                45.74740009188654
              ],
              [
                3.200182009240628,
                45.74736385109739
              ],
              [
                3.200163189131554,
                45.74734380602633
              ],
              [
                3.20015012789703,
                45.74734351956453
              ],
              [
                3.200145399377196,
                45.74734602115759
              ],
              [
                3.200145399377196,
                45.74734602115759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03979122145432849,
          "ground": "gnd"
        },
        "84_LVBranch0139695": {
          "bus1": "84_LVBus1374316",
          "bus2": "84_LVBus1374317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.200145399377196,
                45.74734602115759
              ],
              [
                3.200145399377196,
                45.74734602115759
              ],
              [
                3.200133333459023,
                45.74733135847657
              ],
              [
                3.200103060021418,
                45.74729637608737
              ],
              [
                3.199999514579093,
                45.747101950343676
              ],
              [
                3.200047412857226,
                45.74687845102711
              ],
              [
                3.200003104729843,
                45.74675897562482
              ],
              [
                3.199966901386898,
                45.74666133717024
              ],
              [
                3.199966901386898,
                45.74666133717024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07954059156738685,
          "ground": "gnd"
        },
        "84_LVBranch1025660": {
          "bus1": "84_LVBus1374317",
          "bus2": "84_LVBus1374321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199966901386898,
                45.74666133717024
              ],
              [
                3.199966901386898,
                45.74666133717024
              ],
              [
                3.199928508468376,
                45.74667152924845
              ],
              [
                3.199921096091373,
                45.74660860567475
              ],
              [
                3.199931175081373,
                45.7466080333502
              ],
              [
                3.199976306022696,
                45.746605482097344
              ],
              [
                3.200092189093261,
                45.7467836359726
              ],
              [
                3.200205800533845,
                45.74681695193855
              ],
              [
                3.200666855505324,
                45.746716236025804
              ],
              [
                3.200654365967404,
                45.746695053674564
              ],
              [
                3.200653468058512,
                45.74669352205697
              ],
              [
                3.200651012541316,
                45.74668936623537
              ],
              [
                3.200651012541316,
                45.74668936623537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08667975959344845,
          "ground": "gnd"
        },
        "84_LVBranch0385201": {
          "bus1": "84_LVBus1374317",
          "bus2": "84_LVBus1374318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199966901386898,
                45.74666133717024
              ],
              [
                3.199966901386898,
                45.74666133717024
              ],
              [
                3.199928905411205,
                45.746532968981924
              ],
              [
                3.199893752589363,
                45.746449034201255
              ],
              [
                3.199893752589363,
                45.746449034201255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024292620951954343,
          "ground": "gnd"
        },
        "84_LVBranch1889321": {
          "bus1": "84_LVBus1374318",
          "bus2": "84_LVBus1374319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893752589363,
                45.746449034201255
              ],
              [
                3.199893752589363,
                45.746449034201255
              ],
              [
                3.199858045082517,
                45.746432969715954
              ],
              [
                3.199791693429268,
                45.74644427636961
              ],
              [
                3.199777761763005,
                45.74644665074516
              ],
              [
                3.199398184571018,
                45.74651136034014
              ],
              [
                3.199304458063934,
                45.746500383951485
              ],
              [
                3.19896668968373,
                45.74654823402846
              ],
              [
                3.198961137612734,
                45.74654902342906
              ],
              [
                3.198958483293661,
                45.74654939470165
              ],
              [
                3.198937736592375,
                45.746552334142535
              ],
              [
                3.198936960299674,
                45.746551179461584
              ],
              [
                3.198935815346104,
                45.74654946078637
              ],
              [
                3.19892062936108,
                45.74652673344358
              ],
              [
                3.19892062936108,
                45.74652673344358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07978433280759767,
          "ground": "gnd"
        },
        "84_LVBranch0610691": {
          "bus1": "84_LVBus1374318",
          "bus2": "84_LVBus1374320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893752589363,
                45.746449034201255
              ],
              [
                3.199893752589363,
                45.746449034201255
              ],
              [
                3.199876743407548,
                45.74640840753194
              ],
              [
                3.199873125373163,
                45.746399771017984
              ],
              [
                3.199862284267236,
                45.74637387037298
              ],
              [
                3.199858666237386,
                45.74636523385858
              ],
              [
                3.199855048349766,
                45.746356606340264
              ],
              [
                3.199844794498145,
                45.74633209574928
              ],
              [
                3.199836984203973,
                45.74631344156112
              ],
              [
                3.199833366182055,
                45.74630480504602
              ],
              [
                3.199818907096095,
                45.74627026788198
              ],
              [
                3.19978116436945,
                45.746180135897994
              ],
              [
                3.199751071740139,
                45.74610827244757
              ],
              [
                3.199728522545693,
                45.74605443543069
              ],
              [
                3.199721299561271,
                45.74603717129141
              ],
              [
                3.199717681575609,
                45.74602853477283
              ],
              [
                3.199692168765756,
                45.74596763071598
              ],
              [
                3.199657603751602,
                45.745885076927664
              ],
              [
                3.199643585270941,
                45.745851580036266
              ],
              [
                3.199601811329158,
                45.74575182496211
              ],
              [
                3.199601811329158,
                45.74575182496211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08075367950727813,
          "ground": "gnd"
        },
        "84_LVBranch1432029": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199916870141513,
                45.747563279441565
              ],
              [
                3.199916870141513,
                45.747563279441565
              ],
              [
                3.1999284694043,
                45.74755966336821
              ],
              [
                3.199954324366832,
                45.747555469853175
              ],
              [
                3.199969916433251,
                45.74755406339074
              ],
              [
                3.19998431922215,
                45.747557947438416
              ],
              [
                3.199994556871105,
                45.74756584027649
              ],
              [
                3.200003323039181,
                45.74757414030582
              ],
              [
                3.200083123312405,
                45.747622939609634
              ],
              [
                3.200152880571573,
                45.74766559899006
              ],
              [
                3.200203846130487,
                45.74770231169283
              ],
              [
                3.200263624500948,
                45.74774045914618
              ],
              [
                3.200327563535512,
                45.74778577235288
              ],
              [
                3.200415851826344,
                45.74783656651842
              ],
              [
                3.200425525081658,
                45.747843698901605
              ],
              [
                3.20043161552005,
                45.747857552772956
              ],
              [
                3.200429628164388,
                45.747870946928956
              ],
              [
                3.200421811552772,
                45.74788876756372
              ],
              [
                3.200408374097105,
                45.74801601067723
              ],
              [
                3.20040853046258,
                45.748049722073326
              ],
              [
                3.200401357812702,
                45.748084011671885
              ],
              [
                3.200377436742727,
                45.74810581596147
              ],
              [
                3.200351476120882,
                45.74811476090236
              ],
              [
                3.200325758964389,
                45.748115471504775
              ],
              [
                3.200301442166827,
                45.748112059601965
              ],
              [
                3.200256124082278,
                45.7480822943577
              ],
              [
                3.200051046678588,
                45.74794489091783
              ],
              [
                3.200043099087402,
                45.74794208189875
              ],
              [
                3.200036217145434,
                45.747942485693194
              ],
              [
                3.200021585391842,
                45.74794531533047
              ],
              [
                3.199931068017746,
                45.74799244582037
              ],
              [
                3.199909759518304,
                45.74800875963064
              ],
              [
                3.19988062843539,
                45.74803105373791
              ],
              [
                3.199874486945263,
                45.74804589237936
              ],
              [
                3.199872787860524,
                45.748065384428074
              ],
              [
                3.199877619429571,
                45.7480702687721
              ],
              [
                3.199906463295408,
                45.74808619707931
              ],
              [
                3.199944822542076,
                45.748107387588554
              ],
              [
                3.199985809028081,
                45.748134667003356
              ],
              [
                3.199991305553072,
                45.748139339294795
              ],
              [
                3.199991391773406,
                45.74814483593568
              ],
              [
                3.199990333397447,
                45.74814864090032
              ],
              [
                3.199991430907254,
                45.74814978860657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14976292524688992,
          "ground": "gnd"
        },
        "84_LVBranch1359543": {
          "bus1": "84_LVBus1374314",
          "bus2": "84_LVBus2020163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199991430907254,
                45.74814978860657
              ],
              [
                3.199992528417061,
                45.74815093631281
              ],
              [
                3.199995927691845,
                45.74814807605564
              ],
              [
                3.199999462510971,
                45.7481464833649
              ],
              [
                3.200005994711324,
                45.748145902316345
              ],
              [
                3.200016130998699,
                45.74815142067281
              ],
              [
                3.20005795812965,
                45.748179026524475
              ],
              [
                3.200115481962524,
                45.74822088925234
              ],
              [
                3.200130457656924,
                45.748231786722826
              ],
              [
                3.200132526163945,
                45.74823502781536
              ],
              [
                3.200132002415364,
                45.74823686727559
              ],
              [
                3.200130662785703,
                45.74823748938592
              ],
              [
                3.200130662785703,
                45.74823748938592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015590511633338477,
          "ground": "gnd"
        },
        "84_LVBranch0812148": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199885408549493,
                45.74756478988502
              ],
              [
                3.199885408549493,
                45.74756478988502
              ],
              [
                3.199850110951544,
                45.74751509061994
              ],
              [
                3.199991686546507,
                45.74743446689771
              ],
              [
                3.200062591922086,
                45.747410250139
              ],
              [
                3.200121289700823,
                45.74739019393808
              ],
              [
                3.200114433960766,
                45.747371784343166
              ],
              [
                3.199977726908946,
                45.747105716725656
              ],
              [
                3.199935311361445,
                45.746941393615316
              ],
              [
                3.199854811362807,
                45.74697080350541
              ],
              [
                3.199851788945856,
                45.747023910347544
              ],
              [
                3.199851788945856,
                45.747023910347544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09666658892457082,
          "ground": "gnd"
        },
        "84_LVBranch1865706": {
          "bus1": "84_LVBus1374305",
          "bus2": "84_LVBus1374306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199851788945856,
                45.747023910347544
              ],
              [
                3.199851788945856,
                45.747023910347544
              ],
              [
                3.199828010930398,
                45.74698270588813
              ],
              [
                3.199737683885257,
                45.746959107614785
              ],
              [
                3.199667188912281,
                45.74699142755516
              ],
              [
                3.199659852385356,
                45.746994794911416
              ],
              [
                3.199614583092421,
                45.7469762486126
              ],
              [
                3.199614583092421,
                45.7469762486126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023762909189810083,
          "ground": "gnd"
        },
        "84_LVBranch1250588": {
          "bus1": "84_LVBus1374306",
          "bus2": "84_LVBus1374307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199614583092421,
                45.7469762486126
              ],
              [
                3.199614583092421,
                45.7469762486126
              ],
              [
                3.19963185158465,
                45.747012104804455
              ],
              [
                3.199451901114997,
                45.747091763291365
              ],
              [
                3.199433039867303,
                45.74708054470463
              ],
              [
                3.199244349729003,
                45.746968296282006
              ],
              [
                3.198722695154911,
                45.747022002494234
              ],
              [
                3.198671835688099,
                45.74702723339724
              ],
              [
                3.198668268891247,
                45.7470276026696
              ],
              [
                3.198582304276768,
                45.747036359979084
              ],
              [
                3.198618990091861,
                45.74699918980448
              ],
              [
                3.198618990091861,
                45.74699918980448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0990580344284679,
          "ground": "gnd"
        },
        "84_LVBranch1743795": {
          "bus1": "84_LVBus1374307",
          "bus2": "84_LVBus1374308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198618990091861,
                45.74699918980448
              ],
              [
                3.198618990091861,
                45.74699918980448
              ],
              [
                3.198606519973585,
                45.74700135487678
              ],
              [
                3.198526713481503,
                45.747015193294544
              ],
              [
                3.198555046788568,
                45.74718322387634
              ],
              [
                3.198494809091241,
                45.74719358311133
              ],
              [
                3.198280929930916,
                45.747158335653126
              ],
              [
                3.198234900516439,
                45.74709120964115
              ],
              [
                3.198234900516439,
                45.74709120964115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05640402752321228,
          "ground": "gnd"
        },
        "84_LVBranch1915597": {
          "bus1": "84_LVBus1374308",
          "bus2": "84_LVBus1374312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198234900516439,
                45.74709120964115
              ],
              [
                3.198234900516439,
                45.74709120964115
              ],
              [
                3.198232085181297,
                45.74709525299759
              ],
              [
                3.198198453772267,
                45.7471436731292
              ],
              [
                3.198157462129765,
                45.74715208508994
              ],
              [
                3.19815319892984,
                45.74712602585453
              ],
              [
                3.197883426096604,
                45.747214468313885
              ],
              [
                3.197724746834451,
                45.747275606557984
              ],
              [
                3.197671376767792,
                45.74729616952378
              ],
              [
                3.197671376767792,
                45.74729616952378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05473795181374542,
          "ground": "gnd"
        },
        "84_LVBranch1491250": {
          "bus1": "84_LVBus1374308",
          "bus2": "84_LVBus1374309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198234900516439,
                45.74709120964115
              ],
              [
                3.198234900516439,
                45.74709120964115
              ],
              [
                3.198233426878542,
                45.747095584598604
              ],
              [
                3.198187012445628,
                45.747233733106576
              ],
              [
                3.198219062344228,
                45.74731086333058
              ],
              [
                3.198409676554514,
                45.747583816072876
              ],
              [
                3.1984633740998,
                45.74764818401186
              ],
              [
                3.198457428206365,
                45.747653376050295
              ],
              [
                3.198411394976071,
                45.74769356898706
              ],
              [
                3.198411394976071,
                45.74769356898706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0737219236626032,
          "ground": "gnd"
        },
        "84_LVBranch1622054": {
          "bus1": "84_LVBus1374309",
          "bus2": "84_LVBus1374311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198411394976071,
                45.74769356898706
              ],
              [
                3.198411394976071,
                45.74769356898706
              ],
              [
                3.198388818198955,
                45.74764695667411
              ],
              [
                3.198216379960887,
                45.74763208469531
              ],
              [
                3.1982129206798,
                45.747649997709274
              ],
              [
                3.19820924756528,
                45.74766902801904
              ],
              [
                3.19820924756528,
                45.74766902801904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023133669475911,
          "ground": "gnd"
        },
        "84_LVBranch1561656": {
          "bus1": "84_LVBus1374309",
          "bus2": "84_LVBus1374310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198411394976071,
                45.74769356898706
              ],
              [
                3.198411394976071,
                45.74769356898706
              ],
              [
                3.198448057365756,
                45.74768523514313
              ],
              [
                3.198493350802776,
                45.747674945635396
              ],
              [
                3.198533931243034,
                45.747722319483174
              ],
              [
                3.198424678084852,
                45.747803233162074
              ],
              [
                3.198556313153397,
                45.74788614007167
              ],
              [
                3.19860249337777,
                45.74791523355218
              ],
              [
                3.19860249337777,
                45.74791523355218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043832359174393494,
          "ground": "gnd"
        },
        "84_LVBranch0812147": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199889581853145,
                45.747563759114975
              ],
              [
                3.199889581853145,
                45.747563759114975
              ],
              [
                3.199876323842562,
                45.74752306761418
              ],
              [
                3.20001762770328,
                45.74743740751476
              ],
              [
                3.200138333591075,
                45.747411701224905
              ],
              [
                3.200197274095785,
                45.747388278156535
              ],
              [
                3.200207189216146,
                45.74738134603817
              ],
              [
                3.200192113986134,
                45.74735835707809
              ],
              [
                3.200023928658749,
                45.747101762671306
              ],
              [
                3.199961519107426,
                45.74689170742963
              ],
              [
                3.199768705951201,
                45.746970565585414
              ],
              [
                3.199817194159575,
                45.747030474303784
              ],
              [
                3.199817194159575,
                45.747030474303784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11843241480029243,
          "ground": "gnd"
        },
        "84_LVBranch0770809": {
          "bus1": "84_LVBus1374298",
          "bus2": "84_LVBus1374299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199817194159575,
                45.747030474303784
              ],
              [
                3.199817194159575,
                45.747030474303784
              ],
              [
                3.199744955029618,
                45.747013035065876
              ],
              [
                3.199430214596593,
                45.74715363284848
              ],
              [
                3.199396562031883,
                45.74716866481869
              ],
              [
                3.199379348299786,
                45.74721828177761
              ],
              [
                3.199379348299786,
                45.74721828177761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043779909346731406,
          "ground": "gnd"
        },
        "84_LVBranch1561651": {
          "bus1": "84_LVBus1374299",
          "bus2": "84_LVBus1374303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199379348299786,
                45.74721828177761
              ],
              [
                3.199379348299786,
                45.74721828177761
              ],
              [
                3.199356585807128,
                45.74724184941524
              ],
              [
                3.199368896237973,
                45.747325420014796
              ],
              [
                3.199386784868447,
                45.74744675408967
              ],
              [
                3.19941629655098,
                45.7474438282072
              ],
              [
                3.19941629655098,
                45.7474438282072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028376804816627372,
          "ground": "gnd"
        },
        "84_LVBranch1008563": {
          "bus1": "84_LVBus1374299",
          "bus2": "84_LVBus1374300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199379348299786,
                45.74721828177761
              ],
              [
                3.199379348299786,
                45.74721828177761
              ],
              [
                3.199322161860733,
                45.74717733385285
              ],
              [
                3.199359931166219,
                45.74749053392669
              ],
              [
                3.199369428267345,
                45.747569249646595
              ],
              [
                3.199314046289341,
                45.74764345229695
              ],
              [
                3.199342017505534,
                45.74770621799154
              ],
              [
                3.199342017505534,
                45.74770621799154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06669350423417372,
          "ground": "gnd"
        },
        "84_LVBranch0930911": {
          "bus1": "84_LVBus1374300",
          "bus2": "84_LVBus1374301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199342017505534,
                45.74770621799154
              ],
              [
                3.199342017505534,
                45.74770621799154
              ],
              [
                3.199277106721798,
                45.7476644296511
              ],
              [
                3.199173391416513,
                45.747688619029084
              ],
              [
                3.198933744977051,
                45.74753043471124
              ],
              [
                3.198924395468369,
                45.74752426242506
              ],
              [
                3.198922772358501,
                45.747523195220566
              ],
              [
                3.198836891565753,
                45.74753735040991
              ],
              [
                3.198836891565753,
                45.74753735040991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049036539545289734,
          "ground": "gnd"
        },
        "84_LVBranch0817766": {
          "bus1": "84_LVBus1374301",
          "bus2": "84_LVBus1374302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.198836891565753,
                45.74753735040991
              ],
              [
                3.198836891565753,
                45.74753735040991
              ],
              [
                3.198892725063308,
                45.74749193564254
              ],
              [
                3.198721321228453,
                45.74737898678675
              ],
              [
                3.198661968558733,
                45.74739745481033
              ],
              [
                3.198656098512316,
                45.747399281316525
              ],
              [
                3.198656098512316,
                45.747399281316525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030530517603768226,
          "ground": "gnd"
        },
        "84_LVBranch1915617": {
          "bus1": "84_MVLV080308_LV",
          "bus2": "84_LVBus1374296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.199893874868488,
                45.747576916045176
              ],
              [
                3.199880307938932,
                45.747567330318944
              ],
              [
                3.199880307938932,
                45.747567330318944
              ],
              [
                3.19985770910866,
                45.747551345009995
              ],
              [
                3.199853589654412,
                45.747548434581304
              ],
              [
                3.199853589654412,
                45.747548434581304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029552289824769113,
          "ground": "gnd"
        },
        "84_LVBranch1505278": {
          "bus1": "84_MVLV098744_LV",
          "bus2": "84_LVBus1374379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203690771297036,
                45.75088595590748
              ],
              [
                3.203709193695384,
                45.75090099202535
              ],
              [
                3.203709193695384,
                45.75090099202535
              ],
              [
                3.203743979902903,
                45.75089420949097
              ],
              [
                3.203663259059042,
                45.75072874373148
              ],
              [
                3.203608674224973,
                45.750577633707245
              ],
              [
                3.203562156909463,
                45.75047687287649
              ],
              [
                3.20355764606237,
                45.750467091714015
              ],
              [
                3.203552483447239,
                45.7504559120139
              ],
              [
                3.203546828511226,
                45.750443665443015
              ],
              [
                3.20353201057118,
                45.75043062585824
              ],
              [
                3.203496622517767,
                45.75041386722142
              ],
              [
                3.203496622517767,
                45.75041386722142
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06039250109524792,
          "ground": "gnd"
        },
        "84_LVBranch0696143": {
          "bus1": "84_LVBus1374379",
          "bus2": "84_LVBus1374380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203496622517767,
                45.75041386722142
              ],
              [
                3.203496622517767,
                45.75041386722142
              ],
              [
                3.203550766414699,
                45.75041625647755
              ],
              [
                3.203556287837686,
                45.75041431544642
              ],
              [
                3.203581609954157,
                45.750406409375024
              ],
              [
                3.204080224267263,
                45.75025074945599
              ],
              [
                3.204534572977519,
                45.750090930740974
              ],
              [
                3.204540081483095,
                45.75008898976095
              ],
              [
                3.204540081483095,
                45.75008898976095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08938486997410701,
          "ground": "gnd"
        },
        "84_LVBranch0859816": {
          "bus1": "84_MVLV098744_LV",
          "bus2": "84_LVBus1374377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203690771297036,
                45.75088595590748
              ],
              [
                3.203706401300415,
                45.75087547943942
              ],
              [
                3.203706401300415,
                45.75087547943942
              ],
              [
                3.203721751519391,
                45.75086192807607
              ],
              [
                3.20367513590915,
                45.75076637744077
              ],
              [
                3.203644599906028,
                45.75076394097422
              ],
              [
                3.2036444053562017,
                45.750763420636545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01553613197121792,
          "ground": "gnd"
        },
        "84_LVBranch1593338": {
          "bus1": "84_LVBus1374377",
          "bus2": "84_LVBus2015870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2036444053562017,
                45.750763420636545
              ],
              [
                3.203644210806375,
                45.750762900298874
              ],
              [
                3.203652149025215,
                45.750761813339295
              ],
              [
                3.203653471858001,
                45.7507609393942
              ],
              [
                3.203656969569418,
                45.75075861810114
              ],
              [
                3.203655481677127,
                45.750752277541324
              ],
              [
                3.203654201137534,
                45.750746862095696
              ],
              [
                3.203652699545201,
                45.75074046765821
              ],
              [
                3.203648636875972,
                45.75072324232937
              ],
              [
                3.203551194269656,
                45.75043934006834
              ],
              [
                3.20354627405202,
                45.75043212627588
              ],
              [
                3.20354075275058,
                45.75042591581473
              ],
              [
                3.20350815804219,
                45.75042820975047
              ],
              [
                3.203507764506046,
                45.75042729507018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04183433231666619,
          "ground": "gnd"
        },
        "84_LVBranch1655456": {
          "bus1": "84_LVBus2015870",
          "bus2": "84_LVBus2017154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203507764506046,
                45.75042729507018
              ],
              [
                3.203507370969903,
                45.75042638038989
              ],
              [
                3.203528024248786,
                45.75041661194812
              ],
              [
                3.203529163080653,
                45.75041058401161
              ],
              [
                3.203527075172694,
                45.75040368125591
              ],
              [
                3.203407393906704,
                45.75024668550695
              ],
              [
                3.203339574702374,
                45.750157713397016
              ],
              [
                3.203278303956551,
                45.75007732806278
              ],
              [
                3.203270648898507,
                45.750074355061
              ],
              [
                3.203270648898507,
                45.750074355061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045195487629769,
          "ground": "gnd"
        },
        "84_LVBranch0249005": {
          "bus1": "84_LVBus2017154",
          "bus2": "84_LVBus2017155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203270648898507,
                45.750074355061
              ],
              [
                3.203270648898507,
                45.750074355061
              ],
              [
                3.203262240922552,
                45.75006600752475
              ],
              [
                3.203294327634579,
                45.749984128085885
              ],
              [
                3.203285671690671,
                45.74997553953963
              ],
              [
                3.203072029532369,
                45.749763611546975
              ],
              [
                3.202898432074877,
                45.74963316813331
              ],
              [
                3.202876166657266,
                45.749616434059796
              ],
              [
                3.20283872411064,
                45.749588309572644
              ],
              [
                3.202820308368174,
                45.74957446989906
              ],
              [
                3.202724835438739,
                45.749502724452555
              ],
              [
                3.202668210025382,
                45.74946018131377
              ],
              [
                3.20265539969752,
                45.74945055408253
              ],
              [
                3.202638219665021,
                45.74943764956117
              ],
              [
                3.202618776554542,
                45.74942303501784
              ],
              [
                3.202611726555115,
                45.749416035546275
              ],
              [
                3.202611726555115,
                45.749416035546275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09326039346221525,
          "ground": "gnd"
        },
        "84_LVBranch1293465": {
          "bus1": "84_MVLV098744_LV",
          "bus2": "84_LVBus1374375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203690771297036,
                45.75088595590748
              ],
              [
                3.203701534721461,
                45.75089614765789
              ],
              [
                3.203701534721461,
                45.75089614765789
              ],
              [
                3.2037132470057,
                45.75089477963782
              ],
              [
                3.203719043997452,
                45.750895643607606
              ],
              [
                3.203726239461175,
                45.75089961882064
              ],
              [
                3.203732228169756,
                45.75090449407492
              ],
              [
                3.203807346539913,
                45.7510267623512
              ],
              [
                3.203821302040435,
                45.75104948958151
              ],
              [
                3.203895743758546,
                45.75114265698335
              ],
              [
                3.203928703749545,
                45.75118390671834
              ],
              [
                3.203942666643291,
                45.751201388491516
              ],
              [
                3.203952434036307,
                45.751213612287124
              ],
              [
                3.203959397824609,
                45.751217562282946
              ],
              [
                3.20396816623892,
                45.75121777348942
              ],
              [
                3.204001697561448,
                45.75120964198398
              ],
              [
                3.204005935328627,
                45.751208610566565
              ],
              [
                3.2040070714666573,
                45.751209753438786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04574758419599424,
          "ground": "gnd"
        },
        "84_LVBranch1849381": {
          "bus1": "84_LVBus1374375",
          "bus2": "84_LVBus2020250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2040070714666573,
                45.751209753438786
              ],
              [
                3.204008207604688,
                45.75121089631101
              ],
              [
                3.203970634065872,
                45.751221866168166
              ],
              [
                3.203969715232307,
                45.75122717263289
              ],
              [
                3.203972178766312,
                45.75123262392671
              ],
              [
                3.204058930114795,
                45.75133537719403
              ],
              [
                3.204077104783784,
                45.751359142482286
              ],
              [
                3.204118645182628,
                45.751430241696674
              ],
              [
                3.20417944208235,
                45.75154969624799
              ],
              [
                3.204187160895731,
                45.75156485095023
              ],
              [
                3.204192983233943,
                45.75157628644867
              ],
              [
                3.204195383916917,
                45.751581009447754
              ],
              [
                3.204200929244793,
                45.751584655482
              ],
              [
                3.204208413655732,
                45.751584939568104
              ],
              [
                3.204242912696947,
                45.75156725445309
              ],
              [
                3.204243331430797,
                45.751567728072004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051489177172083934,
          "ground": "gnd"
        },
        "84_LVBranch1743280": {
          "bus1": "84_LVBus2020250",
          "bus2": "84_LVBus2020251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204243331430797,
                45.751567728072004
              ],
              [
                3.204243750164647,
                45.751568201690915
              ],
              [
                3.204210033096725,
                45.7515890208005
              ],
              [
                3.204206250787502,
                45.7515953030913
              ],
              [
                3.204206390274793,
                45.75160333654253
              ],
              [
                3.204209896433651,
                45.75161296349185
              ],
              [
                3.204219644266241,
                45.751636982788675
              ],
              [
                3.204316790447408,
                45.75187645850565
              ],
              [
                3.204322578668405,
                45.751881650181986
              ],
              [
                3.204330007630942,
                45.751884121016225
              ],
              [
                3.204343553689051,
                45.751887372340605
              ],
              [
                3.20435266534682,
                45.751891413687424
              ],
              [
                3.204359327046272,
                45.7518973903706
              ],
              [
                3.204364540086904,
                45.75190441292662
              ],
              [
                3.204375990080887,
                45.751919817707154
              ],
              [
                3.204388341126643,
                45.751922268507045
              ],
              [
                3.204387167153396,
                45.75193176965749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04467446181875317,
          "ground": "gnd"
        },
        "84_LVBranch1843144": {
          "bus1": "84_LVBus2020251",
          "bus2": "84_LVBus2245567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204387167153396,
                45.75193176965749
              ],
              [
                3.204385993180149,
                45.751941270807926
              ],
              [
                3.204468201899981,
                45.75217883743175
              ],
              [
                3.204652187599104,
                45.752427736819065
              ],
              [
                3.204653566439966,
                45.75242959758834
              ],
              [
                3.204894247474335,
                45.75275519174906
              ],
              [
                3.204895731408965,
                45.752757195658994
              ],
              [
                3.205349483864141,
                45.753371050592236
              ],
              [
                3.205350521384863,
                45.7533724551342
              ],
              [
                3.205400623836708,
                45.753440239694136
              ],
              [
                3.205432418258041,
                45.75382597522067
              ],
              [
                3.205273100534245,
                45.75374803167963
              ],
              [
                3.205273100534245,
                45.75374803167963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24309538639087158,
          "ground": "gnd"
        },
        "84_LVBranch1561659": {
          "bus1": "84_LVBus2245567",
          "bus2": "84_LVBus2245569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205273100534245,
                45.75374803167963
              ],
              [
                3.205273100534245,
                45.75374803167963
              ],
              [
                3.205378372863946,
                45.7539847445895
              ],
              [
                3.20482591575349,
                45.7548941379799
              ],
              [
                3.204311702419471,
                45.75556701077155
              ],
              [
                3.204320756920164,
                45.7555730949414
              ],
              [
                3.204341814703923,
                45.755587237887326
              ],
              [
                3.204341814703923,
                45.755587237887326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.225454745867438,
          "ground": "gnd"
        },
        "84_LVBranch1302013": {
          "bus1": "84_LVBus2245567",
          "bus2": "84_LVBus2245568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205273100534245,
                45.75374803167963
              ],
              [
                3.205273100534245,
                45.75374803167963
              ],
              [
                3.205274847015201,
                45.75385868418151
              ],
              [
                3.204142479546911,
                45.753506592128524
              ],
              [
                3.20412168530286,
                45.753486284013526
              ],
              [
                3.204110489719888,
                45.75346502003749
              ],
              [
                3.204104980119546,
                45.75343348229316
              ],
              [
                3.204123209649462,
                45.75339708265313
              ],
              [
                3.204156092013711,
                45.7533313918118
              ],
              [
                3.204188884695071,
                45.75332035085673
              ],
              [
                3.2042043201345,
                45.75332276885958
              ],
              [
                3.2042043201345,
                45.75332276885958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.133617877744517,
          "ground": "gnd"
        },
        "84_LVBranch0623657": {
          "bus1": "84_MVLV059059_LV",
          "bus2": "84_LVBus1374274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204545455892044,
                45.75015026436193
              ],
              [
                3.204540081483095,
                45.75008898976095
              ],
              [
                3.204540081483095,
                45.75008898976095
              ],
              [
                3.204543131018041,
                45.750365505093576
              ],
              [
                3.204543155619398,
                45.7503678801726
              ],
              [
                3.204543381169236,
                45.75038788827221
              ],
              [
                3.204543537939418,
                45.750401904747335
              ],
              [
                3.204543537939418,
                45.750401904747335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034780426337827366,
          "ground": "gnd"
        },
        "84_LVBranch1336391": {
          "bus1": "84_LVBus1374274",
          "bus2": "84_LVBus1374275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204543537939418,
                45.750401904747335
              ],
              [
                3.204543537939418,
                45.750401904747335
              ],
              [
                3.204544732469865,
                45.75039045103886
              ],
              [
                3.204552513550877,
                45.75038103379323
              ],
              [
                3.204568715482992,
                45.75037506039743
              ],
              [
                3.204577148643059,
                45.75037683966437
              ],
              [
                3.204582858143927,
                45.75038682745798
              ],
              [
                3.2045901134849015,
                45.75038319049459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005791489187046327,
          "ground": "gnd"
        },
        "84_LVBranch1344407": {
          "bus1": "84_LVBus1374275",
          "bus2": "84_LVBus2158147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2045901134849015,
                45.75038319049459
              ],
              [
                3.204597368825876,
                45.7503795535312
              ],
              [
                3.204587980942899,
                45.750370205974605
              ],
              [
                3.204795773476127,
                45.75024010161906
              ],
              [
                3.204930391098383,
                45.75029517677211
              ],
              [
                3.204972442002838,
                45.75030819458472
              ],
              [
                3.205025820184932,
                45.75033292017807
              ],
              [
                3.205026978045127,
                45.75034765768912
              ],
              [
                3.205026978045127,
                45.75034765768912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045292485453466425,
          "ground": "gnd"
        },
        "84_LVBranch1057612": {
          "bus1": "84_MVLV050241_LV",
          "bus2": "84_LVBus1374222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203425528856927,
                45.7474567030183
              ],
              [
                3.203441586874593,
                45.74747509538298
              ],
              [
                3.203441586874593,
                45.74747509538298
              ],
              [
                3.203535194060684,
                45.74751340289479
              ],
              [
                3.203649988204092,
                45.747560382057785
              ],
              [
                3.203739094531506,
                45.747596852722495
              ],
              [
                3.203741125244717,
                45.74759768278436
              ],
              [
                3.203897349282383,
                45.74766161651872
              ],
              [
                3.203918626708621,
                45.74767032348723
              ],
              [
                3.203940822420084,
                45.74767940124425
              ],
              [
                3.203973120198842,
                45.74769262068624
              ],
              [
                3.203974103293088,
                45.74769302696707
              ],
              [
                3.204012454419271,
                45.747708718875764
              ],
              [
                3.204030033437324,
                45.74771515109455
              ],
              [
                3.204030899467798,
                45.747715468306545
              ],
              [
                3.204151328915427,
                45.74775954232493
              ],
              [
                3.204170249167236,
                45.74776219432416
              ],
              [
                3.204182765887471,
                45.74775809387786
              ],
              [
                3.204194880430961,
                45.74773010889725
              ],
              [
                3.204246786030662,
                45.74761023376885
              ],
              [
                3.204265020794373,
                45.74760608914285
              ],
              [
                3.204265020794373,
                45.74760608914285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08488952187850161,
          "ground": "gnd"
        },
        "84_LVBranch1237684": {
          "bus1": "84_LVBus1374222",
          "bus2": "84_LVBus1374223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204265020794373,
                45.74760608914285
              ],
              [
                3.204265020794373,
                45.74760608914285
              ],
              [
                3.204257970676458,
                45.7475990807803
              ],
              [
                3.20427921285333,
                45.74758924466682
              ],
              [
                3.204312634390777,
                45.74757999825015
              ],
              [
                3.204364230097644,
                45.74757499306541
              ],
              [
                3.204460586486484,
                45.74756917416132
              ],
              [
                3.204560229661306,
                45.74756315882852
              ],
              [
                3.204624260107395,
                45.74756027075187
              ],
              [
                3.204647610107098,
                45.747561862752725
              ],
              [
                3.204668507191022,
                45.74756844917308
              ],
              [
                3.204684853731984,
                45.74757577254288
              ],
              [
                3.204693670120532,
                45.74758884035685
              ],
              [
                3.204693670120532,
                45.74758884035685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03681062689379175,
          "ground": "gnd"
        },
        "84_LVBranch1394707": {
          "bus1": "84_LVBus1374223",
          "bus2": "84_LVBus1374224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204693670120532,
                45.74758884035685
              ],
              [
                3.204693670120532,
                45.74758884035685
              ],
              [
                3.204694699807338,
                45.747581607624696
              ],
              [
                3.204695162573485,
                45.74757835604884
              ],
              [
                3.204685209970863,
                45.74756984061638
              ],
              [
                3.204680331205493,
                45.74756035925528
              ],
              [
                3.204681323457226,
                45.747549123046156
              ],
              [
                3.204689012026524,
                45.74746215940012
              ],
              [
                3.204711399814697,
                45.74720881338077
              ],
              [
                3.204714037360219,
                45.74717885921953
              ],
              [
                3.204714386968258,
                45.7471749517207
              ],
              [
                3.204718346896532,
                45.74716202808769
              ],
              [
                3.204726719937426,
                45.74714454474006
              ],
              [
                3.204760655894564,
                45.74710112274258
              ],
              [
                3.204828463714947,
                45.74701104021006
              ],
              [
                3.204836933498373,
                45.74701272919798
              ],
              [
                3.204843108552761,
                45.74701395907068
              ],
              [
                3.204843108552761,
                45.74701395907068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06795521746801672,
          "ground": "gnd"
        },
        "84_LVBranch1234082": {
          "bus1": "84_LVBus1374224",
          "bus2": "84_LVBus1374225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204843108552761,
                45.74701395907068
              ],
              [
                3.204843108552761,
                45.74701395907068
              ],
              [
                3.204833810128378,
                45.74701513760692
              ],
              [
                3.204807463399796,
                45.74705492906484
              ],
              [
                3.204751942011167,
                45.74712795684647
              ],
              [
                3.204750771127297,
                45.747129495425185
              ],
              [
                3.204737312382872,
                45.74714718903003
              ],
              [
                3.204729028778003,
                45.74715975020382
              ],
              [
                3.204724910987224,
                45.74717081263126
              ],
              [
                3.20472417606923,
                45.7471845120917
              ],
              [
                3.204722631448766,
                45.74721450279209
              ],
              [
                3.204731927665177,
                45.74721725607084
              ],
              [
                3.204731927665177,
                45.74721725607084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025679980851803834,
          "ground": "gnd"
        },
        "84_LVBranch1106214": {
          "bus1": "84_LVBus1374224",
          "bus2": "84_LVBus1374226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204843108552761,
                45.74701395907068
              ],
              [
                3.204843108552761,
                45.74701395907068
              ],
              [
                3.20483369966587,
                45.747007319870235
              ],
              [
                3.204835894970949,
                45.74700391994299
              ],
              [
                3.204838366578813,
                45.747000113004646
              ],
              [
                3.204836941671147,
                45.74699613824749
              ],
              [
                3.204754027650734,
                45.74695627362825
              ],
              [
                3.204723363861463,
                45.74694153025056
              ],
              [
                3.204551055987226,
                45.746874626921965
              ],
              [
                3.204395745279575,
                45.746816364307264
              ],
              [
                3.204383066169751,
                45.74680688921784
              ],
              [
                3.204369935404504,
                45.746802186146546
              ],
              [
                3.204173750689709,
                45.74673198478682
              ],
              [
                3.204162273086472,
                45.746726171260626
              ],
              [
                3.204159446069409,
                45.74671966111035
              ],
              [
                3.204160657242851,
                45.746710078706336
              ],
              [
                3.204166528214798,
                45.74666348170979
              ],
              [
                3.204166915893027,
                45.74666035667783
              ],
              [
                3.204161544964324,
                45.74665795991497
              ],
              [
                3.204161544964324,
                45.74665795991497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07084626176031177,
          "ground": "gnd"
        },
        "84_LVBranch1573261": {
          "bus1": "84_LVBus1374226",
          "bus2": "84_LVBus1374227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204161544964324,
                45.74665795991497
              ],
              [
                3.204161544964324,
                45.74665795991497
              ],
              [
                3.204166098083984,
                45.74665657516237
              ],
              [
                3.204168022514602,
                45.74661968066757
              ],
              [
                3.204162900511528,
                45.74661269339684
              ],
              [
                3.204152145619658,
                45.74660707222646
              ],
              [
                3.204055070789605,
                45.74659573871413
              ],
              [
                3.203916771600785,
                45.74657960403393
              ],
              [
                3.203916475497878,
                45.746579570331455
              ],
              [
                3.203878456698689,
                45.74657513136109
              ],
              [
                3.203874002164568,
                45.74657461692609
              ],
              [
                3.203841094641683,
                45.74657077727915
              ],
              [
                3.20383760098183,
                45.74657252272457
              ],
              [
                3.203832373270173,
                45.74657513629515
              ],
              [
                3.203832373270173,
                45.74657513629515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031779532799679364,
          "ground": "gnd"
        },
        "84_LVBranch1222740": {
          "bus1": "84_LVBus1374226",
          "bus2": "84_LVBus1374228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204161544964324,
                45.74665795991497
              ],
              [
                3.204161544964324,
                45.74665795991497
              ],
              [
                3.204173022460997,
                45.74665806020323
              ],
              [
                3.204174276198171,
                45.74658921274148
              ],
              [
                3.204178616676424,
                45.74650421840855
              ],
              [
                3.20418276438667,
                45.74642330130865
              ],
              [
                3.204182792300225,
                45.74642262630115
              ],
              [
                3.204186760122546,
                45.746378401278676
              ],
              [
                3.204189733765337,
                45.74634529550974
              ],
              [
                3.204188530303715,
                45.74634313647421
              ],
              [
                3.204186176904981,
                45.746338952948186
              ],
              [
                3.204186176904981,
                45.746338952948186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03644264075740873,
          "ground": "gnd"
        },
        "84_LVBranch1515789": {
          "bus1": "84_LVBus1374228",
          "bus2": "84_LVBus1374229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.204186176904981,
                45.746338952948186
              ],
              [
                3.204186176904981,
                45.746338952948186
              ],
              [
                3.204200018632706,
                45.74634148221663
              ],
              [
                3.204208854360217,
                45.74633786006105
              ],
              [
                3.204209168257319,
                45.746325162550626
              ],
              [
                3.204196277929849,
                45.74630309295699
              ],
              [
                3.204157554898711,
                45.7462735302705
              ],
              [
                3.204107100519056,
                45.7462554756596
              ],
              [
                3.204054695086334,
                45.7462334863125
              ],
              [
                3.203974099095814,
                45.74620360814456
              ],
              [
                3.203915020203938,
                45.74617973586486
              ],
              [
                3.203912394787343,
                45.74617867647105
              ],
              [
                3.2039047512429,
                45.74617558646454
              ],
              [
                3.203828266473318,
                45.74614073697028
              ],
              [
                3.203802485480068,
                45.74611041743844
              ],
              [
                3.203805769579386,
                45.746051325299085
              ],
              [
                3.203849759521564,
                45.74598698838372
              ],
              [
                3.203890450543439,
                45.74593512908389
              ],
              [
                3.203891822556508,
                45.745927596809494
              ],
              [
                3.203884502115069,
                45.745922174025736
              ],
              [
                3.203880094205032,
                45.74591890608051
              ],
              [
                3.203880094205032,
                45.74591890608051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06719399816315923,
          "ground": "gnd"
        },
        "84_LVBranch1302052": {
          "bus1": "84_MVLV050241_LV",
          "bus2": "84_LVBus1374210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203425528856927,
                45.7474567030183
              ],
              [
                3.203406289998951,
                45.74745584380139
              ],
              [
                3.203406289998951,
                45.74745584380139
              ],
              [
                3.203363824612547,
                45.74751672284298
              ],
              [
                3.203187743621122,
                45.74746484490833
              ],
              [
                3.203071725441274,
                45.747437218755735
              ],
              [
                3.203059215076798,
                45.74743845791098
              ],
              [
                3.203037319830022,
                45.747454983769025
              ],
              [
                3.203037319830022,
                45.747454983769025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03542014913076557,
          "ground": "gnd"
        },
        "84_LVBranch0167625": {
          "bus1": "84_LVBus1374210",
          "bus2": "84_LVBus1374211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203037319830022,
                45.747454983769025
              ],
              [
                3.203037319830022,
                45.747454983769025
              ],
              [
                3.203006656952405,
                45.74739946448726
              ],
              [
                3.203004884272935,
                45.74739624815701
              ],
              [
                3.202988190625207,
                45.74736603827925
              ],
              [
                3.202986338584859,
                45.747362678605256
              ],
              [
                3.202961099884929,
                45.74731701442115
              ],
              [
                3.202936406960056,
                45.7472839781273
              ],
              [
                3.202884619046647,
                45.7472147030438
              ],
              [
                3.2028689449746,
                45.74719374343134
              ],
              [
                3.202817003478926,
                45.747100815797545
              ],
              [
                3.202815734108145,
                45.74709854928895
              ],
              [
                3.20278111572425,
                45.74703663643698
              ],
              [
                3.20277952876674,
                45.74703378755749
              ],
              [
                3.202753359955305,
                45.74698697885885
              ],
              [
                3.202751429287901,
                45.74698352081822
              ],
              [
                3.202685855517395,
                45.74686623479832
              ],
              [
                3.202684599148414,
                45.746863977185335
              ],
              [
                3.202662992222418,
                45.746825311768895
              ],
              [
                3.202634139306985,
                45.7467737012288
              ],
              [
                3.202629537769087,
                45.74676547725623
              ],
              [
                3.202629537769087,
                45.74676547725623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08302212329973181,
          "ground": "gnd"
        },
        "84_LVBranch1759473": {
          "bus1": "84_LVBus1374211",
          "bus2": "84_LVBus1374218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202629537769087,
                45.74676547725623
              ],
              [
                3.202629537769087,
                45.74676547725623
              ],
              [
                3.202622763952145,
                45.74676049103897
              ],
              [
                3.202584139071716,
                45.74669792523437
              ],
              [
                3.202579076645595,
                45.74669307877256
              ],
              [
                3.202570770201508,
                45.746691145430745
              ],
              [
                3.202562123959802,
                45.74669130206415
              ],
              [
                3.202552685158579,
                45.74669172572687
              ],
              [
                3.202473150813167,
                45.74671298751676
              ],
              [
                3.202428970732375,
                45.746722892142515
              ],
              [
                3.202361215644518,
                45.746734031144925
              ],
              [
                3.202186648331341,
                45.74676593114996
              ],
              [
                3.202180972890777,
                45.746767864304466
              ],
              [
                3.202177085101481,
                45.746770701399264
              ],
              [
                3.202175319449247,
                45.74677364810108
              ],
              [
                3.202175263999773,
                45.74677992859103
              ],
              [
                3.202175263999773,
                45.74677992859103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042769236453260896,
          "ground": "gnd"
        },
        "84_LVBranch1154382": {
          "bus1": "84_LVBus1374218",
          "bus2": "84_LVBus1374219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202175263999773,
                45.74677992859103
              ],
              [
                3.202175263999773,
                45.74677992859103
              ],
              [
                3.202172435305987,
                45.746775748686154
              ],
              [
                3.202168002461564,
                45.74677334459918
              ],
              [
                3.202165028134997,
                45.746772161892096
              ],
              [
                3.202161711848881,
                45.74677211547041
              ],
              [
                3.202157253118486,
                45.74677296857778
              ],
              [
                3.201935591426337,
                45.746813346595395
              ],
              [
                3.201915652420118,
                45.74681698213371
              ],
              [
                3.20176273489135,
                45.746847014208534
              ],
              [
                3.201718487765982,
                45.746855938372384
              ],
              [
                3.201710567038249,
                45.746858104730144
              ],
              [
                3.201707001178856,
                45.74686180306243
              ],
              [
                3.201705032593668,
                45.74686492226706
              ],
              [
                3.201703660348869,
                45.746870007270594
              ],
              [
                3.201703660348869,
                45.746870007270594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03931452359950598,
          "ground": "gnd"
        },
        "84_LVBranch1369571": {
          "bus1": "84_LVBus1374219",
          "bus2": "84_LVBus1374220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.201703660348869,
                45.746870007270594
              ],
              [
                3.201703660348869,
                45.746870007270594
              ],
              [
                3.20170159761467,
                45.74686795379654
              ],
              [
                3.201699153497185,
                45.74686616417942
              ],
              [
                3.201695516925254,
                45.746864545696525
              ],
              [
                3.201688929785461,
                45.7468632558446
              ],
              [
                3.201681124384467,
                45.74686376582283
              ],
              [
                3.201627032299921,
                45.74687344056705
              ],
              [
                3.20159078962421,
                45.74688143930066
              ],
              [
                3.201571016699393,
                45.74688910425471
              ],
              [
                3.201551146843151,
                45.746901232574736
              ],
              [
                3.201537385423965,
                45.74691362875531
              ],
              [
                3.201527558905813,
                45.74692618357487
              ],
              [
                3.20145000355354,
                45.74703827436585
              ],
              [
                3.201303336294588,
                45.74725026252639
              ],
              [
                3.201297517135663,
                45.747260231263304
              ],
              [
                3.201293536841148,
                45.747267819573665
              ],
              [
                3.201289665929765,
                45.74727173617438
              ],
              [
                3.201284673410584,
                45.74727378998687
              ],
              [
                3.201278260928498,
                45.74727462211069
              ],
              [
                3.201271087909459,
                45.74727448838886
              ],
              [
                3.201271087909459,
                45.74727448838886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0606443817290147,
          "ground": "gnd"
        },
        "84_LVBranch0022988": {
          "bus1": "84_LVBus1374211",
          "bus2": "84_LVBus1374212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202629537769087,
                45.74676547725623
              ],
              [
                3.202629537769087,
                45.74676547725623
              ],
              [
                3.202584741928329,
                45.74667661515838
              ],
              [
                3.202548559207124,
                45.746609172012526
              ],
              [
                3.202536061269493,
                45.74658586658629
              ],
              [
                3.202486361367804,
                45.74649321844129
              ],
              [
                3.202472817391261,
                45.74646795068065
              ],
              [
                3.202468289885815,
                45.746459528192446
              ],
              [
                3.202459114989476,
                45.74644241422316
              ],
              [
                3.202459114989476,
                45.74644241422316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03827950219481073,
          "ground": "gnd"
        },
        "84_LVBranch0581864": {
          "bus1": "84_LVBus1374212",
          "bus2": "84_LVBus1374217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202459114989476,
                45.74644241422316
              ],
              [
                3.202459114989476,
                45.74644241422316
              ],
              [
                3.202422000773145,
                45.746449718162275
              ],
              [
                3.202390292846544,
                45.74645595473232
              ],
              [
                3.201971068902171,
                45.74653843300164
              ],
              [
                3.201813207725343,
                45.746569483935126
              ],
              [
                3.201807019853225,
                45.746570701240096
              ],
              [
                3.201807019853225,
                45.746570701240096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05270885626058772,
          "ground": "gnd"
        },
        "84_LVBranch0114340": {
          "bus1": "84_LVBus1374212",
          "bus2": "84_LVBus1374213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202459114989476,
                45.74644241422316
              ],
              [
                3.202459114989476,
                45.74644241422316
              ],
              [
                3.202458081380685,
                45.74643797756233
              ],
              [
                3.202451987479118,
                45.746411671669954
              ],
              [
                3.202438544507878,
                45.74635360824533
              ],
              [
                3.202406006818442,
                45.7462131334857
              ],
              [
                3.202386691682982,
                45.74612977914024
              ],
              [
                3.202353741330332,
                45.74598756209123
              ],
              [
                3.202315759066399,
                45.74582362853514
              ],
              [
                3.202300566110884,
                45.745758047913185
              ],
              [
                3.202300566110884,
                45.745758047913185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07705892522937777,
          "ground": "gnd"
        },
        "84_LVBranch0643303": {
          "bus1": "84_LVBus1374213",
          "bus2": "84_LVBus1374214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202300566110884,
                45.745758047913185
              ],
              [
                3.202300566110884,
                45.745758047913185
              ],
              [
                3.202293720301927,
                45.74572641245777
              ],
              [
                3.202285169830089,
                45.74568689057881
              ],
              [
                3.202285156414985,
                45.74568685469338
              ],
              [
                3.202279239570701,
                45.745659539741744
              ],
              [
                3.202269387780234,
                45.74561408072755
              ],
              [
                3.202255890418969,
                45.74555171703675
              ],
              [
                3.202225890424424,
                45.74535436923855
              ],
              [
                3.202218479112901,
                45.745305562441374
              ],
              [
                3.202218479112901,
                45.745305562441374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05070860601724273,
          "ground": "gnd"
        },
        "84_LVBranch1689481": {
          "bus1": "84_LVBus1374214",
          "bus2": "84_LVBus1374216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202218479112901,
                45.745305562441374
              ],
              [
                3.202218479112901,
                45.745305562441374
              ],
              [
                3.202204627759937,
                45.745299946958085
              ],
              [
                3.202183904222067,
                45.74519726841602
              ],
              [
                3.202180683860932,
                45.7451861546728
              ],
              [
                3.202165729052554,
                45.745174924424894
              ],
              [
                3.202148073873178,
                45.74517012100725
              ],
              [
                3.202017296373416,
                45.745191579426574
              ],
              [
                3.202001802574981,
                45.745188567773944
              ],
              [
                3.201984255516155,
                45.745171023430984
              ],
              [
                3.201923428435085,
                45.745164159341016
              ],
              [
                3.201565312367179,
                45.745151388595815
              ],
              [
                3.201559218334593,
                45.74516429255622
              ],
              [
                3.201559218334593,
                45.74516429255622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0655058546361048,
          "ground": "gnd"
        },
        "84_LVBranch0331153": {
          "bus1": "84_LVBus1374214",
          "bus2": "84_LVBus1374215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.202218479112901,
                45.745305562441374
              ],
              [
                3.202218479112901,
                45.745305562441374
              ],
              [
                3.202160909422897,
                45.74507926711159
              ],
              [
                3.202112572170808,
                45.74488926738816
              ],
              [
                3.202111695659077,
                45.744885828206634
              ],
              [
                3.202110726210946,
                45.74488138205238
              ],
              [
                3.202110726210946,
                45.74488138205238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04788611078025131,
          "ground": "gnd"
        },
        "84_LVBranch1873684": {
          "bus1": "84_MVLV050241_LV",
          "bus2": "84_LVBus1374206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203425528856927,
                45.7474567030183
              ],
              [
                3.203407403959739,
                45.74746129652116
              ],
              [
                3.203407403959739,
                45.74746129652116
              ],
              [
                3.203370491442752,
                45.74752224967631
              ],
              [
                3.20336304654473,
                45.74752443947042
              ],
              [
                3.203222541982978,
                45.747484271351844
              ],
              [
                3.203126235250029,
                45.74746140565316
              ],
              [
                3.203122726564513,
                45.74746056898807
              ],
              [
                3.20307321878256,
                45.7474488136574
              ],
              [
                3.203061672931671,
                45.74745825983981
              ],
              [
                3.203055031499031,
                45.74747638650001
              ],
              [
                3.203055031499031,
                45.74747638650001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03552811277500905,
          "ground": "gnd"
        },
        "84_LVBranch0098604": {
          "bus1": "84_LVBus1374206",
          "bus2": "84_LVBus1374207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203055031499031,
                45.74747638650001
              ],
              [
                3.203055031499031,
                45.74747638650001
              ],
              [
                3.203089016450304,
                45.74751353479774
              ],
              [
                3.203089683392902,
                45.747514267425196
              ],
              [
                3.203145126097237,
                45.7475748498952
              ],
              [
                3.203145139230116,
                45.7475748677883
              ],
              [
                3.203212337836961,
                45.74764831553648
              ],
              [
                3.203281570834043,
                45.74775627890478
              ],
              [
                3.203413160085238,
                45.74796146192049
              ],
              [
                3.203453092646277,
                45.74802371146476
              ],
              [
                3.203486859734141,
                45.748076363552904
              ],
              [
                3.203507913181982,
                45.748109193895644
              ],
              [
                3.203571073534229,
                45.748207675904546
              ],
              [
                3.203603457328272,
                45.748258161308385
              ],
              [
