                3.20360522284347,
                45.74826091882664
              ],
              [
                3.203648489453709,
                45.7483283879554
              ],
              [
                3.203781622851701,
                45.748535969910556
              ],
              [
                3.203852202074629,
                45.748646036909825
              ],
              [
                3.203864362582501,
                45.748664990149635
              ],
              [
                3.203878525750771,
                45.74868706795784
              ],
              [
                3.203878525750771,
                45.74868706795784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14925108928069503,
          "ground": "gnd"
        },
        "84_LVBranch0669503": {
          "bus1": "84_LVBus1374207",
          "bus2": "84_LVBus1374208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.203878525750771,
                45.74868706795784
              ],
              [
                3.203878525750771,
                45.74868706795784
              ],
              [
                3.203881032716197,
                45.748691205320384
              ],
              [
                3.203953338322408,
                45.74881049008772
              ],
              [
                3.203978935428514,
                45.748852705361585
              ],
              [
                3.203983962239781,
                45.748860979982986
              ],
              [
                3.204002381894701,
                45.74889137433555
              ],
              [
                3.204004044225391,
                45.7488941056532
              ],
              [
                3.204034167319953,
                45.74894379865014
              ],
              [
                3.204053800983645,
                45.74897619899892
              ],
              [
                3.204139592082579,
                45.749117719629375
              ],
              [
                3.204164701262559,
                45.749159128882475
              ],
              [
                3.204181999514441,
                45.74918766944307
              ],
              [
                3.204202006672026,
                45.7492323391044
              ],
              [
                3.204226063350747,
                45.74928605568755
              ],
              [
                3.20428676488012,
                45.74942160691217
              ],
              [
                3.204308676989447,
                45.74947052652855
              ],
              [
                3.204349438157696,
                45.7495615605159
              ],
              [
                3.204459066736902,
                45.74980633792689
              ],
              [
                3.204515893008297,
                45.74997887061307
              ],
              [
                3.20452688048396,
                45.750012237418424
              ],
              [
                3.204540054539603,
                45.75005223628073
              ],
              [
                3.204540054539603,
                45.75005223628073
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1605548780414451,
          "ground": "gnd"
        },
        "84_LVBranch1694606": {
          "bus1": "84_MVLV099511_LV",
          "bus2": "84_LVBus1374386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208777108505605,
                45.749393289843475
              ],
              [
                3.208822131280154,
                45.74939432581296
              ],
              [
                3.208822131280154,
                45.74939432581296
              ],
              [
                3.208845667151961,
                45.74939866865732
              ],
              [
                3.20887329252581,
                45.7494858982537
              ],
              [
                3.209050048642323,
                45.75004419849839
              ],
              [
                3.20909414672686,
                45.75021387673488
              ],
              [
                3.209114414309215,
                45.75022524476193
              ],
              [
                3.209170084140876,
                45.75021281900211
              ],
              [
                3.209369801812626,
                45.75016827856984
              ],
              [
                3.209638955664986,
                45.75010823570842
              ],
              [
                3.209922810699453,
                45.750044910870564
              ],
              [
                3.210089866599051,
                45.7499895744845
              ],
              [
                3.210106343102734,
                45.74997746203467
              ],
              [
                3.210114468579098,
                45.74994931847002
              ],
              [
                3.210104872944646,
                45.74994151151277
              ],
              [
                3.2101032301974257,
                45.74993922549383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1831672503392964,
          "ground": "gnd"
        },
        "84_LVBranch1159287": {
          "bus1": "84_LVBus1374386",
          "bus2": "84_LVBus2040217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2101032301974257,
                45.74993922549383
              ],
              [
                3.210101587450205,
                45.749936939474885
              ],
              [
                3.210111976805811,
                45.74993483430236
              ],
              [
                3.210105371989783,
                45.74991627038333
              ],
              [
                3.210054919242496,
                45.74980309060875
              ],
              [
                3.210050355735823,
                45.74980220837729
              ],
              [
                3.210042608112036,
                45.74980071210187
              ],
              [
                3.210041949476927,
                45.74979848590885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017139585270320994,
          "ground": "gnd"
        },
        "84_LVBranch1601021": {
          "bus1": "84_LVBus2040217",
          "bus2": "84_LVBus2040218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210041949476927,
                45.74979848590885
              ],
              [
                3.210041290841817,
                45.74979625971582
              ],
              [
                3.210045688312232,
                45.74978991845797
              ],
              [
                3.209986254385418,
                45.74965094144084
              ],
              [
                3.209967203869531,
                45.74964256918581
              ],
              [
                3.209964512355823,
                45.749640196848624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018657945989363614,
          "ground": "gnd"
        },
        "84_LVBranch1891898": {
          "bus1": "84_LVBus2040218",
          "bus2": "84_LVBus2052971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209964512355823,
                45.749640196848624
              ],
              [
                3.209961820842115,
                45.74963782451144
              ],
              [
                3.209975147118759,
                45.749632097621195
              ],
              [
                3.209973335987602,
                45.7496272981823
              ],
              [
                3.209947056274011,
                45.74955776494069
              ],
              [
                3.209920106004728,
                45.749486464452154
              ],
              [
                3.209913136981865,
                45.74948867797294
              ],
              [
                3.20990179493516,
                45.74949229307285
              ],
              [
                3.209902574674908,
                45.749486762707676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019525537697123153,
          "ground": "gnd"
        },
        "84_LVBranch1359246": {
          "bus1": "84_LVBus2052971",
          "bus2": "84_LVBus2135969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209902574674908,
                45.749486762707676
              ],
              [
                3.209903354414657,
                45.74948123234251
              ],
              [
                3.209912658635306,
                45.749466629467065
              ],
              [
                3.209868993482976,
                45.74933165052924
              ],
              [
                3.20984824142669,
                45.74933023734992
              ],
              [
                3.209845198565711,
                45.74932637420054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01878195600551865,
          "ground": "gnd"
        },
        "84_LVBranch1694579": {
          "bus1": "84_LVBus2135969",
          "bus2": "84_LVBus2135970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209845198565711,
                45.74932637420054
              ],
              [
                3.209842155704732,
                45.74932251105116
              ],
              [
                3.209861104653135,
                45.749317199320494
              ],
              [
                3.209805574920941,
                45.74916178990968
              ],
              [
                3.209791305581882,
                45.7491218361506
              ],
              [
                3.209790333721842,
                45.749118091858705
              ],
              [
                3.209783284278273,
                45.749090930023804
              ],
              [
                3.209780313734162,
                45.74907947264422
              ],
              [
                3.209739963082783,
                45.7489241251529
              ],
              [
                3.20973306388646,
                45.748915343498844
              ],
              [
                3.209716473034686,
                45.74891942225162
              ],
              [
                3.209717922248455,
                45.74891599203716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048788419417820854,
          "ground": "gnd"
        },
        "84_LVBranch1775044": {
          "bus1": "84_LVBus2135970",
          "bus2": "84_LVBus2135971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209717922248455,
                45.74891599203716
              ],
              [
                3.209719371462224,
                45.748912561822706
              ],
              [
                3.209729162797361,
                45.74889707344786
              ],
              [
                3.209717856452242,
                45.74884378973891
              ],
              [
                3.209714148115017,
                45.74882632794041
              ],
              [
                3.209688257779757,
                45.748704328748666
              ],
              [
                3.209678432522581,
                45.74869985251981
              ],
              [
                3.209666471342075,
                45.748694403196566
              ],
              [
                3.209666471342075,
                45.748694403196566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02556320561698751,
          "ground": "gnd"
        },
        "84_LVBranch1782364": {
          "bus1": "84_MVLV099511_LV",
          "bus2": "84_LVBus1374384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208777108505605,
                45.749393289843475
              ],
              [
                3.208820846597856,
                45.74938705702615
              ],
              [
                3.208820846597856,
                45.74938705702615
              ],
              [
                3.208829828525208,
                45.749385349782074
              ],
              [
                3.208838703103932,
                45.74937686845339
              ],
              [
                3.208860153037686,
                45.74937285106736
              ],
              [
                3.208964054790174,
                45.749340193948754
              ],
              [
                3.208963698856997,
                45.74933962988733
              ],
              [
                3.208965003720199,
                45.74934114328463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012551297792582494,
          "ground": "gnd"
        },
        "84_LVBranch1053382": {
          "bus1": "84_LVBus1374384",
          "bus2": "84_LVBus2053469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208965003720199,
                45.74934114328463
              ],
              [
                3.20895786947411,
                45.74933509556887
              ],
              [
                3.208939122735535,
                45.749341008390815
              ],
              [
                3.208837230580605,
                45.74937315503303
              ],
              [
                3.208827138131352,
                45.749368851751264
              ],
              [
                3.208817802101416,
                45.74935956712418
              ],
              [
                3.208758711969631,
                45.74924855022285
              ],
              [
                3.20862696373412,
                45.7490672351873
              ],
              [
                3.208585815520973,
                45.74901060214608
              ],
              [
                3.208587881404203,
                45.7489893076502
              ],
              [
                3.208658258313895,
                45.748960231047946
              ],
              [
                3.208672213638725,
                45.74895446343991
              ],
              [
                3.208689054515508,
                45.74894750378594
              ],
              [
                3.208689054515508,
                45.74894750378594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06683177191701263,
          "ground": "gnd"
        },
        "84_LVBranch0857859": {
          "bus1": "84_LVBus1374384",
          "bus2": "84_LVBus2139484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208965003720199,
                45.74934114328463
              ],
              [
                3.208973442829491,
                45.74934870439769
              ],
              [
                3.208863708558604,
                45.74938230654184
              ],
              [
                3.208829835927704,
                45.74939798184203
              ],
              [
                3.208840647054117,
                45.74942898333504
              ],
              [
                3.208887905201805,
                45.74956458255742
              ],
              [
                3.208887134815825,
                45.749568682281875
              ],
              [
                3.208880924285347,
                45.74957253634198
              ],
              [
                3.208880539092049,
                45.74957458620423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03264500032083976,
          "ground": "gnd"
        },
        "84_LVBranch1121074": {
          "bus1": "84_LVBus2139484",
          "bus2": "84_LVBus2139485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208880539092049,
                45.74957458620423
              ],
              [
                3.208880153898751,
                45.74957663606649
              ],
              [
                3.208890228006756,
                45.749573291836676
              ],
              [
                3.208892845906693,
                45.74957710432853
              ],
              [
                3.208894779777645,
                45.74957992343922
              ],
              [
                3.208898945935069,
                45.74959141654324
              ],
              [
                3.208905630239355,
                45.749610969608064
              ],
              [
                3.208918957051092,
                45.74964905937392
              ],
              [
                3.208933250702853,
                45.749690578573606
              ],
              [
                3.208945313839963,
                45.74972758948561
              ],
              [
                3.208952326397896,
                45.749754877621164
              ],
              [
                3.208954887776932,
                45.7497648536568
              ],
              [
                3.208969286105047,
                45.74980810850638
              ],
              [
                3.208981051244935,
                45.749848207781476
              ],
              [
                3.208992047601098,
                45.74988520898043
              ],
              [
                3.208994016102011,
                45.749891833651354
              ],
              [
                3.208996225299627,
                45.74989986002149
              ],
              [
                3.209004353820756,
                45.74992944277971
              ],
              [
                3.209016310280948,
                45.749965392840636
              ],
              [
                3.20902657550743,
                45.75000248069083
              ],
              [
                3.209036043247454,
                45.750036281746375
              ],
              [
                3.209036146871131,
                45.75003795442731
              ],
              [
                3.209036598758993,
                45.7500453826341
              ],
              [
                3.209035462029481,
                45.75004826158126
              ],
              [
                3.209033830827739,
                45.750052376990475
              ],
              [
                3.209033830827739,
                45.750052376990475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055415886102001884,
          "ground": "gnd"
        },
        "84_LVBranch1895711": {
          "bus1": "84_MVLV099511_LV",
          "bus2": "84_LVBus1374382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208777108505605,
                45.749393289843475
              ],
              [
                3.208812788078994,
                45.749386210881596
              ],
              [
                3.208812788078994,
                45.749386210881596
              ],
              [
                3.208818980203358,
                45.74938119632499
              ],
              [
                3.208797431750086,
                45.74933925659426
              ],
              [
                3.208702633056868,
                45.74918237912063
              ],
              [
                3.208628796999384,
                45.74908236329943
              ],
              [
                3.208617436059376,
                45.74907748502721
              ],
              [
                3.208617436059376,
                45.74907748502721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03817349781007517,
          "ground": "gnd"
        },
        "84_LVBranch1447340": {
          "bus1": "84_MVLV102089_LV",
          "bus2": "84_LVBus1374413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206489473194265,
                45.74808835572487
              ],
              [
                3.206485067048433,
                45.74807302257916
              ],
              [
                3.206485067048433,
                45.74807302257916
              ],
              [
                3.206480177280585,
                45.748049856591024
              ],
              [
                3.206255210304791,
                45.74805116676762
              ],
              [
                3.206215674804777,
                45.74806387104935
              ],
              [
                3.206063165911192,
                45.748065339611024
              ],
              [
                3.205957141064326,
                45.748064423816786
              ],
              [
                3.205862962788519,
                45.74806010526121
              ],
              [
                3.205824958898512,
                45.748036340776665
              ],
              [
                3.205753234522136,
                45.74799149578787
              ],
              [
                3.205725961894963,
                45.747971822945175
              ],
              [
                3.20570840681055,
                45.74795552984128
              ],
              [
                3.205701684438118,
                45.74794650365212
              ],
              [
                3.205708223407131,
                45.747940658840015
              ],
              [
                3.205708223407131,
                45.747940658840015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06967743269208507,
          "ground": "gnd"
        },
        "84_LVBranch1394718": {
          "bus1": "84_LVBus1374413",
          "bus2": "84_LVBus1374414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205708223407131,
                45.747940658840015
              ],
              [
                3.205708223407131,
                45.747940658840015
              ],
              [
                3.205694217298181,
                45.74793995746346
              ],
              [
                3.205669882116069,
                45.74790853848895
              ],
              [
                3.205666544651273,
                45.74790471349781
              ],
              [
                3.205581577501827,
                45.747807373063125
              ],
              [
                3.205558254886942,
                45.74778066078006
              ],
              [
                3.205537942534957,
                45.74775739813483
              ],
              [
                3.205506439815977,
                45.747721302033646
              ],
              [
                3.205468039985162,
                45.74767731472425
              ],
              [
                3.20540873285193,
                45.747617141158884
              ],
              [
                3.205337749880647,
                45.74754511854775
              ],
              [
                3.205340885398072,
                45.74753777954952
              ],
              [
                3.205340885398072,
                45.74753777954952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05388717815608003,
          "ground": "gnd"
        },
        "84_LVBranch1454821": {
          "bus1": "84_LVBus1374414",
          "bus2": "84_LVBus1374416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205340885398072,
                45.74753777954952
              ],
              [
                3.205340885398072,
                45.74753777954952
              ],
              [
                3.205329664992304,
                45.74753769538536
              ],
              [
                3.205223857211078,
                45.747394926923874
              ],
              [
                3.205179961173561,
                45.747335695734705
              ],
              [
                3.205164487275701,
                45.74730467598759
              ],
              [
                3.205163691034346,
                45.74730308063821
              ],
              [
                3.205159954663688,
                45.74727804325374
              ],
              [
                3.205168151242483,
                45.74725915766919
              ],
              [
                3.205168250489935,
                45.74725893197094
              ],
              [
                3.205199492513226,
                45.747219903323256
              ],
              [
                3.205218346167648,
                45.74719635573164
              ],
              [
                3.205219719935025,
                45.74719464463168
              ],
              [
                3.205241724054883,
                45.747167149880745
              ],
              [
                3.205255464876606,
                45.74716896902033
              ],
              [
                3.205256070081901,
                45.747169045314884
              ],
              [
                3.205256070081901,
                45.747169045314884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047854980441270144,
          "ground": "gnd"
        },
        "84_LVBranch1205964": {
          "bus1": "84_LVBus1374414",
          "bus2": "84_LVBus1374415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205340885398072,
                45.74753777954952
              ],
              [
                3.205340885398072,
                45.74753777954952
              ],
              [
                3.205328848579334,
                45.74754622207528
              ],
              [
                3.205344225376798,
                45.747567822454435
              ],
              [
                3.205344753489311,
                45.7475711563416
              ],
              [
                3.205339558623915,
                45.74757503833778
              ],
              [
                3.205280319237795,
                45.74759894328376
              ],
              [
                3.205258942564903,
                45.7476075749993
              ],
              [
                3.205239309746294,
                45.74761433079812
              ],
              [
                3.205232113595929,
                45.747616806704265
              ],
              [
                3.205173432922999,
                45.74763296065888
              ],
              [
                3.205138710993646,
                45.747640417942385
              ],
              [
                3.205114652493577,
                45.7476436090501
              ],
              [
                3.205084584000182,
                45.74764300480662
              ],
              [
                3.205058760227914,
                45.747640199403065
              ],
              [
                3.205021208736984,
                45.74763447959412
              ],
              [
                3.204875003007996,
                45.74760937398649
              ],
              [
                3.204710910592671,
                45.74757869319443
              ],
              [
                3.204709376805896,
                45.747578408140356
              ],
              [
                3.204700021044044,
                45.747575142477494
              ],
              [
                3.204692529792861,
                45.747568686382245
              ],
              [
                3.204690499284764,
                45.747561351340124
              ],
              [
                3.204690928436604,
                45.74754293069777
              ],
              [
                3.204698189884282,
                45.7474696281441
              ],
              [
                3.204716448818541,
                45.747285313772274
              ],
              [
                3.204717825143891,
                45.74727235612426
              ],
              [
                3.204719379819774,
                45.74725766963004
              ],
              [
                3.204719446701461,
                45.74725702131266
              ],
              [
                3.204721169715669,
                45.74724078599431
              ],
              [
                3.204722233073283,
                45.747230799850264
              ],
              [
                3.204730338028169,
                45.74722891076968
              ],
              [
                3.204730338028169,
                45.74722891076968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09665463084927392,
          "ground": "gnd"
        },
        "84_LVBranch0915031": {
          "bus1": "84_MVLV102089_LV",
          "bus2": "84_LVBus1374409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206489473194265,
                45.74808835572487
              ],
              [
                3.206470201862308,
                45.74808871190893
              ],
              [
                3.206470201862308,
                45.74808871190893
              ],
              [
                3.206463778132318,
                45.74808883363492
              ],
              [
                3.206160576822414,
                45.74809450131678
              ],
              [
                3.20612734864812,
                45.74835027989415
              ],
              [
                3.206159503639122,
                45.74836253711607
              ],
              [
                3.206171307988218,
                45.748367034317674
              ],
              [
                3.206171307988218,
                45.748367034317674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05654266639964295,
          "ground": "gnd"
        },
        "84_LVBranch1418206": {
          "bus1": "84_LVBus1374409",
          "bus2": "84_LVBus1374410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206171307988218,
                45.748367034317674
              ],
              [
                3.206171307988218,
                45.748367034317674
              ],
              [
                3.206108685037328,
                45.74838911246562
              ],
              [
                3.206088556859409,
                45.748510146072164
              ],
              [
                3.206073698531146,
                45.748599504620344
              ],
              [
                3.206066433117982,
                45.7486431614407
              ],
              [
                3.206063189213564,
                45.74868187464345
              ],
              [
                3.206063189213564,
                45.74868187464345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03819354170308825,
          "ground": "gnd"
        },
        "84_LVBranch0955096": {
          "bus1": "84_LVBus1374410",
          "bus2": "84_LVBus1374411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206063189213564,
                45.74868187464345
              ],
              [
                3.206063189213564,
                45.74868187464345
              ],
              [
                3.206035976202009,
                45.748662750240825
              ],
              [
                3.206013805511783,
                45.74864716770049
              ],
              [
                3.205184547349304,
                45.748631288234876
              ],
              [
                3.205068926563202,
                45.74862906922319
              ],
              [
                3.204914778568631,
                45.7486261222512
              ],
              [
                3.204882537347218,
                45.74862549875749
              ],
              [
                3.204876238218185,
                45.74862537650383
              ],
              [
                3.204876109719555,
                45.748625377497156
              ],
              [
                3.204876109719555,
                45.748625377497156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09400593542003188,
          "ground": "gnd"
        },
        "84_LVBranch1626296": {
          "bus1": "84_MVLV102089_LV",
          "bus2": "84_LVBus1374406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206489473194265,
                45.74808835572487
              ],
              [
                3.206477024497301,
                45.74807805133631
              ],
              [
                3.206477024497301,
                45.74807805133631
              ],
              [
                3.206433480078327,
                45.748042003759075
              ],
              [
                3.206343726802356,
                45.74804201499558
              ],
              [
                3.205844891642566,
                45.748042061711985
              ],
              [
                3.205840016717708,
                45.74804423178182
              ],
              [
                3.205791292153158,
                45.748065869297285
              ],
              [
                3.205791292153158,
                45.748065869297285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05598713889125834,
          "ground": "gnd"
        },
        "84_LVBranch1254349": {
          "bus1": "84_LVBus1374406",
          "bus2": "84_LVBus1374407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.205791292153158,
                45.748065869297285
              ],
              [
                3.205791292153158,
                45.748065869297285
              ],
              [
                3.20578755888588,
                45.748062209322626
              ],
              [
                3.205761268990999,
                45.74803641076711
              ],
              [
                3.205553126416407,
                45.74802645077591
              ],
              [
                3.205241478509047,
                45.74801153268148
              ],
              [
                3.20514444234794,
                45.74800689373084
              ],
              [
                3.205017967368701,
                45.74800084481202
              ],
              [
                3.204918719107226,
                45.74799609680825
              ],
              [
                3.204915400900263,
                45.747995933518375
              ],
              [
                3.204822416001802,
                45.7479914879017
              ],
              [
                3.20481492930212,
                45.74799917542193
              ],
              [
                3.204802523097266,
                45.74801191242398
              ],
              [
                3.204780012144007,
                45.74803501136119
              ],
              [
                3.204766771178885,
                45.748048600551044
              ],
              [
                3.204766771178885,
                45.748048600551044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08493274954173347,
          "ground": "gnd"
        },
        "84_LVBranch1648584": {
          "bus1": "84_MVLV102089_LV",
          "bus2": "84_LVBus1374404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.206489473194265,
                45.74808835572487
              ],
              [
                3.206498369858568,
                45.74807638348724
              ],
              [
                3.206498369858568,
                45.74807638348724
              ],
              [
                3.206507266519019,
                45.74806441124885
              ],
              [
                3.206516163175589,
                45.74805243900983
              ],
              [
                3.206528482725531,
                45.748035869666744
              ],
              [
                3.20676463761284,
                45.74810818658048
              ],
              [
                3.207004409117801,
                45.748181617624546
              ],
              [
                3.207405333849652,
                45.74830439032647
              ],
              [
                3.207381673557613,
                45.74835225908485
              ],
              [
                3.207381673557613,
                45.74835225908485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08517919104402803,
          "ground": "gnd"
        },
        "84_LVBranch1755644": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.21023528502623,
                45.746029417529
              ],
              [
                3.21023528502623,
                45.746029417529
              ],
              [
                3.210246517730085,
                45.746054585387434
              ],
              [
                3.210217601513979,
                45.746091716948776
              ],
              [
                3.210061682628011,
                45.746202695816784
              ],
              [
                3.209887333746947,
                45.74634600086071
              ],
              [
                3.209850177052392,
                45.746399166483144
              ],
              [
                3.209800051476834,
                45.74653158156732
              ],
              [
                3.20978728175755,
                45.74659584010364
              ],
              [
                3.209817861765158,
                45.74663196017984
              ],
              [
                3.209846864795602,
                45.74666264018591
              ],
              [
                3.20984063678732,
                45.746694529811414
              ],
              [
                3.209822181681639,
                45.746751976663994
              ],
              [
                3.209806606322951,
                45.746796535083476
              ],
              [
                3.209824372728235,
                45.74680746355587
              ],
              [
                3.209824372728235,
                45.74680746355587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10068829668590748,
          "ground": "gnd"
        },
        "84_LVBranch1485852": {
          "bus1": "84_LVBus1374480",
          "bus2": "84_LVBus1374481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209824372728235,
                45.74680746355587
              ],
              [
                3.209824372728235,
                45.74680746355587
              ],
              [
                3.209803139327744,
                45.74680805150261
              ],
              [
                3.209794662572138,
                45.74682699359658
              ],
              [
                3.209729750682563,
                45.74700190056983
              ],
              [
                3.2097181965796,
                45.74705368848445
              ],
              [
                3.209713877135162,
                45.74707303911994
              ],
              [
                3.20970661548953,
                45.747154007680834
              ],
              [
                3.209733017713004,
                45.74716573277322
              ],
              [
                3.209733017713004,
                45.74716573277322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04339836774336094,
          "ground": "gnd"
        },
        "84_LVBranch1394464": {
          "bus1": "84_LVBus1374481",
          "bus2": "84_LVBus1374482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209733017713004,
                45.74716573277322
              ],
              [
                3.209733017713004,
                45.74716573277322
              ],
              [
                3.209709044332367,
                45.74717102056192
              ],
              [
                3.209705854995094,
                45.74718141016603
              ],
              [
                3.209707601026873,
                45.74720722764844
              ],
              [
                3.209708445215045,
                45.74722723093192
              ],
              [
                3.209710622915549,
                45.747279451937324
              ],
              [
                3.209717613810652,
                45.747310231110895
              ],
              [
                3.209720680316095,
                45.74732369412562
              ],
              [
                3.209728481224787,
                45.74734801598606
              ],
              [
                3.209733252278618,
                45.747400072876765
              ],
              [
                3.209735820398275,
                45.74742829522761
              ],
              [
                3.209741488467631,
                45.74752231723821
              ],
              [
                3.209751091807116,
                45.74752496874622
              ],
              [
                3.209751091807116,
                45.74752496874622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041994329900836624,
          "ground": "gnd"
        },
        "84_LVBranch1755649": {
          "bus1": "84_LVBus1374482",
          "bus2": "84_LVBus1374483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209751091807116,
                45.74752496874622
              ],
              [
                3.209751091807116,
                45.74752496874622
              ],
              [
                3.209742087502557,
                45.74752767493245
              ],
              [
                3.209770849025302,
                45.74764760939647
              ],
              [
                3.209781811929404,
                45.74770355894093
              ],
              [
                3.209790047114446,
                45.747745529995086
              ],
              [
                3.209806476118835,
                45.7478292924793
              ],
              [
                3.209816470685602,
                45.747880903886376
              ],
              [
                3.209824532562694,
                45.74788278461323
              ],
              [
                3.209824532562694,
                45.74788278461323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04111233070609646,
          "ground": "gnd"
        },
        "84_LVBranch1209164": {
          "bus1": "84_LVBus1374483",
          "bus2": "84_LVBus1374484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209824532562694,
                45.74788278461323
              ],
              [
                3.209824532562694,
                45.74788278461323
              ],
              [
                3.209816677819039,
                45.747885859751854
              ],
              [
                3.209816830704666,
                45.74788982634331
              ],
              [
                3.209821090478394,
                45.74789587535657
              ],
              [
                3.20982339668813,
                45.74789948331246
              ],
              [
                3.209832242444757,
                45.74794024398889
              ],
              [
                3.209834596246004,
                45.747959812667425
              ],
              [
                3.209831339335816,
                45.74801940867335
              ],
              [
                3.209817532856766,
                45.748024815380546
              ],
              [
                3.209741265238383,
                45.74802512036952
              ],
              [
                3.209694079205309,
                45.7480286092055
              ],
              [
                3.209681726063089,
                45.748028417316604
              ],
              [
                3.209681726063089,
                45.748028417316604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02754349196749261,
          "ground": "gnd"
        },
        "84_LVBranch0908482": {
          "bus1": "84_LVBus1374484",
          "bus2": "84_LVBus1374485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209681726063089,
                45.748028417316604
              ],
              [
                3.209681726063089,
                45.748028417316604
              ],
              [
                3.209692245969924,
                45.748029703123635
              ],
              [
                3.209740575615931,
                45.748027824900525
              ],
              [
                3.209817099523984,
                45.74802666318229
              ],
              [
                3.209832730425332,
                45.74803661856407
              ],
              [
                3.209831840697824,
                45.74805263156044
              ],
              [
                3.209826290918883,
                45.74807300845526
              ],
              [
                3.209821654364143,
                45.748086954225045
              ],
              [
                3.209809085287989,
                45.748115276263384
              ],
              [
                3.209795830140021,
                45.748147337485904
              ],
              [
                3.209774433605651,
                45.74818709165187
              ],
              [
                3.209753024618777,
                45.74822687290233
              ],
              [
                3.209759265379176,
                45.74823789998364
              ],
              [
                3.209759265379176,
                45.74823789998364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03564725733082603,
          "ground": "gnd"
        },
        "84_LVBranch1314770": {
          "bus1": "84_LVBus1374485",
          "bus2": "84_LVBus1374486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209759265379176,
                45.74823789998364
              ],
              [
                3.209759265379176,
                45.74823789998364
              ],
              [
                3.209748958137713,
                45.7482403013954
              ],
              [
                3.209744281436562,
                45.74825333875359
              ],
              [
                3.209742749930086,
                45.74826616272029
              ],
              [
                3.209742499914615,
                45.74826822503039
              ],
              [
                3.20974131937224,
                45.74827805918713
              ],
              [
                3.209735199543433,
                45.7483208346248
              ],
              [
                3.209731953647827,
                45.748361689305575
              ],
              [
                3.209734752083352,
                45.74839308589393
              ],
              [
                3.209743477009185,
                45.74845944465125
              ],
              [
                3.20974601567575,
                45.74846312277998
              ],
              [
                3.209752870174796,
                45.7484658496411
              ],
              [
                3.209752870174796,
                45.7484658496411
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026393208127678668,
          "ground": "gnd"
        },
        "84_LVBranch1048720": {
          "bus1": "84_LVBus1374485",
          "bus2": "84_LVBus1374487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209759265379176,
                45.74823789998364
              ],
              [
                3.209759265379176,
                45.74823789998364
              ],
              [
                3.209751079093237,
                45.74823628113866
              ],
              [
                3.209746390990101,
                45.74822834603296
              ],
              [
                3.209733125917363,
                45.74822575897689
              ],
              [
                3.209723242550075,
                45.74823138709841
              ],
              [
                3.209658015307562,
                45.748277150205446
              ],
              [
                3.209634592716887,
                45.7482945079828
              ],
              [
                3.209539776567027,
                45.748351306678074
              ],
              [
                3.209470435505763,
                45.74838727666721
              ],
              [
                3.209427536842273,
                45.74840100691244
              ],
              [
                3.209394420374251,
                45.74840839905446
              ],
              [
                3.209332546850981,
                45.7484184978671
              ],
              [
                3.209319249403344,
                45.74842116539807
              ],
              [
                3.209314076405694,
                45.74842722474057
              ],
              [
                3.209314076405694,
                45.74842722474057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043124300693902065,
          "ground": "gnd"
        },
        "84_LVBranch1755650": {
          "bus1": "84_LVBus1374487",
          "bus2": "84_LVBus1374488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209314076405694,
                45.74842722474057
              ],
              [
                3.209314076405694,
                45.74842722474057
              ],
              [
                3.20930885572568,
                45.748423792371575
              ],
              [
                3.209302441389518,
                45.74842369825318
              ],
              [
                3.209296155551473,
                45.74842360313604
              ],
              [
                3.209269838637976,
                45.74842863911931
              ],
              [
                3.209148320717881,
                45.74844434763083
              ],
              [
                3.208980043708992,
                45.7484653766631
              ],
              [
                3.208946755764794,
                45.74846844233505
              ],
              [
                3.208845442018621,
                45.748477785509436
              ],
              [
                3.208816998521888,
                45.74847757451874
              ],
              [
                3.208805588025387,
                45.74848334937584
              ],
              [
                3.208805588025387,
                45.74848334937584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040458737864548906,
          "ground": "gnd"
        },
        "84_LVBranch0782302": {
          "bus1": "84_LVBus1374488",
          "bus2": "84_LVBus1374489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208805588025387,
                45.74848334937584
              ],
              [
                3.208805588025387,
                45.74848334937584
              ],
              [
                3.208805565704806,
                45.7484795077305
              ],
              [
                3.208814499851758,
                45.748475605533166
              ],
              [
                3.208823282286366,
                45.74847510546732
              ],
              [
                3.208839257140075,
                45.74847676286763
              ],
              [
                3.208897745786972,
                45.748471207226245
              ],
              [
                3.208979803624771,
                45.74846239144624
              ],
              [
                3.209023205971225,
                45.74845772667233
              ],
              [
                3.20903767806771,
                45.74845457319925
              ],
              [
                3.209046308345057,
                45.74845177100598
              ],
              [
                3.209051815310533,
                45.74844650983575
              ],
              [
                3.209050911348565,
                45.74843488343421
              ],
              [
                3.209046974689708,
                45.74842327159147
              ],
              [
                3.209038735341789,
                45.74839803536856
              ],
              [
                3.209012437634895,
                45.74831752544646
              ],
              [
                3.209002407813748,
                45.74829040471198
              ],
              [
                3.208997413133695,
                45.74826230915688
              ],
              [
                3.208985349981263,
                45.748192845239814
              ],
              [
                3.208981457283151,
                45.74817670744569
              ],
              [
                3.20898903458803,
                45.74817233891913
              ],
              [
                3.20898903458803,
                45.74817233891913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05160124105109118,
          "ground": "gnd"
        },
        "84_LVBranch1412411": {
          "bus1": "84_LVBus1374489",
          "bus2": "84_LVBus1374490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.20898903458803,
                45.74817233891913
              ],
              [
                3.20898903458803,
                45.74817233891913
              ],
              [
                3.208980695010429,
                45.74816996544116
              ],
              [
                3.20897881580554,
                45.7481568080873
              ],
              [
                3.208977418951626,
                45.74812786584
              ],
              [
                3.208974278201896,
                45.74808132955223
              ],
              [
                3.208974586277584,
                45.74803022287579
              ],
              [
                3.208980061562246,
                45.74794998801299
              ],
              [
                3.208984845803014,
                45.747876425467574
              ],
              [
                3.208985145662878,
                45.747848315783266
              ],
              [
                3.20898328172397,
                45.747836121015425
              ],
              [
                3.208984084031006,
                45.747826739667374
              ],
              [
                3.208991793616627,
                45.74782342278939
              ],
              [
                3.208991793616627,
                45.74782342278939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03959623734329835,
          "ground": "gnd"
        },
        "84_LVBranch1516297": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210229831521166,
                45.74603073755446
              ],
              [
                3.210229831521166,
                45.74603073755446
              ],
              [
                3.210241188428891,
                45.74605320527778
              ],
              [
                3.210239825127949,
                45.746057183661215
              ],
              [
                3.210226543157749,
                45.74607617216085
              ],
              [
                3.210213164090519,
                45.746089043296486
              ],
              [
                3.210173495992323,
                45.746119159658406
              ],
              [
                3.210149632466027,
                45.746135387323086
              ],
              [
                3.210119246771391,
                45.74615604735884
              ],
              [
                3.210087767578917,
                45.74617744466613
              ],
              [
                3.210056998781001,
                45.74620068986981
              ],
              [
                3.210032744561323,
                45.74621902589985
              ],
              [
                3.209894617971097,
                45.74632884948444
              ],
              [
                3.209880257636674,
                45.746343869550635
              ],
              [
                3.209858394075558,
                45.746371148198
              ],
              [
                3.209842382373013,
                45.746397103738
              ],
              [
                3.209827243243506,
                45.7464270292682
              ],
              [
                3.209811698404773,
                45.74646945510567
              ],
              [
                3.209805818087259,
                45.74649490900453
              ],
              [
                3.209785374014301,
                45.746560639768695
              ],
              [
                3.209780167379376,
                45.746590488075455
              ],
              [
                3.209783546109764,
                45.74660257208306
              ],
              [
                3.209800724763142,
                45.746619389317594
              ],
              [
                3.20982492614622,
                45.74664307082297
              ],
              [
                3.209841960027175,
                45.7466645317488
              ],
              [
                3.209837354342919,
                45.74669337669385
              ],
              [
                3.209826481842103,
                45.74672412379026
              ],
              [
                3.209792048285824,
                45.746826645034055
              ],
              [
                3.209760224786764,
                45.74690576217058
              ],
              [
                3.209736757729848,
                45.74697293799144
              ],
              [
                3.209726936083171,
                45.74700107670955
              ],
              [
                3.209718023477638,
                45.74702657217123
              ],
              [
                3.209713788213191,
                45.74705285002132
              ],
              [
                3.209708134988652,
                45.74707237297484
              ],
              [
                3.209706176713083,
                45.74710771133252
              ],
              [
                3.209698889073681,
                45.74715463456671
              ],
              [
                3.209701566103282,
                45.74718243320067
              ],
              [
                3.20970294858119,
                45.74721449758889
              ],
              [
                3.209696560884386,
                45.74722093527777
              ],
              [
                3.209682090433574,
                45.74722416979978
              ],
              [
                3.209642161879847,
                45.74723226277057
              ],
              [
                3.209592933954836,
                45.74724147168473
              ],
              [
                3.209508488654002,
                45.747256829471674
              ],
              [
                3.209434680089887,
                45.747266265333764
              ],
              [
                3.209401070886532,
                45.74727333740973
              ],
              [
                3.209363197029579,
                45.747282152087465
              ],
              [
                3.209359092023008,
                45.74728261585173
              ],
              [
                3.209359092023008,
                45.74728261585173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17442569767041768,
          "ground": "gnd"
        },
        "84_LVBranch0880387": {
          "bus1": "84_LVBus1374468",
          "bus2": "84_LVBus1374469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209359092023008,
                45.74728261585173
              ],
              [
                3.209359092023008,
                45.74728261585173
              ],
              [
                3.209356004543062,
                45.74728403441337
              ],
              [
                3.209305688087483,
                45.74729835308993
              ],
              [
                3.209250287266324,
                45.747316211169284
              ],
              [
                3.209211827639434,
                45.74732861124522
              ],
              [
                3.209135823601414,
                45.747356022442226
              ],
              [
                3.209114585797517,
                45.747351481869295
              ],
              [
                3.209114585797517,
                45.747351481869295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02093551447075391,
          "ground": "gnd"
        },
        "84_LVBranch0829875": {
          "bus1": "84_LVBus1374469",
          "bus2": "84_LVBus1374470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209114585797517,
                45.747351481869295
              ],
              [
                3.209114585797517,
                45.747351481869295
              ],
              [
                3.209118952862116,
                45.7473626854885
              ],
              [
                3.20911554809427,
                45.74736597793245
              ],
              [
                3.209108109276448,
                45.74736934669931
              ],
              [
                3.209062909005826,
                45.74738781823363
              ],
              [
                3.209037369570735,
                45.74739809351202
              ],
              [
                3.208974143351885,
                45.747420888736826
              ],
              [
                3.208957299306066,
                45.747425995030056
              ],
              [
                3.20895445995966,
                45.747426853824905
              ],
              [
                3.208943818870304,
                45.747430076504266
              ],
              [
                3.2089196242716,
                45.74743601364213
              ],
              [
                3.208910521365576,
                45.747441419696905
              ],
              [
                3.208915151878041,
                45.747493576679126
              ],
              [
                3.208923339434123,
                45.747527720568925
              ],
              [
                3.208932869932977,
                45.74756794515473
              ],
              [
                3.208951826893007,
                45.747641827153195
              ],
              [
                3.208954627148296,
                45.747653096931465
              ],
              [
                3.208962857291058,
                45.74765505738789
              ],
              [
                3.208962857291058,
                45.74765505738789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044305019559430926,
          "ground": "gnd"
        },
        "84_LVBranch1228264": {
          "bus1": "84_LVBus1374470",
          "bus2": "84_LVBus1374471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208962857291058,
                45.74765505738789
              ],
              [
                3.208962857291058,
                45.74765505738789
              ],
              [
                3.208951827265383,
                45.747657257404086
              ],
              [
                3.208950213435434,
                45.74764705807919
              ],
              [
                3.208947979472973,
                45.747639895637974
              ],
              [
                3.208944717185559,
                45.74762947518784
              ],
              [
                3.208939369325358,
                45.74760990275545
              ],
              [
                3.208934742794541,
                45.74758881318558
              ],
              [
                3.20891916434906,
                45.74752619647293
              ],
              [
                3.208912535992006,
                45.74749961614329
              ],
              [
                3.208905827029277,
                45.747439566735515
              ],
              [
                3.208900520456949,
                45.747438816191085
              ],
              [
                3.208899271053934,
                45.74743863695227
              ],
              [
                3.208886308319499,
                45.74744213857616
              ],
              [
                3.20886519190638,
                45.74744769190762
              ],
              [
                3.208817279693946,
                45.747458851658685
              ],
              [
                3.208763178178029,
                45.74746708136529
              ],
              [
                3.20867565610702,
                45.74747727101071
              ],
              [
                3.208604463907291,
                45.74748477859734
              ],
              [
                3.208598927324738,
                45.74748411079938
              ],
              [
                3.208594956008739,
                45.74747192338968
              ],
              [
                3.208594956008739,
                45.74747192338968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05130517829452002,
          "ground": "gnd"
        },
        "84_LVBranch1114835": {
          "bus1": "84_LVBus1374471",
          "bus2": "84_LVBus1374472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208594956008739,
                45.74747192338968
              ],
              [
                3.208594956008739,
                45.74747192338968
              ],
              [
                3.208587002905255,
                45.74748420337393
              ],
              [
                3.208571962733424,
                45.74748474300555
              ],
              [
                3.208539617131797,
                45.74748641567061
              ],
              [
                3.20847805351005,
                45.74748519309315
              ],
              [
                3.208433418267003,
                45.74748256147803
              ],
              [
                3.208405858759457,
                45.74747808783434
              ],
              [
                3.208375307117696,
                45.74747050637088
              ],
              [
                3.208341125809762,
                45.74746581418937
              ],
              [
                3.208306083760763,
                45.747464385675485
              ],
              [
                3.208288746907208,
                45.74746596877774
              ],
              [
                3.208285987807792,
                45.747466215121186
              ],
              [
                3.208267919381423,
                45.74746785788117
              ],
              [
                3.208228773470704,
                45.74747832853963
              ],
              [
                3.208199331918022,
                45.74749459007464
              ],
              [
                3.208184842833693,
                45.74751126641127
              ],
              [
                3.208183650553333,
                45.74751469461101
              ],
              [
                3.208183650553333,
                45.74751469461101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03537339611967279,
          "ground": "gnd"
        },
        "84_LVBranch1190796": {
          "bus1": "84_LVBus1374472",
          "bus2": "84_LVBus1374473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208183650553333,
                45.74751469461101
              ],
              [
                3.208183650553333,
                45.74751469461101
              ],
              [
                3.208181576066425,
                45.747518408570826
              ],
              [
                3.208181994313884,
                45.74752453243993
              ],
              [
                3.208179944903653,
                45.74755336647554
              ],
              [
                3.208174903228079,
                45.74759450495149
              ],
              [
                3.208170536694143,
                45.7476206577979
              ],
              [
                3.208163431593811,
                45.74764348492414
              ],
              [
                3.208156700408957,
                45.74766639012364
              ],
              [
                3.208155398631527,
                45.74766939630297
              ],
              [
                3.208153142188496,
                45.74767460521457
              ],
              [
                3.208146074863857,
                45.74769089105921
              ],
              [
                3.208135478741999,
                45.74771481594271
              ],
              [
                3.20812431957345,
                45.74773321189653
              ],
              [
                3.208120017272127,
                45.7477358274845
              ],
              [
                3.208101110137177,
                45.747736451040396
              ],
              [
                3.208101110137177,
                45.747736451040396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026812722373924087,
          "ground": "gnd"
        },
        "84_LVBranch1837624": {
          "bus1": "84_LVBus1374473",
          "bus2": "84_LVBus1374474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208101110137177,
                45.747736451040396
              ],
              [
                3.208101110137177,
                45.747736451040396
              ],
              [
                3.208116487762425,
                45.747743421542495
              ],
              [
                3.208115818859815,
                45.74774743949801
              ],
              [
                3.208111171083488,
                45.74775664373987
              ],
              [
                3.20806191333241,
                45.74786223055682
              ],
              [
                3.208046860729729,
                45.74790095446582
              ],
              [
                3.208042941498412,
                45.74790666212653
              ],
              [
                3.208038629258295,
                45.747911086232094
              ],
              [
                3.208036276374612,
                45.7479175105159
              ],
              [
                3.208035482291193,
                45.74792417462831
              ],
              [
                3.208033256468955,
                45.74794917721017
              ],
              [
                3.208030794379932,
                45.7479698089704
              ],
              [
                3.208025820792623,
                45.74801850458769
              ],
              [
                3.208031422338826,
                45.74809389392248
              ],
              [
                3.208049403288707,
                45.74816707286313
              ],
              [
                3.208082091108037,
                45.74822189130796
              ],
              [
                3.208079315913866,
                45.748227617085405
              ],
              [
                3.208079315913866,
                45.748227617085405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05697580043819059,
          "ground": "gnd"
        },
        "84_LVBranch1410628": {
          "bus1": "84_LVBus1374474",
          "bus2": "84_LVBus1374475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208079315913866,
                45.748227617085405
              ],
              [
                3.208079315913866,
                45.748227617085405
              ],
              [
                3.208086232027558,
                45.74822531411648
              ],
              [
                3.208123337986025,
                45.748267781059425
              ],
              [
                3.208188553791201,
                45.7483210424816
              ],
              [
                3.20825655401982,
                45.748361038332646
              ],
              [
                3.208291699255585,
                45.74838030757756
              ],
              [
                3.208326066539523,
                45.74839508423285
              ],
              [
                3.208383833076101,
                45.74841777677723
              ],
              [
                3.208391041091438,
                45.74842254334899
              ],
              [
                3.208393721557825,
                45.74842706614707
              ],
              [
                3.208395643522552,
                45.748434006090655
              ],
              [
                3.208424268110607,
                45.74861198311288
              ],
              [
                3.208424823971427,
                45.74861543373595
              ],
              [
                3.208425379547339,
                45.748618866366826
              ],
              [
                3.208423781348883,
                45.748626688370116
              ],
              [
                3.208420917061856,
                45.74862841107915
              ],
              [
                3.208414118775095,
                45.74862841885959
              ],
              [
                3.208414118775095,
                45.74862841885959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057082362075363234,
          "ground": "gnd"
        },
        "84_LVBranch1659587": {
          "bus1": "84_LVBus1374473",
          "bus2": "84_LVBus1374476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208101110137177,
                45.747736451040396
              ],
              [
                3.208101110137177,
                45.747736451040396
              ],
              [
                3.208111656172517,
                45.74774669803488
              ],
              [
                3.20809556179626,
                45.74778211905221
              ],
              [
                3.208075052718208,
                45.74782036346179
              ],
              [
                3.208062153810644,
                45.74784982150834
              ],
              [
                3.208049346501591,
                45.74788425431201
              ],
              [
                3.208038579218274,
                45.747905490342106
              ],
              [
                3.208032879054284,
                45.74791397396993
              ],
              [
                3.208018981844522,
                45.747920964671586
              ],
              [
                3.208006366024951,
                45.74792447249877
              ],
              [
                3.207967221358837,
                45.747930174521755
              ],
              [
                3.207925803297288,
                45.747928651395355
              ],
              [
                3.207910181049418,
                45.74792571352415
              ],
              [
                3.2078852137256,
                45.74792101270655
              ],
              [
                3.207882313573419,
                45.74792046837764
              ],
              [
                3.207816793965182,
                45.747904799575544
              ],
              [
                3.207718326274698,
                45.7478787335505
              ],
              [
                3.207698689755907,
                45.747873874383934
              ],
              [
                3.207612737678231,
                45.74785257870457
              ],
              [
                3.207548396361263,
                45.74784070643859
              ],
              [
                3.207544994015064,
                45.74782954026494
              ],
              [
                3.207544994015064,
                45.74782954026494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06197343754171883,
          "ground": "gnd"
        },
        "84_LVBranch1483527": {
          "bus1": "84_LVBus1374476",
          "bus2": "84_LVBus1374477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.207544994015064,
                45.74782954026494
              ],
              [
                3.207544994015064,
                45.74782954026494
              ],
              [
                3.207533984266556,
                45.74783871283836
              ],
              [
                3.207487348052283,
                45.74783390103633
              ],
              [
                3.207482405095225,
                45.747833390530566
              ],
              [
                3.207447392639494,
                45.74782978418782
              ],
              [
                3.207385228952666,
                45.74782964532889
              ],
              [
                3.207340094213352,
                45.74782957236345
              ],
              [
                3.207296559595368,
                45.7478339765943
              ],
              [
                3.207295522044797,
                45.747834191573546
              ],
              [
                3.207286107275865,
                45.74783614497618
              ],
              [
                3.207237265573016,
                45.74784626757578
              ],
              [
                3.207145175317582,
                45.74786344629185
              ],
              [
                3.20706805877474,
                45.747879942063946
              ],
              [
                3.207050145891803,
                45.7478824921418
              ],
              [
                3.207041353907574,
                45.74788157058095
              ],
              [
                3.207032423745077,
                45.74787516177929
              ],
              [
                3.207032423745077,
                45.74787516177929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04152643768405169,
          "ground": "gnd"
        },
        "84_LVBranch0958949": {
          "bus1": "84_LVBus1374477",
          "bus2": "84_LVBus1374478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.207032423745077,
                45.74787516177929
              ],
              [
                3.207032423745077,
                45.74787516177929
              ],
              [
                3.20702910318203,
                45.74788378886456
              ],
              [
                3.207021623295402,
                45.7478878236054
              ],
              [
                3.207001090781139,
                45.74789294019228
              ],
              [
                3.206972572489131,
                45.74789773177627
              ],
              [
                3.206937071120126,
                45.74790465582281
              ],
              [
                3.206897648215963,
                45.747910647539605
              ],
              [
                3.206834324730302,
                45.74791681542296
              ],
              [
                3.206782190435294,
                45.74791864989265
              ],
              [
                3.206778992283578,
                45.74791876464184
              ],
              [
                3.206777695033306,
                45.74791881068085
              ],
              [
                3.206771853080772,
                45.74791508610001
              ],
              [
                3.206770370253753,
                45.74791233543792
              ],
              [
                3.206771851631396,
                45.747908491141274
              ],
              [
                3.206771851631396,
                45.747908491141274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02248400595705061,
          "ground": "gnd"
        },
        "84_LVBranch1358904": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210247710069646,
                45.74600259010771
              ],
              [
                3.210247710069646,
                45.74600259010771
              ],
              [
                3.210325512433291,
                45.74602466692791
              ],
              [
                3.210339632763216,
                45.74602692335642
              ],
              [
                3.210424568666002,
                45.746015888784946
              ],
              [
                3.210593151835015,
                45.7460632071335
              ],
              [
                3.210616308861841,
                45.74607533515017
              ],
              [
                3.210618706115344,
                45.746076585105364
              ],
              [
                3.210619859555461,
                45.74607719693864
              ],
              [
                3.210622033567926,
                45.74608462073232
              ],
              [
                3.210622033567926,
                45.74608462073232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03195350484774396,
          "ground": "gnd"
        },
        "84_LVBranch1394782": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210200258670908,
                45.745992486413634
              ],
              [
                3.210200258670908,
                45.745992486413634
              ],
              [
                3.210193414018299,
                45.745978216057864
              ],
              [
                3.210174980216578,
                45.745939797297275
              ],
              [
                3.210073484188096,
                45.745930059897546
              ],
              [
                3.209986906022422,
                45.74591371940153
              ],
              [
                3.209880259163824,
                45.74589359408951
              ],
              [
                3.209835361672142,
                45.74587759519357
              ],
              [
                3.209831290622225,
                45.7458761423016
              ],
              [
                3.209753062544712,
                45.74584826523732
              ],
              [
                3.209641722170034,
                45.7458044414923
              ],
              [
                3.209460828496519,
                45.745736793683854
              ],
              [
                3.209413533209823,
                45.745717871160906
              ],
              [
                3.209407817071499,
                45.74571559429512
              ],
              [
                3.209366100075274,
                45.74572591438921
              ],
              [
                3.209330147099847,
                45.74574315353662
              ],
              [
                3.20930319199415,
                45.74575810944091
              ],
              [
                3.209260965408337,
                45.74580275788944
              ],
              [
                3.209130883515402,
                45.74594991051052
              ],
              [
                3.209116721951178,
                45.746024499597105
              ],
              [
                3.209084493020965,
                45.74604726102665
              ],
              [
                3.208959798883106,
                45.74603413091951
              ],
              [
                3.20893927609852,
                45.74603250886396
              ],
              [
                3.208922600116583,
                45.746042517338964
              ],
              [
                3.208920747593726,
                45.746046445521856
              ],
              [
                3.208924799783283,
                45.74606698171912
              ],
              [
                3.208925442885839,
                45.746070260713594
              ],
              [
                3.208927008744456,
                45.74607824709014
              ],
              [
                3.208932650207347,
                45.74608797426737
              ],
              [
                3.208932650207347,
                45.74608797426737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13642394118238088,
          "ground": "gnd"
        },
        "84_LVBranch1920833": {
          "bus1": "84_LVBus1374457",
          "bus2": "84_LVBus1374458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208932650207347,
                45.74608797426737
              ],
              [
                3.208932650207347,
                45.74608797426737
              ],
              [
                3.208936445929714,
                45.746079352432275
              ],
              [
                3.208930381664891,
                45.74604700050426
              ],
              [
                3.208945508019771,
                45.746037327964
              ],
              [
                3.209013074081636,
                45.74604439683762
              ],
              [
                3.209094967048737,
                45.74605297388052
              ],
              [
                3.209115896396553,
                45.74605754384112
              ],
              [
                3.209144629726712,
                45.74607449634276
              ],
              [
                3.209176906816882,
                45.74609611786084
              ],
              [
                3.209207955366541,
                45.74612778982425
              ],
              [
                3.209218219160834,
                45.74614780090006
              ],
              [
                3.209230060649645,
                45.746179784029195
              ],
              [
                3.209229718266461,
                45.74623114288352
              ],
              [
                3.209229489079725,
                45.746266944646294
              ],
              [
                3.209235512122937,
                45.74633397220939
              ],
              [
                3.209243634996079,
                45.74637862533897
              ],
              [
                3.209244353634789,
                45.74638261452627
              ],
              [
                3.209250013244211,
                45.746413745960666
              ],
              [
                3.20928207410836,
                45.74641928208163
              ],
              [
                3.20928207410836,
                45.74641928208163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06505456697853632,
          "ground": "gnd"
        },
        "84_LVBranch1459938": {
          "bus1": "84_LVBus1374458",
          "bus2": "84_LVBus1374459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.20928207410836,
                45.74641928208163
              ],
              [
                3.20928207410836,
                45.74641928208163
              ],
              [
                3.20926001692018,
                45.74642869361374
              ],
              [
                3.209263170011486,
                45.74648896855998
              ],
              [
                3.209264976139544,
                45.74652750766369
              ],
              [
                3.209265094881576,
                45.74653013393273
              ],
              [
                3.209266205246196,
                45.746553967968985
              ],
              [
                3.20928696122132,
                45.74656542212839
              ],
              [
                3.209292782221613,
                45.74656863389849
              ],
              [
                3.209292782221613,
                45.74656863389849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018575483876398544,
          "ground": "gnd"
        },
        "84_LVBranch1523113": {
          "bus1": "84_LVBus1374459",
          "bus2": "84_LVBus1374460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.209292782221613,
                45.74656863389849
              ],
              [
                3.209292782221613,
                45.74656863389849
              ],
              [
                3.209262327477054,
                45.74656957230503
              ],
              [
                3.209256033683374,
                45.74658841642115
              ],
              [
                3.209222757168715,
                45.74662455591547
              ],
              [
                3.209203708285978,
                45.7466381007852
              ],
              [
                3.209162705963675,
                45.74665707058473
              ],
              [
                3.209010920157627,
                45.746693374838166
              ],
              [
                3.209007540319279,
                45.74669418384942
              ],
              [
                3.208970938033062,
                45.746702934536316
              ],
              [
                3.208964231517649,
                45.746721691868835
              ],
              [
                3.208964231517649,
                45.746721691868835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033157716850096934,
          "ground": "gnd"
        },
        "84_LVBranch1098837": {
          "bus1": "84_LVBus1374460",
          "bus2": "84_LVBus1374461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208964231517649,
                45.746721691868835
              ],
              [
                3.208964231517649,
                45.746721691868835
              ],
              [
                3.208950721102922,
                45.74670765315361
              ],
              [
                3.208869065390801,
                45.746720595533084
              ],
              [
                3.208763965380946,
                45.746742204290506
              ],
              [
                3.208700459588838,
                45.7467578577326
              ],
              [
                3.208675425440955,
                45.74677567768278
              ],
              [
                3.20865519432648,
                45.7468062723934
              ],
              [
                3.2086535001299,
                45.74680884076086
              ],
              [
                3.208641917166053,
                45.7468264213083
              ],
              [
                3.208644126349125,
                45.74685960393928
              ],
              [
                3.208643826949223,
                45.74686504059143
              ],
              [
                3.208641426960975,
                45.74687010667158
              ],
              [
                3.208565001684805,
                45.746891996453115
              ],
              [
                3.208565001684805,
                45.746891996453115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04246654704154874,
          "ground": "gnd"
        },
        "84_LVBranch1920827": {
          "bus1": "84_LVBus1374461",
          "bus2": "84_LVBus1374462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208565001684805,
                45.746891996453115
              ],
              [
                3.208565001684805,
                45.746891996453115
              ],
              [
                3.208578958342206,
                45.74687174330256
              ],
              [
                3.208518540524445,
                45.74672944427223
              ],
              [
                3.20851769951856,
                45.74672746241276
              ],
              [
                3.208499638676948,
                45.746684946743684
              ],
              [
                3.208470321549336,
                45.74667820146613
              ],
              [
                3.208470321549336,
                45.74667820146613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026560563819531716,
          "ground": "gnd"
        },
        "84_LVBranch0766883": {
          "bus1": "84_LVBus1374462",
          "bus2": "84_LVBus1374463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208470321549336,
                45.74667820146613
              ],
              [
                3.208470321549336,
                45.74667820146613
              ],
              [
                3.208495791070132,
                45.74666839471513
              ],
              [
                3.208481472392982,
                45.74661792343422
              ],
              [
                3.208481431279906,
                45.7466177618032
              ],
              [
                3.20846798329419,
                45.74657033382342
              ],
              [
                3.208474086702056,
                45.74655324569123
              ],
              [
                3.208463600755693,
                45.74651189484093
              ],
              [
                3.208463134951478,
                45.74651007201899
              ],
              [
                3.20846082059848,
                45.746465373748144
              ],
              [
                3.208430190236693,
                45.74645440995666
              ],
              [
                3.208430190236693,
                45.74645440995666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02785348446353493,
          "ground": "gnd"
        },
        "84_LVBranch1061153": {
          "bus1": "84_LVBus1374463",
          "bus2": "84_LVBus1374464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208430190236693,
                45.74645440995666
              ],
              [
                3.208430190236693,
                45.74645440995666
              ],
              [
                3.208462454661367,
                45.746445216264966
              ],
              [
                3.208453606670544,
                45.74640180133157
              ],
              [
                3.208452892790947,
                45.74639810901126
              ],
              [
                3.208449631442886,
                45.746381246525395
              ],
              [
                3.208445923331056,
                45.74635646094741
              ],
              [
                3.208447131478199,
                45.74628263829222
              ],
              [
                3.208447151075139,
                45.74628144150854
              ],
              [
                3.208448696665912,
                45.74618673366358
              ],
              [
                3.208453957657453,
                45.74618461446589
              ],
              [
                3.208457060655643,
                45.74618336675591
              ],
              [
                3.208490287486958,
                45.74618301885942
              ],
              [
                3.208512815626379,
                45.7461952241672
              ],
              [
                3.208512815626379,
                45.7461952241672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037079419766044716,
          "ground": "gnd"
        },
        "84_LVBranch1115835": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210214436949655,
                45.74599191727632
              ],
              [
                3.210214436949655,
                45.74599191727632
              ],
              [
                3.210208244607796,
                45.74597988215833
              ],
              [
                3.210205460174964,
                45.74597447848492
              ],
              [
                3.210183608185522,
                45.74593201956356
              ],
              [
                3.210099781275162,
                45.74592547373525
              ],
              [
                3.210067221490245,
                45.7459224969433
              ],
              [
                3.209951823420593,
                45.74589995651888
              ],
              [
                3.209883327167704,
                45.74588609353627
              ],
              [
                3.209793692399457,
                45.74585528211824
              ],
              [
                3.209660739273921,
                45.745803501914814
              ],
              [
                3.209525878698421,
                45.74575378774916
              ],
              [
                3.209406013734728,
                45.745707222889834
              ],
              [
                3.209364970167402,
                45.74571868039866
              ],
              [
                3.20935127214696,
                45.74572441010767
              ],
              [
                3.209293887536122,
                45.74575402501545
              ],
              [
                3.209242048102553,
                45.74581161418655
              ],
              [
                3.209160430479174,
                45.745902265568766
              ],
              [
                3.209117999031422,
                45.745949407787315
              ],
              [
                3.209110027800016,
                45.745993763075816
              ],
              [
                3.20910747039628,
                45.74602213321584
              ],
              [
                3.209080335425363,
                45.746040347460664
              ],
              [
                3.209028855020201,
                45.74603467421547
              ],
              [
                3.208860093714959,
                45.74601575916681
              ],
              [
                3.208828591165372,
                45.74601218898523
              ],
              [
                3.208826363969228,
                45.74601193636398
              ],
              [
                3.208690428232523,
                45.74599654497983
              ],
              [
                3.208551605506694,
                45.74598061801577
              ],
              [
                3.208472445379846,
                45.74597986494845
              ],
              [
                3.208470723154254,
                45.74597985132557
              ],
              [
                3.208450631119233,
                45.74596972345494
              ],
              [
                3.208450631119233,
                45.74596972345494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1700519045086344,
          "ground": "gnd"
        },
        "84_LVBranch1042517": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210231510879325,
                45.745994852528966
              ],
              [
                3.210231510879325,
                45.745994852528966
              ],
              [
                3.210211462210312,
                45.74579476608357
              ],
              [
                3.21024590667355,
                45.7457318864336
              ],
              [
                3.210246156755237,
                45.745588945474125
              ],
              [
                3.21041069319232,
                45.745586243962784
              ],
              [
                3.210451111030695,
                45.745585578618645
              ],
              [
                3.21047331644409,
                45.74560253658232
              ],
              [
                3.21047331644409,
                45.74560253658232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06417658524774761,
          "ground": "gnd"
        },
        "84_LVBranch1122082": {
          "bus1": "84_MVLV113845_LV",
          "bus2": "84_LVBus1374449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210218728465786,
                45.74600726016562
              ],
              [
                3.210212377808771,
                45.74602087738686
              ],
              [
                3.210212377808771,
                45.74602087738686
              ],
              [
                3.210217361331956,
                45.74603852718242
              ],
              [
                3.210217688417732,
                45.746039703275706
              ],
              [
                3.210221337759183,
                45.7460526399018
              ],
              [
                3.210221337759183,
                45.7460526399018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035984821199725285,
          "ground": "gnd"
        },
        "84_LVBranch0784166": {
          "bus1": "84_LVBus1374449",
          "bus2": "84_LVBus1374450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.210221337759183,
                45.7460526399018
              ],
              [
                3.210221337759183,
                45.7460526399018
              ],
              [
                3.210247619035874,
                45.746041386879256
              ],
              [
                3.210258360400394,
                45.74601697481383
              ],
              [
                3.210246825727972,
                45.745981687419814
              ],
              [
                3.21023281818761,
                45.745967103895076
              ],
              [
                3.210207749754533,
                45.74595679911079
              ],
              [
                3.210189842770945,
                45.74592728351449
              ],
              [
                3.210067730756027,
                45.74591814732006
              ],
              [
                3.209887689650333,
                45.7458799954835
              ],
              [
                3.20979066447185,
                45.745846677313686
              ],
              [
                3.209619608534156,
                45.74577867436234
              ],
              [
                3.209408063130777,
                45.74570031508559
              ],
              [
                3.209384713712566,
                45.745703582579424
              ],
              [
                3.20934567273653,
                45.7457165270571
              ],
              [
                3.209323143663772,
                45.74572857845785
              ],
              [
                3.209321754798851,
                45.74572932702246
              ],
              [
                3.209286151989622,
                45.745748389872624
              ],
              [
                3.20919529893317,
                45.74584821823487
              ],
              [
                3.209107224323931,
                45.74594499287261
              ],
              [
                3.20910101371361,
                45.74597475897015
              ],
              [
                3.209096794857175,
                45.74601992185125
              ],
              [
                3.209083702691719,
                45.746030640283735
              ],
              [
                3.208962136287257,
                45.74601538952864
              ],
              [
                3.208910360260876,
                45.74600889977741
              ],
              [
                3.208916641243802,
                45.74598437852969
              ],
              [
                3.208916774031566,
                45.745983837664596
              ],
              [
                3.208918431873351,
                45.74597735578032
              ],
              [
                3.208912001475574,
                45.74596163357715
              ],
              [
                3.208912001475574,
                45.74596163357715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14955496727876327,
          "ground": "gnd"
        },
        "84_LVBranch0744665": {
          "bus1": "84_LVBus1374450",
          "bus2": "84_LVBus1374451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.208912001475574,
                45.74596163357715
              ],
              [
                3.208912001475574,
                45.74596163357715
              ],
              [
                3.208899692130943,
                45.745970663426185
              ],
              [
                3.208898641536375,
                45.745974918278165
              ],
              [
                3.208898351687664,
                45.7459760901692
              ],
              [
                3.208889307685003,
                45.74601277013779
              ],
              [
                3.209018474814131,
                45.74602839380111
              ],
              [
                3.209091015499283,
                45.74603716945059
              ],
              [
                3.20912904754755,
                45.74604568229828
              ],
              [
                3.209188471885117,
                45.74608715674399
              ],
              [
                3.209201567309676,
                45.7461017744757
              ],
              [
                3.209222250231313,
                45.746124844637684
              ],
              [
                3.209227149929776,
                45.74613398374625
              ],
              [
                3.209228354867665,
                45.746136223692524
              ],
              [
                3.209232380702317,
                45.74614374109145
              ],
              [
                3.209232870529803,
                45.74614464600616
              ],
              [
                3.209234579000675,
                45.74614784474393
              ],
              [
                3.209257903291511,
                45.7461478434725
              ],
              [
                3.209257903291511,
                45.7461478434725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04119274949209592,
          "ground": "gnd"
        },
        "84_LVBranch1869363": {
          "bus1": "84_MVLV150139_LV",
          "bus2": "84_LVBus1374626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.212606961481201,
                45.74622503419623
              ],
              [
                3.212599653668673,
                45.74624145716164
              ],
              [
                3.212599653668673,
                45.74624145716164
              ],
              [
                3.212622751908004,
                45.74626843066368
              ],
              [
                3.212545954556978,
                45.74641295837913
              ],
              [
                3.212563055526973,
                45.74661219473818
              ],
              [
                3.212593195892979,
                45.74703805973786
              ],
              [
                3.21265947070177,
                45.74742171580667
              ],
              [
                3.212696912718116,
                45.74763851807914
              ],
              [
                3.213400871416553,
                45.74847159454998
              ],
              [
                3.213396709313816,
                45.74848299954906
              ],
              [
                3.213396709313816,
                45.74848299954906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26632730487241807,
          "ground": "gnd"
        },
        "84_LVBranch0965520": {
          "bus1": "84_MVLV150139_LV",
          "bus2": "84_LVBus1374624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.212606961481201,
                45.74622503419623
              ],
              [
                3.212630030179515,
                45.74622673469501
              ],
              [
                3.212630030179515,
                45.74622673469501
              ],
              [
                3.212632049599911,
                45.74624138443681
              ],
              [
                3.212735257650054,
                45.746282722458716
              ],
              [
                3.213106112374471,
                45.74624016918824
              ],
              [
                3.213965494804124,
                45.7463275525524
              ],
              [
                3.21396689824677,
                45.746327721534286
              ],
              [
                3.214002498575117,
                45.74633196005098
              ],
              [
                3.214004816183262,
                45.7463322388552
              ],
              [
                3.214004906271839,
                45.7463322471486
              ],
              [
                3.214021180783387,
                45.7463341893788
              ],
              [
                3.214021180783387,
                45.7463341893788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11210360366014814,
          "ground": "gnd"
        },
        "84_LVBranch0869987": {
          "bus1": "84_MVLV150139_LV",
          "bus2": "84_LVBus1374622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.212606961481201,
                45.74622503419623
              ],
              [
                3.212613745942034,
                45.74622902103991
              ],
              [
                3.212613745942034,
                45.74622902103991
              ],
              [
                3.212611603869227,
                45.74624300145481
              ],
              [
                3.212735137476656,
                45.74628970525029
              ],
              [
                3.212880016894537,
                45.74627587992939
              ],
              [
                3.213093726014093,
                45.746252394120944
              ],
              [
                3.213229672625692,
                45.74625785615048
              ],
              [
                3.213794240444811,
                45.74632413062647
              ],
              [
                3.214123718230572,
                45.746362404403456
              ],
              [
                3.214116889412457,
                45.746392724458694
              ],
              [
                3.214099366747612,
                45.74647048951344
              ],
              [
                3.214098827104755,
                45.74647291398604
              ],
              [
                3.21409565874188,
                45.74648698342528
              ],
              [
                3.214087496768596,
                45.746494137013265
              ],
              [
                3.214087496768596,
                45.746494137013265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1368666451979096,
          "ground": "gnd"
        },
        "84_214577": {
          "bus1": "84_MVLV150106",
          "bus2": "84_MVLV026024",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214537722737057,
                45.739151873298624
              ],
              [
                3.214565235790883,
                45.739165747873976
              ],
              [
                3.214593318889508,
                45.73917991489459
              ],
              [
                3.215086045632123,
                45.739232852248456
              ],
              [
                3.215123097789453,
                45.73925105171533
              ],
              [
                3.215165879042868,
                45.73927880639466
              ],
              [
                3.215229205693777,
                45.73930249552556
              ],
              [
                3.215297312534218,
                45.73931170666879
              ],
              [
                3.215265876350763,
                45.73942559661888
              ],
              [
                3.215282541237128,
                45.73943924099157
              ],
              [
                3.215305130242101,
                45.73944245620883
              ],
              [
                3.215334379262811,
                45.73943546143969
              ],
              [
                3.215382393645428,
                45.73942397416651
              ],
              [
                3.215446712245158,
                45.7394236598057
              ],
              [
                3.215818199466229,
                45.739454293812365
              ],
              [
                3.216068692708583,
                45.739465297493744
              ],
              [
                3.216095731279083,
                45.739474370893085
              ],
              [
                3.216095091917393,
                45.73954373554334
              ],
              [
                3.216118357760678,
                45.73957965922436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14990582221859933,
          "ground": "gnd"
        },
        "84_338305": {
          "bus1": "84_MVLV026024",
          "bus2": "84_MVLV146371",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216118357760678,
                45.73957965922436
              ],
              [
                3.216145039523502,
                45.739551918742464
              ],
              [
                3.216153103832796,
                45.739531494854525
              ],
              [
                3.216159402202054,
                45.73951554742245
              ],
              [
                3.216190690788813,
                45.739512360278795
              ],
              [
                3.216315283735137,
                45.739540067559844
              ],
              [
                3.216305291197485,
                45.739577322386594
              ],
              [
                3.216303910745837,
                45.739602705388215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.021041898452212816,
          "ground": "gnd"
        },
        "84_246995": {
          "bus1": "84_MVLV026024",
          "bus2": "84_MVBus063598",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216118357760678,
                45.73957965922436
              ],
              [
                3.216115228046294,
                45.739547833541096
              ],
              [
                3.2161217455639,
                45.739535951142706
              ],
              [
                3.216127994970071,
                45.739522568306334
              ],
              [
                3.216134790701084,
                45.73950799355667
              ],
              [
                3.216134790701084,
                45.73950799355667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004683768638873664,
          "ground": "gnd"
        },
        "84_234305": {
          "bus1": "84_MVBus063598",
          "bus2": "84_MVLV059088",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216134790701084,
                45.73950799355667
              ],
              [
                3.216150432604163,
                45.739474482335815
              ],
              [
                3.216181630460028,
                45.739472051672536
              ],
              [
                3.216474392881786,
                45.7395156892412
              ],
              [
                3.21683497993941,
                45.73960145034475
              ],
              [
                3.2175454645768,
                45.739770425759964
              ],
              [
                3.217678384685076,
                45.73980933974938
              ],
              [
                3.21772718198659,
                45.73984115800302
              ],
              [
                3.218113306558715,
                45.73990775749966
              ],
              [
                3.218436504195924,
                45.739958051961914
              ],
              [
                3.219006523349666,
                45.740039354340475
              ],
              [
                3.21962284775611,
                45.74011307398618
              ],
              [
                3.2204080287107,
                45.74020358199297
              ],
              [
                3.220412969231914,
                45.740204775734334
              ],
              [
                3.220416810186034,
                45.7402071117804
              ],
              [
                3.220419382378388,
                45.740209655750206
              ],
              [
                3.220420547515146,
                45.7402125976741
              ],
              [
                3.220420321910225,
                45.740216153357366
              ],
              [
                3.220408888194185,
                45.74023951018626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.34855437996820815,
          "ground": "gnd"
        },
        "84_184975": {
          "bus1": "84_MVBus063598",
          "bus2": "84_MVLV048910",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216134790701084,
                45.73950799355667
              ],
              [
                3.216134790701084,
                45.73950799355667
              ],
              [
                3.216155652392302,
                45.739501208214165
              ],
              [
                3.216189932973734,
                45.73950111967685
              ],
              [
                3.216206334344471,
                45.739504689080775
              ],
              [
                3.21620078048467,
                45.73953667274519
              ],
              [
                3.216219065658755,
                45.73956003029594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009375859301789245,
          "ground": "gnd"
        },
        "84_LVBranch1139507": {
          "bus1": "84_MVLV048910_LV",
          "bus2": "84_LVBus1374203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216219065658755,
                45.73956003029594
              ],
              [
                3.216251679476362,
                45.73954810544276
              ],
              [
                3.216251679476362,
                45.73954810544276
              ],
              [
                3.21625686768558,
                45.73953264355366
              ],
              [
                3.21631207571202,
                45.73951621404069
              ],
              [
                3.216426162212133,
                45.739534538411064
              ],
              [
                3.216458213410452,
                45.739596755081145
              ],
              [
                3.216458213410452,
                45.739596755081145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02289466877446183,
          "ground": "gnd"
        },
        "84_LVBranch1528953": {
          "bus1": "84_LVBus1374203",
          "bus2": "84_LVBus1374204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216458213410452,
                45.739596755081145
              ],
              [
                3.216458213410452,
                45.739596755081145
              ],
              [
                3.21646809583678,
                45.739579951806775
              ],
              [
                3.21650596171984,
                45.73958872434746
              ],
              [
                3.216507173145458,
                45.73958894878405
              ],
              [
                3.216504752314899,
                45.73959988139109
              ],
              [
                3.216504752314899,
                45.73959988139109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0064510072091098465,
          "ground": "gnd"
        },
        "84_LVBranch1230716": {
          "bus1": "84_MVLV048910_LV",
          "bus2": "84_LVBus1374200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216219065658755,
                45.73956003029594
              ],
              [
                3.216210857623655,
                45.739540093741525
              ],
              [
                3.216210857623655,
                45.739540093741525
              ],
              [
                3.216221331383623,
                45.739491939509485
              ],
              [
                3.216392775778663,
                45.739516607561384
              ],
              [
                3.216392775778663,
                45.739516607561384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019035494508750875,
          "ground": "gnd"
        },
        "84_LVBranch0851007": {
          "bus1": "84_LVBus1374200",
          "bus2": "84_LVBus1374201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216392775778663,
                45.739516607561384
              ],
              [
                3.216392775778663,
                45.739516607561384
              ],
              [
                3.21641389262064,
                45.73945503603881
              ],
              [
                3.216427011757577,
                45.739416443112674
              ],
              [
                3.216427957035698,
                45.73941368255488
              ],
              [
                3.216428975518027,
                45.73941067849838
              ],
              [
                3.216430460359096,
                45.7394063032093
              ],
              [
                3.216430460359096,
                45.7394063032093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012605839630344281,
          "ground": "gnd"
        },
        "84_LVBranch0950338": {
          "bus1": "84_MVLV048910_LV",
          "bus2": "84_LVBus1374190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216219065658755,
                45.73956003029594
              ],
              [
                3.216235805476213,
                45.73954376715023
              ],
              [
                3.216235805476213,
                45.73954376715023
              ],
              [
                3.216244207554261,
                45.73951473026104
              ],
              [
                3.216130317864396,
                45.73945804897525
              ],
              [
                3.216147033861391,
                45.73935504373956
              ],
              [
                3.216161958867257,
                45.73935226367079
              ],
              [
                3.216188392932235,
                45.73932028742356
              ],
              [
                3.216190851083961,
                45.73931731707984
              ],
              [
                3.216192974192959,
                45.73926201247652
              ],
              [
                3.216178266460812,
                45.73923576578591
              ],
              [
                3.216136439526327,
                45.73921790996519
              ],
              [
                3.216143739321183,
                45.739186632410195
              ],
              [
                3.21614398003302,
                45.73918561383812
              ],
              [
                3.216154610231339,
                45.73914001360258
              ],
              [
                3.216154610231339,
                45.73914001360258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053247656848743274,
          "ground": "gnd"
        },
        "84_LVBranch1139398": {
          "bus1": "84_LVBus1374190",
          "bus2": "84_LVBus1374191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216154610231339,
                45.73914001360258
              ],
              [
                3.216154610231339,
                45.73914001360258
              ],
              [
                3.216168791313728,
                45.739062526367626
              ],
              [
                3.216156256700267,
                45.738921368041154
              ],
              [
                3.216290883176449,
                45.73890321885548
              ],
              [
                3.216290883176449,
                45.73890321885548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03507232456014271,
          "ground": "gnd"
        },
        "84_LVBranch0952405": {
          "bus1": "84_LVBus1374191",
          "bus2": "84_LVBus1374192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216290883176449,
                45.73890321885548
              ],
              [
                3.216290883176449,
                45.73890321885548
              ],
              [
                3.216221161291208,
                45.73888217161696
              ],
              [
                3.216177174463476,
                45.73873152463683
              ],
              [
                3.216162711594639,
                45.7386819912016
              ],
              [
                3.216217337886361,
                45.73864287527728
              ],
              [
                3.216217337886361,
                45.73864287527728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03469936658265085,
          "ground": "gnd"
        },
        "84_LVBranch1613442": {
          "bus1": "84_LVBus1374192",
          "bus2": "84_LVBus1374193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216217337886361,
                45.73864287527728
              ],
              [
                3.216217337886361,
                45.73864287527728
              ],
              [
                3.216183152826824,
                45.73863041194443
              ],
              [
                3.21617175347999,
                45.7386262545327
              ],
              [
                3.21616176299354,
                45.73862261692214
              ],
              [
                3.216140451489458,
                45.73851677848393
              ],
              [
                3.216125671080613,
                45.73844334189733
              ],
              [
                3.216107331774157,
                45.73835222663619
              ],
              [
                3.216156416371043,
                45.73828796190216
              ],
              [
                3.216156416371043,
                45.73828796190216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04332635423868391,
          "ground": "gnd"
        },
        "84_LVBranch0735270": {
          "bus1": "84_LVBus1374193",
          "bus2": "84_LVBus1374194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216156416371043,
                45.73828796190216
              ],
              [
                3.216156416371043,
                45.73828796190216
              ],
              [
                3.216090836973149,
                45.73828487660241
              ],
              [
                3.216064626006079,
                45.738152228797766
              ],
              [
                3.216047012702528,
                45.73806311422822
              ],
              [
                3.216029399455882,
                45.73797399965702
              ],
              [
                3.21601178612246,
                45.737884876087925
              ],
              [
                3.215991587443335,
                45.737782708788146
              ],
              [
                3.216037392296436,
                45.73775445870007
              ],
              [
                3.216037392296436,
                45.73775445870007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06621195245276953,
          "ground": "gnd"
        },
        "84_LVBranch1774089": {
          "bus1": "84_LVBus1374194",
          "bus2": "84_LVBus1374195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216037392296436,
                45.73775445870007
              ],
              [
                3.216037392296436,
                45.73775445870007
              ],
              [
                3.215976507009292,
                45.73772344517435
              ],
              [
                3.21596825426008,
                45.73766850974638
              ],
              [
                3.21596153927635,
                45.73762377413001
              ],
              [
                3.215930495907137,
                45.737417000008946
              ],
              [
                3.215990374956239,
                45.7373850408475
              ],
              [
                3.215990374956239,
                45.7373850408475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04596739263057062,
          "ground": "gnd"
        },
        "84_LVBranch0902856": {
          "bus1": "84_LVBus1374195",
          "bus2": "84_LVBus1374196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215990374956239,
                45.7373850408475
              ],
              [
                3.215990374956239,
                45.7373850408475
              ],
              [
                3.215956253526842,
                45.737372486982615
              ],
              [
                3.215925750886795,
                45.73736125435657
              ],
              [
                3.215916725164072,
                45.737295726247815
              ],
              [
                3.215885051641219,
                45.73706556427196
              ],
              [
                3.215939690179084,
                45.73702730312338
              ],
              [
                3.215939690179084,
                45.73702730312338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04471324943233239,
          "ground": "gnd"
        },
        "84_LVBranch1867903": {
          "bus1": "84_LVBus1374196",
          "bus2": "84_LVBus1374197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215939690179084,
                45.73702730312338
              ],
              [
                3.215939690179084,
                45.73702730312338
              ],
              [
                3.215892394081688,
                45.737016049030615
              ],
              [
                3.215859693809281,
                45.73700638111827
              ],
              [
                3.215859441357291,
                45.73700425075226
              ],
              [
                3.21583590581901,
                45.736804129776516
              ],
              [
                3.215748718002157,
                45.7368156090251
              ],
              [
                3.215712251507914,
                45.73686537923634
              ],
              [
                3.2157113298258198,
                45.7368599611242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042328000532995645,
          "ground": "gnd"
        },
        "84_LVBranch1203266": {
          "bus1": "84_LVBus1374197",
          "bus2": "84_LVBus2132734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2157113298258198,
                45.7368599611242
              ],
              [
                3.215710408143725,
                45.736854543012065
              ],
              [
                3.215707377472015,
                45.73680153708776
              ],
              [
                3.215835561012594,
                45.73678253913397
              ],
              [
                3.215829097293164,
                45.736752718949916
              ],
              [
                3.215828792532591,
                45.73675133576324
              ],
              [
                3.215778343691146,
                45.736474247290005
              ],
              [
                3.215783468613848,
                45.73645000463203
              ],
              [
                3.215771213957694,
                45.73639627916864
              ],
              [
                3.21578872996762,
                45.73638763966219
              ],
              [
                3.215788508293892,
                45.736384217953386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06108658449767673,
          "ground": "gnd"
        },
        "84_LVBranch1045579": {
          "bus1": "84_LVBus2132734",
          "bus2": "84_LVBus2132735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215788508293892,
                45.736384217953386
              ],
              [
                3.215788286620164,
                45.73638079624459
              ],
              [
                3.215768273328864,
                45.7363827073825
              ],
              [
                3.215765231917411,
                45.73640144542112
              ],
              [
                3.215766337765531,
                45.736418396533495
              ],
              [
                3.215790295042677,
                45.736428519798494
              ],
              [
                3.2157878299312013,
                45.73643077940648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007731925712533949,
          "ground": "gnd"
        },
        "84_LVBranch1486042": {
          "bus1": "84_LVBus2132735",
          "bus2": "84_LVBus2132737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2157878299312013,
                45.73643077940648
              ],
              [
                3.215785796152358,
                45.736434034329704
              ],
              [
                3.215762302555887,
                45.73642720041831
              ],
              [
                3.215755771516992,
                45.736436608661194
              ],
              [
                3.215742569370579,
                45.73644665394793
              ],
              [
                3.215715301996145,
                45.73646499681397
              ],
              [
                3.215672928903248,
                45.7364787793616
              ],
              [
                3.21563786589383,
                45.736479638641754
              ],
              [
                3.215615207352021,
                45.73647279816315
              ],
              [
                3.215587463795295,
                45.736461318923546
              ],
              [
                3.215558847852651,
                45.73644750722671
              ],
              [
                3.215538554470248,
                45.73643187592671
              ],
              [
                3.215531547296286,
                45.7364114620819
              ],
              [
                3.215524726830354,
                45.736402743167936
              ],
              [
                3.215517164662595,
                45.736399878254716
              ],
              [
                3.215517164662595,
                45.736399878254716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027558970015152322,
          "ground": "gnd"
        },
        "84_LVBranch0994669": {
          "bus1": "84_LVBus2132735",
          "bus2": "84_LVBus2132736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2157878299312013,
                45.73643077940648
              ],
              [
                3.215787398598568,
                45.73642978409125
              ],
              [
                3.215762627322383,
                45.73642179054335
              ],
              [
                3.215761926750877,
                45.736403666618955
              ],
              [
                3.215763270041729,
                45.73638318741542
              ],
              [
                3.215755091008397,
                45.73634732552533
              ],
              [
                3.21574347146479,
                45.736296357236085
              ],
              [
                3.215732680364259,
                45.736248990348074
              ],
              [
                3.215693219978639,
                45.73607583275521
              ],
              [
                3.215664851556834,
                45.73607751237067
              ],
              [
                3.21565836752045,
                45.73606411227507
              ],
              [
                3.2156552233295743,
                45.73606434382296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0447985261510195,
          "ground": "gnd"
        },
        "84_LVBranch1109482": {
          "bus1": "84_LVBus2132736",
          "bus2": "84_LVBus2132738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2156552233295743,
                45.73606434382296
              ],
              [
                3.215652079138698,
                45.736064575370854
              ],
              [
                3.215652769661021,
                45.73607965831158
              ],
              [
                3.215626617483004,
                45.73608575620104
              ],
              [
                3.215588765437934,
                45.73609459084499
              ],
              [
                3.21517808778628,
                45.73619039493928
              ],
              [
                3.215116275310244,
                45.73618970886792
              ],
              [
                3.215047521182128,
                45.73617270211403
              ],
              [
                3.21500190595687,
                45.73614030902288
              ],
              [
                3.21496297118773,
                45.73610786366263
              ],
              [
                3.214945542523044,
                45.736062384054186
              ],
              [
                3.214865433726312,
                45.73606651950268
              ],
              [
                3.214852565637485,
                45.736066098299766
              ],
              [
                3.214853214646661,
                45.736062752255044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07335997929915457,
          "ground": "gnd"
        },
        "84_LVBranch1308692": {
          "bus1": "84_LVBus2132738",
          "bus2": "84_LVBus2132739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214853214646661,
                45.736062752255044
              ],
              [
                3.214853276822323,
                45.73606315964296
              ],
              [
                3.214887846586129,
                45.736062808308425
              ],
              [
                3.214899792762699,
                45.736143968808186
              ],
              [
                3.214905643533411,
                45.73618372676873
              ],
              [
                3.214884445252585,
                45.73621605763439
              ],
              [
                3.214847427589908,
                45.736251436309814
              ],
              [
                3.214781812876717,
                45.73627417257154
              ],
              [
                3.214647639956818,
                45.736292190471524
              ],
              [
                3.214589713557449,
                45.73627334431931
              ],
              [
                3.214548367027387,
                45.736246765866554
              ],
              [
                3.214511737652578,
                45.73614938735868
              ],
              [
                3.214492376556076,
                45.7360979216405
              ],
              [
                3.214375356764551,
                45.73581051134529
              ],
              [
                3.214439610377309,
                45.73577737617263
              ],
              [
                3.214439610377309,
                45.73577737617263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10723707691021146,
          "ground": "gnd"
        },
        "84_LVBranch1131171": {
          "bus1": "84_LVBus2132738",
          "bus2": "84_LVBus2132740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214853214646661,
                45.736062752255044
              ],
              [
                3.214853801480175,
                45.736058998822415
              ],
              [
                3.214887437677866,
                45.736050062440135
              ],
              [
                3.214889640716209,
                45.73603593756344
              ],
              [
                3.214890736959612,
                45.736028947144156
              ],
              [
                3.214887765232182,
                45.73600616242321
              ],
              [
                3.214882584253888,
                45.735966507191364
              ],
              [
                3.214878515551236,
                45.735935363631505
              ],
              [
                3.214874549840775,
                45.73590503801366
              ],
              [
                3.214860293595233,
                45.73584900683177
              ],
              [
                3.214876658708921,
                45.735827825341964
              ],
              [
                3.214849340249391,
                45.73579061054023
              ],
              [
                3.214849340249391,
                45.73579061054023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032643649457815616,
          "ground": "gnd"
        },
        "84_LVBranch1345971": {
          "bus1": "84_LVBus1374196",
          "bus2": "84_LVBus1374198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215939690179084,
                45.73702730312338
              ],
              [
                3.215939690179084,
                45.73702730312338
              ],
              [
                3.215851485827745,
                45.7370346876744
              ],
              [
                3.215820224172509,
                45.736834312281864
              ],
              [
                3.215957565505787,
                45.73681993004635
              ],
              [
                3.216166532789524,
                45.73680440186011
              ],
              [
                3.216332659992187,
                45.73680641158272
              ],
              [
                3.216527311309919,
                45.73680198947972
              ],
              [
                3.216529353565361,
                45.736801946486196
              ],
              [
                3.216532782874821,
                45.736801865632806
              ],
              [
                3.216657318602053,
                45.73679903634567
              ],
              [
                3.216714102049731,
                45.73679774560687
              ],
              [
                3.216756162784779,
                45.73679818073197
              ],
              [
                3.21680050158769,
                45.7368044821725
              ],
              [
                3.216846845042839,
                45.73681722789175
              ],
              [
                3.216933387440592,
                45.7368489665297
              ],
              [
                3.217020552150833,
                45.73688747513498
              ],
              [
                3.217092979210312,
                45.73693641004615
              ],
              [
                3.217158867621676,
                45.73698301191597
              ],
              [
                3.217219775870134,
                45.73702510920039
              ],
              [
                3.217348465394334,
                45.73711323554197
              ],
              [
                3.217411126903201,
                45.73715567886407
              ],
              [
                3.217492294518112,
                45.73721040216523
              ],
              [
                3.217569162800558,
                45.73726221704222
              ],
              [
                3.21760548102085,
                45.73728677348191
              ],
              [
                3.217608325652463,
                45.7372886945673
              ],
              [
                3.217653853352214,
                45.73731947680355
              ],
              [
                3.217728158575213,
                45.73737088881267
              ],
              [
                3.21773599365377,
                45.73738115615676
              ],
              [
                3.21771584652253,
                45.7374044281111
              ],
              [
                3.217665838359685,
                45.737462204782496
              ],
              [
                3.217601334806079,
                45.73752950624779
              ],
              [
                3.217566513040924,
                45.737551102845956
              ],
              [
                3.217555513515657,
                45.73754382040137
              ],
              [
                3.21755209812327,
                45.73754156189711
              ],
              [
                3.217540176658118,
                45.737533674871564
              ],
              [
                3.217540176658118,
                45.737533674871564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22962994308108065,
          "ground": "gnd"
        },
        "84_LVBranch1112037": {
          "bus1": "84_MVLV048910_LV",
          "bus2": "84_LVBus1374188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.216219065658755,
                45.73956003029594
              ],
              [
                3.216239127062853,
                45.73955301727804
              ],
              [
                3.216239127062853,
                45.73955301727804
              ],
              [
                3.216254534944759,
                45.7395169256702
              ],
              [
                3.216300068034625,
                45.739509380230835
              ],
              [
                3.216447647602112,
                45.7395306002499
              ],
              [
                3.21663194501645,
                45.73956432642283
              ],
              [
                3.217569155048015,
                45.739769385190215
              ],
              [
                3.217632216811933,
                45.73977963319133
              ],
              [
                3.217696093066047,
                45.73977252810442
              ],
              [
                3.217824166257057,
                45.739726177193226
              ],
              [
                3.217851347663539,
                45.73970722267507
              ],
              [
                3.217868361820643,
                45.73966317367856
              ],
              [
                3.217879564585091,
                45.73961168458542
              ],
              [
                3.217893469530649,
                45.73949622196496
              ],
              [
                3.217889376040414,
                45.739458033848045
              ],
              [
                3.217899059010325,
                45.73945448493212
              ],
              [
                3.217899059010325,
                45.73945448493212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1639192266751818,
          "ground": "gnd"
        },
        "84_LVBranch1597289": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214480235139732,
                45.7391470323159
              ],
              [
                3.214480235139732,
                45.7391470323159
              ],
              [
                3.214465728760597,
                45.73917687254868
              ],
              [
                3.214526285786496,
                45.73921545613971
              ],
              [
                3.214548200130619,
                45.73923277543799
              ],
              [
                3.214525878349226,
                45.73924228006033
              ],
              [
                3.214357218254019,
                45.739263995106704
              ],
              [
                3.213496358914978,
                45.73926255957906
              ],
              [
                3.213480133420898,
                45.73927162951097
              ],
              [
                3.213484645019697,
                45.73937256116187
              ],
              [
                3.2134847693924,
                45.73937552927562
              ],
              [
                3.213484887030343,
                45.739378074572265
              ],
              [
                3.213484887030343,
                45.739378074572265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10827708127532998,
          "ground": "gnd"
        },
        "84_LVBranch1746972": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214508731660585,
                45.73914361554324
              ],
              [
                3.214508731660585,
                45.73914361554324
              ],
              [
                3.214528035177496,
                45.739175287837675
              ],
              [
                3.214537377935387,
                45.739181818767335
              ],
              [
                3.21453869032431,
                45.73918273522234
              ],
              [
                3.214570902613257,
                45.73920524638811
              ],
              [
                3.214572325410212,
                45.739212280094364
              ],
              [
                3.214572471749176,
                45.739221456122536
              ],
              [
                3.214567032104995,
                45.73923648802903
              ],
              [
                3.214542345019382,
                45.73925076168183
              ],
              [
                3.214519266699597,
                45.73925553067799
              ],
              [
                3.214425893097682,
                45.739264520013336
              ],
              [
                3.214407150612431,
                45.739268031472896
              ],
              [
                3.214402030834143,
                45.73927572813055
              ],
              [
                3.214389633516076,
                45.73932019035812
              ],
              [
                3.214389284480315,
                45.7393256993895
              ],
              [
                3.214388317256536,
                45.7394012296782
              ],
              [
                3.214580042562161,
                45.7394818576845
              ],
              [
                3.214646223129354,
                45.73956041692271
              ],
              [
                3.214725926240206,
                45.73966425157331
              ],
              [
                3.214739561110191,
                45.73969657997005
              ],
              [
                3.214754686477673,
                45.739768376549655
              ],
              [
                3.214757558688733,
                45.73981149580213
              ],
              [
                3.214761177688824,
                45.73990143079367
              ],
              [
                3.214772127323937,
                45.74045091392228
              ],
              [
                3.214774196761008,
                45.74075785622444
              ],
              [
                3.21477132425959,
                45.740799301931595
              ],
              [
                3.214751636093957,
                45.7408458635885
              ],
              [
                3.214743187409943,
                45.74085673532227
              ],
              [
                3.21472433387849,
                45.74087023462558
              ],
              [
                3.214696303148251,
                45.74087712973424
              ],
              [
                3.214644662733384,
                45.740884524324684
              ],
              [
                3.214594846726785,
                45.74089190462876
              ],
              [
                3.214550539109317,
                45.74090305667543
              ],
              [
                3.214534798152585,
                45.740912716789346
              ],
              [
                3.214497345015572,
                45.74094114389694
              ],
              [
                3.214489684161955,
                45.74094501860549
              ],
              [
                3.214478359556501,
                45.74094637573564
              ],
              [
                3.214460675162608,
                45.74094778257607
              ],
              [
                3.214439382965221,
                45.74095018031686
              ],
              [
                3.214420163650415,
                45.740955252023475
              ],
              [
                3.214420163650415,
                45.740955252023475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24246479683085168,
          "ground": "gnd"
        },
        "84_LVBranch1604676": {
          "bus1": "84_LVBus1374615",
          "bus2": "84_LVBus1374616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214420163650415,
                45.740955252023475
              ],
              [
                3.214420163650415,
                45.740955252023475
              ],
              [
                3.214426320146945,
                45.74095695836325
              ],
              [
                3.214458510306785,
                45.74095384563595
              ],
              [
                3.214475302718209,
                45.74095371437759
              ],
              [
                3.214483504496321,
                45.740955557679975
              ],
              [
                3.214484497763207,
                45.740960633350795
              ],
              [
                3.214478111998228,
                45.740973558301924
              ],
              [
                3.214474549670917,
                45.74097740097268
              ],
              [
                3.214466217318693,
                45.74099637828003
              ],
              [
                3.214461907463907,
                45.74101055561324
              ],
              [
                3.214464808710869,
                45.74102166250901
              ],
              [
                3.214464808710869,
                45.74102166250901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012692945123012256,
          "ground": "gnd"
        },
        "84_LVBranch1783101": {
          "bus1": "84_LVBus1374616",
          "bus2": "84_LVBus1374617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214464808710869,
                45.74102166250901
              ],
              [
                3.214464808710869,
                45.74102166250901
              ],
              [
                3.214464935383159,
                45.74102960607288
              ],
              [
                3.214475921830247,
                45.74109245582009
              ],
              [
                3.214463676282535,
                45.74112147763217
              ],
              [
                3.214445330742074,
                45.74113783403654
              ],
              [
                3.214424162330775,
                45.741148805166645
              ],
              [
                3.214409116202869,
                45.74115450105063
              ],
              [
                3.214402499902255,
                45.741157000009984
              ],
              [
                3.214402499902255,
                45.741157000009984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01756143316432604,
          "ground": "gnd"
        },
        "84_LVBranch1379239": {
          "bus1": "84_LVBus1374615",
          "bus2": "84_LVBus1374618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214420163650415,
                45.740955252023475
              ],
              [
                3.214420163650415,
                45.740955252023475
              ],
              [
                3.214422153271857,
                45.740951898500114
              ],
              [
                3.214417229566181,
                45.74094208501786
              ],
              [
                3.214408238050159,
                45.74093261823242
              ],
              [
                3.214400488541836,
                45.740930933339854
              ],
              [
                3.214323198300233,
                45.740938213353346
              ],
              [
                3.21414072450973,
                45.74095540242908
              ],
              [
                3.214112540865129,
                45.740965609566494
              ],
              [
                3.213777645511768,
                45.74100223525372
              ],
              [
                3.213751789709165,
                45.74100370580373
              ],
              [
                3.213639803700265,
                45.7410100866796
              ],
              [
                3.213600794244871,
                45.74101506086541
              ],
              [
                3.213591850051433,
                45.74102307526164
              ],
              [
                3.21359155462515,
                45.74103356833749
              ],
              [
                3.213593935074439,
                45.74104022569309
              ],
              [
                3.213593935074439,
                45.74104022569309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06960948183550698,
          "ground": "gnd"
        },
        "84_LVBranch0902875": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214520127289837,
                45.739137066452415
              ],
              [
                3.214520127289837,
                45.739137066452415
              ],
              [
                3.214525726180951,
                45.73913927199149
              ],
              [
                3.214586086169934,
                45.73916308364254
              ],
              [
                3.21477149214241,
                45.73918348828936
              ],
              [
                3.215021154579058,
                45.73921096572257
              ],
              [
                3.215053094259914,
                45.73927999455348
              ],
              [
                3.215347750963478,
                45.73930558078669
              ],
              [
                3.215388748631684,
                45.73929806220721
              ],
              [
                3.215415455885349,
                45.73928075848722
              ],
              [
                3.215445672751755,
                45.739241833947865
              ],
              [
                3.215437127691816,
                45.73917822743002
              ],
              [
                3.215425084336335,
                45.73908865529452
              ],
              [
                3.215390164023098,
                45.738828899658834
              ],
              [
                3.215381517813909,
                45.73876458315189
              ],
              [
                3.215300405968341,
                45.73875442114375
              ],
              [
                3.215300405968341,
                45.73875442114375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14208625381634485,
          "ground": "gnd"
        },
        "84_LVBranch1232755": {
          "bus1": "84_LVBus1374607",
          "bus2": "84_LVBus1374608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215300405968341,
                45.73875442114375
              ],
              [
                3.215300405968341,
                45.73875442114375
              ],
              [
                3.215370148428272,
                45.73869629318414
              ],
              [
                3.215358777854584,
                45.73862873200102
              ],
              [
                3.215343744439385,
                45.738539381200845
              ],
              [
                3.215328711216491,
                45.73845003939599
              ],
              [
                3.215319043977029,
                45.73839258676482
              ],
              [
                3.215232779349661,
                45.738381565306646
              ],
              [
                3.215232779349661,
                45.738381565306646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04925207680468241,
          "ground": "gnd"
        },
        "84_LVBranch0745875": {
          "bus1": "84_LVBus1374608",
          "bus2": "84_LVBus1374609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215232779349661,
                45.738381565306646
              ],
              [
                3.215232779349661,
                45.738381565306646
              ],
              [
                3.215310316027965,
                45.738328774741625
              ],
              [
                3.215245238069172,
                45.73803507459174
              ],
              [
                3.215238446396286,
                45.73803380513585
              ],
              [
                3.215157603141208,
                45.73801866546498
              ],
              [
                3.215157603141208,
                45.73801866546498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0485111266677143,
          "ground": "gnd"
        },
        "84_LVBranch1203312": {
          "bus1": "84_LVBus1374609",
          "bus2": "84_LVBus1374610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215157603141208,
                45.73801866546498
              ],
              [
                3.215157603141208,
                45.73801866546498
              ],
              [
                3.215233940789772,
                45.73797128266867
              ],
              [
                3.215224545259717,
                45.7379171568826
              ],
              [
                3.215178753869985,
                45.737653212604314
              ],
              [
                3.215173102999936,
                45.737652573023134
              ],
              [
                3.215119541503128,
                45.737646478041135
              ],
              [
                3.215119541503128,
                45.737646478041135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048220390576534204,
          "ground": "gnd"
        },
        "84_LVBranch1725699": {
          "bus1": "84_LVBus1374610",
          "bus2": "84_LVBus1374611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215119541503128,
                45.737646478041135
              ],
              [
                3.215119541503128,
                45.737646478041135
              ],
              [
                3.215167686445627,
                45.737603814442785
              ],
              [
                3.215166072768331,
                45.7375952886992
              ],
              [
                3.215157247614004,
                45.73754871611907
              ],
              [
                3.215115354693006,
                45.7373277390767
              ],
              [
                3.215108760956639,
                45.73729297139382
              ],
              [
                3.215052032299869,
                45.73728081903321
              ],
              [
                3.215052032299869,
                45.73728081903321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045512871926199024,
          "ground": "gnd"
        },
        "84_LVBranch0919156": {
          "bus1": "84_LVBus1374611",
          "bus2": "84_LVBus1374612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215052032299869,
                45.73728081903321
              ],
              [
                3.215052032299869,
                45.73728081903321
              ],
              [
                3.215056308839053,
                45.73727746560501
              ],
              [
                3.21510533020689,
                45.7372390148772
              ],
              [
                3.215097831300175,
                45.73720549589226
              ],
              [
                3.215087883897703,
                45.73716105543411
              ],
              [
                3.215067989140862,
                45.73707217451599
              ],
              [
                3.215045838451446,
                45.736973162372074
              ],
              [
                3.215128522205094,
                45.73696363531555
              ],
              [
                3.215158161095429,
                45.73696021843219
              ],
              [
                3.215188197525146,
                45.73695675344481
              ],
              [
                3.215188197525146,
                45.73695675344481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0473665288633085,
          "ground": "gnd"
        },
        "84_LVBranch1843500": {
          "bus1": "84_LVBus1374612",
          "bus2": "84_LVBus1374613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215188197525146,
                45.73695675344481
              ],
              [
                3.215188197525146,
                45.73695675344481
              ],
              [
                3.215107160149426,
                45.73695108934715
              ],
              [
                3.215100349002925,
                45.73692685012031
              ],
              [
                3.215033601401865,
                45.73693097113289
              ],
              [
                3.215023948146681,
                45.73688965940501
              ],
              [
                3.215023948146681,
                45.73688965940501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0189519926287266,
          "ground": "gnd"
        },
        "84_LVBranch1221446": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214484197641489,
                45.73912880894758
              ],
              [
                3.214484197641489,
                45.73912880894758
              ],
              [
                3.21444543005813,
                45.73912549509756
              ],
              [
                3.214145810435443,
                45.73894969159511
              ],
              [
                3.21408063569333,
                45.738949463072466
              ],
              [
                3.213829702333461,
                45.73894856229628
              ],
              [
                3.213833026222385,
                45.73891524659502
              ],
              [
                3.213720995288502,
                45.738916121625785
              ],
              [
                3.213500273782213,
                45.73891784526988
              ],
              [
                3.213412294099899,
                45.73887984412227
              ],
              [
                3.213384311264944,
                45.738817082009845
              ],
              [
                3.213355798698442,
                45.738479008923875
              ],
              [
                3.213413125225303,
                45.738447970799314
              ],
              [
                3.213413125225303,
                45.738447970799314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14630874449032727,
          "ground": "gnd"
        },
        "84_LVBranch1702652": {
          "bus1": "84_LVBus1374602",
          "bus2": "84_LVBus1374605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213413125225303,
                45.738447970799314
              ],
              [
                3.213413125225303,
                45.738447970799314
              ],
              [
                3.213260326211305,
                45.73845456199807
              ],
              [
                3.213248018573278,
                45.738407872500474
              ],
              [
                3.213199924295699,
                45.73837315873435
              ],
              [
                3.21314573579276,
                45.73835918613164
              ],
              [
                3.212886217178699,
                45.738361211389424
              ],
              [
                3.21287704229694,
                45.7383595555111
              ],
              [
                3.212852159258554,
                45.73835506210823
              ],
              [
                3.212827276367404,
                45.73835057769595
              ],
              [
                3.212771531196365,
                45.7383405128572
              ],
              [
                3.212760627079633,
                45.73838198516085
              ],
              [
                3.212760627079633,
                45.73838198516085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0611647073904879,
          "ground": "gnd"
        },
        "84_LVBranch1492305": {
          "bus1": "84_LVBus1374602",
          "bus2": "84_LVBus1374603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213413125225303,
                45.738447970799314
              ],
              [
                3.213413125225303,
                45.738447970799314
              ],
              [
                3.213407740987435,
                45.73844552060483
              ],
              [
                3.213354881776513,
                45.738421433839804
              ],
              [
                3.213323809815509,
                45.738003305447734
              ],
              [
                3.213277112910524,
                45.73793287082508
              ],
              [
                3.21325140160491,
                45.737894104552176
              ],
              [
                3.213286844127912,
                45.73786053814944
              ],
              [
                3.213286844127912,
                45.73786053814944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06996583571329754,
          "ground": "gnd"
        },
        "84_LVBranch1731888": {
          "bus1": "84_LVBus1374603",
          "bus2": "84_LVBus1374604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213286844127912,
                45.73786053814944
              ],
              [
                3.213286844127912,
                45.73786053814944
              ],
              [
                3.213280670620089,
                45.73786177397566
              ],
              [
                3.213216398628589,
                45.737874583887894
              ],
              [
                3.213085594933429,
                45.73780992509437
              ],
              [
                3.212878208828988,
                45.73777735401412
              ],
              [
                3.212874730538124,
                45.7377783978406
              ],
              [
                3.212756555638348,
                45.73781370725262
              ],
              [
                3.212671041371955,
                45.737839251696634
              ],
              [
                3.212606338108296,
                45.737879875041926
              ],
              [
                3.212578171922666,
                45.73789755835486
              ],
              [
                3.212530422030852,
                45.73788443496074
              ],
              [
                3.212530422030852,
                45.73788443496074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06593332030820159,
          "ground": "gnd"
        },
        "84_LVBranch1510316": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214488544304923,
                45.739121784124336
              ],
              [
                3.214488544304923,
                45.739121784124336
              ],
              [
                3.214431026678506,
                45.73912875671092
              ],
              [
                3.214140531007639,
                45.738962688854535
              ],
              [
                3.21413806050707,
                45.73890443312051
              ],
              [
                3.214138339188191,
                45.73889692725587
              ],
              [
                3.214142765215361,
                45.73878041457465
              ],
              [
                3.214141766664309,
                45.73865731332627
              ],
              [
                3.214158169073894,
                45.73865291147571
              ],
              [
                3.214158169073894,
                45.73865291147571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06904541839817438,
          "ground": "gnd"
        },
        "84_LVBranch1866491": {
          "bus1": "84_LVBus1374595",
          "bus2": "84_LVBus1374596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214158169073894,
                45.73865291147571
              ],
              [
                3.214158169073894,
                45.73865291147571
              ],
              [
                3.214142118977935,
                45.73864152943811
              ],
              [
                3.214080786266563,
                45.73864289939466
              ],
              [
                3.214059528495877,
                45.738643371392826
              ],
              [
                3.214062721444067,
                45.738559123410276
              ],
              [
                3.21406948645632,
                45.73838055658957
              ],
              [
                3.214070528595624,
                45.73835323286881
              ],
              [
                3.214074202969534,
                45.73832095810184
              ],
              [
                3.214074608467764,
                45.73831012227343
              ],
              [
                3.214075424310774,
                45.738278274716436
              ],
              [
                3.214030265586551,
                45.73826653527681
              ],
              [
                3.214030265586551,
                45.73826653527681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05256071655751557,
          "ground": "gnd"
        },
        "84_LVBranch1686624": {
          "bus1": "84_LVBus1374596",
          "bus2": "84_LVBus1374597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214030265586551,
                45.73826653527681
              ],
              [
                3.214030265586551,
                45.73826653527681
              ],
              [
                3.2140732064385,
                45.73825440441073
              ],
              [
                3.214078954198789,
                45.73806038831132
              ],
              [
                3.214074791740017,
                45.737942728126825
              ],
              [
                3.214070902784867,
                45.73787931007888
              ],
              [
                3.214041773647837,
                45.73787443624463
              ],
              [
                3.214041773647837,
                45.73787443624463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047640069216077614,
          "ground": "gnd"
        },
        "84_LVBranch1656191": {
          "bus1": "84_LVBus1374597",
          "bus2": "84_LVBus1374598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214041773647837,
                45.73787443624463
              ],
              [
                3.214041773647837,
                45.73787443624463
              ],
              [
                3.214071945514986,
                45.73786250411183
              ],
              [
                3.21405890249908,
                45.737820499006425
              ],
              [
                3.214055435072868,
                45.73780932455276
              ],
              [
                3.214042242875774,
                45.73776682576407
              ],
              [
                3.214034262841488,
                45.737750648121285
              ],
              [
                3.213994707092657,
                45.73767040500896
              ],
              [
                3.213968155321389,
                45.737641812329706
              ],
              [
                3.213932661927599,
                45.73763506278244
              ],
              [
                3.213932661927599,
                45.73763506278244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03157012835488945,
          "ground": "gnd"
        },
        "84_LVBranch1188789": {
          "bus1": "84_LVBus1374598",
          "bus2": "84_LVBus1374599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213932661927599,
                45.73763506278244
              ],
              [
                3.213932661927599,
                45.73763506278244
              ],
              [
                3.213953462857155,
                45.737622879987924
              ],
              [
                3.213903960051867,
                45.737565072659415
              ],
              [
                3.21377180353282,
                45.73744454347445
              ],
              [
                3.213732259197305,
                45.7374190123094
              ],
              [
                3.213629856611675,
                45.73734497315557
              ],
              [
                3.213530120529701,
                45.73731086976114
              ],
              [
                3.213506265195946,
                45.737328924522515
              ],
              [
                3.213472628620299,
                45.73734354673458
              ],
              [
                3.213472628620299,
                45.73734354673458
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05658750152648142,
          "ground": "gnd"
        },
        "84_LVBranch1325114": {
          "bus1": "84_LVBus1374599",
          "bus2": "84_LVBus1374600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213472628620299,
                45.73734354673458
              ],
              [
                3.213472628620299,
                45.73734354673458
              ],
              [
                3.213476295996284,
                45.73733985622913
              ],
              [
                3.213516623536156,
                45.73729921578118
              ],
              [
                3.213519418205073,
                45.73729639582236
              ],
              [
                3.213548394656115,
                45.73724492136757
              ],
              [
                3.213550593714569,
                45.73724100839753
              ],
              [
                3.213644832521368,
                45.73707360788894
              ],
              [
                3.213648118599552,
                45.73706776102188
              ],
              [
                3.213699220571755,
                45.73704936747216
              ],
              [
                3.213699220571755,
                45.73704936747216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0381683339764498,
          "ground": "gnd"
        },
        "84_LVBranch1555540": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214486106260113,
                45.73913649565474
              ],
              [
                3.214486106260113,
                45.73913649565474
              ],
              [
                3.214448386897078,
                45.73914976449923
              ],
              [
                3.214151336652524,
                45.7389739409262
              ],
              [
                3.213856653189182,
                45.73897878039792
              ],
              [
                3.213837898275289,
                45.73897908884708
              ],
              [
                3.213816937564924,
                45.73899659922519
              ],
              [
                3.213792248954345,
                45.73901723376303
              ],
              [
                3.213792248954345,
                45.73901723376303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06348859451330773,
          "ground": "gnd"
        },
        "84_LVBranch1463443": {
          "bus1": "84_LVBus1374592",
          "bus2": "84_LVBus1374593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213792248954345,
                45.73901723376303
              ],
              [
                3.213792248954345,
                45.73901723376303
              ],
              [
                3.213799937858061,
                45.73893529894543
              ],
              [
                3.213531757899421,
                45.738935818815705
              ],
              [
                3.213494136575442,
                45.738935887642235
              ],
              [
                3.213373751370264,
                45.73888014503311
              ],
              [
                3.213291153708576,
                45.73888801461746
              ],
              [
                3.2132893351630205,
                45.73888812478392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05064597494797488,
          "ground": "gnd"
        },
        "84_LVBranch1417580": {
          "bus1": "84_LVBus1374593",
          "bus2": "84_LVBus2028615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2132893351630205,
                45.73888812478392
              ],
              [
                3.213287864481668,
                45.73889125230365
              ],
              [
                3.213312676590716,
                45.738893694798236
              ],
              [
                3.213307774378976,
                45.73917486939043
              ],
              [
                3.213308430898314,
                45.73922012931076
              ],
              [
                3.213309343523035,
                45.73928308477643
              ],
              [
                3.213218698054711,
                45.73935851432034
              ],
              [
                3.213141207735444,
                45.73936601102665
              ],
              [
                3.213141207735444,
                45.73936601102665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06227718981476497,
          "ground": "gnd"
        },
        "84_LVBranch0849410": {
          "bus1": "84_LVBus2028615",
          "bus2": "84_LVBus2028616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213141207735444,
                45.73936601102665
              ],
              [
                3.213141207735444,
                45.73936601102665
              ],
              [
                3.213120360297356,
                45.73938904468626
              ],
              [
                3.213120360297356,
                45.73938904468626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030309346064597838,
          "ground": "gnd"
        },
        "84_LVBranch1896930": {
          "bus1": "84_LVBus2028616",
          "bus2": "84_LVBus2028619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213120360297356,
                45.73938904468626
              ],
              [
                3.213120360297356,
                45.73938904468626
              ],
              [
                3.213167676874715,
                45.739369214383366
              ],
              [
                3.213370176113592,
                45.73936160552475
              ],
              [
                3.213397220451027,
                45.739360584637474
              ],
              [
                3.213428759329077,
                45.739359393694514
              ],
              [
                3.213428272694212,
                45.73937885849513
              ],
              [
                3.213428272694212,
                45.73937885849513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026803799058909852,
          "ground": "gnd"
        },
        "84_LVBranch1295809": {
          "bus1": "84_LVBus2028616",
          "bus2": "84_LVBus2028617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213120360297356,
                45.73938904468626
              ],
              [
                3.213120360297356,
                45.73938904468626
              ],
              [
                3.213099309311911,
                45.739367012823834
              ],
              [
                3.213010063159207,
                45.73937136218623
              ],
              [
                3.212731372404748,
                45.73938492715604
              ],
              [
                3.212726917117825,
                45.739385141857305
              ],
              [
                3.212624369281849,
                45.73939013451461
              ],
              [
                3.212623457667987,
                45.739390177614325
              ],
              [
                3.212583596160899,
                45.739404524210585
              ],
              [
                3.212587667157715,
                45.739420534510636
              ],
              [
                3.212609246647884,
                45.73942168878154
              ],
              [
                3.212609246647884,
                45.73942168878154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04704927208371412,
          "ground": "gnd"
        },
        "84_LVBranch1094582": {
          "bus1": "84_LVBus2028617",
          "bus2": "84_LVBus2028618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.212609246647884,
                45.73942168878154
              ],
              [
                3.212609246647884,
                45.73942168878154
              ],
              [
                3.212601570055454,
                45.73941972428405
              ],
              [
                3.212597812193211,
                45.73941208795929
              ],
              [
                3.212595953751967,
                45.73940350110731
              ],
              [
                3.212595447757593,
                45.739385429627525
              ],
              [
                3.21259119579019,
                45.7393507784876
              ],
              [
                3.212587722198334,
                45.739331128648985
              ],
              [
                3.212586009594292,
                45.739324439074046
              ],
              [
                3.212582282050495,
                45.73932113017792
              ],
              [
                3.212579141994262,
                45.73931598126533
              ],
              [
                3.212585113162058,
                45.7393092857409
              ],
              [
                3.212597543594634,
                45.739309611653056
              ],
              [
                3.21260681195947,
                45.73931390301341
              ],
              [
                3.212623477904733,
                45.73931554546878
              ],
              [
                3.212646467770385,
                45.73931408853264
              ],
              [
                3.212658030571986,
                45.739311569085515
              ],
              [
                3.212662097197201,
                45.739306309975085
              ],
              [
                3.212662342981309,
                45.73930237627023
              ],
              [
                3.212662342981309,
                45.73930237627023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020281713460139163,
          "ground": "gnd"
        },
        "84_LVBranch1263941": {
          "bus1": "84_LVBus1374593",
          "bus2": "84_LVBus2023301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2132893351630205,
                45.73888812478392
              ],
              [
                3.213288987298818,
                45.738885107430654
              ],
              [
                3.213295082741006,
                45.738882189732685
              ],
              [
                3.213289428640776,
                45.73885149934686
              ],
              [
                3.213241523360852,
                45.73881899743582
              ],
              [
                3.213144272367441,
                45.7388208811744
              ],
              [
                3.213139877292806,
                45.73881438349196
              ],
              [
                3.213136218870686,
                45.73880895972697
              ],
              [
                3.2131329243091082,
                45.738808634548896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018242825638410162,
          "ground": "gnd"
        },
        "84_LVBranch0956520": {
          "bus1": "84_LVBus2023301",
          "bus2": "84_LVBus2035226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2131329243091082,
                45.738808634548896
              ],
              [
                3.21312962974753,
                45.738808309370825
              ],
              [
                3.21312162893191,
                45.738823100274104
              ],
              [
                3.212852504573835,
                45.73882802553896
              ],
              [
                3.212843101730986,
                45.73882819787283
              ],
              [
                3.21284058623679,
                45.73882353894223
              ],
              [
                3.212837064975183,
                45.73881704342769
              ],
              [
                3.212837064975183,
                45.73881704342769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024768065281546736,
          "ground": "gnd"
        },
        "84_LVBranch1539025": {
          "bus1": "84_MVLV150106_LV",
          "bus2": "84_LVBus1374589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214503330475698,
                45.73913044083762
              ],
              [
                3.214514988985282,
                45.739141182363625
              ],
              [
                3.214514988985282,
                45.739141182363625
              ],
              [
                3.214571142449956,
                45.73919289131962
              ],
              [
                3.214994633835502,
                45.73923996428579
              ],
              [
                3.215016180527369,
                45.739301876632275
              ],
              [
                3.215403690672679,
                45.73933015536436
              ],
              [
                3.215405967583768,
                45.73933031749191
              ],
              [
                3.215507600025245,
                45.739257544333746
              ],
              [
                3.215493459785265,
                45.739176679936776
              ],
              [
                3.215570402003189,
                45.739167080541165
              ],
              [
                3.215570402003189,
                45.739167080541165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10462466827213134,
          "ground": "gnd"
        },
        "84_LVBranch1803882": {
          "bus1": "84_LVBus1374589",
          "bus2": "84_LVBus1374590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215570402003189,
                45.739167080541165
              ],
              [
                3.215570402003189,
                45.739167080541165
              ],
              [
                3.215634927485433,
                45.73918456996706
              ],
              [
                3.216004572755825,
                45.739152273148314
              ],
              [
                3.216137800442023,
                45.73914063110221
              ],
              [
                3.216137800442023,
                45.73914063110221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044825248754687595,
          "ground": "gnd"
        },
        "84_LVBranch0782183": {
          "bus1": "84_MVLV102043_LV",
          "bus2": "84_LVBus1374401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213513529149064,
                45.73410332772672
              ],
              [
                3.213537425878846,
                45.7340871530589
              ],
              [
                3.213537425878846,
                45.7340871530589
              ],
              [
                3.213540442352194,
                45.734014377983264
              ],
              [
                3.213552844752252,
                45.73401221177067
              ],
              [
                3.213777114478396,
                45.73399250173048
              ],
              [
                3.213974456806735,
                45.7339713191467
              ],
              [
                3.214009175382355,
                45.73396829473735
              ],
              [
                3.214014410131548,
                45.73396783996469
              ],
              [
                3.214026975657878,
                45.733971880506935
              ],
              [
                3.214038133613045,
                45.73397547318771
              ],
              [
                3.214044924012069,
                45.7339783082383
              ],
              [
                3.214044924012069,
                45.7339783082383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04799996246011718,
          "ground": "gnd"
        },
        "84_LVBranch0826348": {
          "bus1": "84_LVBus1374401",
          "bus2": "84_LVBus1374402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214044924012069,
                45.7339783082383
              ],
              [
                3.214044924012069,
                45.7339783082383
              ],
              [
                3.214048747376835,
                45.73397394170393
              ],
              [
                3.21404960530685,
                45.733972954303404
              ],
              [
                3.214055977197567,
                45.733965652756126
              ],
              [
                3.214080894426691,
                45.733963541650205
              ],
              [
                3.214129740994625,
                45.73395940811641
              ],
              [
                3.214256743488255,
                45.733950525041955
              ],
              [
                3.214337736972508,
                45.733944853567145
              ],
              [
                3.214372259578111,
                45.73394243339085
              ],
              [
                3.21440231133829,
                45.73394003015705
              ],
              [
                3.214435054163321,
                45.73395088577675
              ],
              [
                3.214464647989581,
                45.73397375030189
              ],
              [
                3.214485327510216,
                45.73400158799261
              ],
              [
                3.214491983937244,
                45.734012134681926
              ],
              [
                3.214505806674958,
                45.73401524762608
              ],
              [
                3.214576493203473,
                45.734019868401106
              ],
              [
                3.214590190731893,
                45.734020768997524
              ],
              [
                3.21459073065302,
                45.73402360789797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047501854003730755,
          "ground": "gnd"
        },
        "84_LVBranch0814596": {
          "bus1": "84_LVBus1374402",
          "bus2": "84_LVBus2048334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.21459073065302,
                45.73402360789797
              ],
              [
                3.214591270574148,
                45.73402644679842
              ],
              [
                3.214565148273598,
                45.73402953014177
              ],
              [
                3.21457317281637,
                45.73409847608881
              ],
              [
                3.21458009424438,
                45.734157866614574
              ],
              [
                3.214635355254764,
                45.7346324788486
              ],
              [
                3.214636501539378,
                45.73464232184397
              ],
              [
                3.214668343979174,
                45.73464422320668
              ],
              [
                3.2146689603157945,
                45.734651047278874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07288472394815768,
          "ground": "gnd"
        },
        "84_LVBranch1119641": {
          "bus1": "84_LVBus2048334",
          "bus2": "84_LVBus2177520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2146689603157945,
                45.734651047278874
              ],
              [
                3.214669576652415,
                45.73465787135107
              ],
              [
                3.214636879578075,
                45.7346660265676
              ],
              [
                3.214637969509118,
                45.73467797535346
              ],
              [
                3.21464872101072,
                45.734796249743724
              ],
              [
                3.214659270688154,
                45.73491233938846
              ],
              [
                3.214631522600614,
                45.73523163383898
              ],
              [
                3.214670741539042,
                45.73524569575708
              ],
              [
                3.2146709924078563,
                45.73525095267217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06911698525829202,
          "ground": "gnd"
        },
        "84_LVBranch1897622": {
          "bus1": "84_LVBus2177520",
          "bus2": "84_LVBus2177521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2146709924078563,
                45.73525095267217
              ],
              [
                3.21467124327667,
                45.735256209587256
              ],
              [
                3.214626664863453,
                45.735262181401616
              ],
              [
                3.21460603876979,
                45.73540852954097
              ],
              [
                3.214611701779069,
                45.73544942262869
              ],
              [
                3.214627017004438,
                45.73546714437918
              ],
              [
                3.214646008751539,
                45.73548014982863
              ],
              [
                3.21466366584548,
                45.73548761442408
              ],
              [
                3.21473614268469,
                45.73549561306661
              ],
              [
                3.214981194982084,
                45.735485635085645
              ],
              [
                3.215234672955797,
                45.73547548268014
              ],
              [
                3.215657345629213,
                45.735458544096566
              ],
              [
                3.215684994669176,
                45.73543758006436
              ],
              [
                3.215684994669176,
                45.73543758006436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11111849317313013,
          "ground": "gnd"
        },
        "84_LVBranch1726320": {
          "bus1": "84_LVBus2177521",
          "bus2": "84_LVBus2177522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215684994669176,
                45.73543758006436
              ],
              [
                3.215684994669176,
                45.73543758006436
              ],
              [
                3.215669101700778,
                45.735482672598906
              ],
              [
                3.215696349653858,
                45.73548889231728
              ],
              [
                3.215720286547452,
                45.73549776513845
              ],
              [
                3.215734631639687,
                45.7355070099525
              ],
              [
                3.215910538116159,
                45.735670263949906
              ],
              [
                3.215896032156673,
                45.73570163388853
              ],
              [
                3.215896032156673,
                45.73570163388853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037413810960755585,
          "ground": "gnd"
        },
        "84_LVBranch0270925": {
          "bus1": "84_LVBus2177522",
          "bus2": "84_LVBus2177523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.215896032156673,
                45.73570163388853
              ],
              [
                3.215896032156673,
                45.73570163388853
              ],
              [
                3.216050338318573,
                45.73594834411492
              ],
              [
                3.216105669352316,
                45.73623501224882
              ],
              [
                3.216116121160103,
                45.7362940961478
              ],
              [
                3.216118597157359,
                45.736322813894695
              ],
              [
                3.216118597157359,
                45.736322813894695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07190221271233613,
          "ground": "gnd"
        },
        "84_LVBranch1389045": {
          "bus1": "84_MVLV102043_LV",
          "bus2": "84_LVBus1374394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213513529149064,
                45.73410332772672
              ],
              [
                3.213529087903963,
                45.734086372431506
              ],
              [
                3.213529087903963,
                45.734086372431506
              ],
              [
                3.213529538907805,
                45.73405741585611
              ],
              [
                3.213530691969894,
                45.7340249448826
              ],
              [
                3.213529694034762,
                45.7340147228366
              ],
              [
                3.213530437731009,
                45.73400817605021
              ],
              [
                3.213538655713099,
                45.73400061719173
              ],
              [
                3.213594462243429,
                45.73399140909166
              ],
              [
                3.213772120796439,
                45.733977443401756
              ],
              [
                3.213882283294138,
                45.7339687912595
              ],
              [
                3.21413801992932,
                45.733945199791265
              ],
              [
                3.214326647075361,
                45.73392780054224
              ],
              [
                3.214399977664869,
                45.733928235048204
              ],
              [
                3.214451090868334,
                45.73393894706507
              ],
              [
                3.21448474330965,
                45.733954474114434
              ],
              [
                3.214506056978513,
                45.73398179400228
              ],
              [
                3.214520494713832,
                45.7339968864348
              ],
              [
                3.214531471167797,
                45.734004403274085
              ],
              [
                3.214584579293898,
                45.734010493057575
              ],
              [
                3.214589806008646,
                45.73400953447647
              ],
              [
                3.214600515505615,
                45.73400756132817
              ],
              [
                3.214600515505615,
                45.73400756132817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09678645199453359,
          "ground": "gnd"
        },
        "84_LVBranch0580349": {
          "bus1": "84_LVBus1374394",
          "bus2": "84_LVBus1374395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214600515505615,
                45.73400756132817
              ],
              [
                3.214600515505615,
                45.73400756132817
              ],
              [
                3.214508197436061,
                45.73387591596974
              ],
              [
                3.214471409084097,
                45.73381278215689
              ],
              [
                3.214393738100513,
                45.73367951067587
              ],
              [
                3.214391743511025,
                45.733676089328874
              ],
              [
                3.214316067492276,
                45.733546239143195
              ],
              [
                3.214277034041312,
                45.733479254015606
              ],
              [
                3.214146134109624,
                45.73331447625072
              ],
              [
                3.214016034350674,
                45.73315068178422
              ],
              [
                3.213990009295779,
                45.73311791931484
              ],
              [
                3.213952538575811,
                45.73307075174385
              ],
              [
                3.213945327651917,
                45.73306167590428
              ],
              [
                3.213945327651917,
                45.73306167590428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11702852546282864,
          "ground": "gnd"
        },
        "84_LVBranch0583821": {
          "bus1": "84_LVBus1374395",
          "bus2": "84_LVBus1374399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213945327651917,
                45.73306167590428
              ],
              [
                3.213945327651917,
                45.73306167590428
              ],
              [
                3.213554248678454,
                45.73311061645852
              ],
              [
                3.213506238317324,
                45.7331252609647
              ],
              [
                3.213494462669178,
                45.73312885283668
              ],
              [
                3.213257619819534,
                45.73320110527266
              ],
              [
                3.213330934499181,
                45.7333345374806
              ],
              [
                3.21337836902244,
                45.73342087333323
              ],
              [
                3.213380671468496,
                45.73342507505197
              ],
              [
                3.213380671468496,
                45.73342507505197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08277766128645699,
          "ground": "gnd"
        },
        "84_LVBranch0013127": {
          "bus1": "84_LVBus1374395",
          "bus2": "84_LVBus1374396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213945327651917,
                45.73306167590428
              ],
              [
                3.213945327651917,
                45.73306167590428
              ],
              [
                3.213939303941742,
                45.7330537334357
              ],
              [
                3.2138304820363,
                45.732910142230445
              ],
              [
                3.213654638131101,
                45.7326780919158
              ],
              [
                3.213608075617762,
                45.73261664468265
              ],
              [
                3.21357524053663,
                45.73257331859075
              ],
              [
                3.21357524053663,
                45.73257331859075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06144906371035394,
          "ground": "gnd"
        },
        "84_LVBranch0561823": {
          "bus1": "84_LVBus1374396",
          "bus2": "84_LVBus1374398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.21357524053663,
                45.73257331859075
              ],
              [
                3.21357524053663,
                45.73257331859075
              ],
              [
                3.213208548135959,
                45.73270124302219
              ],
              [
                3.212933092964839,
                45.732774713905876
              ],
              [
                3.212931084423199,
                45.73277525141881
              ],
              [
                3.212927092888935,
                45.73277631724782
              ],
              [
                3.212927092888935,
                45.73277631724782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05532962269959482,
          "ground": "gnd"
        },
        "84_LVBranch0472555": {
          "bus1": "84_LVBus1374396",
          "bus2": "84_LVBus1374397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.21357524053663,
                45.73257331859075
              ],
              [
                3.21357524053663,
                45.73257331859075
              ],
              [
                3.213571775563647,
                45.73256953083017
              ],
              [
                3.213540589968481,
                45.73253538700366
              ],
              [
                3.213193431144409,
                45.7321552299334
              ],
              [
                3.213193431144409,
                45.7321552299334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05515930612107291,
          "ground": "gnd"
        },
        "84_LVBranch1660741": {
          "bus1": "84_MVLV102043_LV",
          "bus2": "84_LVBus1374388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213513529149064,
                45.73410332772672
              ],
              [
                3.213513026349195,
                45.73409031267573
              ],
              [
                3.213513026349195,
                45.73409031267573
              ],
              [
                3.213513687810599,
                45.73399390230014
              ],
              [
                3.213508326091924,
                45.7339767054958
              ],
              [
                3.213497967284918,
                45.73394342469447
              ],
              [
                3.213497967284918,
                45.73394342469447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01645803107046902,
          "ground": "gnd"
        },
        "84_LVBranch0866857": {
          "bus1": "84_LVBus1374388",
          "bus2": "84_LVBus1374389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213497967284918,
                45.73394342469447
              ],
              [
                3.213497967284918,
                45.73394342469447
              ],
              [
                3.213496947753603,
                45.733956046757676
              ],
              [
                3.213496700571236,
                45.73395908075092
              ],
              [
                3.21349509226186,
                45.73397910312632
              ],
              [
                3.213494041067344,
                45.73399215730337
              ],
              [
                3.213491275131777,
                45.734002417737614
              ],
              [
                3.213478809744981,
                45.734008696164715
              ],
              [
                3.213411214918848,
                45.734014262403605
              ],
              [
                3.213340639607213,
                45.73402065262381
              ],
              [
                3.213339831283978,
                45.73402072191519
              ],
              [
                3.21327934008407,
                45.73402620562261
              ],
              [
                3.213244412902133,
                45.73403711299844
              ],
              [
                3.213205135590737,
                45.73405804123458
              ],
              [
                3.213183432712403,
                45.73408289901746
              ],
              [
                3.213170360942142,
                45.734113231711085
              ],
              [
                3.213161080246468,
                45.73413474452787
              ],
              [
                3.213140144719371,
                45.734149699370995
              ],
              [
                3.213101781178289,
                45.734166697650345
              ],
              [
                3.213099306147273,
                45.734167796634694
              ],
              [
                3.213080717718519,
                45.73417603921585
              ],
              [
                3.213078370292203,
                45.7341770832204
              ],
              [
                3.213061772160462,
                45.734184446531174
              ],
              [
                3.213059118709173,
                45.73418563687937
              ],
              [
                3.213044025717025,
                45.73419231364873
              ],
              [
                3.213044025717025,
                45.73419231364873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05068577435022711,
          "ground": "gnd"
        },
        "84_LVBranch0738199": {
          "bus1": "84_LVBus1374389",
          "bus2": "84_LVBus1374390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.213044025717025,
                45.73419231364873
              ],
              [
                3.213044025717025,
                45.73419231364873
              ],
              [
                3.213063967174758,
                45.73418674168494
              ],
              [
                3.213066039282868,
                45.73418615868769
              ],
              [
                3.213136838360442,
                45.734166370034956
              ],
              [
                3.213171041570941,
                45.73416405169167
              ],
              [
                3.213204381449595,
                45.73419466090403
              ],
              [
                3.213235060795527,
                45.73421390939289
              ],
              [
                3.21323807169109,
                45.73421580229655
              ],
              [
                3.213339428058728,
                45.7342794041293
              ],
              [
                3.21347709204631,
                45.7343614725781
              ],
              [
                3.213609672086762,
                45.73444618076233
              ],
              [
                3.213610295169361,
                45.73444658077117
              ],
              [
                3.213630959815615,
                45.73445978925519
              ],
              [
                3.213811035539631,
                45.73457486076915
              ],
              [
                3.21384737029518,
                45.73460147862755
              ],
              [
                3.213865404943375,
                45.73460847254011
              ],
              [
                3.213879470610074,
                45.73461392294216
              ],
              [
                3.213894235612489,
                45.7346116572607
              ],
              [
                3.21391845945762,
                45.73460794110692
              ],
              [
                3.21391845945762,
                45.73460794110692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08815846667770405,
          "ground": "gnd"
        },
        "84_LVBranch1298635": {
          "bus1": "84_LVBus1374390",
          "bus2": "84_LVBus1374391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.21391845945762,
                45.73460794110692
              ],
              [
                3.21391845945762,
                45.73460794110692
              ],
              [
                3.213907646845062,
                45.73461957801037
              ],
              [
                3.21390594151281,
                45.73462140877155
              ],
              [
                3.213897339777214,
                45.734630689124494
              ],
              [
                3.213907418520761,
                45.7346415330133
              ],
              [
                3.213909000337694,
                45.734643239125006
              ],
              [
                3.214020861479075,
                45.73476366571398
              ],
              [
                3.214194836905869,
                45.734985185435875
              ],
              [
                3.214206144866467,
                45.734983666507546
              ],
              [
                3.214208247417948,
                45.73498338015971
              ],
              [
                3.214212183457843,
                45.73498285455253
              ],
              [
                3.214236504684849,
                45.734979596428026
              ],
              [
                3.214236504684849,
                45.734979596428026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052048380043707335,
          "ground": "gnd"
        },
        "84_LVBranch0825297": {
          "bus1": "84_LVBus1374391",
          "bus2": "84_LVBus1374392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214236504684849,
                45.734979596428026
              ],
              [
                3.214236504684849,
                45.734979596428026
              ],
              [
                3.214223861935602,
                45.73499248928204
              ],
              [
                3.214222167728172,
                45.734994211994454
              ],
              [
                3.214220359764818,
                45.73499605255981
              ],
              [
                3.21421463271632,
                45.735001900524715
              ],
              [
                3.214229640803628,
                45.735019714699064
              ],
              [
                3.214232194519088,
                45.73502274479968
              ],
              [
                3.214249494669103,
                45.73504329420861
              ],
              [
                3.214320214012052,
                45.73512726139882
              ],
              [
                3.214340502778984,
                45.73514184926908
              ],
              [
                3.214391451526061,
                45.7351582938382
              ],
              [
                3.214410759780333,
                45.73522420051891
              ],
              [
                3.2144086305569104,
                45.735223620346346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03329093462763684,
          "ground": "gnd"
        },
        "84_LVBranch1805994": {
          "bus1": "84_LVBus1374392",
          "bus2": "84_LVBus2108481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2144086305569104,
                45.735223620346346
              ],
              [
                3.214397980915273,
                45.735221304331624
              ],
              [
                3.21438559072687,
                45.73520894002698
              ],
              [
                3.214376462651467,
                45.735210190012026
              ],
              [
                3.214362321691221,
                45.73521211798133
              ],
              [
                3.214362321691221,
                45.73521211798133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003524044354620689,
          "ground": "gnd"
        },
        "84_LVBranch1628223": {
          "bus1": "84_LVBus1374392",
          "bus2": "84_LVBus2034863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2144086305569104,
                45.735223620346346
              ],
              [
                3.214417150975125,
                45.73522535618851
              ],
              [
                3.214418827634845,
                45.73521447443789
              ],
              [
                3.214418827634845,
                45.73521447443789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0012164844233717952,
          "ground": "gnd"
        },
        "84_LVBranch0886558": {
          "bus1": "84_LVBus2034863",
          "bus2": "84_LVBus2034864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214418827634845,
                45.73521447443789
              ],
              [
                3.214418827634845,
                45.73521447443789
              ],
              [
                3.214436020386019,
                45.73520491095587
              ],
              [
                3.214441517024168,
                45.735207981027905
              ],
              [
                3.214444260680982,
                45.735228563219884
              ],
              [
                3.214442883544291,
                45.73523083228773
              ],
              [
                3.214443238438512,
                45.73523133335789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00482777930757579,
          "ground": "gnd"
        },
        "84_LVBranch1372869": {
          "bus1": "84_LVBus2034864",
          "bus2": "84_LVBus2039618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214443238438512,
                45.73523133335789
              ],
              [
                3.214449167645703,
                45.7352333293788
              ],
              [
                3.214448141852239,
                45.735206867569346
              ],
              [
                3.214477731186539,
                45.73521651521492
              ],
              [
                3.214514604448016,
                45.735229317918474
              ],
              [
                3.214560741191796,
                45.73524533217448
              ],
              [
                3.214593557520872,
                45.73525671801665
              ],
              [
                3.214612730528857,
                45.735263370014565
              ],
              [
                3.214614700657029,
                45.735282977553645
              ],
              [
                3.214618458637112,
                45.73532043060124
              ],
              [
                3.214568661904444,
                45.735427805902376
              ],
              [
                3.214551895820377,
                45.73545607129523
              ],
              [
                3.21452962431704,
                45.735493610876
              ],
              [
                3.214513219385938,
                45.73550262838005
              ],
              [
                3.214408752512896,
                45.735560055534215
              ],
              [
                3.214384186041452,
                45.73559065817155
              ],
              [
                3.21437068875315,
                45.73566197668956
              ],
              [
                3.214368313601062,
                45.735747513857916
              ],
              [
                3.214371771146285,
                45.735757266814126
              ],
              [
                3.214488995045579,
                45.73608810511232
              ],
              [
                3.214528459902859,
                45.73608371185768
              ],
              [
                3.2145300333883107,
                45.736084891688805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11951566733985994,
          "ground": "gnd"
        },
        "84_LVBranch1022440": {
          "bus1": "84_LVBus2039618",
          "bus2": "84_LVBus2039619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2145300333883107,
                45.736084891688805
              ],
              [
                3.214531606873762,
                45.736086071519935
              ],
              [
                3.214479713233113,
                45.736096644057845
              ],
              [
                3.214536406570714,
                45.736247669120544
              ],
              [
                3.214569402566867,
                45.736274312862385
              ],
              [
                3.214638259257206,
                45.73629775212244
              ],
              [
                3.21472317383469,
                45.73629120399301
              ],
              [
                3.2148182669723,
                45.736273536607335
              ],
              [
                3.214847460971726,
                45.73632360278367
              ],
              [
                3.214908904970932,
                45.73635353286476
              ],
              [
                3.214943785885806,
                45.73639361260702
              ],
              [
                3.214984057561395,
                45.73669828554313
              ],
              [
                3.214988425879353,
                45.73673128918526
              ],
              [
                3.214975223522647,
                45.7367413343824
              ],
              [
                3.2149746017261944,
                45.73674464122732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10200939555396608,
          "ground": "gnd"
        },
        "84_LVBranch1543880": {
          "bus1": "84_LVBus2039619",
          "bus2": "84_LVBus2062163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.2149746017261944,
                45.73674464122732
              ],
              [
                3.214973979929742,
                45.73674794807224
              ],
              [
                3.214993669477085,
                45.736745868661906
              ],
              [
                3.214997822047607,
                45.73678950871149
              ],
              [
                3.215002749173959,
                45.736841429147056
              ],
              [
                3.21500580574682,
                45.736873552324305
              ],
              [
                3.215007071353332,
                45.736886840323606
              ],
              [
                3.215101366042673,
                45.73687866202333
              ],
              [
                3.215169350445447,
                45.73681758785574
              ],
              [
                3.215304575665532,
                45.736805859162
              ],
              [
                3.215641612166193,
                45.73678991462603
              ],
              [
                3.215700864117292,
                45.736787111538355
              ],
              [
                3.215747982333574,
                45.73680896583435
              ],
              [
                3.215760956456528,
                45.73683693561122
              ],
              [
                3.215749377650051,
                45.736844044091875
              ],
              [
                3.215749377650051,
                45.736844044091875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08363875379039022,
          "ground": "gnd"
        },
        "84_LVBranch1267036": {
          "bus1": "84_LVBus2034864",
          "bus2": "84_LVBus2034865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.214443238438512,
                45.73523133335789
              ],
              [
                3.214437664125541,
                45.73522983840712
              ],
              [
                3.214448362550655,
                45.73521265105808
              ],
              [
                3.21453966758625,
                45.73524760227657
              ],
              [
                3.214583891235026,
                45.73528383924134
              ],
              [
                3.214571907270714,
                45.73536140801798
              ],
              [
                3.214535130673692,
                45.73543685833371
              ],
              [
                3.214506098332091,
                45.73547987608957
              ],
              [
                3.214480327490992,
                45.735512296605116
              ],
              [
                3.214390093669947,
                45.73555825798198
              ],
              [
                3.214353169252557,
                45.73562446024817
              ],
              [
                3.214347911589265,
                45.735708913287176
              ],
              [
                3.214366170047794,
                45.735787136387984
              ],
              [
                3.214430640085943,
                45.73576757633839
              ],
              [
                3.214430640085943,
                45.73576757633839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08268352541104483,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV098307_Transformer": {
          "bus_hv": "84_MVLV098307",
          "bus_lv": "84_MVLV098307_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV146048_Transformer": {
          "bus_hv": "84_MVLV146048",
          "bus_lv": "84_MVLV146048_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV036023_Transformer": {
          "bus_hv": "84_MVLV036023",
          "bus_lv": "84_MVLV036023_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV114308_Transformer": {
          "bus_hv": "84_MVLV114308",
          "bus_lv": "84_MVLV114308_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV102860_Transformer": {
          "bus_hv": "84_MVLV102860",
          "bus_lv": "84_MVLV102860_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV054129_Transformer": {
          "bus_hv": "84_MVLV054129",
          "bus_lv": "84_MVLV054129_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV059457_Transformer": {
          "bus_hv": "84_MVLV059457",
          "bus_lv": "84_MVLV059457_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV080910_Transformer": {
          "bus_hv": "84_MVLV080910",
          "bus_lv": "84_MVLV080910_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV114347_Transformer": {
          "bus_hv": "84_MVLV114347",
          "bus_lv": "84_MVLV114347_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV080308_Transformer": {
          "bus_hv": "84_MVLV080308",
          "bus_lv": "84_MVLV080308_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV098744_Transformer": {
          "bus_hv": "84_MVLV098744",
          "bus_lv": "84_MVLV098744_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV059059_Transformer": {
          "bus_hv": "84_MVLV059059",
          "bus_lv": "84_MVLV059059_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV050241_Transformer": {
          "bus_hv": "84_MVLV050241",
          "bus_lv": "84_MVLV050241_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV099511_Transformer": {
          "bus_hv": "84_MVLV099511",
          "bus_lv": "84_MVLV099511_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV102089_Transformer": {
          "bus_hv": "84_MVLV102089",
          "bus_lv": "84_MVLV102089_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV113845_Transformer": {
          "bus_hv": "84_MVLV113845",
          "bus_lv": "84_MVLV113845_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV150139_Transformer": {
          "bus_hv": "84_MVLV150139",
          "bus_lv": "84_MVLV150139_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV048910_Transformer": {
          "bus_hv": "84_MVLV048910",
          "bus_lv": "84_MVLV048910_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV150106_Transformer": {
          "bus_hv": "84_MVLV150106",
          "bus_lv": "84_MVLV150106_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV102043_Transformer": {
          "bus_hv": "84_MVLV102043",
          "bus_lv": "84_MVLV102043_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 130
  }
}
