                4.857405178444586,
                45.71323373868508
              ],
              [
                4.857351145138478,
                45.71323254057111
              ],
              [
                4.85734880409231,
                45.7132324851628
              ],
              [
                4.857344726926812,
                45.713232396757554
              ],
              [
                4.857344726926812,
                45.713232396757554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010316902146457942,
          "ground": "gnd"
        },
        "84_LVBranch1699236": {
          "bus1": "84_MVLV093229_LV",
          "bus2": "84_LVBus0769087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856214689216196,
                45.712192098464236
              ],
              [
                4.856237658166586,
                45.71220884681018
              ],
              [
                4.856237658166586,
                45.71220884681018
              ],
              [
                4.85629600486013,
                45.71219538464154
              ],
              [
                4.856338846430116,
                45.712159812782375
              ],
              [
                4.856575769525133,
                45.71216920757213
              ],
              [
                4.856566406437892,
                45.712284957070935
              ],
              [
                4.856566406437892,
                45.712284957070935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04131907755637502,
          "ground": "gnd"
        },
        "84_LVBranch0751422": {
          "bus1": "84_LVBus0769087",
          "bus2": "84_LVBus0769088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856566406437892,
                45.712284957070935
              ],
              [
                4.856566406437892,
                45.712284957070935
              ],
              [
                4.856550350739726,
                45.71270030822137
              ],
              [
                4.856550350739726,
                45.71270030822137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046181419046908666,
          "ground": "gnd"
        },
        "84_LVBranch0835339": {
          "bus1": "84_LVBus0769088",
          "bus2": "84_LVBus0769089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856550350739726,
                45.71270030822137
              ],
              [
                4.856550350739726,
                45.71270030822137
              ],
              [
                4.856547106295086,
                45.71273834808971
              ],
              [
                4.856547106295086,
                45.71273834808971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004235508443256938,
          "ground": "gnd"
        },
        "84_LVBranch1825420": {
          "bus1": "84_LVBus0769089",
          "bus2": "84_LVBus0769091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856547106295086,
                45.71273834808971
              ],
              [
                4.856547106295086,
                45.71273834808971
              ],
              [
                4.856518983386931,
                45.713067748011646
              ],
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856190967767257,
                45.71305829279764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0622386190127404,
          "ground": "gnd"
        },
        "84_LVBranch1722602": {
          "bus1": "84_LVBus0769091",
          "bus2": "84_LVBus0769092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856068947892789,
                45.71305477758269
              ],
              [
                4.855972312143016,
                45.71305198830829
              ],
              [
                4.856020805503457,
                45.71278777669003
              ],
              [
                4.856021382355991,
                45.71278465832709
              ],
              [
                4.856024816975692,
                45.7127659307424
              ],
              [
                4.856024816975692,
                45.7127659307424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049095370756285894,
          "ground": "gnd"
        },
        "84_LVBranch1487746": {
          "bus1": "84_LVBus0769091",
          "bus2": "84_LVBus0769093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856179881734926,
                45.713297307128435
              ],
              [
                4.856179125106503,
                45.7133136252621
              ],
              [
                4.856179125106503,
                45.7133136252621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02839408581787128,
          "ground": "gnd"
        },
        "84_LVBranch1289329": {
          "bus1": "84_LVBus0769091",
          "bus2": "84_LVBus0769094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.856190967767257,
                45.71305829279764
              ],
              [
                4.85615722154188,
                45.713075873969
              ],
              [
                4.85615302205943,
                45.713161002447684
              ],
              [
                4.856152325230338,
                45.71317525796718
              ],
              [
                4.85621059540296,
                45.71317666753285
              ],
              [
                4.85621059540296,
                45.71317666753285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01886698113598009,
          "ground": "gnd"
        },
        "84_LVBranch1346872": {
          "bus1": "84_LVBus0769094",
          "bus2": "84_LVBus0769095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85621059540296,
                45.71317666753285
              ],
              [
                4.85621059540296,
                45.71317666753285
              ],
              [
                4.856152885192495,
                45.7131962001395
              ],
              [
                4.856145046927915,
                45.71328295855085
              ],
              [
                4.855971524044651,
                45.713286378742374
              ],
              [
                4.855944488623636,
                45.713286913913315
              ],
              [
                4.855943413816987,
                45.713297964497976
              ],
              [
                4.855943413816987,
                45.713297964497976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03150575908196183,
          "ground": "gnd"
        },
        "84_LVBranch1557051": {
          "bus1": "84_LVBus0769089",
          "bus2": "84_LVBus0769090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856547106295086,
                45.71273834808971
              ],
              [
                4.856547106295086,
                45.71273834808971
              ],
              [
                4.856672279217823,
                45.71273777740906
              ],
              [
                4.856672279217823,
                45.71273777740906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009746569140738346,
          "ground": "gnd"
        },
        "84_LVBranch0906571": {
          "bus1": "84_MVLV093229_LV",
          "bus2": "84_LVBus0769083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856214689216196,
                45.712192098464236
              ],
              [
                4.856237925763018,
                45.71217959596592
              ],
              [
                4.856237925763018,
                45.71217959596592
              ],
              [
                4.856280757183211,
                45.71207837875195
              ],
              [
                4.856609429264431,
                45.7120899521128
              ],
              [
                4.856719931716292,
                45.71208413918752
              ],
              [
                4.857026630258832,
                45.71209369365324
              ],
              [
                4.857026630258832,
                45.71209369365324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06989064413411111,
          "ground": "gnd"
        },
        "84_LVBranch0976783": {
          "bus1": "84_LVBus0769083",
          "bus2": "84_LVBus0769084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857026630258832,
                45.71209369365324
              ],
              [
                4.857026630258832,
                45.71209369365324
              ],
              [
                4.857214481108516,
                45.712099374035645
              ],
              [
                4.857214481108516,
                45.712099374035645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014640452670360469,
          "ground": "gnd"
        },
        "84_LVBranch1186550": {
          "bus1": "84_LVBus0769084",
          "bus2": "84_LVBus0769085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857214481108516,
                45.712099374035645
              ],
              [
                4.857214481108516,
                45.712099374035645
              ],
              [
                4.857262432692287,
                45.71208029416948
              ],
              [
                4.857309974638895,
                45.71208173718434
              ],
              [
                4.857425452586944,
                45.71208525399859
              ],
              [
                4.85743546287883,
                45.7120855601142
              ],
              [
                4.857464979100965,
                45.71208646301794
              ],
              [
                4.857550940842946,
                45.712089076799316
              ],
              [
                4.857645260987979,
                45.71208987345242
              ],
              [
                4.857647695758422,
                45.71208917064759
              ],
              [
                4.857649059154546,
                45.712087798829764
              ],
              [
                4.857649678031597,
                45.712077181525494
              ],
              [
                4.857648458953228,
                45.71207609277647
              ],
              [
                4.857643647030268,
                45.712075669850805
              ],
              [
                4.857640659256287,
                45.7120686440651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036227518298181285,
          "ground": "gnd"
        },
        "84_LVBranch1088428": {
          "bus1": "84_LVBus0769085",
          "bus2": "84_LVBus2195272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857640659256287,
                45.7120686440651
              ],
              [
                4.857637671482305,
                45.7120616182794
              ],
              [
                4.857675826038289,
                45.71206681857908
              ],
              [
                4.857681296930789,
                45.71206479637343
              ],
              [
                4.857683278850889,
                45.71206206047644
              ],
              [
                4.857684161261372,
                45.712049060936344
              ],
              [
                4.857692552281412,
                45.712047535675225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005295694026189971,
          "ground": "gnd"
        },
        "84_LVBranch1412096": {
          "bus1": "84_LVBus2195272",
          "bus2": "84_LVBus2195273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857692552281412,
                45.712047535675225
              ],
              [
                4.857700943301451,
                45.712046010414106
              ],
              [
                4.857698842518722,
                45.71205681404439
              ],
              [
                4.857698217308968,
                45.71205999651276
              ],
              [
                4.857697946988552,
                45.712061388770586
              ],
              [
                4.857696706424708,
                45.71206965273591
              ],
              [
                4.857697592919019,
                45.71207273822101
              ],
              [
                4.857700335956174,
                45.712075962004555
              ],
              [
                4.857702764379635,
                45.71207736561837
              ],
              [
                4.857708835438825,
                45.712080874652735
              ],
              [
                4.857714114549757,
                45.71208392442283
              ],
              [
                4.857721800773789,
                45.71208594796511
              ],
              [
                4.857806141283977,
                45.71208794990285
              ],
              [
                4.857939117598161,
                45.71209171198526
              ],
              [
                4.858011755532712,
                45.71209376977768
              ],
              [
                4.85801763260656,
                45.7120933226342
              ],
              [
                4.858021126413604,
                45.71209133585057
              ],
              [
                4.858028089179461,
                45.71208738084391
              ],
              [
                4.858038193384401,
                45.712086370621876
              ],
              [
                4.858060566644741,
                45.7120867318337
              ],
              [
                4.858188860836101,
                45.71209094090968
              ],
              [
                4.85821693998183,
                45.71209160588443
              ],
              [
                4.85822322154218,
                45.71209129365658
              ],
              [
                4.858226459937542,
                45.71208906057472
              ],
              [
                4.858228138808643,
                45.71208279401354
              ],
              [
                4.85822818013611,
                45.712081451907686
              ],
              [
                4.858228312082603,
                45.7120770383602
              ],
              [
                4.858228631513951,
                45.712066337769926
              ],
              [
                4.8582374351675695,
                45.712067089493395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047655855019197016,
          "ground": "gnd"
        },
        "84_LVBranch0958389": {
          "bus1": "84_LVBus2195273",
          "bus2": "84_LVBus2195274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8582374351675695,
                45.712067089493395
              ],
              [
                4.858246238821188,
                45.712067841216864
              ],
              [
                4.858245198065955,
                45.71207878305197
              ],
              [
                4.858244156074935,
                45.71208969791131
              ],
              [
                4.858246359029427,
                45.712092069709115
              ],
              [
                4.858251759323635,
                45.71209411759876
              ],
              [
                4.858286367612375,
                45.712094545771386
              ],
              [
                4.858460585669166,
                45.712100494528755
              ],
              [
                4.858661210947644,
                45.71210735249734
              ],
              [
                4.858759353170109,
                45.71210996153283
              ],
              [
                4.858900128565034,
                45.712113718145375
              ],
              [
                4.859021928394839,
                45.712116956152
              ],
              [
                4.859027466385536,
                45.712116399564934
              ],
              [
                4.859030984048851,
                45.71211493428158
              ],
              [
                4.859033255320617,
                45.71210869939144
              ],
              [
                4.85903390981581,
                45.71210391404363
              ],
              [
                4.859034101853983,
                45.71210249653858
              ],
              [
                4.859034132122027,
                45.712102315834244
              ],
              [
                4.859036154083232,
                45.712087553422506
              ],
              [
                4.859045576564446,
                45.712088210156814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06708179179883629,
          "ground": "gnd"
        },
        "84_LVBranch1144973": {
          "bus1": "84_LVBus2195274",
          "bus2": "84_LVBus2195275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859045576564446,
                45.712088210156814
              ],
              [
                4.859054999045659,
                45.71208886689112
              ],
              [
                4.859054158381921,
                45.712105294963294
              ],
              [
                4.859054140883548,
                45.7121057544174
              ],
              [
                4.859053630101914,
                45.71211564020811
              ],
              [
                4.859055577272484,
                45.71211775670797
              ],
              [
                4.859061930093942,
                45.71211900003651
              ],
              [
                4.859113490515994,
                45.71212009089148
              ],
              [
                4.859120000772625,
                45.712119161389786
              ],
              [
                4.85912327295851,
                45.71211570335955
              ],
              [
                4.859120295904475,
                45.71210540993635
              ],
              [
                4.859113109986205,
                45.71209551719961
              ],
              [
                4.859124189153891,
                45.712095502089085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011167135441523108,
          "ground": "gnd"
        },
        "84_LVBranch1828641": {
          "bus1": "84_LVBus2195275",
          "bus2": "84_LVBus2195277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859124189153891,
                45.712095502089085
              ],
              [
                4.8591341318251,
                45.712095827576704
              ],
              [
                4.859140765586729,
                45.712103203394555
              ],
              [
                4.85914373181751,
                45.71210316369483
              ],
              [
                4.859170208043476,
                45.71210277533311
              ],
              [
                4.859286553817097,
                45.7120284734327
              ],
              [
                4.859293964316209,
                45.71191622395952
              ],
              [
                4.859296010677512,
                45.711885168839366
              ],
              [
                4.859350556814028,
                45.71188693053263
              ],
              [
                4.859352646856964,
                45.71187996611389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035716769931428166,
          "ground": "gnd"
        },
        "84_LVBranch0818833": {
          "bus1": "84_LVBus2195277",
          "bus2": "84_LVBus2195278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859352646856964,
                45.71187996611389
              ],
              [
                4.859354736899899,
                45.71187300169515
              ],
              [
                4.859296624371773,
                45.71187051910308
              ],
              [
                4.859305937359778,
                45.71176361855837
              ],
              [
                4.859316096344767,
                45.71164713972458
              ],
              [
                4.859375277269065,
                45.711649670283094
              ],
              [
                4.85937611721608,
                45.71164220290819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03402388872290874,
          "ground": "gnd"
        },
        "84_LVBranch1679634": {
          "bus1": "84_LVBus2195278",
          "bus2": "84_LVBus2200800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85937611721608,
                45.71164220290819
              ],
              [
                4.859376957163096,
                45.71163473553328
              ],
              [
                4.859321533914625,
                45.711631211348234
              ],
              [
                4.85932342243107,
                45.71156642331923
              ],
              [
                4.859383323257576,
                45.71156728146261
              ],
              [
                4.859384708763396,
                45.71156134552213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016200808486060446,
          "ground": "gnd"
        },
        "84_LVBranch1387285": {
          "bus1": "84_LVBus2200800",
          "bus2": "84_LVBus2200801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859384708763396,
                45.71156134552213
              ],
              [
                4.859386094269216,
                45.711555409581656
              ],
              [
                4.859325205327365,
                45.71155373655154
              ],
              [
                4.859328234966977,
                45.71149955326478
              ],
              [
                4.859320683323409,
                45.711499345046825
              ],
              [
                4.859273045324258,
                45.71149804007151
              ],
              [
                4.859276580431559,
                45.71149078662259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015072235646434656,
          "ground": "gnd"
        },
        "84_LVBranch1901615": {
          "bus1": "84_LVBus2200801",
          "bus2": "84_LVBus2206656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859276580431559,
                45.71149078662259
              ],
              [
                4.85928011553886,
                45.71148353317367
              ],
              [
                4.859333666364512,
                45.71148517323123
              ],
              [
                4.85933561124065,
                45.711454147397426
              ],
              [
                4.859397911482024,
                45.7114560587151
              ],
              [
                4.85939923126878,
                45.711450511303624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01248108038080671,
          "ground": "gnd"
        },
        "84_LVBranch1741452": {
          "bus1": "84_LVBus2206656",
          "bus2": "84_LVBus2206657",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85939923126878,
                45.711450511303624
              ],
              [
                4.859400551055535,
                45.71144496389215
              ],
              [
                4.859359468152546,
                45.71144202633329
              ],
              [
                4.85933551053286,
                45.71143484211079
              ],
              [
                4.859285106904806,
                45.71143486850712
              ],
              [
                4.859285214577037,
                45.711428524747774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009169388909823753,
          "ground": "gnd"
        },
        "84_LVBranch1078215": {
          "bus1": "84_LVBus2206657",
          "bus2": "84_LVBus2206658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859285214577037,
                45.711428524747774
              ],
              [
                4.859285322249267,
                45.711422180988436
              ],
              [
                4.859320772310433,
                45.71142248188843
              ],
              [
                4.859326489480685,
                45.711341423618556
              ],
              [
                4.859287874290797,
                45.71134046480622
              ],
              [
                4.859290715944852,
                45.711333780525095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01478945485696162,
          "ground": "gnd"
        },
        "84_LVBranch1128935": {
          "bus1": "84_LVBus2206658",
          "bus2": "84_LVBus2206659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859290715944852,
                45.711333780525095
              ],
              [
                4.859293557598908,
                45.71132709624397
              ],
              [
                4.859337696963943,
                45.711327759795196
              ],
              [
                4.859363384685386,
                45.711321106283
              ],
              [
                4.859404417237383,
                45.711322946825824
              ],
              [
                4.859405737848784,
                45.71131559465728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008771764794696803,
          "ground": "gnd"
        },
        "84_LVBranch1291542": {
          "bus1": "84_LVBus2206659",
          "bus2": "84_LVBus2206660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859405737848784,
                45.71131559465728
              ],
              [
                4.859407058460183,
                45.71130824248873
              ],
              [
                4.85935044752161,
                45.71130711234924
              ],
              [
                4.859351407335416,
                45.71128347164228
              ],
              [
                4.859352158089363,
                45.71126508333058
              ],
              [
                4.859300125618834,
                45.71126404822411
              ],
              [
                4.859299852132191,
                45.71125695693699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013136205737269877,
          "ground": "gnd"
        },
        "84_LVBranch0872710": {
          "bus1": "84_LVBus2206660",
          "bus2": "84_LVBus2206661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859299852132191,
                45.71125695693699
              ],
              [
                4.859299578645547,
                45.71124986564988
              ],
              [
                4.859342389066183,
                45.71125153121335
              ],
              [
                4.859347354196881,
                45.71118883428022
              ],
              [
                4.859305317389821,
                45.71118834847971
              ],
              [
                4.859305450188603,
                45.711182553228014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013591445444978327,
          "ground": "gnd"
        },
        "84_LVBranch1103180": {
          "bus1": "84_LVBus2206661",
          "bus2": "84_LVBus2206662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859305450188603,
                45.711182553228014
              ],
              [
                4.859305582987385,
                45.71117675797631
              ],
              [
                4.859349148044108,
                45.71116629096402
              ],
              [
                4.85941549492913,
                45.711169317416264
              ],
              [
                4.85941549492913,
                45.711169317416264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008763217417889468,
          "ground": "gnd"
        },
        "84_LVBranch1608579": {
          "bus1": "84_LVBus2195275",
          "bus2": "84_LVBus2195276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859124189153891,
                45.712095502089085
              ],
              [
                4.859125325650369,
                45.71209516149092
              ],
              [
                4.85913702382598,
                45.71210510577786
              ],
              [
                4.859325685174683,
                45.71214501393423
              ],
              [
                4.85936114463693,
                45.71214607071973
              ],
              [
                4.859357127666512,
                45.712212076778115
              ],
              [
                4.85936883919898,
                45.712213757648364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02688369527001791,
          "ground": "gnd"
        },
        "84_LVBranch1906366": {
          "bus1": "84_LVBus2195276",
          "bus2": "84_LVBus2226133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85936883919898,
                45.712213757648364
              ],
              [
                4.85938055073145,
                45.71221543851861
              ],
              [
                4.859384836817781,
                45.71214577192312
              ],
              [
                4.859459616692064,
                45.71214802364125
              ],
              [
                4.859461092904332,
                45.71212387625033
              ],
              [
                4.859471114797177,
                45.712125136049615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016264706363761056,
          "ground": "gnd"
        },
        "84_LVBranch1741428": {
          "bus1": "84_LVBus2226133",
          "bus2": "84_LVBus2226134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859471114797177,
                45.712125136049615
              ],
              [
                4.859481136690023,
                45.7121263958489
              ],
              [
                4.859479036555326,
                45.71215038625008
              ],
              [
                4.859547423322084,
                45.71215191757998
              ],
              [
                4.859552774008089,
                45.71215204026892
              ],
              [
                4.859595553001949,
                45.71215300436476
              ],
              [
                4.859592687669914,
                45.71221581611595
              ],
              [
                4.859602513150516,
                45.71221601368039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01873336161651244,
          "ground": "gnd"
        },
        "84_LVBranch0863818": {
          "bus1": "84_LVBus2226134",
          "bus2": "84_LVBus2226135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859602513150516,
                45.71221601368039
              ],
              [
                4.859612338631117,
                45.71221621124484
              ],
              [
                4.859616038252033,
                45.71215702621057
              ],
              [
                4.859704651733307,
                45.712159740725426
              ],
              [
                4.859707324081175,
                45.71211683494475
              ],
              [
                4.859707324081175,
                45.71211683494475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018264189074858134,
          "ground": "gnd"
        },
        "84_LVBranch0779187": {
          "bus1": "84_MVLV093229_LV",
          "bus2": "84_LVBus0769076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856214689216196,
                45.712192098464236
              ],
              [
                4.856223108104885,
                45.71217306989442
              ],
              [
                4.856223108104885,
                45.71217306989442
              ],
              [
                4.856247327852301,
                45.712051487014634
              ],
              [
                4.856247327852301,
                45.712051487014634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013644367577443544,
          "ground": "gnd"
        },
        "84_LVBranch0906548": {
          "bus1": "84_LVBus0769076",
          "bus2": "84_LVBus0769077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856247327852301,
                45.712051487014634
              ],
              [
                4.856247327852301,
                45.712051487014634
              ],
              [
                4.85630494855865,
                45.71205248803886
              ],
              [
                4.856676451897219,
                45.71206224399297
              ],
              [
                4.856722170840895,
                45.712063440173225
              ],
              [
                4.856727651101401,
                45.71206358708909
              ],
              [
                4.8569844454291,
                45.71207033829052
              ],
              [
                4.8569844454291,
                45.71207033829052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057433581804890256,
          "ground": "gnd"
        },
        "84_LVBranch1006995": {
          "bus1": "84_LVBus0769077",
          "bus2": "84_LVBus0769078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8569844454291,
                45.71207033829052
              ],
              [
                4.8569844454291,
                45.71207033829052
              ],
              [
                4.857204467218315,
                45.71207709609312
              ],
              [
                4.857204467218315,
                45.71207709609312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017148257949961637,
          "ground": "gnd"
        },
        "84_LVBranch1059343": {
          "bus1": "84_LVBus0769078",
          "bus2": "84_LVBus0769079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857204467218315,
                45.71207709609312
              ],
              [
                4.857204467218315,
                45.71207709609312
              ],
              [
                4.857204569871438,
                45.71207260219611
              ],
              [
                4.857205108024437,
                45.712048430928256
              ],
              [
                4.857205108024437,
                45.712048430928256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031864003228844182,
          "ground": "gnd"
        },
        "84_LVBranch1856394": {
          "bus1": "84_LVBus0769079",
          "bus2": "84_LVBus0769080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857205108024437,
                45.712048430928256
              ],
              [
                4.857205108024437,
                45.712048430928256
              ],
              [
                4.857208239520393,
                45.711906888969864
              ],
              [
                4.857208239520393,
                45.711906888969864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015733668272299415,
          "ground": "gnd"
        },
        "84_LVBranch0816561": {
          "bus1": "84_LVBus0769079",
          "bus2": "84_LVBus0769081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857205108024437,
                45.712048430928256
              ],
              [
                4.857205108024437,
                45.712048430928256
              ],
              [
                4.857187830374657,
                45.71203756768212
              ],
              [
                4.857190294884973,
                45.71200186761963
              ],
              [
                4.857143878003573,
                45.71200030026265
              ],
              [
                4.857162958258827,
                45.71172382326232
              ],
              [
                4.85718173572935,
                45.71145168263867
              ],
              [
                4.857157555983307,
                45.711450866783935
              ],
              [
                4.857141483078693,
                45.71145031882316
              ],
              [
                4.857136219844081,
                45.71145014004858
              ],
              [
                4.857104705025407,
                45.711449074946295
              ],
              [
                4.8571015954716446,
                45.71146319866205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07645131311116356,
          "ground": "gnd"
        },
        "84_LVBranch1167365": {
          "bus1": "84_LVBus0769081",
          "bus2": "84_LVBus2224003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8571015954716446,
                45.71146319866205
              ],
              [
                4.857097317582189,
                45.711464803982615
              ],
              [
                4.856849073578782,
                45.711453351404465
              ],
              [
                4.856835702090312,
                45.711452031613
              ],
              [
                4.856835702090312,
                45.711452031613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020422830381661428,
          "ground": "gnd"
        },
        "84_LVBranch1534687": {
          "bus1": "84_LVBus2224003",
          "bus2": "84_LVBus2224005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856835702090312,
                45.711452031613
              ],
              [
                4.856835702090312,
                45.711452031613
              ],
              [
                4.856657094507072,
                45.711434342441024
              ],
              [
                4.856652778783424,
                45.71145570918562
              ],
              [
                4.856641707510036,
                45.71145509829449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01644404072404926,
          "ground": "gnd"
        },
        "84_LVBranch1114126": {
          "bus1": "84_LVBus2224005",
          "bus2": "84_LVBus2224014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856641707510036,
                45.71145509829449
              ],
              [
                4.856630636236648,
                45.71145448740336
              ],
              [
                4.856628804667446,
                45.71143327676362
              ],
              [
                4.85636366264024,
                45.711424858083845
              ],
              [
                4.856363213061318,
                45.711431880101436
              ],
              [
                4.85636193095562,
                45.71145159448063
              ],
              [
                4.85636193095562,
                45.71145159448063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02600295216327876,
          "ground": "gnd"
        },
        "84_LVBranch1019988": {
          "bus1": "84_LVBus2224003",
          "bus2": "84_LVBus2224004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856835702090312,
                45.711452031613
              ],
              [
                4.856835702090312,
                45.711452031613
              ],
              [
                4.856780989811881,
                45.71139132370776
              ],
              [
                4.85675420437283,
                45.71139112438142
              ],
              [
                4.856756076791238,
                45.711407050409136
              ],
              [
                4.856740408639439,
                45.71140720438997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011841642946872868,
          "ground": "gnd"
        },
        "84_LVBranch1493477": {
          "bus1": "84_LVBus2224004",
          "bus2": "84_LVBus2256562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856740408639439,
                45.71140720438997
              ],
              [
                4.856724740487641,
                45.71140735837081
              ],
              [
                4.85672223007069,
                45.711389844466055
              ],
              [
                4.856641278471948,
                45.711388872748564
              ],
              [
                4.856622840721944,
                45.711396730936556
              ],
              [
                4.856622840721944,
                45.711396730936556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009941070371336368,
          "ground": "gnd"
        },
        "84_LVBranch0124068": {
          "bus1": "84_LVBus2256562",
          "bus2": "84_LVBus2256563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856622840721944,
                45.711396730936556
              ],
              [
                4.856622840721944,
                45.711396730936556
              ],
              [
                4.856200918364677,
                45.71138291372232
              ],
              [
                4.856156305562363,
                45.71138144946474
              ],
              [
                4.856156305562363,
                45.71138144946474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036366473069576084,
          "ground": "gnd"
        },
        "84_LVBranch0797026": {
          "bus1": "84_LVBus0769081",
          "bus2": "84_LVBus2224006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8571015954716446,
                45.71146319866205
              ],
              [
                4.857102763807338,
                45.71147571705725
              ],
              [
                4.857137364213392,
                45.711476262768514
              ],
              [
                4.857137737261458,
                45.711476272388474
              ],
              [
                4.857154915323219,
                45.71147654348402
              ],
              [
                4.857114399781691,
                45.712129625533954
              ],
              [
                4.857114399781691,
                45.712129625533954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07671759132474454,
          "ground": "gnd"
        },
        "84_LVBranch1025265": {
          "bus1": "84_LVBus2224006",
          "bus2": "84_LVBus2224007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857114399781691,
                45.712129625533954
              ],
              [
                4.857114399781691,
                45.712129625533954
              ],
              [
                4.857242746877777,
                45.71213274536057
              ],
              [
                4.857337843024538,
                45.71213505503763
              ],
              [
                4.857342486516917,
                45.71213516671984
              ],
              [
                4.857427704018875,
                45.712137239247944
              ],
              [
                4.857614938424428,
                45.712141798667496
              ],
              [
                4.857689016531252,
                45.71214359927412
              ],
              [
                4.857695345179977,
                45.71214375407929
              ],
              [
                4.857973640813666,
                45.712151171942935
              ],
              [
                4.857973640813666,
                45.712151171942935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06694688657757544,
          "ground": "gnd"
        },
        "84_LVBranch1476262": {
          "bus1": "84_LVBus2224007",
          "bus2": "84_LVBus2224008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857973640813666,
                45.712151171942935
              ],
              [
                4.857973640813666,
                45.712151171942935
              ],
              [
                4.858739024374089,
                45.71217499313232
              ],
              [
                4.858739024374089,
                45.71217499313232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05965459782800835,
          "ground": "gnd"
        },
        "84_LVBranch1526552": {
          "bus1": "84_LVBus2224008",
          "bus2": "84_LVBus2224009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858739024374089,
                45.71217499313232
              ],
              [
                4.858739024374089,
                45.71217499313232
              ],
              [
                4.85874244904968,
                45.712126615754784
              ],
              [
                4.858744856277394,
                45.71209249213254
              ],
              [
                4.85874616541604,
                45.712073947253415
              ],
              [
                4.858707623581042,
                45.71207403972043
              ],
              [
                4.858701200079157,
                45.71207405812764
              ],
              [
                4.858701200079157,
                45.71207405812764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014745777994493024,
          "ground": "gnd"
        },
        "84_LVBranch0976808": {
          "bus1": "84_LVBus2224008",
          "bus2": "84_LVBus2224010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858739024374089,
                45.71217499313232
              ],
              [
                4.858739024374089,
                45.71217499313232
              ],
              [
                4.85924195412017,
                45.71219053471543
              ],
              [
                4.85924195412017,
                45.71219053471543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03919818038204132,
          "ground": "gnd"
        },
        "84_LVBranch1472883": {
          "bus1": "84_LVBus2224010",
          "bus2": "84_LVBus2224011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85924195412017,
                45.71219053471543
              ],
              [
                4.85924195412017,
                45.71219053471543
              ],
              [
                4.859235085687629,
                45.712289378225485
              ],
              [
                4.8592348044566,
                45.71229333607242
              ],
              [
                4.859230923912846,
                45.71233820426133
              ],
              [
                4.859230923912846,
                45.71233820426133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016435533981113897,
          "ground": "gnd"
        },
        "84_LVBranch1693456": {
          "bus1": "84_LVBus2224011",
          "bus2": "84_LVBus2224012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859230923912846,
                45.71233820426133
              ],
              [
                4.859230923912846,
                45.71233820426133
              ],
              [
                4.859247414014157,
                45.71233887756455
              ],
              [
                4.859238152577184,
                45.71241016824013
              ],
              [
                4.859276342236623,
                45.712433513614975
              ],
              [
                4.859298103312178,
                45.71243369032422
              ],
              [
                4.859303925022163,
                45.71242390112295
              ],
              [
                4.859303925022163,
                45.71242390112295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016062249682265353,
          "ground": "gnd"
        },
        "84_LVBranch0840094": {
          "bus1": "84_LVBus2224011",
          "bus2": "84_LVBus2224013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859230923912846,
                45.71233820426133
              ],
              [
                4.859230923912846,
                45.71233820426133
              ],
              [
                4.859222545009395,
                45.712435209492206
              ],
              [
                4.859222545009395,
                45.712435209492206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010801435215045773,
          "ground": "gnd"
        },
        "84_LVBranch1081103": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854697807443217,
                45.712515988315836
              ],
              [
                4.854697807443217,
                45.712515988315836
              ],
              [
                4.854783996382898,
                45.71251541271247
              ],
              [
                4.854914228658583,
                45.71251563052555
              ],
              [
                4.854992667537219,
                45.71251472468205
              ],
              [
                4.854989378031347,
                45.712589166250154
              ],
              [
                4.854989185346907,
                45.71259366216292
              ],
              [
                4.854985852779481,
                45.71266940986888
              ],
              [
                4.854977689114953,
                45.71285444130369
              ],
              [
                4.854977290906604,
                45.712863433417716
              ],
              [
                4.854970148805335,
                45.71302529089545
              ],
              [
                4.85496744000805,
                45.71308686575001
              ],
              [
                4.85496744000805,
                45.71308686575001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0865813561374385,
          "ground": "gnd"
        },
        "84_LVBranch1060711": {
          "bus1": "84_LVBus0769147",
          "bus2": "84_LVBus0769151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85496744000805,
                45.71308686575001
              ],
              [
                4.85496744000805,
                45.71308686575001
              ],
              [
                4.85478218552979,
                45.71310992701861
              ],
              [
                4.85478218552979,
                45.71310992701861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014650373419174783,
          "ground": "gnd"
        },
        "84_LVBranch1007625": {
          "bus1": "84_LVBus0769151",
          "bus2": "84_LVBus0769152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85478218552979,
                45.71310992701861
              ],
              [
                4.85478218552979,
                45.71310992701861
              ],
              [
                4.854587249779524,
                45.71311515793251
              ],
              [
                4.854587249779524,
                45.71311515793251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015189348402961666,
          "ground": "gnd"
        },
        "84_LVBranch0059770": {
          "bus1": "84_LVBus0769152",
          "bus2": "84_LVBus0769153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854587249779524,
                45.71311515793251
              ],
              [
                4.854587249779524,
                45.71311515793251
              ],
              [
                4.854339180648595,
                45.71316921527902
              ],
              [
                4.854266360932672,
                45.71318372132278
              ],
              [
                4.854261485632676,
                45.713184442822126
              ],
              [
                4.854260081922657,
                45.71318465434984
              ],
              [
                4.854260081922657,
                45.71318465434984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026622691642223497,
          "ground": "gnd"
        },
        "84_LVBranch0218576": {
          "bus1": "84_LVBus0769153",
          "bus2": "84_LVBus0769154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854260081922657,
                45.71318465434984
              ],
              [
                4.854260081922657,
                45.71318465434984
              ],
              [
                4.854062652033338,
                45.71321262328146
              ],
              [
                4.853957981399909,
                45.713227447858614
              ],
              [
                4.853690068821458,
                45.71326540489419
              ],
              [
                4.853120054045941,
                45.71334615254617
              ],
              [
                4.853120054045941,
                45.71334615254617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09056206329320438,
          "ground": "gnd"
        },
        "84_LVBranch1536098": {
          "bus1": "84_LVBus0769154",
          "bus2": "84_LVBus0769155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853120054045941,
                45.71334615254617
              ],
              [
                4.853120054045941,
                45.71334615254617
              ],
              [
                4.853092415145885,
                45.713349508932005
              ],
              [
                4.853089996469838,
                45.7133320109075
              ],
              [
                4.853088999832505,
                45.71332482332738
              ],
              [
                4.853088384020001,
                45.71332034555777
              ],
              [
                4.853087823328196,
                45.71331932300072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005440668937522339,
          "ground": "gnd"
        },
        "84_LVBranch1894370": {
          "bus1": "84_LVBus0769155",
          "bus2": "84_LVBus2093414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853087823328196,
                45.71331932300072
              ],
              [
                4.853099885343412,
                45.71331756721915
              ],
              [
                4.853116981269664,
                45.71332952430693
              ],
              [
                4.853173728966729,
                45.713321518376254
              ],
              [
                4.853177692816389,
                45.71330310306758
              ],
              [
                4.853177692816389,
                45.71330310306758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00845812165054778,
          "ground": "gnd"
        },
        "84_LVBranch1331425": {
          "bus1": "84_LVBus0769155",
          "bus2": "84_LVBus2105696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853087823328196,
                45.71331932300072
              ],
              [
                4.853075200621175,
                45.71332005622523
              ],
              [
                4.853077358221856,
                45.71333577787488
              ],
              [
                4.853078959066878,
                45.71334747048852
              ],
              [
                4.85303247716419,
                45.71335377889191
              ],
              [
                4.852945977681288,
                45.7133040075418
              ],
              [
                4.852950755925725,
                45.71322749842457
              ],
              [
                4.85295096913202,
                45.71322401018914
              ],
              [
                4.852953139603986,
                45.713189406009235
              ],
              [
                4.853019211508625,
                45.71319143432578
              ],
              [
                4.853018820170352,
                45.713184417691124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03336226675128321,
          "ground": "gnd"
        },
        "84_LVBranch1020503": {
          "bus1": "84_LVBus2105696",
          "bus2": "84_LVBus2183971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853018820170352,
                45.713184417691124
              ],
              [
                4.85301842883208,
                45.71317740105646
              ],
              [
                4.852954089771767,
                45.713175333868676
              ],
              [
                4.852961013096632,
                45.713069288800845
              ],
              [
                4.853025416211758,
                45.71307135454508
              ],
              [
                4.853025416211758,
                45.71307135454508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021833502514931206,
          "ground": "gnd"
        },
        "84_LVBranch0864306": {
          "bus1": "84_LVBus0769147",
          "bus2": "84_LVBus0769148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85496744000805,
                45.71308686575001
              ],
              [
                4.85496744000805,
                45.71308686575001
              ],
              [
                4.854905895926731,
                45.71379825124159
              ],
              [
                4.854885908901501,
                45.71402931910388
              ],
              [
                4.854885908901501,
                45.71402931910388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1049418425140389,
          "ground": "gnd"
        },
        "84_LVBranch1352997": {
          "bus1": "84_LVBus0769148",
          "bus2": "84_LVBus0769149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854885908901501,
                45.71402931910388
              ],
              [
                4.854885908901501,
                45.71402931910388
              ],
              [
                4.854872388429222,
                45.71416915888147
              ],
              [
                4.854872021633538,
                45.71417293860913
              ],
              [
                4.854871951434768,
                45.71417365127802
              ],
              [
                4.854871951434768,
                45.71417365127802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01607867355884042,
          "ground": "gnd"
        },
        "84_LVBranch0901157": {
          "bus1": "84_LVBus0769149",
          "bus2": "84_LVBus0769150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854871951434768,
                45.71417365127802
              ],
              [
                4.854871951434768,
                45.71417365127802
              ],
              [
                4.854865968396133,
                45.71423949418854
              ],
              [
                4.854865968396133,
                45.71423949418854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0073329706725564735,
          "ground": "gnd"
        },
        "84_LVBranch0791505": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854694190878706,
                45.71249056917043
              ],
              [
                4.854694190878706,
                45.71249056917043
              ],
              [
                4.854672708741142,
                45.71245799907903
              ],
              [
                4.854989509477353,
                45.71241758288031
              ],
              [
                4.855065280472539,
                45.71241678188409
              ],
              [
                4.855065280472539,
                45.71241678188409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034961193796252385,
          "ground": "gnd"
        },
        "84_LVBranch1179213": {
          "bus1": "84_LVBus0769139",
          "bus2": "84_LVBus0769140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855065280472539,
                45.71241678188409
              ],
              [
                4.855065280472539,
                45.71241678188409
              ],
              [
                4.855070358655688,
                45.712339311765035
              ],
              [
                4.855098741518526,
                45.71190669909872
              ],
              [
                4.85509888627498,
                45.711904526565334
              ],
              [
                4.855103602430359,
                45.71183262730343
              ],
              [
                4.855103782574368,
                45.71182982389327
              ],
              [
                4.855120693988228,
                45.71157200158404
              ],
              [
                4.855120799653874,
                45.711570379000136
              ],
              [
                4.855130384080348,
                45.71142429076592
              ],
              [
                4.855130576857446,
                45.711404627871225
              ],
              [
                4.855130613925192,
                45.71140122459476
              ],
              [
                4.855131647951944,
                45.71129292624463
              ],
              [
                4.855131647951944,
                45.71129292624463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12502845599313234,
          "ground": "gnd"
        },
        "84_LVBranch1474344": {
          "bus1": "84_LVBus0769140",
          "bus2": "84_LVBus0769141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855131647951944,
                45.71129292624463
              ],
              [
                4.855131647951944,
                45.71129292624463
              ],
              [
                4.855041749319242,
                45.71129269432613
              ],
              [
                4.855039577684575,
                45.71129268907509
              ],
              [
                4.855016165020865,
                45.711292629640056
              ],
              [
                4.855016165020865,
                45.711292629640056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008992161316605376,
          "ground": "gnd"
        },
        "84_LVBranch0829025": {
          "bus1": "84_LVBus0769141",
          "bus2": "84_LVBus0769142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855016165020865,
                45.711292629640056
              ],
              [
                4.855016165020865,
                45.711292629640056
              ],
              [
                4.85503971801131,
                45.71127805901587
              ],
              [
                4.855040097863766,
                45.711268104189685
              ],
              [
                4.855018108575613,
                45.711253655925354
              ],
              [
                4.855016850152837,
                45.71125282906675
              ],
              [
                4.855016850152837,
                45.71125282906675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006035244335490847,
          "ground": "gnd"
        },
        "84_LVBranch1000139": {
          "bus1": "84_LVBus0769142",
          "bus2": "84_LVBus0769143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855016850152837,
                45.71125282906675
              ],
              [
                4.855016850152837,
                45.71125282906675
              ],
              [
                4.855023269772367,
                45.71125300898148
              ],
              [
                4.855042515384646,
                45.71125354001984
              ],
              [
                4.85504519129578,
                45.71125361495974
              ],
              [
                4.855059986024627,
                45.71125402989507
              ],
              [
                4.855132633934862,
                45.711256053297156
              ],
              [
                4.855132633934862,
                45.711256053297156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009022652445965007,
          "ground": "gnd"
        },
        "84_LVBranch1475908": {
          "bus1": "84_LVBus0769143",
          "bus2": "84_LVBus0769144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855132633934862,
                45.711256053297156
              ],
              [
                4.855132633934862,
                45.711256053297156
              ],
              [
                4.855136713293144,
                45.711206752283886
              ],
              [
                4.855141915570103,
                45.71114379828012
              ],
              [
                4.855133176252926,
                45.711102733112
              ],
              [
                4.855133176252926,
                45.711102733112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017112239169515805,
          "ground": "gnd"
        },
        "84_LVBranch1187298": {
          "bus1": "84_LVBus0769144",
          "bus2": "84_LVBus0769145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855133176252926,
                45.711102733112
              ],
              [
                4.855133176252926,
                45.711102733112
              ],
              [
                4.855211623666121,
                45.71109981061869
              ],
              [
                4.855232621006679,
                45.71109903312636
              ],
              [
                4.855232621006679,
                45.71109903312636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007754224108324349,
          "ground": "gnd"
        },
        "84_LVBranch1352998": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854686232078609,
                45.71249045078841
              ],
              [
                4.854686232078609,
                45.71249045078841
              ],
              [
                4.854634087463358,
                45.71242826203098
              ],
              [
                4.854923495832806,
                45.71239208836916
              ],
              [
                4.854976476933728,
                45.712385471231975
              ],
              [
                4.854977481265671,
                45.71235124421605
              ],
              [
                4.854890281731809,
                45.71235500207352
              ],
              [
                4.854890281731809,
                45.71235500207352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04570439189911855,
          "ground": "gnd"
        },
        "84_LVBranch1874512": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854707499657643,
                45.71249838047667
              ],
              [
                4.854707499657643,
                45.71249838047667
              ],
              [
                4.854755884521255,
                45.712478634894055
              ],
              [
                4.855014011804033,
                45.71244763678959
              ],
              [
                4.85502654470412,
                45.712274703860366
              ],
              [
                4.855026751758379,
                45.71227192684966
              ],
              [
                4.855036306897883,
                45.712140079133285
              ],
              [
                4.855036306897883,
                45.712140079133285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05897966089559988,
          "ground": "gnd"
        },
        "84_LVBranch1106369": {
          "bus1": "84_LVBus0769131",
          "bus2": "84_LVBus0769133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855036306897883,
                45.712140079133285
              ],
              [
                4.855036306897883,
                45.712140079133285
              ],
              [
                4.855012441307391,
                45.711907349471254
              ],
              [
                4.855012441307391,
                45.711907349471254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025933562520692382,
          "ground": "gnd"
        },
        "84_LVBranch1408498": {
          "bus1": "84_LVBus0769133",
          "bus2": "84_LVBus0769135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855012441307391,
                45.711907349471254
              ],
              [
                4.855012441307391,
                45.711907349471254
              ],
              [
                4.85500932568289,
                45.711895132815144
              ],
              [
                4.85500932568289,
                45.711895132815144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0013793301075993927,
          "ground": "gnd"
        },
        "84_LVBranch1028852": {
          "bus1": "84_LVBus0769133",
          "bus2": "84_LVBus0769134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855012441307391,
                45.711907349471254
              ],
              [
                4.855012441307391,
                45.711907349471254
              ],
              [
                4.855026138283183,
                45.71189668160965
              ],
              [
                4.855027992335077,
                45.71188609060692
              ],
              [
                4.855020173012428,
                45.71185699433556
              ],
              [
                4.854992394147063,
                45.71183648323246
              ],
              [
                4.854980261801253,
                45.71181927532859
              ],
              [
                4.854960439696854,
                45.71181457167137
              ],
              [
                4.854942126033361,
                45.71180295724842
              ],
              [
                4.85491187899376,
                45.711800116836955
              ],
              [
                4.854897800696488,
                45.711798794679
              ],
              [
                4.854869050311473,
                45.711800304228596
              ],
              [
                4.854860382911476,
                45.71181166026404
              ],
              [
                4.854860892842566,
                45.711822810273055
              ],
              [
                4.854860892842566,
                45.711822810273055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02329859932843645,
          "ground": "gnd"
        },
        "84_LVBranch0771866": {
          "bus1": "84_LVBus0769131",
          "bus2": "84_LVBus0769132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855036306897883,
                45.712140079133285
              ],
              [
                4.855036306897883,
                45.712140079133285
              ],
              [
                4.854910358163185,
                45.712132645386376
              ],
              [
                4.854909888203088,
                45.71211675086012
              ],
              [
                4.85501237594439,
                45.71209976006616
              ],
              [
                4.855012129379257,
                45.7120589722739
              ],
              [
                4.855011198543111,
                45.71203777740105
              ],
              [
                4.855009850039676,
                45.712006888638065
              ],
              [
                4.854653058133914,
                45.71203588004367
              ],
              [
                4.85452791478393,
                45.712046052093086
              ],
              [
                4.854530243022666,
                45.712060158679144
              ],
              [
                4.854531643127014,
                45.712068579354074
              ],
              [
                4.854531643127014,
                45.712068579354074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0704318287695534,
          "ground": "gnd"
        },
        "84_LVBranch1475837": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854677410680249,
                45.71249338516486
              ],
              [
                4.854677410680249,
                45.71249338516486
              ],
              [
                4.854586299141868,
                45.71245093755459
              ],
              [
                4.854514426031029,
                45.71245015653893
              ],
              [
                4.854437372781799,
                45.712449329726816
              ],
              [
                4.854424543135284,
                45.712449185636906
              ],
              [
                4.854167723701135,
                45.71244640762757
              ],
              [
                4.854018103010817,
                45.71244478782311
              ],
              [
                4.854018103010817,
                45.71244478782311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05276686749163397,
          "ground": "gnd"
        },
        "84_LVBranch0983983": {
          "bus1": "84_LVBus0769128",
          "bus2": "84_LVBus0769129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854018103010817,
                45.71244478782311
              ],
              [
                4.854018103010817,
                45.71244478782311
              ],
              [
                4.854019629881764,
                45.71231883615373
              ],
              [
                4.854019720052138,
                45.712311534179285
              ],
              [
                4.854019720052138,
                45.712311534179285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014811104561851487,
          "ground": "gnd"
        },
        "84_LVBranch0933487": {
          "bus1": "84_MVLV101185_LV",
          "bus2": "84_LVBus0769119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854689806515815,
                45.712503710292
              ],
              [
                4.854708785777373,
                45.712505993603685
              ],
              [
                4.854708785777373,
                45.712505993603685
              ],
              [
                4.85470614590966,
                45.71251485601233
              ],
              [
                4.854997358032384,
                45.71247681443882
              ],
              [
                4.85516943711756,
                45.71247475129152
              ],
              [
                4.85516943711756,
                45.71247475129152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03747253215485131,
          "ground": "gnd"
        },
        "84_LVBranch1613758": {
          "bus1": "84_LVBus0769119",
          "bus2": "84_LVBus0769120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85516943711756,
                45.71247475129152
              ],
              [
                4.85516943711756,
                45.71247475129152
              ],
              [
                4.855173222648326,
                45.71241705876826
              ],
              [
                4.855203592674413,
                45.71235066830584
              ],
              [
                4.855273423752294,
                45.71227619088194
              ],
              [
                4.855263689532838,
                45.712035853000025
              ],
              [
                4.855308197227546,
                45.71202517739606
              ],
              [
                4.855308197227546,
                45.71202517739606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054457926532213694,
          "ground": "gnd"
        },
        "84_LVBranch1519299": {
          "bus1": "84_LVBus0769120",
          "bus2": "84_LVBus0769121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855308197227546,
                45.71202517739606
              ],
              [
                4.855308197227546,
                45.71202517739606
              ],
              [
                4.855284117061782,
                45.712024295888725
              ],
              [
                4.855219044849719,
                45.712021904443496
              ],
              [
                4.855219044849719,
                45.712021904443496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006951301820275965,
          "ground": "gnd"
        },
        "84_LVBranch1793475": {
          "bus1": "84_LVBus0769121",
          "bus2": "84_LVBus0769122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855219044849719,
                45.712021904443496
              ],
              [
                4.855219044849719,
                45.712021904443496
              ],
              [
                4.855179957802325,
                45.712020468739745
              ],
              [
                4.855147292934054,
                45.71201926688145
              ],
              [
                4.855141475669537,
                45.71201905544558
              ],
              [
                4.85514088359244,
                45.712019032734084
              ],
              [
                4.85514088359244,
                45.712019032734084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006094326611800041,
          "ground": "gnd"
        },
        "84_LVBranch1009663": {
          "bus1": "84_LVBus0769122",
          "bus2": "84_LVBus0769123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85514088359244,
                45.712019032734084
              ],
              [
                4.85514088359244,
                45.712019032734084
              ],
              [
                4.855151223020702,
                45.7118197845958
              ],
              [
                4.855151223020702,
                45.7118197845958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022160200627346097,
          "ground": "gnd"
        },
        "84_LVBranch1899251": {
          "bus1": "84_LVBus0769123",
          "bus2": "84_LVBus0769124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855151223020702,
                45.7118197845958
              ],
              [
                4.855151223020702,
                45.7118197845958
              ],
              [
                4.855153216331762,
                45.711776282165495
              ],
              [
                4.855158239217117,
                45.711677381488755
              ],
              [
                4.855159969607878,
                45.711643300191845
              ],
              [
                4.855159969607878,
                45.711643300191845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019627321622860853,
          "ground": "gnd"
        },
        "84_LVBranch1472114": {
          "bus1": "84_LVBus0769120",
          "bus2": "84_LVBus0769125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855308197227546,
                45.71202517739606
              ],
              [
                4.855308197227546,
                45.71202517739606
              ],
              [
                4.855324172207347,
                45.71202554779804
              ],
              [
                4.855324172207347,
                45.71202554779804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0012445597477103905,
          "ground": "gnd"
        },
        "84_LVBranch1725949": {
          "bus1": "84_LVBus0769125",
          "bus2": "84_LVBus0769126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855324172207347,
                45.71202554779804
              ],
              [
                4.855324172207347,
                45.71202554779804
              ],
              [
                4.855386658169467,
                45.71202701612607
              ],
              [
                4.855399494712499,
                45.71202731296912
              ],
              [
                4.855397948105278,
                45.711975806958485
              ],
              [
                4.855397948105278,
                45.711975806958485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011594143102143012,
          "ground": "gnd"
        },
        "84_LVBranch1793464": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus2080964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.8530446120455775,
                45.71278921431213
              ],
              [
                4.853043572904677,
                45.71279304511796
              ],
              [
                4.853015720760152,
                45.712794822068204
              ],
              [
                4.853001564056082,
                45.712795724715534
              ],
              [
                4.852993287853287,
                45.712797377561884
              ],
              [
                4.852982999157032,
                45.712800821779496
              ],
              [
                4.85297897467839,
                45.71280413447667
              ],
              [
                4.852974275733711,
                45.712810963758415
              ],
              [
                4.852972026734124,
                45.712816576931374
              ],
              [
                4.852970571781587,
                45.712821290177374
              ],
              [
                4.852967580874285,
                45.71282669496371
              ],
              [
                4.852951381372439,
                45.71283912892128
              ],
              [
                4.852946762582165,
                45.71283927753595
              ],
              [
                4.852910632920777,
                45.71284043003534
              ],
              [
                4.852909362599305,
                45.712840467531926
              ],
              [
                4.852904217545886,
                45.712840627949845
              ],
              [
                4.852904217545886,
                45.712840627949845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013543930641201176,
          "ground": "gnd"
        },
        "84_LVBranch1485597": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.8530446120455775,
                45.71278921431213
              ],
              [
                4.853045651186479,
                45.7127853835063
              ],
              [
                4.852940500356657,
                45.71278715721983
              ],
              [
                4.852948572100648,
                45.712597996603286
              ],
              [
                4.852919371055611,
                45.71259865164067
              ],
              [
                4.852919023825688,
                45.71259105344173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0314983841577713,
          "ground": "gnd"
        },
        "84_LVBranch1633035": {
          "bus1": "84_LVBus0769283",
          "bus2": "84_LVBus2204357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.852919023825688,
                45.71259105344173
              ],
              [
                4.852918676595766,
                45.71258345524278
              ],
              [
                4.852957167431324,
                45.712582240769926
              ],
              [
                4.852960105555578,
                45.7125821478577
              ],
              [
                4.85298205785022,
                45.71258144838997
              ],
              [
                4.852995388389044,
                45.71232489506658
              ],
              [
                4.853105830051524,
                45.7122744412821
              ],
              [
                4.853107264509664,
                45.71225100606176
              ],
              [
                4.853098696264903,
                45.71225090574014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04634719175851225,
          "ground": "gnd"
        },
        "84_LVBranch1685771": {
          "bus1": "84_LVBus2204357",
          "bus2": "84_LVBus2204358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853098696264903,
                45.71225090574014
              ],
              [
                4.853090128020141,
                45.71225080541852
              ],
              [
                4.853090121770973,
                45.71226894291487
              ],
              [
                4.853045407632059,
                45.71226892886841
              ],
              [
                4.853033304218824,
                45.712268930349694
              ],
              [
                4.85304495884748,
                45.71212134676736
              ],
              [
                4.853053925431951,
                45.712121307639286
              ],
              [
                4.853059474893568,
                45.71212128215968
              ],
              [
                4.853077523582072,
                45.71212120130901
              ],
              [
                4.853077606843055,
                45.71211388599134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02540397402597756,
          "ground": "gnd"
        },
        "84_LVBranch1541298": {
          "bus1": "84_LVBus2204358",
          "bus2": "84_LVBus2204359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853077606843055,
                45.71211388599134
              ],
              [
                4.853077690104037,
                45.712106570673676
              ],
              [
                4.853048462610402,
                45.712106641267404
              ],
              [
                4.853050489333759,
                45.712004792581666
              ],
              [
                4.853099584196119,
                45.7119713410127
              ],
              [
                4.853278660379948,
                45.7119534527267
              ],
              [
                4.853278660379948,
                45.7119534527267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03301421420798902,
          "ground": "gnd"
        },
        "84_LVBranch1494355": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.853111911400237,
                45.71276820803811
              ],
              [
                4.853111911400237,
                45.71276820803811
              ],
              [
                4.853022878114727,
                45.71277065538986
              ],
              [
                4.852969489825572,
                45.712770061788405
              ],
              [
                4.852959174378991,
                45.7127611119936
              ],
              [
                4.852964395047707,
                45.712651549663285
              ],
              [
                4.852972182899957,
                45.71248794973436
              ],
              [
                4.852977979934014,
                45.7123662589041
              ],
              [
                4.852983145368043,
                45.712341803869464
              ],
              [
                4.852990241411121,
                45.71222435945554
              ],
              [
                4.852985478119111,
                45.712182826901476
              ],
              [
                4.852987946309486,
                45.712167109499795
              ],
              [
                4.852975857355709,
                45.71211232053702
              ],
              [
                4.852953386319574,
                45.712060896875705
              ],
              [
                4.852949143701247,
                45.71204509598391
              ],
              [
                4.852956348996987,
                45.7120138263138
              ],
              [
                4.852962570431964,
                45.71196130895259
              ],
              [
                4.852961669181391,
                45.71192752978254
              ],
              [
                4.852966301799059,
                45.71190997259582
              ],
              [
                4.852974662860196,
                45.71189724640817
              ],
              [
                4.853007459066619,
                45.71186674383476
              ],
              [
                4.853010253927751,
                45.711858175033676
              ],
              [
                4.853013410654893,
                45.71178020810749
              ],
              [
                4.853015955705763,
                45.71171697181383
              ],
              [
                4.853018772513796,
                45.71164731159132
              ],
              [
                4.853020628828717,
                45.711601336987314
              ],
              [
                4.853025074818998,
                45.711588131548844
              ],
              [
                4.853024009985056,
                45.711550773585344
              ],
              [
                4.853022624332703,
                45.71150245939629
              ],
              [
                4.853026765390645,
                45.71140835830096
              ],
              [
                4.853028251893497,
                45.71137453456955
              ],
              [
                4.853028987651024,
                45.71135773988729
              ],
              [
                4.853016247988874,
                45.71135674751335
              ],
              [
                4.853013875192341,
                45.71135655771115
              ],
              [
                4.852991090371154,
                45.71135477354668
              ],
              [
                4.852991090371154,
                45.71135477354668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17295918226629076,
          "ground": "gnd"
        },
        "84_LVBranch1613728": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.853133504616005,
                45.71276077472119
              ],
              [
                4.853133504616005,
                45.71276077472119
              ],
              [
                4.853132936494671,
                45.71272838325391
              ],
              [
                4.853086645950869,
                45.71272762147889
              ],
              [
                4.853086614471692,
                45.71269881844147
              ],
              [
                4.853164842258533,
                45.71269975485612
              ],
              [
                4.853165035204207,
                45.71269975952877
              ],
              [
                4.853165035204207,
                45.71269975952877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016514093883404128,
          "ground": "gnd"
        },
        "84_LVBranch1633037": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.853121531155574,
                45.71278470740569
              ],
              [
                4.853121531155574,
                45.71278470740569
              ],
              [
                4.853099124012767,
                45.71280385149911
              ],
              [
                4.853043090781795,
                45.71281510879942
              ],
              [
                4.853043090781795,
                45.71281510879942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0072904047750604216,
          "ground": "gnd"
        },
        "84_LVBranch1759906": {
          "bus1": "84_LVBus0769276",
          "bus2": "84_LVBus0769277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853043090781795,
                45.71281510879942
              ],
              [
                4.853043090781795,
                45.71281510879942
              ],
              [
                4.853024998816752,
                45.712818746072756
              ],
              [
                4.853018828723528,
                45.712817282276276
              ],
              [
                4.853016218922376,
                45.712815000516834
              ],
              [
                4.853014853456444,
                45.7128123938051
              ],
              [
                4.853015487647262,
                45.71280799600887
              ],
              [
                4.853016652574103,
                45.71280621464839
              ],
              [
                4.853021564791647,
                45.71280405218752
              ],
              [
                4.853026954419399,
                45.71280305817008
              ],
              [
                4.853045256006624,
                45.712801477461895
              ],
              [
                4.853045256006624,
                45.712801477461895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005636925169912336,
          "ground": "gnd"
        },
        "84_LVBranch1233265": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.853114489981984,
                45.712774586028054
              ],
              [
                4.853114489981984,
                45.712774586028054
              ],
              [
                4.852987381146479,
                45.712776654353526
              ],
              [
                4.853011758998393,
                45.71232604902709
              ],
              [
                4.853064261510732,
                45.712322170886836
              ],
              [
                4.853064261510732,
                45.712322170886836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06412926880716212,
          "ground": "gnd"
        },
        "84_LVBranch1187201": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.853119483346487,
                45.71276520280399
              ],
              [
                4.853119483346487,
                45.71276520280399
              ],
              [
                4.853094050063969,
                45.7127490581879
              ],
              [
                4.853020763525829,
                45.712748001875774
              ],
              [
                4.853027618724268,
                45.7125606237673
              ],
              [
                4.853133909501516,
                45.71255737520151
              ],
              [
                4.853137963911573,
                45.71255724824099
              ],
              [
                4.853137963911573,
                45.71255724824099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03781304966656625,
          "ground": "gnd"
        },
        "84_LVBranch1538162": {
          "bus1": "84_MVLV129466_LV",
          "bus2": "84_LVBus0769269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85313374882089,
                45.71277427099795
              ],
              [
                4.85313756554693,
                45.71278749810519
              ],
              [
                4.85313756554693,
                45.71278749810519
              ],
              [
                4.853138833510803,
                45.71279190723698
              ],
              [
                4.853150539305878,
                45.71283240193042
              ],
              [
                4.852983255726858,
                45.71286575946338
              ],
              [
                4.852983255726858,
                45.71286575946338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01863467033395691,
          "ground": "gnd"
        },
        "84_LVBranch1092170": {
          "bus1": "84_LVBus0769269",
          "bus2": "84_LVBus0769270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.852983255726858,
                45.71286575946338
              ],
              [
                4.852983255726858,
                45.71286575946338
              ],
              [
                4.852982005008871,
                45.712889280572895
              ],
              [
                4.85298181583347,
                45.71289273226456
              ],
              [
                4.852980659750383,
                45.71291438800913
              ],
              [
                4.853072995933271,
                45.71292460325715
              ],
              [
                4.853078963482949,
                45.71294553212453
              ],
              [
                4.853068587896253,
                45.71294693503275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015059404016448863,
          "ground": "gnd"
        },
        "84_LVBranch1411221": {
          "bus1": "84_LVBus0769270",
          "bus2": "84_LVBus2197706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853068587896253,
                45.71294693503275
              ],
              [
                4.853058212309556,
                45.712948337940965
              ],
              [
                4.853051650851052,
                45.71293268808017
              ],
              [
                4.853026440224709,
                45.712929851182714
              ],
              [
                4.853023921647168,
                45.712929565636635
              ],
              [
                4.852969379925685,
                45.71292341718123
              ],
              [
                4.852965055898477,
                45.7129750008697
              ],
              [
                4.852900733028426,
                45.71297468852131
              ],
              [
                4.852901040193348,
                45.71298141000539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019052757903296965,
          "ground": "gnd"
        },
        "84_LVBranch0948637": {
          "bus1": "84_LVBus2197706",
          "bus2": "84_LVBus2197707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.852901040193348,
                45.71298141000539
              ],
              [
                4.852901347358269,
                45.712988131489475
              ],
              [
                4.852959856704275,
                45.712989159323435
              ],
              [
                4.852959433580083,
                45.71300098735096
              ],
              [
                4.852957534087689,
                45.71305417286736
              ],
              [
                4.852983882578812,
                45.713054634951234
              ],
              [
                4.852985952829852,
                45.71305466952139
              ],
              [
                4.853026575282557,
                45.713055387471705
              ],
              [
                4.853026575282557,
                45.713055387471705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017162807284232806,
          "ground": "gnd"
        },
        "84_LVBranch1854554": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855448161571859,
                45.71443885110479
              ],
              [
                4.855448161571859,
                45.71443885110479
              ],
              [
                4.85550207294171,
                45.714437640580975
              ],
              [
                4.855512868946397,
                45.71433658494382
              ],
              [
                4.856447602829834,
                45.71437770038184
              ],
              [
                4.856447602829834,
                45.71437770038184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08838563917385872,
          "ground": "gnd"
        },
        "84_LVBranch1378832": {
          "bus1": "84_LVBus0769033",
          "bus2": "84_LVBus0769034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856447602829834,
                45.71437770038184
              ],
              [
                4.856447602829834,
                45.71437770038184
              ],
              [
                4.856931677706002,
                45.714398329875515
              ],
              [
                4.857276382890542,
                45.71440588688129
              ],
              [
                4.857297145022885,
                45.7141857914046
              ],
              [
                4.857297145022885,
                45.7141857914046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08912839880588674,
          "ground": "gnd"
        },
        "84_LVBranch1556112": {
          "bus1": "84_LVBus0769034",
          "bus2": "84_LVBus0769035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857297145022885,
                45.7141857914046
              ],
              [
                4.857297145022885,
                45.7141857914046
              ],
              [
                4.857309928555052,
                45.71407208920727
              ],
              [
                4.857257128961057,
                45.71407007120415
              ],
              [
                4.857254503018672,
                45.71406996818771
              ],
              [
                4.857250718548087,
                45.71406981919374
              ],
              [
                4.857250718548087,
                45.71406981919374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017293720056105882,
          "ground": "gnd"
        },
        "84_LVBranch1023940": {
          "bus1": "84_LVBus0769035",
          "bus2": "84_LVBus0769036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857250718548087,
                45.71406981919374
              ],
              [
                4.857250718548087,
                45.71406981919374
              ],
              [
                4.857319710794469,
                45.71403316429481
              ],
              [
                4.857337671502294,
                45.713887445557475
              ],
              [
                4.857344068929137,
                45.713835490975555
              ],
              [
                4.857279807148774,
                45.71383513473744
              ],
              [
                4.857279807148774,
                45.71383513473744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033797919914818425,
          "ground": "gnd"
        },
        "84_LVBranch1233278": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855442315725135,
                45.71442959413455
              ],
              [
                4.855442315725135,
                45.71442959413455
              ],
              [
                4.855467465176039,
                45.71441141412436
              ],
              [
                4.855478096697444,
                45.714306761713374
              ],
              [
                4.856236647454536,
                45.71434463383352
              ],
              [
                4.856324683315296,
                45.71434897527464
              ],
              [
                4.856510930877884,
                45.71434809514101
              ],
              [
                4.856524892852237,
                45.7143165384
              ],
              [
                4.856525392633436,
                45.71431650917088
              ],
              [
                4.856525392633436,
                45.71431650917088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09877049264940788,
          "ground": "gnd"
        },
        "84_LVBranch1137819": {
          "bus1": "84_LVBus0769030",
          "bus2": "84_LVBus0769031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856525392633436,
                45.71431650917088
              ],
              [
                4.856525392633436,
                45.71431650917088
              ],
              [
                4.856535228471706,
                45.714348089406975
              ],
              [
                4.856588470217837,
                45.71434825257963
              ],
              [
                4.856811862157591,
                45.71434703259674
              ],
              [
                4.856812221799038,
                45.714341695815726
              ],
              [
                4.856812221799038,
                45.714341695815726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0257259344801006,
          "ground": "gnd"
        },
        "84_LVBranch1854555": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855415324995132,
                45.71442971410851
              ],
              [
                4.855415324995132,
                45.71442971410851
              ],
              [
                4.855391732571817,
                45.71441311459123
              ],
              [
                4.855422344871215,
                45.713958767777065
              ],
              [
                4.855461734230121,
                45.71378056009699
              ],
              [
                4.855465408752747,
                45.713779991525236
              ],
              [
                4.855490506798201,
                45.71377614253733
              ],
              [
                4.855515591592905,
                45.71377228484006
              ],
              [
                4.855516599457443,
                45.713772127191234
              ],
              [
                4.855516599457443,
                45.713772127191234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07757500027642623,
          "ground": "gnd"
        },
        "84_LVBranch1725951": {
          "bus1": "84_LVBus0769027",
          "bus2": "84_LVBus0769028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855516599457443,
                45.713772127191234
              ],
              [
                4.855516599457443,
                45.713772127191234
              ],
              [
                4.855499715521685,
                45.713740102065266
              ],
              [
                4.855459883166644,
                45.713740096353554
              ],
              [
                4.855479915616293,
                45.71365922100353
              ],
              [
                4.855506521259842,
                45.7135518245962
              ],
              [
                4.855550104351471,
                45.713549279742686
              ],
              [
                4.855555973290064,
                45.71354893192741
              ],
              [
                4.855556498736473,
                45.71354890212614
              ],
              [
                4.855556498736473,
                45.71354890212614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03203910850873226,
          "ground": "gnd"
        },
        "84_LVBranch1231493": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855413028368689,
                45.71444692192513
              ],
              [
                4.855413028368689,
                45.71444692192513
              ],
              [
                4.855379875298212,
                45.71446288731492
              ],
              [
                4.854988154999704,
                45.71438257029608
              ],
              [
                4.854996508119547,
                45.71428426992441
              ],
              [
                4.854896140505452,
                45.7142811224002
              ],
              [
                4.854896140505452,
                45.7142811224002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05367921041558447,
          "ground": "gnd"
        },
        "84_LVBranch1613737": {
          "bus1": "84_LVBus0769019",
          "bus2": "84_LVBus0769020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854896140505452,
                45.7142811224002
              ],
              [
                4.854896140505452,
                45.7142811224002
              ],
              [
                4.854785339601191,
                45.71427460852085
              ],
              [
                4.854768632579414,
                45.71447120923444
              ],
              [
                4.854891274207111,
                45.71448375815493
              ],
              [
                4.854891274207111,
                45.71448375815493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04019771293259129,
          "ground": "gnd"
        },
        "84_LVBranch0999364": {
          "bus1": "84_LVBus0769020",
          "bus2": "84_LVBus0769021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854891274207111,
                45.71448375815493
              ],
              [
                4.854891274207111,
                45.71448375815493
              ],
              [
                4.854882451417984,
                45.7145644897589
              ],
              [
                4.854877405310156,
                45.7146106440652
              ],
              [
                4.854877405310156,
                45.7146106440652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014144109419044232,
          "ground": "gnd"
        },
        "84_LVBranch1296373": {
          "bus1": "84_LVBus0769021",
          "bus2": "84_LVBus0769023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854877405310156,
                45.7146106440652
              ],
              [
                4.854877405310156,
                45.7146106440652
              ],
              [
                4.854868728636856,
                45.71469007621892
              ],
              [
                4.854868629387997,
                45.7146909965671
              ],
              [
                4.854866816002007,
                45.7147075364353
              ],
              [
                4.854866816002007,
                45.7147075364353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010800689984868654,
          "ground": "gnd"
        },
        "84_LVBranch1437172": {
          "bus1": "84_LVBus0769023",
          "bus2": "84_LVBus0769025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854866816002007,
                45.7147075364353
              ],
              [
                4.854866816002007,
                45.7147075364353
              ],
              [
                4.854862277530524,
                45.714754957513165
              ],
              [
                4.854783811749956,
                45.714756187845275
              ],
              [
                4.854783811749956,
                45.714756187845275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01139338952821689,
          "ground": "gnd"
        },
        "84_LVBranch0951197": {
          "bus1": "84_LVBus0769023",
          "bus2": "84_LVBus0769024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854866816002007,
                45.7147075364353
              ],
              [
                4.854866816002007,
                45.7147075364353
              ],
              [
                4.854826991679112,
                45.714679626650515
              ],
              [
                4.854826991679112,
                45.714679626650515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004386038060484268,
          "ground": "gnd"
        },
        "84_LVBranch1153299": {
          "bus1": "84_LVBus0769021",
          "bus2": "84_LVBus0769022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854877405310156,
                45.7146106440652
              ],
              [
                4.854877405310156,
                45.7146106440652
              ],
              [
                4.855009554223751,
                45.71462175527804
              ],
              [
                4.855004351215672,
                45.71470155952245
              ],
              [
                4.854998704667477,
                45.714788241624284
              ],
              [
                4.855034077244498,
                45.7147929832446
              ],
              [
                4.855034077244498,
                45.7147929832446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031690650680161914,
          "ground": "gnd"
        },
        "84_LVBranch1231514": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855409779932024,
                45.714437705645565
              ],
              [
                4.855409779932024,
                45.714437705645565
              ],
              [
                4.85537731654252,
                45.71443504110878
              ],
              [
                4.855210661396315,
                45.71439906970366
              ],
              [
                4.854954255339583,
                45.71434372614053
              ],
              [
                4.854954255339583,
                45.71434372614053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03701296340927849,
          "ground": "gnd"
        },
        "84_LVBranch0740756": {
          "bus1": "84_LVBus0769013",
          "bus2": "84_LVBus0769014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854954255339583,
                45.71434372614053
              ],
              [
                4.854954255339583,
                45.71434372614053
              ],
              [
                4.854958008764387,
                45.71425723056558
              ],
              [
                4.854928403709161,
                45.71425609494219
              ],
              [
                4.854928403709161,
                45.71425609494219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011926590014509238,
          "ground": "gnd"
        },
        "84_LVBranch1353077": {
          "bus1": "84_LVBus0769014",
          "bus2": "84_LVBus0769015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854928403709161,
                45.71425609494219
              ],
              [
                4.854928403709161,
                45.71425609494219
              ],
              [
                4.854748123956616,
                45.71424754027583
              ],
              [
                4.854734495059452,
                45.71439906599554
              ],
              [
                4.8546401663443,
                45.71441558527117
              ],
              [
                4.8546401663443,
                45.71441558527117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038514312789015195,
          "ground": "gnd"
        },
        "84_LVBranch1668095": {
          "bus1": "84_LVBus0769015",
          "bus2": "84_LVBus0769016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8546401663443,
                45.71441558527117
              ],
              [
                4.8546401663443,
                45.71441558527117
              ],
              [
                4.854560826240321,
                45.71439431413743
              ],
              [
                4.854560826240321,
                45.71439431413743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006614438869503666,
          "ground": "gnd"
        },
        "84_LVBranch0901206": {
          "bus1": "84_LVBus0769016",
          "bus2": "84_LVBus0769017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854560826240321,
                45.71439431413743
              ],
              [
                4.854560826240321,
                45.71439431413743
              ],
              [
                4.854339665455851,
                45.71433501865585
              ],
              [
                4.854287726975612,
                45.71448306553888
              ],
              [
                4.854287067594598,
                45.71448494358107
              ],
              [
                4.854283964232263,
                45.714493789377876
              ],
              [
                4.854283964232263,
                45.714493789377876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036609676400449015,
          "ground": "gnd"
        },
        "84_LVBranch1418056": {
          "bus1": "84_MVLV088402_LV",
          "bus2": "84_LVBus0769011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855428907510613,
                45.71443928342836
              ],
              [
                4.855429807199013,
                45.714425806462735
              ],
              [
                4.855429807199013,
                45.714425806462735
              ],
              [
                4.855442040801021,
                45.714241574655844
              ],
              [
                4.855447167824845,
                45.714164337424876
              ],
              [
                4.85548422761481,
                45.71415990481308
              ],
              [
                4.85548422761481,
                45.71415990481308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03201986398413256,
          "ground": "gnd"
        },
        "84_LVBranch1791156": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.85153193951993,
                45.714284134931894
              ],
              [
                4.85153193951993,
                45.714284134931894
              ],
              [
                4.851496793213228,
                45.714291646737195
              ],
              [
                4.85141440013277,
                45.71431631179475
              ],
              [
                4.851388365035421,
                45.71433425869052
              ],
              [
                4.851386606940505,
                45.71435737709305
              ],
              [
                4.851401283511896,
                45.71444971508811
              ],
              [
                4.851419858145726,
                45.7145342787015
              ],
              [
                4.851429874246383,
                45.7145566470911
              ],
              [
                4.85145729276431,
                45.71458642936458
              ],
              [
                4.851495147505528,
                45.71461036094105
              ],
              [
                4.85156101598913,
                45.71463715692275
              ],
              [
                4.851579870587845,
                45.71463669821585
              ],
              [
                4.851618362361187,
                45.714640254830215
              ],
              [
                4.851664920982535,
                45.714637005714565
              ],
              [
                4.851677255069685,
                45.714670735596506
              ],
              [
                4.851684295950561,
                45.71471179408706
              ],
              [
                4.85167511091972,
                45.71471803079779
              ],
              [
                4.851483459732574,
                45.71474213001239
              ],
              [
                4.851473857985854,
                45.71474430752062
              ],
              [
                4.851463458115063,
                45.714750391424644
              ],
              [
                4.851470067366299,
                45.71478819217853
              ],
              [
                4.851470327263655,
                45.714789662543595
              ],
              [
                4.851470327263655,
                45.714789662543595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09053158037231275,
          "ground": "gnd"
        },
        "84_LVBranch0797854": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus2014659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.85153193951993,
                45.714284134931894
              ],
              [
                4.85153193951993,
                45.714284134931894
              ],
              [
                4.851521782851391,
                45.714281194221456
              ],
              [
                4.851497290699002,
                45.71428003308055
              ],
              [
                4.851491395747882,
                45.714267716623226
              ],
              [
                4.851491395747882,
                45.714267716623226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004210857838065133,
          "ground": "gnd"
        },
        "84_LVBranch1588255": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851533026447572,
                45.714289646281706
              ],
              [
                4.851533026447572,
                45.714289646281706
              ],
              [
                4.85146376111093,
                45.7143046558532
              ],
              [
                4.85143584072864,
                45.71431508404532
              ],
              [
                4.851399002946182,
                45.71433141887712
              ],
              [
                4.851393250813632,
                45.714337983660165
              ],
              [
                4.851391628708095,
                45.7143573275255
              ],
              [
                4.851406815010237,
                45.714438600660635
              ],
              [
                4.851419769092461,
                45.71450785327264
              ],
              [
                4.851424156405055,
                45.71453132897428
              ],
              [
                4.851434389286744,
                45.71455309842679
              ],
              [
                4.851446770775969,
                45.71456817685001
              ],
              [
                4.851452553441243,
                45.714575221144194
              ],
              [
                4.851465781837096,
                45.71458661710464
              ],
              [
                4.851503137316604,
                45.71460918269256
              ],
              [
                4.851540861404026,
                45.71462603326488
              ],
              [
                4.851565179014369,
                45.714632653020026
              ],
              [
                4.851576284295277,
                45.71463357420184
              ],
              [
                4.851611612027303,
                45.71463424937046
              ],
              [
                4.851653765194548,
                45.71462935280039
              ],
              [
                4.851659593814513,
                45.71462868205372
              ],
              [
                4.851669548560778,
                45.714633670545474
              ],
              [
                4.851685620402328,
                45.71467749694698
              ],
              [
                4.851689503392318,
                45.71472143460181
              ],
              [
                4.85170762670935,
                45.71475700594234
              ],
              [
                4.851717926003457,
                45.714763066845634
              ],
              [
                4.851717800720118,
                45.71476482488231
              ],
              [
                4.851717800720118,
                45.71476482488231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0741147477825343,
          "ground": "gnd"
        },
        "84_LVBranch1217057": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851534386726976,
                45.71429607862355
              ],
              [
                4.851534386726976,
                45.71429607862355
              ],
              [
                4.851473359155816,
                45.71430774410984
              ],
              [
                4.851446742753654,
                45.714311275181544
              ],
              [
                4.851440965449947,
                45.71432094593387
              ],
              [
                4.851441592833242,
                45.71432736770324
              ],
              [
                4.851445759035902,
                45.71433756263844
              ],
              [
                4.851445722822051,
                45.71434802280568
              ],
              [
                4.851444471320242,
                45.71435409964577
              ],
              [
                4.851440573636897,
                45.714361036911804
              ],
              [
                4.851443028944237,
                45.714372314337396
              ],
              [
                4.851445093453064,
                45.714394446929504
              ],
              [
                4.851452907128088,
                45.71444117684135
              ],
              [
                4.851459182430172,
                45.71447279227704
              ],
              [
                4.851464694918094,
                45.71449586470404
              ],
              [
                4.851473622855383,
                45.71453266835252
              ],
              [
                4.851479369012972,
                45.71454875963641
              ],
              [
                4.851486325997101,
                45.714561259313335
              ],
              [
                4.85149877889188,
                45.71457255564026
              ],
              [
                4.851517681955561,
                45.71458863100075
              ],
              [
                4.851540491639816,
                45.71460049624207
              ],
              [
                4.851550139541031,
                45.71460439348074
              ],
              [
                4.851557077581395,
                45.71461000768558
              ],
              [
                4.851560958468426,
                45.7146170496046
              ],
              [
                4.851573220596303,
                45.7146281071693
              ],
              [
                4.851584776467208,
                45.71463101650756
              ],
              [
                4.851604098805828,
                45.71463207750872
              ],
              [
                4.851633724955621,
                45.71462917201493
              ],
              [
                4.851701920831204,
                45.71462055914972
              ],
              [
                4.851719865501517,
                45.71461733945917
              ],
              [
                4.851728650837919,
                45.714616980467085
              ],
              [
                4.851736018140893,
                45.71461961465165
              ],
              [
                4.851772894711394,
                45.714639850586245
              ],
              [
                4.851830207533407,
                45.7146700606567
              ],
              [
                4.851844814007798,
                45.714674773813016
              ],
              [
                4.851862951028205,
                45.71467548329753
              ],
              [
                4.851926795888851,
                45.714664726561814
              ],
              [
                4.852026724448131,
                45.71464925417889
              ],
              [
                4.852107778658189,
                45.714637184329845
              ],
              [
                4.852221848080515,
                45.71462101662848
              ],
              [
                4.852339901244648,
                45.71460457944727
              ],
              [
                4.852437784431744,
                45.714589341587626
              ],
              [
                4.852453050937998,
                45.71458712696421
              ],
              [
                4.852472948056509,
                45.71458220714918
              ],
              [
                4.85252458637769,
                45.71457061668178
              ],
              [
                4.852531992997707,
                45.7145698924963
              ],
              [
                4.852537639688406,
                45.71457311428956
              ],
              [
                4.852545983754674,
                45.714602748029165
              ],
              [
                4.852545983754674,
                45.714602748029165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12778040507164057,
          "ground": "gnd"
        },
        "84_LVBranch0751759": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851543711053999,
                45.714289235722475
              ],
              [
                4.851543711053999,
                45.714289235722475
              ],
              [
                4.851513684019564,
                45.71428504826286
              ],
              [
                4.851501077185159,
                45.714286978104106
              ],
              [
                4.851422719335041,
                45.7142989960768
              ],
              [
                4.851458056814094,
                45.71452973188852
              ],
              [
                4.85147215865664,
                45.71456053278509
              ],
              [
                4.85151765490074,
                45.71459788480701
              ],
              [
                4.851554756916984,
                45.71470182661292
              ],
              [
                4.851547603968327,
                45.71471176224154
              ],
              [
                4.851361043877059,
                45.714734234913806
              ],
              [
                4.851161684178568,
                45.714772710217375
              ],
              [
                4.851087771355751,
                45.71478697760837
              ],
              [
                4.850890563750013,
                45.71482503513622
              ],
              [
                4.850868847274958,
                45.71482923034367
              ],
              [
                4.850822552054512,
                45.71484359866131
              ],
              [
                4.850817513644078,
                45.71485876153147
              ],
              [
                4.850816915036072,
                45.71486056617948
              ],
              [
                4.85081361565732,
                45.714870478399355
              ],
              [
                4.850824133674881,
                45.71487823570139
              ],
              [
                4.850824133674881,
                45.71487823570139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12031276523984182,
          "ground": "gnd"
        },
        "84_LVBranch1421365": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851549140609715,
                45.714284892450216
              ],
              [
                4.851549140609715,
                45.714284892450216
              ],
              [
                4.851523983826334,
                45.714269461364005
              ],
              [
                4.851442449325606,
                45.71428479098745
              ],
              [
                4.851442973510068,
                45.714211869788784
              ],
              [
                4.851471051011382,
                45.71420853999193
              ],
              [
                4.851471089519403,
                45.71420853912861
              ],
              [
                4.851471089519403,
                45.71420853912861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019501761542446053,
          "ground": "gnd"
        },
        "84_LVBranch0782836": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851554260652906,
                45.714305561358
              ],
              [
                4.851554260652906,
                45.714305561358
              ],
              [
                4.851519240463306,
                45.71432793126903
              ],
              [
                4.851325522236585,
                45.71435006931963
              ],
              [
                4.851345233268677,
                45.714497498615444
              ],
              [
                4.851354969096878,
                45.71457027982582
              ],
              [
                4.851353366181486,
                45.71460129777372
              ],
              [
                4.851344060881338,
                45.714620093780226
              ],
              [
                4.851312011151514,
                45.714647302668475
              ],
              [
                4.851275580253169,
                45.71466551857906
              ],
              [
                4.851235869430874,
                45.714675220887855
              ],
              [
                4.851250182395154,
                45.71479026799582
              ],
              [
                4.851239796452154,
                45.714791733967374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07273188079849485,
          "ground": "gnd"
        },
        "84_LVBranch1534765": {
          "bus1": "84_LVBus0769162",
          "bus2": "84_LVBus2198430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851239796452154,
                45.714791733967374
              ],
              [
                4.851229410509153,
                45.71479319993893
              ],
              [
                4.851227073462529,
                45.71477804035491
              ],
              [
                4.8512267797918,
                45.714776111687044
              ],
              [
                4.851223909519143,
                45.71475743559862
              ],
              [
                4.851210252108312,
                45.714668558186574
              ],
              [
                4.851213388287452,
                45.71466295216929
              ],
              [
                4.851329084383281,
                45.714638224814095
              ],
              [
                4.851552247371402,
                45.71461819002073
              ],
              [
                4.851577641172515,
                45.71462136520245
              ],
              [
                4.851734544776231,
                45.71460761312385
              ],
              [
                4.85235375713935,
                45.71452227705862
              ],
              [
                4.852552912436477,
                45.71449483062021
              ],
              [
                4.852584383264817,
                45.71460737752149
              ],
              [
                4.85258719492535,
                45.71461744977947
              ],
              [
                4.85258719492535,
                45.71461744977947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1346862765748194,
          "ground": "gnd"
        },
        "84_LVBranch1324676": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851544983837493,
                45.714297128214774
              ],
              [
                4.851544983837493,
                45.714297128214774
              ],
              [
                4.851329142736994,
                45.7143359373386
              ],
              [
                4.851336761855057,
                45.71419525833903
              ],
              [
                4.851339926163043,
                45.71413681484352
              ],
              [
                4.851340996027163,
                45.71411719532211
              ],
              [
                4.851346571597673,
                45.714014205010834
              ],
              [
                4.851343984338759,
                45.71395755566654
              ],
              [
                4.851336565941482,
                45.71392594785208
              ],
              [
                4.851336005801502,
                45.713923530094206
              ],
              [
                4.851312172416309,
                45.713879958659504
              ],
              [
                4.851291770272921,
                45.71384652662572
              ],
              [
                4.851289951193757,
                45.71384355201332
              ],
              [
                4.851291450646468,
                45.7138201153706
              ],
              [
                4.851309595717211,
                45.713795405467174
              ],
              [
                4.851334580399655,
                45.713777815176854
              ],
              [
                4.851353166178589,
                45.713764724892094
              ],
              [
                4.851353166178589,
                45.713764724892094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08336034443272827,
          "ground": "gnd"
        },
        "84_LVBranch1357424": {
          "bus1": "84_LVBus0769159",
          "bus2": "84_LVBus0769160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851353166178589,
                45.713764724892094
              ],
              [
                4.851353166178589,
                45.713764724892094
              ],
              [
                4.851393994663792,
                45.71375840891521
              ],
              [
                4.851413207449724,
                45.713757078088456
              ],
              [
                4.851441816056379,
                45.713764537786744
              ],
              [
                4.851441816056379,
                45.713764537786744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0071356176268888615,
          "ground": "gnd"
        },
        "84_LVBranch1186612": {
          "bus1": "84_MVLV104512_LV",
          "bus2": "84_LVBus0769157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851563641889662,
                45.7142937755388
              ],
              [
                4.851566435978878,
                45.71430712463637
              ],
              [
                4.851566435978878,
                45.71430712463637
              ],
              [
                4.85157678572464,
                45.71435648903326
              ],
              [
                4.851457071529403,
                45.71437987555035
              ],
              [
                4.851465707326056,
                45.71442828825152
              ],
              [
                4.851501896301567,
                45.714424191528224
              ],
              [
                4.85150533482646,
                45.714423799400706
              ],
              [
                4.85150533482646,
                45.714423799400706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02377042733393833,
          "ground": "gnd"
        },
        "84_LVBranch1243346": {
          "bus1": "84_MVLV016434_LV",
          "bus2": "84_LVBus0768893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855269464491385,
                45.714578394140204
              ],
              [
                4.855243127586919,
                45.71458634842023
              ],
              [
                4.855243127586919,
                45.71458634842023
              ],
              [
                4.855213530815191,
                45.71464551158524
              ],
              [
                4.855169013030388,
                45.71466050790392
              ],
              [
                4.855157451309022,
                45.714798773564304
              ],
              [
                4.855191978159155,
                45.714800194684855
              ],
              [
                4.855190665794199,
                45.71480689852405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028900826511878308,
          "ground": "gnd"
        },
        "84_LVBranch1097760": {
          "bus1": "84_LVBus0768893",
          "bus2": "84_LVBus2175205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855190665794199,
                45.71480689852405
              ],
              [
                4.855189353429243,
                45.71481360236325
              ],
              [
                4.855197781985571,
                45.714814151227934
              ],
              [
                4.855207627863408,
                45.7148147852864
              ],
              [
                4.855215179861427,
                45.71481527281913
              ],
              [
                4.855219652096365,
                45.714815568462534
              ],
              [
                4.855219652096365,
                45.714815568462534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002369163697859504,
          "ground": "gnd"
        },
        "84_LVBranch0766335": {
          "bus1": "84_MVLV016434_LV",
          "bus2": "84_LVBus0768891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855269464491385,
                45.714578394140204
              ],
              [
                4.855251965897382,
                45.71459276585079
              ],
              [
                4.855251965897382,
                45.71459276585079
              ],
              [
                4.855224094374983,
                45.71464975700407
              ],
              [
                4.855180613434154,
                45.71466466704022
              ],
              [
                4.855171114041495,
                45.7147643073442
              ],
              [
                4.855193133726259,
                45.714765343175856
              ],
              [
                4.855193059601966,
                45.71477144763999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023282618873612212,
          "ground": "gnd"
        },
        "84_LVBranch0744548": {
          "bus1": "84_LVBus0768891",
          "bus2": "84_LVBus2153746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855193059601966,
                45.71477144763999
              ],
              [
                4.855192985477673,
                45.71477755210413
              ],
              [
                4.855211683165999,
                45.714778437485975
              ],
              [
                4.855223259857416,
                45.71477898767779
              ],
              [
                4.855223259857416,
                45.71477898767779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002362568042208558,
          "ground": "gnd"
        },
        "84_265328": {
          "bus1": "84_MVLV027626",
          "bus2": "84_MVLV136037",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854140345050243,
                45.7192343241359
              ],
              [
                4.854140370887986,
                45.71924781632843
              ],
              [
                4.854140424399745,
                45.71927933726805
              ],
              [
                4.854135362678179,
                45.71930915475592
              ],
              [
                4.854418825277993,
                45.719316385233846
              ],
              [
                4.854548340967973,
                45.71931968929394
              ],
              [
                4.855060412533701,
                45.71933339858307
              ],
              [
                4.855063038331116,
                45.7192784324063
              ],
              [
                4.85528288305331,
                45.719280697963754
              ],
              [
                4.856002875470616,
                45.71928883472564
              ],
              [
                4.856054745755239,
                45.719222699289645
              ],
              [
                4.856064022111602,
                45.71921087043225
              ],
              [
                4.856073298463957,
                45.719199041574164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16958870912272472,
          "ground": "gnd"
        },
        "84_236236": {
          "bus1": "84_MVLV136037",
          "bus2": "84_MVLV115630",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856073298463957,
                45.719199041574164
              ],
              [
                4.856079257348255,
                45.719211878465494
              ],
              [
                4.856085216235346,
                45.71922471535653
              ],
              [
                4.856124614758269,
                45.71930950387143
              ],
              [
                4.857245832082531,
                45.719322906165154
              ],
              [
                4.857798649065396,
                45.71932950368
              ],
              [
                4.857847313978578,
                45.719297805967145
              ],
              [
                4.85796166387625,
                45.71929936763897
              ],
              [
                4.858983662191672,
                45.719313281181705
              ],
              [
                4.859137371025422,
                45.719218039945105
              ],
              [
                4.859315670134993,
                45.71822245866276
              ],
              [
                4.85875687298547,
                45.71814231049977
              ],
              [
                4.858788127055872,
                45.71801109049518
              ],
              [
                4.858819486387739,
                45.7179839939565
              ],
              [
                4.858831612209248,
                45.7179735139806
              ],
              [
                4.858843750862994,
                45.71796303371467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.42748938679416393,
          "ground": "gnd"
        },
        "84_424971": {
          "bus1": "84_MVLV115630",
          "bus2": "84_MVLV137825",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.858851030874832,
                45.71797552572283
              ],
              [
                4.858858310889969,
                45.71798801773052
              ],
              [
                4.85887582962012,
                45.718018119913836
              ],
              [
                4.858856224719322,
                45.71809507086131
              ],
              [
                4.859189805629728,
                45.71813977749882
              ],
              [
                4.859333804080699,
                45.7180573289527
              ],
              [
                4.859385393386887,
                45.71772492474884
              ],
              [
                4.859461736291141,
                45.71768316162194
              ],
              [
                4.859771494525448,
                45.7175137146074
              ],
              [
                4.86015028975816,
                45.717563702238174
              ],
              [
                4.860251118334118,
                45.717184283796165
              ],
              [
                4.860257625070893,
                45.717158033942255
              ],
              [
                4.860251796939045,
                45.71715759797372
              ],
              [
                4.859420817990648,
                45.71709584451499
              ],
              [
                4.85943547414186,
                45.71694905644074
              ],
              [
                4.859445309050325,
                45.71690905897845
              ],
              [
                4.859449382077439,
                45.7168958706402
              ],
              [
                4.859453455102599,
                45.716882682301915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29377575332089306,
          "ground": "gnd"
        },
        "84_410601": {
          "bus1": "84_MVLV137825",
          "bus2": "84_MVLV062142",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859453455102599,
                45.716882682301915
              ],
              [
                4.859462090496283,
                45.71689474773503
              ],
              [
                4.859470725893744,
                45.716906813167505
              ],
              [
                4.859493943262409,
                45.71694938877089
              ],
              [
                4.859484966356351,
                45.7170655980854
              ],
              [
                4.859722066930142,
                45.71708006837752
              ],
              [
                4.859739032999737,
                45.71694556893787
              ],
              [
                4.859752996066259,
                45.71691490285195
              ],
              [
                4.859758857364887,
                45.71690204332974
              ],
              [
                4.860027533551602,
                45.716864320098765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05811594475941496,
          "ground": "gnd"
        },
        "84_412556": {
          "bus1": "84_MVLV062142",
          "bus2": "84_MVLV098413",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.860027533551602,
                45.716864320098765
              ],
              [
                4.860296209738316,
                45.71682659686779
              ],
              [
                4.86031422538593,
                45.716831367275255
              ],
              [
                4.860362744672178,
                45.716844227624335
              ],
              [
                4.86037511041708,
                45.71684403944778
              ],
              [
                4.86037511041708,
                45.71684403944778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006501484937207446,
          "ground": "gnd"
        },
        "84_290670": {
          "bus1": "84_MVLV098413",
          "bus2": "84_MVLV031888",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.86037511041708,
                45.71684403944778
              ],
              [
                4.860741547292281,
                45.716838405552124
              ],
              [
                4.860271611699401,
                45.7171245228764
              ],
              [
                4.860284283607373,
                45.716971640462134
              ],
              [
                4.860296955515345,
                45.716818758047864
              ],
              [
                4.860315716934736,
                45.71681568963506
              ],
              [
                4.860361095984145,
                45.71680825991295
              ],
              [
                4.860377742305208,
                45.71680698530514
              ],
              [
                4.860378628440563,
                45.71680697437116
              ],
              [
                4.860775840737577,
                45.716801629136
              ],
              [
                4.861358196261125,
                45.71641497447141
              ],
              [
                4.861518711150005,
                45.716429742314894
              ],
              [
                4.861677375682612,
                45.71626463988996
              ],
              [
                4.861836040215221,
                45.71609953746502
              ],
              [
                4.861839620746102,
                45.71609719756463
              ],
              [
                4.86239294750756,
                45.71563828093212
              ],
              [
                4.862922173565888,
                45.71596715876521
              ],
              [
                4.86285351719788,
                45.7160211909157
              ],
              [
                4.862832223487314,
                45.71603795361546
              ],
              [
                4.862875173022577,
                45.71606272988169
              ],
              [
                4.862904461680791,
                45.716073465845284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.326616463757803,
          "ground": "gnd"
        },
        "84_207147": {
          "bus1": "84_MVLV031888",
          "bus2": "84_MVLV121050",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.862904461680791,
                45.716073465845284
              ],
              [
                4.862893814633548,
                45.716050617513694
              ],
              [
                4.862882687846215,
                45.7160441981882
              ],
              [
                4.862906004605056,
                45.716025598679806
              ],
              [
                4.862981550006118,
                45.71600352766385
              ],
              [
                4.863377017675596,
                45.71624980519704
              ],
              [
                4.863455452356558,
                45.716194931385004
              ],
              [
                4.863790791842238,
                45.71633409727668
              ],
              [
                4.864363776722976,
                45.71644360443746
              ],
              [
                4.864602910240544,
                45.71641841323462
              ],
              [
                4.864690614734241,
                45.71639753426021
              ],
              [
                4.86515061790664,
                45.716033419158464
              ],
              [
                4.865273465010818,
                45.716106260373174
              ],
              [
                4.865302920691909,
                45.71611978233331
              ],
              [
                4.865314530948731,
                45.716126649589235
              ],
              [
                4.865335158822048,
                45.716134573746174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23320258726342435,
          "ground": "gnd"
        },
        "84_388652": {
          "bus1": "84_MVLV121050",
          "bus2": "84_MVLV121057",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865323851835739,
                45.71611612409185
              ],
              [
                4.865318834246343,
                45.71610787506413
              ],
              [
                4.865310953074601,
                45.71609491093862
              ],
              [
                4.865303198584229,
                45.716082186990015
              ],
              [
                4.865179109154178,
                45.716010273931936
              ],
              [
                4.865227395208422,
                45.71597048032852
              ],
              [
                4.864324211029678,
                45.71541385708786
              ],
              [
                4.864328659514836,
                45.715409994345535
              ],
              [
                4.864369929936404,
                45.715374121703334
              ],
              [
                4.865565257534526,
                45.71440205342302
              ],
              [
                4.864614356136585,
                45.713807542612045
              ],
              [
                4.864551999509276,
                45.71379439288934
              ],
              [
                4.864531291814177,
                45.71379002588901
              ],
              [
                4.864514078176964,
                45.713783959929025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37036871158549306,
          "ground": "gnd"
        },
        "84_273970": {
          "bus1": "84_MVLV121057",
          "bus2": "84_MVLV126347",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864524291840931,
                45.713795404335215
              ],
              [
                4.864534505096304,
                45.713806839748706
              ],
              [
                4.864557423459584,
                45.71383248979992
              ],
              [
                4.86460776850078,
                45.7138655598537
              ],
              [
                4.862644425638125,
                45.715365759798345
              ],
              [
                4.862642637865053,
                45.715367123232
              ],
              [
                4.862749787887517,
                45.71543401971528
              ],
              [
                4.862780999964684,
                45.71546932168945
              ],
              [
                4.86279115063742,
                45.715480794677376
              ],
              [
                4.862801288478155,
                45.715492267953614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25394230170778376,
          "ground": "gnd"
        },
        "84_393104": {
          "bus1": "84_MVLV126347",
          "bus2": "84_MVBus066680",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.862801288478155,
                45.715492267953614
              ],
              [
                4.862783427548023,
                45.715487224430895
              ],
              [
                4.862765566208628,
                45.71548217191345
              ],
              [
                4.862712764348517,
                45.71546725776668
              ],
              [
                4.862593731680305,
                45.7153934278457
              ],
              [
                4.862592803615541,
                45.715394204844365
              ],
              [
                4.861774655217045,
                45.71608155763927
              ],
              [
                4.861489656770097,
                45.71603126488022
              ],
              [
                4.861283001934229,
                45.71598010841832
              ],
              [
                4.86130789670894,
                45.715934542141845
              ],
              [
                4.861293210488581,
                45.7159040165391
              ],
              [
                4.861287060261716,
                45.71589122922521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16834343059402218,
          "ground": "gnd"
        },
        "84_LVBranch1852914": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864532803934346,
                45.71378713842961
              ],
              [
                4.864532803934346,
                45.71378713842961
              ],
              [
                4.864635808474434,
                45.7138046198377
              ],
              [
                4.864775169065869,
                45.713891068188794
              ],
              [
                4.864775169065869,
                45.713891068188794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022745611422145495,
          "ground": "gnd"
        },
        "84_LVBranch1059669": {
          "bus1": "84_LVBus0769262",
          "bus2": "84_LVBus0769263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864775169065869,
                45.713891068188794
              ],
              [
                4.864775169065869,
                45.713891068188794
              ],
              [
                4.865320819264749,
                45.71422956476401
              ],
              [
                4.865495495589603,
                45.71433791724706
              ],
              [
                4.865495495589603,
                45.71433791724706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07491486262129937,
          "ground": "gnd"
        },
        "84_LVBranch1519342": {
          "bus1": "84_LVBus0769263",
          "bus2": "84_LVBus0769264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865495495589603,
                45.71433791724706
              ],
              [
                4.865495495589603,
                45.71433791724706
              ],
              [
                4.865664177887368,
                45.7144419220037
              ],
              [
                4.865689130864101,
                45.71445730059215
              ],
              [
                4.865689130864101,
                45.71445730059215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0200840561086624,
          "ground": "gnd"
        },
        "84_LVBranch1321382": {
          "bus1": "84_LVBus0769264",
          "bus2": "84_LVBus0769266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865689130864101,
                45.71445730059215
              ],
              [
                4.865689130864101,
                45.71445730059215
              ],
              [
                4.865733523165331,
                45.71448467158712
              ],
              [
                4.86586386892458,
                45.7144970348735
              ],
              [
                4.865985276987904,
                45.714454692114
              ],
              [
                4.866036723865113,
                45.71435648097582
              ],
              [
                4.866036723865113,
                45.71435648097582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03703311924093933,
          "ground": "gnd"
        },
        "84_LVBranch1127705": {
          "bus1": "84_LVBus0769266",
          "bus2": "84_LVBus0769267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.866036723865113,
                45.71435648097582
              ],
              [
                4.866036723865113,
                45.71435648097582
              ],
              [
                4.866046964663829,
                45.71434696980936
              ],
              [
                4.866107350239025,
                45.71435495146344
              ],
              [
                4.866240363184758,
                45.71438677780561
              ],
              [
                4.866449461758563,
                45.71442905779254
              ],
              [
                4.866452353929062,
                45.714429640656405
              ],
              [
                4.86647013549854,
                45.71443323618777
              ],
              [
                4.866477143174533,
                45.714432502072086
              ],
              [
                4.866485245072695,
                45.71442090581232
              ],
              [
                4.866485245072695,
                45.71442090581232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03765993295468372,
          "ground": "gnd"
        },
        "84_LVBranch1233577": {
          "bus1": "84_LVBus0769264",
          "bus2": "84_LVBus0769265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865689130864101,
                45.71445730059215
              ],
              [
                4.865689130864101,
                45.71445730059215
              ],
              [
                4.865681996105983,
                45.71446477943372
              ],
              [
                4.865642032477503,
                45.71450668994373
              ],
              [
                4.865629160568862,
                45.71452018491826
              ],
              [
                4.865656592451547,
                45.71453302329346
              ],
              [
                4.865656408171824,
                45.71453320747228
              ],
              [
                4.865640692949591,
                45.71454970094616
              ],
              [
                4.865640692949591,
                45.71454970094616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013203247374965157,
          "ground": "gnd"
        },
        "84_LVBranch1322942": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864495581684808,
                45.713787734194604
              ],
              [
                4.864495581684808,
                45.713787734194604
              ],
              [
                4.864370230307664,
                45.71381330493517
              ],
              [
                4.864370230307664,
                45.71381330493517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010165452876141077,
          "ground": "gnd"
        },
        "84_LVBranch0967964": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864507451513232,
                45.71379662994344
              ],
              [
                4.864507451513232,
                45.71379662994344
              ],
              [
                4.864482187322542,
                45.713844986689644
              ],
              [
                4.864455415360577,
                45.71401751310017
              ],
              [
                4.864098630045509,
                45.7143007373943
              ],
              [
                4.864096918946129,
                45.71430209012355
              ],
              [
                4.864077293879502,
                45.71431767232755
              ],
              [
                4.864077293879502,
                45.71431767232755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06950630904978217,
          "ground": "gnd"
        },
        "84_LVBranch1059670": {
          "bus1": "84_LVBus0769256",
          "bus2": "84_LVBus0769257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864077293879502,
                45.71431767232755
              ],
              [
                4.864077293879502,
                45.71431767232755
              ],
              [
                4.863535234587267,
                45.714750492470344
              ],
              [
                4.863081966213462,
                45.71511239692665
              ],
              [
                4.863081966213462,
                45.71511239692665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11750729950787973,
          "ground": "gnd"
        },
        "84_LVBranch1252620": {
          "bus1": "84_LVBus0769257",
          "bus2": "84_LVBus0769258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.863081966213462,
                45.71511239692665
              ],
              [
                4.863081966213462,
                45.71511239692665
              ],
              [
                4.862619307291784,
                45.71547476293054
              ],
              [
                4.86262665503079,
                45.71548171743318
              ],
              [
                4.862627004036904,
                45.71548204261911
              ],
              [
                4.862635909692552,
                45.71548794490471
              ],
              [
                4.862640402267439,
                45.715490922155865
              ],
              [
                4.862645345301488,
                45.71549419530462
              ],
              [
                4.862648578370023,
                45.71549660683685
              ],
              [
                4.862648578370023,
                45.71549660683685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0573747206652864,
          "ground": "gnd"
        },
        "84_LVBranch1934552": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864528060065729,
                45.7137932401389
              ],
              [
                4.864528060065729,
                45.7137932401389
              ],
              [
                4.864532724837373,
                45.713796330448005
              ],
              [
                4.864647931228083,
                45.71387275584321
              ],
              [
                4.865108286936179,
                45.71416032046201
              ],
              [
                4.865077105095414,
                45.714184453453726
              ],
              [
                4.86507354382136,
                45.714187207084045
              ],
              [
                4.86507354382136,
                45.714187207084045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06490890143545393,
          "ground": "gnd"
        },
        "84_LVBranch1602755": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864533149948741,
                45.713782080953095
              ],
              [
                4.864533149948741,
                45.713782080953095
              ],
              [
                4.864539507068102,
                45.71378145162971
              ],
              [
                4.864667571540608,
                45.71376879930029
              ],
              [
                4.864660943454775,
                45.71379235182066
              ],
              [
                4.865515248439687,
                45.714320369641236
              ],
              [
                4.865515248439687,
                45.714320369641236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10194380281061591,
          "ground": "gnd"
        },
        "84_LVBranch1640892": {
          "bus1": "84_LVBus0769251",
          "bus2": "84_LVBus0769252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865515248439687,
                45.714320369641236
              ],
              [
                4.865515248439687,
                45.714320369641236
              ],
              [
                4.865632875205448,
                45.714391527815295
              ],
              [
                4.865678357597254,
                45.71436206758486
              ],
              [
                4.865689026299398,
                45.71435515715779
              ],
              [
                4.865689026299398,
                45.71435515715779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018055272916714465,
          "ground": "gnd"
        },
        "84_LVBranch1104999": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.86449968760185,
                45.713792925379515
              ],
              [
                4.86449968760185,
                45.713792925379515
              ],
              [
                4.86444662231551,
                45.713825985462336
              ],
              [
                4.864420097939925,
                45.714003907008966
              ],
              [
                4.864045620771046,
                45.71429948340173
              ],
              [
                4.864045620771046,
                45.71429948340173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06933704402725295,
          "ground": "gnd"
        },
        "84_LVBranch1306403": {
          "bus1": "84_LVBus0769248",
          "bus2": "84_LVBus0769249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864045620771046,
                45.71429948340173
              ],
              [
                4.864045620771046,
                45.71429948340173
              ],
              [
                4.86326108017523,
                45.71492743857864
              ],
              [
                4.863169475161977,
                45.71487223610119
              ],
              [
                4.863164612012523,
                45.714869303223004
              ],
              [
                4.863164612012523,
                45.714869303223004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10265826425883545,
          "ground": "gnd"
        },
        "84_LVBranch1122846": {
          "bus1": "84_MVLV121057_LV",
          "bus2": "84_LVBus0769246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864514078176964,
                45.713783959929025
              ],
              [
                4.864531206504422,
                45.71379012682476
              ],
              [
                4.864531206504422,
                45.71379012682476
              ],
              [
                4.864608147597773,
                45.71381784489287
              ],
              [
                4.865469011377109,
                45.71435494150438
              ],
              [
                4.865613490820503,
                45.71444507199593
              ],
              [
                4.865668462659276,
                45.714409322015676
              ],
              [
                4.86569130738906,
                45.71439446804493
              ],
              [
                4.8656999818180555,
                45.71439966870683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11982394528454661,
          "ground": "gnd"
        },
        "84_LVBranch0782575": {
          "bus1": "84_LVBus0769246",
          "bus2": "84_LVBus2216809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8656999818180555,
                45.71439966870683
              ],
              [
                4.86570865624705,
                45.71440486936873
              ],
              [
                4.865654401886522,
                45.71445595926733
              ],
              [
                4.865663054220622,
                45.7144624971112
              ],
              [
                4.865598862549208,
                45.71452859101096
              ],
              [
                4.865598862549208,
                45.71452859101096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016953339572289998,
          "ground": "gnd"
        },
        "84_LVBranch0972660": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865364978610061,
                45.71613699798443
              ],
              [
                4.865364978610061,
                45.71613699798443
              ],
              [
                4.865403787082732,
                45.71614348616995
              ],
              [
                4.865445686514859,
                45.71610956121112
              ],
              [
                4.865453222583256,
                45.716103540539805
              ],
              [
                4.865472483489634,
                45.71608813732841
              ],
              [
                4.865472483489634,
                45.71608813732841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011258279604480807,
          "ground": "gnd"
        },
        "84_LVBranch1524910": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865361818083284,
                45.716142884013415
              ],
              [
                4.865361818083284,
                45.716142884013415
              ],
              [
                4.865418432778569,
                45.716165524050986
              ],
              [
                4.865469348981909,
                45.716125923086885
              ],
              [
                4.865471060930269,
                45.716124588320035
              ],
              [
                4.865497883921909,
                45.71610373092134
              ],
              [
                4.865497883921909,
                45.71610373092134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014318770979090886,
          "ground": "gnd"
        },
        "84_LVBranch1754976": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865363114152315,
                45.71612913694403
              ],
              [
                4.865363114152315,
                45.71612913694403
              ],
              [
                4.8653940822934,
                45.716130545155025
              ],
              [
                4.865485684887956,
                45.7160546702505
              ],
              [
                4.86524889351318,
                45.715906987235016
              ],
              [
                4.865077816293919,
                45.71576322335834
              ],
              [
                4.865088582534694,
                45.715753952477385
              ],
              [
                4.865117173638779,
                45.715729346817525
              ],
              [
                4.865143329707716,
                45.71570683931078
              ],
              [
                4.865143329707716,
                45.71570683931078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06702812389609324,
          "ground": "gnd"
        },
        "84_LVBranch0758705": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865358621784361,
                45.716122811340156
              ],
              [
                4.865358621784361,
                45.716122811340156
              ],
              [
                4.865435705661559,
                45.716057597147184
              ],
              [
                4.86473067666404,
                45.71561892653126
              ],
              [
                4.86474726285965,
                45.71560543797371
              ],
              [
                4.864772792300591,
                45.715584672910595
              ],
              [
                4.864772792300591,
                45.715584672910595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08785445342656642,
          "ground": "gnd"
        },
        "84_LVBranch1481140": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865339820147387,
                45.71615437036348
              ],
              [
                4.865339820147387,
                45.71615437036348
              ],
              [
                4.865353578737616,
                45.716197941156764
              ],
              [
                4.865306666169856,
                45.71623350928691
              ],
              [
                4.865262559588561,
                45.716266943868106
              ],
              [
                4.865262559588561,
                45.716266943868106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015401946059582984,
          "ground": "gnd"
        },
        "84_LVBranch1468169": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865309627638324,
                45.71614215219519
              ],
              [
                4.865309627638324,
                45.71614215219519
              ],
              [
                4.865247410251765,
                45.71618245787965
              ],
              [
                4.865111354982653,
                45.71610181324216
              ],
              [
                4.864760695341319,
                45.7163849014496
              ],
              [
                4.864678930601501,
                45.71645090473269
              ],
              [
                4.864542860294423,
                45.71648187480043
              ],
              [
                4.864542860294423,
                45.71648187480043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08298464005434442,
          "ground": "gnd"
        },
        "84_LVBranch1142819": {
          "bus1": "84_LVBus0769233",
          "bus2": "84_LVBus0769234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864542860294423,
                45.71648187480043
              ],
              [
                4.864542860294423,
                45.71648187480043
              ],
              [
                4.864396355519832,
                45.716509479332444
              ],
              [
                4.86390121410845,
                45.716416221083946
              ],
              [
                4.863891831353764,
                45.71644808072294
              ],
              [
                4.86388250534115,
                45.71647977706103
              ],
              [
                4.863882371940734,
                45.71648023012686
              ],
              [
                4.863881204067896,
                45.71648418096538
              ],
              [
                4.863881204067896,
                45.71648418096538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0594443230428835,
          "ground": "gnd"
        },
        "84_LVBranch1224982": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865349392623439,
                45.71611798769884
              ],
              [
                4.865349392623439,
                45.71611798769884
              ],
              [
                4.865365642525344,
                45.71607087808454
              ],
              [
                4.865215343484247,
                45.7159878542884
              ],
              [
                4.865192616656435,
                45.71594066011146
              ],
              [
                4.864866019358439,
                45.71573977806903
              ],
              [
                4.864862819659639,
                45.715737815907005
              ],
              [
                4.864825384701673,
                45.71571477935934
              ],
              [
                4.864808895591995,
                45.715704637553415
              ],
              [
                4.86462980293093,
                45.71559447518235
              ],
              [
                4.86446792742566,
                45.71549490605533
              ],
              [
                4.864466208348798,
                45.715493846644634
              ],
              [
                4.864461381932583,
                45.7154908769872
              ],
              [
                4.864461381932583,
                45.7154908769872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10159162231005756,
          "ground": "gnd"
        },
        "84_LVBranch1041717": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865353949560152,
                45.71614838110057
              ],
              [
                4.865353949560152,
                45.71614838110057
              ],
              [
                4.86542305650763,
                45.71619177538564
              ],
              [
                4.865497386409815,
                45.716136821609155
              ],
              [
                4.865521309664142,
                45.71611913499257
              ],
              [
                4.865521309664142,
                45.71611913499257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01834806881417569,
          "ground": "gnd"
        },
        "84_LVBranch0782929": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.86531699989589,
                45.71614851189841
              ],
              [
                4.86531699989589,
                45.71614851189841
              ],
              [
                4.865308653274141,
                45.71617297632094
              ],
              [
                4.865236432195368,
                45.71622321080282
              ],
              [
                4.86517909999917,
                45.716189983413514
              ],
              [
                4.86511234253436,
                45.716151297669704
              ],
              [
                4.86511234253436,
                45.716151297669704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023258924547408456,
          "ground": "gnd"
        },
        "84_LVBranch1495920": {
          "bus1": "84_LVBus0769226",
          "bus2": "84_LVBus0769227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.86511234253436,
                45.716151297669704
              ],
              [
                4.86511234253436,
                45.716151297669704
              ],
              [
                4.864905998206212,
                45.71631378464123
              ],
              [
                4.864789909573823,
                45.71640519790046
              ],
              [
                4.864827952199414,
                45.716426906599544
              ],
              [
                4.864832003235639,
                45.716429218627205
              ],
              [
                4.864845634081123,
                45.71643699452359
              ],
              [
                4.864850608858024,
                45.71643983480648
              ],
              [
                4.864850608858024,
                45.71643983480648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04386557174609207,
          "ground": "gnd"
        },
        "84_LVBranch1879161": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.86532748007266,
                45.71615259624695
              ],
              [
                4.86532748007266,
                45.71615259624695
              ],
              [
                4.865331301103256,
                45.7161904682463
              ],
              [
                4.86523911991763,
                45.71625375435585
              ],
              [
                4.865116313823851,
                45.716181812293215
              ],
              [
                4.865116313823851,
                45.716181812293215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026733359905052594,
          "ground": "gnd"
        },
        "84_LVBranch1918944": {
          "bus1": "84_LVBus0769222",
          "bus2": "84_LVBus0769223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865116313823851,
                45.716181812293215
              ],
              [
                4.865116313823851,
                45.716181812293215
              ],
              [
                4.864846059634133,
                45.71639673149869
              ],
              [
                4.864846059634133,
                45.71639673149869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03183318407518469,
          "ground": "gnd"
        },
        "84_LVBranch1789224": {
          "bus1": "84_LVBus0769223",
          "bus2": "84_LVBus0769224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864846059634133,
                45.71639673149869
              ],
              [
                4.864846059634133,
                45.71639673149869
              ],
              [
                4.864740830936101,
                45.71648371438906
              ],
              [
                4.864445666969822,
                45.71654797353958
              ],
              [
                4.863926012015355,
                45.71645256739381
              ],
              [
                4.863916179579506,
                45.71648442816468
              ],
              [
                4.863914826550173,
                45.71648882423418
              ],
              [
                4.863914826550173,
                45.71648882423418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08268613928354722,
          "ground": "gnd"
        },
        "84_LVBranch0915707": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865308650550779,
                45.71613430715662
              ],
              [
                4.865308650550779,
                45.71613430715662
              ],
              [
                4.865239756606735,
                45.716127722977674
              ],
              [
                4.865115873628786,
                45.716060305802934
              ],
              [
                4.864661045870901,
                45.716425204247074
              ],
              [
                4.864502117689632,
                45.71646209009788
              ],
              [
                4.864502117689632,
                45.71646209009788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08450416892674563,
          "ground": "gnd"
        },
        "84_LVBranch1435436": {
          "bus1": "84_LVBus0769218",
          "bus2": "84_LVBus0769219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864502117689632,
                45.71646209009788
              ],
              [
                4.864502117689632,
                45.71646209009788
              ],
              [
                4.864382156712852,
                45.716480095264785
              ],
              [
                4.863752998456485,
                45.716357001625866
              ],
              [
                4.863746813563894,
                45.71635579077161
              ],
              [
                4.863746813563894,
                45.71635579077161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06091165603913398,
          "ground": "gnd"
        },
        "84_LVBranch0897242": {
          "bus1": "84_LVBus0769218",
          "bus2": "84_LVBus0769220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864502117689632,
                45.71646209009788
              ],
              [
                4.864502117689632,
                45.71646209009788
              ],
              [
                4.86450403787232,
                45.71655204996901
              ],
              [
                4.864504248524145,
                45.71656195555905
              ],
              [
                4.864504339419513,
                45.71656645411791
              ],
              [
                4.864504339419513,
                45.71656645411791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011600910234171315,
          "ground": "gnd"
        },
        "84_LVBranch1503379": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865339348961781,
                45.71611669289121
              ],
              [
                4.865339348961781,
                45.71611669289121
              ],
              [
                4.865323860673715,
                45.71608442160849
              ],
              [
                4.865182547106798,
                45.71600119522484
              ],
              [
                4.865158371487278,
                45.71595043321084
              ],
              [
                4.865017231631411,
                45.71586370124505
              ],
              [
                4.864926338897034,
                45.71580785398578
              ],
              [
                4.864750781540517,
                45.715699979435406
              ],
              [
                4.864437736169715,
                45.71550761199449
              ],
              [
                4.864437736169715,
                45.71550761199449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09874182555750256,
          "ground": "gnd"
        },
        "84_LVBranch1009548": {
          "bus1": "84_LVBus0769215",
          "bus2": "84_LVBus0769216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.864437736169715,
                45.71550761199449
              ],
              [
                4.864437736169715,
                45.71550761199449
              ],
              [
                4.864357040754252,
                45.71545722328575
              ],
              [
                4.864345867481271,
                45.71540976862617
              ],
              [
                4.864457954992143,
                45.71532023721317
              ],
              [
                4.864661181031399,
                45.71515789332185
              ],
              [
                4.864705318801482,
                45.715122631022524
              ],
              [
                4.864599326764558,
                45.715053009913525
              ],
              [
                4.864599326764558,
                45.715053009913525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06752250542518132,
          "ground": "gnd"
        },
        "84_LVBranch0725366": {
          "bus1": "84_MVLV121050_LV",
          "bus2": "84_LVBus0769213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.865335158822048,
                45.716134573746174
              ],
              [
                4.865317378348484,
                45.716121499718426
              ],
              [
                4.865317378348484,
                45.716121499718426
              ],
              [
                4.865164079190607,
                45.716032467657165
              ],
              [
                4.865162401483257,
                45.716031470332496
              ],
              [
                4.865136585425716,
                45.71601605705753
              ],
              [
                4.865131697223326,
                45.716013142826974
              ],
              [
                4.865131697223326,
                45.716013142826974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018816320526502995,
          "ground": "gnd"
        },
        "84_LVBranch1654780": {
          "bus1": "84_MVLV115630_LV",
          "bus2": "84_LVBus0769203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.85885712321276,
                45.71797275139957
              ],
              [
                4.85885712321276,
                45.71797275139957
              ],
              [
                4.858861576384771,
                45.71797599072364
              ],
              [
                4.85888097103934,
                45.7179901006092
              ],
              [
                4.858858208697432,
                45.71811032829074
              ],
              [
                4.859183009874424,
                45.71815973294172
              ],
              [
                4.859265632131359,
                45.71811196898576
              ],
              [
                4.859308344033006,
                45.718090053751105
              ],
              [
                4.859313341041739,
                45.71808749305844
              ],
              [
                4.859313341041739,
                45.71808749305844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054978033302345505,
          "ground": "gnd"
        },
        "84_LVBranch1435420": {
          "bus1": "84_LVBus0769203",
          "bus2": "84_LVBus0769204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859313341041739,
                45.71808749305844
              ],
              [
                4.859313341041739,
                45.71808749305844
              ],
              [
                4.859392016781219,
                45.718093824942
              ],
              [
                4.859376092410518,
                45.718194996466494
              ],
              [
                4.859714446487934,
                45.718222419941036
              ],
              [
                4.859845580705056,
                45.71823304441977
              ],
              [
                4.859845580705056,
                45.71823304441977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05427468632454952,
          "ground": "gnd"
        },
        "84_LVBranch0915698": {
          "bus1": "84_LVBus0769204",
          "bus2": "84_LVBus0769205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859845580705056,
                45.71823304441977
              ],
              [
                4.859845580705056,
                45.71823304441977
              ],
              [
                4.859854908580256,
                45.71818422813874
              ],
              [
                4.859874287549015,
                45.718186492632896
              ],
              [
                4.859866243381034,
                45.718235280043054
              ],
              [
                4.859866243381034,
                45.718235280043054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012462286039435312,
          "ground": "gnd"
        },
        "84_LVBranch1142804": {
          "bus1": "84_LVBus0769205",
          "bus2": "84_LVBus0769206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859866243381034,
                45.718235280043054
              ],
              [
                4.859866243381034,
                45.718235280043054
              ],
              [
                4.859942352014692,
                45.71824166928524
              ],
              [
                4.859942352014692,
                45.71824166928524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005967880870347138,
          "ground": "gnd"
        },
        "84_LVBranch1540501": {
          "bus1": "84_LVBus0769206",
          "bus2": "84_LVBus0769207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859942352014692,
                45.71824166928524
              ],
              [
                4.859942352014692,
                45.71824166928524
              ],
              [
                4.86026716091427,
                45.7182631669358
              ],
              [
                4.86026716091427,
                45.7182631669358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025400799080283372,
          "ground": "gnd"
        },
        "84_LVBranch1915983": {
          "bus1": "84_LVBus0769207",
          "bus2": "84_LVBus0769208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.86026716091427,
                45.7182631669358
              ],
              [
                4.86026716091427,
                45.7182631669358
              ],
              [
                4.860292771365591,
                45.718264571083424
              ],
              [
                4.861537374311107,
                45.71833269909138
              ],
              [
                4.861537374311107,
                45.71833269909138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09919456546042695,
          "ground": "gnd"
        },
        "84_LVBranch1848615": {
          "bus1": "84_LVBus0769208",
          "bus2": "84_LVBus0769209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.861537374311107,
                45.71833269909138
              ],
              [
                4.861537374311107,
                45.71833269909138
              ],
              [
                4.861562973227493,
                45.71833413021364
              ],
              [
                4.861817458690276,
                45.718347313807655
              ],
              [
                4.861817458690276,
                45.718347313807655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02186653120916197,
          "ground": "gnd"
        },
        "84_LVBranch1545270": {
          "bus1": "84_LVBus0769209",
          "bus2": "84_LVBus0769210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.861817458690276,
                45.718347313807655
              ],
              [
                4.861817458690276,
                45.718347313807655
              ],
              [
                4.861830879224985,
                45.71831716371943
              ],
              [
                4.861835766861065,
                45.718289807047796
              ],
              [
                4.861850665506351,
                45.71829412531368
              ],
              [
                4.861852684096865,
                45.71829470996099
              ],
              [
                4.86186792104115,
                45.71829911962299
              ],
              [
                4.86186792104115,
                45.71829911962299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009283390445985688,
          "ground": "gnd"
        },
        "84_LVBranch1435424": {
          "bus1": "84_MVLV115630_LV",
          "bus2": "84_LVBus0769201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.858846350826064,
                45.71794966249064
              ],
              [
                4.858846350826064,
                45.71794966249064
              ],
              [
                4.858878079665876,
                45.71778673857072
              ],
              [
                4.858743835446301,
                45.71777355455759
              ],
              [
                4.858753411371245,
                45.71773013353138
              ],
              [
                4.858753411371245,
                45.71773013353138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03371330525943489,
          "ground": "gnd"
        },
        "84_LVBranch0897231": {
          "bus1": "84_MVLV115630_LV",
          "bus2": "84_LVBus0769198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.858827655077999,
                45.717970443526944
              ],
              [
                4.858827655077999,
                45.717970443526944
              ],
              [
                4.858759432858855,
                45.71800183428322
              ],
              [
                4.858518271567481,
                45.71798295256335
              ],
              [
                4.858518271567481,
                45.71798295256335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025247653865189266,
          "ground": "gnd"
        },
        "84_LVBranch1468150": {
          "bus1": "84_LVBus0769198",
          "bus2": "84_LVBus0769199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858518271567481,
                45.71798295256335
              ],
              [
                4.858518271567481,
                45.71798295256335
              ],
              [
                4.858550943224795,
                45.71782263591056
              ],
              [
                4.858569680479514,
                45.71773066353399
              ],
              [
                4.858569680479514,
                45.71773066353399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02832508123439151,
          "ground": "gnd"
        },
        "84_LVBranch0801179": {
          "bus1": "84_MVLV115630_LV",
          "bus2": "84_LVBus0769196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.858830790599757,
                45.717953054730096
              ],
              [
                4.858830790599757,
                45.717953054730096
              ],
              [
                4.858805123461623,
                45.717933298087445
              ],
              [
                4.858155971003113,
                45.71787228064699
              ],
              [
                4.858062049160392,
                45.71789779475372
              ],
              [
                4.857760554647457,
                45.71786902494787
              ],
              [
                4.857416959882738,
                45.71783624068264
              ],
              [
                4.857086091374599,
                45.7178046726519
              ],
              [
                4.856755209998061,
                45.71777309494158
              ],
              [
                4.856742484165941,
                45.717771877616855
              ],
              [
                4.856131651470916,
                45.717713588206266
              ],
              [
                4.856118925666398,
                45.71771237081089
              ],
              [
                4.855886030648636,
                45.71769014741666
              ],
              [
                4.855886030648636,
                45.71769014741666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23278668196382987,
          "ground": "gnd"
        },
        "84_LVBranch1435419": {
          "bus1": "84_MVLV115630_LV",
          "bus2": "84_LVBus0769187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.858843750862994,
                45.71796303371467
              ],
              [
                4.858840892513943,
                45.71797637474309
              ],
              [
                4.858840892513943,
                45.71797637474309
              ],
              [
                4.858808803948208,
                45.71812584094962
              ],
              [
                4.859193149271666,
                45.71818470830533
              ],
              [
                4.859310808410535,
                45.718116353844316
              ],
              [
                4.859310808410535,
                45.718116353844316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05933071431896526,
          "ground": "gnd"
        },
        "84_LVBranch1341630": {
          "bus1": "84_LVBus0769187",
          "bus2": "84_LVBus0769188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859310808410535,
                45.718116353844316
              ],
              [
                4.859310808410535,
                45.718116353844316
              ],
              [
                4.859355778688354,
                45.718116242717855
              ],
              [
                4.859316474793496,
                45.718324154113944
              ],
              [
                4.859316474793496,
                45.718324154113944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026811420326201315,
          "ground": "gnd"
        },
        "84_LVBranch0915697": {
          "bus1": "84_LVBus0769188",
          "bus2": "84_LVBus0769189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859316474793496,
                45.718324154113944
              ],
              [
                4.859316474793496,
                45.718324154113944
              ],
              [
                4.859393077916066,
                45.7183413340494
              ],
              [
                4.85929892235955,
                45.71883851727652
              ],
              [
                4.85929892235955,
                45.71883851727652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06200611943372455,
          "ground": "gnd"
        },
        "84_LVBranch1797778": {
          "bus1": "84_LVBus0769189",
          "bus2": "84_LVBus0769190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85929892235955,
                45.71883851727652
              ],
              [
                4.85929892235955,
                45.71883851727652
              ],
              [
                4.859295989314798,
                45.71885639660379
              ],
              [
                4.859284864596247,
                45.71892434477888
              ],
              [
                4.859207950535873,
                45.719349130638186
              ],
              [
                4.859435456807593,
                45.71935031567579
              ],
              [
                4.859435456807593,
                45.71935031567579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07490611196912496,
          "ground": "gnd"
        },
        "84_LVBranch1777046": {
          "bus1": "84_LVBus0769189",
          "bus2": "84_LVBus0769191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85929892235955,
                45.71883851727652
              ],
              [
                4.85929892235955,
                45.71883851727652
              ],
              [
                4.859607629563855,
                45.71884507693398
              ],
              [
                4.859607629563855,
                45.71884507693398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024045365927838687,
          "ground": "gnd"
        },
        "84_LVBranch0497352": {
          "bus1": "84_LVBus0769191",
          "bus2": "84_LVBus0769192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.859607629563855,
                45.71884507693398
              ],
              [
                4.859607629563855,
                45.71884507693398
              ],
              [
                4.859633307178836,
                45.71884541758541
              ],
              [
                4.860685146321404,
                45.71885954447662
              ],
              [
                4.860685146321404,
                45.71885954447662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08390514999351681,
          "ground": "gnd"
        },
        "84_LVBranch0679825": {
          "bus1": "84_LVBus0769192",
          "bus2": "84_LVBus0769193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.860685146321404,
                45.71885954447662
              ],
              [
                4.860685146321404,
                45.71885954447662
              ],
              [
                4.860710825598798,
                45.71885992084923
              ],
              [
                4.861627709727619,
                45.718873438700754
              ],
              [
                4.861627709727619,
                45.718873438700754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0733992166897532,
          "ground": "gnd"
        },
        "84_LVBranch0592051": {
          "bus1": "84_LVBus0769193",
          "bus2": "84_LVBus0769194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.861627709727619,
                45.718873438700754
              ],
              [
                4.861627709727619,
                45.718873438700754
              ],
              [
                4.862266824381815,
                45.718883355478305
              ],
              [
                4.862269730503452,
                45.718883398067696
              ],
              [
                4.862847557185352,
                45.718892359981794
              ],
              [
                4.862905939266602,
                45.71889326861529
              ],
              [
                4.862905939266602,
                45.71889326861529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09954052134716042,
          "ground": "gnd"
        },
        "84_LVBranch1536939": {
          "bus1": "84_MVLV136037_LV",
          "bus2": "84_LVBus0769322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856073298463957,
                45.719199041574164
              ],
              [
                4.856090173588118,
                45.71920555751048
              ],
              [
                4.856090173588118,
                45.71920555751048
              ],
              [
                4.85611515918062,
                45.71921520373826
              ],
              [
                4.856121545450276,
                45.71932667506104
              ],
              [
                4.856427481807065,
                45.71932880514977
              ],
              [
                4.85671242595214,
                45.719321504647745
              ],
              [
                4.85819303841659,
                45.719326940772234
              ],
              [
                4.858133109648689,
                45.71919687027566
              ],
              [
                4.858133109648689,
                45.71919687027566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19110340423439642,
          "ground": "gnd"
        },
        "84_LVBranch1736966": {
          "bus1": "84_MVLV136037_LV",
          "bus2": "84_LVBus0769318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856073298463957,
                45.719199041574164
              ],
              [
                4.856054461110047,
                45.71920187693113
              ],
              [
                4.856054461110047,
                45.71920187693113
              ],
              [
                4.856003105619669,
                45.719209619096794
              ],
              [
                4.855994342075073,
                45.71929892766597
              ],
              [
                4.855558245130506,
                45.71929315708919
              ],
              [
                4.855338576534738,
                45.71929024903151
              ],
              [
                4.855338576534738,
                45.71929024903151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06510262460236667,
          "ground": "gnd"
        },
        "84_LVBranch1352223": {
          "bus1": "84_LVBus0769318",
          "bus2": "84_LVBus0769319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855338576534738,
                45.71929024903151
              ],
              [
                4.855338576534738,
                45.71929024903151
              ],
              [
                4.854714986393202,
                45.71928264462224
              ],
              [
                4.854540733055098,
                45.71915333814678
              ],
              [
                4.85450338912983,
                45.719151070873735
              ],
              [
                4.85450338912983,
                45.719151070873735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0712382069012784,
          "ground": "gnd"
        },
        "84_LVBranch1103137": {
          "bus1": "84_LVBus0769319",
          "bus2": "84_LVBus0769320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85450338912983,
                45.719151070873735
              ],
              [
                4.85450338912983,
                45.719151070873735
              ],
              [
                4.854520226158462,
                45.71893337742114
              ],
              [
                4.854532952804071,
                45.718768829196044
              ],
              [
                4.854554823781675,
                45.71848588120419
              ],
              [
                4.854559057456253,
                45.71843122101315
              ],
              [
                4.854801398227115,
                45.71843177637392
              ],
              [
                4.854803942827372,
                45.71843178226497
              ],
              [
                4.854869434088851,
                45.71843193241129
              ],
              [
                4.854869434088851,
                45.71843193241129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1042901968283813,
          "ground": "gnd"
        },
        "84_LVBranch1709405": {
          "bus1": "84_MVLV136037_LV",
          "bus2": "84_LVBus0769316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856073298463957,
                45.719199041574164
              ],
              [
                4.85607374881361,
                45.71921253324369
              ],
              [
                4.85607374881361,
                45.71921253324369
              ],
              [
                4.856076829169059,
                45.71930427619382
              ],
              [
                4.856427736656659,
                45.71930629645017
              ],
              [
                4.85642813054521,
                45.719288510252504
              ],
              [
                4.856428156124831,
                45.71928738452921
              ],
              [
                4.856428156124831,
                45.71928738452921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039622399248158253,
          "ground": "gnd"
        },
        "84_LVBranch1245741": {
          "bus1": "84_MVLV136037_LV",
          "bus2": "84_LVBus0769314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856073298463957,
                45.719199041574164
              ],
              [
                4.856061277423916,
                45.71920958189252
              ],
              [
                4.856061277423916,
                45.71920958189252
              ],
              [
                4.856037469771862,
                45.71923045023311
              ],
              [
                4.856031602901141,
                45.71932689470667
              ],
              [
                4.855132679551507,
                45.71931197367088
              ],
              [
                4.855137042519742,
                45.7192149239546
              ],
              [
                4.855137140881324,
                45.719212860475004
              ],
              [
                4.855137140881324,
                45.719212860475004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09472414833845638,
          "ground": "gnd"
        },
        "84_LVBranch1525517": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854139625346527,
                45.71923432228388
              ],
              [
                4.854139625346527,
                45.71923432228388
              ],
              [
                4.854134193225882,
                45.71933978501875
              ],
              [
                4.854280783923087,
                45.71934189611498
              ],
              [
                4.854396254304533,
                45.71928169715869
              ],
              [
                4.854510769703162,
                45.71922872045877
              ],
              [
                4.854510769703162,
                45.71922872045877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04503531521498405,
          "ground": "gnd"
        },
        "84_LVBranch1253730": {
          "bus1": "84_LVBus0768925",
          "bus2": "84_LVBus0768926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854510769703162,
                45.71922872045877
              ],
              [
                4.854510769703162,
                45.71922872045877
              ],
              [
                4.854617902770164,
                45.71931160217891
              ],
              [
                4.85455967788876,
                45.71938578257559
              ],
              [
                4.854498807149586,
                45.719459995317926
              ],
              [
                4.854533811861136,
                45.7194836028977
              ],
              [
                4.854533811861136,
                45.7194836028977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035131715521891455,
          "ground": "gnd"
        },
        "84_LVBranch0305961": {
          "bus1": "84_LVBus0768926",
          "bus2": "84_LVBus0768929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854533811861136,
                45.7194836028977
              ],
              [
                4.854533811861136,
                45.7194836028977
              ],
              [
                4.85444680757418,
                45.71940336575113
              ],
              [
                4.854427521246589,
                45.71940341154003
              ],
              [
                4.85439109960804,
                45.71979391717894
              ],
              [
                4.854382685447253,
                45.71988418085903
              ],
              [
                4.854382685447253,
                45.71988418085903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06624972437016183,
          "ground": "gnd"
        },
        "84_LVBranch0219593": {
          "bus1": "84_LVBus0768929",
          "bus2": "84_LVBus0768930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854382685447253,
                45.71988418085903
              ],
              [
                4.854382685447253,
                45.71988418085903
              ],
              [
                4.854254334988434,
                45.71988081442619
              ],
              [
                4.854234727329732,
                45.71988030031489
              ],
              [
                4.854234727329732,
                45.71988030031489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011527094566057909,
          "ground": "gnd"
        },
        "84_LVBranch0102605": {
          "bus1": "84_LVBus0768930",
          "bus2": "84_LVBus0768931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854234727329732,
                45.71988030031489
              ],
              [
                4.854234727329732,
                45.71988030031489
              ],
              [
                4.853663311446055,
                45.71986161777779
              ],
              [
                4.853663311446055,
                45.71986161777779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04453503718284099,
          "ground": "gnd"
        },
        "84_LVBranch0031217": {
          "bus1": "84_LVBus0768926",
          "bus2": "84_LVBus0768927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854533811861136,
                45.7194836028977
              ],
              [
                4.854533811861136,
                45.7194836028977
              ],
              [
                4.854385982913261,
                45.720255828762724
              ],
              [
                4.85438213983563,
                45.72029374698781
              ],
              [
                4.854348248836565,
                45.720732865260345
              ],
              [
                4.854334577495121,
                45.721136425163884
              ],
              [
                4.854334577495121,
                45.721136425163884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18456702789399038,
          "ground": "gnd"
        },
        "84_LVBranch0592603": {
          "bus1": "84_LVBus0768927",
          "bus2": "84_LVBus0768928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854334577495121,
                45.721136425163884
              ],
              [
                4.854334577495121,
                45.721136425163884
              ],
              [
                4.854314772764239,
                45.72144914773887
              ],
              [
                4.854314431839773,
                45.7214546191094
              ],
              [
                4.854314431839773,
                45.7214546191094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035400702939730584,
          "ground": "gnd"
        },
        "84_LVBranch1704741": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854123857319203,
                45.71922784422375
              ],
              [
                4.854123857319203,
                45.71922784422375
              ],
              [
                4.854004185847254,
                45.71927879393701
              ],
              [
                4.853996693608942,
                45.71939597742042
              ],
              [
                4.853798425058923,
                45.71938782452023
              ],
              [
                4.853724184114353,
                45.71936608717923
              ],
              [
                4.853115093765774,
                45.71933834594643
              ],
              [
                4.853115093765774,
                45.71933834594643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09318779502990039,
          "ground": "gnd"
        },
        "84_LVBranch0877647": {
          "bus1": "84_LVBus0768922",
          "bus2": "84_LVBus0768923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.853115093765774,
                45.71933834594643
              ],
              [
                4.853115093765774,
                45.71933834594643
              ],
              [
                4.85290394726116,
                45.71932958022048
              ],
              [
                4.852899843704352,
                45.719398090215535
              ],
              [
                4.852899573801876,
                45.71940258785718
              ],
              [
                4.852899573801876,
                45.71940258785718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02458908712743756,
          "ground": "gnd"
        },
        "84_LVBranch1764631": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854159585147237,
                45.719220903675634
              ],
              [
                4.854159585147237,
                45.719220903675634
              ],
              [
                4.854345960545133,
                45.7192216178211
              ],
              [
                4.854378706114921,
                45.71912277004253
              ],
              [
                4.854499539717072,
                45.71912365865281
              ],
              [
                4.854499539717072,
                45.71912365865281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035196686018324166,
          "ground": "gnd"
        },
        "84_LVBranch1932578": {
          "bus1": "84_LVBus0768917",
          "bus2": "84_LVBus0768918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854499539717072,
                45.71912365865281
              ],
              [
                4.854499539717072,
                45.71912365865281
              ],
              [
                4.854531673689134,
                45.71912383756792
              ],
              [
                4.854554261274735,
                45.718802888487915
              ],
              [
                4.854554261274735,
                45.718802888487915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03821731827386348,
          "ground": "gnd"
        },
        "84_LVBranch1122389": {
          "bus1": "84_LVBus0768918",
          "bus2": "84_LVBus0768919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854554261274735,
                45.718802888487915
              ],
              [
                4.854554261274735,
                45.718802888487915
              ],
              [
                4.854583431586915,
                45.71848539214064
              ],
              [
                4.854634351668267,
                45.71843751511233
              ],
              [
                4.854711083083342,
                45.71836537659738
              ],
              [
                4.854711156815043,
                45.71836530293302
              ],
              [
                4.854732507949882,
                45.718345228114885
              ],
              [
                4.854752660860682,
                45.718109871889915
              ],
              [
                4.854765175445262,
                45.71796374482008
              ],
              [
                4.854765175445262,
                45.71796374482008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09726472906046646,
          "ground": "gnd"
        },
        "84_LVBranch1837050": {
          "bus1": "84_LVBus0768919",
          "bus2": "84_LVBus0768920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854765175445262,
                45.71796374482008
              ],
              [
                4.854765175445262,
                45.71796374482008
              ],
              [
                4.854798246218109,
                45.71787681617369
              ],
              [
                4.854884244730921,
                45.71765079231575
              ],
              [
                4.854886769000458,
                45.71764417379001
              ],
              [
                4.854869061683514,
                45.717594164651025
              ],
              [
                4.854975009511702,
                45.71734862839999
              ],
              [
                4.854992216746301,
                45.71730876293668
              ],
              [
                4.854992216746301,
                45.71730876293668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07562433691161626,
          "ground": "gnd"
        },
        "84_LVBranch1682938": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854124250039387,
                45.71921338851364
              ],
              [
                4.854124250039387,
                45.71921338851364
              ],
              [
                4.854077302872266,
                45.719191642009406
              ],
              [
                4.853851185968639,
                45.719248922628246
              ],
              [
                4.853846032636402,
                45.71930484558121
              ],
              [
                4.852826368239669,
                45.71926291127574
              ],
              [
                4.852826368239669,
                45.71926291127574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10885222468881688,
          "ground": "gnd"
        },
        "84_LVBranch1919186": {
          "bus1": "84_LVBus0768909",
          "bus2": "84_LVBus0768910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.852826368239669,
                45.71926291127574
              ],
              [
                4.852826368239669,
                45.71926291127574
              ],
              [
                4.851824833030939,
                45.71921750089027
              ],
              [
                4.851564421731596,
                45.71920569660416
              ],
              [
                4.851564421731596,
                45.71920569660416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0984533792468026,
          "ground": "gnd"
        },
        "84_LVBranch1276397": {
          "bus1": "84_LVBus0768910",
          "bus2": "84_LVBus0768911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.851564421731596,
                45.71920569660416
              ],
              [
                4.851564421731596,
                45.71920569660416
              ],
              [
                4.851133308554905,
                45.719191957111896
              ],
              [
                4.851121570988975,
                45.71913191233889
              ],
              [
                4.850984923054378,
                45.71912548775984
              ],
              [
                4.850972109427017,
                45.719124883823916
              ],
              [
                4.850959295799953,
                45.71912427988663
              ],
              [
                4.850946482173152,
                45.7191236759478
              ],
              [
                4.850843960742416,
                45.71911885366439
              ],
              [
                4.850831147118153,
                45.71911824971235
              ],
              [
                4.850818333494174,
                45.71911764575897
              ],
              [
                4.850805520281103,
                45.719117050795944
              ],
              [
                4.850754265789113,
                45.719114634961684
              ],
              [
                4.850719778659203,
                45.71911301350463
              ],
              [
                4.850719778659203,
                45.71911301350463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07168641416273697,
          "ground": "gnd"
        },
        "84_LVBranch1645045": {
          "bus1": "84_LVBus0768911",
          "bus2": "84_LVBus0768912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850719778659203,
                45.71911301350463
              ],
              [
                4.850719778659203,
                45.71911301350463
              ],
              [
                4.850715711385918,
                45.71913650769441
              ],
              [
                4.850165019136314,
                45.719119215360806
              ],
              [
                4.850165019136314,
                45.719119215360806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045547235828860666,
          "ground": "gnd"
        },
        "84_LVBranch1847105": {
          "bus1": "84_LVBus0768912",
          "bus2": "84_LVBus0768913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850165019136314,
                45.719119215360806
              ],
              [
                4.850165019136314,
                45.719119215360806
              ],
              [
                4.850181115084787,
                45.71922352032215
              ],
              [
                4.850183960493924,
                45.71924193597045
              ],
              [
                4.850183069103639,
                45.719249854467606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013719368765234724,
          "ground": "gnd"
        },
        "84_LVBranch1387828": {
          "bus1": "84_LVBus0768913",
          "bus2": "84_LVBus2215274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850183069103639,
                45.719249854467606
              ],
              [
                4.850182177713354,
                45.71925777296476
              ],
              [
                4.850183812655478,
                45.719275288613225
              ],
              [
                4.85025435739568,
                45.71928365433231
              ],
              [
                4.850243471397667,
                45.719365520840185
              ],
              [
                4.850335090231454,
                45.719378094943174
              ],
              [
                4.850333759861755,
                45.71938090161254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023928317588894965,
          "ground": "gnd"
        },
        "84_LVBranch1700589": {
          "bus1": "84_LVBus2215274",
          "bus2": "84_LVBus2215275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850333759861755,
                45.71938090161254
              ],
              [
                4.850332429492055,
                45.7193837082819
              ],
              [
                4.850241792040611,
                45.71937433460676
              ],
              [
                4.850199354398025,
                45.719451048271964
              ],
              [
                4.850302562500209,
                45.71947906078586
              ],
              [
                4.850301168531566,
                45.71948089675346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024894404967120226,
          "ground": "gnd"
        },
        "84_LVBranch1172544": {
          "bus1": "84_LVBus2215275",
          "bus2": "84_LVBus2215276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850301168531566,
                45.71948089675346
              ],
              [
                4.850299774562922,
                45.71948273272106
              ],
              [
                4.85019467140823,
                45.719467535322124
              ],
              [
                4.850169503991922,
                45.7195529622166
              ],
              [
                4.850277646484336,
                45.71957421233952
              ],
              [
                4.850276269660418,
                45.71957614243496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026794419739208115,
          "ground": "gnd"
        },
        "84_LVBranch1924681": {
          "bus1": "84_LVBus2215276",
          "bus2": "84_LVBus2215277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850276269660418,
                45.71957614243496
              ],
              [
                4.850274892836499,
                45.7195780725304
              ],
              [
                4.850163287780485,
                45.7195668282718
              ],
              [
                4.850137805187202,
                45.719649012797724
              ],
              [
                4.850250712022297,
                45.71967047124934
              ],
              [
                4.8502508187625635,
                45.71967280916188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027233727918566927,
          "ground": "gnd"
        },
        "84_LVBranch1700486": {
          "bus1": "84_LVBus2215277",
          "bus2": "84_LVBus2215278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8502508187625635,
                45.71967280916188
              ],
              [
                4.85025092550283,
                45.71967514707441
              ],
              [
                4.85017728272415,
                45.719672116437046
              ],
              [
                4.850151867018381,
                45.71975576665897
              ],
              [
                4.850225196042106,
                45.71977021782816
              ],
              [
                4.850224044369515,
                45.71977243541632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02117940025163503,
          "ground": "gnd"
        },
        "84_LVBranch1172388": {
          "bus1": "84_LVBus2215278",
          "bus2": "84_LVBus2215279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850224044369515,
                45.71977243541632
              ],
              [
                4.850222892696925,
                45.71977465300447
              ],
              [
                4.850148095152854,
                45.719764627305715
              ],
              [
                4.850124126668148,
                45.71985239463561
              ],
              [
                4.850193598409738,
                45.719864825973744
              ],
              [
                4.850194135703658,
                45.71986744677791
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02144304822341008,
          "ground": "gnd"
        },
        "84_LVBranch0848958": {
          "bus1": "84_LVBus2215279",
          "bus2": "84_LVBus2215280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850194135703658,
                45.71986744677791
              ],
              [
                4.85019467299758,
                45.71987006758208
              ],
              [
                4.850122498891369,
                45.71986262042844
              ],
              [
                4.850105012915985,
                45.71994573293271
              ],
              [
                4.85019802805294,
                45.719961849349815
              ],
              [
                4.850197280452363,
                45.71996376984711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022476789376877797,
          "ground": "gnd"
        },
        "84_LVBranch0875469": {
          "bus1": "84_LVBus2215280",
          "bus2": "84_LVBus2215281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850197280452363,
                45.71996376984711
              ],
              [
                4.850196532851786,
                45.71996569034441
              ],
              [
                4.849911009569839,
                45.719922940688406
              ],
              [
                4.849911009569839,
                45.719922940688406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022731036896202147,
          "ground": "gnd"
        },
        "84_LVBranch1324218": {
          "bus1": "84_LVBus0768912",
          "bus2": "84_LVBus0768914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850165019136314,
                45.719119215360806
              ],
              [
                4.850165019136314,
                45.719119215360806
              ],
              [
                4.850056600041912,
                45.719115811662604
              ],
              [
                4.850046536751863,
                45.719115497048705
              ],
              [
                4.850046536751863,
                45.719115497048705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009233619719667317,
          "ground": "gnd"
        },
        "84_LVBranch1689871": {
          "bus1": "84_LVBus0768914",
          "bus2": "84_LVBus0768915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.850046536751863,
                45.719115497048705
              ],
              [
                4.850046536751863,
                45.719115497048705
              ],
              [
                4.85004527176422,
                45.71917223274874
              ],
              [
                4.849332105570934,
                45.719164345978065
              ],
              [
                4.84903468930739,
                45.71916105164062
              ],
              [
                4.8490295723146,
                45.71916099521206
              ],
              [
                4.84902315671526,
                45.7191609228592
              ],
              [
                4.84902315671526,
                45.7191609228592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08589264443451503,
          "ground": "gnd"
        },
        "84_LVBranch0982024": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854154549252541,
                45.71922992785358
              ],
              [
                4.854154549252541,
                45.71922992785358
              ],
              [
                4.85419062180321,
                45.71925300750448
              ],
              [
                4.854189484443628,
                45.7193124408323
              ],
              [
                4.854260171199146,
                45.719312654789356
              ],
              [
                4.854514967623524,
                45.71918001985139
              ],
              [
                4.854514967623524,
                45.71918001985139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04062816269844929,
          "ground": "gnd"
        },
        "84_LVBranch1105328": {
          "bus1": "84_LVBus0768905",
          "bus2": "84_LVBus0768906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854514967623524,
                45.71918001985139
              ],
              [
                4.854514967623524,
                45.71918001985139
              ],
              [
                4.854508425677529,
                45.71917746632104
              ],
              [
                4.854653837309674,
                45.719296537765466
              ],
              [
                4.854664624710326,
                45.719305377838786
              ],
              [
                4.854608419089031,
                45.71936245569621
              ],
              [
                4.854592135979994,
                45.719378996286835
              ],
              [
                4.854588488653174,
                45.71938269662413
              ],
              [
                4.854588488653174,
                45.71938269662413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029731045266515266,
          "ground": "gnd"
        },
        "84_LVBranch1717050": {
          "bus1": "84_LVBus0768906",
          "bus2": "84_LVBus0768907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854588488653174,
                45.71938269662413
              ],
              [
                4.854588488653174,
                45.71938269662413
              ],
              [
                4.854531520990456,
                45.71944868471357
              ],
              [
                4.854542929989954,
                45.71945875301129
              ],
              [
                4.85454459048205,
                45.719460218941336
              ],
              [
                4.854558261917371,
                45.71947227072763
              ],
              [
                4.85456661355191,
                45.719466907603035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011918633368722911,
          "ground": "gnd"
        },
        "84_LVBranch1287054": {
          "bus1": "84_LVBus0768907",
          "bus2": "84_LVBus2215110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85456661355191,
                45.719466907603035
              ],
              [
                4.854574965186449,
                45.719461544478435
              ],
              [
                4.854556057698455,
                45.71944739592035
              ],
              [
                4.85458210395846,
                45.71941561323434
              ],
              [
                4.854592076323748,
                45.719415623443766
              ],
              [
                4.854600107803238,
                45.71941562320694
              ],
              [
                4.854611776736106,
                45.71941564034222
              ],
              [
                4.854681299640836,
                45.71941569113384
              ],
              [
                4.854681929486504,
                45.71941569499937
              ],
              [
                4.854852138835276,
                45.719415826039636
              ],
              [
                4.854852666260279,
                45.71943747105188
              ],
              [
                4.854861806528666,
                45.71943670781039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029656563728499515,
          "ground": "gnd"
        },
        "84_LVBranch1447638": {
          "bus1": "84_LVBus2215110",
          "bus2": "84_LVBus2215111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854861806528666,
                45.71943670781039
              ],
              [
                4.854870946797052,
                45.719435944568886
              ],
              [
                4.854871885878353,
                45.71942697631168
              ],
              [
                4.85487242085093,
                45.71942181562543
              ],
              [
                4.854873250716284,
                45.71941383094892
              ],
              [
                4.855285327015592,
                45.71941951339896
              ],
              [
                4.855285327015592,
                45.71941951339896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034552341729803156,
          "ground": "gnd"
        },
        "84_LVBranch1902191": {
          "bus1": "84_LVBus2215111",
          "bus2": "84_LVBus2215112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855285327015592,
                45.71941951339896
              ],
              [
                4.855285327015592,
                45.71941951339896
              ],
              [
                4.855297576619629,
                45.719424639101724
              ],
              [
                4.855301151036955,
                45.71942496390764
              ],
              [
                4.855302048465656,
                45.71942744608973
              ],
              [
                4.855302108445189,
                45.719437184026994
              ],
              [
                4.855306999656742,
                45.71943834338378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002758433349772947,
          "ground": "gnd"
        },
        "84_LVBranch1637583": {
          "bus1": "84_LVBus2215112",
          "bus2": "84_LVBus2215114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855306999656742,
                45.71943834338378
              ],
              [
                4.855311890868294,
                45.71943950274056
              ],
              [
                4.855312565650999,
                45.71943880350107
              ],
              [
                4.855316685317755,
                45.719439530119885
              ],
              [
                4.855320745069126,
                45.71944119420711
              ],
              [
                4.8553377940537,
                45.71945740963236
              ],
              [
                4.855353149781807,
                45.71947228588903
              ],
              [
                4.855357681986236,
                45.71948090628652
              ],
              [
                4.855355150589781,
                45.71950955988938
              ],
              [
                4.855351350330467,
                45.71961890161512
              ],
              [
                4.855348767382118,
                45.71967002333825
              ],
              [
                4.855345557759768,
                45.71977205184294
              ],
              [
                4.855343592926899,
                45.71979904550922
              ],
              [
                4.855341060470675,
                45.71980520516971
              ],
              [
                4.855336313199963,
                45.719807895090085
              ],
              [
                4.855322925207433,
                45.71980934781101
              ],
              [
                4.85528824195576,
                45.71981075654781
              ],
              [
                4.855266450964973,
                45.719812235889954
              ],
              [
                4.855266450964973,
                45.719812235889954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048121951111558335,
          "ground": "gnd"
        },
        "84_LVBranch0768226": {
          "bus1": "84_LVBus2215111",
          "bus2": "84_LVBus2215113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855285327015592,
                45.71941951339896
              ],
              [
                4.855285327015592,
                45.71941951339896
              ],
              [
                4.855504513248079,
                45.71942254041607
              ],
              [
                4.855536608391381,
                45.719422989954566
              ],
              [
                4.855562299499628,
                45.71942334024093
              ],
              [
                4.855564022564803,
                45.71942336456144
              ],
              [
                4.855562594517252,
                45.71947388428566
              ],
              [
                4.855602440322573,
                45.71947465484659
              ],
              [
                4.855603860219082,
                45.71946791257996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03042124728105394,
          "ground": "gnd"
        },
        "84_LVBranch1631537": {
          "bus1": "84_LVBus2215113",
          "bus2": "84_LVBus2215115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855603860219082,
                45.71946791257996
              ],
              [
                4.85560528011559,
                45.719461170313316
              ],
              [
                4.85557986210651,
                45.719461452988924
              ],
              [
                4.855579032457722,
                45.7194247827768
              ],
              [
                4.855922888959757,
                45.71942827711681
              ],
              [
                4.855924965255486,
                45.71945090448554
              ],
              [
                4.855939264511329,
                45.719452518634014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03534890642574282,
          "ground": "gnd"
        },
        "84_LVBranch1337534": {
          "bus1": "84_LVBus2215115",
          "bus2": "84_LVBus2251348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855939264511329,
                45.719452518634014
              ],
              [
                4.855953563767171,
                45.719454132782495
              ],
              [
                4.855953113784977,
                45.71944514169866
              ],
              [
                4.855952360386079,
                45.71943008162605
              ],
              [
                4.856412392636833,
                45.719438805561666
              ],
              [
                4.85644794216021,
                45.719439483293414
              ],
              [
                4.85644708322549,
                45.719461708522665
              ],
              [
                4.8564638620738485,
                45.71946134515659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043743089448583745,
          "ground": "gnd"
        },
        "84_LVBranch1189892": {
          "bus1": "84_LVBus2251348",
          "bus2": "84_LVBus2260415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8564638620738485,
                45.71946134515659
              ],
              [
                4.856480640922207,
                45.71946098179052
              ],
              [
                4.856480654566814,
                45.7194390995898
              ],
              [
                4.856708922630262,
                45.71944345047201
              ],
              [
                4.85691813018396,
                45.719447445981906
              ],
              [
                4.857056122743483,
                45.71945007966115
              ],
              [
                4.85705663286083,
                45.719468520645506
              ],
              [
                4.857066162108746,
                45.71946867560787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0493011842459822,
          "ground": "gnd"
        },
        "84_LVBranch1032209": {
          "bus1": "84_LVBus2260415",
          "bus2": "84_LVBus2260416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857066162108746,
                45.71946867560787
              ],
              [
                4.857075691356662,
                45.71946883057023
              ],
              [
                4.857076754425364,
                45.71944573663017
              ],
              [
                4.857097928094201,
                45.71944621505929
              ],
              [
                4.857259381672605,
                45.71944988760575
              ],
              [
                4.857255565955266,
                45.719515303997944
              ],
              [
                4.857255565955266,
                45.719515303997944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024070676516437604,
          "ground": "gnd"
        },
        "84_LVBranch0310328": {
          "bus1": "84_LVBus2260416",
          "bus2": "84_LVBus2260417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857255565955266,
                45.719515303997944
              ],
              [
                4.857255565955266,
                45.719515303997944
              ],
              [
                4.857250557741252,
                45.719595653159686
              ],
              [
                4.857250557741252,
                45.719595653159686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008938982723069646,
          "ground": "gnd"
        },
        "84_LVBranch0479053": {
          "bus1": "84_LVBus2260417",
          "bus2": "84_LVBus2260418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.857250557741252,
                45.719595653159686
              ],
              [
                4.857250557741252,
                45.719595653159686
              ],
              [
                4.857205089058716,
                45.71993603773105
              ],
              [
                4.857201487383056,
                45.71996290620357
              ],
              [
                4.857162507040734,
                45.72025471856494
              ],
              [
                4.857162507040734,
                45.72025471856494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0735724334007449,
          "ground": "gnd"
        },
        "84_LVBranch0914053": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854146818903091,
                45.7192081294393
              ],
              [
                4.854146818903091,
                45.7192081294393
              ],
              [
                4.854158012492849,
                45.71918623040763
              ],
              [
                4.854301870870983,
                45.71918480230891
              ],
              [
                4.854336978322707,
                45.71908140094809
              ],
              [
                4.854484605315198,
                45.71907808779721
              ],
              [
                4.854484605315198,
                45.71907808779721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03709889120905832,
          "ground": "gnd"
        },
        "84_LVBranch0920474": {
          "bus1": "84_LVBus0768902",
          "bus2": "84_LVBus0768903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854484605315198,
                45.71907808779721
              ],
              [
                4.854484605315198,
                45.71907808779721
              ],
              [
                4.854492488162224,
                45.718988295099
              ],
              [
                4.854537844149862,
                45.71847201342552
              ],
              [
                4.854612900941809,
                45.718399219475295
              ],
              [
                4.854886743033833,
                45.71840186697241
              ],
              [
                4.854889326966188,
                45.71840188998094
              ],
              [
                4.854893158140993,
                45.71840192999808
              ],
              [
                4.854893158140993,
                45.71840192999808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09929198080659238,
          "ground": "gnd"
        },
        "84_LVBranch1482191": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854129193338805,
                45.7192318470243
              ],
              [
                4.854129193338805,
                45.7192318470243
              ],
              [
                4.854071473682974,
                45.71928898558081
              ],
              [
                4.854059924844089,
                45.71940175950871
              ],
              [
                4.854318531377616,
                45.71940946699324
              ],
              [
                4.854337769057381,
                45.71941004339653
              ],
              [
                4.854370041669369,
                45.71941100235316
              ],
              [
                4.854349891634644,
                45.71961668154419
              ],
              [
                4.85441171606923,
                45.71961979465664
              ],
              [
                4.85441171606923,
                45.71961979465664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07225182698368107,
          "ground": "gnd"
        },
        "84_LVBranch1798105": {
          "bus1": "84_LVBus0768897",
          "bus2": "84_LVBus0768898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.85441171606923,
                45.71961979465664
              ],
              [
                4.85441171606923,
                45.71961979465664
              ],
              [
                4.854490105574141,
                45.719619835607766
              ],
              [
                4.854451237406145,
                45.72005659027114
              ],
              [
                4.854450362575744,
                45.72006640319343
              ],
              [
                4.854450362575744,
                45.72006640319343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05583338904272595,
          "ground": "gnd"
        },
        "84_LVBranch1646131": {
          "bus1": "84_LVBus0768898",
          "bus2": "84_LVBus0768899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854450362575744,
                45.72006640319343
              ],
              [
                4.854450362575744,
                45.72006640319343
              ],
              [
                4.854449437861981,
                45.72007681131331
              ],
              [
                4.854449437861981,
                45.72007681131331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0011590572704421262,
          "ground": "gnd"
        },
        "84_LVBranch0936556": {
          "bus1": "84_LVBus0768898",
          "bus2": "84_LVBus0768900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854450362575744,
                45.72006640319343
              ],
              [
                4.854450362575744,
                45.72006640319343
              ],
              [
                4.854415116636143,
                45.72008248721416
              ],
              [
                4.854348776128969,
                45.72007982648742
              ],
              [
                4.854284431176366,
                45.72007724695544
              ],
              [
                4.854266368544298,
                45.72007651815223
              ],
              [
                4.854260868786238,
                45.72007146589184
              ],
              [
                4.854258082622329,
                45.720071658933236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015580581871522288,
          "ground": "gnd"
        },
        "84_LVBranch0861898": {
          "bus1": "84_LVBus0768900",
          "bus2": "84_LVBus2028183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854258082622329,
                45.720071658933236
              ],
              [
                4.854255296458421,
                45.72007185197463
              ],
              [
                4.854259198206284,
                45.72008579726123
              ],
              [
                4.854277827009112,
                45.72008626132691
              ],
              [
                4.854417348835042,
                45.720089710075236
              ],
              [
                4.854446608489525,
                45.720108513975475
              ],
              [
                4.854446608489525,
                45.720108513975475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01699107121476507,
          "ground": "gnd"
        },
        "84_LVBranch1668687": {
          "bus1": "84_LVBus2028183",
          "bus2": "84_LVBus2028184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854446608489525,
                45.720108513975475
              ],
              [
                4.854446608489525,
                45.720108513975475
              ],
              [
                4.854447519044044,
                45.72009835820649
              ],
              [
                4.854447519044044,
                45.72009835820649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0011309953880903922,
          "ground": "gnd"
        },
        "84_LVBranch0987927": {
          "bus1": "84_LVBus2028183",
          "bus2": "84_LVBus2028185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854446608489525,
                45.720108513975475
              ],
              [
                4.854446608489525,
                45.720108513975475
              ],
              [
                4.854446059042162,
                45.72011476412745
              ],
              [
                4.854442113730432,
                45.72015915650086
              ],
              [
                4.8544401624737,
                45.720181118176455
              ],
              [
                4.854438380371606,
                45.72020115880366
              ],
              [
                4.854436385897556,
                45.72022358050962
              ],
              [
                4.854430114858032,
                45.72029411051129
              ],
              [
                4.854430114858032,
                45.72029411051129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02066821234670752,
          "ground": "gnd"
        },
        "84_LVBranch1066682": {
          "bus1": "84_LVBus2028185",
          "bus2": "84_LVBus2028186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854430114858032,
                45.72029411051129
              ],
              [
                4.854430114858032,
                45.72029411051129
              ],
              [
                4.854405497356445,
                45.720570702319655
              ],
              [
                4.854404699803026,
                45.72057967639747
              ],
              [
                4.854403902660574,
                45.72058865946728
              ],
              [
                4.854401832098654,
                45.720611946994715
              ],
              [
                4.854401832098654,
                45.720611946994715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035394763412348006,
          "ground": "gnd"
        },
        "84_LVBranch0792400": {
          "bus1": "84_LVBus2028185",
          "bus2": "84_LVBus2028187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854430114858032,
                45.72029411051129
              ],
              [
                4.854430114858032,
                45.72029411051129
              ],
              [
                4.854505128739415,
                45.72024336153317
              ],
              [
                4.854766557522074,
                45.72024637812048
              ],
              [
                4.85476617471957,
                45.7202627328661
              ],
              [
                4.854766138236825,
                45.72026418287586
              ],
              [
                4.854765766713994,
                45.720280222326835
              ],
              [
                4.854769270031763,
                45.72027899154145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032237078650508635,
          "ground": "gnd"
        },
        "84_LVBranch1013082": {
          "bus1": "84_LVBus2028187",
          "bus2": "84_LVBus2045167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854769270031763,
                45.72027899154145
              ],
              [
                4.854772773349532,
                45.72027776075607
              ],
              [
                4.854778476684581,
                45.720247928828435
              ],
              [
                4.854801248651449,
                45.72019962139958
              ],
              [
                4.854802279632612,
                45.72019743797387
              ],
              [
                4.854811498385318,
                45.72017787850171
              ],
              [
                4.854813268211769,
                45.72017808180836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011544556140972623,
          "ground": "gnd"
        },
        "84_LVBranch1084105": {
          "bus1": "84_LVBus2045167",
          "bus2": "84_LVBus2045168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854813268211769,
                45.72017808180836
              ],
              [
                4.85481503803822,
                45.72017828511502
              ],
              [
                4.854818761146197,
                45.72024479231987
              ],
              [
                4.855096122533876,
                45.72024972781704
              ],
              [
                4.855099299130251,
                45.720249782524135
              ],
              [
                4.855128339452154,
                45.72025030076534
              ],
              [
                4.855142441710186,
                45.720206310427926
              ],
              [
                4.855143791333335,
                45.72020210357966
              ],
              [
                4.855149323305275,
                45.72018482313075
              ],
              [
                4.855153175017465,
                45.72018446662837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03896565421089558,
          "ground": "gnd"
        },
        "84_LVBranch1551514": {
          "bus1": "84_LVBus2045168",
          "bus2": "84_LVBus2045169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855153175017465,
                45.72018446662837
              ],
              [
                4.855157026729654,
                45.72018411012598
              ],
              [
                4.855153859207776,
                45.72025026794894
              ],
              [
                4.855154445325033,
                45.720274035927716
              ],
              [
                4.855154454700306,
                45.72027452178125
              ],
              [
                4.855154747510612,
                45.72028654079409
              ],
              [
                4.855157101683927,
                45.720287298052284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011389471318736574,
          "ground": "gnd"
        },
        "84_LVBranch1887094": {
          "bus1": "84_LVBus2045169",
          "bus2": "84_LVBus2045170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855157101683927,
                45.720287298052284
              ],
              [
                4.855159455857241,
                45.720288055310476
              ],
              [
                4.855177962291753,
                45.72025297628714
              ],
              [
                4.85529403052461,
                45.72025470016855
              ],
              [
                4.855418182117769,
                45.72025783565903
              ],
              [
                4.855418339120325,
                45.7202590202909
              ],
              [
                4.855422650512297,
                45.72029286697491
              ],
              [
                4.855426209316835,
                45.72029228750908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026775762299843478,
          "ground": "gnd"
        },
        "84_LVBranch0850370": {
          "bus1": "84_LVBus2045170",
          "bus2": "84_LVBus2045171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855426209316835,
                45.72029228750908
              ],
              [
                4.855429768121374,
                45.720291708043256
              ],
              [
                4.855436963463319,
                45.72021275909858
              ],
              [
                4.855437135464387,
                45.72021090099215
              ],
              [
                4.855439309674328,
                45.72018708004044
              ],
              [
                4.855443006082869,
                45.720189508381935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011652670001859152,
          "ground": "gnd"
        },
        "84_LVBranch1134995": {
          "bus1": "84_LVBus2045171",
          "bus2": "84_LVBus2069196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855443006082869,
                45.720189508381935
              ],
              [
                4.85544670249141,
                45.72019193672343
              ],
              [
                4.855454031289593,
                45.7202580299261
              ],
              [
                4.855744613099597,
                45.7202631800706
              ],
              [
                4.855745667823537,
                45.72026320139354
              ],
              [
                4.855753821546558,
                45.72026334235089
              ],
              [
                4.85576315676711,
                45.72029829138027
              ],
              [
                4.855767020867308,
                45.720298767188744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0346669153462086,
          "ground": "gnd"
        },
        "84_LVBranch1277244": {
          "bus1": "84_LVBus2069196",
          "bus2": "84_LVBus2069197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855767020867308,
                45.720298767188744
              ],
              [
                4.855770884967507,
                45.72029924299722
              ],
              [
                4.855776283043096,
                45.720264998277976
              ],
              [
                4.855861328261353,
                45.72026471781722
              ],
              [
                4.855861062020452,
                45.720223795386886
              ],
              [
                4.85586104078764,
                45.72022136554256
              ],
              [
                4.855860872402831,
                45.7201969040907
              ],
              [
                4.855864542618959,
                45.72019693418983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017987663877597117,
          "ground": "gnd"
        },
        "84_LVBranch1767924": {
          "bus1": "84_LVBus2069197",
          "bus2": "84_LVBus2069198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.855864542618959,
                45.72019693418983
              ],
              [
                4.855868212835087,
                45.72019696428896
              ],
              [
                4.85587349959724,
                45.7202650385851
              ],
              [
                4.856050996810819,
                45.72026711048882
              ],
              [
                4.856054371379008,
                45.720281319595394
              ],
              [
                4.856055200229334,
                45.72028482944846
              ],
              [
                4.856059038436185,
                45.720301026407306
              ],
              [
                4.8560611738068555,
                45.72030093344735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02521917300991041,
          "ground": "gnd"
        },
        "84_LVBranch1868885": {
          "bus1": "84_LVBus2069198",
          "bus2": "84_LVBus2069199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.8560611738068555,
                45.72030093344735
              ],
              [
                4.856063309177526,
                45.7203008404874
              ],
              [
                4.856069824174205,
                45.72026713774253
              ],
              [
                4.85610077687528,
                45.720267603784784
              ],
              [
                4.856110337928912,
                45.72021846759882
              ],
              [
                4.856110846390759,
                45.72021581883129
              ],
              [
                4.856113270451345,
                45.720203360752706
              ],
              [
                4.856116200012902,
                45.720204195081116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013396702784620384,
          "ground": "gnd"
        },
        "84_LVBranch1532487": {
          "bus1": "84_LVBus2069199",
          "bus2": "84_LVBus2069200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856116200012902,
                45.720204195081116
              ],
              [
                4.85611912957446,
                45.72020502940953
              ],
              [
                4.856118782645371,
                45.7202676494811
              ],
              [
                4.856244276309201,
                45.720269781790954
              ],
              [
                4.856411451302652,
                45.72027262501908
              ],
              [
                4.856423681271015,
                45.72028377284388
              ],
              [
                4.856417021107879,
                45.720297172186314
              ],
              [
                4.856416574441818,
                45.72029808233768
              ],
              [
                4.856411915139945,
                45.720307467214596
              ],
              [
                4.856421781877126,
                45.720308886073084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0341026887449622,
          "ground": "gnd"
        },
        "84_LVBranch1606141": {
          "bus1": "84_LVBus2069200",
          "bus2": "84_LVBus2069201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856421781877126,
                45.720308886073084
              ],
              [
                4.856417732716364,
                45.720308227669044
              ],
              [
                4.856428857386633,
                45.72028455670627
              ],
              [
                4.856427762395189,
                45.72027467098816
              ],
              [
                4.856421738222393,
                45.72026939657635
              ],
              [
                4.856421426058357,
                45.72022102218366
              ],
              [
                4.856421409644842,
                45.72021757509601
              ],
              [
                4.856421319882992,
                45.720204102328545
              ],
              [
                4.856421319882992,
                45.720204102328545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011879883970541237,
          "ground": "gnd"
        },
        "84_LVBranch1443799": {
          "bus1": "84_LVBus2069200",
          "bus2": "84_LVBus2069204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856421781877126,
                45.720308886073084
              ],
              [
                4.856432624629361,
                45.720310431529306
              ],
              [
                4.856454651142345,
                45.72028068293251
              ],
              [
                4.856537447070804,
                45.720282918806426
              ],
              [
                4.856535668932514,
                45.720315102001955
              ],
              [
                4.856546004689721,
                45.720317853742564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01375504621339512,
          "ground": "gnd"
        },
        "84_LVBranch1816029": {
          "bus1": "84_LVBus2069204",
          "bus2": "84_LVBus2209449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856546004689721,
                45.720317853742564
              ],
              [
                4.856556340446929,
                45.720320605483174
              ],
              [
                4.856541110394645,
                45.72046318440706
              ],
              [
                4.856583709513298,
                45.72046541399374
              ],
              [
                4.856611443601873,
                45.72046687031435
              ],
              [
                4.856611443601873,
                45.72046687031435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021382269407196286,
          "ground": "gnd"
        },
        "84_LVBranch1383288": {
          "bus1": "84_LVBus2069200",
          "bus2": "84_LVBus2069202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856421781877126,
                45.720308886073084
              ],
              [
                4.856424855022836,
                45.72030941787942
              ],
              [
                4.856443801402439,
                45.72027386068722
              ],
              [
                4.856623345829562,
                45.72027657879709
              ],
              [
                4.85662522970373,
                45.7202924685917
              ],
              [
                4.856625253653974,
                45.72029271108588
              ],
              [
                4.856627540724219,
                45.720312075285314
              ],
              [
                4.856630439430255,
                45.72031223520423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022158397091331303,
          "ground": "gnd"
        },
        "84_LVBranch1036103": {
          "bus1": "84_LVBus2069202",
          "bus2": "84_LVBus2069203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.856630439430255,
                45.72031223520423
              ],
              [
                4.856633338136292,
                45.720312395123145
              ],
              [
                4.856637521374767,
                45.720277169505486
              ],
              [
                4.856659999657989,
                45.72027666459314
              ],
              [
                4.856662376897019,
                45.7202238822104
              ],
              [
                4.856662564376221,
                45.72021983646384
              ],
              [
                4.856663184471604,
                45.72020587068711
              ],
              [
                4.856663184471604,
                45.72020587068711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013551953366771768,
          "ground": "gnd"
        },
        "84_LVBranch0904115": {
          "bus1": "84_MVLV027626_LV",
          "bus2": "84_LVBus0768895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                4.854140319212506,
                45.71922083194345
              ],
              [
                4.854123124908544,
                45.71922363010353
              ],
              [
                4.854123124908544,
                45.71922363010353
              ],
              [
                4.854114933156417,
                45.71922630725438
              ],
              [
                4.853925616450316,
                45.719288297945624
              ],
              [
                4.853916491244725,
                45.71936527377779
              ],
              [
                4.854290131028903,
                45.71937769108382
              ],
              [
                4.854471820241765,
                45.71930430443912
              ],
              [
                4.854479959467198,
                45.71917431570214
              ],
              [
                4.854479959467198,
                45.71917431570214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08547085565219002,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV015646_Transformer": {
          "bus_hv": "84_MVLV015646",
          "bus_lv": "84_MVLV015646_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV133539_Transformer": {
          "bus_hv": "84_MVLV133539",
          "bus_lv": "84_MVLV133539_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV111390_Transformer": {
          "bus_hv": "84_MVLV111390",
          "bus_lv": "84_MVLV111390_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV088652_Transformer": {
          "bus_hv": "84_MVLV088652",
          "bus_lv": "84_MVLV088652_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV001939_Transformer": {
          "bus_hv": "84_MVLV001939",
          "bus_lv": "84_MVLV001939_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV043646_Transformer": {
          "bus_hv": "84_MVLV043646",
          "bus_lv": "84_MVLV043646_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV075471_Transformer": {
          "bus_hv": "84_MVLV075471",
          "bus_lv": "84_MVLV075471_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_2000kVA",
          "tap": 1.0
        },
        "84_MVLV083287_Transformer": {
          "bus_hv": "84_MVLV083287",
          "bus_lv": "84_MVLV083287_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV062100_Transformer": {
          "bus_hv": "84_MVLV062100",
          "bus_lv": "84_MVLV062100_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV045259_Transformer": {
          "bus_hv": "84_MVLV045259",
          "bus_lv": "84_MVLV045259_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV140115_Transformer": {
          "bus_hv": "84_MVLV140115",
          "bus_lv": "84_MVLV140115_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV135072_Transformer": {
          "bus_hv": "84_MVLV135072",
          "bus_lv": "84_MVLV135072_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV098970_Transformer": {
          "bus_hv": "84_MVLV098970",
          "bus_lv": "84_MVLV098970_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV093229_Transformer": {
          "bus_hv": "84_MVLV093229",
          "bus_lv": "84_MVLV093229_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV101185_Transformer": {
          "bus_hv": "84_MVLV101185",
          "bus_lv": "84_MVLV101185_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV129466_Transformer": {
          "bus_hv": "84_MVLV129466",
          "bus_lv": "84_MVLV129466_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV088402_Transformer": {
          "bus_hv": "84_MVLV088402",
          "bus_lv": "84_MVLV088402_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV104512_Transformer": {
          "bus_hv": "84_MVLV104512",
          "bus_lv": "84_MVLV104512_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV016434_Transformer": {
          "bus_hv": "84_MVLV016434",
          "bus_lv": "84_MVLV016434_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV121057_Transformer": {
          "bus_hv": "84_MVLV121057",
          "bus_lv": "84_MVLV121057_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV121050_Transformer": {
          "bus_hv": "84_MVLV121050",
          "bus_lv": "84_MVLV121050_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "84_MVLV115630_Transformer": {
          "bus_hv": "84_MVLV115630",
          "bus_lv": "84_MVLV115630_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV136037_Transformer": {
          "bus_hv": "84_MVLV136037",
          "bus_lv": "84_MVLV136037_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV027626_Transformer": {
          "bus_hv": "84_MVLV027626",
          "bus_lv": "84_MVLV027626_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_2000kVA": {
          "id": "FT_Standard_Standard_2000kVA",
          "vg": "Dyn11",
          "sn": 2000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.00102,
            0.004690373119486337
          ],
          "ym": [
            2.2916666666666666e-06,
            -3.158363566258113e-05
          ],
          "i0": 0.019,
          "p0": 2750,
          "psc": 25500,
          "vsc": 0.06
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 52
  }
}
