              ],
              [
                5.881390016799695,
                46.368216264349236
              ],
              [
                5.881391797374867,
                46.36821244419207
              ],
              [
                5.881392364998156,
                46.36820897713401
              ],
              [
                5.881392364998156,
                46.36820897713401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032305628680464517,
          "ground": "gnd"
        },
        "84_LVBranch1243994": {
          "bus1": "84_LVBus1533419",
          "bus2": "84_LVBus1533420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881392364998156,
                46.36820897713401
              ],
              [
                5.881392364998156,
                46.36820897713401
              ],
              [
                5.88139015503608,
                46.368196230511394
              ],
              [
                5.881385975370275,
                46.368191587841046
              ],
              [
                5.881370572447842,
                46.36817863187898
              ],
              [
                5.881355298058352,
                46.36816964358125
              ],
              [
                5.881342728410222,
                46.36816183165137
              ],
              [
                5.88133337745141,
                46.36815290149918
              ],
              [
                5.881326574032387,
                46.36814313526487
              ],
              [
                5.881323083432638,
                46.36813409411559
              ],
              [
                5.881317679729311,
                46.36810987443546
              ],
              [
                5.881304583872142,
                46.368075826218146
              ],
              [
                5.881295969765196,
                46.36805764181785
              ],
              [
                5.881284416306664,
                46.368042665328396
              ],
              [
                5.881269633058565,
                46.368029834097
              ],
              [
                5.881262183167753,
                46.36802432090837
              ],
              [
                5.881190706641685,
                46.36797144518581
              ],
              [
                5.881103262741218,
                46.367906729799465
              ],
              [
                5.881059178934363,
                46.36787410869971
              ],
              [
                5.881036946842737,
                46.36785877223738
              ],
              [
                5.881015581305467,
                46.36785034338653
              ],
              [
                5.880994535907108,
                46.367846227450386
              ],
              [
                5.880963874802476,
                46.367845086627646
              ],
              [
                5.880950463647094,
                46.3678459197556
              ],
              [
                5.880919818180686,
                46.3678478134805
              ],
              [
                5.880852309179708,
                46.36786159370952
              ],
              [
                5.880751807370137,
                46.36788736464554
              ],
              [
                5.880690769038836,
                46.36790301409703
              ],
              [
                5.880666437712881,
                46.367911960458756
              ],
              [
                5.88064604922411,
                46.36792091877721
              ],
              [
                5.880643263785005,
                46.36792429297992
              ],
              [
                5.88064867828589,
                46.36793311195608
              ],
              [
                5.880719103818443,
                46.36802915992543
              ],
              [
                5.88072360195869,
                46.36803529668703
              ],
              [
                5.88072360195869,
                46.36803529668703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09503950388120937,
          "ground": "gnd"
        },
        "84_LVBranch1469971": {
          "bus1": "84_LVBus1533416",
          "bus2": "84_LVBus1533417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881824713146135,
                46.367882186375944
              ],
              [
                5.881824713146135,
                46.367882186375944
              ],
              [
                5.881824874662628,
                46.36788007390718
              ],
              [
                5.881824552373297,
                46.36787393282147
              ],
              [
                5.881823819999947,
                46.36786888527607
              ],
              [
                5.881824473630915,
                46.367866937555874
              ],
              [
                5.881825633558738,
                46.36786636996206
              ],
              [
                5.881828259096893,
                46.36786653110709
              ],
              [
                5.88183661252572,
                46.367868341552736
              ],
              [
                5.881848598694636,
                46.36787199283362
              ],
              [
                5.881861381463719,
                46.367875889410605
              ],
              [
                5.881878825615825,
                46.36788163971737
              ],
              [
                5.881957191994797,
                46.367908479347264
              ],
              [
                5.881974003790854,
                46.367914906839
              ],
              [
                5.882011527064996,
                46.36793050392128
              ],
              [
                5.882028876325634,
                46.36793858974601
              ],
              [
                5.882032762829088,
                46.36794172853057
              ],
              [
                5.882033883992109,
                46.36794455743889
              ],
              [
                5.882033175410705,
                46.3679466599807
              ],
              [
                5.882031018238358,
                46.36794949223973
              ],
              [
                5.882010935433179,
                46.36797411184397
              ],
              [
                5.881999431013809,
                46.36798643132551
              ],
              [
                5.881986231583859,
                46.3679988938192
              ],
              [
                5.881974029396378,
                46.368009091648716
              ],
              [
                5.88195559431308,
                46.368022267072234
              ],
              [
                5.881924821168391,
                46.368043357015964
              ],
              [
                5.88191963782401,
                46.368047067338615
              ],
              [
                5.881907010051667,
                46.3680561256768
              ],
              [
                5.881903716439486,
                46.36805848909439
              ],
              [
                5.881900724911104,
                46.3680585014937
              ],
              [
                5.881897583995022,
                46.368057419817674
              ],
              [
                5.881897583995022,
                46.368057419817674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036996074405571955,
          "ground": "gnd"
        },
        "84_LVBranch0934868": {
          "bus1": "84_MVLV106365_LV",
          "bus2": "84_LVBus1533408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881912951217707,
                46.36771480769949
              ],
              [
                5.881934710168235,
                46.36772767309882
              ],
              [
                5.881934710168235,
                46.36772767309882
              ],
              [
                5.881942365299826,
                46.367729748515124
              ],
              [
                5.881952253680882,
                46.367730358221074
              ],
              [
                5.88200157771953,
                46.36772421520976
              ],
              [
                5.882063185894673,
                46.36771292418856
              ],
              [
                5.882108754698417,
                46.367703061856254
              ],
              [
                5.882127944863873,
                46.36769787822701
              ],
              [
                5.882151418784764,
                46.36769055240492
              ],
              [
                5.882182608739551,
                46.36767486202435
              ],
              [
                5.882204464364538,
                46.3676638672374
              ],
              [
                5.882230215050306,
                46.3676489591924
              ],
              [
                5.882239831261576,
                46.36764339920269
              ],
              [
                5.882249557804972,
                46.367635341079705
              ],
              [
                5.882255655855798,
                46.36763029627954
              ],
              [
                5.882261647235414,
                46.367619824143205
              ],
              [
                5.882261647235414,
                46.367619824143205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029140634987513472,
          "ground": "gnd"
        },
        "84_LVBranch1480522": {
          "bus1": "84_LVBus1533408",
          "bus2": "84_LVBus1533409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.882261647235414,
                46.367619824143205
              ],
              [
                5.882261647235414,
                46.367619824143205
              ],
              [
                5.88230270678563,
                46.36763758017502
              ],
              [
                5.882339629603781,
                46.36765354714349
              ],
              [
                5.882371173425443,
                46.36764587908004
              ],
              [
                5.882376037293518,
                46.36764245790477
              ],
              [
                5.882376037293518,
                46.36764245790477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010181423632516395,
          "ground": "gnd"
        },
        "84_LVBranch1879348": {
          "bus1": "84_LVBus1533409",
          "bus2": "84_LVBus1533411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.882376037293518,
                46.36764245790477
              ],
              [
                5.882376037293518,
                46.36764245790477
              ],
              [
                5.882388276373341,
                46.36763382593294
              ],
              [
                5.882448279979319,
                46.36757697801538
              ],
              [
                5.882471041515045,
                46.36756830545736
              ],
              [
                5.882478171993561,
                46.367566524613586
              ],
              [
                5.88252204641027,
                46.367504740930606
              ],
              [
                5.882536298365635,
                46.36748468036794
              ],
              [
                5.88253625945363,
                46.3674665253152
              ],
              [
                5.882533673370272,
                46.367449809769
              ],
              [
                5.882532473364468,
                46.36743739184743
              ],
              [
                5.882541053337006,
                46.36741474363887
              ],
              [
                5.882573277646864,
                46.36733810365845
              ],
              [
                5.882676517236813,
                46.367200317859734
              ],
              [
                5.882751994448836,
                46.36709387605986
              ],
              [
                5.882749676257318,
                46.36708885105267
              ],
              [
                5.882761661666694,
                46.3670835141827
              ],
              [
                5.882866259903417,
                46.367047976866566
              ],
              [
                5.88288517585158,
                46.36704298179002
              ],
              [
                5.882991709823229,
                46.367022766262245
              ],
              [
                5.883024957981603,
                46.367020691559404
              ],
              [
                5.883056251534678,
                46.36702395549678
              ],
              [
                5.883062554232001,
                46.36702284892004
              ],
              [
                5.883106604795967,
                46.36700288374599
              ],
              [
                5.883106604795967,
                46.36700288374599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09933368137378053,
          "ground": "gnd"
        },
        "84_LVBranch1873255": {
          "bus1": "84_LVBus1533411",
          "bus2": "84_LVBus1533412",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883106604795967,
                46.36700288374599
              ],
              [
                5.883106604795967,
                46.36700288374599
              ],
              [
                5.88309771208996,
                46.36700497187374
              ],
              [
                5.88309207675121,
                46.36700234708854
              ],
              [
                5.883078738857488,
                46.3669903355036
              ],
              [
                5.883070805730349,
                46.36698319842535
              ],
              [
                5.883054739757688,
                46.3669365356082
              ],
              [
                5.88305518041196,
                46.36693431534586
              ],
              [
                5.883081986328647,
                46.36689689491467
              ],
              [
                5.88311434837242,
                46.36685170870873
              ],
              [
                5.883125533320844,
                46.366836093846906
              ],
              [
                5.8831404909978,
                46.36682725974563
              ],
              [
                5.883147005573042,
                46.36682341769709
              ],
              [
                5.883149369317065,
                46.366822956565244
              ],
              [
                5.883158919408253,
                46.36683015117827
              ],
              [
                5.883158919408253,
                46.36683015117827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02514493842468644,
          "ground": "gnd"
        },
        "84_LVBranch1509592": {
          "bus1": "84_LVBus1533411",
          "bus2": "84_LVBus1533413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883106604795967,
                46.36700288374599
              ],
              [
                5.883106604795967,
                46.36700288374599
              ],
              [
                5.883120993030549,
                46.366996688216425
              ],
              [
                5.883191195778175,
                46.36696658442196
              ],
              [
                5.883195485798492,
                46.36696473919499
              ],
              [
                5.883278168506551,
                46.366924915015105
              ],
              [
                5.883278777262254,
                46.366922878626
              ],
              [
                5.883278867354538,
                46.3669206693184
              ],
              [
                5.883277643100474,
                46.36691466449298
              ],
              [
                5.883288014372495,
                46.36691330466529
              ],
              [
                5.883290186562069,
                46.36691230014568
              ],
              [
                5.883322078160041,
                46.36688962579081
              ],
              [
                5.883333790374267,
                46.366881298367325
              ],
              [
                5.883393853976837,
                46.36683816429013
              ],
              [
                5.883433751114066,
                46.36680279328267
              ],
              [
                5.883480485942809,
                46.36676135459355
              ],
              [
                5.883513924554215,
                46.36672968878002
              ],
              [
                5.883556181926232,
                46.366688020746984
              ],
              [
                5.883575865612583,
                46.36666787131982
              ],
              [
                5.883662395787874,
                46.3665661718102
              ],
              [
                5.883711632771919,
                46.3665104431924
              ],
              [
                5.883719873879725,
                46.36650694341118
              ],
              [
                5.883734730433907,
                46.36650493900413
              ],
              [
                5.883751141021713,
                46.366505218599166
              ],
              [
                5.883753172870203,
                46.366505254157104
              ],
              [
                5.88375955425465,
                46.36650216373935
              ],
              [
                5.883759613617449,
                46.36649728958781
              ],
              [
                5.883749088684928,
                46.366481731816776
              ],
              [
                5.883747584411691,
                46.36647901396513
              ],
              [
                5.883750135056839,
                46.366474836468065
              ],
              [
                5.883798468899819,
                46.36640426697701
              ],
              [
                5.883874459002718,
                46.36630234735986
              ],
              [
                5.88389592911169,
                46.36627189309438
              ],
              [
                5.883900759819081,
                46.36627095856484
              ],
              [
                5.883913980799184,
                46.36627220242056
              ],
              [
                5.883918331771659,
                46.366273885647026
              ],
              [
                5.883918331771659,
                46.366273885647026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10756908039457994,
          "ground": "gnd"
        },
        "84_LVBranch0689301": {
          "bus1": "84_LVBus1533413",
          "bus2": "84_LVBus1533414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883918331771659,
                46.366273885647026
              ],
              [
                5.883918331771659,
                46.366273885647026
              ],
              [
                5.88411759113804,
                46.36584373106093
              ],
              [
                5.884119629109303,
                46.36583767829997
              ],
              [
                5.884274052820698,
                46.365380177455634
              ],
              [
                5.884269949465894,
                46.365168302241095
              ],
              [
                5.884473417625642,
                46.36475969288716
              ],
              [
                5.884259597212822,
                46.36448231633882
              ],
              [
                5.884259597212822,
                46.36448231633882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20967516227838026,
          "ground": "gnd"
        },
        "84_LVBranch0726379": {
          "bus1": "84_LVBus1533409",
          "bus2": "84_LVBus1533410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.882376037293518,
                46.36764245790477
              ],
              [
                5.882376037293518,
                46.36764245790477
              ],
              [
                5.882441292984516,
                46.36755801336034
              ],
              [
                5.882460425041334,
                46.36752879424637
              ],
              [
                5.882465602106018,
                46.36750383873744
              ],
              [
                5.88246647417493,
                46.36747591063779
              ],
              [
                5.882445821515767,
                46.3674133692326
              ],
              [
                5.882350387570833,
                46.36722172951101
              ],
              [
                5.882346952495413,
                46.36716365752942
              ],
              [
                5.88236177441204,
                46.367097666159275
              ],
              [
                5.882398028850325,
                46.367039137633526
              ],
              [
                5.882490906480885,
                46.366952938391805
              ],
              [
                5.882547697594903,
                46.366892327157075
              ],
              [
                5.882613683419575,
                46.36682189114161
              ],
              [
                5.882668881719213,
                46.36675940230462
              ],
              [
                5.882693404278204,
                46.36673165380746
              ],
              [
                5.882708492018436,
                46.366730200691535
              ],
              [
                5.882720724862879,
                46.366736041651535
              ],
              [
                5.882720724862879,
                46.366736041651535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11413571984377414,
          "ground": "gnd"
        },
        "84_185397": {
          "bus1": "84_MVBus091378",
          "bus2": "84_MVLV049602",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881740495695101,
                46.36789611083702
              ],
              [
                5.881762487449203,
                46.367897180037474
              ],
              [
                5.881772812242899,
                46.367898496613584
              ],
              [
                5.881818861199212,
                46.367903380372894
              ],
              [
                5.881844406784445,
                46.36790468077089
              ],
              [
                5.881978141835544,
                46.367951837594404
              ],
              [
                5.881998303501438,
                46.367960556050065
              ],
              [
                5.882009398699675,
                46.36796770249119
              ],
              [
                5.882023569530173,
                46.367988099860945
              ],
              [
                5.882022231409468,
                46.367994914238906
              ],
              [
                5.882014494019582,
                46.36800335149488
              ],
              [
                5.881854817149877,
                46.36811206282249
              ],
              [
                5.881854925696791,
                46.36811592304069
              ],
              [
                5.881857782720864,
                46.368120832165125
              ],
              [
                5.881870424243997,
                46.36812276082336
              ],
              [
                5.881988669951216,
                46.36813188251153
              ],
              [
                5.88199731924589,
                46.36813084678791
              ],
              [
                5.882002669253473,
                46.368127896772144
              ],
              [
                5.882202179972896,
                46.367957879166056
              ],
              [
                5.882372037536885,
                46.367816166147804
              ],
              [
                5.88238622294122,
                46.367807653488484
              ],
              [
                5.88245540205935,
                46.36777878899469
              ],
              [
                5.882466009906392,
                46.36777028003098
              ],
              [
                5.882476283939653,
                46.367754855816614
              ],
              [
                5.882584450657165,
                46.36762857006508
              ],
              [
                5.882600619331168,
                46.36760358631892
              ],
              [
                5.882648603261849,
                46.36751504318068
              ],
              [
                5.882664824349508,
                46.367496650240554
              ],
              [
                5.882705352191631,
                46.36741567100374
              ],
              [
                5.882749036925621,
                46.36735098418139
              ],
              [
                5.882789120008147,
                46.36729770351562
              ],
              [
                5.882831318374763,
                46.367256911219776
              ],
              [
                5.882931955860006,
                46.36717140575874
              ],
              [
                5.883017371986677,
                46.36710805352052
              ],
              [
                5.883060625044516,
                46.36708084537574
              ],
              [
                5.883088751888693,
                46.36705111089005
              ],
              [
                5.88316488424484,
                46.367001809956335
              ],
              [
                5.8832739782001,
                46.366945444765406
              ],
              [
                5.88337069645881,
                46.36688524238666
              ],
              [
                5.883476897285319,
                46.366793501419636
              ],
              [
                5.883636146759934,
                46.36661750741519
              ],
              [
                5.883632663408315,
                46.36659122844079
              ],
              [
                5.883633316892591,
                46.366588082901835
              ],
              [
                5.883676878105847,
                46.36654546444926
              ],
              [
                5.883718500694392,
                46.36651760451489
              ],
              [
                5.883823608280689,
                46.36636364723667
              ],
              [
                5.883901013179561,
                46.36625549618909
              ],
              [
                5.884050585448142,
                46.36591483936816
              ],
              [
                5.884148304545206,
                46.36586084617494
              ],
              [
                5.88415728692909,
                46.36585275709482
              ],
              [
                5.884179633004695,
                46.36580721718995
              ],
              [
                5.884183215298878,
                46.36579990933391
              ],
              [
                5.884218556182738,
                46.36576112303333
              ],
              [
                5.884303175598667,
                46.365668263622226
              ],
              [
                5.884384411151125,
                46.36559572861389
              ],
              [
                5.884493661132463,
                46.36550811508766
              ],
              [
                5.884543829955364,
                46.36546769429832
              ],
              [
                5.884672724817153,
                46.36538308684572
              ],
              [
                5.88475128584464,
                46.36530705974397
              ],
              [
                5.884756927549746,
                46.36529841761592
              ],
              [
                5.884769530687448,
                46.36522818126733
              ],
              [
                5.884767355386502,
                46.36517450088596
              ],
              [
                5.884756734734362,
                46.36514072686205
              ],
              [
                5.884705845190171,
                46.36507378158083
              ],
              [
                5.884655545860762,
                46.36502385736445
              ],
              [
                5.884613452062627,
                46.364984447873226
              ],
              [
                5.884523052782487,
                46.36487103250171
              ],
              [
                5.88446117944904,
                46.36477969078259
              ],
              [
                5.884440093500635,
                46.36474801812589
              ],
              [
                5.884232199399444,
                46.364529977539355
              ],
              [
                5.884216632406082,
                46.364495754703995
              ],
              [
                5.884220080580976,
                46.36446784508901
              ],
              [
                5.884241518277927,
                46.364437905086774
              ],
              [
                5.884293904432013,
                46.36440057620087
              ],
              [
                5.884348800375092,
                46.36437280534732
              ],
              [
                5.884619387287527,
                46.364306103137004
              ],
              [
                5.884820260832675,
                46.364262591279335
              ],
              [
                5.884983857752249,
                46.364229773119746
              ],
              [
                5.885044969866883,
                46.36422689853395
              ],
              [
                5.885133143124444,
                46.3642368129433
              ],
              [
                5.885189190474674,
                46.36425361287772
              ],
              [
                5.885250559221079,
                46.36428716884283
              ],
              [
                5.885317961206384,
                46.36433144249558
              ],
              [
                5.885389074606206,
                46.36436979111072
              ],
              [
                5.885447030592938,
                46.36438373934508
              ],
              [
                5.885504695855428,
                46.36438406140338
              ],
              [
                5.885560907703597,
                46.36436809181558
              ],
              [
                5.885749081421993,
                46.3642725149161
              ],
              [
                5.885982017811262,
                46.36415618349035
              ],
              [
                5.886211370904429,
                46.36399214121313
              ],
              [
                5.886307530892457,
                46.363896406407676
              ],
              [
                5.88636533516712,
                46.363851828217804
              ],
              [
                5.886455691586858,
                46.36382623426079
              ],
              [
                5.886501095394743,
                46.36382825425124
              ],
              [
                5.886560490977577,
                46.363871435732726
              ],
              [
                5.886621078504965,
                46.36394443514855
              ],
              [
                5.88666053117746,
                46.36398183712581
              ],
              [
                5.886715805709962,
                46.364006324689385
              ],
              [
                5.886800222650497,
                46.36403382716978
              ],
              [
                5.886839678210114,
                46.36404536345256
              ],
              [
                5.886860358372326,
                46.3640731937812
              ],
              [
                5.88684972769035,
                46.36409587953388
              ],
              [
                5.886767189724011,
                46.364158145239976
              ],
              [
                5.88670741523508,
                46.36421618636114
              ],
              [
                5.886625354144539,
                46.36433299604066
              ],
              [
                5.886600305745327,
                46.36439668730683
              ],
              [
                5.886604964159551,
                46.36447383200047
              ],
              [
                5.886622538154908,
                46.3645088833759
              ],
              [
                5.886655634690444,
                46.3645348032849
              ],
              [
                5.886711133338845,
                46.36455334883118
              ],
              [
                5.886822099629629,
                46.364557280320234
              ],
              [
                5.886965919695172,
                46.36455212336331
              ],
              [
                5.887030551809802,
                46.36453281851619
              ],
              [
                5.887086577683132,
                46.36450523609895
              ],
              [
                5.887144550465459,
                46.364485157870895
              ],
              [
                5.88724721234602,
                46.36446391550829
              ],
              [
                5.887309898745246,
                46.36445067845171
              ],
              [
                5.887472821460904,
                46.36437905241712
              ],
              [
                5.887590567012682,
                46.36430291380397
              ],
              [
                5.887667427950046,
                46.36424377012549
              ],
              [
                5.887777099097471,
                46.364155752733474
              ],
              [
                5.887864588908945,
                46.36407829107735
              ],
              [
                5.887921217103099,
                46.364043808696884
              ],
              [
                5.887966207571481,
                46.364037303246484
              ],
              [
                5.888015580696939,
                46.36404770919689
              ],
              [
                5.888035132465389,
                46.364064226938446
              ],
              [
                5.888045415751783,
                46.36413245066371
              ],
              [
                5.888059312518183,
                46.36420022807422
              ],
              [
                5.888066943528819,
                46.364246163611654
              ],
              [
                5.888054195124808,
                46.36434418888971
              ],
              [
                5.888029324498205,
                46.364486678478144
              ],
              [
                5.88800953694142,
                46.36454843125887
              ],
              [
                5.888000638796825,
                46.364615373001456
              ],
              [
                5.888019248216197,
                46.364690171801634
              ],
              [
                5.888071551276369,
                46.36483348837844
              ],
              [
                5.888081472189325,
                46.36486249280248
              ],
              [
                5.888094666505482,
                46.364911541463606
              ],
              [
                5.888106281078246,
                46.36499217898337
              ],
              [
                5.888113452962064,
                46.36508347468584
              ],
              [
                5.888104381048061,
                46.36513799343407
              ],
              [
                5.888063309267108,
                46.365313889388766
              ],
              [
                5.888054546606496,
                46.36535979761053
              ],
              [
                5.887969165580054,
                46.36547615381269
              ],
              [
                5.887954385757785,
                46.365502436873626
              ],
              [
                5.887947517826129,
                46.36554688083428
              ],
              [
                5.887923649916083,
                46.36560612248187
              ],
              [
                5.887891348857358,
                46.36565077694494
              ],
              [
                5.887825999730655,
                46.36570494033688
              ],
              [
                5.887794857445414,
                46.36573845396702
              ],
              [
                5.887759245086908,
                46.36584317471486
              ],
              [
                5.887672846988903,
                46.366041004759325
              ],
              [
                5.887632693515639,
                46.36617859576694
              ],
              [
                5.88759420842183,
                46.366274994623055
              ],
              [
                5.887488707171999,
                46.36640223791875
              ],
              [
                5.887400724483769,
                46.366537371689866
              ],
              [
                5.887326681098978,
                46.366626372232126
              ],
              [
                5.887255018114375,
                46.36673609335167
              ],
              [
                5.887231157958404,
                46.36678690484681
              ],
              [
                5.887219251480405,
                46.36685282384348
              ],
              [
                5.887220253872192,
                46.36689806620088
              ],
              [
                5.887225584215521,
                46.36694383960106
              ],
              [
                5.887216866076995,
                46.36705002423026
              ],
              [
                5.887187830006583,
                46.367126575002985
              ],
              [
                5.887148410452332,
                46.36720230685137
              ],
              [
                5.88712258630923,
                46.36723479828775
              ],
              [
                5.887106299180629,
                46.367250960467096
              ],
              [
                5.887074969589881,
                46.367272060288755
              ],
              [
                5.887042491700972,
                46.36729430377758
              ],
              [
                5.887015451110025,
                46.36731115360615
              ],
              [
                5.88700076526013,
                46.36732035798619
              ],
              [
                5.886998827924989,
                46.36732157137775
              ],
              [
                5.886974419355163,
                46.367340077032075
              ],
              [
                5.886960611796627,
                46.36735356785572
              ],
              [
                5.886930083288377,
                46.367392519698775
              ],
              [
                5.88691898943426,
                46.36741330162348
              ],
              [
                5.886915144468178,
                46.36743710797687
              ],
              [
                5.886917486639315,
                46.36745943289723
              ],
              [
                5.886926908278574,
                46.367483382594294
              ],
              [
                5.88693777913999,
                46.367500037035036
              ],
              [
                5.886952094467524,
                46.36751584521577
              ],
              [
                5.886968793141708,
                46.36752930028748
              ],
              [
                5.88698338316648,
                46.36753656207941
              ],
              [
                5.887003086376985,
                46.36754203379849
              ],
              [
                5.887017516819055,
                46.36754366275419
              ],
              [
                5.8870368735404,
                46.36754303015913
              ],
              [
                5.887088513638937,
                46.36753411062253
              ],
              [
                5.887150400760479,
                46.367519935123674
              ],
              [
                5.8872037688119,
                46.367504603158224
              ],
              [
                5.887247048034868,
                46.36748957781084
              ],
              [
                5.88731415788827,
                46.36746752057833
              ],
              [
                5.887436944359911,
                46.36741866626217
              ],
              [
                5.88751356925779,
                46.367391303793354
              ],
              [
                5.887571890020187,
                46.36737332198628
              ],
              [
                5.887621586791981,
                46.3673603472123
              ],
              [
                5.887663171519497,
                46.36735165198105
              ],
              [
                5.887691724857627,
                46.367346813842566
              ],
              [
                5.887730241819265,
                46.367341744976244
              ],
              [
                5.887786931510148,
                46.36733783661238
              ],
              [
                5.887850521636216,
                46.367337792058045
              ],
              [
                5.88802610300547,
                46.36734333904208
              ],
              [
                5.888068981191509,
                46.367341501866576
              ],
              [
                5.888138420271081,
                46.36733161054933
              ],
              [
                5.888181825998719,
                46.36731653584315
              ],
              [
                5.88823324920869,
                46.367293942269974
              ],
              [
                5.888303501665124,
                46.36725985297677
              ],
              [
                5.88836070702262,
                46.36722898188204
              ],
              [
                5.888398700542513,
                46.36720992465443
              ],
              [
                5.888430951924295,
                46.36719916164058
              ],
              [
                5.888507987838496,
                46.367185673043785
              ],
              [
                5.888525452870636,
                46.36718536057433
              ],
              [
                5.888534578867261,
                46.36718903763554
              ],
              [
                5.888546462516459,
                46.36719987831001
              ],
              [
                5.888551545801096,
                46.36720918463958
              ],
              [
                5.888553302041267,
                46.367219540743704
              ],
              [
                5.888547356365728,
                46.367254994793335
              ],
              [
                5.888517979157603,
                46.36732310890135
              ],
              [
                5.888497680476059,
                46.3673734579843
              ],
              [
                5.888465385448423,
                46.3674719959997
              ],
              [
                5.888442089742091,
                46.36753283192837
              ],
              [
                5.888402636206481,
                46.367612005657975
              ],
              [
                5.888349020094821,
                46.36769086609839
              ],
              [
                5.888308349414027,
                46.367741447435144
              ],
              [
                5.888267788628545,
                46.36778474837373
              ],
              [
                5.888211028431061,
                46.36783838193562
              ],
              [
                5.888116863457843,
                46.367926472637514
              ],
              [
                5.887924596677003,
                46.36810633438555
              ],
              [
                5.887761016322197,
                46.36827344609357
              ],
              [
                5.887663427253814,
                46.36838662646976
              ],
              [
                5.88758388041075,
                46.36847685302397
              ],
              [
                5.887464317081446,
                46.368605787987676
              ],
              [
                5.887414144517527,
                46.36867047261911
              ],
              [
                5.887375705109339,
                46.368731538918155
              ],
              [
                5.887361594451616,
                46.36876768963357
              ],
              [
                5.887340730227238,
                46.36883331250021
              ],
              [
                5.887286722600574,
                46.368943678963454
              ],
              [
                5.887246040089807,
                46.369003473475324
              ],
              [
                5.887192527038302,
                46.36910966358518
              ],
              [
                5.887189467130956,
                46.369128356933
              ],
              [
                5.887207193887074,
                46.36917189625389
              ],
              [
                5.887278820363989,
                46.369247873413705
              ],
              [
                5.887333589607681,
                46.36928147283306
              ],
              [
                5.887443229009801,
                46.36932351437319
              ],
              [
                5.887487934126276,
                46.369331500012024
              ],
              [
                5.887519863417625,
                46.36933072615363
              ],
              [
                5.887564103534725,
                46.36932242524984
              ],
              [
                5.887711728597865,
                46.36925201649467
              ],
              [
                5.887724685138284,
                46.36923604851967
              ],
              [
                5.887891979577626,
                46.36912297450922
              ],
              [
                5.887918618058912,
                46.36909856293474
              ],
              [
                5.888202092224989,
                46.369018318633195
              ],
              [
                5.888464266981242,
                46.368904003612734
              ],
              [
                5.888722483166903,
                46.36882689904589
              ],
              [
                5.888844712716454,
                46.36879657728028
              ],
              [
                5.88896653808885,
                46.368763854390004
              ],
              [
                5.88924248301907,
                46.3687052235909
              ],
              [
                5.889397466029367,
                46.368680981723905
              ],
              [
                5.889481742894527,
                46.36866000691219
              ],
              [
                5.889504857650341,
                46.36861612593858
              ],
              [
                5.889479331725813,
                46.368573317414274
              ],
              [
                5.889369528963597,
                46.36852718516538
              ],
              [
                5.889300929948556,
                46.36849339822465
              ],
              [
                5.889258988558831,
                46.3684601997187
              ],
              [
                5.889224762862153,
                46.36842043737046
              ],
              [
                5.889202816101026,
                46.36838262322209
              ],
              [
                5.889203060990844,
                46.368342160060905
              ],
              [
                5.889213643137799,
                46.36831415298905
              ],
              [
                5.889233477825186,
                46.3682879727119
              ],
              [
                5.889331746456368,
                46.36820974037104
              ],
              [
                5.889423649892372,
                46.36811373999019
              ],
              [
                5.889499796397744,
                46.36804978126916
              ],
              [
                5.889501008379815,
                46.36804861756076
              ],
              [
                5.88959832516459,
                46.36795503230253
              ],
              [
                5.889631077538174,
                46.367932419223855
              ],
              [
                5.889670666637146,
                46.36792862202858
              ],
              [
                5.889700355670875,
                46.367939769726675
              ],
              [
                5.889719540929253,
                46.367960405504434
              ],
              [
                5.889722854787306,
                46.36798364562517
              ],
              [
                5.88969938926033,
                46.36806217519254
              ],
              [
                5.889699005822964,
                46.36806347507309
              ],
              [
                5.889688013926696,
                46.368114676790924
              ],
              [
                5.889692900301503,
                46.368155015338864
              ],
              [
                5.889721656488638,
                46.3682203820879
              ],
              [
                5.889748667157395,
                46.36825086872702
              ],
              [
                5.889780206914335,
                46.36827361239108
              ],
              [
                5.889849128063879,
                46.36832785987807
              ],
              [
                5.889910142427221,
                46.3683616498089
              ],
              [
                5.890155635312117,
                46.36843175806477
              ],
              [
                5.890186224704285,
                46.3684373657063
              ],
              [
                5.890355736670426,
                46.36846863162797
              ],
              [
                5.890480064507834,
                46.36848696549127
              ],
              [
                5.890631669707738,
                46.36852492493363
              ],
              [
                5.891027916941359,
                46.36860461192624
              ],
              [
                5.891156955768409,
                46.36862972323339
              ],
              [
                5.891301597468397,
                46.36865309383088
              ],
              [
                5.891538903297449,
                46.36868010911174
              ],
              [
                5.891654530539022,
                46.3686925090302
              ],
              [
                5.891745137981511,
                46.368703900385775
              ],
              [
                5.891874386981311,
                46.36870594860609
              ],
              [
                5.892066016606928,
                46.368693604908344
              ],
              [
                5.89220414804779,
                46.368685647847876
              ],
              [
                5.892241193425565,
                46.36868353255581
              ],
              [
                5.8925389384151,
                46.368647554521026
              ],
              [
                5.892560410327869,
                46.36864583702578
              ],
              [
                5.892585572617969,
                46.36864603928143
              ],
              [
                5.892676123170849,
                46.368654369593045
              ],
              [
                5.892763258963329,
                46.36866081647824
              ],
              [
                5.892860789171896,
                46.368665856842334
              ],
              [
                5.892935349794593,
                46.36866761818696
              ],
              [
                5.892980730980685,
                46.36866425076088
              ],
              [
                5.893033554501726,
                46.368664072426725
              ],
              [
                5.893093577111489,
                46.36866972959669
              ],
              [
                5.893133059341495,
                46.36867622857313
              ],
              [
                5.893199894765155,
                46.36869355128711
              ],
              [
                5.893250352871372,
                46.36870037270596
              ],
              [
                5.893382007190502,
                46.36872168902613
              ],
              [
                5.893440518845956,
                46.368725925368594
              ],
              [
                5.89353468217156,
                46.3687246402943
              ],
              [
                5.8936104532746,
                46.368719644676545
              ],
              [
                5.893679705390292,
                46.3687122505574
              ],
              [
                5.894142383042642,
                46.368656589761855
              ],
              [
                5.894430747428376,
                46.36861187661529
              ],
              [
                5.894576391324922,
                46.368588100497824
              ],
              [
                5.894719760983724,
                46.36855760485468
              ],
              [
                5.894798086153221,
                46.368539154223136
              ],
              [
                5.89484319574121,
                46.36853024677187
              ],
              [
                5.894902410386625,
                46.36852594049758
              ],
              [
                5.894956557156492,
                46.36852729585164
              ],
              [
                5.895529380865688,
                46.368574259176135
              ],
              [
                5.895583394917772,
                46.368583723934705
              ],
              [
                5.895919987049084,
                46.368634815052445
              ],
              [
                5.8961302284587,
                46.36867227919578
              ],
              [
                5.896355815419267,
                46.368719771807996
              ],
              [
                5.89651103405766,
                46.368761572922324
              ],
              [
                5.896768817568085,
                46.36885529210527
              ],
              [
                5.896905467276246,
                46.36892128036435
              ],
              [
                5.897010290250485,
                46.3689552233426
              ],
              [
                5.897074268200175,
                46.36898014461246
              ],
              [
                5.897169839276112,
                46.36903293941163
              ],
              [
                5.897255845392134,
                46.36907437124981
              ],
              [
                5.897275417961802,
                46.36908000744719
              ],
              [
                5.89736845877986,
                46.36910071145753
              ],
              [
                5.897540105431771,
                46.369120362978876
              ],
              [
                5.897719954992693,
                46.36913017428913
              ],
              [
                5.897898667195567,
                46.369147649230584
              ],
              [
                5.898011461487886,
                46.36916462573028
              ],
              [
                5.898072061500854,
                46.369178682950775
              ],
              [
                5.898110036450735,
                46.36919413462906
              ],
              [
                5.898229718509328,
                46.36925131445208
              ],
              [
                5.898282354502419,
                46.36927110625638
              ],
              [
                5.898598089285835,
                46.36937132444372
              ],
              [
                5.898652183692634,
                46.36938477499699
              ],
              [
                5.898698564186163,
                46.36939308195169
              ],
              [
                5.898782967620932,
                46.36940306840898
              ],
              [
                5.898862200448142,
                46.369417540064596
              ],
              [
                5.898964234075044,
                46.369440049966954
              ],
              [
                5.89905812754647,
                46.36946222990005
              ],
              [
                5.899123819204546,
                46.36947118236175
              ],
              [
                5.89937980487887,
                46.369467433440896
              ],
              [
                5.900030807537727,
                46.36942816267402
              ],
              [
                5.900200736088256,
                46.369421358613366
              ],
              [
                5.90033830286361,
                46.369419254109495
              ],
              [
                5.900577257860851,
                46.36942086403808
              ],
              [
                5.900789769341565,
                46.36942814031744
              ],
              [
                5.900970053385315,
                46.36943323125096
              ],
              [
                5.901482401064976,
                46.36944058972663
              ],
              [
                5.901995435441093,
                46.369446114076176
              ],
              [
                5.902435899226897,
                46.369467155564045
              ],
              [
                5.902740752469696,
                46.369482036814496
              ],
              [
                5.902885573494443,
                46.36948301554141
              ],
              [
                5.903009249471764,
                46.36947919185627
              ],
              [
                5.903170985453751,
                46.369473838637276
              ],
              [
                5.903235724653069,
                46.36947678437728
              ],
              [
                5.903299614253354,
                46.36948423286283
              ],
              [
                5.903394348053913,
                46.369502726130584
              ],
              [
                5.90361075101555,
                46.36955562632609
              ],
              [
                5.903692663191332,
                46.36959484935688
              ],
              [
                5.903738369545986,
                46.36961190237558
              ],
              [
                5.903791315846298,
                46.36961714582439
              ],
              [
                5.904416708602613,
                46.369759029701775
              ],
              [
                5.904465940920447,
                46.36976774892194
              ],
              [
                5.904787548742845,
                46.369793049529925
              ],
              [
                5.905042880400078,
                46.369800313446916
              ],
              [
                5.905305449829044,
                46.36979930664083
              ],
              [
                5.905424851879244,
                46.369806079959254
              ],
              [
                5.905534475106686,
                46.36981729454051
              ],
              [
                5.905633914695263,
                46.36983213457398
              ],
              [
                5.905851203848381,
                46.369871718582154
              ],
              [
                5.906091003663013,
                46.369925598480016
              ],
              [
                5.906252942987252,
                46.36995265687153
              ],
              [
                5.906574221490697,
                46.36998737433377
              ],
              [
                5.906880260224415,
                46.37001171787155
              ],
              [
                5.906927752791714,
                46.37001235816643
              ],
              [
                5.907083241738766,
                46.37000259377844
              ],
              [
                5.907394571229587,
                46.36996167253336
              ],
              [
                5.907550240531553,
                46.36994613784329
              ],
              [
                5.907675301784582,
                46.36993902327004
              ],
              [
                5.90776750942024,
                46.36994080486254
              ],
              [
                5.907859416127885,
                46.36995008902594
              ],
              [
                5.908004921550485,
                46.36997215931844
              ],
              [
                5.908177493500702,
                46.36999864621872
              ],
              [
                5.908389992312074,
                46.3700393398803
              ],
              [
                5.908493513248284,
                46.37006598223668
              ],
              [
                5.908592127058029,
                46.37009952462175
              ],
              [
                5.908663532912525,
                46.3701324373196
              ],
              [
                5.908723148261595,
                46.37016986397244
              ],
              [
                5.908759951131841,
                46.37020088475602
              ],
              [
                5.908833959687442,
                46.37027004654216
              ],
              [
                5.908890159518611,
                46.370315289959514
              ],
              [
                5.908947058559245,
                46.37035137002171
              ],
              [
                5.908997589366583,
                46.37038062567042
              ],
              [
                5.909065619696123,
                46.37040453009337
              ],
              [
                5.909134383486012,
                46.370421971935095
              ],
              [
                5.90929555567685,
                46.37045116669779
              ],
              [
                5.909371449322153,
                46.370459296652164
              ],
              [
                5.909401466249426,
                46.37045930629111
              ],
              [
                5.909440384119973,
                46.37045220896869
              ],
              [
                5.909452493447453,
                46.37044858548245
              ],
              [
                5.909460498113908,
                46.37044744185032
              ],
              [
                5.909465408503847,
                46.370448313963585
              ],
              [
                5.909466419536675,
                46.37044944393606
              ],
              [
                5.909474199940788,
                46.37046429342028
              ],
              [
                5.909478515110335,
                46.37047254236195
              ],
              [
                5.909488064036284,
                46.370495693946275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.7048926834771554,
          "ground": "gnd"
        },
        "84_275587": {
          "bus1": "84_MVLV049602",
          "bus2": "84_MVBus091379",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909488064036284,
                46.370495693946275
              ],
              [
                5.909468058820848,
                46.37047419548033
              ],
              [
                5.909460725449375,
                46.370466347774006
              ],
              [
                5.909453712563716,
                46.370458823207684
              ],
              [
                5.909382608395276,
                46.370470518336425
              ],
              [
                5.909349165802994,
                46.37046451031836
              ],
              [
                5.909329552043299,
                46.370479663861616
              ],
              [
                5.909329552043299,
                46.370479663861616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012577832456557496,
          "ground": "gnd"
        },
        "84_47807": {
          "bus1": "84_MVBus091379",
          "bus2": "84_MVLV077196",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909329552043299,
                46.370479663861616
              ],
              [
                5.909329552043299,
                46.370479663861616
              ],
              [
                5.90886559581867,
                46.371678335869724
              ],
              [
                5.908849820461809,
                46.371705382791276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13794199803628698,
          "ground": "gnd"
        },
        "84_LVBranch0328943": {
          "bus1": "84_MVLV077196_LV",
          "bus2": "84_LVBus1533217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908849820461809,
                46.371705382791276
              ],
              [
                5.908833124682016,
                46.37169841515147
              ],
              [
                5.908833124682016,
                46.37169841515147
              ],
              [
                5.90880968638296,
                46.37168863365298
              ],
              [
                5.90880968638296,
                46.37168863365298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0021058280132230157,
          "ground": "gnd"
        },
        "84_LVBranch0430312": {
          "bus1": "84_LVBus1533217",
          "bus2": "84_LVBus1533218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90880968638296,
                46.37168863365298
              ],
              [
                5.90880968638296,
                46.37168863365298
              ],
              [
                5.908234285114015,
                46.37149383707489
              ],
              [
                5.908234285114015,
                46.37149383707489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049284671693263685,
          "ground": "gnd"
        },
        "84_LVBranch0646669": {
          "bus1": "84_LVBus1533218",
          "bus2": "84_LVBus1533219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908234285114015,
                46.37149383707489
              ],
              [
                5.908234285114015,
                46.37149383707489
              ],
              [
                5.905139069563814,
                46.37039273403749
              ],
              [
                5.905133157153378,
                46.37039086654116
              ],
              [
                5.905133157153378,
                46.37039086654116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26826940080563205,
          "ground": "gnd"
        },
        "84_LVBranch0221009": {
          "bus1": "84_LVBus1533219",
          "bus2": "84_LVBus1533220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.905133157153378,
                46.37039086654116
              ],
              [
                5.905133157153378,
                46.37039086654116
              ],
              [
                5.904576322336132,
                46.37027238143005
              ],
              [
                5.904576322336132,
                46.37027238143005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044824212155708906,
          "ground": "gnd"
        },
        "84_LVBranch0671365": {
          "bus1": "84_LVBus1533220",
          "bus2": "84_LVBus1533221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.904576322336132,
                46.37027238143005
              ],
              [
                5.904576322336132,
                46.37027238143005
              ],
              [
                5.904526081412959,
                46.36980113538869
              ],
              [
                5.904525617170714,
                46.36979683601358
              ],
              [
                5.904525591803017,
                46.36979664768088
              ],
              [
                5.904525591803017,
                46.36979664768088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053025747842157134,
          "ground": "gnd"
        },
        "84_LVBranch0100350": {
          "bus1": "84_LVBus1533217",
          "bus2": "84_LVBus1533222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90880968638296,
                46.37168863365298
              ],
              [
                5.90880968638296,
                46.37168863365298
              ],
              [
                5.908792892580745,
                46.37182119352943
              ],
              [
                5.908792892580745,
                46.37182119352943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014791715599159677,
          "ground": "gnd"
        },
        "84_LVBranch0213321": {
          "bus1": "84_LVBus1533222",
          "bus2": "84_LVBus1533223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908792892580745,
                46.37182119352943
              ],
              [
                5.908792892580745,
                46.37182119352943
              ],
              [
                5.908478024239589,
                46.37390109440266
              ],
              [
                5.908478024239589,
                46.37390109440266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23246469886547572,
          "ground": "gnd"
        },
        "84_LVBranch0209902": {
          "bus1": "84_LVBus1533223",
          "bus2": "84_LVBus1533224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908478024239589,
                46.37390109440266
              ],
              [
                5.908478024239589,
                46.37390109440266
              ],
              [
                5.908371953643813,
                46.375365755168
              ],
              [
                5.908368858567521,
                46.375408569079774
              ],
              [
                5.908368858567521,
                46.375408569079774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16777919139435907,
          "ground": "gnd"
        },
        "84_LVBranch0116230": {
          "bus1": "84_LVBus1533223",
          "bus2": "84_LVBus1533225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908478024239589,
                46.37390109440266
              ],
              [
                5.908478024239589,
                46.37390109440266
              ],
              [
                5.90685989206609,
                46.37368765068225
              ],
              [
                5.906850796086705,
                46.37369358372565
              ],
              [
                5.906662317458611,
                46.373816395473376
              ],
              [
                5.9066506380027,
                46.37382400386688
              ],
              [
                5.9066506380027,
                46.37382400386688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14885172076958764,
          "ground": "gnd"
        },
        "84_275057": {
          "bus1": "84_MVBus091379",
          "bus2": "84_MVLV124931",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909329552043299,
                46.370479663861616
              ],
              [
                5.909329552043299,
                46.370479663861616
              ],
              [
                5.909387555784948,
                46.37038402887
              ],
              [
                5.909640274406406,
                46.37011146920593
              ],
              [
                5.909728044217177,
                46.37005719006527
              ],
              [
                5.910125341804876,
                46.369627123998285
              ],
              [
                5.910110951704168,
                46.369607520260516
              ],
              [
                5.909857413955967,
                46.36949708090381
              ],
              [
                5.909844159704514,
                46.369495751039764
              ],
              [
                5.909824899192155,
                46.369493700666524
              ],
              [
                5.90980562510681,
                46.369491641711186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14135478151139433,
          "ground": "gnd"
        },
        "84_319230": {
          "bus1": "84_MVLV124931",
          "bus2": "84_MVLV131583",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90980562510681,
                46.369491641711186
              ],
              [
                5.909824681201734,
                46.36948879913434
              ],
              [
                5.909843737294662,
                46.3694859565543
              ],
              [
                5.909861617354104,
                46.3694873929367
              ],
              [
                5.910159604496772,
                46.369613148136075
              ],
              [
                5.910359852548734,
                46.36969034789551
              ],
              [
                5.910488594359029,
                46.36969331834831
              ],
              [
                5.910585878748773,
                46.36968088803122
              ],
              [
                5.910661267377005,
                46.36932838728809
              ],
              [
                5.910736219420172,
                46.3691889877641
              ],
              [
                5.910841783889452,
                46.3690966812737
              ],
              [
                5.91104647425021,
                46.36901998537775
              ],
              [
                5.911179877103485,
                46.36898344191
              ],
              [
                5.911185332624203,
                46.36898310795046
              ],
              [
                5.911206641756361,
                46.36902305485526
              ],
              [
                5.911332845186496,
                46.36910440450784
              ],
              [
                5.911583839273528,
                46.36927686566901
              ],
              [
                5.911596198479383,
                46.36928931921547
              ],
              [
                5.911601310616705,
                46.36929761502727
              ],
              [
                5.911600769235868,
                46.36930283768993
              ],
              [
                5.911596519756091,
                46.36930766381362
              ],
              [
                5.911588252017183,
                46.36932340600138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2126083950359922,
          "ground": "gnd"
        },
        "84_352089": {
          "bus1": "84_MVLV131583",
          "bus2": "84_MVLV083213",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911616691794168,
                46.36932892250141
              ],
              [
                5.911632266938157,
                46.369326765677116
              ],
              [
                5.911685154902621,
                46.36931943458552
              ],
              [
                5.911580858297007,
                46.36895900324413
              ],
              [
                5.911636723264793,
                46.368935610312164
              ],
              [
                5.911936467546749,
                46.36895073588474
              ],
              [
                5.91216219338996,
                46.368946253682836
              ],
              [
                5.912225916513411,
                46.36892622435849
              ],
              [
                5.912272210292435,
                46.36891517403087
              ],
              [
                5.912341647684169,
                46.368931394848026
              ],
              [
                5.91243693828676,
                46.368994128793794
              ],
              [
                5.912488213914467,
                46.3690806031408
              ],
              [
                5.91255862774246,
                46.36942942076013
              ],
              [
                5.912582326755351,
                46.369472057053414
              ],
              [
                5.913084467184361,
                46.369800694621304
              ],
              [
                5.91322232762274,
                46.36987523547096
              ],
              [
                5.913359411654739,
                46.369937966423485
              ],
              [
                5.913440828798091,
                46.3699630134271
              ],
              [
                5.913510199793407,
                46.36997206670081
              ],
              [
                5.913659802048403,
                46.36992009538926
              ],
              [
                5.913681950387653,
                46.36987387064506
              ],
              [
                5.913816473157774,
                46.369545405139256
              ],
              [
                5.913989969482182,
                46.36941384839622
              ],
              [
                5.914830282300153,
                46.368902332026224
              ],
              [
                5.915272310393981,
                46.36867998827905
              ],
              [
                5.91535966075678,
                46.368677179529634
              ],
              [
                5.915407717524022,
                46.36864073768179
              ],
              [
                5.915420865586563,
                46.3686307673841
              ],
              [
                5.915434013644308,
                46.36862079708495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.48076067276121515,
          "ground": "gnd"
        },
        "84_LVBranch1333646": {
          "bus1": "84_MVLV083213_LV",
          "bus2": "84_LVBus1533278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.915434013644308,
                46.36862079708495
              ],
              [
                5.915420865586563,
                46.3686307673841
              ],
              [
                5.915420865586563,
                46.3686307673841
              ],
              [
                5.915384445069728,
                46.368658385386844
              ],
              [
                5.915400386113483,
                46.36870291396313
              ],
              [
                5.915925709132069,
                46.369172683878745
              ],
              [
                5.915919217256805,
                46.36917288864163
              ],
              [
                5.915912725381488,
                46.36917309340413
              ],
              [
                5.915912725381488,
                46.36917309340413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0762922669138399,
          "ground": "gnd"
        },
        "84_LVBranch0948142": {
          "bus1": "84_MVLV083213_LV",
          "bus2": "84_LVBus1533269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.915434013644308,
                46.36862079708495
              ],
              [
                5.915418676415871,
                46.36862913424116
              ],
              [
                5.915418676415871,
                46.36862913424116
              ],
              [
                5.91534608564644,
                46.36866860138192
              ],
              [
                5.915267592374284,
                46.36866207050634
              ],
              [
                5.914852202490697,
                46.36891158374785
              ],
              [
                5.913934938411918,
                46.36948709284785
              ],
              [
                5.913934938411918,
                46.36948709284785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15076279986399954,
          "ground": "gnd"
        },
        "84_LVBranch1509486": {
          "bus1": "84_LVBus1533269",
          "bus2": "84_LVBus1533271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.913934938411918,
                46.36948709284785
              ],
              [
                5.913934938411918,
                46.36948709284785
              ],
              [
                5.913769858742239,
                46.369627930811426
              ],
              [
                5.913769858742239,
                46.369627930811426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020160257726698414,
          "ground": "gnd"
        },
        "84_LVBranch1558513": {
          "bus1": "84_LVBus1533271",
          "bus2": "84_LVBus1533272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.913769858742239,
                46.369627930811426
              ],
              [
                5.913769858742239,
                46.369627930811426
              ],
              [
                5.91369197825372,
                46.369828523293215
              ],
              [
                5.913722837155215,
                46.369865466897835
              ],
              [
                5.913722837155215,
                46.369865466897835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027832440449536387,
          "ground": "gnd"
        },
        "84_LVBranch1777928": {
          "bus1": "84_LVBus1533272",
          "bus2": "84_LVBus1533273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.913722837155215,
                46.369865466897835
              ],
              [
                5.913722837155215,
                46.369865466897835
              ],
              [
                5.913717869588343,
                46.36983465098159
              ],
              [
                5.913725707995595,
                46.36981100565885
              ],
              [
                5.9137736126823,
                46.36970240226416
              ],
              [
                5.9137736126823,
                46.36970240226416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018765801489492664,
          "ground": "gnd"
        },
        "84_LVBranch1155763": {
          "bus1": "84_LVBus1533273",
          "bus2": "84_LVBus1533274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9137736126823,
                46.36970240226416
              ],
              [
                5.9137736126823,
                46.36970240226416
              ],
              [
                5.913805905953921,
                46.36968599262089
              ],
              [
                5.914225428164011,
                46.36975701199878
              ],
              [
                5.914231885968158,
                46.369757474872245
              ],
              [
                5.914231885968158,
                46.369757474872245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03681377207934931,
          "ground": "gnd"
        },
        "84_LVBranch1300315": {
          "bus1": "84_LVBus1533274",
          "bus2": "84_LVBus1533276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914231885968158,
                46.369757474872245
              ],
              [
                5.914231885968158,
                46.369757474872245
              ],
              [
                5.914183547424931,
                46.36973468190112
              ],
              [
                5.914178176478182,
                46.369732149347456
              ],
              [
                5.914178176478182,
                46.369732149347456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005000438931394485,
          "ground": "gnd"
        },
        "84_LVBranch1076634": {
          "bus1": "84_LVBus1533274",
          "bus2": "84_LVBus1533275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914231885968158,
                46.369757474872245
              ],
              [
                5.914231885968158,
                46.369757474872245
              ],
              [
                5.914174886816146,
                46.369827503207354
              ],
              [
                5.91417446549135,
                46.36982802084009
              ],
              [
                5.914171696785361,
                46.369831422426934
              ],
              [
                5.914171696785361,
                46.369831422426934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00943481244850185,
          "ground": "gnd"
        },
        "84_LVBranch0770436": {
          "bus1": "84_LVBus1533269",
          "bus2": "84_LVBus1533270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.913934938411918,
                46.36948709284785
              ],
              [
                5.913934938411918,
                46.36948709284785
              ],
              [
                5.914580511058708,
                46.36974422296283
              ],
              [
                5.914537071013662,
                46.369803989154235
              ],
              [
                5.914541944921512,
                46.3698100407966
              ],
              [
                5.914544763487569,
                46.36981352741438
              ],
              [
                5.914544763487569,
                46.36981352741438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06596153039210713,
          "ground": "gnd"
        },
        "84_LVBranch1732369": {
          "bus1": "84_MVLV083213_LV",
          "bus2": "84_LVBus1533267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.915434013644308,
                46.36862079708495
              ],
              [
                5.915414538210155,
                46.36862141128838
              ],
              [
                5.915414538210155,
                46.36862141128838
              ],
              [
                5.915395062775579,
                46.36862202548847
              ],
              [
                5.914937005524978,
                46.36798801966267
              ],
              [
                5.914937005524978,
                46.36798801966267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0802977196895131,
          "ground": "gnd"
        },
        "84_293448": {
          "bus1": "84_MVLV131583",
          "bus2": "84_MVLV056800",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911613294590876,
                46.36931920371548
              ],
              [
                5.911640863733018,
                46.36931543518373
              ],
              [
                5.911668277656446,
                46.36931168054152
              ],
              [
                5.911566730558982,
                46.36895606196583
              ],
              [
                5.911635250052322,
                46.36892606507674
              ],
              [
                5.911973431012734,
                46.36893510726769
              ],
              [
                5.912146424449841,
                46.368937546153575
              ],
              [
                5.912224238899679,
                46.36891555078103
              ],
              [
                5.912297193939283,
                46.3688617993449
              ],
              [
                5.91238928046276,
                46.368731369260686
              ],
              [
                5.912434663880737,
                46.36858400198966
              ],
              [
                5.91245703967764,
                46.36825987360075
              ],
              [
                5.912439458915662,
                46.36822361005946
              ],
              [
                5.912359144239228,
                46.36809992731895
              ],
              [
                5.912308916096014,
                46.36800027982808
              ],
              [
                5.912290200168431,
                46.36777341684182
              ],
              [
                5.912289078527518,
                46.367756358331086
              ],
              [
                5.912334895411766,
                46.36764448003792
              ],
              [
                5.912349362546578,
                46.36754672969411
              ],
              [
                5.912334235859085,
                46.36750286859984
              ],
              [
                5.912047276505583,
                46.36720459046355
              ],
              [
                5.911823625667609,
                46.36703214269337
              ],
              [
                5.911689904316469,
                46.366875954529085
              ],
              [
                5.911574706287616,
                46.36668368906484
              ],
              [
                5.91153205711572,
                46.36649702740076
              ],
              [
                5.911495850140694,
                46.36620629378724
              ],
              [
                5.911533740212443,
                46.36608940590243
              ],
              [
                5.911840313380575,
                46.36563930569726
              ],
              [
                5.911861243783387,
                46.36555318598121
              ],
              [
                5.911861817623491,
                46.36533097485324
              ],
              [
                5.911853886463217,
                46.36526811799476
              ],
              [
                5.911770230790099,
                46.365151114833125
              ],
              [
                5.911689421507969,
                46.36507740501517
              ],
              [
                5.911391685174899,
                46.36491061416231
              ],
              [
                5.910972304652886,
                46.36451787830029
              ],
              [
                5.910859553428175,
                46.36440568178197
              ],
              [
                5.910755881250433,
                46.36430592500315
              ],
              [
                5.910730051406988,
                46.364282079526866
              ],
              [
                5.910670245973523,
                46.36422782741172
              ],
              [
                5.910591845634397,
                46.36413668600584
              ],
              [
                5.910524692399618,
                46.36405217914642
              ],
              [
                5.910431400691156,
                46.36393476715886
              ],
              [
                5.910375825217555,
                46.36385717261072
              ],
              [
                5.910374123447907,
                46.36383761062558
              ],
              [
                5.910378979169051,
                46.36383132444416
              ],
              [
                5.910384256890671,
                46.3638263128632
              ],
              [
                5.910390729690235,
                46.363823055883124
              ],
              [
                5.910396778866281,
                46.36382127125544
              ],
              [
                5.910407979640953,
                46.36381750511308
              ],
              [
                5.910418316469976,
                46.36381345996838
              ],
              [
                5.910428738410599,
                46.363811897863464
              ],
              [
                5.910444320970901,
                46.36381146110918
              ],
              [
                5.910461945461456,
                46.36381339172336
              ],
              [
                5.910482596160159,
                46.363817028267
              ],
              [
                5.91051453888744,
                46.36382363244521
              ],
              [
                5.910539982072303,
                46.36382991896994
              ],
              [
                5.910571605646724,
                46.36383800120177
              ],
              [
                5.910605404966736,
                46.363845735700785
              ],
              [
                5.910642006807572,
                46.36385434558373
              ],
              [
                5.910680707599861,
                46.36386124120016
              ],
              [
                5.910721446019913,
                46.36386727106586
              ],
              [
                5.910762456564004,
                46.36387447216295
              ],
              [
                5.910802377718942,
                46.36388093302404
              ],
              [
                5.91084099682613,
                46.36388321996567
              ],
              [
                5.910877944056141,
                46.36388421762887
              ],
              [
                5.910917075947009,
                46.36388599304899
              ],
              [
                5.910957763406644,
                46.363888079703656
              ],
              [
                5.910999671765889,
                46.36388934434117
              ],
              [
                5.91103825837199,
                46.36389074062227
              ],
              [
                5.911076314296325,
                46.363889604841646
              ],
              [
                5.911114314664298,
                46.363887227937184
              ],
              [
                5.911147929352124,
                46.363885817753825
              ],
              [
                5.911170748993338,
                46.36388365787835
              ],
              [
                5.911190583956488,
                46.363883393272296
              ],
              [
                5.911206221456096,
                46.363883594126335
              ],
              [
                5.911223397557371,
                46.36388622322385
              ],
              [
                5.911241372189536,
                46.36389031319228
              ],
              [
                5.911259830791984,
                46.36389543263521
              ],
              [
                5.911274630166897,
                46.3639016850593
              ],
              [
                5.911288511976906,
                46.363908821981234
              ],
              [
                5.911295445069638,
                46.363914547682604
              ],
              [
                5.911294268145562,
                46.36391960123664
              ],
              [
                5.911293050867555,
                46.363921467852464
              ],
              [
                5.911266200335331,
                46.363934940491134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8057756333047383,
          "ground": "gnd"
        },
        "84_330905": {
          "bus1": "84_MVLV056800",
          "bus2": "84_MVBus091380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911266200335331,
                46.363934940491134
              ],
              [
                5.911296186915787,
                46.36392385477799
              ],
              [
                5.911301382995632,
                46.36391700845062
              ],
              [
                5.911297384024285,
                46.36391218100038
              ],
              [
                5.911285814213993,
                46.36390399856899
              ],
              [
                5.911274095817603,
                46.36389751399085
              ],
              [
                5.911269707006796,
                46.36389586001192
              ],
              [
                5.9112590090978,
                46.36389183801234
              ],
              [
                5.911240364070721,
                46.363887444941604
              ],
              [
                5.911223038552048,
                46.363883136386676
              ],
              [
                5.911204945487025,
                46.363881598912606
              ],
              [
                5.911188577449487,
                46.36388176330954
              ],
              [
                5.911167543409508,
                46.36388258805138
              ],
              [
                5.91113655835046,
                46.36388501416252
              ],
              [
                5.911098535524288,
                46.36388685140761
              ],
              [
                5.911059197378012,
                46.363889459580044
              ],
              [
                5.911021437545195,
                46.363888370492575
              ],
              [
                5.910984152082897,
                46.36388598756331
              ],
              [
                5.910946227564892,
                46.36388417413323
              ],
              [
                5.910908353873978,
                46.36388352990074
              ],
              [
                5.910869685812047,
                46.363881685829696
              ],
              [
                5.910834356674401,
                46.36388056514455
              ],
              [
                5.910795040537579,
                46.363876579965016
              ],
              [
                5.910755181960827,
                46.36387047737983
              ],
              [
                5.91072010211937,
                46.36386384599513
              ],
              [
                5.91068772628982,
                46.36385876856327
              ],
              [
                5.910669754745276,
                46.363856110403525
              ],
              [
                5.910648146242465,
                46.363852152818666
              ],
              [
                5.910585090986031,
                46.36383831495946
              ],
              [
                5.910559359178009,
                46.36383119995525
              ],
              [
                5.910528956612772,
                46.36382407895441
              ],
              [
                5.9104994245192,
                46.363817732083845
              ],
              [
                5.910472355042069,
                46.36381243342156
              ],
              [
                5.910448567893132,
                46.36380897671894
              ],
              [
                5.910428377678972,
                46.3638087840609
              ],
              [
                5.910417558092706,
                46.36381201583771
              ],
              [
                5.910407417172008,
                46.36381587468719
              ],
              [
                5.910395602063597,
                46.36381920086033
              ],
              [
                5.910386533910405,
                46.363821963184314
              ],
              [
                5.91037472822761,
                46.363825036883725
              ],
              [
                5.910366418384494,
                46.36382805451588
              ],
              [
                5.910353708010408,
                46.363819340524465
              ],
              [
                5.910343355911072,
                46.363802761862345
              ],
              [
                5.910339933013861,
                46.36366574071051
              ],
              [
                5.910342598713163,
                46.36365760517761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09527792243777766,
          "ground": "gnd"
        },
        "84_405087": {
          "bus1": "84_MVBus091380",
          "bus2": "84_MVLV095847",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910342598713163,
                46.36365760517761
              ],
              [
                5.910342598713163,
                46.36365760517761
              ],
              [
                5.910337534735276,
                46.363664681459554
              ],
              [
                5.910318781808006,
                46.36368141126515
              ],
              [
                5.910304168579602,
                46.363688085814665
              ],
              [
                5.910279641100113,
                46.36368840799605
              ],
              [
                5.910254259888831,
                46.36368048933557
              ],
              [
                5.910186087851535,
                46.36365094342835
              ],
              [
                5.910011591834153,
                46.36356300820895
              ],
              [
                5.909953023825175,
                46.36352637801974
              ],
              [
                5.909887947128455,
                46.363493447190514
              ],
              [
                5.909832094889587,
                46.36345498421054
              ],
              [
                5.909702918108952,
                46.36336497294285
              ],
              [
                5.909632260229578,
                46.363310845938926
              ],
              [
                5.909566748107344,
                46.36326830999504
              ],
              [
                5.909520248298071,
                46.363243286882536
              ],
              [
                5.909439933207989,
                46.363225722950034
              ],
              [
                5.909328019060793,
                46.36320915391961
              ],
              [
                5.909261825856512,
                46.36320575331723
              ],
              [
                5.909097962207932,
                46.363209129410265
              ],
              [
                5.908959445503172,
                46.36319218175233
              ],
              [
                5.908795307388487,
                46.3631448339658
              ],
              [
                5.908433416528768,
                46.36291940775572
              ],
              [
                5.908269179195318,
                46.362783369062534
              ],
              [
                5.90814711714793,
                46.36267920857852
              ],
              [
                5.907957469380772,
                46.36257023146494
              ],
              [
                5.907932380404883,
                46.36254773104452
              ],
              [
                5.907911139264119,
                46.362498243943946
              ],
              [
                5.907904909433731,
                46.36248281422751
              ],
              [
                5.907883045529188,
                46.3624735685197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24265295155726394,
          "ground": "gnd"
        },
        "84_191481": {
          "bus1": "84_MVLV095847",
          "bus2": "84_MVLV033374",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907883045529188,
                46.3624735685197
              ],
              [
                5.907890987739898,
                46.36247882134528
              ],
              [
                5.907887687700298,
                46.36259696078066
              ],
              [
                5.90742461448558,
                46.36264804602626
              ],
              [
                5.907025006025343,
                46.36285380452685
              ],
              [
                5.906353497692422,
                46.36280519754319
              ],
              [
                5.905977862942983,
                46.3628149612644
              ],
              [
                5.905959033107858,
                46.36282201105649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16843081427190248,
          "ground": "gnd"
        },
        "84_LVBranch1197723": {
          "bus1": "84_MVLV095847_LV",
          "bus2": "84_LVBus1533338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907883045529188,
                46.3624735685197
              ],
              [
                5.907909485492723,
                46.3624629555734
              ],
              [
                5.907909485492723,
                46.3624629555734
              ],
              [
                5.907971820373195,
                46.36248170789901
              ],
              [
                5.907981631522086,
                46.36255345789037
              ],
              [
                5.907935588989218,
                46.362569650272306
              ],
              [
                5.907935588989218,
                46.362569650272306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017215826920264025,
          "ground": "gnd"
        },
        "84_LVBranch0577093": {
          "bus1": "84_LVBus1533338",
          "bus2": "84_LVBus1533339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907935588989218,
                46.362569650272306
              ],
              [
                5.907935588989218,
                46.362569650272306
              ],
              [
                5.908035974472205,
                46.36265098700443
              ],
              [
                5.908044185829656,
                46.36265796054408
              ],
              [
                5.908120168278361,
                46.36272248516203
              ],
              [
                5.908287368292199,
                46.36287888393295
              ],
              [
                5.908287368292199,
                46.36287888393295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04377480912725105,
          "ground": "gnd"
        },
        "84_LVBranch0948138": {
          "bus1": "84_LVBus1533339",
          "bus2": "84_LVBus1533348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908287368292199,
                46.36287888393295
              ],
              [
                5.908287368292199,
                46.36287888393295
              ],
              [
                5.908232312256383,
                46.36293195244786
              ],
              [
                5.908232312256383,
                46.36293195244786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0072628693140644,
          "ground": "gnd"
        },
        "84_LVBranch0724824": {
          "bus1": "84_LVBus1533348",
          "bus2": "84_LVBus1533349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908232312256383,
                46.36293195244786
              ],
              [
                5.908232312256383,
                46.36293195244786
              ],
              [
                5.908170805140845,
                46.362990195427614
              ],
              [
                5.908063095529648,
                46.3630540805303
              ],
              [
                5.908000114139486,
                46.36312514063648
              ],
              [
                5.907989137331386,
                46.36316223152643
              ],
              [
                5.90800632869927,
                46.36319402277144
              ],
              [
                5.908029956921403,
                46.36321903686877
              ],
              [
                5.908077750222497,
                46.36325148601516
              ],
              [
                5.908381387055278,
                46.36336837583061
              ],
              [
                5.908487610845115,
                46.363417547339644
              ],
              [
                5.908492576095741,
                46.36342045315418
              ],
              [
                5.908492576095741,
                46.36342045315418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08172754156978826,
          "ground": "gnd"
        },
        "84_LVBranch0118668": {
          "bus1": "84_LVBus1533339",
          "bus2": "84_LVBus1533340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908287368292199,
                46.36287888393295
              ],
              [
                5.908287368292199,
                46.36287888393295
              ],
              [
                5.90831261284788,
                46.362906521942094
              ],
              [
                5.908320862045715,
                46.362913476260424
              ],
              [
                5.908334647693986,
                46.36292510165047
              ],
              [
                5.90834559607929,
                46.362934330632854
              ],
              [
                5.90835114610303,
                46.36293901028331
              ],
              [
                5.908516601542952,
                46.36304743346651
              ],
              [
                5.908597277492138,
                46.36307782955434
              ],
              [
                5.908761701132551,
                46.36318538426808
              ],
              [
                5.909004052995757,
                46.36325375790428
              ],
              [
                5.909038296634304,
                46.36324014310383
              ],
              [
                5.90920158997199,
                46.36317104857984
              ],
              [
                5.909235586266914,
                46.36315782877228
              ],
              [
                5.909258241996246,
                46.36314901882995
              ],
              [
                5.909380323529943,
                46.3630985676305
              ],
              [
                5.909380323529943,
                46.3630985676305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10416349337236959,
          "ground": "gnd"
        },
        "84_LVBranch0117544": {
          "bus1": "84_LVBus1533340",
          "bus2": "84_LVBus1533341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909380323529943,
                46.3630985676305
              ],
              [
                5.909380323529943,
                46.3630985676305
              ],
              [
                5.909637651902024,
                46.36340895217133
              ],
              [
                5.909791402489479,
                46.36353479100259
              ],
              [
                5.909820833926311,
                46.363552281930744
              ],
              [
                5.909918296597095,
                46.36361024794779
              ],
              [
                5.910124986826258,
                46.3637329691911
              ],
              [
                5.910186826183888,
                46.3637696854054
              ],
              [
                5.910443534714935,
                46.36382879586104
              ],
              [
                5.910567240297684,
                46.36385392663342
              ],
              [
                5.910567240297684,
                46.36385392663342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12893807627708043,
          "ground": "gnd"
        },
        "84_LVBranch0566765": {
          "bus1": "84_LVBus1533341",
          "bus2": "84_LVBus1533346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910567240297684,
                46.36385392663342
              ],
              [
                5.910567240297684,
                46.36385392663342
              ],
              [
                5.910859536167046,
                46.36401863019236
              ],
              [
                5.910931232139902,
                46.36405902530983
              ],
              [
                5.910944160913838,
                46.36406630937575
              ],
              [
                5.910944160913838,
                46.36406630937575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03739868934055832,
          "ground": "gnd"
        },
        "84_LVBranch0350790": {
          "bus1": "84_LVBus1533341",
          "bus2": "84_LVBus1533342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910567240297684,
                46.36385392663342
              ],
              [
                5.910567240297684,
                46.36385392663342
              ],
              [
                5.910633017798479,
                46.3638682101261
              ],
              [
                5.910863165379729,
                46.363905991919374
              ],
              [
                5.910863165379729,
                46.363905991919374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023506905091210412,
          "ground": "gnd"
        },
        "84_LVBranch0118669": {
          "bus1": "84_LVBus1533342",
          "bus2": "84_LVBus1533343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910863165379729,
                46.363905991919374
              ],
              [
                5.910863165379729,
                46.363905991919374
              ],
              [
                5.911411028105006,
                46.36388873295785
              ],
              [
                5.911491788533723,
                46.36388989015602
              ],
              [
                5.911499380386227,
                46.3638900022143
              ],
              [
                5.911673687905202,
                46.3638924899577
              ],
              [
                5.911686683457881,
                46.36389267491707
              ],
              [
                5.911823814811776,
                46.363894640567416
              ],
              [
                5.912256737673779,
                46.364048515217874
              ],
              [
                5.912256737673779,
                46.364048515217874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1114255333747268,
          "ground": "gnd"
        },
        "84_LVBranch0267480": {
          "bus1": "84_LVBus1533343",
          "bus2": "84_LVBus1533344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912256737673779,
                46.364048515217874
              ],
              [
                5.912256737673779,
                46.364048515217874
              ],
              [
                5.913952208274456,
                46.36407342902571
              ],
              [
                5.91556576027644,
                46.36401984503297
              ],
              [
                5.91556576027644,
                46.36401984503297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25481368121973613,
          "ground": "gnd"
        },
        "84_LVBranch0125616": {
          "bus1": "84_LVBus1533344",
          "bus2": "84_LVBus1533345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91556576027644,
                46.36401984503297
              ],
              [
                5.91556576027644,
                46.36401984503297
              ],
              [
                5.915313495678998,
                46.36368556351261
              ],
              [
                5.915313495678998,
                46.36368556351261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04192359465781435,
          "ground": "gnd"
        },
        "84_LVBranch0089681": {
          "bus1": "84_LVBus1533340",
          "bus2": "84_LVBus1533347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909380323529943,
                46.3630985676305
              ],
              [
                5.909380323529943,
                46.3630985676305
              ],
              [
                5.909189666297249,
                46.36291645761695
              ],
              [
                5.90904663186783,
                46.36277982444386
              ],
              [
                5.909044758234418,
                46.36277803715727
              ],
              [
                5.909042828539416,
                46.36277618859212
              ],
              [
                5.909042828539416,
                46.36277618859212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04425723572882558,
          "ground": "gnd"
        },
        "84_LVBranch0848336": {
          "bus1": "84_MVLV095847_LV",
          "bus2": "84_LVBus1533327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907883045529188,
                46.3624735685197
              ],
              [
                5.907906666040298,
                46.36246855612386
              ],
              [
                5.907906666040298,
                46.36246855612386
              ],
              [
                5.90795417111651,
                46.36248909913671
              ],
              [
                5.907959667891746,
                46.36254863739098
              ],
              [
                5.907935043611277,
                46.36255619412688
              ],
              [
                5.907935043611277,
                46.36255619412688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013014869510052197,
          "ground": "gnd"
        },
        "84_LVBranch0125615": {
          "bus1": "84_LVBus1533327",
          "bus2": "84_LVBus1533328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907935043611277,
                46.36255619412688
              ],
              [
                5.907935043611277,
                46.36255619412688
              ],
              [
                5.907773877107669,
                46.36260418136301
              ],
              [
                5.907536982479551,
                46.3626747255868
              ],
              [
                5.90726851193531,
                46.362755737503385
              ],
              [
                5.907165797126258,
                46.36278672694655
              ],
              [
                5.90715389529647,
                46.362790316692674
              ],
              [
                5.907130066257642,
                46.36279750598578
              ],
              [
                5.907053094070126,
                46.36282073245876
              ],
              [
                5.907047136951861,
                46.36282253202416
              ],
              [
                5.907047136951861,
                46.36282253202416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07446768458063575,
          "ground": "gnd"
        },
        "84_LVBranch0435370": {
          "bus1": "84_LVBus1533328",
          "bus2": "84_LVBus1533329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907047136951861,
                46.36282253202416
              ],
              [
                5.907047136951861,
                46.36282253202416
              ],
              [
                5.906796625086827,
                46.36262760355831
              ],
              [
                5.906787988426792,
                46.36262088648375
              ],
              [
                5.906779351178899,
                46.362614160420996
              ],
              [
                5.906546115014685,
                46.36243267454036
              ],
              [
                5.906528841230392,
                46.36241923136482
              ],
              [
                5.906522068738555,
                46.36241395965876
              ],
              [
                5.906304829177089,
                46.36213367620685
              ],
              [
                5.906304829177089,
                46.36213367620685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09614732139323022,
          "ground": "gnd"
        },
        "84_LVBranch0232218": {
          "bus1": "84_LVBus1533329",
          "bus2": "84_LVBus1533330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906304829177089,
                46.36213367620685
              ],
              [
                5.906304829177089,
                46.36213367620685
              ],
              [
                5.906102905675016,
                46.36191388265103
              ],
              [
                5.90610165529394,
                46.361912670123104
              ],
              [
                5.906095118421868,
                46.36190464408715
              ],
              [
                5.906095118421868,
                46.36190464408715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030144762488453998,
          "ground": "gnd"
        },
        "84_LVBranch0183564": {
          "bus1": "84_LVBus1533329",
          "bus2": "84_LVBus1533331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906304829177089,
                46.36213367620685
              ],
              [
                5.906304829177089,
                46.36213367620685
              ],
              [
                5.905665760504208,
                46.36218793153771
              ],
              [
                5.905665760504208,
                46.36218793153771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049548797794521295,
          "ground": "gnd"
        },
        "84_LVBranch1104819": {
          "bus1": "84_LVBus1533331",
          "bus2": "84_LVBus1533332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.905665760504208,
                46.36218793153771
              ],
              [
                5.905665760504208,
                46.36218793153771
              ],
              [
                5.905540019568956,
                46.36200025249646
              ],
              [
                5.905520573791665,
                46.36199355110034
              ],
              [
                5.90539829286982,
                46.36198130314973
              ],
              [
                5.905218664783535,
                46.36215734129854
              ],
              [
                5.905092898415722,
                46.362269425268195
              ],
              [
                5.905092898415722,
                46.362269425268195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07391192412928746,
          "ground": "gnd"
        },
        "84_LVBranch0214888": {
          "bus1": "84_LVBus1533331",
          "bus2": "84_LVBus1533333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.905665760504208,
                46.36218793153771
              ],
              [
                5.905665760504208,
                46.36218793153771
              ],
              [
                5.905047476806736,
                46.36224135843463
              ],
              [
                5.905014411721643,
                46.36224379427546
              ],
              [
                5.905014411721643,
                46.36224379427546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05050894083068159,
          "ground": "gnd"
        },
        "84_LVBranch0238007": {
          "bus1": "84_LVBus1533328",
          "bus2": "84_LVBus1533334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907047136951861,
                46.36282253202416
              ],
              [
                5.907047136951861,
                46.36282253202416
              ],
              [
                5.907364195748873,
                46.36348908400886
              ],
              [
                5.907372316848154,
                46.363506174424195
              ],
              [
                5.90754518735609,
                46.363869592974474
              ],
              [
                5.90754518735609,
                46.363869592974474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12253787333238865,
          "ground": "gnd"
        },
        "84_LVBranch0006558": {
          "bus1": "84_LVBus1533334",
          "bus2": "84_LVBus1533335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90754518735609,
                46.363869592974474
              ],
              [
                5.90754518735609,
                46.363869592974474
              ],
              [
                5.906437518551149,
                46.36503022350746
              ],
              [
                5.907463515242361,
                46.36589870693669
              ],
              [
                5.90746945675408,
                46.36590379760976
              ],
              [
                5.90746945675408,
                46.36590379760976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28006952120259265,
          "ground": "gnd"
        },
        "84_LVBranch1394884": {
          "bus1": "84_LVBus1533335",
          "bus2": "84_LVBus1533336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90746945675408,
                46.36590379760976
              ],
              [
                5.90746945675408,
                46.36590379760976
              ],
              [
                5.9074736490946,
                46.36590444021687
              ],
              [
                5.907476362548882,
                46.36590435482764
              ],
              [
                5.907482712432303,
                46.36590318233227
              ],
              [
                5.907493110072681,
                46.36590302624785
              ],
              [
                5.907503995167318,
                46.36590316103423
              ],
              [
                5.907518064650597,
                46.365906023562665
              ],
              [
                5.907545376264896,
                46.36591995229893
              ],
              [
                5.907578833599248,
                46.36593613731738
              ],
              [
                5.907613347315205,
                46.36595652200596
              ],
              [
                5.907638882680024,
                46.36597529792953
              ],
              [
                5.907661286787172,
                46.36599453263877
              ],
              [
                5.90768111909122,
                46.36601541536277
              ],
              [
                5.907703180394729,
                46.36604191086114
              ],
              [
                5.907722891183989,
                46.36606668809067
              ],
              [
                5.907743855460196,
                46.36609351531217
              ],
              [
                5.907766702305467,
                46.36612048142053
              ],
              [
                5.907786137539505,
                46.36614264650244
              ],
              [
                5.907804946648469,
                46.366164588118586
              ],
              [
                5.907821873204803,
                46.36618401319981
              ],
              [
                5.90783576819588,
                46.36620046256613
              ],
              [
                5.907845335647472,
                46.3662114372506
              ],
              [
                5.907850571434723,
                46.36621845943549
              ],
              [
                5.907872490050348,
                46.36624020411148
              ],
              [
                5.907891943053345,
                46.366259864888896
              ],
              [
                5.90791018211824,
                46.36627609647343
              ],
              [
                5.907929424993665,
                46.366288793042244
              ],
              [
                5.907947149483615,
                46.3663059054138
              ],
              [
                5.90794899664589,
                46.36630768454801
              ],
              [
                5.907950453120834,
                46.36630807100738
              ],
              [
                5.907952820762421,
                46.366307077856405
              ],
              [
                5.907963725362499,
                46.36630206042756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06036099510776342,
          "ground": "gnd"
        },
        "84_LVBranch0835415": {
          "bus1": "84_LVBus1533336",
          "bus2": "84_LVBus2238908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907963725362499,
                46.36630206042756
              ],
              [
                5.907974629962577,
                46.3662970429987
              ],
              [
                5.907979610774501,
                46.36629820114614
              ],
              [
                5.907989591955544,
                46.366308541369165
              ],
              [
                5.907992822401448,
                46.36630919621964
              ],
              [
                5.9079993794587,
                46.366307810033085
              ],
              [
                5.908005631367391,
                46.3663021735067
              ],
              [
                5.908012860512637,
                46.36629299379614
              ],
              [
                5.908020901097322,
                46.36628349134082
              ],
              [
                5.908028742826697,
                46.36627630974294
              ],
              [
                5.908048257494564,
                46.36626323093392
              ],
              [
                5.908070355769338,
                46.36624808943616
              ],
              [
                5.908088625090481,
                46.36622436843452
              ],
              [
                5.908101424956631,
                46.366199774854174
              ],
              [
                5.908105671332379,
                46.36617707160692
              ],
              [
                5.908109848674581,
                46.366155694447
              ],
              [
                5.908110995096547,
                46.36613788908526
              ],
              [
                5.908108687826576,
                46.36610473774634
              ],
              [
                5.90810949784139,
                46.36608478147896
              ],
              [
                5.908111198347965,
                46.36606253662188
              ],
              [
                5.908107703864746,
                46.366041022665684
              ],
              [
                5.908102397053865,
                46.36601845798569
              ],
              [
                5.908087978927083,
                46.36598215738707
              ],
              [
                5.908081795820655,
                46.36596348395698
              ],
              [
                5.908078290166535,
                46.36594397873978
              ],
              [
                5.908074927951212,
                46.36592725193091
              ],
              [
                5.908071627757596,
                46.36591523342489
              ],
              [
                5.908074428465021,
                46.36590776017196
              ],
              [
                5.908086428720418,
                46.3658910001535
              ],
              [
                5.908094380045581,
                46.365875187137235
              ],
              [
                5.908102074083757,
                46.3658608052015
              ],
              [
                5.908106128214897,
                46.365851617339175
              ],
              [
                5.908114222438288,
                46.365843527163385
              ],
              [
                5.908133060114399,
                46.36583599045693
              ],
              [
                5.908191688856235,
                46.36582083392254
              ],
              [
                5.908211390503741,
                46.3658153594529
              ],
              [
                5.908229717702025,
                46.36580876643822
              ],
              [
                5.908239594157894,
                46.36580364624727
              ],
              [
                5.908249301749774,
                46.365792983536245
              ],
              [
                5.908253413134242,
                46.36578645070186
              ],
              [
                5.908256703017205,
                46.36577790831797
              ],
              [
                5.908258523459406,
                46.36576937616085
              ],
              [
                5.90825837996617,
                46.365763427563095
              ],
              [
                5.908257858770618,
                46.365756482156634
              ],
              [
                5.908257617948499,
                46.365753409607905
              ],
              [
                5.908258754432125,
                46.36574555643328
              ],
              [
                5.908258754432125,
                46.36574555643328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07523595284289622,
          "ground": "gnd"
        },
        "84_LVBranch1607766": {
          "bus1": "84_MVLV095847_LV",
          "bus2": "84_LVBus1533324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907883045529188,
                46.3624735685197
              ],
              [
                5.907901684466119,
                46.362475107336195
              ],
              [
                5.907901684466119,
                46.362475107336195
              ],
              [
                5.907940353974098,
                46.3624968020545
              ],
              [
                5.907945396111159,
                46.36253020054409
              ],
              [
                5.907928348829129,
                46.36254755172608
              ],
              [
                5.907928348829129,
                46.36254755172608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009895655352624872,
          "ground": "gnd"
        },
        "84_LVBranch0455214": {
          "bus1": "84_LVBus1533324",
          "bus2": "84_LVBus1533325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907928348829129,
                46.36254755172608
              ],
              [
                5.907928348829129,
                46.36254755172608
              ],
              [
                5.907923150009806,
                46.3625448513788
              ],
              [
                5.907474837864134,
                46.36230242780634
              ],
              [
                5.907416896648513,
                46.362272324203836
              ],
              [
                5.907182302006299,
                46.3620919540983
              ],
              [
                5.907161272227274,
                46.36207480156924
              ],
              [
                5.907130676453914,
                46.36204985346912
              ],
              [
                5.907130676453914,
                46.36204985346912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08297094815259053,
          "ground": "gnd"
        },
        "84_195917": {
          "bus1": "84_MVBus091380",
          "bus2": "84_MVLV037012",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910342598713163,
                46.36365760517761
              ],
              [
                5.910342598713163,
                46.36365760517761
              ],
              [
                5.910386508930019,
                46.36354620200674
              ],
              [
                5.910395133179868,
                46.36350916691863
              ],
              [
                5.91039377079234,
                46.36347992154601
              ],
              [
                5.910388523578805,
                46.36345926439259
              ],
              [
                5.910381959957614,
                46.36344094529107
              ],
              [
                5.910201905516175,
                46.36319159555758
              ],
              [
                5.910139094082966,
                46.363102853944
              ],
              [
                5.909337165593817,
                46.36236040686965
              ],
              [
                5.908603560122988,
                46.36139044109757
              ],
              [
                5.908573560000676,
                46.36127790707048
              ],
              [
                5.908662082856686,
                46.36118379706545
              ],
              [
                5.908735131615672,
                46.361140293814195
              ],
              [
                5.908894656330249,
                46.361147006533805
              ],
              [
                5.909159173577864,
                46.361233711859356
              ],
              [
                5.909533221064634,
                46.36152351651897
              ],
              [
                5.909488036182881,
                46.3612919481215
              ],
              [
                5.90943804510164,
                46.36127573498808
              ],
              [
                5.9090590473061,
                46.360928752283655
              ],
              [
                5.909050279350465,
                46.36085270054452
              ],
              [
                5.909064713875498,
                46.36081024100144
              ],
              [
                5.909094137023995,
                46.360766634054514
              ],
              [
                5.909162609932056,
                46.36072180655831
              ],
              [
                5.909192211246602,
                46.36068091385377
              ],
              [
                5.90915505857013,
                46.360532382100956
              ],
              [
                5.908956620758004,
                46.360177597357165
              ],
              [
                5.908847629303261,
                46.360052329912634
              ],
              [
                5.908696157412749,
                46.359935847958106
              ],
              [
                5.908634996670913,
                46.3598984883065
              ],
              [
                5.908609868888238,
                46.35989301105806
              ],
              [
                5.908579218053357,
                46.35991673475661
              ],
              [
                5.908567210259209,
                46.3599260289535
              ],
              [
                5.908540091772948,
                46.35993084543618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6176114407705506,
          "ground": "gnd"
        },
        "84_374547": {
          "bus1": "84_MVLV037012",
          "bus2": "84_MVBus091383",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908540091772948,
                46.35993084543618
              ],
              [
                5.90852130433875,
                46.3599262403034
              ],
              [
                5.9085018667171,
                46.359925204090295
              ],
              [
                5.908493090521366,
                46.359923291864185
              ],
              [
                5.908443694397389,
                46.359864019850036
              ],
              [
                5.908239185182453,
                46.35973698553796
              ],
              [
                5.907865302444706,
                46.35950288453657
              ],
              [
                5.907686203067072,
                46.35937964268146
              ],
              [
                5.907551150619211,
                46.35928275343566
              ],
              [
                5.907434200080959,
                46.35914753124184
              ],
              [
                5.907434200080959,
                46.35914753124184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12167637799431583,
          "ground": "gnd"
        },
        "84_28084": {
          "bus1": "84_MVBus091383",
          "bus2": "84_MVBus091384",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907434200080959,
                46.35914753124184
              ],
              [
                5.907434200080959,
                46.35914753124184
              ],
              [
                5.907790670056101,
                46.35843458266321
              ],
              [
                5.907046767597545,
                46.355254986726834
              ],
              [
                5.907046767597545,
                46.355254986726834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4419100355178477,
          "ground": "gnd"
        },
        "84_305079": {
          "bus1": "84_MVBus091384",
          "bus2": "84_MVLV018951",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907046767597545,
                46.355254986726834
              ],
              [
                5.907046767597545,
                46.355254986726834
              ],
              [
                5.907210367941786,
                46.35480946058231
              ],
              [
                5.907215681103853,
                46.35479647750469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05109959833901106,
          "ground": "gnd"
        },
        "84_LVBranch1902809": {
          "bus1": "84_MVLV018951_LV",
          "bus2": "84_LVBus1532976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907215681103853,
                46.35479647750469
              ],
              [
                5.907196324402134,
                46.35479486218342
              ],
              [
                5.907196324402134,
                46.35479486218342
              ],
              [
                5.907189876691929,
                46.35479432660193
              ],
              [
                5.906978954522839,
                46.3547608780601
              ],
              [
                5.906978954522839,
                46.3547608780601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01715414013100749,
          "ground": "gnd"
        },
        "84_LVBranch0578710": {
          "bus1": "84_LVBus1532976",
          "bus2": "84_LVBus1532980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906978954522839,
                46.3547608780601
              ],
              [
                5.906978954522839,
                46.3547608780601
              ],
              [
                5.906810650413746,
                46.35439241648264
              ],
              [
                5.906810650413746,
                46.35439241648264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042957220594211934,
          "ground": "gnd"
        },
        "84_LVBranch0119838": {
          "bus1": "84_LVBus1532980",
          "bus2": "84_LVBus1532981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906810650413746,
                46.35439241648264
              ],
              [
                5.906810650413746,
                46.35439241648264
              ],
              [
                5.906199951828841,
                46.35439436851893
              ],
              [
                5.906173436039715,
                46.35439445530521
              ],
              [
                5.906173436039715,
                46.35439445530521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049045166788291863,
          "ground": "gnd"
        },
        "84_LVBranch0068293": {
          "bus1": "84_LVBus1532980",
          "bus2": "84_LVBus1532982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906810650413746,
                46.35439241648264
              ],
              [
                5.906810650413746,
                46.35439241648264
              ],
              [
                5.906743022110656,
                46.35428375018839
              ],
              [
                5.906759346751387,
                46.35426870042097
              ],
              [
                5.906776944810244,
                46.3540917237542
              ],
              [
                5.906777497103846,
                46.35408804984783
              ],
              [
                5.906777613345509,
                46.35408724463608
              ],
              [
                5.906777613345509,
                46.35408724463608
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03546467304984091,
          "ground": "gnd"
        },
        "84_LVBranch1155745": {
          "bus1": "84_LVBus1532982",
          "bus2": "84_LVBus1532983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906777613345509,
                46.35408724463608
              ],
              [
                5.906777613345509,
                46.35408724463608
              ],
              [
                5.90677917397427,
                46.354082881543576
              ],
              [
                5.906865527394125,
                46.353841309985086
              ],
              [
                5.906835437703757,
                46.35377921337408
              ],
              [
                5.907049020912353,
                46.35366441693892
              ],
              [
                5.907160623312591,
                46.35367793525517
              ],
              [
                5.90716102982615,
                46.35367798550446
              ],
              [
                5.907167021918738,
                46.35367871554756
              ],
              [
                5.907167021918738,
                46.35367871554756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06547419955117367,
          "ground": "gnd"
        },
        "84_LVBranch0506105": {
          "bus1": "84_LVBus1532976",
          "bus2": "84_LVBus1532977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906978954522839,
                46.3547608780601
              ],
              [
                5.906978954522839,
                46.3547608780601
              ],
              [
                5.906976177867469,
                46.354764946194656
              ],
              [
                5.906710212569723,
                46.35513919380702
              ],
              [
                5.906712261996858,
                46.3552960627029
              ],
              [
                5.906712353358535,
                46.355303003623746
              ],
              [
                5.906712353358535,
                46.355303003623746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0650741137868188,
          "ground": "gnd"
        },
        "84_LVBranch1488947": {
          "bus1": "84_LVBus1532977",
          "bus2": "84_LVBus1532978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.906712353358535,
                46.355303003623746
              ],
              [
                5.906712353358535,
                46.355303003623746
              ],
              [
                5.906720417898424,
                46.3552950765452
              ],
              [
                5.906730846602315,
                46.35529146109826
              ],
              [
                5.906742521393599,
                46.35529097662721
              ],
              [
                5.906782101233596,
                46.35529789072884
              ],
              [
                5.906813839083492,
                46.35530502458097
              ],
              [
                5.9068188601469,
                46.35530800073606
              ],
              [
                5.90682249167246,
                46.35531398366562
              ],
              [
                5.906835782129941,
                46.35535099527597
              ],
              [
                5.906846640087959,
                46.35537393466194
              ],
              [
                5.906861997562764,
                46.355398443630655
              ],
              [
                5.906880544129036,
                46.35542338360455
              ],
              [
                5.906900382287413,
                46.35544719317676
              ],
              [
                5.906927758573053,
                46.35547625931451
              ],
              [
                5.906970907920909,
                46.35551872565957
              ],
              [
                5.90705314626957,
                46.35560184074725
              ],
              [
                5.907128152321654,
                46.3556837604145
              ],
              [
                5.907186239599782,
                46.35575305442309
              ],
              [
                5.907229572235576,
                46.355806628593555
              ],
              [
                5.907328377621972,
                46.35591522306467
              ],
              [
                5.907431845826624,
                46.35602608437099
              ],
              [
                5.907508057883926,
                46.356112883263634
              ],
              [
                5.907567553334665,
                46.35618379893595
              ],
              [
                5.907639577175742,
                46.35626940566478
              ],
              [
                5.907714438767313,
                46.356364352550116
              ],
              [
                5.907741270194965,
                46.3563985782248
              ],
              [
                5.907770241711557,
                46.35643231323782
              ],
              [
                5.907781289592181,
                46.35644149406852
              ],
              [
                5.907784081650987,
                46.356443207427425
              ],
              [
                5.907795741349109,
                46.35644427240168
              ],
              [
                5.907795741349109,
                46.35644427240168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1568196066510393,
          "ground": "gnd"
        },
        "84_LVBranch0553287": {
          "bus1": "84_LVBus1532978",
          "bus2": "84_LVBus1532979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907795741349109,
                46.35644427240168
              ],
              [
                5.907795741349109,
                46.35644427240168
              ],
              [
                5.907794461570813,
                46.356445582563545
              ],
              [
                5.907208328453058,
                46.35704304098226
              ],
              [
                5.907200269624611,
                46.35705125610811
              ],
              [
                5.907200269624611,
                46.35705125610811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0815643796398598,
          "ground": "gnd"
        },
        "84_342302": {
          "bus1": "84_MVLV037012",
          "bus2": "84_MVBus091381",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908540091772948,
                46.35993084543618
              ],
              [
                5.908560341655557,
                46.35991869797162
              ],
              [
                5.908574425869022,
                46.35990714989193
              ],
              [
                5.908609170500028,
                46.35987762338784
              ],
              [
                5.90870938314747,
                46.3599286588848
              ],
              [
                5.908864131279495,
                46.36005045942127
              ],
              [
                5.908970833122979,
                46.36017037718983
              ],
              [
                5.9091663371281,
                46.36052525428782
              ],
              [
                5.909209921406833,
                46.360682382612644
              ],
              [
                5.909168068463841,
                46.36073044278061
              ],
              [
                5.909107219913418,
                46.36077231934174
              ],
              [
                5.909076248580017,
                46.36082206325045
              ],
              [
                5.909070343321141,
                46.36085138433996
              ],
              [
                5.909071855663329,
                46.36088926196018
              ],
              [
                5.909093556389565,
                46.36092177565772
              ],
              [
                5.909399127063035,
                46.36119460747945
              ],
              [
                5.90944657555514,
                46.361231723100914
              ],
              [
                5.909509375071389,
                46.36126429349751
              ],
              [
                5.909638933908637,
                46.36134614214767
              ],
              [
                5.909673780802065,
                46.361341334222324
              ],
              [
                5.909710623001743,
                46.36131363264809
              ],
              [
                5.909839755418268,
                46.36127057803502
              ],
              [
                5.910092773235113,
                46.361330723758364
              ],
              [
                5.91029976841702,
                46.361372486761134
              ],
              [
                5.910328284957982,
                46.36137072398823
              ],
              [
                5.910429465341974,
                46.36129942291433
              ],
              [
                5.910503626627166,
                46.36117724997494
              ],
              [
                5.910503227842243,
                46.36085463205552
              ],
              [
                5.910512890079782,
                46.36079578715744
              ],
              [
                5.910685007726018,
                46.36042976471627
              ],
              [
                5.910693745248097,
                46.360305383496375
              ],
              [
                5.910673782566596,
                46.36000160142846
              ],
              [
                5.910611637641371,
                46.359827937344136
              ],
              [
                5.910614853275944,
                46.35972246404762
              ],
              [
                5.910665324659564,
                46.35966701686029
              ],
              [
                5.910843285435852,
                46.35959584539212
              ],
              [
                5.911143209687668,
                46.35947634039328
              ],
              [
                5.911217460145541,
                46.359422485393544
              ],
              [
                5.911264832790646,
                46.35929160017501
              ],
              [
                5.911395210660143,
                46.35909361496594
              ],
              [
                5.911470602502533,
                46.35893344111988
              ],
              [
                5.911515391288905,
                46.35891109938053
              ],
              [
                5.911609756859509,
                46.35900179996372
              ],
              [
                5.911609756859509,
                46.35900179996372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5832133973964072,
          "ground": "gnd"
        },
        "84_352082": {
          "bus1": "84_MVBus091381",
          "bus2": "84_MVBus091382",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911609756859509,
                46.35900179996372
              ],
              [
                5.912059933841164,
                46.359475140430696
              ],
              [
                5.912127672854267,
                46.3594655125421
              ],
              [
                5.912200760713008,
                46.35935362121517
              ],
              [
                5.912245857862411,
                46.35926790150602
              ],
              [
                5.912244610676142,
                46.35904314484327
              ],
              [
                5.912156228777646,
                46.3588820164491
              ],
              [
                5.912119391694099,
                46.35868179763123
              ],
              [
                5.912047886365326,
                46.358520137327886
              ],
              [
                5.912022707029331,
                46.35829145162336
              ],
              [
                5.911759690274871,
                46.35748017146869
              ],
              [
                5.911811063456939,
                46.35723268205618
              ],
              [
                5.91227072296676,
                46.35594201059038
              ],
              [
                5.912427613844219,
                46.35544766605015
              ],
              [
                5.912474397249664,
                46.35538765084867
              ],
              [
                5.912550940364202,
                46.35531733110089
              ],
              [
                5.912623647477053,
                46.35524010733145
              ],
              [
                5.912672878666289,
                46.355114449360464
              ],
              [
                5.91270952230682,
                46.355020899156344
              ],
              [
                5.912801104949933,
                46.354904344367675
              ],
              [
                5.913165110914839,
                46.35470015357085
              ],
              [
                5.913193641257891,
                46.354650782458506
              ],
              [
                5.913214944239964,
                46.35446043911266
              ],
              [
                5.913257577292057,
                46.35433733045858
              ],
              [
                5.913496606408664,
                46.3545780068275
              ],
              [
                5.913521619279627,
                46.35464980863327
              ],
              [
                5.913531601785827,
                46.354750183851806
              ],
              [
                5.91349755706239,
                46.354849605570195
              ],
              [
                5.913359977174131,
                46.35507171446963
              ],
              [
                5.913373027051597,
                46.35516730973411
              ],
              [
                5.913421357121459,
                46.35523369317976
              ],
              [
                5.91348502525495,
                46.35527617675935
              ],
              [
                5.913597018077925,
                46.35533352806529
              ],
              [
                5.913758245939224,
                46.35531673642619
              ],
              [
                5.913863169761587,
                46.35526659551477
              ],
              [
                5.913953056879977,
                46.35519351237028
              ],
              [
                5.913963790186648,
                46.355151024627816
              ],
              [
                5.913880180597852,
                46.35485180724122
              ],
              [
                5.913857085133747,
                46.354363171388705
              ],
              [
                5.913677242106034,
                46.353930705618055
              ],
              [
                5.91367185776739,
                46.35379740264067
              ],
              [
                5.913745465392092,
                46.353579651996945
              ],
              [
                5.913818771117065,
                46.3534087433528
              ],
              [
                5.913980884348898,
                46.35314839401121
              ],
              [
                5.914001741581084,
                46.35310558700004
              ],
              [
                5.91400219641487,
                46.35306108173045
              ],
              [
                5.913750564810269,
                46.35257727468904
              ],
              [
                5.913722177842311,
                46.35250557934105
              ],
              [
                5.913718944877295,
                46.35240499130538
              ],
              [
                5.913743939143787,
                46.352322246221874
              ],
              [
                5.913848667146055,
                46.351960674833165
              ],
              [
                5.913791893669181,
                46.35181728417598
              ],
              [
                5.913560848211874,
                46.35154357424054
              ],
              [
                5.91354426045705,
                46.35149267153428
              ],
              [
                5.913544116876711,
                46.35144341182701
              ],
              [
                5.91356190643648,
                46.351405384865174
              ],
              [
                5.9136025504091,
                46.35135492912791
              ],
              [
                5.913686906589662,
                46.351325799809544
              ],
              [
                5.913766833836715,
                46.35133335748625
              ],
              [
                5.913842459689659,
                46.351352047390506
              ],
              [
                5.91390504790763,
                46.35137817326303
              ],
              [
                5.914028239181011,
                46.35150307797853
              ],
              [
                5.91453729555411,
                46.35219887866423
              ],
              [
                5.91476210769725,
                46.35243267856587
              ],
              [
                5.914961241533751,
                46.352575847436476
              ],
              [
                5.915223909266536,
                46.35261454751993
              ],
              [
                5.915276945318963,
                46.35268227677134
              ],
              [
                5.915380668805795,
                46.352848457633016
              ],
              [
                5.915562426468071,
                46.35323059666058
              ],
              [
                5.916067398196655,
                46.3547767665044
              ],
              [
                5.916261362823629,
                46.35506039627394
              ],
              [
                5.916341971608223,
                46.35519502733892
              ],
              [
                5.916341183749167,
                46.35540323218349
              ],
              [
                5.916270419828413,
                46.35554172989726
              ],
              [
                5.916197340157948,
                46.35563911494167
              ],
              [
                5.916067394747015,
                46.35571184268595
              ],
              [
                5.915909281694463,
                46.35581155911425
              ],
              [
                5.915767155915139,
                46.355964079043304
              ],
              [
                5.91580493486513,
                46.35618614359252
              ],
              [
                5.91594533325116,
                46.35647761518384
              ],
              [
                5.916095423788395,
                46.35670504348036
              ],
              [
                5.916316234342005,
                46.35680590868348
              ],
              [
                5.916566132827549,
                46.35687794519264
              ],
              [
                5.916886172940552,
                46.356911688579586
              ],
              [
                5.917251063474897,
                46.35690194726581
              ],
              [
                5.917505861684666,
                46.356961839767166
              ],
              [
                5.917629828890202,
                46.35697215687434
              ],
              [
                5.917782456118147,
                46.356981938450296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.1043915816160723,
          "ground": "gnd"
        },
        "84_313943": {
          "bus1": "84_MVBus091382",
          "bus2": "84_MVLV093265",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917782456118147,
                46.356981938450296
              ],
              [
                5.918090318363965,
                46.35699665434664
              ],
              [
                5.919564766449127,
                46.35689829535084
              ],
              [
                5.919943407410917,
                46.356847898021236
              ],
              [
                5.920203451605164,
                46.35685567957593
              ],
              [
                5.920567603653866,
                46.35683137871143
              ],
              [
                5.920781175336018,
                46.35680862762426
              ],
              [
                5.920908382407098,
                46.35677473497307
              ],
              [
                5.921153274783655,
                46.35665603125272
              ],
              [
                5.921366204322041,
                46.35648855008378
              ],
              [
                5.921404310807365,
                46.356383458359694
              ],
              [
                5.921416951123383,
                46.356371963195585
              ],
              [
                5.921418861487388,
                46.356350620947076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.304200459109318,
          "ground": "gnd"
        },
        "84_238699": {
          "bus1": "84_MVLV093265",
          "bus2": "84_MVBus091385",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921418861487388,
                46.356350620947076
              ],
              [
                5.921417874694236,
                46.35632893793936
              ],
              [
                5.921375903099434,
                46.356319330488574
              ],
              [
                5.921308943890599,
                46.356304000997774
              ],
              [
                5.921196833671674,
                46.356153643631465
              ],
              [
                5.92076477186303,
                46.35586188164617
              ],
              [
                5.920265501233721,
                46.355452196286834
              ],
              [
                5.919956521703339,
                46.35501030838685
              ],
              [
                5.919589525861693,
                46.35424661108155
              ],
              [
                5.918761445303201,
                46.35274959100709
              ],
              [
                5.918822939581278,
                46.35266601624155
              ],
              [
                5.918822939581278,
                46.35266601624155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46633718885793524,
          "ground": "gnd"
        },
        "84_377775": {
          "bus1": "84_MVBus091385",
          "bus2": "84_MVLV108351",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.918822939581278,
                46.35266601624155
              ],
              [
                5.918822939581278,
                46.35266601624155
              ],
              [
                5.919101212981762,
                46.35265821055601
              ],
              [
                5.919465567337841,
                46.35266761647452
              ],
              [
                5.91970273627459,
                46.352688396554946
              ],
              [
                5.919998501978391,
                46.352768225800375
              ],
              [
                5.920336264109944,
                46.35278660161032
              ],
              [
                5.920419232123729,
                46.3527636623973
              ],
              [
                5.920464856374198,
                46.35271879271513
              ],
              [
                5.920502736682695,
                46.35263870987065
              ],
              [
                5.920566814026324,
                46.35244711200384
              ],
              [
                5.92079198098185,
                46.35215822716981
              ],
              [
                5.9210794711393,
                46.3517423921605
              ],
              [
                5.92139911236778,
                46.35130726650123
              ],
              [
                5.921423681686148,
                46.35120463783327
              ],
              [
                5.921438622858464,
                46.35108972260647
              ],
              [
                5.921474680383629,
                46.35080991916473
              ],
              [
                5.921478760905867,
                46.35065987131368
              ],
              [
                5.921210622539441,
                46.35031288393525
              ],
              [
                5.921029924600165,
                46.350138557819676
              ],
              [
                5.920897507699861,
                46.349854693388295
              ],
              [
                5.920828467003651,
                46.34957333854941
              ],
              [
                5.920830800378225,
                46.34944649216152
              ],
              [
                5.920956674448953,
                46.34926215474116
              ],
              [
                5.921072166827932,
                46.34906140249128
              ],
              [
                5.921067814584588,
                46.348924094869986
              ],
              [
                5.920935997801757,
                46.34864633588066
              ],
              [
                5.920921233779611,
                46.348482266306796
              ],
              [
                5.921088105108036,
                46.34817405745556
              ],
              [
                5.921135788636798,
                46.34788772639465
              ],
              [
                5.921127564975384,
                46.34784838555896
              ],
              [
                5.921176835291863,
                46.34770141285572
              ],
              [
                5.921233640372259,
                46.34763958175249
              ],
              [
                5.92134996252309,
                46.347563792302076
              ],
              [
                5.921458599428206,
                46.34745901114215
              ],
              [
                5.921435566130243,
                46.34747834609121
              ],
              [
                5.921595248741775,
                46.34725987712582
              ],
              [
                5.921577914423555,
                46.34704992063544
              ],
              [
                5.921464694014852,
                46.34695704136681
              ],
              [
                5.921258320155139,
                46.346749942884536
              ],
              [
                5.921194159129664,
                46.34661840703048
              ],
              [
                5.921306510005333,
                46.346363760802575
              ],
              [
                5.921382030014439,
                46.34625774762103
              ],
              [
                5.921471850627162,
                46.34619508007336
              ],
              [
                5.921610746623261,
                46.346149882719764
              ],
              [
                5.921828944832984,
                46.34612555003719
              ],
              [
                5.92199599419598,
                46.34615668240601
              ],
              [
                5.922193366856147,
                46.34613702410242
              ],
              [
                5.922391505952724,
                46.346019487680934
              ],
              [
                5.922515736247906,
                46.345756151662215
              ],
              [
                5.922514503255531,
                46.34567707021524
              ],
              [
                5.922452303512558,
                46.34549560507268
              ],
              [
                5.92239260190312,
                46.34535933564882
              ],
              [
                5.922404992603015,
                46.34523952028809
              ],
              [
                5.92240542635313,
                46.34514349932403
              ],
              [
                5.922582607438824,
                46.3451310801599
              ],
              [
                5.922986714880329,
                46.34500683257748
              ],
              [
                5.923480356580439,
                46.34483085692537
              ],
              [
                5.923823003946436,
                46.344709450383874
              ],
              [
                5.92376850951129,
                46.344660675390934
              ],
              [
                5.923611867178027,
                46.34472638577227
              ],
              [
                5.923493588485886,
                46.34472955876193
              ],
              [
                5.92342978137814,
                46.34470265723942
              ],
              [
                5.92330058555669,
                46.344623677420174
              ],
              [
                5.923187532734373,
                46.344599197580585
              ],
              [
                5.923148756421421,
                46.34471190383762
              ],
              [
                5.923144336230741,
                46.34472415709471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.292611604827201,
          "ground": "gnd"
        },
        "84_377308": {
          "bus1": "84_MVLV108351",
          "bus2": "84_MVBus091386",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.923144336230741,
                46.34472415709471
              ],
              [
                5.923132952248292,
                46.344710079935055
              ],
              [
                5.923142601754905,
                46.344680684428106
              ],
              [
                5.923143998016689,
                46.344676416317576
              ],
              [
                5.923173875925059,
                46.3445853634129
              ],
              [
                5.923318182822054,
                46.34462074330276
              ],
              [
                5.923439928273582,
                46.34469422167987
              ],
              [
                5.923495922825629,
                46.34471979414828
              ],
              [
                5.923610250950984,
                46.344716863170454
              ],
              [
                5.924932528718704,
                46.34412596021265
              ],
              [
                5.924961352783312,
                46.34413412670285
              ],
              [
                5.924961352783312,
                46.34413412670285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1759439791054604,
          "ground": "gnd"
        },
        "84_148847": {
          "bus1": "84_MVBus091386",
          "bus2": "84_MVBus091387",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.924961352783312,
                46.34413412670285
              ],
              [
                5.924961352783312,
                46.34413412670285
              ],
              [
                5.926896857383625,
                46.339285344719414
              ],
              [
                5.926896857383625,
                46.339285344719414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5591984038556314,
          "ground": "gnd"
        },
        "84_60263": {
          "bus1": "84_MVBus091387",
          "bus2": "84_MVBus091392",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926896857383625,
                46.339285344719414
              ],
              [
                5.920363774811007,
                46.33594799012271
              ],
              [
                5.918384285727826,
                46.335124361003075
              ],
              [
                5.912488345060762,
                46.33245247547087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.3452750203872417,
          "ground": "gnd"
        },
        "84_228131": {
          "bus1": "84_MVBus091392",
          "bus2": "84_MVLV039451",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912488345060762,
                46.33245247547087
              ],
              [
                5.912488345060762,
                46.33245247547087
              ],
              [
                5.91273110936354,
                46.332284787830375
              ],
              [
                5.912754118432394,
                46.3322688956837
              ],
              [
                5.91277216059711,
                46.33224884616858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02889976163823015,
          "ground": "gnd"
        },
        "84_309848": {
          "bus1": "84_MVLV039451",
          "bus2": "84_MVBus091393",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91277216059711,
                46.33224884616858
              ],
              [
                5.912742176522076,
                46.33226108558815
              ],
              [
                5.912718790530176,
                46.33227638619928
              ],
              [
                5.912472254614449,
                46.33243772624993
              ],
              [
                5.912472254614449,
                46.33243772624993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02859172449927019,
          "ground": "gnd"
        },
        "84_7507": {
          "bus1": "84_MVBus091393",
          "bus2": "84_MVBus091394",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912472254614449,
                46.33243772624993
              ],
              [
                5.912472254614449,
                46.33243772624993
              ],
              [
                5.905326515520056,
                46.33160474952751
              ],
              [
                5.905326515520056,
                46.33160474952751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5579488033994067,
          "ground": "gnd"
        },
        "84_7203": {
          "bus1": "84_MVBus091394",
          "bus2": "84_MVBus091395",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.905326515520056,
                46.33160474952751
              ],
              [
                5.904790624082125,
                46.33124046986037
              ],
              [
                5.9009826836745,
                46.32819982518442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.50526688801123,
          "ground": "gnd"
        },
        "84_34124": {
          "bus1": "84_MVBus091395",
          "bus2": "84_MVLV034763",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9009826836745,
                46.32819982518442
              ],
              [
                5.9009826836745,
                46.32819982518442
              ],
              [
                5.901012923646565,
                46.32817640414761
              ],
              [
                5.901025915979435,
                46.32816635010177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0034928815951992304,
          "ground": "gnd"
        },
        "84_LVBranch0383191": {
          "bus1": "84_MVLV034763_LV",
          "bus2": "84_LVBus1533069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.901025915979435,
                46.32816635010177
              ],
              [
                5.901016015201652,
                46.32815472811451
              ],
              [
                5.901016015201652,
                46.32815472811451
              ],
              [
                5.900772755487269,
                46.327869448021524
              ],
              [
                5.900772755487269,
                46.327869448021524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036830453954660856,
          "ground": "gnd"
        },
        "84_LVBranch0212741": {
          "bus1": "84_LVBus1533069",
          "bus2": "84_LVBus1533070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900772755487269,
                46.327869448021524
              ],
              [
                5.900772755487269,
                46.327869448021524
              ],
              [
                5.89915670254308,
                46.32767682016667
              ],
              [
                5.89908311697519,
                46.32766487510908
              ],
              [
                5.898552252510681,
                46.32757872752669
              ],
              [
                5.896132976025702,
                46.3270594658337
              ],
              [
                5.8960997086679,
                46.32705232346835
              ],
              [
                5.8960997086679,
                46.32705232346835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37179362483125716,
          "ground": "gnd"
        },
        "84_LVBranch0164500": {
          "bus1": "84_LVBus1533069",
          "bus2": "84_LVBus1533071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900772755487269,
                46.327869448021524
              ],
              [
                5.900772755487269,
                46.327869448021524
              ],
              [
                5.904022079150799,
                46.327940375456436
              ],
              [
                5.904022079150799,
                46.327940375456436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25033652068384155,
          "ground": "gnd"
        },
        "84_LVBranch0642154": {
          "bus1": "84_LVBus1533071",
          "bus2": "84_LVBus1533073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.904022079150799,
                46.327940375456436
              ],
              [
                5.904022079150799,
                46.327940375456436
              ],
              [
                5.904092375781553,
                46.32878703562301
              ],
              [
                5.904092333876525,
                46.3287875863205
              ],
              [
                5.904092033459002,
                46.32879153148792
              ],
              [
                5.904092033459002,
                46.32879153148792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09476881392256524,
          "ground": "gnd"
        },
        "84_LVBranch0294231": {
          "bus1": "84_LVBus1533071",
          "bus2": "84_LVBus1533072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.904022079150799,
                46.327940375456436
              ],
              [
                5.904022079150799,
                46.327940375456436
              ],
              [
                5.905998255113865,
                46.3279921862362
              ],
              [
                5.906015773551254,
                46.3279924813649
              ],
              [
                5.906015773551254,
                46.3279924813649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1536324819764819,
          "ground": "gnd"
        },
        "84_34123": {
          "bus1": "84_MVBus091395",
          "bus2": "84_MVBus091396",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9009826836745,
                46.32819982518442
              ],
              [
                5.9009826836745,
                46.32819982518442
              ],
              [
                5.900192526988318,
                46.32746890552278
              ],
              [
                5.899499356986262,
                46.32702820939035
              ],
              [
                5.899253631970306,
                46.32657121028033
              ],
              [
                5.898760566058896,
                46.32551316261249
              ],
              [
                5.898760566058896,
                46.32551316261249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3517506455142866,
          "ground": "gnd"
        },
        "84_312000": {
          "bus1": "84_MVBus091396",
          "bus2": "84_MVLV016595",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.898760566058896,
                46.32551316261249
              ],
              [
                5.898760566058896,
                46.32551316261249
              ],
              [
                5.898582912098561,
                46.32527648585069
              ],
              [
                5.898123358866593,
                46.32491412884641
              ],
              [
                5.897548674948379,
                46.324554998490036
              ],
              [
                5.897363869642836,
                46.32445745598298
              ],
              [
                5.897187593953051,
                46.32441159300217
              ],
              [
                5.897050121591618,
                46.32440366122151
              ],
              [
                5.897040742381272,
                46.3244017762268
              ],
              [
                5.897032652927689,
                46.32440549760775
              ],
              [
                5.897020867212514,
                46.3244159095574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18738544040932725,
          "ground": "gnd"
        },
        "84_LVBranch1841315": {
          "bus1": "84_MVLV016595_LV",
          "bus2": "84_LVBus1532965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897020867212514,
                46.3244159095574
              ],
              [
                5.897038223480478,
                46.324409771748954
              ],
              [
                5.897038223480478,
                46.324409771748954
              ],
              [
                5.897049785674813,
                46.32440568014677
              ],
              [
                5.897122079921713,
                46.32441644207403
              ],
              [
                5.897146458104035,
                46.32442007161291
              ],
              [
                5.897399356462711,
                46.324489601441286
              ],
              [
                5.898203496477683,
                46.325000628941446
              ],
              [
                5.898228586237575,
                46.325021284615616
              ],
              [
                5.898530172496534,
                46.32526598416162
              ],
              [
                5.898530172496534,
                46.32526598416162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15236795110123644,
          "ground": "gnd"
        },
        "84_LVBranch0731909": {
          "bus1": "84_MVLV016595_LV",
          "bus2": "84_LVBus1532963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897020867212514,
                46.3244159095574
              ],
              [
                5.897017308035182,
                46.324402638131524
              ],
              [
                5.897017308035182,
                46.324402638131524
              ],
              [
                5.895906438632735,
                46.324311300399486
              ],
              [
                5.895945925532314,
                46.32412236328881
              ],
              [
                5.896017730473608,
                46.32409305478465
              ],
              [
                5.896096570681227,
                46.323644981496535
              ],
              [
                5.896228040890969,
                46.323392428085974
              ],
              [
                5.896681215255979,
                46.32309822581379
              ],
              [
                5.896792662590514,
                46.32280096317351
              ],
              [
                5.896854666666094,
                46.3226355722395
              ],
              [
                5.897025293332167,
                46.322180455105716
              ],
              [
                5.897443087132119,
                46.32186764574729
              ],
              [
                5.89782410069357,
                46.32127569044446
              ],
              [
                5.897869811892809,
                46.3212181732317
              ],
              [
                5.897869811892809,
                46.3212181732317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.473753903533782,
          "ground": "gnd"
        },
        "84_LVBranch1748888": {
          "bus1": "84_MVLV016595_LV",
          "bus2": "84_LVBus1532961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897020867212514,
                46.3244159095574
              ],
              [
                5.897001392741642,
                46.32441609774534
              ],
              [
                5.897001392741642,
                46.32441609774534
              ],
              [
                5.896728558476909,
                46.32441878307439
              ],
              [
                5.896728558476909,
                46.32441878307439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021012904209281785,
          "ground": "gnd"
        },
        "84_34125": {
          "bus1": "84_MVBus091394",
          "bus2": "84_MVBus091397",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.905326515520056,
                46.33160474952751
              ],
              [
                5.905326515520056,
                46.33160474952751
              ],
              [
                5.903624813665922,
                46.33146917761428
              ],
              [
                5.903624813665922,
                46.33146917761428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.13189367247142839,
          "ground": "gnd"
        },
        "84_223213": {
          "bus1": "84_MVBus091397",
          "bus2": "84_MVLV028739",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.903624813665922,
                46.33146917761428
              ],
              [
                5.903624813665922,
                46.33146917761428
              ],
              [
                5.903730966136235,
                46.33147702420006
              ],
              [
                5.903535452373711,
                46.33154453351474
              ],
              [
                5.903509456053428,
                46.33156130121722
              ],
              [
                5.901554218594293,
                46.33229401729798
              ],
              [
                5.901327816237792,
                46.33239838335674
              ],
              [
                5.901217053531651,
                46.332486109070416
              ],
              [
                5.900693563101575,
                46.33303800840156
              ],
              [
                5.900131434640183,
                46.33343030453766
              ],
              [
                5.900002999470862,
                46.33353234572038
              ],
              [
                5.899826513663246,
                46.33368807731842
              ],
              [
                5.89968836882101,
                46.33389958688925
              ],
              [
                5.89933183084915,
                46.33442931891237
              ],
              [
                5.899130190796074,
                46.33469641806953
              ],
              [
                5.898934419453662,
                46.33488159233067
              ],
              [
                5.898627514802379,
                46.33508582830649
              ],
              [
                5.898083627470089,
                46.335373337381164
              ],
              [
                5.897729187253387,
                46.33556040261921
              ],
              [
                5.897529363849233,
                46.335702651895886
              ],
              [
                5.89751763573165,
                46.33571099959386
              ],
              [
                5.897502827689283,
                46.33569632513257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6976443602840502,
          "ground": "gnd"
        },
        "84_354991": {
          "bus1": "84_MVLV028739",
          "bus2": "84_MVBus091404",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897502827689283,
                46.33569632513257
              ],
              [
                5.897504849583828,
                46.335676754272
              ],
              [
                5.897499249280272,
                46.33566091711923
              ],
              [
                5.897488542101142,
                46.33563062327871
              ],
              [
                5.897448733318141,
                46.33554486445161
              ],
              [
                5.89739838783616,
                46.33548108727192
              ],
              [
                5.897292867656271,
                46.335411864368034
              ],
              [
                5.897171754095187,
                46.335303836968095
              ],
              [
                5.897058933172683,
                46.33520768044157
              ],
              [
                5.896987319447927,
                46.33511056345975
              ],
              [
                5.896955312601476,
                46.33502459559867
              ],
              [
                5.896835004236612,
                46.33499661650291
              ],
              [
                5.896835004236612,
                46.33499661650291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09530113782636127,
          "ground": "gnd"
        },
        "84_6930": {
          "bus1": "84_MVBus091404",
          "bus2": "84_MVBus091406",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896835004236612,
                46.33499661650291
              ],
              [
                5.896835004236612,
                46.33499661650291
              ],
              [
                5.896651099609998,
                46.338992024571304
              ],
              [
                5.896651099609998,
                46.338992024571304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.44434682173597584,
          "ground": "gnd"
        },
        "84_54449": {
          "bus1": "84_MVBus091406",
          "bus2": "84_MVLV151476",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896651099609998,
                46.338992024571304
              ],
              [
                5.8962555301566,
                46.33899030897181
              ],
              [
                5.893924733872161,
                46.337854402130645
              ],
              [
                5.891984128730661,
                46.33771897904474
              ],
              [
                5.891964899063298,
                46.3377168169413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4000375795829574,
          "ground": "gnd"
        },
        "84_LVBranch0510667": {
          "bus1": "84_MVLV151476_LV",
          "bus2": "84_LVBus1533523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891964899063298,
                46.3377168169413
              ],
              [
                5.89194671199941,
                46.337721655953615
              ],
              [
                5.89194671199941,
                46.337721655953615
              ],
              [
                5.891940653969524,
                46.33772326882145
              ],
              [
                5.891926557102821,
                46.33772702496647
              ],
              [
                5.891926557102821,
                46.33772702496647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0016625502089785433,
          "ground": "gnd"
        },
        "84_LVBranch0465249": {
          "bus1": "84_LVBus1533523",
          "bus2": "84_LVBus1533524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891926557102821,
                46.33772702496647
              ],
              [
                5.891926557102821,
                46.33772702496647
              ],
              [
                5.89147539440148,
                46.337764672302875
              ],
              [
                5.89147539440148,
                46.337764672302875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03498647639999628,
          "ground": "gnd"
        },
        "84_LVBranch0631772": {
          "bus1": "84_LVBus1533524",
          "bus2": "84_LVBus1533525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89147539440148,
                46.337764672302875
              ],
              [
                5.89147539440148,
                46.337764672302875
              ],
              [
                5.890729047208853,
                46.337905592067024
              ],
              [
                5.889894337461779,
                46.33806179358047
              ],
              [
                5.889894337461779,
                46.33806179358047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12612729253204208,
          "ground": "gnd"
        },
        "84_LVBranch0703513": {
          "bus1": "84_LVBus1533525",
          "bus2": "84_LVBus1533527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889894337461779,
                46.33806179358047
              ],
              [
                5.889894337461779,
                46.33806179358047
              ],
              [
                5.888893706330521,
                46.33855821346313
              ],
              [
                5.888886728516315,
                46.338561674206915
              ],
              [
                5.888886728516315,
                46.338561674206915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09542288391511368,
          "ground": "gnd"
        },
        "84_LVBranch0573781": {
          "bus1": "84_LVBus1533525",
          "bus2": "84_LVBus1533526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889894337461779,
                46.33806179358047
              ],
              [
                5.889894337461779,
                46.33806179358047
              ],
              [
                5.888071660466213,
                46.33786814911373
              ],
              [
                5.888061198399573,
                46.33786703572129
              ],
              [
                5.888061198399573,
                46.33786703572129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14278469488282433,
          "ground": "gnd"
        },
        "84_LVBranch0083287": {
          "bus1": "84_LVBus1533524",
          "bus2": "84_LVBus1533528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89147539440148,
                46.337764672302875
              ],
              [
                5.89147539440148,
                46.337764672302875
              ],
              [
                5.891114702449157,
                46.336546088746054
              ],
              [
                5.891114702449157,
                46.336546088746054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13827253339384044,
          "ground": "gnd"
        },
        "84_LVBranch0320548": {
          "bus1": "84_LVBus1533528",
          "bus2": "84_LVBus1533529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891114702449157,
                46.336546088746054
              ],
              [
                5.891114702449157,
                46.336546088746054
              ],
              [
                5.892379929269183,
                46.335870343554674
              ],
              [
                5.892398989479066,
                46.335860172454744
              ],
              [
                5.892398989479066,
                46.335860172454744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12486281229709317,
          "ground": "gnd"
        },
        "84_LVBranch0275681": {
          "bus1": "84_LVBus1533528",
          "bus2": "84_LVBus1533530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891114702449157,
                46.336546088746054
              ],
              [
                5.891114702449157,
                46.336546088746054
              ],
              [
                5.889710922362977,
                46.336017680077205
              ],
              [
                5.889699791591768,
                46.33601348968452
              ],
              [
                5.889699791591768,
                46.33601348968452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1239854305958931,
          "ground": "gnd"
        },
        "84_165648": {
          "bus1": "84_MVBus091406",
          "bus2": "84_MVBus091407",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896651099609998,
                46.338992024571304
              ],
              [
                5.896651099609998,
                46.338992024571304
              ],
              [
                5.896664119344947,
                46.339869096219964
              ],
              [
                5.896664119344947,
                46.339869096219964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0974986378052457,
          "ground": "gnd"
        },
        "84_54438": {
          "bus1": "84_MVBus091407",
          "bus2": "84_MVLV009419",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896664119344947,
                46.339869096219964
              ],
              [
                5.895564178897615,
                46.341939007669566
              ],
              [
                5.896792920958442,
                46.34481844769486
              ],
              [
                5.896939981213505,
                46.34532284291444
              ],
              [
                5.896943837884399,
                46.345336069015055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6361320120400696,
          "ground": "gnd"
        },
        "84_LVBranch1520235": {
          "bus1": "84_MVLV009419_LV",
          "bus2": "84_LVBus1532901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896943837884399,
                46.345336069015055
              ],
              [
                5.896937104685372,
                46.345323401517575
              ],
              [
                5.896937104685372,
                46.345323401517575
              ],
              [
                5.896721404483006,
                46.34491795884317
              ],
              [
                5.896721404483006,
                46.34491795884317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04802977515899935,
          "ground": "gnd"
        },
        "84_LVBranch0630329": {
          "bus1": "84_LVBus1532901",
          "bus2": "84_LVBus1532902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896721404483006,
                46.34491795884317
              ],
              [
                5.896721404483006,
                46.34491795884317
              ],
              [
                5.896719651533431,
                46.344913627853174
              ],
              [
                5.895871436865607,
                46.342829920398046
              ],
              [
                5.895466802632495,
                46.34245963812997
              ],
              [
                5.895466802632495,
                46.34245963812997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2927674985008124,
          "ground": "gnd"
        },
        "84_LVBranch1588698": {
          "bus1": "84_MVLV009419_LV",
          "bus2": "84_LVBus1532888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896943837884399,
                46.345336069015055
              ],
              [
                5.896930950802357,
                46.345325945272776
              ],
              [
                5.896930950802357,
                46.345325945272776
              ],
              [
                5.89688214225995,
                46.345287570813575
              ],
              [
                5.896793513758369,
                46.34510572592551
              ],
              [
                5.896574881093359,
                46.34516302198032
              ],
              [
                5.896529037955281,
                46.34519778347873
              ],
              [
                5.896522638724027,
                46.34533848053496
              ],
              [
                5.896464424434529,
                46.34552205188994
              ],
              [
                5.896464424434529,
                46.34552205188994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08678559698393219,
          "ground": "gnd"
        },
        "84_LVBranch1844617": {
          "bus1": "84_LVBus1532888",
          "bus2": "84_LVBus1532899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896464424434529,
                46.34552205188994
              ],
              [
                5.896464424434529,
                46.34552205188994
              ],
              [
                5.89646916438164,
                46.34552512735129
              ],
              [
                5.89658492317563,
                46.34560147838586
              ],
              [
                5.896784416132886,
                46.34589655505555
              ],
              [
                5.896936103455757,
                46.34616617637694
              ],
              [
                5.897013065342533,
                46.34630226678327
              ],
              [
                5.897071915886801,
                46.34642809117551
              ],
              [
                5.897235591669129,
                46.3464047433894
              ],
              [
                5.897275843958677,
                46.346399003882915
              ],
              [
                5.897275843958677,
                46.346399003882915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1281637081772722,
          "ground": "gnd"
        },
        "84_LVBranch1152194": {
          "bus1": "84_LVBus1532888",
          "bus2": "84_LVBus1532889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896464424434529,
                46.34552205188994
              ],
              [
                5.896464424434529,
                46.34552205188994
              ],
              [
                5.896340439440205,
                46.345678327019996
              ],
              [
                5.896304739065681,
                46.345728981225946
              ],
              [
                5.896012073061749,
                46.34604617558076
              ],
              [
                5.895969643570621,
                46.34611325190154
              ],
              [
                5.895969643570621,
                46.34611325190154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07606799248931934,
          "ground": "gnd"
        },
        "84_LVBranch1931167": {
          "bus1": "84_LVBus1532889",
          "bus2": "84_LVBus1532891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895969643570621,
                46.34611325190154
              ],
              [
                5.895969643570621,
                46.34611325190154
              ],
              [
                5.895548205151028,
                46.34675202459543
              ],
              [
                5.895546209465418,
                46.34675451886952
              ],
              [
                5.895543668482229,
                46.34675523802463
              ],
              [
                5.895543668482229,
                46.34675523802463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07859322855494631,
          "ground": "gnd"
        },
        "84_LVBranch1876473": {
          "bus1": "84_LVBus1532891",
          "bus2": "84_LVBus1532893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895543668482229,
                46.34675523802463
              ],
              [
                5.895543668482229,
                46.34675523802463
              ],
              [
                5.895540809900598,
                46.3467596506642
              ],
              [
                5.895333491369724,
                46.347007519743336
              ],
              [
                5.895327549758737,
                46.34700933625071
              ],
              [
                5.895327549758737,
                46.34700933625071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03287835005024639,
          "ground": "gnd"
        },
        "84_LVBranch1013516": {
          "bus1": "84_LVBus1532893",
          "bus2": "84_LVBus1532894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895327549758737,
                46.34700933625071
              ],
              [
                5.895327549758737,
                46.34700933625071
              ],
              [
                5.895271100977976,
                46.34700904465847
              ],
              [
                5.895057535377705,
                46.3472276499804
              ],
              [
                5.895057535377705,
                46.3472276499804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033683835589131635,
          "ground": "gnd"
        },
        "84_LVBranch0331195": {
          "bus1": "84_LVBus1532894",
          "bus2": "84_LVBus1532895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895057535377705,
                46.3472276499804
              ],
              [
                5.895057535377705,
                46.3472276499804
              ],
              [
                5.894156566409116,
                46.34782881663229
              ],
              [
                5.892811053087779,
                46.34872052654059
              ],
              [
                5.892188756710653,
                46.34888841741794
              ],
              [
                5.892188756710653,
                46.34888841741794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2910776652512507,
          "ground": "gnd"
        },
        "84_LVBranch1259594": {
          "bus1": "84_LVBus1532895",
          "bus2": "84_LVBus1532896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.892188756710653,
                46.34888841741794
              ],
              [
                5.892188756710653,
                46.34888841741794
              ],
              [
                5.892201567522207,
                46.349128993307914
              ],
              [
                5.89220550061121,
                46.34914638698873
              ],
              [
                5.89219849603706,
                46.34916338497107
              ],
              [
                5.892185162770935,
                46.34917488942095
              ],
              [
                5.892185162770935,
                46.34917488942095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03232176478280432,
          "ground": "gnd"
        },
        "84_LVBranch0139705": {
          "bus1": "84_LVBus1532895",
          "bus2": "84_LVBus1532897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.892188756710653,
                46.34888841741794
              ],
              [
                5.892188756710653,
                46.34888841741794
              ],
              [
                5.891607076600425,
                46.34914372446976
              ],
              [
                5.891607076600425,
                46.34914372446976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05301102285957515,
          "ground": "gnd"
        },
        "84_LVBranch0277613": {
          "bus1": "84_LVBus1532897",
          "bus2": "84_LVBus1532898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891607076600425,
                46.34914372446976
              ],
              [
                5.891607076600425,
                46.34914372446976
              ],
              [
                5.890755003064116,
                46.349339737618145
              ],
              [
                5.889087166275395,
                46.34977023407455
              ],
              [
                5.889087166275395,
                46.34977023407455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20612104792227062,
          "ground": "gnd"
        },
        "84_LVBranch1148405": {
          "bus1": "84_LVBus1532891",
          "bus2": "84_LVBus1532892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895543668482229,
                46.34675523802463
              ],
              [
                5.895543668482229,
                46.34675523802463
              ],
              [
                5.895613653977949,
                46.34677518852682
              ],
              [
                5.895844306544072,
                46.346752614465835
              ],
              [
                5.89585301352935,
                46.34677935076897
              ],
              [
                5.89585301352935,
                46.34677935076897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026804131974045943,
          "ground": "gnd"
        },
        "84_LVBranch1176462": {
          "bus1": "84_LVBus1532889",
          "bus2": "84_LVBus1532890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895969643570621,
                46.34611325190154
              ],
              [
                5.895969643570621,
                46.34611325190154
              ],
              [
                5.896033960392916,
                46.346110774511644
              ],
              [
                5.896040797059087,
                46.34611051496389
              ],
              [
                5.896209422328955,
                46.34628207790585
              ],
              [
                5.896478834419035,
                46.34657779807242
              ],
              [
                5.8964877330991,
                46.34667364165529
              ],
              [
                5.896447382666452,
                46.346728764771555
              ],
              [
                5.896492777901306,
                46.346833613013814
              ],
              [
                5.896620585974016,
                46.346835294094426
              ],
              [
                5.896620585974016,
                46.346835294094426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10697491460084103,
          "ground": "gnd"
        },
        "84_LVBranch1152195": {
          "bus1": "84_MVLV009419_LV",
          "bus2": "84_LVBus1532886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896943837884399,
                46.345336069015055
              ],
              [
                5.896944720160291,
                46.34534955058062
              ],
              [
                5.896944720160291,
                46.34534955058062
              ],
              [
                5.896945014252363,
                46.3453540444358
              ],
              [
                5.896946484713403,
                46.3453765137118
              ],
              [
                5.896946778805751,
                46.345381007566935
              ],
              [
                5.896946778805751,
                46.345381007566935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003500286987097683,
          "ground": "gnd"
        },
        "84_165660": {
          "bus1": "84_MVBus091407",
          "bus2": "84_MVLV099469",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896664119344947,
                46.339869096219964
              ],
              [
                5.898012402297399,
                46.33975164951712
              ],
              [
                5.900361312248221,
                46.33950632247128
              ],
              [
                5.900380323566448,
                46.339503347463996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2875014172128134,
          "ground": "gnd"
        },
        "84_LVBranch0394678": {
          "bus1": "84_MVLV099469_LV",
          "bus2": "84_LVBus1533382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900380323566448,
                46.339503347463996
              ],
              [
                5.900393467348149,
                46.33949337888948
              ],
              [
                5.900393467348149,
                46.33949337888948
              ],
              [
                5.900397852737028,
                46.3394900528992
              ],
              [
                5.900415357122852,
                46.33947677712259
              ],
              [
                5.900417487875533,
                46.3394751611043
              ],
              [
                5.900417487875533,
                46.3394751611043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0027423954758671668,
          "ground": "gnd"
        },
        "84_LVBranch0496822": {
          "bus1": "84_LVBus1533382",
          "bus2": "84_LVBus1533383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900417487875533,
                46.3394751611043
              ],
              [
                5.900417487875533,
                46.3394751611043
              ],
              [
                5.901226184501546,
                46.339833951365165
              ],
              [
                5.901226184501546,
                46.339833951365165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07393848383512981,
          "ground": "gnd"
        },
        "84_LVBranch0577097": {
          "bus1": "84_LVBus1533383",
          "bus2": "84_LVBus1533384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.901226184501546,
                46.339833951365165
              ],
              [
                5.901226184501546,
                46.339833951365165
              ],
              [
                5.901208088676934,
                46.33987729953378
              ],
              [
                5.901185351805132,
                46.33992602616124
              ],
              [
                5.900890112044891,
                46.340535135373834
              ],
              [
                5.900890112044891,
                46.340535135373834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08212877261460043,
          "ground": "gnd"
        },
        "84_LVBranch0171270": {
          "bus1": "84_LVBus1533384",
          "bus2": "84_LVBus1533385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900890112044891,
                46.340535135373834
              ],
              [
                5.900890112044891,
                46.340535135373834
              ],
              [
                5.900888196242255,
                46.34053943749704
              ],
              [
                5.900882474197797,
                46.34055233406316
              ],
              [
                5.900134812434435,
                46.3422379918382
              ],
              [
                5.899970785946471,
                46.3426078147179
              ],
              [
                5.899764944126399,
                46.34307188440353
              ],
              [
                5.899764944126399,
                46.34307188440353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2949845375158839,
          "ground": "gnd"
        },
        "84_LVBranch0405698": {
          "bus1": "84_LVBus1533383",
          "bus2": "84_LVBus1533386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.901226184501546,
                46.339833951365165
              ],
              [
                5.901226184501546,
                46.339833951365165
              ],
              [
                5.902078628978632,
                46.33886907053466
              ],
              [
                5.902078628978632,
                46.33886907053466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12573994150936008,
          "ground": "gnd"
        },
        "84_LVBranch0501171": {
          "bus1": "84_LVBus1533386",
          "bus2": "84_LVBus1533387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.902078628978632,
                46.33886907053466
              ],
              [
                5.902078628978632,
                46.33886907053466
              ],
              [
                5.902520830971303,
                46.33841366587831
              ],
              [
                5.902530551260268,
                46.33840365156911
              ],
              [
                5.902530551260268,
                46.33840365156911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06234644382232731,
          "ground": "gnd"
        },
        "84_LVBranch0128842": {
          "bus1": "84_LVBus1533386",
          "bus2": "84_LVBus1533388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.902078628978632,
                46.33886907053466
              ],
              [
                5.902078628978632,
                46.33886907053466
              ],
              [
                5.90387107527239,
                46.33939360702754
              ],
              [
                5.90387107527239,
                46.33939360702754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1498102305521545,
          "ground": "gnd"
        },
        "84_LVBranch0344992": {
          "bus1": "84_LVBus1533382",
          "bus2": "84_LVBus1533389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.900417487875533,
                46.3394751611043
              ],
              [
                5.900417487875533,
                46.3394751611043
              ],
              [
                5.90006284304684,
                46.33933120873527
              ],
              [
                5.90006284304684,
                46.33933120873527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03164692158985958,
          "ground": "gnd"
        },
        "84_LVBranch0073275": {
          "bus1": "84_LVBus1533389",
          "bus2": "84_LVBus1533390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90006284304684,
                46.33933120873527
              ],
              [
                5.90006284304684,
                46.33933120873527
              ],
              [
                5.898894913004137,
                46.33934887391063
              ],
              [
                5.898142401476972,
                46.33864023084624
              ],
              [
                5.897887399070812,
                46.33828845893669
              ],
              [
                5.897887399070812,
                46.33828845893669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2314749233295727,
          "ground": "gnd"
        },
        "84_LVBranch1076409": {
          "bus1": "84_LVBus1533390",
          "bus2": "84_LVBus1533391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897887399070812,
                46.33828845893669
              ],
              [
                5.897887399070812,
                46.33828845893669
              ],
              [
                5.897879319037918,
                46.33828420954747
              ],
              [
                5.897860117448543,
                46.33818354697456
              ],
              [
                5.897857974556653,
                46.338126569123716
              ],
              [
                5.897658969575024,
                46.337877744403634
              ],
              [
                5.897658969575024,
                46.337877744403634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05002240673684051,
          "ground": "gnd"
        },
        "84_165621": {
          "bus1": "84_MVBus091404",
          "bus2": "84_MVBus091405",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896835004236612,
                46.33499661650291
              ],
              [
                5.897056488792626,
                46.32996800009766
              ],
              [
                5.891512382793566,
                46.32619338893254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.1578160845902588,
          "ground": "gnd"
        },
        "84_232468": {
          "bus1": "84_MVBus091405",
          "bus2": "84_MVLV016590",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891512382793566,
                46.32619338893254
              ],
              [
                5.891510735840585,
                46.326178922652794
              ],
              [
                5.89148349331358,
                46.32618040711499
              ],
              [
                5.891280019504562,
                46.32624677559486
              ],
              [
                5.891161050113411,
                46.32629627413083
              ],
              [
                5.891145555764395,
                46.32629550796402
              ],
              [
                5.891133865305371,
                46.326289885325956
              ],
              [
                5.89112646398303,
                46.32628166055611
              ],
              [
                5.891127143975129,
                46.32619473893891
              ],
              [
                5.89114188145967,
                46.326113455822984
              ],
              [
                5.891181363629565,
                46.32599224732864
              ],
              [
                5.891176439774596,
                46.325983737761625
              ],
              [
                5.891143813983151,
                46.32594161201523
              ],
              [
                5.891169749148228,
                46.32589821798282
              ],
              [
                5.891317228843715,
                46.32562065462151
              ],
              [
                5.891319013975374,
                46.325538516635994
              ],
              [
                5.891294546653746,
                46.325337672027054
              ],
              [
                5.891286732105259,
                46.32532530839068
              ],
              [
                5.891278930533809,
                46.325312944347225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14514010983217146,
          "ground": "gnd"
        },
        "84_313941": {
          "bus1": "84_MVLV016590",
          "bus2": "84_MVBus091413",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891284247951488,
                46.32529662963605
              ],
              [
                5.89128094940631,
                46.32528792502654
              ],
              [
                5.891271219925957,
                46.32519270182292
              ],
              [
                5.891185144124747,
                46.32516180715108
              ],
              [
                5.890774061422372,
                46.325269545351865
              ],
              [
                5.890360774920336,
                46.32551736056103
              ],
              [
                5.890109899487393,
                46.32572741046934
              ],
              [
                5.889877228248063,
                46.3259222183299
              ],
              [
                5.889978507367252,
                46.3260700776628
              ],
              [
                5.889997205074448,
                46.326105372213874
              ],
              [
                5.890068407375865,
                46.32618302545983
              ],
              [
                5.890110975570221,
                46.32621576173924
              ],
              [
                5.890149476326176,
                46.32626982592197
              ],
              [
                5.890171036690081,
                46.326277084687284
              ],
              [
                5.890171036690081,
                46.326277084687284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19946850558623236,
          "ground": "gnd"
        },
        "84_34118": {
          "bus1": "84_MVBus091413",
          "bus2": "84_MVLV016591",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890171036690081,
                46.326277084687284
              ],
              [
                5.890171036690081,
                46.326277084687284
              ],
              [
                5.889405880089406,
                46.326867519122956
              ],
              [
                5.884801369657096,
                46.329156986934784
              ],
              [
                5.884785192939509,
                46.329164508836136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5246448185635885,
          "ground": "gnd"
        },
        "84_106150": {
          "bus1": "84_MVLV016591",
          "bus2": "84_MVBus091414",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.884785192939509,
                46.329164508836136
              ],
              [
                5.88476901621745,
                46.32917203073526
              ],
              [
                5.883270961687924,
                46.32986842109072
              ],
              [
                5.883270961687924,
                46.32986842109072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13891940368615466,
          "ground": "gnd"
        },
        "84_77680": {
          "bus1": "84_MVBus091414",
          "bus2": "84_MVLV094420",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883270961687924,
                46.32986842109072
              ],
              [
                5.882469846392155,
                46.32957844829806
              ],
              [
                5.881509204992564,
                46.32746945270109
              ],
              [
                5.880452318964434,
                46.32720212419857
              ],
              [
                5.876354590811876,
                46.326214616773704
              ],
              [
                5.875007888659611,
                46.32582261761545
              ],
              [
                5.874988863616337,
                46.32581972592208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8486522634941138,
          "ground": "gnd"
        },
        "84_LVBranch0543993": {
          "bus1": "84_MVLV094420_LV",
          "bus2": "84_LVBus1533291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874988863616337,
                46.32581972592208
              ],
              [
                5.874973158611692,
                46.325827709015556
              ],
              [
                5.874973158611692,
                46.325827709015556
              ],
              [
                5.874844144325416,
                46.32588926534048
              ],
              [
                5.874844144325416,
                46.32588926534048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01206334594924774,
          "ground": "gnd"
        },
        "84_LVBranch0317028": {
          "bus1": "84_LVBus1533291",
          "bus2": "84_LVBus1533292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874844144325416,
                46.32588926534048
              ],
              [
                5.874844144325416,
                46.32588926534048
              ],
              [
                5.873266304731927,
                46.32491983916911
              ],
              [
                5.873266304731927,
                46.32491983916911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16240624762843703,
          "ground": "gnd"
        },
        "84_LVBranch0483450": {
          "bus1": "84_LVBus1533292",
          "bus2": "84_LVBus1533293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.873266304731927,
                46.32491983916911
              ],
              [
                5.873266304731927,
                46.32491983916911
              ],
              [
                5.872974116206382,
                46.324789718318556
              ],
              [
                5.872722004236556,
                46.324701567032854
              ],
              [
                5.872722004236556,
                46.324701567032854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0484963276870442,
          "ground": "gnd"
        },
        "84_LVBranch0548450": {
          "bus1": "84_LVBus1533293",
          "bus2": "84_LVBus1533294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.872722004236556,
                46.324701567032854
              ],
              [
                5.872722004236556,
                46.324701567032854
              ],
              [
                5.872691835918403,
                46.32470022927537
              ],
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.872091553602814,
                46.32466491061206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048721509869001894,
          "ground": "gnd"
        },
        "84_LVBranch0543994": {
          "bus1": "84_LVBus1533294",
          "bus2": "84_LVBus1533298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.871482968707586,
                46.32470189594839
              ],
              [
                5.870734373142293,
                46.324676777191655
              ],
              [
                5.870734373142293,
                46.324676777191655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10476259818336911,
          "ground": "gnd"
        },
        "84_LVBranch0233414": {
          "bus1": "84_LVBus1533298",
          "bus2": "84_LVBus1533299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870734373142293,
                46.324676777191655
              ],
              [
                5.870734373142293,
                46.324676777191655
              ],
              [
                5.870711367276173,
                46.32466842512707
              ],
              [
                5.868660095146142,
                46.32392534351066
              ],
              [
                5.868637089915163,
                46.32391699102597
              ],
              [
                5.868637089915163,
                46.32391699102597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1822595424330929,
          "ground": "gnd"
        },
        "84_LVBranch0197548": {
          "bus1": "84_LVBus1533294",
          "bus2": "84_LVBus1533295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.871401168635305,
                46.32702879690547
              ],
              [
                5.87136952568878,
                46.32714548384695
              ],
              [
                5.87136952568878,
                46.32714548384695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28128609625088075,
          "ground": "gnd"
        },
        "84_LVBranch0351309": {
          "bus1": "84_LVBus1533295",
          "bus2": "84_LVBus1533297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87136952568878,
                46.32714548384695
              ],
              [
                5.87136952568878,
                46.32714548384695
              ],
              [
                5.871493226994587,
                46.32723780341149
              ],
              [
                5.872435223704469,
                46.327940816292305
              ],
              [
                5.872435223704469,
                46.327940816292305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12062487400557372,
          "ground": "gnd"
        },
        "84_LVBranch0122229": {
          "bus1": "84_LVBus1533295",
          "bus2": "84_LVBus1533296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87136952568878,
                46.32714548384695
              ],
              [
                5.87136952568878,
                46.32714548384695
              ],
              [
                5.871126163742199,
                46.32745320463289
              ],
              [
                5.870997099250822,
                46.32761640002476
              ],
              [
                5.870997099250822,
                46.32761640002476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059687280673424,
          "ground": "gnd"
        },
        "84_LVBranch0179713": {
          "bus1": "84_LVBus1533294",
          "bus2": "84_LVBus1533300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.872091553602814,
                46.32466491061206
              ],
              [
                5.872365969802728,
                46.32330911285228
              ],
              [
                5.872367177356442,
                46.32330468925372
              ],
              [
                5.872367177356442,
                46.32330468925372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15268216975871107,
          "ground": "gnd"
        },
        "84_LVBranch0209866": {
          "bus1": "84_LVBus1533291",
          "bus2": "84_LVBus1533301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874844144325416,
                46.32588926534048
              ],
              [
                5.874844144325416,
                46.32588926534048
              ],
              [
                5.875222660880731,
                46.32629245340766
              ],
              [
                5.875680135684062,
                46.32653034656831
              ],
              [
                5.875680135684062,
                46.32653034656831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0975114929046878,
          "ground": "gnd"
        },
        "84_LVBranch0301605": {
          "bus1": "84_LVBus1533301",
          "bus2": "84_LVBus1533302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.875680135684062,
                46.32653034656831
              ],
              [
                5.875680135684062,
                46.32653034656831
              ],
              [
                5.876039782595303,
                46.32666321870947
              ],
              [
                5.876465470103151,
                46.32681204039202
              ],
              [
                5.876465470103151,
                46.32681204039202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0681054552338385,
          "ground": "gnd"
        },
        "84_LVBranch0016080": {
          "bus1": "84_LVBus1533302",
          "bus2": "84_LVBus1533303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.876465470103151,
                46.32681204039202
              ],
              [
                5.876465470103151,
                46.32681204039202
              ],
              [
                5.876925989034494,
                46.32689673062999
              ],
              [
                5.877645505407715,
                46.32683781739506
              ],
              [
                5.877645505407715,
                46.32683781739506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09248359024348034,
          "ground": "gnd"
        },
        "84_LVBranch0301608": {
          "bus1": "84_LVBus1533303",
          "bus2": "84_LVBus1533304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877645505407715,
                46.32683781739506
              ],
              [
                5.877645505407715,
                46.32683781739506
              ],
              [
                5.877748445271603,
                46.32682808250114
              ],
              [
                5.877983916163157,
                46.32680745415863
              ],
              [
                5.878265329177063,
                46.32677343039722
              ],
              [
                5.878265329177063,
                46.32677343039722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048275608291123706,
          "ground": "gnd"
        },
        "84_LVBranch1089716": {
          "bus1": "84_LVBus1533304",
          "bus2": "84_LVBus1533307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878265329177063,
                46.32677343039722
              ],
              [
                5.878265329177063,
                46.32677343039722
              ],
              [
                5.878334256546363,
                46.3267448628124
              ],
              [
                5.878375928078293,
                46.32674475009605
              ],
              [
                5.878446258747989,
                46.32675632373058
              ],
              [
                5.878523336965278,
                46.326780087937955
              ],
              [
                5.878605828466201,
                46.326825702873954
              ],
              [
                5.878689113225111,
                46.32688370335363
              ],
              [
                5.878723312579223,
                46.32691159866009
              ],
              [
                5.87872145494668,
                46.326915015952544
              ],
              [
                5.87872145494668,
                46.326915015952544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04315336580043419,
          "ground": "gnd"
        },
        "84_LVBranch0330585": {
          "bus1": "84_LVBus1533304",
          "bus2": "84_LVBus1533305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878265329177063,
                46.32677343039722
              ],
              [
                5.878265329177063,
                46.32677343039722
              ],
              [
                5.878327491605308,
                46.32625856579893
              ],
              [
                5.878360880919968,
                46.32557306104312
              ],
              [
                5.878360880919968,
                46.32557306104312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13367349563957065,
          "ground": "gnd"
        },
        "84_LVBranch0596537": {
          "bus1": "84_LVBus1533305",
          "bus2": "84_LVBus1533306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878360880919968,
                46.32557306104312
              ],
              [
                5.878360880919968,
                46.32557306104312
              ],
              [
                5.878366662256846,
                46.32557100720715
              ],
              [
                5.878430176752411,
                46.325548381471755
              ],
              [
                5.878665813249817,
                46.3254644696391
              ],
              [
                5.878665813249817,
                46.3254644696391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026402943991161203,
          "ground": "gnd"
        },
        "84_60306": {
          "bus1": "84_MVBus091414",
          "bus2": "84_MVBus091415",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883270961687924,
                46.32986842109072
              ],
              [
                5.883270961687924,
                46.32986842109072
              ],
              [
                5.882548208810008,
                46.33163005503526
              ],
              [
                5.879164920960632,
                46.33345450070989
              ],
              [
                5.877555551584668,
                46.334550274234225
              ],
              [
                5.877555551584668,
                46.334550274234225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7074689014697862,
          "ground": "gnd"
        },
        "84_2056": {
          "bus1": "84_MVBus091415",
          "bus2": "84_MVLV098918",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877555551584668,
                46.334550274234225
              ],
              [
                5.877555551584668,
                46.334550274234225
              ],
              [
                5.878968327232633,
                46.33551260424332
              ],
              [
                5.878980343738626,
                46.335523225352404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15256109073477692,
          "ground": "gnd"
        },
        "84_LVBranch0210973": {
          "bus1": "84_MVLV098918_LV",
          "bus2": "84_LVBus1533374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878980343738626,
                46.335523225352404
              ],
              [
                5.87897244861152,
                46.335535567104316
              ],
              [
                5.87897244861152,
                46.335535567104316
              ],
              [
                5.87826892337829,
                46.33658544640982
              ],
              [
                5.87826892337829,
                46.33658544640982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12866021924118604,
          "ground": "gnd"
        },
        "84_LVBranch0537421": {
          "bus1": "84_LVBus1533374",
          "bus2": "84_LVBus1533376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87826892337829,
                46.33658544640982
              ],
              [
                5.87826892337829,
                46.33658544640982
              ],
              [
                5.877398265436928,
                46.3361587965391
              ],
              [
                5.877398265436928,
                46.3361587965391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08211430472900239,
          "ground": "gnd"
        },
        "84_LVBranch0350578": {
          "bus1": "84_LVBus1533376",
          "bus2": "84_LVBus1533377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877398265436928,
                46.3361587965391
              ],
              [
                5.877398265436928,
                46.3361587965391
              ],
              [
                5.877408686114652,
                46.33657869441854
              ],
              [
                5.87716417570804,
                46.3386717544597
              ],
              [
                5.877163020062345,
                46.3386815711226
              ],
              [
                5.877162492611945,
                46.33868605459644
              ],
              [
                5.877162492611945,
                46.33868605459644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28169723555764803,
          "ground": "gnd"
        },
        "84_LVBranch0110194": {
          "bus1": "84_LVBus1533376",
          "bus2": "84_LVBus1533378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877398265436928,
                46.3361587965391
              ],
              [
                5.877398265436928,
                46.3361587965391
              ],
              [
                5.877321007767202,
                46.33586670994167
              ],
              [
                5.877321007767202,
                46.33586670994167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033008114892590604,
          "ground": "gnd"
        },
        "84_LVBranch0179725": {
          "bus1": "84_LVBus1533378",
          "bus2": "84_LVBus1533379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877321007767202,
                46.33586670994167
              ],
              [
                5.877321007767202,
                46.33586670994167
              ],
              [
                5.877567335332873,
                46.33584767210941
              ],
              [
                5.877567335332873,
                46.33584767210941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019083265803244234,
          "ground": "gnd"
        },
        "84_LVBranch0512391": {
          "bus1": "84_LVBus1533379",
          "bus2": "84_LVBus1533380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877567335332873,
                46.33584767210941
              ],
              [
                5.877567335332873,
                46.33584767210941
              ],
              [
                5.877752153893705,
                46.33584230711565
              ],
              [
                5.877758614329998,
                46.33584188025556
              ],
              [
                5.877758614329998,
                46.33584188025556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014741949126135568,
          "ground": "gnd"
        },
        "84_LVBranch0153580": {
          "bus1": "84_LVBus1533374",
          "bus2": "84_LVBus1533375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87826892337829,
                46.33658544640982
              ],
              [
                5.87826892337829,
                46.33658544640982
              ],
              [
                5.878274142438864,
                46.33658812035171
              ],
              [
                5.882168826075351,
                46.3386696698692
              ],
              [
                5.882174045526969,
                46.33867234363184
              ],
              [
                5.882174045526969,
                46.33867234363184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3797474426250376,
          "ground": "gnd"
        },
        "84_10718": {
          "bus1": "84_MVBus091415",
          "bus2": "84_MVLV002052",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877555551584668,
                46.334550274234225
              ],
              [
                5.875734174075927,
                46.33528031901772
              ],
              [
                5.87394344365112,
                46.335935086228716
              ],
              [
                5.870407169209601,
                46.33747319191363
              ],
              [
                5.870390583698413,
                46.33748029206375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6394260047306422,
          "ground": "gnd"
        },
        "84_148597": {
          "bus1": "84_MVLV002052",
          "bus2": "84_MVBus091416",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870390583698413,
                46.33748029206375
              ],
              [
                5.870372903845404,
                46.337485958323335
              ],
              [
                5.866454258714992,
                46.338670067233735
              ],
              [
                5.86604240225082,
                46.338860121952266
              ],
              [
                5.86604240225082,
                46.338860121952266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3672609234253065,
          "ground": "gnd"
        },
        "84_77580": {
          "bus1": "84_MVBus091416",
          "bus2": "84_MVLV113780",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.86604240225082,
                46.338860121952266
              ],
              [
                5.86604240225082,
                46.338860121952266
              ],
              [
                5.86171633675034,
                46.33858995083954
              ],
              [
                5.858935957612488,
                46.33799488182127
              ],
              [
                5.857979706444151,
                46.337830351154324
              ],
              [
                5.857960476925417,
                46.337828165314555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6343194940662018,
          "ground": "gnd"
        },
        "84_LVBranch0571351": {
          "bus1": "84_MVLV113780_LV",
          "bus2": "84_LVBus1533434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.857960476925417,
                46.337828165314555
              ],
              [
                5.85794127812706,
                46.33783047249447
              ],
              [
                5.85794127812706,
                46.33783047249447
              ],
              [
                5.85735406170076,
                46.33790102629952
              ],
              [
                5.85735406170076,
                46.33790102629952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045885250937589175,
          "ground": "gnd"
        },
        "84_LVBranch0266256": {
          "bus1": "84_LVBus1533434",
          "bus2": "84_LVBus1533448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.85735406170076,
                46.33790102629952
              ],
              [
                5.85735406170076,
                46.33790102629952
              ],
              [
                5.858619847971746,
                46.33818855490176
              ],
              [
                5.858619847971746,
                46.33818855490176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1025603553247167,
          "ground": "gnd"
        },
        "84_LVBranch0334070": {
          "bus1": "84_LVBus1533448",
          "bus2": "84_LVBus1533449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.858619847971746,
                46.33818855490176
              ],
              [
                5.858619847971746,
                46.33818855490176
              ],
              [
                5.861159247162401,
                46.33874406402982
              ],
              [
                5.861159247162401,
                46.33874406402982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20502706955028263,
          "ground": "gnd"
        },
        "84_LVBranch0622382": {
          "bus1": "84_LVBus1533449",
          "bus2": "84_LVBus1533450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.861159247162401,
                46.33874406402982
              ],
              [
                5.861159247162401,
                46.33874406402982
              ],
              [
                5.863553920049672,
                46.33936870835171
              ],
              [
                5.86363237435862,
                46.33939929380299
              ],
              [
                5.86363237435862,
                46.33939929380299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20393575565968577,
          "ground": "gnd"
        },
        "84_LVBranch0090810": {
          "bus1": "84_LVBus1533450",
          "bus2": "84_LVBus1533451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.86363237435862,
                46.33939929380299
              ],
              [
                5.86363237435862,
                46.33939929380299
              ],
              [
                5.864912734710201,
                46.34109873943627
              ],
              [
                5.864114057184768,
                46.34155567866517
              ],
              [
                5.864109573918695,
                46.34155893416184
              ],
              [
                5.864109573918695,
                46.34155893416184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.29333043157793376,
          "ground": "gnd"
        },
        "84_LVBranch0509450": {
          "bus1": "84_LVBus1533449",
          "bus2": "84_LVBus1533452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.861159247162401,
                46.33874406402982
              ],
              [
                5.861159247162401,
                46.33874406402982
              ],
              [
                5.860082061697924,
                46.33933354213031
              ],
              [
                5.860081071434565,
                46.33933411325033
              ],
              [
                5.860077059054823,
                46.33933640833086
              ],
              [
                5.860077059054823,
                46.33933640833086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10619344292908738,
          "ground": "gnd"
        },
        "84_LVBranch0228849": {
          "bus1": "84_LVBus1533448",
          "bus2": "84_LVBus1533453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.858619847971746,
                46.33818855490176
              ],
              [
                5.858619847971746,
                46.33818855490176
              ],
              [
                5.85886609276651,
                46.337271755610914
              ],
              [
                5.858889624708586,
                46.33718413523347
              ],
              [
                5.858889624708586,
                46.33718413523347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11356473181206357,
          "ground": "gnd"
        },
        "84_LVBranch0072113": {
          "bus1": "84_LVBus1533434",
          "bus2": "84_LVBus1533435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.85735406170076,
                46.33790102629952
              ],
              [
                5.85735406170076,
                46.33790102629952
              ],
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.85665141930015,
                46.33770930336681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05814333044161145,
          "ground": "gnd"
        },
        "84_LVBranch0407228": {
          "bus1": "84_LVBus1533435",
          "bus2": "84_LVBus1533439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.853444988982833,
                46.33675613578854
              ],
              [
                5.853444988982833,
                46.33675613578854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26864354923312456,
          "ground": "gnd"
        },
        "84_LVBranch0591998": {
          "bus1": "84_LVBus1533439",
          "bus2": "84_LVBus1533440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.853444988982833,
                46.33675613578854
              ],
              [
                5.853444988982833,
                46.33675613578854
              ],
              [
                5.852111491677781,
                46.33640671700581
              ],
              [
                5.852111491677781,
                46.33640671700581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10977027947696895,
          "ground": "gnd"
        },
        "84_LVBranch0088312": {
          "bus1": "84_LVBus1533440",
          "bus2": "84_LVBus1533441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.852111491677781,
                46.33640671700581
              ],
              [
                5.852111491677781,
                46.33640671700581
              ],
              [
                5.851170594159202,
                46.336163843380234
              ],
              [
                5.851170594159202,
                46.336163843380234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07730931472205595,
          "ground": "gnd"
        },
        "84_LVBranch0679688": {
          "bus1": "84_LVBus1533441",
          "bus2": "84_LVBus1533445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.851170594159202,
                46.336163843380234
              ],
              [
                5.851170594159202,
                46.336163843380234
              ],
              [
                5.851857072748526,
                46.33552656342364
              ],
              [
                5.851857072748526,
                46.33552656342364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08838377221084472,
          "ground": "gnd"
        },
        "84_LVBranch0211151": {
          "bus1": "84_LVBus1533445",
          "bus2": "84_LVBus1533446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.851857072748526,
                46.33552656342364
              ],
              [
                5.851857072748526,
                46.33552656342364
              ],
              [
                5.851867168024599,
                46.33551719056507
              ],
              [
                5.851869358375227,
                46.3355150693251
              ],
              [
                5.851869358375227,
                46.3355150693251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0015897559473023388,
          "ground": "gnd"
        },
        "84_LVBranch0188943": {
          "bus1": "84_LVBus1533441",
          "bus2": "84_LVBus1533442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.851170594159202,
                46.336163843380234
              ],
              [
                5.851170594159202,
                46.336163843380234
              ],
              [
                5.850330090188327,
                46.335951083951336
              ],
              [
                5.850330090188327,
                46.335951083951336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06889904944051312,
          "ground": "gnd"
        },
        "84_LVBranch0194861": {
          "bus1": "84_LVBus1533442",
          "bus2": "84_LVBus1533443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.850330090188327,
                46.335951083951336
              ],
              [
                5.850330090188327,
                46.335951083951336
              ],
              [
                5.849161359171064,
                46.335648995665814
              ],
              [
                5.849161359171064,
                46.335648995665814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09604580652612645,
          "ground": "gnd"
        },
        "84_LVBranch0194732": {
          "bus1": "84_LVBus1533443",
          "bus2": "84_LVBus1533444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.849161359171064,
                46.335648995665814
              ],
              [
                5.849161359171064,
                46.335648995665814
              ],
              [
                5.847285085115226,
                46.33516398636598
              ],
              [
                5.847215891367196,
                46.335146098985724
              ],
              [
                5.847168633862442,
                46.335133881753066
              ],
              [
                5.847168633862442,
                46.335133881753066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16376405185642104,
          "ground": "gnd"
        },
        "84_LVBranch0281347": {
          "bus1": "84_LVBus1533435",
          "bus2": "84_LVBus1533436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.856539973636283,
                46.33551301165515
              ],
              [
                5.855893069,
                46.33500027612774
              ],
              [
                5.855893069,
                46.33500027612774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31997741240203603,
          "ground": "gnd"
        },
        "84_LVBranch0059069": {
          "bus1": "84_LVBus1533436",
          "bus2": "84_LVBus1533438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.855893069,
                46.33500027612774
              ],
              [
                5.855893069,
                46.33500027612774
              ],
              [
                5.85476746011324,
                46.334650058213334
              ],
              [
                5.854293522094967,
                46.334502588594574
              ],
              [
                5.85428752450173,
                46.33450072125807
              ],
              [
                5.85428752450173,
                46.33450072125807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13551783743104184,
          "ground": "gnd"
        },
        "84_LVBranch0036900": {
          "bus1": "84_LVBus1533436",
          "bus2": "84_LVBus1533437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.855893069,
                46.33500027612774
              ],
              [
                5.855893069,
                46.33500027612774
              ],
              [
                5.856086525608206,
                46.33437286209874
              ],
              [
                5.856086525608206,
                46.33437286209874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07131488325848968,
          "ground": "gnd"
        },
        "84_LVBranch0232551": {
          "bus1": "84_LVBus1533435",
          "bus2": "84_LVBus1533447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.85665141930015,
                46.33770930336681
              ],
              [
                5.855727373855811,
                46.338098215137364
              ],
              [
                5.85521245649085,
                46.3380786164086
              ],
              [
                5.855211687374085,
                46.33807858623222
              ],
              [
                5.855205977975008,
                46.33807836708556
              ],
              [
                5.855205977975008,
                46.33807836708556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12345051662188344,
          "ground": "gnd"
        },
        "84_77579": {
          "bus1": "84_MVBus091416",
          "bus2": "84_MVBus091417",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.86604240225082,
                46.338860121952266
              ],
              [
                5.86604240225082,
                46.338860121952266
              ],
              [
                5.865116696287109,
                46.34123789588432
              ],
              [
                5.865985945397933,
                46.342285629404735
              ],
              [
                5.865989013779005,
                46.345471336537514
              ],
              [
                5.865989013779005,
                46.345471336537514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7621858066478352,
          "ground": "gnd"
        },
        "84_160559": {
          "bus1": "84_MVBus091417",
          "bus2": "84_MVLV044889",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865989013779005,
                46.345471336537514
              ],
              [
                5.865989013779005,
                46.345471336537514
              ],
              [
                5.865913250205737,
                46.346349996002104
              ],
              [
                5.865905466215438,
                46.34636692629885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09784407053367689,
          "ground": "gnd"
        },
        "84_LVBranch0495341": {
          "bus1": "84_MVLV044889_LV",
          "bus2": "84_LVBus1533139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865905466215438,
                46.34636692629885
              ],
              [
                5.86588245856205,
                46.34637230720302
              ],
              [
                5.86588245856205,
                46.34637230720302
              ],
              [
                5.865749775827462,
                46.34643354209043
              ],
              [
                5.865749775827462,
                46.34643354209043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01227403148743104,
          "ground": "gnd"
        },
        "84_LVBranch0400002": {
          "bus1": "84_LVBus1533139",
          "bus2": "84_LVBus1533140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865749775827462,
                46.34643354209043
              ],
              [
                5.865749775827462,
                46.34643354209043
              ],
              [
                5.865587626429397,
                46.346261456341516
              ],
              [
                5.865580124828615,
                46.34625547556247
              ],
              [
                5.865213882590814,
                46.34596574352824
              ],
              [
                5.865213882590814,
                46.34596574352824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06652423534261065,
          "ground": "gnd"
        },
        "84_LVBranch0592335": {
          "bus1": "84_LVBus1533140",
          "bus2": "84_LVBus1533142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865213882590814,
                46.34596574352824
              ],
              [
                5.865213882590814,
                46.34596574352824
              ],
              [
                5.864722762038326,
                46.34568446040818
              ],
              [
                5.862482206760417,
                46.346727813365334
              ],
              [
                5.862202571379426,
                46.346857193509805
              ],
              [
                5.862174060871468,
                46.34687038173764
              ],
              [
                5.862174060871468,
                46.34687038173764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2854298294172681,
          "ground": "gnd"
        },
        "84_LVBranch0394288": {
          "bus1": "84_LVBus1533140",
          "bus2": "84_LVBus1533141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865213882590814,
                46.34596574352824
              ],
              [
                5.865213882590814,
                46.34596574352824
              ],
              [
                5.865991231122211,
                46.34431297813309
              ],
              [
                5.866952520939004,
                46.343201227152356
              ],
              [
                5.866955846662568,
                46.34319736814126
              ],
              [
                5.866955846662568,
                46.34319736814126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.33776060748085907,
          "ground": "gnd"
        },
        "84_LVBranch0294230": {
          "bus1": "84_LVBus1533139",
          "bus2": "84_LVBus1533143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865749775827462,
                46.34643354209043
              ],
              [
                5.865749775827462,
                46.34643354209043
              ],
              [
                5.866740326159644,
                46.34708882671253
              ],
              [
                5.869816882718091,
                46.34928155105194
              ],
              [
                5.869816882718091,
                46.34928155105194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.44529313294314454,
          "ground": "gnd"
        },
        "84_LVBranch0150821": {
          "bus1": "84_LVBus1533143",
          "bus2": "84_LVBus1533144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869816882718091,
                46.34928155105194
              ],
              [
                5.869816882718091,
                46.34928155105194
              ],
              [
                5.871035858165931,
                46.348611375296464
              ],
              [
                5.871035858165931,
                46.348611375296464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1198071107443054,
          "ground": "gnd"
        },
        "84_LVBranch0459841": {
          "bus1": "84_LVBus1533144",
          "bus2": "84_LVBus1533146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.871035858165931,
                46.348611375296464
              ],
              [
                5.871035858165931,
                46.348611375296464
              ],
              [
                5.872361928012039,
                46.35016468969493
              ],
              [
                5.872361928012039,
                46.35016468969493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20057829752344175,
          "ground": "gnd"
        },
        "84_LVBranch1364323": {
          "bus1": "84_LVBus1533146",
          "bus2": "84_LVBus1533147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.872361928012039,
                46.35016468969493
              ],
              [
                5.872361928012039,
                46.35016468969493
              ],
              [
                5.872251941913869,
                46.350278612535924
              ],
              [
                5.872393350727423,
                46.35057570058279
              ],
              [
                5.872437605480016,
                46.35066867759126
              ],
              [
                5.872437605480016,
                46.35066867759126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06088607954264336,
          "ground": "gnd"
        },
        "84_LVBranch0164187": {
          "bus1": "84_LVBus1533144",
          "bus2": "84_LVBus1533145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.871035858165931,
                46.348611375296464
              ],
              [
                5.871035858165931,
                46.348611375296464
              ],
              [
                5.871041757152367,
                46.3486094893723
              ],
              [
                5.87288217335294,
                46.34761899281932
              ],
              [
                5.87288217335294,
                46.34761899281932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1799220295365627,
          "ground": "gnd"
        },
        "84_148598": {
          "bus1": "84_MVBus091417",
          "bus2": "84_MVLV094620",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865989013779005,
                46.345471336537514
              ],
              [
                5.865989013779005,
                46.345471336537514
              ],
              [
                5.865832935607645,
                46.346880489679826
              ],
              [
                5.866016721818311,
                46.348045552540015
              ],
              [
                5.868137894591658,
                46.35054057205534
              ],
              [
                5.869237432193922,
                46.35132296975209
              ],
              [
                5.869251102340763,
                46.35133259481363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7305634085261461,
          "ground": "gnd"
        },
        "84_LVBranch0687628": {
          "bus1": "84_MVLV094620_LV",
          "bus2": "84_LVBus1533309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869251102340763,
                46.35133259481363
              ],
              [
                5.869261074188215,
                46.35134435237963
              ],
              [
                5.869261074188215,
                46.35134435237963
              ],
              [
                5.869911144903111,
                46.351879203987636
              ],
              [
                5.869911144903111,
                46.351879203987636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07770679810470134,
          "ground": "gnd"
        },
        "84_LVBranch0665496": {
          "bus1": "84_LVBus1533309",
          "bus2": "84_LVBus1533311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869911144903111,
                46.351879203987636
              ],
              [
                5.869911144903111,
                46.351879203987636
              ],
              [
                5.869940022140718,
                46.35253002559231
              ],
              [
                5.869940022140718,
                46.35253002559231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07237829346287021,
          "ground": "gnd"
        },
        "84_LVBranch0047854": {
          "bus1": "84_LVBus1533311",
          "bus2": "84_LVBus1533312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869940022140718,
                46.35253002559231
              ],
              [
                5.869940022140718,
                46.35253002559231
              ],
              [
                5.869988400955808,
                46.353228566179624
              ],
              [
                5.870032870813404,
                46.35387071570279
              ],
              [
                5.870032870813404,
                46.35387071570279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14919997358449924,
          "ground": "gnd"
        },
        "84_LVBranch0687629": {
          "bus1": "84_LVBus1533312",
          "bus2": "84_LVBus1533315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870032870813404,
                46.35387071570279
              ],
              [
                5.870032870813404,
                46.35387071570279
              ],
              [
                5.870181531811619,
                46.35554869940686
              ],
              [
                5.870183174196701,
                46.355567173649106
              ],
              [
                5.870183174196701,
                46.355567173649106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18892979579681907,
          "ground": "gnd"
        },
        "84_LVBranch0021377": {
          "bus1": "84_LVBus1533312",
          "bus2": "84_LVBus1533313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870032870813404,
                46.35387071570279
              ],
              [
                5.870032870813404,
                46.35387071570279
              ],
              [
                5.872420285625368,
                46.35382805798859
              ],
              [
                5.873764810062686,
                46.35388220727754
              ],
              [
                5.873764810062686,
                46.35388220727754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28747604189383413,
          "ground": "gnd"
        },
        "84_LVBranch0250284": {
          "bus1": "84_LVBus1533313",
          "bus2": "84_LVBus1533314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.873764810062686,
                46.35388220727754
              ],
              [
                5.873764810062686,
                46.35388220727754
              ],
              [
                5.874639554668725,
                46.35392426128614
              ],
              [
                5.875941049771328,
                46.35410480285687
              ],
              [
                5.876957677743198,
                46.354174816806264
              ],
              [
                5.877194329865353,
                46.35413594683373
              ],
              [
                5.877929384492274,
                46.354617048624455
              ],
              [
                5.878015301557071,
                46.35467328459361
              ],
              [
                5.878015301557071,
                46.35467328459361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3539567541202248,
          "ground": "gnd"
        },
        "84_LVBranch0621137": {
          "bus1": "84_LVBus1533309",
          "bus2": "84_LVBus1533310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869911144903111,
                46.351879203987636
              ],
              [
                5.869911144903111,
                46.351879203987636
              ],
              [
                5.869863892359962,
                46.35158843910704
              ],
              [
                5.86986174685631,
                46.35157523104525
              ],
              [
                5.86986174685631,
                46.35157523104525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034002336590749194,
          "ground": "gnd"
        },
        "84_LVBranch0328524": {
          "bus1": "84_MVLV002052_LV",
          "bus2": "84_LVBus1532863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870390583698413,
                46.33748029206375
              ],
              [
                5.870410003390068,
                46.3374791916887
              ],
              [
                5.870410003390068,
                46.3374791916887
              ],
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.870429422497217,
                46.337478082322505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0015001733532439476,
          "ground": "gnd"
        },
        "84_LVBranch0596384": {
          "bus1": "84_LVBus1532863",
          "bus2": "84_LVBus1532864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.874351109428224,
                46.33580710258197
              ],
              [
                5.874351109428224,
                46.33580710258197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35449625154815856,
          "ground": "gnd"
        },
        "84_LVBranch0693909": {
          "bus1": "84_LVBus1532864",
          "bus2": "84_LVBus1532865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874351109428224,
                46.33580710258197
              ],
              [
                5.874351109428224,
                46.33580710258197
              ],
              [
                5.873306492656677,
                46.333214841750596
              ],
              [
                5.873298471884471,
                46.332280444143834
              ],
              [
                5.873298217773703,
                46.33225112837328
              ],
              [
                5.873297997150228,
                46.33224273260988
              ],
              [
                5.873297997150228,
                46.33224273260988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4072243556062583,
          "ground": "gnd"
        },
        "84_LVBranch0108203": {
          "bus1": "84_LVBus1532864",
          "bus2": "84_LVBus1532866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874351109428224,
                46.33580710258197
              ],
              [
                5.874351109428224,
                46.33580710258197
              ],
              [
                5.87467065907957,
                46.3358805307888
              ],
              [
                5.874671609603242,
                46.33588095144005
              ],
              [
                5.874676134030748,
                46.335882944736206
              ],
              [
                5.874676134030748,
                46.335882944736206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02642143486524705,
          "ground": "gnd"
        },
        "84_LVBranch0545539": {
          "bus1": "84_LVBus1532863",
          "bus2": "84_LVBus1532867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.869649111832467,
                46.3363304098995
              ],
              [
                5.869631731747889,
                46.336304842816624
              ],
              [
                5.869628374234503,
                46.336300993757156
              ],
              [
                5.869628374234503,
                46.336300993757156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14465228180491896,
          "ground": "gnd"
        },
        "84_LVBranch0703617": {
          "bus1": "84_LVBus1532867",
          "bus2": "84_LVBus1532868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869628374234503,
                46.336300993757156
              ],
              [
                5.869628374234503,
                46.336300993757156
              ],
              [
                5.870655686863273,
                46.33587455999625
              ],
              [
                5.870661385305676,
                46.335872410114796
              ],
              [
                5.870661385305676,
                46.335872410114796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09271159077480011,
          "ground": "gnd"
        },
        "84_LVBranch0135961": {
          "bus1": "84_LVBus1532867",
          "bus2": "84_LVBus1532869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.869628374234503,
                46.336300993757156
              ],
              [
                5.869628374234503,
                46.336300993757156
              ],
              [
                5.865801291206838,
                46.33230238872182
              ],
              [
                5.865801291206838,
                46.33230238872182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5332808357098289,
          "ground": "gnd"
        },
        "84_LVBranch0558735": {
          "bus1": "84_LVBus1532869",
          "bus2": "84_LVBus1532870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.865801291206838,
                46.33230238872182
              ],
              [
                5.865801291206838,
                46.33230238872182
              ],
              [
                5.865746021790159,
                46.332053399349796
              ],
              [
                5.865742516457053,
                46.33203763984252
              ],
              [
                5.865742516457053,
                46.33203763984252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029774841299567364,
          "ground": "gnd"
        },
        "84_LVBranch0167461": {
          "bus1": "84_LVBus1532863",
          "bus2": "84_LVBus1532871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.870429422497217,
                46.337478082322505
              ],
              [
                5.871296798987832,
                46.33810538820933
              ],
              [
                5.871320012364636,
                46.33812705379821
              ],
              [
                5.871320012364636,
                46.33812705379821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0995485583213365,
          "ground": "gnd"
        },
        "84_LVBranch0598849": {
          "bus1": "84_MVLV016591_LV",
          "bus2": "84_LVBus1532949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.884785192939509,
                46.329164508836136
              ],
              [
                5.884767008092556,
                46.32916934670165
              ],
              [
                5.884767008092556,
                46.32916934670165
              ],
              [
                5.88470851834994,
                46.329184920037875
              ],
              [
                5.88470851834994,
                46.329184920037875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004825090570939458,
          "ground": "gnd"
        },
        "84_LVBranch0506754": {
          "bus1": "84_LVBus1532949",
          "bus2": "84_LVBus1532956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88470851834994,
                46.329184920037875
              ],
              [
                5.88470851834994,
                46.329184920037875
              ],
              [
                5.883834939979204,
                46.3283199507337
              ],
              [
                5.883790202538496,
                46.32827903043137
              ],
              [
                5.883790202538496,
                46.32827903043137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12304934242348378,
          "ground": "gnd"
        },
        "84_LVBranch0659578": {
          "bus1": "84_LVBus1532956",
          "bus2": "84_LVBus1532957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.883790202538496,
                46.32827903043137
              ],
              [
                5.883790202538496,
                46.32827903043137
              ],
              [
                5.883358777019646,
                46.32787870308779
              ],
              [
                5.883352209315332,
                46.32787188374019
              ],
              [
                5.883352209315332,
                46.32787188374019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05644391012483887,
          "ground": "gnd"
        },
        "84_LVBranch0334071": {
          "bus1": "84_LVBus1532949",
          "bus2": "84_LVBus1532950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88470851834994,
                46.329184920037875
              ],
              [
                5.88470851834994,
                46.329184920037875
              ],
              [
                5.88534062687912,
                46.32975658170904
              ],
              [
                5.885327999414841,
                46.32974018045365
              ],
              [
                5.885344590295157,
                46.329760141183584
              ],
              [
                5.885344590295157,
                46.329760141183584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0846705930913535,
          "ground": "gnd"
        },
        "84_LVBranch0176752": {
          "bus1": "84_LVBus1532950",
          "bus2": "84_LVBus1532955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.885344590295157,
                46.329760141183584
              ],
              [
                5.885344590295157,
                46.329760141183584
              ],
              [
                5.883077766431015,
                46.33177680378676
              ],
              [
                5.883058440200474,
                46.33179426756687
              ],
              [
                5.883058440200474,
                46.33179426756687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.286554439808656,
          "ground": "gnd"
        },
        "84_LVBranch0167012": {
          "bus1": "84_LVBus1532950",
          "bus2": "84_LVBus1532951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.885344590295157,
                46.329760141183584
              ],
              [
                5.885344590295157,
                46.329760141183584
              ],
              [
                5.887456741433108,
                46.33104232442106
              ],
              [
                5.887456741433108,
                46.33104232442106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21625046293568898,
          "ground": "gnd"
        },
        "84_LVBranch0232128": {
          "bus1": "84_LVBus1532951",
          "bus2": "84_LVBus1532952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.887456741433108,
                46.33104232442106
              ],
              [
                5.887456741433108,
                46.33104232442106
              ],
              [
                5.887952326090445,
                46.3313447225653
              ],
              [
                5.887952326090445,
                46.3313447225653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05085346725968953,
          "ground": "gnd"
        },
        "84_LVBranch0681595": {
          "bus1": "84_LVBus1532952",
          "bus2": "84_LVBus1532953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.887952326090445,
                46.3313447225653
              ],
              [
                5.887952326090445,
                46.3313447225653
              ],
              [
                5.888878881369657,
                46.33195150976841
              ],
              [
                5.888904176897007,
                46.33196616295955
              ],
              [
                5.888904176897007,
                46.33196616295955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10071922771295505,
          "ground": "gnd"
        },
        "84_LVBranch0207164": {
          "bus1": "84_LVBus1532951",
          "bus2": "84_LVBus1532954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.887456741433108,
                46.33104232442106
              ],
              [
                5.887456741433108,
                46.33104232442106
              ],
              [
                5.887924928142704,
                46.330736631222926
              ],
              [
                5.888460452905917,
                46.33008528807461
              ],
              [
                5.889122188549065,
                46.32992003909949
              ],
              [
                5.889126209452123,
                46.329916508821846
              ],
              [
                5.889126209452123,
                46.329916508821846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18752629852063876,
          "ground": "gnd"
        },
        "84_210175": {
          "bus1": "84_MVLV016590",
          "bus2": "84_MVBus091408",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891290934275342,
                46.32532535678453
              ],
              [
                5.891304493780375,
                46.325333325450806
              ],
              [
                5.891299887220316,
                46.32518139205629
              ],
              [
                5.891205066550736,
                46.32512369005103
              ],
              [
                5.891078899194793,
                46.32513638994982
              ],
              [
                5.89082696196199,
                46.32520370947161
              ],
              [
                5.890703215671538,
                46.32525468121916
              ],
              [
                5.890604870219356,
                46.32523735567258
              ],
              [
                5.890707864073601,
                46.3249747056243
              ],
              [
                5.891152837676577,
                46.324139100187054
              ],
              [
                5.891470578109408,
                46.323412069863224
              ],
              [
                5.891076056686625,
                46.323329305744025
              ],
              [
                5.891076056686625,
                46.323329305744025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.322933881864792,
          "ground": "gnd"
        },
        "84_152113": {
          "bus1": "84_MVBus091408",
          "bus2": "84_MVBus091409",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891076056686625,
                46.323329305744025
              ],
              [
                5.891076056686625,
                46.323329305744025
              ],
              [
                5.890910279076283,
                46.31588605875343
              ],
              [
                5.890910279076283,
                46.31588605875343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8274716884805859,
          "ground": "gnd"
        },
        "84_77578": {
          "bus1": "84_MVBus091409",
          "bus2": "84_MVBus091410",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890910279076283,
                46.31588605875343
              ],
              [
                5.891288212333085,
                46.31610017414554
              ],
              [
                5.894330358571281,
                46.31735524419175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3102956353158291,
          "ground": "gnd"
        },
        "84_106149": {
          "bus1": "84_MVBus091410",
          "bus2": "84_MVLV034764",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.894330358571281,
                46.31735524419175
              ],
              [
                5.894330358571281,
                46.31735524419175
              ],
              [
                5.895039329144011,
                46.31624975976389
              ],
              [
                5.895045986833304,
                46.31623707725755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13446896662391092,
          "ground": "gnd"
        },
        "84_LVBranch0446912": {
          "bus1": "84_MVLV034764_LV",
          "bus2": "84_LVBus1533075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895045986833304,
                46.31623707725755
              ],
              [
                5.895053080797251,
                46.3162245071438
              ],
              [
                5.895053080797251,
                46.3162245071438
              ],
              [
                5.894983543953911,
                46.31615275800015
              ],
              [
                5.894983543953911,
                46.31615275800015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00960689098858321,
          "ground": "gnd"
        },
        "84_LVBranch0424656": {
          "bus1": "84_LVBus1533075",
          "bus2": "84_LVBus1533077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.894983543953911,
                46.31615275800015
              ],
              [
                5.894983543953911,
                46.31615275800015
              ],
              [
                5.898548359234471,
                46.31411684236748
              ],
              [
                5.898634868933446,
                46.31406935454351
              ],
              [
                5.898634868933446,
                46.31406935454351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3643152249214307,
          "ground": "gnd"
        },
        "84_LVBranch0275209": {
          "bus1": "84_LVBus1533075",
          "bus2": "84_LVBus1533076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.894983543953911,
                46.31615275800015
              ],
              [
                5.894983543953911,
                46.31615275800015
              ],
              [
                5.894620794756356,
                46.31641636038103
              ],
              [
                5.893682559652728,
                46.3170985043703
              ],
              [
                5.892399586927476,
                46.318113908452574
              ],
              [
                5.892382469480624,
                46.318127459182506
              ],
              [
                5.892382469480624,
                46.318127459182506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2972450658273143,
          "ground": "gnd"
        },
        "84_105333": {
          "bus1": "84_MVBus091410",
          "bus2": "84_MVBus091411",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.894330358571281,
                46.31735524419175
              ],
              [
                5.894330358571281,
                46.31735524419175
              ],
              [
                5.895369407217806,
                46.31751909519894
              ],
              [
                5.895891253256787,
                46.317735478549224
              ],
              [
                5.895891253256787,
                46.317735478549224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12891238625809992,
          "ground": "gnd"
        },
        "84_33689": {
          "bus1": "84_MVBus091411",
          "bus2": "84_MVLV131773",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895891253256787,
                46.317735478549224
              ],
              [
                5.895891253256787,
                46.317735478549224
              ],
              [
                5.896306521084368,
                46.318134374742236
              ],
              [
                5.896319258909902,
                46.318141720129894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05467168714326618,
          "ground": "gnd"
        },
        "84_LVBranch0278124": {
          "bus1": "84_MVLV131773_LV",
          "bus2": "84_LVBus1533512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.896319258909902,
                46.318141720129894
              ],
              [
                5.896342065571007,
                46.31814958696179
              ],
              [
                5.896342065571007,
                46.31814958696179
              ],
              [
                5.898144339748272,
                46.318573701112534
              ],
              [
                5.898195998223738,
                46.318585857845044
              ],
              [
                5.898195998223738,
                46.318585857845044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15079636581654215,
          "ground": "gnd"
        },
        "84_211446": {
          "bus1": "84_MVBus091411",
          "bus2": "84_MVLV121115",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.895891253256787,
                46.317735478549224
              ],
              [
                5.895891253256787,
                46.317735478549224
              ],
              [
                5.895597732653799,
                46.318132165228924
              ],
              [
                5.89533175650582,
                46.318346818323505
              ],
              [
                5.895274318639393,
                46.31843333319368
              ],
              [
                5.89524541829071,
                46.31844379583763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09158495790640211,
          "ground": "gnd"
        },
        "84_6508": {
          "bus1": "84_MVBus091409",
          "bus2": "84_MVBus091412",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890910279076283,
                46.31588605875343
              ],
              [
                5.890910279076283,
                46.31588605875343
              ],
              [
                5.887793613381485,
                46.30744267736982
              ],
              [
                5.887793613381485,
                46.30744267736982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.9687611862989244,
          "ground": "gnd"
        },
        "84_287814": {
          "bus1": "84_MVBus091412",
          "bus2": "84_MVLV020169",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.887793613381485,
                46.30744267736982
              ],
              [
                5.887793613381485,
                46.30744267736982
              ],
              [
                5.887750499958237,
                46.30740850781622
              ],
              [
                5.888010209816935,
                46.30711430966459
              ],
              [
                5.888106204645567,
                46.30715428840948
              ],
              [
                5.88808679948808,
                46.307140900849596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.052009398214360576,
          "ground": "gnd"
        },
        "84_388614": {
          "bus1": "84_MVLV020169",
          "bus2": "84_MVBus091418",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88808679948808,
                46.307140900849596
              ],
              [
                5.888071001384692,
                46.30712284317243
              ],
              [
                5.888055492928559,
                46.30710424505688
              ],
              [
                5.888029297867992,
                46.30707283279451
              ],
              [
                5.888559147320637,
                46.30650659582996
              ],
              [
                5.888959154450752,
                46.30599302233847
              ],
              [
                5.889022202690379,
                46.30594035990709
              ],
              [
                5.889027531673913,
                46.305818087652455
              ],
              [
                5.889118933702482,
                46.30574149885172
              ],
              [
                5.889134069062429,
                46.30559127039505
              ],
              [
                5.889072653845251,
                46.305510221597046
              ],
              [
                5.889046114582112,
                46.305208248887816
              ],
              [
                5.889025917031466,
                46.30497836971835
              ],
              [
                5.889073695996225,
                46.304799658486594
              ],
              [
                5.889148881805501,
                46.304340942918174
              ],
              [
                5.88915429137178,
                46.304071940060496
              ],
              [
                5.889118567821236,
                46.30390185295057
              ],
              [
                5.888945538952142,
                46.30379069131452
              ],
              [
                5.888945538952142,
                46.30379069131452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4034139344844724,
          "ground": "gnd"
        },
        "84_411562": {
          "bus1": "84_MVBus091418",
          "bus2": "84_MVBus091419",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888945538952142,
                46.30379069131452
              ],
              [
                5.888945538952142,
                46.30379069131452
              ],
              [
                5.888996289937167,
                46.303817271973706
              ],
              [
                5.889045774111382,
                46.30381268603726
              ],
              [
                5.889071646661225,
                46.30371887775549
              ],
              [
                5.889126941415967,
                46.30352193663013
              ],
              [
                5.889273409931068,
                46.303330018198245
              ],
              [
                5.889330008480722,
                46.30333589041994
              ],
              [
                5.889330008480722,
                46.30333589041994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07020739472293695,
          "ground": "gnd"
        },
        "84_64308": {
          "bus1": "84_MVBus091419",
          "bus2": "84_MVLV003947",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889330008480722,
                46.30333589041994
              ],
              [
                5.889715163976513,
                46.30289448566074
              ],
              [
                5.890533718916269,
                46.30195634717166
              ],
              [
                5.891107115222356,
                46.30052585087196
              ],
              [
                5.891319538972846,
                46.29995017994826
              ],
              [
                5.8914066398014,
                46.299553130889734
              ],
              [
                5.891406551270641,
                46.299539633413694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4549294566072289,
          "ground": "gnd"
        },
        "84_LVBranch0645063": {
          "bus1": "84_MVLV003947_LV",
          "bus2": "84_LVBus1532876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891406551270641,
                46.299539633413694
              ],
              [
                5.891419118966279,
                46.29952932343915
              ],
              [
                5.891419118966279,
                46.29952932343915
              ],
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.891829175205012,
                46.29925978550488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04354027073131824,
          "ground": "gnd"
        },
        "84_LVBranch0693326": {
          "bus1": "84_LVBus1532876",
          "bus2": "84_LVBus1532881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.892224317021637,
                46.29880209747421
              ],
              [
                5.892224317021637,
                46.29880209747421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0592883960079828,
          "ground": "gnd"
        },
        "84_LVBranch0141946": {
          "bus1": "84_LVBus1532881",
          "bus2": "84_LVBus1532882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.892224317021637,
                46.29880209747421
              ],
              [
                5.892224317021637,
                46.29880209747421
              ],
              [
                5.893489754741025,
                46.29736178521521
              ],
              [
                5.89397518003407,
                46.29673157101963
              ],
              [
                5.89397518003407,
                46.29673157101963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2668631734233304,
          "ground": "gnd"
        },
        "84_LVBranch0071168": {
          "bus1": "84_LVBus1532882",
          "bus2": "84_LVBus1532883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89397518003407,
                46.29673157101963
              ],
              [
                5.89397518003407,
                46.29673157101963
              ],
              [
                5.894191473860253,
                46.29641229387645
              ],
              [
                5.894193949909771,
                46.2957720022111
              ],
              [
                5.893992008389133,
                46.29533277811462
              ],
              [
                5.893992008389133,
                46.29533277811462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1616234247994743,
          "ground": "gnd"
        },
        "84_LVBranch0027977": {
          "bus1": "84_LVBus1532883",
          "bus2": "84_LVBus1532884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.893992008389133,
                46.29533277811462
              ],
              [
                5.893992008389133,
                46.29533277811462
              ],
              [
                5.893726732630523,
                46.29511298706699
              ],
              [
                5.89343954666399,
                46.294962122991244
              ],
              [
                5.892594585226585,
                46.29519332254524
              ],
              [
                5.892594585226585,
                46.29519332254524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12961166035720043,
          "ground": "gnd"
        },
        "84_LVBranch0496547": {
          "bus1": "84_LVBus1532876",
          "bus2": "84_LVBus1532877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.892423438088408,
                46.29911597507164
              ],
              [
                5.893843728743558,
                46.29919659246947
              ],
              [
                5.894790054490624,
                46.299060758048306
              ],
              [
                5.894855552309618,
                46.29905135270096
              ],
              [
                5.894855552309618,
                46.29905135270096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2378974602899128,
          "ground": "gnd"
        },
        "84_LVBranch0456395": {
          "bus1": "84_LVBus1532876",
          "bus2": "84_LVBus1532878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.891829175205012,
                46.29925978550488
              ],
              [
                5.891163333659466,
                46.29912085533439
              ],
              [
                5.891163333659466,
                46.29912085533439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053573643944096805,
          "ground": "gnd"
        },
        "84_LVBranch0490818": {
          "bus1": "84_LVBus1532878",
          "bus2": "84_LVBus1532879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891163333659466,
                46.29912085533439
              ],
              [
                5.891163333659466,
                46.29912085533439
              ],
              [
                5.890617094088913,
                46.29896585955194
              ],
              [
                5.890616124018799,
                46.29896552972442
              ],
              [
                5.890611273081785,
                46.298963871598936
              ],
              [
                5.890611273081785,
                46.298963871598936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04597502204187802,
          "ground": "gnd"
        },
        "84_LVBranch0031940": {
          "bus1": "84_LVBus1532878",
          "bus2": "84_LVBus1532880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891163333659466,
                46.29912085533439
              ],
              [
                5.891163333659466,
                46.29912085533439
              ],
              [
                5.889445492602908,
                46.2995215543125
              ],
              [
                5.889440871208391,
                46.29952261780788
              ],
              [
                5.889439335065955,
                46.299522972170884
              ],
              [
                5.889439335065955,
                46.299522972170884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1401439287422432,
          "ground": "gnd"
        },
        "84_302533": {
          "bus1": "84_MVBus091418",
          "bus2": "84_MVLV067248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888945538952142,
                46.30379069131452
              ],
              [
                5.888401690714939,
                46.30345285638407
              ],
              [
                5.888156328833408,
                46.30316428778834
              ],
              [
                5.888116439219747,
                46.30311554459904
              ],
              [
                5.887855689113784,
                46.30276791805533
              ],
              [
                5.887724818712592,
                46.30263400828408
              ],
              [
                5.887560783894711,
                46.30249905696329
              ],
              [
                5.88706165056054,
                46.30212861818533
              ],
              [
                5.886897336751225,
                46.302005679915624
              ],
              [
                5.886544715594754,
                46.30170785935994
              ],
              [
                5.886143614531036,
                46.30138150262868
              ],
              [
                5.886033991756904,
                46.30129634234522
              ],
              [
                5.886030287335692,
                46.30129134287294
              ],
              [
                5.886030796236995,
                46.30128778752912
              ],
              [
                5.886033775420611,
                46.301282857944564
              ],
              [
                5.886039019397763,
                46.301278983201634
              ],
              [
                5.886054223167738,
                46.301270419581535
              ],
              [
                5.886075127742317,
                46.30125641785485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36271598835025515,
          "ground": "gnd"
        },
        "84_319464": {
          "bus1": "84_MVLV067248",
          "bus2": "84_MVLV035202",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.886075127742317,
                46.30125641785485
              ],
              [
                5.88605183041164,
                46.30126799981633
              ],
              [
                5.886042248872124,
                46.30127310914166
              ],
              [
                5.886039083567347,
                46.30127618028718
              ],
              [
                5.886033686009662,
                46.30128088840311
              ],
              [
                5.886029169436013,
                46.301283164294745
              ],
              [
                5.88602363914546,
                46.30128364368798
              ],
              [
                5.886019942896781,
                46.30128335416288
              ],
              [
                5.886017174391676,
                46.30128314365826
              ],
              [
                5.886005435417374,
                46.30127947652702
              ],
              [
                5.886000077609499,
                46.30127602384726
              ],
              [
                5.885901902474296,
                46.30120939080347
              ],
              [
                5.885753705809855,
                46.30111872863355
              ],
              [
                5.885130661077002,
                46.30079595896017
              ],
              [
                5.884767266607049,
                46.30061609063558
              ],
              [
                5.884377130749449,
                46.300443767832675
              ],
              [
                5.884163248019013,
                46.300363184246585
              ],
              [
                5.883978145679615,
                46.300306304210686
              ],
              [
                5.883829812744325,
                46.30027389551511
              ],
              [
                5.883683669818247,
                46.300254756146614
              ],
              [
                5.883325355961748,
                46.30021299528921
              ],
              [
                5.882819068380881,
                46.30012596037529
              ],
              [
                5.882281434055853,
                46.300023251600216
              ],
              [
                5.882223350954448,
                46.299996708389614
              ],
              [
                5.881939737692953,
                46.2999385117126
              ],
              [
                5.881645131255968,
                46.29988748482785
              ],
              [
                5.881280467875738,
                46.29981079231005
              ],
              [
                5.880605680770726,
                46.29968377953964
              ],
              [
                5.880322185849607,
                46.29957243917463
              ],
              [
                5.879331203187337,
                46.29942948436069
              ],
              [
                5.87846321067166,
                46.29919202225936
              ],
              [
                5.877810233726061,
                46.29910703667987
              ],
              [
                5.877147711189456,
                46.29891597463114
              ],
              [
                5.876445839832242,
                46.2987089812411
              ],
              [
                5.876291017134411,
                46.29867013712975
              ],
              [
                5.87577512305678,
                46.29847225439683
              ],
              [
                5.875757223506581,
                46.298466941374556
              ],
              [
                5.875739323959857,
                46.29846162834948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8642808498152325,
          "ground": "gnd"
        },
        "84_LVBranch1926947": {
          "bus1": "84_MVLV035202_LV",
          "bus2": "84_LVBus1533088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.875739323959857,
                46.29846162834948
              ],
              [
                5.875758007442649,
                46.29845781174202
              ],
              [
                5.875758007442649,
                46.29845781174202
              ],
              [
                5.875959220264062,
                46.298234445622086
              ],
              [
                5.876008255341027,
                46.29803470834298
              ],
              [
                5.875979006235514,
                46.2977968073522
              ],
              [
                5.875991116929551,
                46.297665084368624
              ],
              [
                5.876052768398848,
                46.29755331176932
              ],
              [
                5.876193956500351,
                46.297446214969824
              ],
              [
                5.87635775446617,
                46.29732256109284
              ],
              [
                5.876445094800283,
                46.29721782120093
              ],
              [
                5.876557076381999,
                46.29704322585183
              ],
              [
                5.876539777679275,
                46.29699778107192
              ],
              [
                5.876539777679275,
                46.29699778107192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1810026328564173,
          "ground": "gnd"
        },
        "84_LVBranch0017701": {
          "bus1": "84_LVBus1533088",
          "bus2": "84_LVBus1533089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.876539777679275,
                46.29699778107192
              ],
              [
                5.876539777679275,
                46.29699778107192
              ],
              [
                5.875840903216732,
                46.29633829748107
              ],
              [
                5.875840903216732,
                46.29633829748107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09095778347365527,
          "ground": "gnd"
        },
        "84_LVBranch0165847": {
          "bus1": "84_LVBus1533089",
          "bus2": "84_LVBus1533090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.875840903216732,
                46.29633829748107
              ],
              [
                5.875840903216732,
                46.29633829748107
              ],
              [
                5.875653750292703,
                46.29677190393373
              ],
              [
                5.87565056936758,
                46.296778937949874
              ],
              [
                5.87565056936758,
                46.296778937949874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05112864976756082,
          "ground": "gnd"
        },
        "84_LVBranch0061029": {
          "bus1": "84_LVBus1533089",
          "bus2": "84_LVBus1533091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.875840903216732,
                46.29633829748107
              ],
              [
                5.875840903216732,
                46.29633829748107
              ],
              [
                5.875228364390131,
                46.29571991103309
              ],
              [
                5.875227604389196,
                46.29571941241027
              ],
              [
                5.875223642361787,
                46.29571682528844
              ],
              [
                5.875223642361787,
                46.29571682528844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0838807365749818,
          "ground": "gnd"
        },
        "84_LVBranch1699108": {
          "bus1": "84_MVLV067248_LV",
          "bus2": "84_LVBus1533178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.886075127742317,
                46.30125641785485
              ],
              [
                5.886044956776784,
                46.30126401821615
              ],
              [
                5.886044956776784,
                46.30126401821615
              ],
              [
                5.886040441065862,
                46.30126710463254
              ],
              [
                5.88603978502971,
                46.30127159221487
              ],
              [
                5.886041525181295,
                46.301275761593274
              ],
              [
                5.886048286991982,
                46.30128081842449
              ],
              [
                5.88605666848528,
                46.301284608706396
              ],
              [
                5.886065374520225,
                46.301286002201245
              ],
              [
                5.886074735700378,
                46.30128668170718
              ],
              [
                5.886085143255626,
                46.301290057299774
              ],
              [
                5.886107906820994,
                46.30129739590471
              ],
              [
                5.886133614854366,
                46.301302660946824
              ],
              [
                5.886144683143169,
                46.301304610886596
              ],
              [
                5.886155154295935,
                46.30130816460387
              ],
              [
                5.886155154295935,
                46.30130816460387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011086147080194599,
          "ground": "gnd"
        },
        "84_LVBranch0741502": {
          "bus1": "84_MVLV020169_LV",
          "bus2": "84_LVBus1532994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88808679948808,
                46.307140900849596
              ],
              [
                5.888079732441136,
                46.307114644226935
              ],
              [
                5.888079732441136,
                46.307114644226935
              ],
              [
                5.888046054920457,
                46.30706973204082
              ],
              [
                5.88806659089688,
                46.307041088571914
              ],
              [
                5.888069612682729,
                46.30703939981247
              ],
              [
                5.888107328094934,
                46.307018314611405
              ],
              [
                5.888148770297823,
                46.30702387886609
              ],
              [
                5.888228547500723,
                46.30713200169708
              ],
              [
                5.888328779574496,
                46.30721820208191
              ],
              [
                5.888404080556046,
                46.30729136814703
              ],
              [
                5.888412530054617,
                46.30729259841598
              ],
              [
                5.888412885239212,
                46.307295951078856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05292424377870271,
          "ground": "gnd"
        },
        "84_LVBranch1237617": {
          "bus1": "84_LVBus1532994",
          "bus2": "84_LVBus2062936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888412885239212,
                46.307295951078856
              ],
              [
                5.888413240423807,
                46.30729930374174
              ],
              [
                5.888406366503134,
                46.307305292057116
              ],
              [
                5.888400979763031,
                46.30730997291483
              ],
              [
                5.888400979763031,
                46.30730997291483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0015160923258972895,
          "ground": "gnd"
        },
        "84_LVBranch1202745": {
          "bus1": "84_MVLV020169_LV",
          "bus2": "84_LVBus1532992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88808679948808,
                46.307140900849596
              ],
              [
                5.888072828183293,
                46.307116382576545
              ],
              [
                5.888072828183293,
                46.307116382576545
              ],
              [
                5.888011697927269,
                46.30708393038189
              ],
              [
                5.887982968160264,
                46.30708856802191
              ],
              [
                5.887729715969924,
                46.30737059465998
              ],
              [
                5.887377522843981,
                46.30784089495615
              ],
              [
                5.887106042423141,
                46.30839908751342
              ],
              [
                5.886846339763642,
                46.308971365207256
              ],
              [
                5.886588511514916,
                46.30953320836486
              ],
              [
                5.886587189147277,
                46.30953644695057
              ],
              [
                5.886595498873627,
                46.3095417074803
              ],
              [
                5.8865928173289435,
                46.309546291516035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3029634377119214,
          "ground": "gnd"
        },
        "84_LVBranch1110046": {
          "bus1": "84_LVBus1532992",
          "bus2": "84_LVBus2047187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.8865928173289435,
                46.309546291516035
              ],
              [
                5.886593187041965,
                46.30954711150385
              ],
              [
                5.886571059420314,
                46.30953562816357
              ],
              [
                5.886422119840852,
                46.30951824520495
              ],
              [
                5.886403499141757,
                46.30951649571136
              ],
              [
                5.886336569513531,
                46.30941924497281
              ],
              [
                5.886095526538066,
                46.30896932659401
              ],
              [
                5.885816988592018,
                46.308432808115775
              ],
              [
                5.885766963413869,
                46.30836935917849
              ],
              [
                5.88574525113879,
                46.308351279218506
              ],
              [
                5.885702211939512,
                46.308339369714396
              ],
              [
                5.885699631331978,
                46.30833865797102
              ],
              [
                5.885699231421332,
                46.30833551384602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15835094855116405,
          "ground": "gnd"
        },
        "84_LVBranch1341238": {
          "bus1": "84_LVBus2047187",
          "bus2": "84_LVBus2056802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.885699231421332,
                46.30833551384602
              ],
              [
                5.885698831510686,
                46.308332369721015
              ],
              [
                5.885708741568337,
                46.30832709707723
              ],
              [
                5.885720283747999,
                46.30832094476953
              ],
              [
                5.885720283747999,
                46.30832094476953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020841295660041933,
          "ground": "gnd"
        },
        "84_LVBranch0991523": {
          "bus1": "84_LVBus1532992",
          "bus2": "84_LVBus2047188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.8865928173289435,
                46.309546291516035
              ],
              [
                5.886589766071239,
                46.30955005556397
              ],
              [
                5.886581129847163,
                46.3095491552173
              ],
              [
                5.88652097639302,
                46.30967799830332
              ],
              [
                5.886265150818852,
                46.31022860118447
              ],
              [
                5.886100402503333,
                46.31064450201119
              ],
              [
                5.886079799466994,
                46.310815669041936
              ],
              [
                5.886110369840576,
                46.310998688949354
              ],
              [
                5.886288211803692,
                46.311403052209386
              ],
              [
                5.886510336093473,
                46.31184667327845
              ],
              [
                5.886524385286123,
                46.31185543760525
              ],
              [
                5.886540225597193,
                46.31185021336777
              ],
              [
                5.886544504004081,
                46.31185244350163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2695284781565946,
          "ground": "gnd"
        },
        "84_LVBranch0876481": {
          "bus1": "84_LVBus2047188",
          "bus2": "84_LVBus2074610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.886544504004081,
                46.31185244350163
              ],
              [
                5.886548782410969,
                46.31185467363549
              ],
              [
                5.886543983501941,
                46.31186379400936
              ],
              [
                5.886631440891623,
                46.311904681009196
              ],
              [
                5.88686122721735,
                46.31202170658674
              ],
              [
                5.887038422994452,
                46.312112729971005
              ],
              [
                5.887168524642139,
                46.312143067762904
              ],
              [
                5.887312289996866,
                46.312144572123636
              ],
              [
                5.887404345001907,
                46.312104097281264
              ],
              [
                5.887451201428135,
                46.312053131969385
              ],
              [
                5.88744847052536,
                46.311955275841264
              ],
              [
                5.887464828107105,
                46.31188326382114
              ],
              [
                5.887507248419301,
                46.31184220007177
              ],
              [
                5.887555750650943,
                46.311805511909036
              ],
              [
                5.887652383649288,
                46.31175772456356
              ],
              [
                5.887736417243013,
                46.31174571689396
              ],
              [
                5.887754457244516,
                46.31174313442328
              ],
              [
                5.887830783813466,
                46.31175184804752
              ],
              [
                5.887882185400955,
                46.31177694104213
              ],
              [
                5.887890244310607,
                46.311794088437686
              ],
              [
                5.887878504030006,
                46.31182191591012
              ],
              [
                5.887872213800206,
                46.311827696758506
              ],
              [
                5.887863557505129,
                46.311835659160145
              ],
              [
                5.887861348968368,
                46.31183587244211
              ],
              [
                5.887856880599982,
                46.31183630961892
              ],
              [
                5.887856880599982,
                46.31183630961892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15068499100247953,
          "ground": "gnd"
        },
        "84_LVBranch0918862": {
          "bus1": "84_MVLV020169_LV",
          "bus2": "84_LVBus1532985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.88808679948808,
                46.307140900849596
              ],
              [
                5.888090700338315,
                46.307120613898405
              ],
              [
                5.888090700338315,
                46.307120613898405
              ],
              [
                5.888076482386039,
                46.30704529974763
              ],
              [
                5.888570164327284,
                46.306525469709094
              ],
              [
                5.888741370602983,
                46.30628451324353
              ],
              [
                5.888971040395147,
                46.30599971966608
              ],
              [
                5.889059709265957,
                46.3059286382767
              ],
              [
                5.889059709265957,
                46.3059286382767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1541831130449614,
          "ground": "gnd"
        },
        "84_LVBranch1537572": {
          "bus1": "84_LVBus1532985",
          "bus2": "84_LVBus1532987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889059709265957,
                46.3059286382767
              ],
              [
                5.889059709265957,
                46.3059286382767
              ],
              [
                5.88904743348098,
                46.305913775600736
              ],
              [
                5.889055515681885,
                46.30580262970222
              ],
              [
                5.889078128540027,
                46.305781134845795
              ],
              [
                5.889203690065427,
                46.30572000167584
              ],
              [
                5.889297328960731,
                46.30571374362037
              ],
              [
                5.889511261371978,
                46.30571757553976
              ],
              [
                5.889518287733354,
                46.305723884759765
              ],
              [
                5.889518287733354,
                46.305723884759765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053670778849798186,
          "ground": "gnd"
        },
        "84_LVBranch0622535": {
          "bus1": "84_LVBus1532987",
          "bus2": "84_LVBus1532988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889518287733354,
                46.305723884759765
              ],
              [
                5.889518287733354,
                46.305723884759765
              ],
              [
                5.890074447301001,
                46.30601991907432
              ],
              [
                5.890074447301001,
                46.30601991907432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05402252421594695,
          "ground": "gnd"
        },
        "84_LVBranch0142551": {
          "bus1": "84_LVBus1532988",
          "bus2": "84_LVBus1532989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890074447301001,
                46.30601991907432
              ],
              [
                5.890074447301001,
                46.30601991907432
              ],
              [
                5.89113294289925,
                46.30632255306304
              ],
              [
                5.89113294289925,
                46.30632255306304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08820773457631034,
          "ground": "gnd"
        },
        "84_LVBranch0023399": {
          "bus1": "84_LVBus1532989",
          "bus2": "84_LVBus1532990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89113294289925,
                46.30632255306304
              ],
              [
                5.89113294289925,
                46.30632255306304
              ],
              [
                5.891687701298901,
                46.30652903065988
              ],
              [
                5.892890212568557,
                46.30627806248963
              ],
              [
                5.895075997691778,
                46.30958519527843
              ],
              [
                5.895102470762125,
                46.309625351354036
              ],
              [
                5.895346661196896,
                46.3099957738727
              ],
              [
                5.89538802361445,
                46.31005851827743
              ],
              [
                5.89538974093472,
                46.31006113019252
              ],
              [
                5.89538974093472,
                46.31006113019252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6077536451102783,
          "ground": "gnd"
        },
        "84_LVBranch1325937": {
          "bus1": "84_LVBus1532985",
          "bus2": "84_LVBus1532986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889059709265957,
                46.3059286382767
              ],
              [
                5.889059709265957,
                46.3059286382767
              ],
              [
                5.889037465448113,
                46.30592890309538
              ],
              [
                5.889043745924942,
                46.30580109826777
              ],
              [
                5.889047821931257,
                46.305485557482946
              ],
              [
                5.889035572635754,
                46.30536454760981
              ],
              [
                5.889029771749062,
                46.3051404134735
              ],
              [
                5.889007969354297,
                46.304977950528155
              ],
              [
                5.88903484777417,
                46.30490452767401
              ],
              [
                5.889130746023575,
                46.30438523613356
              ],
              [
                5.889135868815202,
                46.30416481238693
              ],
              [
                5.889140846376424,
                46.304081971001175
              ],
              [
                5.889101279061099,
                46.30391331925345
              ],
              [
                5.888993890422214,
                46.30383586380015
              ],
              [
                5.888878617723297,
                46.30374710946606
              ],
              [
                5.888584709841517,
                46.3035831319565
              ],
              [
                5.888385340415144,
                46.303384886058836
              ],
              [
                5.888286521922424,
                46.30340730068655
              ],
              [
                5.888283154067026,
                46.3034080636643
              ],
              [
                5.888283154067026,
                46.3034080636643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3162974360418596,
          "ground": "gnd"
        },
        "84_LVBranch0805051": {
          "bus1": "84_MVLV016590_LV",
          "bus2": "84_LVBus1532946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891282862841893,
                46.32533811934505
              ],
              [
                5.891282862841893,
                46.32533811934505
              ],
              [
                5.891310296167478,
                46.32550356688018
              ],
              [
                5.891307419465689,
                46.32553396274403
