              ],
              [
                5.891307418232977,
                46.32553414290563
              ],
              [
                5.891307418232977,
                46.32553414290563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021917718673909195,
          "ground": "gnd"
        },
        "84_LVBranch1524612": {
          "bus1": "84_LVBus1532946",
          "bus2": "84_LVBus1532947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891307418232977,
                46.32553414290563
              ],
              [
                5.891307418232977,
                46.32553414290563
              ],
              [
                5.891294367242149,
                46.32561695827172
              ],
              [
                5.891255276589007,
                46.32569240332512
              ],
              [
                5.891187201175256,
                46.32579619867045
              ],
              [
                5.891138100735612,
                46.32587125496757
              ],
              [
                5.891125997432142,
                46.325889763731844
              ],
              [
                5.891111151334459,
                46.325912456266465
              ],
              [
                5.890896322037648,
                46.32611129116173
              ],
              [
                5.890896322037648,
                46.32611129116173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07263890567202466,
          "ground": "gnd"
        },
        "84_LVBranch0805089": {
          "bus1": "84_MVLV016590_LV",
          "bus2": "84_LVBus1532937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.89128845651762,
                46.325289013598265
              ],
              [
                5.89128845651762,
                46.325289013598265
              ],
              [
                5.891292968214624,
                46.32518970547989
              ],
              [
                5.89127315050611,
                46.32517508832285
              ],
              [
                5.891332057001806,
                46.32513115598985
              ],
              [
                5.891332057001806,
                46.32513115598985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019938724511263457,
          "ground": "gnd"
        },
        "84_LVBranch1248152": {
          "bus1": "84_LVBus1532937",
          "bus2": "84_LVBus1532938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891332057001806,
                46.32513115598985
              ],
              [
                5.891332057001806,
                46.32513115598985
              ],
              [
                5.891598748484877,
                46.32512314656848
              ],
              [
                5.891690439236909,
                46.32512038903814
              ],
              [
                5.891716140946274,
                46.32512298757116
              ],
              [
                5.891932897568059,
                46.32512728723514
              ],
              [
                5.891932897568059,
                46.32512728723514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046323478118137605,
          "ground": "gnd"
        },
        "84_LVBranch1413817": {
          "bus1": "84_LVBus1532938",
          "bus2": "84_LVBus1532939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891932897568059,
                46.32512728723514
              ],
              [
                5.891932897568059,
                46.32512728723514
              ],
              [
                5.892572684783621,
                46.325146078281335
              ],
              [
                5.892585516765237,
                46.325147486115206
              ],
              [
                5.892594368420297,
                46.32514846038735
              ],
              [
                5.892611168931527,
                46.32515032016095
              ],
              [
                5.89262398794172,
                46.32515172839734
              ],
              [
                5.892636820513243,
                46.325153145213186
              ],
              [
                5.892645672170124,
                46.325154119481226
              ],
              [
                5.892726595464348,
                46.325163046535245
              ],
              [
                5.892735564739637,
                46.32516303543699
              ],
              [
                5.892890943712642,
                46.32516288175317
              ],
              [
                5.892890943712642,
                46.32516288175317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07397092592262818,
          "ground": "gnd"
        },
        "84_LVBranch1216130": {
          "bus1": "84_LVBus1532939",
          "bus2": "84_LVBus1532940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.892890943712642,
                46.32516288175317
              ],
              [
                5.892890943712642,
                46.32516288175317
              ],
              [
                5.893129731868108,
                46.3251392715741
              ],
              [
                5.893308191304085,
                46.325064605960314
              ],
              [
                5.893463165665763,
                46.325006149296215
              ],
              [
                5.893463165665763,
                46.325006149296215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04821826885470415,
          "ground": "gnd"
        },
        "84_LVBranch1101740": {
          "bus1": "84_LVBus1532940",
          "bus2": "84_LVBus1532941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.893463165665763,
                46.325006149296215
              ],
              [
                5.893463165665763,
                46.325006149296215
              ],
              [
                5.894024798496798,
                46.324773779075976
              ],
              [
                5.894054840436679,
                46.32477575458144
              ],
              [
                5.894061025964487,
                46.32477472295183
              ],
              [
                5.894061025964487,
                46.32477472295183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05319031498106797,
          "ground": "gnd"
        },
        "84_LVBranch0531130": {
          "bus1": "84_LVBus1532941",
          "bus2": "84_LVBus1532942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.894061025964487,
                46.32477472295183
              ],
              [
                5.894061025964487,
                46.32477472295183
              ],
              [
                5.894084970330765,
                46.324767739485665
              ],
              [
                5.894096923051637,
                46.32476424836112
              ],
              [
                5.89476187279975,
                46.32451257490119
              ],
              [
                5.89476187279975,
                46.32451257490119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061350209217062024,
          "ground": "gnd"
        },
        "84_LVBranch0044408": {
          "bus1": "84_LVBus1532942",
          "bus2": "84_LVBus1532943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89476187279975,
                46.32451257490119
              ],
              [
                5.89476187279975,
                46.32451257490119
              ],
              [
                5.895346320488054,
                46.32434974800775
              ],
              [
                5.89572932497336,
                46.324347615804754
              ],
              [
                5.895765113704025,
                46.324347420109135
              ],
              [
                5.895765113704025,
                46.324347420109135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0807629139792954,
          "ground": "gnd"
        },
        "84_LVBranch1384458": {
          "bus1": "84_LVBus1532938",
          "bus2": "84_LVBus1532944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891932897568059,
                46.32512728723514
              ],
              [
                5.891932897568059,
                46.32512728723514
              ],
              [
                5.891949532969694,
                46.3250418466577
              ],
              [
                5.891948063863292,
                46.32503209402801
              ],
              [
                5.891947394651782,
                46.32502762094113
              ],
              [
                5.891947394651782,
                46.32502762094113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011173233311656821,
          "ground": "gnd"
        },
        "84_LVBranch0806651": {
          "bus1": "84_MVLV016590_LV",
          "bus2": "84_LVBus1532926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891268887553084,
                46.325294526386436
              ],
              [
                5.891268887553084,
                46.325294526386436
              ],
              [
                5.891272348356976,
                46.325287005839066
              ],
              [
                5.891275045446172,
                46.32518817789528
              ],
              [
                5.891275045446172,
                46.32518817789528
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011864868338717504,
          "ground": "gnd"
        },
        "84_LVBranch1246889": {
          "bus1": "84_LVBus1532926",
          "bus2": "84_LVBus1532927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891275045446172,
                46.32518817789528
              ],
              [
                5.891275045446172,
                46.32518817789528
              ],
              [
                5.891199253766035,
                46.32515391677107
              ],
              [
                5.891095779570817,
                46.325164752530604
              ],
              [
                5.890857640587333,
                46.325229964450045
              ],
              [
                5.890726085417423,
                46.325281198995775
              ],
              [
                5.890325744360195,
                46.32552877943692
              ],
              [
                5.890325744360195,
                46.32552877943692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.087695174620119,
          "ground": "gnd"
        },
        "84_LVBranch0745974": {
          "bus1": "84_LVBus1532927",
          "bus2": "84_LVBus1532928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890325744360195,
                46.32552877943692
              ],
              [
                5.890325744360195,
                46.32552877943692
              ],
              [
                5.890321643083075,
                46.3255322672588
              ],
              [
                5.890112611684078,
                46.325710213809344
              ],
              [
                5.890040048638273,
                46.32577199128215
              ],
              [
                5.889923431415424,
                46.32587125478591
              ],
              [
                5.889919330086779,
                46.325874742593086
              ],
              [
                5.889919330086779,
                46.325874742593086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049582245753016355,
          "ground": "gnd"
        },
        "84_LVBranch0936366": {
          "bus1": "84_LVBus1532928",
          "bus2": "84_LVBus1532929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889919330086779,
                46.325874742593086
              ],
              [
                5.889919330086779,
                46.325874742593086
              ],
              [
                5.889864011308606,
                46.3259200927514
              ],
              [
                5.889876700293389,
                46.325939220452184
              ],
              [
                5.889879815365198,
                46.32594392311348
              ],
              [
                5.889933916360655,
                46.326025471590654
              ],
              [
                5.889948927119963,
                46.32604810196836
              ],
              [
                5.889948927119963,
                46.32604810196836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022259762885886963,
          "ground": "gnd"
        },
        "84_LVBranch1385549": {
          "bus1": "84_LVBus1532929",
          "bus2": "84_LVBus1532930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889948927119963,
                46.32604810196836
              ],
              [
                5.889948927119963,
                46.32604810196836
              ],
              [
                5.8899904662566,
                46.32610430450943
              ],
              [
                5.890064253570004,
                46.32618829813195
              ],
              [
                5.890104957099318,
                46.32621736430367
              ],
              [
                5.890146471039668,
                46.3262739728627
              ],
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890181094036084,
                46.32628119153048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03229216406971677,
          "ground": "gnd"
        },
        "84_LVBranch1816387": {
          "bus1": "84_LVBus1532930",
          "bus2": "84_LVBus1532932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890335287883718,
                46.32651807520691
              ],
              [
                5.890335287883718,
                46.32651807520691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028884862106383125,
          "ground": "gnd"
        },
        "84_LVBranch1462273": {
          "bus1": "84_LVBus1532932",
          "bus2": "84_LVBus1532933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890335287883718,
                46.32651807520691
              ],
              [
                5.890335287883718,
                46.32651807520691
              ],
              [
                5.890623537376166,
                46.3266664868548
              ],
              [
                5.8905870536342,
                46.32671618240996
              ],
              [
                5.8905870536342,
                46.32671618240996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033853571726732604,
          "ground": "gnd"
        },
        "84_LVBranch1142544": {
          "bus1": "84_LVBus1532932",
          "bus2": "84_LVBus1532934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890335287883718,
                46.32651807520691
              ],
              [
                5.890335287883718,
                46.32651807520691
              ],
              [
                5.890280805630702,
                46.326544585512764
              ],
              [
                5.890280805630702,
                46.326544585512764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005126970744089163,
          "ground": "gnd"
        },
        "84_LVBranch0530998": {
          "bus1": "84_LVBus1532930",
          "bus2": "84_LVBus1532935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.889638600690215,
                46.32683706388286
              ],
              [
                5.890106584851098,
                46.327229639493254
              ],
              [
                5.890173466844398,
                46.32728271525581
              ],
              [
                5.890173466844398,
                46.32728271525581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13901253951200812,
          "ground": "gnd"
        },
        "84_LVBranch0490477": {
          "bus1": "84_LVBus1532930",
          "bus2": "84_LVBus1532931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890181094036084,
                46.32628119153048
              ],
              [
                5.890183524669919,
                46.326285366258894
              ],
              [
                5.890285637561263,
                46.32656383331682
              ],
              [
                5.890300245680493,
                46.32658885389652
              ],
              [
                5.89031972751826,
                46.32662221453101
              ],
              [
                5.89031972751826,
                46.32662221453101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03943768349855922,
          "ground": "gnd"
        },
        "84_LVBranch1682590": {
          "bus1": "84_MVLV016590_LV",
          "bus2": "84_LVBus1532916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891270862512672,
                46.32529431137143
              ],
              [
                5.891270862512672,
                46.32529431137143
              ],
              [
                5.891276146527456,
                46.325285247656126
              ],
              [
                5.891280470630941,
                46.325184261270074
              ],
              [
                5.891280470630941,
                46.325184261270074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012316920385808604,
          "ground": "gnd"
        },
        "84_LVBranch1551354": {
          "bus1": "84_LVBus1532916",
          "bus2": "84_LVBus1532917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891280470630941,
                46.325184261270074
              ],
              [
                5.891280470630941,
                46.325184261270074
              ],
              [
                5.891199861063456,
                46.32514629654626
              ],
              [
                5.891140150661349,
                46.32515284247455
              ],
              [
                5.891083344004137,
                46.32515906318997
              ],
              [
                5.890854867042266,
                46.32522093716579
              ],
              [
                5.890720920991242,
                46.32526920256951
              ],
              [
                5.890312183962632,
                46.32552019826714
              ],
              [
                5.890312183962632,
                46.32552019826714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08916973167528258,
          "ground": "gnd"
        },
        "84_LVBranch1721530": {
          "bus1": "84_LVBus1532917",
          "bus2": "84_LVBus1532918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890312183962632,
                46.32552019826714
              ],
              [
                5.890312183962632,
                46.32552019826714
              ],
              [
                5.889905769667116,
                46.32586616137476
              ],
              [
                5.889905769667116,
                46.32586616137476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04958224554081163,
          "ground": "gnd"
        },
        "84_LVBranch0955422": {
          "bus1": "84_LVBus1532918",
          "bus2": "84_LVBus1532919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889905769667116,
                46.32586616137476
              ],
              [
                5.889905769667116,
                46.32586616137476
              ],
              [
                5.889869232249342,
                46.32589173993744
              ],
              [
                5.889724975517731,
                46.32597307348652
              ],
              [
                5.889614599164727,
                46.326000677386155
              ],
              [
                5.889318572442899,
                46.32608292903525
              ],
              [
                5.889318572442899,
                46.32608292903525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051920823130640247,
          "ground": "gnd"
        },
        "84_LVBranch1413824": {
          "bus1": "84_LVBus1532919",
          "bus2": "84_LVBus1532920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889318572442899,
                46.32608292903525
              ],
              [
                5.889318572442899,
                46.32608292903525
              ],
              [
                5.889098461547711,
                46.326178454277276
              ],
              [
                5.889027804914439,
                46.32620911816776
              ],
              [
                5.888875663475426,
                46.326262697504596
              ],
              [
                5.888875663475426,
                46.326262697504596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0395646986075989,
          "ground": "gnd"
        },
        "84_LVBranch1268722": {
          "bus1": "84_LVBus1532920",
          "bus2": "84_LVBus1532921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888875663475426,
                46.326262697504596
              ],
              [
                5.888875663475426,
                46.326262697504596
              ],
              [
                5.888863051251504,
                46.326264857796794
              ],
              [
                5.888537748572664,
                46.32641587661356
              ],
              [
                5.888530577858726,
                46.32642054124419
              ],
              [
                5.888530577858726,
                46.32642054124419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03191297701781045,
          "ground": "gnd"
        },
        "84_LVBranch1861954": {
          "bus1": "84_LVBus1532921",
          "bus2": "84_LVBus1532924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888530577858726,
                46.32642054124419
              ],
              [
                5.888530577858726,
                46.32642054124419
              ],
              [
                5.888497621920752,
                46.32646475791587
              ],
              [
                5.888303555756718,
                46.32659168065867
              ],
              [
                5.888104495040063,
                46.326686904783394
              ],
              [
                5.887545158996776,
                46.326904726475654
              ],
              [
                5.887434189055215,
                46.326971694508174
              ],
              [
                5.887232716326668,
                46.327153136118746
              ],
              [
                5.887186231439335,
                46.327170145173106
              ],
              [
                5.887179749383558,
                46.327169825774405
              ],
              [
                5.887179749383558,
                46.327169825774405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13545011484320926,
          "ground": "gnd"
        },
        "84_LVBranch0264438": {
          "bus1": "84_LVBus1532921",
          "bus2": "84_LVBus1532922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888530577858726,
                46.32642054124419
              ],
              [
                5.888530577858726,
                46.32642054124419
              ],
              [
                5.888512050291178,
                46.326432658434214
              ],
              [
                5.888511783052942,
                46.326432945994945
              ],
              [
                5.888213827505459,
                46.32676100532156
              ],
              [
                5.888213827505459,
                46.32676100532156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04508420809355172,
          "ground": "gnd"
        },
        "84_LVBranch0555912": {
          "bus1": "84_LVBus1532922",
          "bus2": "84_LVBus1532923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.888213827505459,
                46.32676100532156
              ],
              [
                5.888213827505459,
                46.32676100532156
              ],
              [
                5.88820871652602,
                46.32681097830253
              ],
              [
                5.88821444331273,
                46.32692781558974
              ],
              [
                5.888227603234075,
                46.32719600224938
              ],
              [
                5.888223123344226,
                46.327200465500695
              ],
              [
                5.888180768909516,
                46.32759531486287
              ],
              [
                5.888179807441065,
                46.327604288062076
              ],
              [
                5.888179264301007,
                46.32760931248086
              ],
              [
                5.888178641916602,
                46.327618302078605
              ],
              [
                5.888176296448902,
                46.32787739182632
              ],
              [
                5.888176296448902,
                46.32787739182632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12436878704016502,
          "ground": "gnd"
        },
        "84_LVBranch1618250": {
          "bus1": "84_MVLV016590_LV",
          "bus2": "84_LVBus1532904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891278930533809,
                46.325312944347225
              ],
              [
                5.891273627620389,
                46.32529425170998
              ],
              [
                5.891273627620389,
                46.32529425170998
              ],
              [
                5.891280550164686,
                46.32528400185559
              ],
              [
                5.89128735811441,
                46.325182829531975
              ],
              [
                5.89128735811441,
                46.325182829531975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01251619059182027,
          "ground": "gnd"
        },
        "84_LVBranch0794067": {
          "bus1": "84_LVBus1532904",
          "bus2": "84_LVBus1532905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.89128735811441,
                46.325182829531975
              ],
              [
                5.89128735811441,
                46.325182829531975
              ],
              [
                5.89120242565445,
                46.325132418736764
              ],
              [
                5.891081201687316,
                46.325143180458866
              ],
              [
                5.890841301958536,
                46.3252102937987
              ],
              [
                5.890833476021962,
                46.325212484421826
              ],
              [
                5.890707431999009,
                46.32526430272174
              ],
              [
                5.890614800654847,
                46.32525664180172
              ],
              [
                5.890614800654847,
                46.32525664180172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05706874196955661,
          "ground": "gnd"
        },
        "84_LVBranch1329678": {
          "bus1": "84_LVBus1532905",
          "bus2": "84_LVBus1532909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890614800654847,
                46.32525664180172
              ],
              [
                5.890614800654847,
                46.32525664180172
              ],
              [
                5.890564080666215,
                46.3252762437412
              ],
              [
                5.89048741371206,
                46.325296658859
              ],
              [
                5.890447319524876,
                46.32527990315147
              ],
              [
                5.890419611928439,
                46.32525375309008
              ],
              [
                5.890419611928439,
                46.32525375309008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018009276150834745,
          "ground": "gnd"
        },
        "84_LVBranch1216145": {
          "bus1": "84_LVBus1532909",
          "bus2": "84_LVBus1532910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890419611928439,
                46.32525375309008
              ],
              [
                5.890419611928439,
                46.32525375309008
              ],
              [
                5.890392491244887,
                46.32523659077122
              ],
              [
                5.890288703629759,
                46.325239843429365
              ],
              [
                5.890288703629759,
                46.325239843429365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010829325878579103,
          "ground": "gnd"
        },
        "84_LVBranch1506445": {
          "bus1": "84_LVBus1532910",
          "bus2": "84_LVBus1532914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890288703629759,
                46.325239843429365
              ],
              [
                5.890288703629759,
                46.325239843429365
              ],
              [
                5.890318758654479,
                46.3253019445213
              ],
              [
                5.890294572332497,
                46.325329720927016
              ],
              [
                5.890294572332497,
                46.325329720927016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010886528970005104,
          "ground": "gnd"
        },
        "84_LVBranch0847035": {
          "bus1": "84_LVBus1532910",
          "bus2": "84_LVBus1532911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890288703629759,
                46.325239843429365
              ],
              [
                5.890288703629759,
                46.325239843429365
              ],
              [
                5.890250850391013,
                46.325163234658845
              ],
              [
                5.890250506813617,
                46.32516255195325
              ],
              [
                5.890106783678515,
                46.32487173560966
              ],
              [
                5.890080592791358,
                46.324859650569486
              ],
              [
                5.890080592791358,
                46.324859650569486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04567314542269629,
          "ground": "gnd"
        },
        "84_LVBranch0175005": {
          "bus1": "84_LVBus1532911",
          "bus2": "84_LVBus1532912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890080592791358,
                46.324859650569486
              ],
              [
                5.890080592791358,
                46.324859650569486
              ],
              [
                5.890026359696191,
                46.324672131074095
              ],
              [
                5.88977404444274,
                46.324174315890566
              ],
              [
                5.889932781142094,
                46.32375752696739
              ],
              [
                5.889932781142094,
                46.32375752696739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12782165384756985,
          "ground": "gnd"
        },
        "84_LVBranch0465799": {
          "bus1": "84_LVBus1532912",
          "bus2": "84_LVBus1532913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.889932781142094,
                46.32375752696739
              ],
              [
                5.889932781142094,
                46.32375752696739
              ],
              [
                5.888769026859427,
                46.321087555906566
              ],
              [
                5.888766259441279,
                46.32108120321825
              ],
              [
                5.88876450789058,
                46.321076872103454
              ],
              [
                5.88876450789058,
                46.321076872103454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31126211696042355,
          "ground": "gnd"
        },
        "84_LVBranch0745705": {
          "bus1": "84_LVBus1532905",
          "bus2": "84_LVBus1532906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890614800654847,
                46.32525664180172
              ],
              [
                5.890614800654847,
                46.32525664180172
              ],
              [
                5.890588544725258,
                46.32524416263758
              ],
              [
                5.890589723490778,
                46.32521184767515
              ],
              [
                5.890686300006662,
                46.32501356755431
              ],
              [
                5.890758034189947,
                46.32486626622419
              ],
              [
                5.890752613690339,
                46.324858708849526
              ],
              [
                5.890752613690339,
                46.324858708849526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04752502577331962,
          "ground": "gnd"
        },
        "84_LVBranch0444158": {
          "bus1": "84_LVBus1532906",
          "bus2": "84_LVBus1532907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.890752613690339,
                46.324858708849526
              ],
              [
                5.890752613690339,
                46.324858708849526
              ],
              [
                5.890756815496148,
                46.324850192430034
              ],
              [
                5.890925428367386,
                46.324508275692324
              ],
              [
                5.891081263486306,
                46.324192282591866
              ],
              [
                5.891081263486306,
                46.324192282591866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07828253110870718,
          "ground": "gnd"
        },
        "84_LVBranch0444001": {
          "bus1": "84_LVBus1532907",
          "bus2": "84_LVBus1532908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.891081263486306,
                46.324192282591866
              ],
              [
                5.891081263486306,
                46.324192282591866
              ],
              [
                5.891101573256734,
                46.32414955121694
              ],
              [
                5.891203096858913,
                46.32393591307509
              ],
              [
                5.891235589810782,
                46.323867546514016
              ],
              [
                5.891373674510463,
                46.323576993321964
              ],
              [
                5.891375172628343,
                46.323573857247666
              ],
              [
                5.891146270122985,
                46.32356959523208
              ],
              [
                5.891016453719719,
                46.32356717116805
              ],
              [
                5.890970860625874,
                46.32356632178906
              ],
              [
                5.89084660871422,
                46.32383622204047
              ],
              [
                5.890842384395119,
                46.323845387614675
              ],
              [
                5.890842384395119,
                46.323845387614675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13608052203617918,
          "ground": "gnd"
        },
        "84_LVBranch0945026": {
          "bus1": "84_MVLV028739_LV",
          "bus2": "84_LVBus1533008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897502827689283,
                46.33569632513257
              ],
              [
                5.897515244359798,
                46.33567366301438
              ],
              [
                5.897515244359798,
                46.33567366301438
              ],
              [
                5.8975084599576,
                46.335662978547425
              ],
              [
                5.897498058559553,
                46.33564093377172
              ],
              [
                5.897492229591886,
                46.33562736434849
              ],
              [
                5.897453080744445,
                46.33554513323688
              ],
              [
                5.897400514391959,
                46.33547305004059
              ],
              [
                5.897199862219227,
                46.335314518470966
              ],
              [
                5.897072744968909,
                46.33520276177253
              ],
              [
                5.897011933502071,
                46.335108583936055
              ],
              [
                5.89703728411429,
                46.3349958503631
              ],
              [
                5.89703728411429,
                46.3349958503631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08745113539207838,
          "ground": "gnd"
        },
        "84_LVBranch1191307": {
          "bus1": "84_MVLV028739_LV",
          "bus2": "84_LVBus1533004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.897502827689283,
                46.33569632513257
              ],
              [
                5.897518698534649,
                46.33568849581281
              ],
              [
                5.897518698534649,
                46.33568849581281
              ],
              [
                5.897529279487818,
                46.33568328225696
              ],
              [
                5.897735254221874,
                46.33561893240851
              ],
              [
                5.898040383124795,
                46.33545402176304
              ],
              [
                5.898798356081548,
                46.33504435679347
              ],
              [
                5.899094337653843,
                46.334830385511644
              ],
              [
                5.899094337653843,
                46.334830385511644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15515912117296132,
          "ground": "gnd"
        },
        "84_LVBranch1195512": {
          "bus1": "84_LVBus1533004",
          "bus2": "84_LVBus1533005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.899094337653843,
                46.334830385511644
              ],
              [
                5.899094337653843,
                46.334830385511644
              ],
              [
                5.899136050477314,
                46.33476983256252
              ],
              [
                5.89943819606211,
                46.334427832834905
              ],
              [
                5.899754094842966,
                46.334399175739534
              ],
              [
                5.899805819899433,
                46.33436565074442
              ],
              [
                5.899805819899433,
                46.33436565074442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08201172949974046,
          "ground": "gnd"
        },
        "84_LVBranch1716261": {
          "bus1": "84_LVBus1533005",
          "bus2": "84_LVBus1533006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.899805819899433,
                46.33436565074442
              ],
              [
                5.899805819899433,
                46.33436565074442
              ],
              [
                5.899813581267185,
                46.33439760402924
              ],
              [
                5.900017272269418,
                46.33436063796511
              ],
              [
                5.900168565934867,
                46.33425242079225
              ],
              [
                5.900168565934867,
                46.33425242079225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03655951312855851,
          "ground": "gnd"
        },
        "84_207742": {
          "bus1": "84_MVLV039451",
          "bus2": "84_MVBus091398",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91277216059711,
                46.33224884616858
              ],
              [
                5.912799873542848,
                46.33226159868729
              ],
              [
                5.912820610730972,
                46.332263169262575
              ],
              [
                5.912830517498228,
                46.332248717009854
              ],
              [
                5.912851717960529,
                46.33221776937233
              ],
              [
                5.912621528487657,
                46.3319905685512
              ],
              [
                5.91268160574684,
                46.33184627603558
              ],
              [
                5.914356892824733,
                46.330698630833744
              ],
              [
                5.91436519851083,
                46.330588447257895
              ],
              [
                5.914343440763442,
                46.33035203467102
              ],
              [
                5.914389426034584,
                46.33015229273621
              ],
              [
                5.914536730105945,
                46.32983726187375
              ],
              [
                5.914742463630866,
                46.32946435001556
              ],
              [
                5.914991690645262,
                46.329232328258186
              ],
              [
                5.915240345226394,
                46.32908653201375
              ],
              [
                5.915510733850655,
                46.32884521311867
              ],
              [
                5.915735698633336,
                46.328692120775855
              ],
              [
                5.915829439580936,
                46.328628324472994
              ],
              [
                5.91609018958875,
                46.328525167404706
              ],
              [
                5.916338863446151,
                46.328426795016384
              ],
              [
                5.917054950193259,
                46.328244684840264
              ],
              [
                5.917543257722772,
                46.32809993465929
              ],
              [
                5.917876304376263,
                46.3279600950848
              ],
              [
                5.91851488321086,
                46.32764032137715
              ],
              [
                5.91919442856853,
                46.32756496827808
              ],
              [
                5.919385378227946,
                46.32758264857365
              ],
              [
                5.919562099980723,
                46.32766758686064
              ],
              [
                5.919721027356305,
                46.32771861107671
              ],
              [
                5.920001305181446,
                46.32767525983427
              ],
              [
                5.920169386499485,
                46.32758157809216
              ],
              [
                5.920253602362967,
                46.327443128477526
              ],
              [
                5.920261200179925,
                46.327322185878664
              ],
              [
                5.920169806476841,
                46.326973738475985
              ],
              [
                5.920104411753686,
                46.326783979984576
              ],
              [
                5.920126803126557,
                46.32666459628207
              ],
              [
                5.920240211655457,
                46.32651737952461
              ],
              [
                5.920313904171762,
                46.32642170910196
              ],
              [
                5.920477291100338,
                46.32620962514181
              ],
              [
                5.920713058855935,
                46.325962929356436
              ],
              [
                5.921060286855707,
                46.32561355002656
              ],
              [
                5.92115745402991,
                46.32529363630987
              ],
              [
                5.921198599985341,
                46.32521093649373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.164121548631634,
          "ground": "gnd"
        },
        "84_277116": {
          "bus1": "84_MVBus091398",
          "bus2": "84_MVLV078452",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921198599985341,
                46.32521093649373
              ],
              [
                5.921198599985341,
                46.32521093649373
              ],
              [
                5.921166887039402,
                46.3252171717433
              ],
              [
                5.921135201935224,
                46.325214552902615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00253860473150818,
          "ground": "gnd"
        },
        "84_LVBranch1038317": {
          "bus1": "84_MVLV078452_LV",
          "bus2": "84_LVBus1533241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921135201935224,
                46.325214552902615
              ],
              [
                5.921127193056611,
                46.32523724080814
              ],
              [
                5.921127193056611,
                46.32523724080814
              ],
              [
                5.921093265859627,
                46.325276770307624
              ],
              [
                5.921093265859627,
                46.325276770307624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005112078543041404,
          "ground": "gnd"
        },
        "84_LVBranch0033430": {
          "bus1": "84_LVBus1533241",
          "bus2": "84_LVBus1533242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921093265859627,
                46.325276770307624
              ],
              [
                5.921093265859627,
                46.325276770307624
              ],
              [
                5.920772216361735,
                46.324967717850036
              ],
              [
                5.920772216361735,
                46.324967717850036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04232513880423338,
          "ground": "gnd"
        },
        "84_LVBranch0622368": {
          "bus1": "84_LVBus1533242",
          "bus2": "84_LVBus1533243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.920772216361735,
                46.324967717850036
              ],
              [
                5.920772216361735,
                46.324967717850036
              ],
              [
                5.91945278227564,
                46.32595874557632
              ],
              [
                5.919448357851146,
                46.32596203758664
              ],
              [
                5.919448357851146,
                46.32596203758664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15036406913424472,
          "ground": "gnd"
        },
        "84_LVBranch0577249": {
          "bus1": "84_LVBus1533242",
          "bus2": "84_LVBus1533244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.920772216361735,
                46.324967717850036
              ],
              [
                5.920772216361735,
                46.324967717850036
              ],
              [
                5.922338181241995,
                46.324336901881985
              ],
              [
                5.922343664681692,
                46.32433449490145
              ],
              [
                5.922343664681692,
                46.32433449490145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13999751573638408,
          "ground": "gnd"
        },
        "84_LVBranch1477848": {
          "bus1": "84_LVBus1533244",
          "bus2": "84_LVBus1533245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.922343664681692,
                46.32433449490145
              ],
              [
                5.922343664681692,
                46.32433449490145
              ],
              [
                5.922354375669844,
                46.324338425157784
              ],
              [
                5.922356585283087,
                46.32433861646137
              ],
              [
                5.92235969396297,
                46.32433804982012
              ],
              [
                5.922361353809273,
                46.32433759204287
              ],
              [
                5.922653521726128,
                46.324219087133905
              ],
              [
                5.92265808927672,
                46.32421639388393
              ],
              [
                5.922660417126241,
                46.32421344724367
              ],
              [
                5.922660792512754,
                46.32421046328637
              ],
              [
                5.922660071819954,
                46.324208009343295
              ],
              [
                5.922600143168384,
                46.32411904903074
              ],
              [
                5.922522810793083,
                46.32401316686661
              ],
              [
                5.922492134710527,
                46.32397435615472
              ],
              [
                5.922444455526472,
                46.32392194326623
              ],
              [
                5.92239539260459,
                46.323876545010684
              ],
              [
                5.922264651532008,
                46.32376781259889
              ],
              [
                5.92204674292297,
                46.323585418007795
              ],
              [
                5.921998183297757,
                46.32353876982011
              ],
              [
                5.921962235548197,
                46.32350221515375
              ],
              [
                5.921936258830531,
                46.32347493689674
              ],
              [
                5.921902507675294,
                46.323436007137076
              ],
              [
                5.92187674604741,
                46.32340350741184
              ],
              [
                5.921854051778112,
                46.32337257685543
              ],
              [
                5.921829459951986,
                46.323334942557565
              ],
              [
                5.921812578014407,
                46.32330561145138
              ],
              [
                5.921800204333941,
                46.323281370455234
              ],
              [
                5.921784258455467,
                46.323246119618354
              ],
              [
                5.921760362017658,
                46.32319299047569
              ],
              [
                5.921679250085452,
                46.323020409515124
              ],
              [
                5.921651169971563,
                46.3229667191578
              ],
              [
                5.921599770188269,
                46.3228769393448
              ],
              [
                5.921496715042142,
                46.322715004090114
              ],
              [
                5.921349434597397,
                46.322487721295246
              ],
              [
                5.921230536700332,
                46.32230055572696
              ],
              [
                5.921230536700332,
                46.32230055572696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2698469407589808,
          "ground": "gnd"
        },
        "84_LVBranch1506118": {
          "bus1": "84_LVBus1533245",
          "bus2": "84_LVBus1533246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921230536700332,
                46.32230055572696
              ],
              [
                5.921230536700332,
                46.32230055572696
              ],
              [
                5.920941230034036,
                46.321824424337784
              ],
              [
                5.92085861777088,
                46.32169432808918
              ],
              [
                5.920779819343438,
                46.321574369410136
              ],
              [
                5.920639043976395,
                46.321358525392654
              ],
              [
                5.920521849543217,
                46.321190047508956
              ],
              [
                5.920430540961701,
                46.32106604398298
              ],
              [
                5.920409776303925,
                46.32104109542979
              ],
              [
                5.92034834221819,
                46.320973976999
              ],
              [
                5.920338735184735,
                46.32096468895754
              ],
              [
                5.920332958502647,
                46.320960269333355
              ],
              [
                5.920328244144246,
                46.32095737422019
              ],
              [
                5.920321330330766,
                46.32095424241584
              ],
              [
                5.920310189392384,
                46.32095146938487
              ],
              [
                5.920298939725423,
                46.320950203842564
              ],
              [
                5.920287092152752,
                46.320948939185826
              ],
              [
                5.920276362279585,
                46.32094648639154
              ],
              [
                5.920269118652181,
                46.3209424913976
              ],
              [
                5.920257799877095,
                46.32093820191743
              ],
              [
                5.920257799877095,
                46.32093820191743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17084429465019715,
          "ground": "gnd"
        },
        "84_LVBranch1662369": {
          "bus1": "84_LVBus1533246",
          "bus2": "84_LVBus1533247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.920257799877095,
                46.32093820191743
              ],
              [
                5.920257799877095,
                46.32093820191743
              ],
              [
                5.920261861443953,
                46.320943423281186
              ],
              [
                5.920263547177873,
                46.32094809830716
              ],
              [
                5.920263678829843,
                46.320951282377635
              ],
              [
                5.920261284181462,
                46.320955978303914
              ],
              [
                5.920254700684201,
                46.32096082464699
              ],
              [
                5.920233925305896,
                46.320970064336514
              ],
              [
                5.920198096099364,
                46.32098679575858
              ],
              [
                5.920161689407355,
                46.321005220594344
              ],
              [
                5.919967531287185,
                46.32110826517385
              ],
              [
                5.919923959501693,
                46.32113415745583
              ],
              [
                5.919871975343088,
                46.32116634081131
              ],
              [
                5.919804392696258,
                46.321212751736674
              ],
              [
                5.919784577349035,
                46.32122828342081
              ],
              [
                5.919761317031479,
                46.32124815693855
              ],
              [
                5.919738664978393,
                46.32126956931758
              ],
              [
                5.919711254265018,
                46.321298274080235
              ],
              [
                5.919690484507569,
                46.32132300432381
              ],
              [
                5.919676929976436,
                46.321340832868266
              ],
              [
                5.919656917657379,
                46.321369763122284
              ],
              [
                5.91963687639901,
                46.32140121605108
              ],
              [
                5.919607780687374,
                46.321447374209185
              ],
              [
                5.919564558840893,
                46.321518872192826
              ],
              [
                5.919552347172275,
                46.32154071111711
              ],
              [
                5.919544917848521,
                46.3215556171634
              ],
              [
                5.919540857086963,
                46.32156719249993
              ],
              [
                5.919538247480466,
                46.321581459892315
              ],
              [
                5.919538031868232,
                46.32159299477096
              ],
              [
                5.919537980046948,
                46.32159595948147
              ],
              [
                5.919540131590991,
                46.321608698447854
              ],
              [
                5.919544773968474,
                46.321621953114594
              ],
              [
                5.919545607096851,
                46.321624340474635
              ],
              [
                5.919551147417945,
                46.32163445058432
              ],
              [
                5.919560231114403,
                46.32164507015024
              ],
              [
                5.919570784900142,
                46.321653337644456
              ],
              [
                5.91958627975457,
                46.32166300707836
              ],
              [
                5.919622856416275,
                46.32168723992505
              ],
              [
                5.919638658367162,
                46.3217015739175
              ],
              [
                5.919644550211107,
                46.32170932226981
              ],
              [
                5.919648870012733,
                46.321719651073444
              ],
              [
                5.919650017295979,
                46.3217240459162
              ],
              [
                5.919649545304497,
                46.32172813168058
              ],
              [
                5.919646726812986,
                46.321731129788425
              ],
              [
                5.919639187941453,
                46.321736078333736
              ],
              [
                5.919633119419958,
                46.32173986363008
              ],
              [
                5.919632650681972,
                46.32174004956317
              ],
              [
                5.919632048669703,
                46.321740185670436
              ],
              [
                5.919631397090078,
                46.321740161230615
              ],
              [
                5.919630721296277,
                46.3217399664363
              ],
              [
                5.919630158704288,
                46.32173971402669
              ],
              [
                5.919629153822184,
                46.321739259443476
              ],
              [
                5.919629153822184,
                46.321739259443476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11514976518402135,
          "ground": "gnd"
        },
        "84_LVBranch0998908": {
          "bus1": "84_LVBus1533245",
          "bus2": "84_LVBus1533248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921230536700332,
                46.32230055572696
              ],
              [
                5.921230536700332,
                46.32230055572696
              ],
              [
                5.921221545835622,
                46.322287996989225
              ],
              [
                5.921220411796633,
                46.32228755550907
              ],
              [
                5.921217345490698,
                46.322287382265486
              ],
              [
                5.921212763523548,
                46.32228867093205
              ],
              [
                5.921209934775734,
                46.322290525603535
              ],
              [
                5.921208057317243,
                46.322293007659084
              ],
              [
                5.921207606838622,
                46.322295444598836
              ],
              [
                5.921207844546928,
                46.32229806692571
              ],
              [
                5.921209466091911,
                46.3223049234978
              ],
              [
                5.921209873385919,
                46.32230893644098
              ],
              [
                5.921209091749517,
                46.322314635128485
              ],
              [
                5.921207380223967,
                46.32231805760037
              ],
              [
                5.921202480810474,
                46.322323211003344
              ],
              [
                5.921199773057094,
                46.322325521170846
              ],
              [
                5.921188779009433,
                46.3223312995654
              ],
              [
                5.921146082885627,
                46.3223541114789
              ],
              [
                5.921117001200262,
                46.322370864005734
              ],
              [
                5.921082580625533,
                46.32239221641844
              ],
              [
                5.92103974373734,
                46.32242078777029
              ],
              [
                5.920977064810194,
                46.3224648828302
              ],
              [
                5.920931916362915,
                46.32249842664707
              ],
              [
                5.920853305729887,
                46.32255504871294
              ],
              [
                5.920741133515802,
                46.32263422972787
              ],
              [
                5.920701977830563,
                46.322661459711874
              ],
              [
                5.920651360434802,
                46.322699805529666
              ],
              [
                5.920621989622139,
                46.32272204289212
              ],
              [
                5.920609335251737,
                46.32273162933976
              ],
              [
                5.92060552979931,
                46.32273523507358
              ],
              [
                5.920602924932811,
                46.32273891093141
              ],
              [
                5.920601610629913,
                46.32274165436928
              ],
              [
                5.920600839946935,
                46.322744164471615
              ],
              [
                5.920600530535052,
                46.32274973114312
              ],
              [
                5.920601408450063,
                46.32275417952579
              ],
              [
                5.920603776093174,
                46.32275953548545
              ],
              [
                5.920605167605822,
                46.32276151791754
              ],
              [
                5.920606530214059,
                46.322763456231925
              ],
              [
                5.920609515380115,
                46.32276693737206
              ],
              [
                5.920612030475647,
                46.322769992062376
              ],
              [
                5.920612030475647,
                46.322769992062376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0755043988370545,
          "ground": "gnd"
        },
        "84_LVBranch1427997": {
          "bus1": "84_MVLV078452_LV",
          "bus2": "84_LVBus1533229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921135201935224,
                46.325214552902615
              ],
              [
                5.9211476930414,
                46.325231495152444
              ],
              [
                5.9211476930414,
                46.325231495152444
              ],
              [
                5.921117722789756,
                46.32528767831675
              ],
              [
                5.921117722789756,
                46.32528767831675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006658006051025321,
          "ground": "gnd"
        },
        "84_LVBranch0390915": {
          "bus1": "84_LVBus1533229",
          "bus2": "84_LVBus1533230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921117722789756,
                46.32528767831675
              ],
              [
                5.921117722789756,
                46.32528767831675
              ],
              [
                5.922588181258596,
                46.3267677886307
              ],
              [
                5.922588181258596,
                46.3267677886307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19972733744055543,
          "ground": "gnd"
        },
        "84_LVBranch0479755": {
          "bus1": "84_LVBus1533230",
          "bus2": "84_LVBus1533231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.922588181258596,
                46.3267677886307
              ],
              [
                5.922588181258596,
                46.3267677886307
              ],
              [
                5.922592908676041,
                46.32677087238943
              ],
              [
                5.922607078550211,
                46.32678013306241
              ],
              [
                5.923060505276633,
                46.3270764920477
              ],
              [
                5.925370415631014,
                46.32864294580492
              ],
              [
                5.92540267681271,
                46.32864756272015
              ],
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.926386846542983,
                46.32878826879545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3788357008369592,
          "ground": "gnd"
        },
        "84_LVBranch1539346": {
          "bus1": "84_LVBus1533231",
          "bus2": "84_LVBus1533232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.925856387233262,
                46.32915492092037
              ],
              [
                5.924911813142135,
                46.32947933173529
              ],
              [
                5.924116062937134,
                46.32984054514564
              ],
              [
                5.923343200608675,
                46.330216393453156
              ],
              [
                5.923235293923391,
                46.33028611104943
              ],
              [
                5.923228373854232,
                46.33029454368919
              ],
              [
                5.923228373854232,
                46.33029454368919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.29729544154239046,
          "ground": "gnd"
        },
        "84_LVBranch0134178": {
          "bus1": "84_LVBus1533231",
          "bus2": "84_LVBus1533235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.928817024216985,
                46.32917335139975
              ],
              [
                5.928817024216985,
                46.32917335139975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1919640448528798,
          "ground": "gnd"
        },
        "84_LVBranch1377754": {
          "bus1": "84_LVBus1533235",
          "bus2": "84_LVBus1533236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928817024216985,
                46.32917335139975
              ],
              [
                5.928817024216985,
                46.32917335139975
              ],
              [
                5.92888393198561,
                46.32916276581391
              ],
              [
                5.928895134072444,
                46.329155205851976
              ],
              [
                5.92898079778583,
                46.32915478860381
              ],
              [
                5.929415094955973,
                46.32913475143597
              ],
              [
                5.929755731990248,
                46.329141313183015
              ],
              [
                5.929952718647693,
                46.329164026386785
              ],
              [
                5.929973010658788,
                46.329175992239634
              ],
              [
                5.930079094640404,
                46.329344237530044
              ],
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930081694167995,
                46.329348361117916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11117905055248255,
          "ground": "gnd"
        },
        "84_LVBranch1611033": {
          "bus1": "84_LVBus1533236",
          "bus2": "84_LVBus1533238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930003201531675,
                46.32900295106916
              ],
              [
                5.930003201531675,
                46.32900295106916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038867826222327644,
          "ground": "gnd"
        },
        "84_LVBranch1469501": {
          "bus1": "84_LVBus1533236",
          "bus2": "84_LVBus1533237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.929851923317082,
                46.329392289284414
              ],
              [
                5.929845657200467,
                46.3293934785464
              ],
              [
                5.929845657200467,
                46.3293934785464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018854634467181355,
          "ground": "gnd"
        },
        "84_LVBranch0493943": {
          "bus1": "84_LVBus1533236",
          "bus2": "84_LVBus1533239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930081694167995,
                46.329348361117916
              ],
              [
                5.930450915779556,
                46.3293999023541
              ],
              [
                5.930978904791909,
                46.329473600064475
              ],
              [
                5.931152296070819,
                46.329471318991715
              ],
              [
                5.931152296070819,
                46.329471318991715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08382985856877645,
          "ground": "gnd"
        },
        "84_LVBranch0059772": {
          "bus1": "84_LVBus1533231",
          "bus2": "84_LVBus1533233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.926386846542983,
                46.32878826879545
              ],
              [
                5.927371235602982,
                46.33128170393224
              ],
              [
                5.927371235602982,
                46.33128170393224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28734266037289086,
          "ground": "gnd"
        },
        "84_LVBranch0225283": {
          "bus1": "84_LVBus1533233",
          "bus2": "84_LVBus1533234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.927371235602982,
                46.33128170393224
              ],
              [
                5.927371235602982,
                46.33128170393224
              ],
              [
                5.927488720873536,
                46.33153905046165
              ],
              [
                5.927492824825716,
                46.3315480439281
              ],
              [
                5.927492824825716,
                46.3315480439281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031050833043669044,
          "ground": "gnd"
        },
        "84_226264": {
          "bus1": "84_MVBus091398",
          "bus2": "84_MVBus091399",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.921198599985341,
                46.32521093649373
              ],
              [
                5.921220641691283,
                46.32516662210111
              ],
              [
                5.921282161836058,
                46.325108639887354
              ],
              [
                5.921829085526646,
                46.32481544804451
              ],
              [
                5.922209662369204,
                46.32464175911412
              ],
              [
                5.922893501730811,
                46.32444339148116
              ],
              [
                5.922642893265249,
                46.32403963018886
              ],
              [
                5.922499184966254,
                46.32388898746685
              ],
              [
                5.922229299845073,
                46.323664736529096
              ],
              [
                5.921980296183071,
                46.32342689163331
              ],
              [
                5.921830357042237,
                46.32318160873786
              ],
              [
                5.921788957012772,
                46.323091683908586
              ],
              [
                5.921715414013479,
                46.32293197682738
              ],
              [
                5.921435882191822,
                46.32248279046807
              ],
              [
                5.920955732971786,
                46.32171125188934
              ],
              [
                5.920703467315421,
                46.32132909164573
              ],
              [
                5.920397147067476,
                46.32092924905498
              ],
              [
                5.91993079404916,
                46.32050859780507
              ],
              [
                5.91904831793736,
                46.31982834779369
              ],
              [
                5.918771190479789,
                46.319527891139394
              ],
              [
                5.918478066415743,
                46.319210079820486
              ],
              [
                5.918241901440716,
                46.31895402582447
              ],
              [
                5.917845576155523,
                46.31855702078277
              ],
              [
                5.917752486988181,
                46.318434044361965
              ],
              [
                5.917721121895247,
                46.318365101267844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9493234117983755,
          "ground": "gnd"
        },
        "84_393726": {
          "bus1": "84_MVBus091399",
          "bus2": "84_MVLV147605",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917721121895247,
                46.318365101267844
              ],
              [
                5.917721121895247,
                46.318365101267844
              ],
              [
                5.917700520125829,
                46.31834456923498
              ],
              [
                5.917535323924882,
                46.31839064882851
              ],
              [
                5.917500855174535,
                46.31838457756075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01649504247567707,
          "ground": "gnd"
        },
        "84_LVBranch0841417": {
          "bus1": "84_MVLV147605_LV",
          "bus2": "84_LVBus1533519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917500855174535,
                46.31838457756075
              ],
              [
                5.917526301230092,
                46.318398724262565
              ],
              [
                5.917526301230092,
                46.318398724262565
              ],
              [
                5.917592444945817,
                46.31839092502855
              ],
              [
                5.917590365931706,
                46.31840674270072
              ],
              [
                5.917466997747827,
                46.31851879596977
              ],
              [
                5.917106418541458,
                46.31892135460941
              ],
              [
                5.917030140870573,
                46.319016978673844
              ],
              [
                5.916928078160893,
                46.31920970319993
              ],
              [
                5.916829470706359,
                46.319492120177536
              ],
              [
                5.916776836210808,
                46.319587934044534
              ],
              [
                5.916720985555471,
                46.31963129776335
              ],
              [
                5.916636451942452,
                46.3196644714488
              ],
              [
                5.91650524907707,
                46.31969819107516
              ],
              [
                5.9163177603478,
                46.31972814890215
              ],
              [
                5.916109151989327,
                46.31978188334191
              ],
              [
                5.915915199435693,
                46.3198554818633
              ],
              [
                5.915565966940036,
                46.32006340224436
              ],
              [
                5.915356941705956,
                46.32015135423905
              ],
              [
                5.915208614116029,
                46.320188386790754
              ],
              [
                5.915104638425787,
                46.3201898224082
              ],
              [
                5.915041941212707,
                46.32016960988055
              ],
              [
                5.914981925723785,
                46.320140756714935
              ],
              [
                5.914932797075432,
                46.320130590168674
              ],
              [
                5.914932797075432,
                46.320130590168674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3169808260058803,
          "ground": "gnd"
        },
        "84_LVBranch1819050": {
          "bus1": "84_LVBus1533519",
          "bus2": "84_LVBus1533520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914932797075432,
                46.320130590168674
              ],
              [
                5.914932797075432,
                46.320130590168674
              ],
              [
                5.914954476983366,
                46.320138660001334
              ],
              [
                5.915008527094014,
                46.320159424697316
              ],
              [
                5.915034826634307,
                46.32017844443928
              ],
              [
                5.915034826634307,
                46.32017844443928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009583022085023592,
          "ground": "gnd"
        },
        "84_LVBranch1531111": {
          "bus1": "84_LVBus1533520",
          "bus2": "84_LVBus1533521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.915034826634307,
                46.32017844443928
              ],
              [
                5.915034826634307,
                46.32017844443928
              ],
              [
                5.915045351317943,
                46.32018371415144
              ],
              [
                5.91506675244961,
                46.32018398432095
              ],
              [
                5.915074744632894,
                46.32018513703972
              ],
              [
                5.915078820371583,
                46.32018603511085
              ],
              [
                5.915082001036202,
                46.32018696143357
              ],
              [
                5.915083254712918,
                46.320187642365305
              ],
              [
                5.91508367232245,
                46.32018865589966
              ],
              [
                5.915081016415359,
                46.32019175683209
              ],
              [
                5.915070308737072,
                46.32020189363233
              ],
              [
                5.915053488732236,
                46.32021989670415
              ],
              [
                5.915042350054669,
                46.32023455024338
              ],
              [
                5.915031853327496,
                46.32025224565361
              ],
              [
                5.915026517483648,
                46.32026381601485
              ],
              [
                5.915022991040209,
                46.32027384323028
              ],
              [
                5.915020180054983,
                46.32028545998699
              ],
              [
                5.915018330297267,
                46.32029785696949
              ],
              [
                5.915017751790904,
                46.32030586379615
              ],
              [
                5.915018063621543,
                46.32031792236435
              ],
              [
                5.915019706538829,
                46.32033183924402
              ],
              [
                5.915023154603733,
                46.32034750940964
              ],
              [
                5.915027657671283,
                46.32035984997914
              ],
              [
                5.915035272556743,
                46.32037404669221
              ],
              [
                5.915042775489551,
                46.320384563371384
              ],
              [
                5.9150522296474,
                46.32039569393423
              ],
              [
                5.915059436119605,
                46.320402887647475
              ],
              [
                5.915075025481867,
                46.32041776931124
              ],
              [
                5.915092466519279,
                46.32043392545691
              ],
              [
                5.915110720620448,
                46.32044959661695
              ],
              [
                5.915128039219438,
                46.32046290163261
              ],
              [
                5.915136725578272,
                46.32046907595277
              ],
              [
                5.915222593987853,
                46.32052695081536
              ],
              [
                5.915256577506843,
                46.32055033918676
              ],
              [
                5.915300743835364,
                46.320578935981715
              ],
              [
                5.915374397971124,
                46.32062422724466
              ],
              [
                5.915453905668475,
                46.32067353061336
              ],
              [
                5.915483382831636,
                46.32068986515576
              ],
              [
                5.915510626667051,
                46.32070386551401
              ],
              [
                5.91554958111371,
                46.320722981018356
              ],
              [
                5.915593780087823,
                46.320743173819416
              ],
              [
                5.915628038582818,
                46.32075808750579
              ],
              [
                5.915690788237235,
                46.32078382793889
              ],
              [
                5.9157234940127,
                46.320797268553825
              ],
              [
                5.915743867213473,
                46.32080641522128
              ],
              [
                5.91576468224978,
                46.32081674577231
              ],
              [
                5.915802669389213,
                46.32083676534153
              ],
              [
                5.91582265422478,
                46.32084712209158
              ],
              [
                5.915844636355324,
                46.32085839746882
              ],
              [
                5.915858688201699,
                46.32086531198512
              ],
              [
                5.915873182290125,
                46.320872230550755
              ],
              [
                5.91590317226571,
                46.320885882942875
              ],
              [
                5.915936345217681,
                46.32089970502753
              ],
              [
                5.91598657598708,
                46.320919698250975
              ],
              [
                5.916012314100834,
                46.32092997240178
              ],
              [
                5.916026046843839,
                46.320935987338615
              ],
              [
                5.916038989464013,
                46.32094204523187
              ],
              [
                5.916056431537094,
                46.32095069897847
              ],
              [
                5.916072239110133,
                46.32095940432651
              ],
              [
                5.916082648633763,
                46.32096568629001
              ],
              [
                5.91609330121231,
                46.32097269909395
              ],
              [
                5.916101998369633,
                46.32097883698019
              ],
              [
                5.916110582979124,
                46.32098543773978
              ],
              [
                5.916125846989924,
                46.320998330151085
              ],
              [
                5.916185736744707,
                46.32105706957699
              ],
              [
                5.916223464680221,
                46.32109488460806
              ],
              [
                5.91625284340224,
                46.32112315539831
              ],
              [
                5.916268108731686,
                46.32113646204027
              ],
              [
                5.91628159542259,
                46.321148221719824
              ],
              [
                5.916306857991602,
                46.32117023700448
              ],
              [
                5.916323664785705,
                46.32118405335953
              ],
              [
                5.916340561212325,
                46.32119784886974
              ],
              [
                5.916360356185291,
                46.32121401157397
              ],
              [
                5.916372078418848,
                46.32122424184935
              ],
              [
                5.916378367393552,
                46.321229735250675
              ],
              [
                5.916386587305177,
                46.32123770745556
              ],
              [
                5.916399663986992,
                46.3212515335012
              ],
              [
                5.916423295449026,
                46.321279382298464
              ],
              [
                5.91642519811144,
                46.321282024107695
              ],
              [
                5.916425770961989,
                46.32128381628313
              ],
              [
                5.916425529445383,
                46.321285282926944
              ],
              [
                5.916424174113486,
                46.32128700989619
              ],
              [
                5.916405289457351,
                46.32129911620234
              ],
              [
                5.916403643808173,
                46.32129959145818
              ],
              [
                5.916402166143139,
                46.32129965612735
              ],
              [
                5.916400867661186,
                46.32129928283719
              ],
              [
                5.916398593199987,
                46.32129830091691
              ],
              [
                5.916398593199987,
                46.32129830091691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17821629698421643,
          "ground": "gnd"
        },
        "84_LVBranch1431543": {
          "bus1": "84_MVLV147605_LV",
          "bus2": "84_LVBus1533514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917500855174535,
                46.31838457756075
              ],
              [
                5.91752350675206,
                46.318368695493675
              ],
              [
                5.91752350675206,
                46.318368695493675
              ],
              [
                5.91761660477712,
                46.318312023313794
              ],
              [
                5.917564909031865,
                46.31805832787013
              ],
              [
                5.917523211424738,
                46.31783706348416
              ],
              [
                5.917501620867704,
                46.31772246493148
              ],
              [
                5.917447335882825,
                46.31754814263143
              ],
              [
                5.917480736435069,
                46.31709421531874
              ],
              [
                5.917257628761146,
                46.3171302985763
              ],
              [
                5.917083341244386,
                46.31720371065062
              ],
              [
                5.916483837450111,
                46.31749193109764
              ],
              [
                5.916247910919245,
                46.31750172245482
              ],
              [
                5.91623163069879,
                46.317459132433804
              ],
              [
                5.91623163069879,
                46.317459132433804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2586763004403421,
          "ground": "gnd"
        },
        "84_LVBranch1721357": {
          "bus1": "84_LVBus1533514",
          "bus2": "84_LVBus1533515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91623163069879,
                46.317459132433804
              ],
              [
                5.91623163069879,
                46.317459132433804
              ],
              [
                5.916202719800729,
                46.31746779070415
              ],
              [
                5.916187130905562,
                46.31745982602258
              ],
              [
                5.916173486344433,
                46.317446837484944
              ],
              [
                5.916163459762689,
                46.31743450924962
              ],
              [
                5.916186092694216,
                46.31741636746051
              ],
              [
                5.916186092694216,
                46.31741636746051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00994184638992458,
          "ground": "gnd"
        },
        "84_LVBranch0493920": {
          "bus1": "84_LVBus1533515",
          "bus2": "84_LVBus1533516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916186092694216,
                46.31741636746051
              ],
              [
                5.916186092694216,
                46.31741636746051
              ],
              [
                5.916177010315102,
                46.31740179386752
              ],
              [
                5.914851801972688,
                46.317006131447755
              ],
              [
                5.912229245249891,
                46.318087609165914
              ],
              [
                5.912229245249891,
                46.318087609165914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34795725377797143,
          "ground": "gnd"
        },
        "84_LVBranch0344223": {
          "bus1": "84_LVBus1533516",
          "bus2": "84_LVBus1533517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912229245249891,
                46.318087609165914
              ],
              [
                5.912229245249891,
                46.318087609165914
              ],
              [
                5.912573097809718,
                46.31834526742999
              ],
              [
                5.91259445252639,
                46.31836126444269
              ],
              [
                5.91259445252639,
                46.31836126444269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04143023964244105,
          "ground": "gnd"
        },
        "84_352307": {
          "bus1": "84_MVBus091399",
          "bus2": "84_MVLV059439",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917721121895247,
                46.318365101267844
              ],
              [
                5.9176710952861,
                46.318255129567184
              ],
              [
                5.917603695226878,
                46.317981449889814
              ],
              [
                5.917562266176644,
                46.317676544613434
              ],
              [
                5.917581814749686,
                46.31725134354885
              ],
              [
                5.917595674565604,
                46.31694989748466
              ],
              [
                5.917557059474531,
                46.316690123925476
              ],
              [
                5.917362468002501,
                46.316431548520924
              ],
              [
                5.916709516128591,
                46.315820631864284
              ],
              [
                5.916439587262795,
                46.31551310746124
              ],
              [
                5.916125104526504,
                46.31511010874604
              ],
              [
                5.915606254625506,
                46.314485171367615
              ],
              [
                5.915248302505438,
                46.31415505286213
              ],
              [
                5.914757907892263,
                46.313810660057705
              ],
              [
                5.914557335927743,
                46.31362090619089
              ],
              [
                5.914359286560487,
                46.31335382557935
              ],
              [
                5.91445084034063,
                46.31330478783865
              ],
              [
                5.914484272066715,
                46.31330205749234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6436710678784696,
          "ground": "gnd"
        },
        "84_356857": {
          "bus1": "84_MVLV059439",
          "bus2": "84_MVBus091400",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914484272066715,
                46.31330205749234
              ],
              [
                5.914459598261112,
                46.313290119392235
              ],
              [
                5.914437326306473,
                46.31328229339815
              ],
              [
                5.91441238194139,
                46.31328443162951
              ],
              [
                5.91441238194139,
                46.31328443162951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.003859440001498541,
          "ground": "gnd"
        },
        "84_32472": {
          "bus1": "84_MVBus091400",
          "bus2": "84_MVBus091401",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91441238194139,
                46.31328443162951
              ],
              [
                5.91441238194139,
                46.31328443162951
              ],
              [
                5.911872555344358,
                46.31112600403452
              ],
              [
                5.911175536488568,
                46.30956691960887
              ],
              [
                5.911175536488568,
                46.30956691960887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4910051701882817,
          "ground": "gnd"
        },
        "84_73848": {
          "bus1": "84_MVBus091401",
          "bus2": "84_MVBus091403",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911175536488568,
                46.30956691960887
              ],
              [
                5.911175536488568,
                46.30956691960887
              ],
              [
                5.910466453580762,
                46.30711650319411
              ],
              [
                5.909433164033908,
                46.30458470210327
              ],
              [
                5.909433164033908,
                46.30458470210327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5702732982332415,
          "ground": "gnd"
        },
        "84_339780": {
          "bus1": "84_MVBus091403",
          "bus2": "84_MVLV115587",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909433164033908,
                46.30458470210327
              ],
              [
                5.909433164033908,
                46.30458470210327
              ],
              [
                5.9093611450677,
                46.30458649500061
              ],
              [
                5.909069817331062,
                46.30372003644416
              ],
              [
                5.908924895285994,
                46.30349344097247
              ],
              [
                5.90887182772008,
                46.30335862392243
              ],
              [
                5.90886060775714,
                46.303014713749334
              ],
              [
                5.908705502532364,
                46.30250412084057
              ],
              [
                5.908690399565924,
                46.30234938319471
              ],
              [
                5.908638058203124,
                46.301871261103514
              ],
              [
                5.908620436956605,
                46.301474911194646
              ],
              [
                5.908574475275032,
                46.30096605686099
              ],
              [
                5.908611105845816,
                46.30091692607307
              ],
              [
                5.908586174366004,
                46.30051906836501
              ],
              [
                5.908590031876331,
                46.30030987577362
              ],
              [
                5.908466745283252,
                46.300059344018436
              ],
              [
                5.90830482031656,
                46.299635938461485
              ],
              [
                5.908094466675202,
                46.2992538934653
              ],
              [
                5.907849584956926,
                46.29880914488335
              ],
              [
                5.907781863170005,
                46.29877193058687
              ],
              [
                5.907755535917698,
                46.298769130682686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6718689764179705,
          "ground": "gnd"
        },
        "84_LVBranch1607314": {
          "bus1": "84_MVLV115587_LV",
          "bus2": "84_LVBus1533455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907755535917698,
                46.298769130682686
              ],
              [
                5.907773817656,
                46.29875743185896
              ],
              [
                5.907773817656,
                46.29875743185896
              ],
              [
                5.907793032998132,
                46.2987413445814
              ],
              [
                5.907785574535094,
                46.29872569256624
              ],
              [
                5.907749626349704,
                46.29872300670406
              ],
              [
                5.907749626349704,
                46.29872300670406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006939481338219379,
          "ground": "gnd"
        },
        "84_LVBranch1677412": {
          "bus1": "84_LVBus1533455",
          "bus2": "84_LVBus1533456",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907749626349704,
                46.29872300670406
              ],
              [
                5.907749626349704,
                46.29872300670406
              ],
              [
                5.907732144190218,
                46.29862980240871
              ],
              [
                5.907524418285055,
                46.298301179991235
              ],
              [
                5.907461292736626,
                46.29811410062788
              ],
              [
                5.907461292736626,
                46.29811410062788
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07168482741246526,
          "ground": "gnd"
        },
        "84_LVBranch0879777": {
          "bus1": "84_LVBus1533456",
          "bus2": "84_LVBus1533457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907461292736626,
                46.29811410062788
              ],
              [
                5.907461292736626,
                46.29811410062788
              ],
              [
                5.907456945925063,
                46.29809636016644
              ],
              [
                5.907248292194565,
                46.297257940253225
              ],
              [
                5.907114213213152,
                46.29710695088256
              ],
              [
                5.907025786372005,
                46.29700737177981
              ],
              [
                5.906717470284243,
                46.29658154267228
              ],
              [
                5.906474133435996,
                46.2961161999017
              ],
              [
                5.906548150201736,
                46.29600849500903
              ],
              [
                5.906622304368549,
                46.29597899606158
              ],
              [
                5.90662231509866,
                46.295972223018616
              ],
              [
                5.90662231509866,
                46.295972223018616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2578598007223592,
          "ground": "gnd"
        },
        "84_152877": {
          "bus1": "84_MVBus091403",
          "bus2": "84_MVLV062824",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909433164033908,
                46.30458470210327
              ],
              [
                5.909433164033908,
                46.30458470210327
              ],
              [
                5.909200482348772,
                46.30395887034968
              ],
              [
                5.909195763827052,
                46.30394577989726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07183806005830518,
          "ground": "gnd"
        },
        "84_LVBranch0800211": {
          "bus1": "84_MVLV062824_LV",
          "bus2": "84_LVBus1533173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909195763827052,
                46.30394577989726
              ],
              [
                5.909176527214028,
                46.30394789930765
              ],
              [
                5.909176527214028,
                46.30394789930765
              ],
              [
                5.909113374564104,
                46.30409925856454
              ],
              [
                5.90916169603829,
                46.30423995311708
              ],
              [
                5.909414106355563,
                46.30497491323747
              ],
              [
                5.909669615042691,
                46.3055734206856
              ],
              [
                5.909669615042691,
                46.3055734206856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18694771913558078,
          "ground": "gnd"
        },
        "84_LVBranch1225451": {
          "bus1": "84_LVBus1533173",
          "bus2": "84_LVBus1533176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909669615042691,
                46.3055734206856
              ],
              [
                5.909669615042691,
                46.3055734206856
              ],
              [
                5.909109268342863,
                46.305691737755254
              ],
              [
                5.909103064628969,
                46.30569305006741
              ],
              [
                5.909103064628969,
                46.30569305006741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04562542284618315,
          "ground": "gnd"
        },
        "84_LVBranch1144253": {
          "bus1": "84_LVBus1533173",
          "bus2": "84_LVBus1533174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909669615042691,
                46.3055734206856
              ],
              [
                5.909669615042691,
                46.3055734206856
              ],
              [
                5.909867242559868,
                46.306029103082096
              ],
              [
                5.910020919839479,
                46.306368531188134
              ],
              [
                5.91016022384358,
                46.30680811153733
              ],
              [
                5.910206117762663,
                46.30695292614584
              ],
              [
                5.910413185017095,
                46.30760175561624
              ],
              [
                5.910466228279748,
                46.30796235977165
              ],
              [
                5.910517667625071,
                46.308209040333224
              ],
              [
                5.91060914285272,
                46.30844890165969
              ],
              [
                5.910653505504749,
                46.3085652056096
              ],
              [
                5.910653505504749,
                46.3085652056096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.34175403259293113,
          "ground": "gnd"
        },
        "84_LVBranch1192645": {
          "bus1": "84_LVBus1533174",
          "bus2": "84_LVBus1533175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910653505504749,
                46.3085652056096
              ],
              [
                5.910653505504749,
                46.3085652056096
              ],
              [
                5.909828661662083,
                46.3088212126936
              ],
              [
                5.909822968761019,
                46.308823382537575
              ],
              [
                5.909822968761019,
                46.308823382537575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07012082993435342,
          "ground": "gnd"
        },
        "84_LVBranch1539348": {
          "bus1": "84_MVLV062824_LV",
          "bus2": "84_LVBus1533170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909195763827052,
                46.30394577989726
              ],
              [
                5.909180196321323,
                46.303937669635644
              ],
              [
                5.909180196321323,
                46.303937669635644
              ],
              [
                5.90916982211291,
                46.30393225966116
              ],
              [
                5.908933598134245,
                46.30343000584973
              ],
              [
                5.908914423833523,
                46.30339781845955
              ],
              [
                5.90890023426589,
                46.30295775211148
              ],
              [
                5.908743689247163,
                46.302490182440025
              ],
              [
                5.908702727394194,
                46.30217502097761
              ],
              [
                5.908660449186709,
                46.301911885058146
              ],
              [
                5.908660449186709,
                46.301911885058146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2304792787036426,
          "ground": "gnd"
        },
        "84_LVBranch1454647": {
          "bus1": "84_LVBus1533170",
          "bus2": "84_LVBus1533171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908660449186709,
                46.301911885058146
              ],
              [
                5.908660449186709,
                46.301911885058146
              ],
              [
                5.908654520577005,
                46.30183439303651
              ],
              [
                5.908658413055671,
                46.30151006348284
              ],
              [
                5.908626041778533,
                46.30122461306103
              ],
              [
                5.90861060208686,
                46.300981147483
              ],
              [
                5.908574835012887,
                46.30091845651656
              ],
              [
                5.908565171722794,
                46.30051623589915
              ],
              [
                5.908529885438121,
                46.30028002443969
              ],
              [
                5.908420194866101,
                46.300029352328394
              ],
              [
                5.908280601110439,
                46.29964369061357
              ],
              [
                5.90820649071195,
                46.299525144160974
              ],
              [
                5.90786963967952,
                46.29892373903033
              ],
              [
                5.907804471951373,
                46.29880738728748
              ],
              [
                5.907804471951373,
                46.29880738728748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.35546316392365385,
          "ground": "gnd"
        },
        "84_152876": {
          "bus1": "84_MVBus091401",
          "bus2": "84_MVBus091402",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911175536488568,
                46.30956691960887
              ],
              [
                5.911175536488568,
                46.30956691960887
              ],
              [
                5.908981734194625,
                46.31052979752721
              ],
              [
                5.908981734194625,
                46.31052979752721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20003098948963408,
          "ground": "gnd"
        },
        "84_378935": {
          "bus1": "84_MVBus091402",
          "bus2": "84_MVLV115725",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908981734194625,
                46.31052979752721
              ],
              [
                5.908981734194625,
                46.31052979752721
              ],
              [
                5.90852196096112,
                46.31051429573939
              ],
              [
                5.908450569458846,
                46.310631942358086
              ],
              [
                5.908432353366996,
                46.3107015492133
              ],
              [
                5.908310117142577,
                46.310828885459564
              ],
              [
                5.908169160234818,
                46.31101795478354
              ],
              [
                5.908082969784934,
                46.31109091911673
              ],
              [
                5.907829879293833,
                46.311234887212244
              ],
              [
                5.907603012842405,
                46.31135682788724
              ],
              [
                5.907311776133592,
                46.31145030064245
              ],
              [
                5.907329085125258,
                46.31153129787825
              ],
              [
                5.907347040426795,
                46.311541900015506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18980654650572612,
          "ground": "gnd"
        },
        "84_LVBranch1669469": {
          "bus1": "84_MVLV115725_LV",
          "bus2": "84_LVBus1533461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907347040426795,
                46.311541900015506
              ],
              [
                5.907326784702867,
                46.31153149642937
              ],
              [
                5.907326784702867,
                46.31153149642937
              ],
              [
                5.907250651674175,
                46.31146892361556
              ],
              [
                5.907092806264266,
                46.311502238188766
              ],
              [
                5.907155259603019,
                46.31161008404709
              ],
              [
                5.907130616395744,
                46.31161086027138
              ],
              [
                5.907130616395744,
                46.31161086027138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036624829693239595,
          "ground": "gnd"
        },
        "84_LVBranch1836712": {
          "bus1": "84_LVBus1533461",
          "bus2": "84_LVBus1533464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907130616395744,
                46.31161086027138
              ],
              [
                5.907130616395744,
                46.31161086027138
              ],
              [
                5.907178116769134,
                46.3116718403374
              ],
              [
                5.907149419104977,
                46.31180261420148
              ],
              [
                5.907109214243262,
                46.31185920589283
              ],
              [
                5.907053167744986,
                46.31195129477241
              ],
              [
                5.906913024545209,
                46.312046464676456
              ],
              [
                5.906728032972174,
                46.31212347633212
              ],
              [
                5.90658297332733,
                46.31223783080604
              ],
              [
                5.906591966328733,
                46.31235910471499
              ],
              [
                5.906737137798575,
                46.312606734273636
              ],
              [
                5.906845299770673,
                46.312778544022166
              ],
              [
                5.906917209882633,
                46.31297170546345
              ],
              [
                5.906974661703343,
                46.3130551940148
              ],
              [
                5.907277362249681,
                46.31336362488616
              ],
              [
                5.907303203558695,
                46.31340626600865
              ],
              [
                5.907303203558695,
                46.31340626600865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23229119547909344,
          "ground": "gnd"
        },
        "84_LVBranch0995271": {
          "bus1": "84_LVBus1533464",
          "bus2": "84_LVBus1533465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907303203558695,
                46.31340626600865
              ],
              [
                5.907303203558695,
                46.31340626600865
              ],
              [
                5.907305729376338,
                46.3136151761687
              ],
              [
                5.907348977954792,
                46.314038304841546
              ],
              [
                5.907297569801478,
                46.31404816483501
              ],
              [
                5.907235444920851,
                46.31405019370296
              ],
              [
                5.907231720513989,
                46.31406395546134
              ],
              [
                5.907231258869089,
                46.31406563615588
              ],
              [
                5.907231258869089,
                46.31406563615588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08101997177886162,
          "ground": "gnd"
        },
        "84_LVBranch1311227": {
          "bus1": "84_LVBus1533465",
          "bus2": "84_LVBus1533466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907231258869089,
                46.31406563615588
              ],
              [
                5.907231258869089,
                46.31406563615588
              ],
              [
                5.907306756545297,
                46.31406536557807
              ],
              [
                5.90734340050269,
                46.31407335267319
              ],
              [
                5.907357921148339,
                46.31410588513444
              ],
              [
                5.907369696299314,
                46.31451444240879
              ],
              [
                5.907379015760308,
                46.31457190585297
              ],
              [
                5.907435735942196,
                46.31463172188133
              ],
              [
                5.907563145602284,
                46.31471048482719
              ],
              [
                5.907800395715056,
                46.3148571528934
              ],
              [
                5.90812223010891,
                46.315071278287185
              ],
              [
                5.908426133919681,
                46.315212963201716
              ],
              [
                5.908516465910203,
                46.31526422651993
              ],
              [
                5.908573218587883,
                46.31531777267366
              ],
              [
                5.908763534441709,
                46.315567562201636
              ],
              [
                5.908952252043649,
                46.31573870526145
              ],
              [
                5.909416573420093,
                46.31604718974227
              ],
              [
                5.90941837821546,
                46.316048150568434
              ],
              [
                5.90951547818108,
                46.31609971322259
              ],
              [
                5.90941673638453,
                46.31616710278952
              ],
              [
                5.90941673638453,
                46.31616710278952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3141200232659072,
          "ground": "gnd"
        },
        "84_LVBranch1212798": {
          "bus1": "84_LVBus1533461",
          "bus2": "84_LVBus1533462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907130616395744,
                46.31161086027138
              ],
              [
                5.907130616395744,
                46.31161086027138
              ],
              [
                5.907077555768732,
                46.31150810427897
              ],
              [
                5.907028394610867,
                46.31148501168549
              ],
              [
                5.906915927594267,
                46.31147879130894
              ],
              [
                5.906639386062642,
                46.311483241135484
              ],
              [
                5.906494701280275,
                46.3114855642196
              ],
              [
                5.90608212625903,
                46.311382853589116
              ],
              [
                5.905531902119343,
                46.31117187954478
              ],
              [
                5.905165836289955,
                46.31082891031657
              ],
              [
                5.904287380576742,
                46.30981758633416
              ],
              [
                5.903393821528625,
                46.30912449818474
              ],
              [
                5.902917167320718,
                46.30870863871773
              ],
              [
                5.902564956443675,
                46.30854175699589
              ],
              [
                5.902435297470563,
                46.308419388769806
              ],
              [
                5.902300661249773,
                46.3082591167397
              ],
              [
                5.902300661249773,
                46.3082591167397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.5513874657427585,
          "ground": "gnd"
        },
        "84_LVBranch0525866": {
          "bus1": "84_LVBus1533462",
          "bus2": "84_LVBus1533463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.902300661249773,
                46.3082591167397
              ],
              [
                5.902300661249773,
                46.3082591167397
              ],
              [
                5.897933612427342,
                46.30546724103559
              ],
              [
                5.897869651432769,
                46.30542892986985
              ],
              [
                5.897864863571287,
                46.30542606322142
              ],
              [
                5.897864741562016,
                46.305425985999015
              ],
              [
                5.897864741562016,
                46.305425985999015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.46470443224249014,
          "ground": "gnd"
        },
        "84_LVBranch1320934": {
          "bus1": "84_MVLV059439_LV",
          "bus2": "84_LVBus1533162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914484272066715,
                46.31330205749234
              ],
              [
                5.914483333793765,
                46.31332733169658
              ],
              [
                5.914483333793765,
                46.31332733169658
              ],
              [
                5.914426496890004,
                46.313367879589485
              ],
              [
                5.914612693780863,
                46.31361183682556
              ],
              [
                5.914801861686612,
                46.31379221478233
              ],
              [
                5.914940213623723,
                46.31388761918264
              ],
              [
                5.915338720898863,
                46.31375758828938
              ],
              [
                5.915338720898863,
                46.31375758828938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11070702805368969,
          "ground": "gnd"
        },
        "84_LVBranch0682241": {
          "bus1": "84_LVBus1533162",
          "bus2": "84_LVBus1533163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.915338720898863,
                46.31375758828938
              ],
              [
                5.915338720898863,
                46.31375758828938
              ],
              [
                5.916914606549065,
                46.31304112764656
              ],
              [
                5.916914606549065,
                46.31304112764656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14517634661985712,
          "ground": "gnd"
        },
        "84_LVBranch0506738": {
          "bus1": "84_LVBus1533163",
          "bus2": "84_LVBus1533164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916914606549065,
                46.31304112764656
              ],
              [
                5.916914606549065,
                46.31304112764656
              ],
              [
                5.917468210188646,
                46.31356426194864
              ],
              [
                5.917476175825242,
                46.31357352096919
              ],
              [
                5.919673298047826,
                46.31593504987011
              ],
              [
                5.919673298047826,
                46.31593504987011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3856300156627771,
          "ground": "gnd"
        },
        "84_LVBranch0659476": {
          "bus1": "84_LVBus1533164",
          "bus2": "84_LVBus1533165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.919673298047826,
                46.31593504987011
              ],
              [
                5.919673298047826,
                46.31593504987011
              ],
              [
                5.919681541587652,
                46.315942003368036
              ],
              [
                5.920608501681945,
                46.31688195127378
              ],
              [
                5.921662930114761,
                46.31777214571511
              ],
              [
                5.921679363413909,
                46.31778600912461
              ],
              [
                5.921679363413909,
                46.31778600912461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25755072264224665,
          "ground": "gnd"
        },
        "84_LVBranch0074447": {
          "bus1": "84_LVBus1533163",
          "bus2": "84_LVBus1533166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916914606549065,
                46.31304112764656
              ],
              [
                5.916914606549065,
                46.31304112764656
              ],
              [
                5.916416903308823,
                46.31255774464688
              ],
              [
                5.915677923874666,
                46.31183999717814
              ],
              [
                5.915630344732469,
                46.31179378413929
              ],
              [
                5.915630344732469,
                46.31179378413929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1703224895295767,
          "ground": "gnd"
        },
        "84_LVBranch0883779": {
          "bus1": "84_MVLV059439_LV",
          "bus2": "84_LVBus1533160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914484272066715,
                46.31330205749234
              ],
              [
                5.91446980414116,
                46.31332101302287
              ],
              [
                5.91446980414116,
                46.31332101302287
              ],
              [
                5.914399715749872,
                46.313363627295836
              ],
              [
                5.914585817941339,
                46.31361029844955
              ],
              [
                5.914780018677845,
                46.313797443415496
              ],
              [
                5.91526425542137,
                46.31413535686836
              ],
              [
                5.91563200402591,
                46.314477477617054
              ],
              [
                5.915809541466036,
                46.314679341022504
              ],
              [
                5.916383818155701,
                46.315400921020746
              ],
              [
                5.91642555736426,
                46.31539899055012
              ],
              [
                5.916990876115907,
                46.31507138407983
              ],
              [
                5.917101625736807,
                46.315079612360506
              ],
              [
                5.917109619474092,
                46.31508020647387
              ],
              [
                5.917109619474092,
                46.31508020647387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3511543734006922,
          "ground": "gnd"
        },
        "84_LVBranch1253498": {
          "bus1": "84_MVLV059439_LV",
          "bus2": "84_LVBus1533158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914484272066715,
                46.31330205749234
              ],
              [
                5.914460701119358,
                46.31331124933078
              ],
              [
                5.914460701119358,
                46.31331124933078
              ],
              [
                5.914315922115064,
                46.31340160353851
              ],
              [
                5.914046672302667,
                46.313461391684456
              ],
              [
                5.913902380708969,
                46.31353465405435
              ],
              [
                5.913786224971736,
                46.31359362704397
              ],
              [
                5.913725507991691,
                46.313696386232955
              ],
              [
                5.913662708810118,
                46.313802669493164
              ],
              [
                5.913654968713153,
                46.31397168223921
              ],
              [
                5.913659264089583,
                46.31409836399955
              ],
              [
                5.913629012302557,
                46.31414514248315
              ],
              [
                5.913578632824807,
                46.31422306030181
              ],
              [
                5.913488666669497,
                46.31430796417086
              ],
              [
                5.913482716323428,
                46.31433173934226
              ],
              [
                5.91347413112773,
                46.31436605392918
              ],
              [
                5.913467202643663,
                46.314368416034185
              ],
              [
                5.913467202643663,
                46.314368416034185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15369116069815314,
          "ground": "gnd"
        },
        "84_LVBranch0755984": {
          "bus1": "84_MVLV039451_LV",
          "bus2": "84_LVBus1533115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91277216059711,
                46.33224884616858
              ],
              [
                5.912773284109973,
                46.33227286646031
              ],
              [
                5.912773284109973,
                46.33227286646031
              ],
              [
                5.912782629255865,
                46.33229873494095
              ],
              [
                5.912782629255865,
                46.33229873494095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002964147944090365,
          "ground": "gnd"
        },
        "84_LVBranch0295244": {
          "bus1": "84_LVBus1533115",
          "bus2": "84_LVBus1533116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912782629255865,
                46.33229873494095
              ],
              [
                5.912782629255865,
                46.33229873494095
              ],
              [
                5.912141445659351,
                46.33377950715207
              ],
              [
                5.91213475470586,
                46.33629816464422
              ],
              [
                5.912142492635991,
                46.336743207998346
              ],
              [
                5.91214307592557,
                46.336776818968566
              ],
              [
                5.91214307592557,
                46.336776818968566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5050229498040981,
          "ground": "gnd"
        },
        "84_LVBranch0657890": {
          "bus1": "84_LVBus1533116",
          "bus2": "84_LVBus1533117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91214307592557,
                46.336776818968566
              ],
              [
                5.91214307592557,
                46.336776818968566
              ],
              [
                5.912009476498395,
                46.337332961289775
              ],
              [
                5.911886773984554,
                46.340149455650334
              ],
              [
                5.911896118804735,
                46.34038328763793
              ],
              [
                5.91189674061656,
                46.340398884880024
              ],
              [
                5.91189674061656,
                46.340398884880024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4036243562324926,
          "ground": "gnd"
        },
        "84_LVBranch0063010": {
          "bus1": "84_LVBus1533117",
          "bus2": "84_LVBus1533118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91189674061656,
                46.340398884880024
              ],
              [
                5.91189674061656,
                46.340398884880024
              ],
              [
                5.911551333721401,
                46.34358680881353
              ],
              [
                5.911507752611702,
                46.34382920767464
              ],
              [
                5.911507752611702,
                46.34382920767464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3825121715878484,
          "ground": "gnd"
        },
        "84_LVBranch0070468": {
          "bus1": "84_LVBus1533116",
          "bus2": "84_LVBus1533119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91214307592557,
                46.336776818968566
              ],
              [
                5.91214307592557,
                46.336776818968566
              ],
              [
                5.907160572449708,
                46.334743129005105
              ],
              [
                5.907148895013616,
                46.334738354108715
              ],
              [
                5.907148895013616,
                46.334738354108715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4463166755955591,
          "ground": "gnd"
        },
        "84_LVBranch1076114": {
          "bus1": "84_MVLV039451_LV",
          "bus2": "84_LVBus1533109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91277216059711,
                46.33224884616858
              ],
              [
                5.912786431572317,
                46.33226914654573
              ],
              [
                5.912786431572317,
                46.33226914654573
              ],
              [
                5.912812304340546,
                46.33229287268203
              ],
              [
                5.912812304340546,
                46.33229287268203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033051910757754045,
          "ground": "gnd"
        },
        "84_LVBranch0226863": {
          "bus1": "84_LVBus1533109",
          "bus2": "84_LVBus1533110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912812304340546,
                46.33229287268203
              ],
              [
                5.912812304340546,
                46.33229287268203
              ],
              [
                5.912930763028121,
                46.33256981703243
              ],
              [
                5.91320257177235,
                46.33272000706822
              ],
              [
                5.913618431953494,
                46.33269555145639
              ],
              [
                5.916525828211165,
                46.33573548783841
              ],
              [
                5.916525828211165,
                46.33573548783841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.49635001827787983,
          "ground": "gnd"
        },
        "84_LVBranch0345596": {
          "bus1": "84_LVBus1533110",
          "bus2": "84_LVBus1533111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916525828211165,
                46.33573548783841
              ],
              [
                5.916525828211165,
                46.33573548783841
              ],
              [
                5.918871011151098,
                46.335055616091054
              ],
              [
                5.918876879339858,
                46.33505389965672
              ],
              [
                5.918876993753495,
                46.33505386001746
              ],
              [
                5.918876993753495,
                46.33505386001746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1962423593423481,
          "ground": "gnd"
        },
        "84_LVBranch0068716": {
          "bus1": "84_LVBus1533110",
          "bus2": "84_LVBus1533112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916525828211165,
                46.33573548783841
              ],
              [
                5.916525828211165,
                46.33573548783841
              ],
              [
                5.917125681417019,
                46.33633458892512
              ],
              [
                5.917277753675673,
                46.33647572544997
              ],
              [
                5.917277753675673,
                46.33647572544997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10061830451286176,
          "ground": "gnd"
        },
        "84_LVBranch0312586": {
          "bus1": "84_LVBus1533112",
          "bus2": "84_LVBus1533113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917277753675673,
                46.33647572544997
              ],
              [
                5.917277753675673,
                46.33647572544997
              ],
              [
                5.917282045811168,
                46.33647910238473
              ],
              [
                5.917430950342355,
                46.336594418657334
              ],
              [
                5.920190511207183,
                46.3382184504854
              ],
              [
                5.920190511207183,
                46.3382184504854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.29649626906935145,
          "ground": "gnd"
        },
        "84_LVBranch1030045": {
          "bus1": "84_MVLV039451_LV",
          "bus2": "84_LVBus1533101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91277216059711,
                46.33224884616858
              ],
              [
                5.91279364394674,
                46.332233479459575
              ],
              [
                5.91279364394674,
                46.332233479459575
              ],
              [
                5.912814025984307,
                46.33222212824488
              ],
              [
                5.912814025984307,
                46.33222212824488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020137140175495137,
          "ground": "gnd"
        },
        "84_LVBranch0714211": {
          "bus1": "84_LVBus1533101",
          "bus2": "84_LVBus1533102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912814025984307,
                46.33222212824488
              ],
              [
                5.912814025984307,
                46.33222212824488
              ],
              [
                5.912769250872469,
                46.33207636896478
              ],
              [
                5.912769250872469,
                46.33207636896478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016565023063756124,
          "ground": "gnd"
        },
        "84_LVBranch0409075": {
          "bus1": "84_LVBus1533102",
          "bus2": "84_LVBus1533103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912769250872469,
                46.33207636896478
              ],
              [
                5.912769250872469,
                46.33207636896478
              ],
              [
                5.912745775372539,
                46.33205588152692
              ],
              [
                5.91261869148568,
                46.331945023295106
              ],
              [
                5.91261869148568,
                46.331945023295106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01864289463592847,
          "ground": "gnd"
        },
        "84_LVBranch0508580": {
          "bus1": "84_LVBus1533103",
          "bus2": "84_LVBus1533104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91261869148568,
                46.331945023295106
              ],
              [
                5.91261869148568,
                46.331945023295106
              ],
              [
                5.912222021113248,
                46.33159896531233
              ],
              [
                5.912198436320532,
                46.331578391157876
              ],
              [
                5.911957760622838,
                46.33136841554418
              ],
              [
                5.911533322060348,
                46.330998130500404
              ],
              [
                5.911128571614414,
                46.330738459664
              ],
              [
                5.910701958994401,
                46.3303459949409
              ],
              [
                5.909364500163178,
                46.32911555080609
              ],
              [
                5.909294894801546,
                46.329093607152494
              ],
              [
                5.908934009342548,
                46.3290605131875
              ],
              [
                5.908893689939408,
                46.32905591132753
              ],
              [
                5.908890231699315,
                46.329055515924686
              ],
              [
                5.908880879000169,
                46.32905445062432
              ],
              [
                5.908880879000169,
                46.32905445062432
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4407654461458309,
          "ground": "gnd"
        },
        "84_LVBranch0032153": {
          "bus1": "84_LVBus1533101",
          "bus2": "84_LVBus1533105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.912814025984307,
                46.33222212824488
              ],
              [
                5.912814025984307,
                46.33222212824488
              ],
              [
                5.913971850420215,
                46.332171622178784
              ],
              [
                5.914053823238354,
                46.332164442999364
              ],
              [
                5.914652556264581,
                46.332311124349225
              ],
              [
                5.914652556264581,
                46.332311124349225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14458906847237193,
          "ground": "gnd"
        },
        "84_LVBranch0337274": {
          "bus1": "84_LVBus1533105",
          "bus2": "84_LVBus1533107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914652556264581,
                46.332311124349225
              ],
              [
                5.914652556264581,
                46.332311124349225
              ],
              [
                5.916416404666256,
                46.33279055608073
              ],
              [
                5.916419237503139,
                46.33279132225119
              ],
              [
                5.916422453712551,
                46.332792184394776
              ],
              [
                5.916422453712551,
                46.332792184394776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14639409588532928,
          "ground": "gnd"
        },
        "84_LVBranch0311240": {
          "bus1": "84_LVBus1533105",
          "bus2": "84_LVBus1533106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.914652556264581,
                46.332311124349225
              ],
              [
                5.914652556264581,
                46.332311124349225
              ],
              [
                5.91465688703172,
                46.332302638889836
              ],
              [
                5.914873052125738,
                46.33187844947703
              ],
              [
                5.914915545960956,
                46.33179507045584
              ],
              [
                5.914915545960956,
                46.33179507045584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06083270359687001,
          "ground": "gnd"
        },
        "84_106224": {
          "bus1": "84_MVBus091387",
          "bus2": "84_MVBus091388",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.926896857383625,
                46.339285344719414
              ],
              [
                5.926896857383625,
                46.339285344719414
              ],
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928614877814753,
                46.33974196542233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14167176489546862,
          "ground": "gnd"
        },
        "84_60264": {
          "bus1": "84_MVBus091388",
          "bus2": "84_MVLV098713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928887080321941,
                46.33984213175877
              ],
              [
                5.928906047755068,
                46.3398452055801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.023730510469916328,
          "ground": "gnd"
        },
        "84_LVBranch0599825": {
          "bus1": "84_MVLV098713_LV",
          "bus2": "84_LVBus1533368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928906047755068,
                46.3398452055801
              ],
              [
                5.928923064268551,
                46.3398386233441
              ],
              [
                5.928923064268551,
                46.3398386233441
              ],
              [
                5.928956767604268,
                46.33982558638932
              ],
              [
                5.928956767604268,
                46.33982558638932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0029719952168303296,
          "ground": "gnd"
        },
        "84_LVBranch0167238": {
          "bus1": "84_LVBus1533368",
          "bus2": "84_LVBus1533369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928956767604268,
                46.33982558638932
              ],
              [
                5.928956767604268,
                46.33982558638932
              ],
              [
                5.929022202752673,
                46.33976630545162
              ],
              [
                5.929046613540869,
                46.33975945295793
              ],
              [
                5.929046613540869,
                46.33975945295793
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010322442817217746,
          "ground": "gnd"
        },
        "84_LVBranch0394355": {
          "bus1": "84_LVBus1533369",
          "bus2": "84_LVBus1533370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929046613540869,
                46.33975945295793
              ],
              [
                5.929046613540869,
                46.33975945295793
              ],
              [
                5.929702239569566,
                46.33964683732395
              ],
              [
                5.9300109576143,
                46.339593807939345
              ],
              [
                5.9300109576143,
                46.339593807939345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0764920202948386,
          "ground": "gnd"
        },
        "84_LVBranch0614813": {
          "bus1": "84_LVBus1533370",
          "bus2": "84_LVBus1533371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9300109576143,
                46.339593807939345
              ],
              [
                5.9300109576143,
                46.339593807939345
              ],
              [
                5.932072105906927,
                46.33945665870722
              ],
              [
                5.932078566356954,
                46.33945622873922
              ],
              [
                5.932078566356954,
                46.33945622873922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15991426411546433,
          "ground": "gnd"
        },
        "84_LVBranch0666037": {
          "bus1": "84_MVLV098713_LV",
          "bus2": "84_LVBus1533364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928906047755068,
                46.3398452055801
              ],
              [
                5.928896232427656,
                46.33985686446342
              ],
              [
                5.928896232427656,
                46.33985686446342
              ],
              [
                5.928740846862596,
                46.34004137250155
              ],
              [
                5.928740846862596,
                46.34004137250155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023743389054843276,
          "ground": "gnd"
        },
        "84_LVBranch0418424": {
          "bus1": "84_LVBus1533364",
          "bus2": "84_LVBus1533365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928740846862596,
                46.34004137250155
              ],
              [
                5.928740846862596,
                46.34004137250155
              ],
              [
                5.928211467001019,
                46.3405516854031
              ],
              [
                5.928211467001019,
                46.3405516854031
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06984816814837318,
          "ground": "gnd"
        },
        "84_LVBranch0580717": {
          "bus1": "84_LVBus1533365",
          "bus2": "84_LVBus1533366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928211467001019,
                46.3405516854031
              ],
              [
                5.928211467001019,
                46.3405516854031
              ],
              [
                5.927301653020181,
                46.340087972430375
              ],
              [
                5.927296418825967,
                46.34008531015198
              ],
              [
                5.927296418825967,
                46.34008531015198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08746587042355196,
          "ground": "gnd"
        },
        "84_201891": {
          "bus1": "84_MVBus091388",
          "bus2": "84_MVLV023355",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928591913896501,
                46.339482958753
              ],
              [
                5.92876534223083,
                46.33945003261261
              ],
              [
                5.92925889230487,
                46.3390673007117
              ],
              [
                5.929653146179749,
                46.33868366842932
              ],
              [
                5.929940606287002,
                46.33853231470814
              ],
              [
                5.930071302845002,
                46.338420259569006
              ],
              [
                5.93013775506159,
                46.3383004229712
              ],
              [
                5.93012016240193,
                46.3380876018867
              ],
              [
                5.930134523584575,
                46.33787622705906
              ],
              [
                5.930423291313454,
                46.337519926914055
              ],
              [
                5.93054706547863,
                46.33725980983194
              ],
              [
                5.930460648829063,
                46.337010415409694
              ],
              [
                5.930230512866765,
                46.336851630825805
              ],
              [
                5.92997022857535,
                46.33667204172517
              ],
              [
                5.92982752910584,
                46.33651741182936
              ],
              [
                5.929741994520612,
                46.336345695854384
              ],
              [
                5.929708065830099,
                46.3362129184251
              ],
              [
                5.929798841478133,
                46.33592389252777
              ],
              [
                5.929940240968472,
                46.335831051012114
              ],
              [
                5.929951494524419,
                46.335809484478304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.51850195032671,
          "ground": "gnd"
        },
        "84_LVBranch1557843": {
          "bus1": "84_MVLV023355_LV",
          "bus2": "84_LVBus1532998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929951494524419,
                46.335809484478304
              ],
              [
                5.929960274140559,
                46.33582153598946
              ],
              [
                5.929960274140559,
                46.33582153598946
              ],
              [
                5.930060772246907,
                46.335854205907594
              ],
              [
                5.930060772246907,
                46.335854205907594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008547493175927037,
          "ground": "gnd"
        },
        "84_LVBranch0192895": {
          "bus1": "84_LVBus1532998",
          "bus2": "84_LVBus1532999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930060772246907,
                46.335854205907594
              ],
              [
                5.930060772246907,
                46.335854205907594
              ],
              [
                5.930851044722744,
                46.33520830901881
              ],
              [
                5.930851044722744,
                46.33520830901881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09411152997199042,
          "ground": "gnd"
        },
        "84_LVBranch1299636": {
          "bus1": "84_LVBus1532999",
          "bus2": "84_LVBus1533002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930851044722744,
                46.33520830901881
              ],
              [
                5.930851044722744,
                46.33520830901881
              ],
              [
                5.931352004890806,
                46.33494070283757
              ],
              [
                5.931357280117146,
                46.334938085891594
              ],
              [
                5.931357280117146,
                46.334938085891594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04920879728172861,
          "ground": "gnd"
        },
        "84_LVBranch0646752": {
          "bus1": "84_LVBus1532999",
          "bus2": "84_LVBus1533000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.930851044722744,
                46.33520830901881
              ],
              [
                5.930851044722744,
                46.33520830901881
              ],
              [
                5.934359228274693,
                46.335388000185546
              ],
              [
                5.935360020628993,
                46.336025294146246
              ],
              [
                5.935360020628993,
                46.336025294146246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37551646340653994,
          "ground": "gnd"
        },
        "84_LVBranch0451244": {
          "bus1": "84_LVBus1533000",
          "bus2": "84_LVBus1533001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.935360020628993,
                46.336025294146246
              ],
              [
                5.935360020628993,
                46.336025294146246
              ],
              [
                5.935982776209434,
                46.33645311183831
              ],
              [
                5.936420820040545,
                46.336299960467244
              ],
              [
                5.93642542034773,
                46.3362983464018
              ],
              [
                5.936426615691008,
                46.336297939197
              ],
              [
                5.936426615691008,
                46.336297939197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10581014945339788,
          "ground": "gnd"
        },
        "84_LVBranch0883446": {
          "bus1": "84_MVLV023355_LV",
          "bus2": "84_LVBus1532996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.929951494524419,
                46.335809484478304
              ],
              [
                5.9299322527951,
                46.33580735622737
              ],
              [
                5.9299322527951,
                46.33580735622737
              ],
              [
                5.929401761035582,
                46.33556294356564
              ],
              [
                5.92938613827508,
                46.33549293679748
              ],
              [
                5.929385486676021,
                46.33549035460545
              ],
              [
                5.929385486676021,
                46.33549035460545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05722055770060453,
          "ground": "gnd"
        },
        "84_142424": {
          "bus1": "84_MVBus091388",
          "bus2": "84_MVBus091389",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.928614877814753,
                46.33974196542233
              ],
              [
                5.934606948679702,
                46.343223902952275
              ],
              [
                5.934606948679702,
                46.343223902952275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6021655660666628,
          "ground": "gnd"
        },
        "84_160753": {
          "bus1": "84_MVBus091389",
          "bus2": "84_MVLV044131",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934606948679702,
                46.343223902952275
              ],
              [
                5.934606948679702,
                46.343223902952275
              ],
              [
                5.934129818323637,
                46.343658500310134
              ],
              [
                5.934118515970845,
                46.34366949531904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06068695128845483,
          "ground": "gnd"
        },
        "84_LVBranch0066978": {
          "bus1": "84_MVLV044131_LV",
          "bus2": "84_LVBus1533125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934118515970845,
                46.34366949531904
              ],
              [
                5.934112324351143,
                46.34367419488775
              ],
              [
                5.934112324351143,
                46.34367419488775
              ],
              [
                5.934106132730368,
                46.34367889445607
              ],
              [
                5.934106132730368,
                46.34367889445607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0007071682639647437,
          "ground": "gnd"
        },
        "84_LVBranch0076272": {
          "bus1": "84_LVBus1533125",
          "bus2": "84_LVBus1533126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934106132730368,
                46.34367889445607
              ],
              [
                5.934106132730368,
                46.34367889445607
              ],
              [
                5.933631778185285,
                46.34379701663012
              ],
              [
                5.933631778185285,
                46.34379701663012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03880572446502451,
          "ground": "gnd"
        },
        "84_LVBranch0490080": {
          "bus1": "84_LVBus1533126",
          "bus2": "84_LVBus1533128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933631778185285,
                46.34379701663012
              ],
              [
                5.933631778185285,
                46.34379701663012
              ],
              [
                5.932632317573042,
                46.34406197302657
              ],
              [
                5.9323150045393,
                46.3441801090575
              ],
              [
                5.9323150045393,
                46.3441801090575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11011807313083181,
          "ground": "gnd"
        },
        "84_LVBranch0397846": {
          "bus1": "84_LVBus1533128",
          "bus2": "84_LVBus1533129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9323150045393,
                46.3441801090575
              ],
              [
                5.9323150045393,
                46.3441801090575
              ],
              [
                5.934073305790866,
                46.34618681432732
              ],
              [
                5.934073305790866,
                46.34618681432732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2609161171483302,
          "ground": "gnd"
        },
        "84_LVBranch0490081": {
          "bus1": "84_LVBus1533129",
          "bus2": "84_LVBus1533130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934073305790866,
                46.34618681432732
              ],
              [
                5.934073305790866,
                46.34618681432732
              ],
              [
                5.934272812727459,
                46.346538517024705
              ],
              [
                5.934294129429608,
                46.34657609098507
              ],
              [
                5.934294129429608,
                46.34657609098507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04649038356627013,
          "ground": "gnd"
        },
        "84_LVBranch0115849": {
          "bus1": "84_LVBus1533129",
          "bus2": "84_LVBus1533131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934073305790866,
                46.34618681432732
              ],
              [
                5.934073305790866,
                46.34618681432732
              ],
              [
                5.93404523554566,
                46.34558433171392
              ],
              [
                5.934042304741922,
                46.345521326024624
              ],
              [
                5.934042304741922,
                46.345521326024624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07401288151652205,
          "ground": "gnd"
        },
        "84_LVBranch0082997": {
          "bus1": "84_LVBus1533128",
          "bus2": "84_LVBus1533132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9323150045393,
                46.3441801090575
              ],
              [
                5.9323150045393,
                46.3441801090575
              ],
              [
                5.932169296785419,
                46.34399944919281
              ],
              [
                5.932074189212111,
                46.34388152664094
              ],
              [
                5.932074189212111,
                46.34388152664094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03801627823781399,
          "ground": "gnd"
        },
        "84_LVBranch0580722": {
          "bus1": "84_LVBus1533132",
          "bus2": "84_LVBus1533133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.932074189212111,
                46.34388152664094
              ],
              [
                5.932074189212111,
                46.34388152664094
              ],
              [
                5.93127656385466,
                46.342886928032605
              ],
              [
                5.93127656385466,
                46.342886928032605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12646485616329897,
          "ground": "gnd"
        },
        "84_LVBranch1631352": {
          "bus1": "84_LVBus1533133",
          "bus2": "84_LVBus1533134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93127656385466,
                46.342886928032605
              ],
              [
                5.93127656385466,
                46.342886928032605
              ],
              [
                5.930898188556678,
                46.34316632688809
              ],
              [
                5.930832209437662,
                46.343215043603145
              ],
              [
                5.930817775805788,
                46.343225696179395
              ],
              [
                5.930817775805788,
                46.343225696179395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051628124167291796,
          "ground": "gnd"
        },
        "84_LVBranch0224837": {
          "bus1": "84_LVBus1533133",
          "bus2": "84_LVBus1533135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.93127656385466,
                46.342886928032605
              ],
              [
                5.93127656385466,
                46.342886928032605
              ],
              [
                5.931272722093289,
                46.34288330314401
              ],
              [
                5.930999203112361,
                46.342625527349256
              ],
              [
                5.930999203112361,
                46.342625527349256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03605848156582098,
          "ground": "gnd"
        },
        "84_LVBranch0076273": {
          "bus1": "84_LVBus1533132",
          "bus2": "84_LVBus1533136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.932074189212111,
                46.34388152664094
              ],
              [
                5.932074189212111,
                46.34388152664094
              ],
              [
                5.928844258334022,
                46.34479443789149
              ],
              [
                5.928844258334022,
                46.34479443789149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.268554954658732,
          "ground": "gnd"
        },
        "84_LVBranch0197494": {
          "bus1": "84_LVBus1533126",
          "bus2": "84_LVBus1533127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.933631778185285,
                46.34379701663012
              ],
              [
                5.933631778185285,
                46.34379701663012
              ],
              [
                5.932908658558957,
                46.34324534048485
              ],
              [
                5.933440284295457,
                46.342399437640616
              ],
              [
                5.93344287250439,
                46.34239531170274
              ],
              [
                5.93344287250439,
                46.34239531170274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.185871150219176,
          "ground": "gnd"
        },
        "84_142425": {
          "bus1": "84_MVBus091389",
          "bus2": "84_MVBus091390",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.934606948679702,
                46.343223902952275
              ],
              [
                5.934606948679702,
                46.343223902952275
              ],
              [
                5.939671436651133,
                46.34640957966402
              ],
              [
                5.939671436651133,
                46.34640957966402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5266814861227402,
          "ground": "gnd"
        },
        "84_7508": {
          "bus1": "84_MVBus091390",
          "bus2": "84_MVLV080137",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.939671436651133,
                46.34640957966402
              ],
              [
                5.939671436651133,
                46.34640957966402
              ],
              [
                5.941359573598686,
                46.34755292276069
              ],
              [
                5.941373503813498,
                46.347562360104085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18176643404002102,
          "ground": "gnd"
        },
        "84_LVBranch0533715": {
          "bus1": "84_MVLV080137_LV",
          "bus2": "84_LVBus1533250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941373503813498,
                46.347562360104085
              ],
              [
                5.941387905773322,
                46.34757145822338
              ],
              [
                5.941387905773322,
                46.34757145822338
              ],
              [
                5.941400651715386,
                46.347579510186094
              ],
              [
                5.941400651715386,
                46.347579510186094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001328058095114641,
          "ground": "gnd"
        },
        "84_LVBranch0457393": {
          "bus1": "84_LVBus1533250",
          "bus2": "84_LVBus1533251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941400651715386,
                46.347579510186094
              ],
              [
                5.941400651715386,
                46.347579510186094
              ],
              [
                5.941728959749999,
                46.34772695870329
              ],
              [
                5.941728959749999,
                46.34772695870329
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03012163891747662,
          "ground": "gnd"
        },
        "84_LVBranch0484682": {
          "bus1": "84_LVBus1533251",
          "bus2": "84_LVBus1533260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941728959749999,
                46.34772695870329
              ],
              [
                5.941728959749999,
                46.34772695870329
              ],
              [
                5.942356555963069,
                46.348353329026125
              ],
              [
                5.942675099828148,
                46.34856722855017
              ],
              [
                5.942675099828148,
                46.34856722855017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11889964854410878,
          "ground": "gnd"
        },
        "84_LVBranch0198950": {
          "bus1": "84_LVBus1533260",
          "bus2": "84_LVBus1533261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.942675099828148,
                46.34856722855017
              ],
              [
                5.942675099828148,
                46.34856722855017
              ],
              [
                5.943890257605278,
                46.349240099634606
              ],
              [
                5.943890257605278,
                46.349240099634606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11976404029393782,
          "ground": "gnd"
        },
        "84_LVBranch0349281": {
          "bus1": "84_LVBus1533261",
          "bus2": "84_LVBus1533262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.943890257605278,
                46.349240099634606
              ],
              [
                5.943890257605278,
                46.349240099634606
              ],
              [
                5.944480254064178,
                46.349614043251535
              ],
              [
                5.944501585306931,
                46.349624451714334
              ],
              [
                5.946292778588349,
                46.350549169325504
              ],
              [
                5.946582947440572,
                46.35041384541592
              ],
              [
                5.946582947440572,
                46.35041384541592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2624760386055605,
          "ground": "gnd"
        },
        "84_LVBranch0624322": {
          "bus1": "84_LVBus1533262",
          "bus2": "84_LVBus1533264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946582947440572,
                46.35041384541592
              ],
              [
                5.946582947440572,
                46.35041384541592
              ],
              [
                5.946587454260238,
                46.35041061278501
              ],
              [
                5.947489253656586,
                46.34976355540978
              ],
              [
                5.947489253656586,
                46.34976355540978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10045783736784338,
          "ground": "gnd"
        },
        "84_LVBranch0476220": {
          "bus1": "84_LVBus1533262",
          "bus2": "84_LVBus1533263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.946582947440572,
                46.35041384541592
              ],
              [
                5.946582947440572,
                46.35041384541592
              ],
              [
                5.946592810368283,
                46.35042096185526
              ],
              [
                5.947823206863514,
                46.35130886005188
              ],
              [
                5.949069273244247,
                46.35220803665423
              ],
              [
                5.949069273244247,
                46.35220803665423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2764070719100767,
          "ground": "gnd"
        },
        "84_LVBranch0092782": {
          "bus1": "84_LVBus1533251",
          "bus2": "84_LVBus1533252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941728959749999,
                46.34772695870329
              ],
              [
                5.941728959749999,
                46.34772695870329
              ],
              [
                5.941627762346075,
                46.34760744455039
              ],
              [
                5.941379359196477,
                46.34724267158681
              ],
              [
                5.941110691249227,
                46.346960257302605
              ],
              [
                5.941110691249227,
                46.346960257302605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0978231056108865,
          "ground": "gnd"
        },
        "84_LVBranch0066101": {
          "bus1": "84_LVBus1533252",
          "bus2": "84_LVBus1533253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941110691249227,
                46.346960257302605
              ],
              [
                5.941110691249227,
                46.346960257302605
              ],
              [
                5.9411084351006,
                46.346956041945596
              ],
              [
                5.940383069248983,
                46.345596390196775
              ],
              [
                5.940383069248983,
                46.345596390196775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16162086356666122,
          "ground": "gnd"
        },
        "84_LVBranch0083281": {
          "bus1": "84_LVBus1533253",
          "bus2": "84_LVBus1533254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.940383069248983,
                46.345596390196775
              ],
              [
                5.940383069248983,
                46.345596390196775
              ],
              [
                5.941093272185704,
                46.34372552809567
              ],
              [
                5.941093272185704,
                46.34372552809567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21502784261679983,
          "ground": "gnd"
        },
        "84_LVBranch0346266": {
          "bus1": "84_LVBus1533254",
          "bus2": "84_LVBus1533255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941093272185704,
                46.34372552809567
              ],
              [
                5.941093272185704,
                46.34372552809567
              ],
              [
                5.941847097690314,
                46.34175618403533
              ],
              [
                5.941847097690314,
                46.34175618403533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22646989510292054,
          "ground": "gnd"
        },
        "84_LVBranch0449652": {
          "bus1": "84_LVBus1533255",
          "bus2": "84_LVBus1533256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.941847097690314,
                46.34175618403533
              ],
              [
                5.941847097690314,
                46.34175618403533
              ],
              [
                5.941848628608302,
                46.34175181229276
              ],
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.942138043406439,
                46.341044434853195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08222648164116396,
          "ground": "gnd"
        },
        "84_LVBranch0296943": {
          "bus1": "84_LVBus1533256",
          "bus2": "84_LVBus1533258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.939821563957109,
                46.33978038434928
              ],
              [
                5.939471993052887,
                46.3395861527427
              ],
              [
                5.939471993052887,
                46.3395861527427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26154348043225856,
          "ground": "gnd"
        },
        "84_LVBranch0195634": {
          "bus1": "84_LVBus1533256",
          "bus2": "84_LVBus1533259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.942397404992978,
                46.3404860864193
              ],
              [
                5.942397404992978,
                46.3404860864193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06519772227808726,
          "ground": "gnd"
        },
        "84_LVBranch0024485": {
          "bus1": "84_LVBus1533256",
          "bus2": "84_LVBus1533257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.942138043406439,
                46.341044434853195
              ],
              [
                5.94295080352182,
                46.3415629335335
              ],
              [
                5.942955582899853,
                46.34156597884461
              ],
              [
                5.942955582899853,
                46.34156597884461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08557015125298036,
          "ground": "gnd"
        },
        "84_152071": {
          "bus1": "84_MVBus091390",
          "bus2": "84_MVBus091391",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.939671436651133,
                46.34640957966402
              ],
              [
                5.939671436651133,
                46.34640957966402
              ],
              [
                5.939933017371946,
                46.34780626923283
              ],
              [
                5.943160876424301,
                46.350330318476445
              ],
              [
                5.943160876424301,
                46.350330318476445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.531324149251035,
          "ground": "gnd"
        },
        "84_39221": {
          "bus1": "84_MVBus091391",
          "bus2": "84_MVLV094213",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.943160876424301,
                46.350330318476445
              ],
              [
                5.943160876424301,
                46.350330318476445
              ],
              [
                5.946338043206022,
                46.352799338149545
              ],
              [
                5.95215226677937,
                46.35744749277553
              ],
              [
                5.952800239231183,
                46.356519241122626
              ],
              [
                5.952812416474869,
                46.35650870268519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1657318348655417,
          "ground": "gnd"
        },
        "84_LVBranch0224652": {
          "bus1": "84_MVLV094213_LV",
          "bus2": "84_LVBus1533285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.952812416474869,
                46.35650870268519
              ],
              [
                5.952824283810505,
                46.356498003001555
              ],
              [
                5.952824283810505,
                46.356498003001555
              ],
              [
                5.953139814778734,
                46.35621349984588
              ],
              [
                5.953143766188134,
                46.35620993341127
              ],
              [
                5.953143766188134,
                46.35620993341127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04037293865696021,
          "ground": "gnd"
        },
        "84_LVBranch0397641": {
          "bus1": "84_LVBus1533285",
          "bus2": "84_LVBus1533286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953143766188134,
                46.35620993341127
              ],
              [
                5.953143766188134,
                46.35620993341127
              ],
              [
                5.953145601274382,
                46.356214252058294
              ],
              [
                5.953625722103586,
                46.3569863188699
              ],
              [
                5.953625722103586,
                46.3569863188699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09393919261426992,
          "ground": "gnd"
        },
        "84_LVBranch0643174": {
          "bus1": "84_LVBus1533286",
          "bus2": "84_LVBus1533287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953625722103586,
                46.3569863188699
              ],
              [
                5.953625722103586,
                46.3569863188699
              ],
              [
                5.953934382787363,
                46.35819046876842
              ],
              [
                5.953572031271042,
                46.35840618000283
              ],
              [
                5.953572031271042,
                46.35840618000283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1727212570585418,
          "ground": "gnd"
        },
        "84_LVBranch0489877": {
          "bus1": "84_LVBus1533287",
          "bus2": "84_LVBus1533288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953572031271042,
                46.35840618000283
              ],
              [
                5.953572031271042,
                46.35840618000283
              ],
              [
                5.952443355297887,
                46.35775496437074
              ],
              [
                5.952443355297887,
                46.35775496437074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11307342333359287,
          "ground": "gnd"
        },
        "84_LVBranch0449441": {
          "bus1": "84_LVBus1533287",
          "bus2": "84_LVBus1533289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.953572031271042,
                46.35840618000283
              ],
              [
                5.953572031271042,
                46.35840618000283
              ],
              [
                5.953851901613243,
                46.358777924994094
              ],
              [
                5.95385432834161,
                46.358781162006714
              ],
              [
                5.953854898984965,
                46.35878191837004
              ],
              [
                5.953854898984965,
                46.35878191837004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04709951149023679,
          "ground": "gnd"
        },
        "84_231397": {
          "bus1": "84_MVBus091391",
          "bus2": "84_MVLV030641",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.943160876424301,
                46.350330318476445
              ],
              [
                5.943160876424301,
                46.350330318476445
              ],
              [
                5.943283650807327,
                46.35085753263434
              ],
              [
                5.943302888373295,
                46.35085970397706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05936122409276106,
          "ground": "gnd"
        },
        "84_LVBranch1844621": {
          "bus1": "84_MVLV030641_LV",
          "bus2": "84_LVBus1533012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.943302888373295,
                46.35085970397706
              ],
              [
                5.943286796500238,
                46.35086731266326
              ],
              [
                5.943286796500238,
                46.35086731266326
              ],
              [
                5.943228112635309,
                46.35077807850607
              ],
              [
                5.9428304645913,
                46.350697053713475
              ],
              [
                5.942219379375333,
                46.35050807009547
              ],
              [
                5.941982662354101,
                46.350457052171684
              ],
              [
                5.94188832941454,
                46.35046239196226
              ],
              [
                5.941754152418651,
                46.35049807065343
              ],
              [
                5.941673628491041,
                46.35053946538146
              ],
              [
                5.941583973385828,
                46.35066642293119
              ],
              [
                5.94162053822081,
                46.35080758924542
              ],
              [
                5.941674074722069,
                46.351005442938174
              ],
              [
                5.941647826774347,
                46.351221710447405
              ],
              [
                5.94162769432112,
                46.351498072513486
              ],
              [
                5.94172984624271,
                46.35158536763683
              ],
              [
                5.94172984624271,
                46.35158536763683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26087043113435726,
          "ground": "gnd"
        },
        "84_LVBranch0822794": {
          "bus1": "84_LVBus1533012",
          "bus2": "84_LVBus1533013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.94172984624271,
                46.35158536763683
              ],
              [
                5.94172984624271,
                46.35158536763683
              ],
              [
                5.941706041306574,
                46.351617709637054
              ],
              [
                5.941625824328321,
                46.351631967208746
              ],
              [
                5.9415653905628,
                46.351638571045534
              ],
              [
                5.941331146832489,
                46.35162493968958
              ],
              [
                5.941084024024022,
                46.3516210837409
              ],
              [
                5.940988759972114,
                46.3516124023037
              ],
              [
                5.940637191253056,
                46.35161420559304
              ],
              [
                5.940368535078957,
                46.351623587134455
              ],
              [
                5.940054462111818,
                46.351649109161016
              ],
              [
                5.939857928259538,
                46.35159212695547
              ],
              [
                5.939688546682988,
                46.351536623683415
              ],
              [
                5.93943857804368,
                46.35138767140322
              ],
              [
                5.939233594184973,
                46.3513051982396
              ],
              [
                5.939028735822833,
                46.35117354581281
              ],
              [
                5.938610077161994,
                46.35082622402079
              ],
              [
                5.93851880744687,
                46.350744461942895
              ],
              [
                5.938513756424965,
                46.350739875952996
              ],
              [
                5.938513756424965,
                46.350739875952996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.29012688444924817,
          "ground": "gnd"
        },
        "84_LVBranch0886118": {
          "bus1": "84_MVLV108351_LV",
          "bus2": "84_LVBus1533432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.923144336230741,
                46.34472415709471
              ],
              [
                5.923166979545964,
                46.34471076923039
              ],
              [
                5.923166979545964,
                46.34471076923039
              ],
              [
                5.923166366574661,
                46.34469831486897
              ],
              [
                5.923205108037806,
                46.34461822156691
              ],
              [
                5.92329192501707,
                46.344637496773785
              ],
              [
                5.923393631243967,
                46.344698765859356
              ],
              [
                5.92346530618219,
                46.344736514379235
              ],
              [
                5.923610109806472,
                46.344738194589176
              ],
              [
                5.923630223094598,
                46.344727462444695
              ],
              [
                5.923754446122791,
                46.344751327415075
              ],
              [
                5.923798274241121,
                46.34480322269857
              ],
              [
                5.923863155210077,
                46.34485922549649
              ],
              [
                5.923979569669902,
                46.34495971976653
              ],
              [
                5.923983585319755,
                46.344964014864864
              ],
              [
                5.924084960982388,
                46.34504707110732
              ],
              [
                5.924093106124179,
                46.34505166789777
              ],
              [
                5.92483105816695,
                46.34546823927205
              ],
              [
                5.924845326057858,
                46.34547614578244
              ],
              [
                5.9252907398207,
                46.34572300371592
              ],
              [
                5.925474268195376,
                46.345821958624356
              ],
              [
                5.925783770809132,
                46.34602763295866
              ],
              [
                5.925955707461338,
                46.346139112481985
              ],
              [
                5.926100372552831,
                46.34623501823217
              ],
              [
                5.926150412188972,
                46.34628264529236
              ],
              [
                5.926154186586079,
                46.3462862364571
              ],
              [
                5.92614324963043,
                46.346292157479844
              ],
              [
                5.92614324963043,
                46.346292157479844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.31177435526907904,
          "ground": "gnd"
        },
        "84_LVBranch1003974": {
          "bus1": "84_MVLV108351_LV",
          "bus2": "84_LVBus1533426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.923144336230741,
                46.34472415709471
              ],
              [
                5.923156815755226,
                46.34470987475788
              ],
              [
                5.923156815755226,
                46.34470987475788
              ],
              [
                5.923160182671503,
                46.34469663709143
              ],
              [
                5.923199944843741,
                46.34460894621317
              ],
              [
                5.923296827193639,
                46.34463156871353
              ],
              [
                5.923399334068761,
                46.34469334384889
              ],
              [
                5.923468454208883,
                46.34472942592968
              ],
              [
                5.92361040061144,
                46.34473017877825
              ],
              [
                5.92382433859457,
                46.34464172570459
              ],
              [
                5.923856247116284,
                46.34462744125126
              ],
              [
                5.92459288176572,
                46.344297701787546
              ],
              [
                5.92459288176572,
                46.344297701787546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13725998895984542,
          "ground": "gnd"
        },
        "84_LVBranch1716509": {
          "bus1": "84_LVBus1533426",
          "bus2": "84_LVBus1533429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92459288176572,
                46.344297701787546
              ],
              [
                5.92459288176572,
                46.344297701787546
              ],
              [
                5.924669461184932,
                46.34432521634051
              ],
              [
                5.924669461184932,
                46.34432521634051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006641346761991385,
          "ground": "gnd"
        },
        "84_LVBranch1191294": {
          "bus1": "84_LVBus1533429",
          "bus2": "84_LVBus1533430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.924669461184932,
                46.34432521634051
              ],
              [
                5.924669461184932,
                46.34432521634051
              ],
              [
                5.924679683525786,
                46.3443323231856
              ],
              [
                5.924823446224054,
                46.34430108060884
              ],
              [
                5.925390356748111,
                46.344223460060334
              ],
              [
                5.925548362035555,
                46.34421197610094
              ],
              [
                5.925629280640658,
                46.34426977609143
              ],
              [
                5.925684642112176,
                46.34432142283558
              ],
              [
                5.925734375224224,
                46.34431456242651
              ],
              [
                5.925734375224224,
                46.34431456242651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08943343089672823,
          "ground": "gnd"
        },
        "84_LVBranch1156548": {
          "bus1": "84_LVBus1533426",
          "bus2": "84_LVBus1533427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.92459288176572,
                46.344297701787546
              ],
              [
                5.92459288176572,
                46.344297701787546
              ],
              [
                5.924985216989707,
                46.34412407719942
              ],
              [
                5.924985216989707,
                46.34412407719942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035842385432167716,
          "ground": "gnd"
        },
        "84_LVBranch1419922": {
          "bus1": "84_LVBus1533427",
          "bus2": "84_LVBus1533428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.924985216989707,
                46.34412407719942
              ],
              [
                5.924985216989707,
                46.34412407719942
              ],
              [
                5.925007458810183,
                46.344117231230776
              ],
              [
                5.925056032992137,
                46.34410226606388
              ],
              [
                5.925333140855055,
                46.344016927041466
              ],
              [
                5.925439681283594,
                46.34400143357379
              ],
              [
                5.925719482883597,
                46.34401509595143
              ],
              [
                5.926014655791426,
                46.343996226691736
              ],
              [
                5.926350466371162,
                46.343853944692945
              ],
              [
                5.926534570441519,
                46.34370607001684
              ],
              [
                5.926612686703598,
                46.34354422152015
              ],
              [
                5.926586987569841,
                46.34338219143626
              ],
              [
                5.92649927955954,
                46.343228194243466
              ],
              [
                5.926381453543619,
                46.343066116871455
              ],
              [
                5.926341091659265,
                46.34301060037489
              ],
              [
                5.926309773906437,
                46.34282016199081
              ],
              [
                5.926410339529427,
                46.342699176329525
              ],
              [
                5.926422158260828,
                46.34268495052858
              ],
              [
                5.926627208997766,
                46.342570195345616
              ],
              [
                5.926582251776169,
                46.34249213743773
              ],
              [
                5.926542449865551,
                46.34242303075197
              ],
              [
                5.926542449865551,
                46.34242303075197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.29324022232769725,
          "ground": "gnd"
        },
        "84_LVBranch0813628": {
          "bus1": "84_MVLV108351_LV",
          "bus2": "84_LVBus1533424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.923144336230741,
                46.34472415709471
              ],
              [
                5.923144441694156,
                46.34470938340665
              ],
              [
                5.923144441694156,
                46.34470938340665
              ],
              [
                5.923151705563813,
                46.344698247078476
              ],
              [
                5.923154106422512,
                46.34468574245128
              ],
              [
                5.923166141873304,
                46.344622903108
              ],
              [
                5.922962795571759,
                46.344567441391604
              ],
              [
                5.922870513775072,
                46.34452681364027
              ],
              [
                5.922758765340598,
                46.34445306364887
              ],
              [
                5.922661126609226,
                46.34433096290246
              ],
              [
                5.922584873819395,
                46.344199476863366
              ],
              [
                5.922533636241419,
                46.34406611917636
              ],
              [
                5.922498223033793,
                46.3439116097243
              ],
              [
                5.922472987009791,
                46.343891972234154
              ],
              [
                5.922472987009791,
                46.343891972234154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11384889184697601,
          "ground": "gnd"
        },
        "84_333612": {
          "bus1": "84_MVBus091385",
          "bus2": "84_MVLV047082",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.918822939581278,
                46.35266601624155
              ],
              [
                5.918822939581278,
                46.35266601624155
              ],
              [
                5.918363859236194,
                46.351929522648156
              ],
              [
                5.918012773479802,
                46.351561505600046
              ],
              [
                5.917449292032522,
                46.35135147071981
              ],
              [
                5.917226330295065,
                46.35119114475156
              ],
              [
                5.916678833517127,
                46.350456499519844
              ],
              [
                5.916702271659766,
                46.35044485322426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3040879395514745,
          "ground": "gnd"
        },
        "84_LVBranch1883173": {
          "bus1": "84_MVLV047082_LV",
          "bus2": "84_LVBus1533149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916702271659766,
                46.35044485322426
              ],
              [
                5.916671682496269,
                46.35044961924954
              ],
              [
                5.916671682496269,
                46.35044961924954
              ],
              [
                5.916643346935974,
                46.350467877596145
              ],
              [
                5.916643346935974,
                46.350467877596145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029792925302789867,
          "ground": "gnd"
        },
        "84_LVBranch0540329": {
          "bus1": "84_LVBus1533149",
          "bus2": "84_LVBus1533151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916643346935974,
                46.350467877596145
              ],
              [
                5.916643346935974,
                46.350467877596145
              ],
              [
                5.916646035535044,
                46.35047197165849
              ],
              [
                5.916762620615263,
                46.3506497867632
              ],
              [
                5.916854194208817,
                46.35079873348484
              ],
              [
                5.916854194208817,
                46.35079873348484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040201891291946575,
          "ground": "gnd"
        },
        "84_LVBranch0460949": {
          "bus1": "84_LVBus1533151",
          "bus2": "84_LVBus1533152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916854194208817,
                46.35079873348484
              ],
              [
                5.916854194208817,
                46.35079873348484
              ],
              [
                5.91693415806927,
                46.350923441418246
              ],
              [
                5.917171415676992,
                46.351293478178434
              ],
              [
                5.917178458657531,
                46.35130227116377
              ],
              [
                5.917178458657531,
                46.35130227116377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061289425698010165,
          "ground": "gnd"
        },
        "84_LVBranch0121182": {
          "bus1": "84_LVBus1533149",
          "bus2": "84_LVBus1533150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.916643346935974,
                46.350467877596145
              ],
              [
                5.916643346935974,
                46.350467877596145
              ],
              [
                5.918190056644479,
                46.34914028804502
              ],
              [
                5.91819698745741,
                46.349134341217834
              ],
              [
                5.91819698745741,
                46.349134341217834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1904594255189959,
          "ground": "gnd"
        },
        "84_296803": {
          "bus1": "84_MVBus091382",
          "bus2": "84_MVLV034369",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917782456118147,
                46.356981938450296
              ],
              [
                5.917782456118147,
                46.356981938450296
              ],
              [
                5.917780321016874,
                46.3570174725737
              ],
              [
                5.917744542596519,
                46.35702961659817
              ],
              [
                5.917730495436758,
                46.35704504644184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007020047062037147,
          "ground": "gnd"
        },
        "84_LVBranch1101977": {
          "bus1": "84_MVLV034369_LV",
          "bus2": "84_LVBus1533064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917730495436758,
                46.35704504644184
              ],
              [
                5.917723668839719,
                46.357027303400365
              ],
              [
                5.917723668839719,
                46.357027303400365
              ],
              [
                5.9177302933241,
                46.3570121438773
              ],
              [
                5.917666209109308,
                46.3569881204993
              ],
              [
                5.917585277231979,
                46.356994286533286
              ],
              [
                5.917585277231979,
                46.356994286533286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013635620247989123,
          "ground": "gnd"
        },
        "84_LVBranch0614808": {
          "bus1": "84_LVBus1533064",
          "bus2": "84_LVBus1533065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917585277231979,
                46.356994286533286
              ],
              [
                5.917585277231979,
                46.356994286533286
              ],
              [
                5.917097154333308,
                46.35610005843862
              ],
              [
                5.917572627073833,
                46.35470703696403
              ],
              [
                5.917572627073833,
                46.35470703696403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2653746960995663,
          "ground": "gnd"
        },
        "84_LVBranch0709452": {
          "bus1": "84_LVBus1533065",
          "bus2": "84_LVBus1533066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917572627073833,
                46.35470703696403
              ],
              [
                5.917572627073833,
                46.35470703696403
              ],
              [
                5.917611417799082,
                46.35468535027326
              ],
              [
                5.919808127481459,
                46.35320982836289
              ],
              [
                5.920586316346203,
                46.353043964563454
              ],
              [
                5.92065227997124,
                46.35303911566849
              ],
              [
                5.92065227997124,
                46.35303911566849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30717202175740865,
          "ground": "gnd"
        },
        "84_LVBranch0397842": {
          "bus1": "84_LVBus1533064",
          "bus2": "84_LVBus1533067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.917585277231979,
                46.356994286533286
              ],
              [
                5.917585277231979,
                46.356994286533286
              ],
              [
                5.917953170612839,
                46.35766745747584
              ],
              [
                5.91804514891983,
                46.35783575441536
              ],
              [
                5.91818004542999,
                46.35808569834913
              ],
              [
                5.918182326227468,
                46.35808991333884
              ],
              [
                5.918182326227468,
                46.35808991333884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13016846089005124,
          "ground": "gnd"
        },
        "84_344513": {
          "bus1": "84_MVBus091381",
          "bus2": "84_MVLV030225",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911609756859509,
                46.35900179996372
              ],
              [
                5.911609756859509,
                46.35900179996372
              ],
              [
                5.911664285109287,
                46.35900077527553
              ],
              [
                5.911681050587251,
                46.35900094047584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004198082611222347,
          "ground": "gnd"
        },
        "84_LVBranch1004326": {
          "bus1": "84_MVLV030225_LV",
          "bus2": "84_LVBus1533010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911681050587251,
                46.35900094047584
              ],
              [
                5.91166207418019,
                46.3589936579578
              ],
              [
                5.91166207418019,
                46.3589936579578
              ],
              [
                5.911615283703614,
                46.35899049409639
              ],
              [
                5.911566473526974,
                46.358895052823804
              ],
              [
                5.911544866590308,
                46.35889445475101
              ],
              [
                5.911496374602621,
                46.35889310968056
              ],
              [
                5.911496374602621,
                46.35889310968056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02027187416329125,
          "ground": "gnd"
        },
        "84_LVBranch1436619": {
          "bus1": "84_MVLV037012_LV",
          "bus2": "84_LVBus1533097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908540091772948,
                46.35993084543618
              ],
              [
                5.908526944550915,
                46.35994081494194
              ],
              [
                5.908526944550915,
                46.35994081494194
              ],
              [
                5.908515309069532,
                46.35994963809413
              ],
              [
                5.90841912568489,
                46.35987161000932
              ],
              [
                5.90798482946672,
                46.35959708294279
              ],
              [
                5.907979889372429,
                46.35959396017649
              ],
              [
                5.907826339580789,
                46.35949689694316
              ],
              [
                5.907700937627136,
                46.35937760282685
              ],
              [
                5.907700937627136,
                46.35937760282685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09090671306855316,
          "ground": "gnd"
        },
        "84_LVBranch1924625": {
          "bus1": "84_LVBus1533097",
          "bus2": "84_LVBus1533098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907700937627136,
                46.35937760282685
              ],
              [
                5.907700937627136,
                46.35937760282685
              ],
              [
                5.907700225394875,
                46.35937329325047
              ],
              [
                5.907684086433166,
                46.35936602884746
              ],
              [
                5.907677926130015,
                46.359365520254855
              ],
              [
                5.907662977388442,
                46.35937004355936
              ],
              [
                5.907636070340304,
                46.359374114667496
              ],
              [
                5.907605508406531,
                46.35937660763268
              ],
              [
                5.907592231298972,
                46.35937508917606
              ],
              [
                5.907579150085501,
                46.359370214237344
              ],
              [
                5.907541043499314,
                46.359345961998
              ],
              [
                5.90742873843114,
                46.3592616858875
              ],
              [
                5.907368248489649,
                46.35919112557022
              ],
              [
                5.9073433324581,
                46.359153002842596
              ],
              [
                5.907326247197666,
                46.35911923584367
              ],
              [
                5.907312675202626,
                46.3590842955409
              ],
              [
                5.907303593028641,
                46.35904562045357
              ],
              [
                5.907298392885045,
                46.35901039866305
              ],
              [
                5.907297726809024,
                46.35896815342535
              ],
              [
                5.907300545056252,
                46.35892429449191
              ],
              [
                5.907311794122886,
                46.35887154226631
              ],
              [
                5.907324698861127,
                46.358827960303394
              ],
              [
                5.90733043961888,
                46.358800878045614
              ],
              [
                5.907330853265199,
                46.35879370508079
              ],
              [
                5.907330306284376,
                46.35879072322323
              ],
              [
                5.90732084938896,
                46.35878557208396
              ],
              [
                5.907305048758196,
                46.35877771158201
              ],
              [
                5.907281689460291,
                46.358767855416964
              ],
              [
                5.907244613050836,
                46.35875294615146
              ],
              [
                5.907244490320966,
                46.35875216647259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08960772161168029,
          "ground": "gnd"
        },
        "84_LVBranch1575104": {
          "bus1": "84_LVBus1533098",
          "bus2": "84_LVBus2016519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.907244490320966,
                46.35875216647259
              ],
              [
                5.907244367591096,
                46.35875138679372
              ],
              [
                5.907247633575092,
                46.358751599227325
              ],
              [
                5.907249889974075,
                46.35874931268547
              ],
              [
                5.907250356719311,
                46.35874710948448
              ],
              [
                5.907250285323662,
                46.358746616389126
              ],
              [
                5.907250253461362,
                46.35874632919285
              ],
              [
                5.907250205667585,
                46.358745997466784
              ],
              [
                5.907250156103719,
                46.35874563877768
              ],
              [
                5.907250124241431,
                46.358745351581305
              ],
              [
                5.907250046355447,
                46.35874475962188
              ],
              [
                5.907249967879443,
                46.3587441586747
              ],
              [
                5.90724977906514,
                46.358742669584046
              ],
              [
                5.90724977906514,
                46.358742669584046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0013033535318299747,
          "ground": "gnd"
        },
        "84_LVBranch1854774": {
          "bus1": "84_MVLV037012_LV",
          "bus2": "84_LVBus1533093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908540091772948,
                46.35993084543618
              ],
              [
                5.908532899194564,
                46.359922146699226
              ],
              [
                5.908532899194564,
                46.359922146699226
              ],
              [
                5.908517945436261,
                46.35991589882251
              ],
              [
                5.908536550241697,
                46.35987691956039
              ],
              [
                5.908536550241697,
                46.35987691956039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005907472821889112,
          "ground": "gnd"
        },
        "84_LVBranch0455017": {
          "bus1": "84_LVBus1533093",
          "bus2": "84_LVBus1533094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908536550241697,
                46.35987691956039
              ],
              [
                5.908536550241697,
                46.35987691956039
              ],
              [
                5.908540730976534,
                46.35988036341582
              ],
              [
                5.908990326780723,
                46.360249900861014
              ],
              [
                5.909120770508335,
                46.360484692977884
              ],
              [
                5.9091231014515,
                46.360488888537965
              ],
              [
                5.9091231014515,
                46.360488888537965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08267081331032335,
          "ground": "gnd"
        },
        "84_LVBranch0179491": {
          "bus1": "84_LVBus1533094",
          "bus2": "84_LVBus1533095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.9091231014515,
                46.360488888537965
              ],
              [
                5.9091231014515,
                46.360488888537965
              ],
              [
                5.909106755289435,
                46.36070721892073
              ],
              [
                5.909095379014861,
                46.36085901689085
              ],
              [
                5.90913576254376,
                46.36089671532375
              ],
              [
                5.909552710182824,
                46.36128592179891
              ],
              [
                5.909945728939154,
                46.3617238567448
              ],
              [
                5.910243154672369,
                46.36209275142566
              ],
              [
                5.910243154672369,
                46.36209275142566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2045518076523968,
          "ground": "gnd"
        },
        "84_LVBranch1837176": {
          "bus1": "84_MVLV056800_LV",
          "bus2": "84_LVBus1533156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911266200335331,
                46.363934940491134
              ],
              [
                5.911287394886505,
                46.363917160928416
              ],
              [
                5.911287394886505,
                46.363917160928416
              ],
              [
                5.911291161438871,
                46.36391488977639
              ],
              [
                5.911294544380383,
                46.36391212636
              ],
              [
                5.911294804383011,
                46.36390875884067
              ],
              [
                5.911286124487082,
                46.36390218754593
              ],
              [
                5.911283492888871,
                46.36389837074829
              ],
              [
                5.911284894159015,
                46.36389475112526
              ],
              [
                5.911286616475643,
                46.36389146362527
              ],
              [
                5.911299139817757,
                46.36387338083473
              ],
              [
                5.911305609417252,
                46.36386730494798
              ],
              [
                5.911317520689118,
                46.36386425484265
              ],
              [
                5.911330393918429,
                46.36386218312949
              ],
              [
                5.911366471633325,
                46.36385945242392
              ],
              [
                5.911385548773897,
                46.36385775264694
              ],
              [
                5.91142309411278,
                46.363855182829916
              ],
              [
                5.911437201900216,
                46.36385368463437
              ],
              [
                5.911450206866068,
                46.36385361714901
              ],
              [
                5.911459596296329,
                46.36385495146328
              ],
              [
                5.911467677681527,
                46.363859542215664
              ],
              [
                5.911474199540483,
                46.363866136455556
              ],
              [
                5.911477600279019,
                46.363872747971115
              ],
              [
                5.911477600279019,
                46.363872747971115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02097579923685282,
          "ground": "gnd"
        },
        "84_LVBranch1647034": {
          "bus1": "84_MVLV131583_LV",
          "bus2": "84_LVBus1533504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911614695605231,
                46.36933378571447
              ],
              [
                5.911614695605231,
                46.36933378571447
              ],
              [
                5.911621775969557,
                46.3693342201152
              ],
              [
                5.911624493846237,
                46.36933578263505
              ],
              [
                5.911626819936468,
                46.36933851029636
              ],
              [
                5.911736912088952,
                46.36959610589649
              ],
              [
                5.911736988250893,
                46.369596472752946
              ],
              [
                5.91173688734992,
                46.3695967191003
              ],
              [
                5.911736183903638,
                46.369597299648795
              ],
              [
                5.911736183903638,
                46.369597299648795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03118550999395858,
          "ground": "gnd"
        },
        "84_LVBranch0988422": {
          "bus1": "84_LVBus1533504",
          "bus2": "84_LVBus1533505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911736183903638,
                46.369597299648795
              ],
              [
                5.911736183903638,
                46.369597299648795
              ],
              [
                5.911706180496806,
                46.36960560297766
              ],
              [
                5.911637233623916,
                46.369629705251576
              ],
              [
                5.911637233623916,
                46.369629705251576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008429611980667124,
          "ground": "gnd"
        },
        "84_LVBranch0828520": {
          "bus1": "84_LVBus1533505",
          "bus2": "84_LVBus1533508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911637233623916,
                46.369629705251576
              ],
              [
                5.911637233623916,
                46.369629705251576
              ],
              [
                5.911651236973023,
                46.369647375649954
              ],
              [
                5.911654451761346,
                46.36965610048948
              ],
              [
                5.911667953158492,
                46.369684936426154
              ],
              [
                5.911667953158492,
                46.369684936426154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006610745379070886,
          "ground": "gnd"
        },
        "84_LVBranch0934765": {
          "bus1": "84_LVBus1533508",
          "bus2": "84_LVBus1533510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911667953158492,
                46.369684936426154
              ],
              [
                5.911667953158492,
                46.369684936426154
              ],
              [
                5.911709667599814,
                46.36977520673546
              ],
              [
                5.911817459956709,
                46.37015077545961
              ],
              [
                5.911820660635541,
                46.37015948272812
              ],
              [
                5.911900671622411,
                46.37015622347289
              ],
              [
                5.911976374270856,
                46.37015313592454
              ],
              [
                5.911989350602483,
                46.37015261001044
              ],
              [
                5.912015302674013,
                46.3701515491902
              ],
              [
                5.912015302674013,
                46.3701515491902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06910021196979726,
          "ground": "gnd"
        },
        "84_LVBranch0933952": {
          "bus1": "84_LVBus1533508",
          "bus2": "84_LVBus1533509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911667953158492,
                46.369684936426154
              ],
              [
                5.911667953158492,
                46.369684936426154
              ],
              [
                5.911666216306253,
                46.36967791223748
              ],
              [
                5.91167352240525,
                46.369673863422996
              ],
              [
                5.911679340518026,
                46.369667961167984
              ],
              [
                5.911683612178273,
                46.369659711971536
              ],
              [
                5.911693465217527,
                46.36965225060815
              ],
              [
                5.911702898384051,
                46.36964908944241
              ],
              [
                5.911861810548616,
                46.36961403815657
              ],
              [
                5.911873527364413,
                46.369614146344986
              ],
              [
                5.911884024480146,
                46.36961667961373
              ],
              [
                5.911891187805911,
                46.36962074990705
              ],
              [
                5.911900621225805,
                46.36962808098891
              ],
              [
                5.911971343669137,
                46.36970835900296
              ],
              [
                5.91198266691095,
                46.36972325882563
              ],
              [
                5.91199366486027,
                46.3697438968666
              ],
              [
                5.912009574968128,
                46.369828756767724
              ],
              [
                5.912022838885524,
                46.36987317194606
              ],
              [
                5.912022432022917,
                46.3698774717367
              ],
              [
                5.912018647644109,
                46.36988284160907
              ],
              [
                5.912011954068857,
                46.36988591648555
              ],
              [
                5.91198376560855,
                46.36989728786756
              ],
              [
                5.91198376560855,
                46.36989728786756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055199411703266754,
          "ground": "gnd"
        },
        "84_LVBranch0290291": {
          "bus1": "84_LVBus1533505",
          "bus2": "84_LVBus1533506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911637233623916,
                46.369629705251576
              ],
              [
                5.911637233623916,
                46.369629705251576
              ],
              [
                5.911613632970779,
                46.36963723945348
              ],
              [
                5.911200800486532,
                46.36976905450402
              ],
              [
                5.911177199712643,
                46.36977658861506
              ],
              [
                5.911177199712643,
                46.36977658861506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03898174403082593,
          "ground": "gnd"
        },
        "84_LVBranch0428081": {
          "bus1": "84_LVBus1533506",
          "bus2": "84_LVBus1533507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911177199712643,
                46.36977658861506
              ],
              [
                5.911177199712643,
                46.36977658861506
              ],
              [
                5.91117768262627,
                46.369718618258126
              ],
              [
                5.911180045652376,
                46.36943471221152
              ],
              [
                5.911180083672416,
                46.36942974857637
              ],
              [
                5.911180117625046,
                46.36942571271196
              ],
              [
                5.911180126446067,
                46.36942525311587
              ],
              [
                5.911180126446067,
                46.36942525311587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039054591091109765,
          "ground": "gnd"
        },
        "84_LVBranch1341423": {
          "bus1": "84_MVLV131583_LV",
          "bus2": "84_LVBus1533499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911614262881407,
                46.36933215120458
              ],
              [
                5.911614262881407,
                46.36933215120458
              ],
              [
                5.911621614072231,
                46.36933175750532
              ],
              [
                5.911625002334811,
                46.369332632444
              ],
              [
                5.911627199025027,
                46.36933339181497
              ],
              [
                5.91162849102967,
                46.36933483714218
              ],
              [
                5.911738180901513,
                46.369595219336844
              ],
              [
                5.91173896823822,
                46.36959571689434
              ],
              [
                5.911740070111268,
                46.36959585329933
              ],
              [
                5.911741755061583,
                46.36959575518504
              ],
              [
                5.911741755061583,
                46.36959575518504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03167094720378226,
          "ground": "gnd"
        },
        "84_LVBranch1373383": {
          "bus1": "84_LVBus1533499",
          "bus2": "84_LVBus1533500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911741755061583,
                46.36959575518504
              ],
              [
                5.911741755061583,
                46.36959575518504
              ],
              [
                5.911921558769842,
                46.369561045327536
              ],
              [
                5.911921558769842,
                46.369561045327536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014363086117827651,
          "ground": "gnd"
        },
        "84_LVBranch0093648": {
          "bus1": "84_LVBus1533500",
          "bus2": "84_LVBus1533501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911921558769842,
                46.369561045327536
              ],
              [
                5.911921558769842,
                46.369561045327536
              ],
              [
                5.911981665612076,
                46.36988157509278
              ],
              [
                5.911981665612076,
                46.36988157509278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03592854263554603,
          "ground": "gnd"
        },
        "84_LVBranch0043931": {
          "bus1": "84_LVBus1533500",
          "bus2": "84_LVBus1533502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911921558769842,
                46.369561045327536
              ],
              [
                5.911921558769842,
                46.369561045327536
              ],
              [
                5.911947299453954,
                46.36956211664693
              ],
              [
                5.911955727809736,
                46.36956247253289
              ],
              [
                5.911973483647888,
                46.369573693278994
              ],
              [
                5.911997375307102,
                46.3695887915263
              ],
              [
                5.912048511647211,
                46.36962110690581
              ],
              [
                5.912289370462272,
                46.36977331572266
              ],
              [
                5.912365063325796,
                46.36972042367016
              ],
              [
                5.912510707944619,
                46.36963358932362
              ],
              [
                5.912524899773139,
                46.36962523463987
              ],
              [
                5.912524899773139,
                46.36962523463987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061895360485721994,
          "ground": "gnd"
        },
        "84_LVBranch1424119": {
          "bus1": "84_MVLV131583_LV",
          "bus2": "84_LVBus1533491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911606718899589,
                46.369311998734624
              ],
              [
                5.911606718899589,
                46.369311998734624
              ],
              [
                5.911610293478721,
                46.369310562206365
              ],
              [
                5.91161418612312,
                46.3693086203146
              ],
              [
                5.911616835244901,
                46.369306366354294
              ],
              [
                5.911617896780728,
                46.3693039102336
              ],
              [
                5.911531035604853,
                46.36897654087332
              ],
              [
                5.91153525434351,
                46.368955612561095
              ],
              [
                5.91155005142075,
                46.368936278335696
              ],
              [
                5.911573731122527,
                46.36892440964476
              ],
              [
                5.911590213074282,
                46.368920017726
              ],
              [
                5.911605134431254,
                46.36891326129631
              ],
              [
                5.911614549581796,
                46.36890765100371
              ],
              [
                5.911621077511424,
                46.368900672657034
              ],
              [
                5.91166270836153,
                46.36882759939427
              ],
              [
                5.91166270836153,
                46.36882759939427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05866693588187078,
          "ground": "gnd"
        },
        "84_LVBranch0111759": {
          "bus1": "84_LVBus1533491",
          "bus2": "84_LVBus1533497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91166270836153,
                46.36882759939427
              ],
              [
                5.91166270836153,
                46.36882759939427
              ],
              [
                5.911672551722109,
                46.36881900354603
              ],
              [
                5.911744439288695,
                46.36875435253044
              ],
              [
                5.911965454440639,
                46.36856128426733
              ],
              [
                5.912196125922075,
                46.368359769615076
              ],
              [
                5.912204258357245,
                46.36835265961753
              ],
              [
                5.912204258357245,
                46.36835265961753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06725865611818635,
          "ground": "gnd"
        },
        "84_LVBranch0049398": {
          "bus1": "84_LVBus1533491",
          "bus2": "84_LVBus1533492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91166270836153,
                46.36882759939427
              ],
              [
                5.91166270836153,
                46.36882759939427
              ],
              [
                5.91145878907533,
                46.368559558305684
              ],
              [
                5.911439052291073,
                46.36854570703103
              ],
              [
                5.91118366011544,
                46.36836644940518
              ],
              [
                5.911165751298536,
                46.368353882436075
              ],
              [
                5.911025439095115,
                46.368255396891875
              ],
              [
                5.911025439095115,
                46.368255396891875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08116136913649508,
          "ground": "gnd"
        },
        "84_LVBranch0492431": {
          "bus1": "84_LVBus1533492",
          "bus2": "84_LVBus1533493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911025439095115,
                46.368255396891875
              ],
              [
                5.911025439095115,
                46.368255396891875
              ],
              [
                5.911014312051107,
                46.368244858837016
              ],
              [
                5.910867825791324,
                46.368113001342785
              ],
              [
                5.910831476101472,
                46.36807758994114
              ],
              [
                5.91076460161331,
                46.368004530221285
              ],
              [
                5.910577095648603,
                46.367798248940396
              ],
              [
                5.910377073178613,
                46.36746958858425
              ],
              [
                5.910376077474629,
                46.367467503477165
              ],
              [
                5.910374330570471,
                46.36746665786966
              ],
              [
                5.910374330570471,
                46.36746665786966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10152713849807413,
          "ground": "gnd"
        },
        "84_LVBranch0648146": {
          "bus1": "84_LVBus1533493",
          "bus2": "84_LVBus1533495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910374330570471,
                46.36746665786966
              ],
              [
                5.910374330570471,
                46.36746665786966
              ],
              [
                5.910352345149512,
                46.3671291391155
              ],
              [
                5.910352081136662,
                46.36712512164302
              ],
              [
                5.910352049833122,
                46.3671246452984
              ],
              [
                5.910352049833122,
                46.3671246452984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03805624139072076,
          "ground": "gnd"
        },
        "84_LVBranch0393861": {
          "bus1": "84_LVBus1533493",
          "bus2": "84_LVBus1533494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.910374330570471,
                46.36746665786966
              ],
              [
                5.910374330570471,
                46.36746665786966
              ],
              [
                5.910009048852543,
                46.367328567732535
              ],
              [
                5.909908215892646,
                46.367290890678426
              ],
              [
                5.909908215892646,
                46.367290890678426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040843452113043584,
          "ground": "gnd"
        },
        "84_LVBranch0044349": {
          "bus1": "84_LVBus1533492",
          "bus2": "84_LVBus1533496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911025439095115,
                46.368255396891875
              ],
              [
                5.911025439095115,
                46.368255396891875
              ],
              [
                5.910934579579978,
                46.368654533280726
              ],
              [
                5.910934579579978,
                46.368654533280726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04491488386132463,
          "ground": "gnd"
        },
        "84_LVBranch1509387": {
          "bus1": "84_MVLV131583_LV",
          "bus2": "84_LVBus1533487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911588252017183,
                46.36932340600138
              ],
              [
                5.911607917804861,
                46.369315392343196
              ],
              [
                5.911607917804861,
                46.369315392343196
              ],
              [
                5.911616578373343,
                46.369312156453475
              ],
              [
                5.911620357632319,
                46.36930928148441
              ],
              [
                5.911622549244147,
                46.369305411807446
              ],
              [
                5.911622909547077,
                46.36930159081667
              ],
              [
                5.911536453383076,
                46.3689766223729
              ],
              [
                5.911540398428977,
                46.368957666043066
              ],
              [
                5.911555356066463,
                46.36893879508332
              ],
              [
                5.91157634644,
                46.36892797478157
              ],
              [
                5.911594092540661,
                46.36892361508754
              ],
              [
                5.911617456030834,
                46.36892118588334
              ],
              [
                5.911642684255197,
                46.36892376844215
              ],
              [
                5.911661907018823,
                46.36892781907761
              ],
              [
                5.911680773906878,
                46.36893179986531
              ],
              [
                5.911702018436862,
                46.368933751389534
              ],
              [
                5.911962583976583,
                46.36894585123239
              ],
              [
                5.91196903879321,
                46.3689472599804
              ],
              [
                5.911972546287686,
                46.36894856345115
              ],
              [
                5.911977015235157,
                46.36895063818528
              ],
              [
                5.911981755725597,
                46.36895347890063
              ],
              [
                5.911962240855061,
                46.36895725494058
              ],
              [
                5.911962240855061,
                46.36895725494058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07866247319627291,
          "ground": "gnd"
        },
        "84_LVBranch0031715": {
          "bus1": "84_LVBus1533487",
          "bus2": "84_LVBus1533488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.911962240855061,
                46.36895725494058
              ],
              [
                5.911962240855061,
                46.36895725494058
              ],
              [
                5.91201261544132,
                46.36895662246005
              ],
              [
                5.91207309065755,
                46.368954275743484
              ],
              [
                5.912351182615409,
                46.36901130402304
              ],
              [
                5.912589904888814,
                46.369001061749366
              ],
              [
                5.912989771862657,
                46.3689181396048
              ],
              [
                5.913241702024585,
                46.368861845017506
              ],
              [
                5.91325765408897,
                46.36885968509024
              ],
              [
                5.91325765408897,
                46.36885968509024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10299958390757048,
          "ground": "gnd"
        },
        "84_LVBranch0493387": {
          "bus1": "84_LVBus1533488",
          "bus2": "84_LVBus1533489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.91325765408897,
                46.36885968509024
              ],
              [
                5.91325765408897,
                46.36885968509024
              ],
              [
                5.913346779872959,
                46.369056157290835
              ],
              [
                5.91334948654463,
                46.36907376926249
              ],
              [
                5.913468534935507,
                46.36934022249221
              ],
              [
                5.913473629409965,
                46.36935160793017
              ],
              [
                5.913473629409965,
                46.36935160793017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057187423117158645,
          "ground": "gnd"
        },
        "84_LVBranch0724148": {
          "bus1": "84_MVLV124931_LV",
          "bus2": "84_LVBus1533485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90980562510681,
                46.369491641711186
              ],
              [
                5.909783047949599,
                46.369492974030976
              ],
              [
                5.909783047949599,
                46.369492974030976
              ],
              [
                5.909804269641151,
                46.36946843930801
              ],
              [
                5.909864049344738,
                46.36945807312474
              ],
              [
                5.909908257663345,
                46.36941844063434
              ],
              [
                5.910001993374899,
                46.36938963213533
              ],
              [
                5.910005011131122,
                46.36938110727559
              ],
              [
                5.910005011131122,
                46.36938110727559
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022353799327197138,
          "ground": "gnd"
        },
        "84_LVBranch1174508": {
          "bus1": "84_MVLV124931_LV",
          "bus2": "84_LVBus1533479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90980562510681,
                46.369491641711186
              ],
              [
                5.9098047392547,
                46.36947816025728
              ],
              [
                5.9098047392547,
                46.36947816025728
              ],
              [
                5.909804443970762,
                46.36947366643927
              ],
              [
                5.909798902699996,
                46.36947131016737
              ],
              [
                5.909477713431583,
                46.36933477461965
              ],
              [
                5.909429675968402,
                46.36931434786679
              ],
              [
                5.909049596200171,
                46.36907413930001
              ],
              [
                5.908994118505277,
                46.36902184840636
              ],
              [
                5.908994118505277,
                46.36902184840636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08115401223228981,
          "ground": "gnd"
        },
        "84_LVBranch1243855": {
          "bus1": "84_LVBus1533479",
          "bus2": "84_LVBus1533480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908994118505277,
                46.36902184840636
              ],
              [
                5.908994118505277,
                46.36902184840636
              ],
              [
                5.908677785034166,
                46.368959756448405
              ],
              [
                5.90865004641013,
                46.36893361091423
              ],
              [
                5.908622307812727,
                46.36890746537334
              ],
              [
                5.908569192127,
                46.36889112484084
              ],
              [
                5.908569192127,
                46.36889112484084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036984741289523046,
          "ground": "gnd"
        },
        "84_LVBranch0912248": {
          "bus1": "84_LVBus1533480",
          "bus2": "84_LVBus1533481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908569192127,
                46.36889112484084
              ],
              [
                5.908569192127,
                46.36889112484084
              ],
              [
                5.908396861532792,
                46.36884251176021
              ],
              [
                5.908334304162469,
                46.368880505642146
              ],
              [
                5.908334304162469,
                46.368880505642146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020722793402955873,
          "ground": "gnd"
        },
        "84_LVBranch1626396": {
          "bus1": "84_LVBus1533481",
          "bus2": "84_LVBus1533482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908334304162469,
                46.368880505642146
              ],
              [
                5.908334304162469,
                46.368880505642146
              ],
              [
                5.908344336297899,
                46.368835158765734
              ],
              [
                5.90831718821261,
                46.36881800079399
              ],
              [
                5.908145755102949,
                46.368767197605614
              ],
              [
                5.908145755102949,
                46.368767197605614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022277366213944775,
          "ground": "gnd"
        },
        "84_LVBranch0770429": {
          "bus1": "84_LVBus1533482",
          "bus2": "84_LVBus1533483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.908145755102949,
                46.368767197605614
              ],
              [
                5.908145755102949,
                46.368767197605614
              ],
              [
                5.908074934770877,
                46.36876258178385
              ],
              [
                5.908068442915019,
                46.36876278609794
              ],
              [
                5.908068442915019,
                46.36876278609794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005973564635148052,
          "ground": "gnd"
        },
        "84_LVBranch1481762": {
          "bus1": "84_MVLV124931_LV",
          "bus2": "84_LVBus1533474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.90980562510681,
                46.369491641711186
              ],
              [
                5.909812538804738,
                46.369500033974916
              ],
              [
                5.909812538804738,
                46.369500033974916
              ],
              [
                5.909980507540467,
                46.369568542037875
              ],
              [
                5.910109888955392,
                46.36962282829725
              ],
              [
                5.910118836489465,
                46.369643558082075
              ],
              [
                5.910067609972657,
                46.36970033436342
              ],
              [
                5.909714762888066,
                46.3700889139006
              ],
              [
                5.909714762888066,
                46.3700889139006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08750652463235335,
          "ground": "gnd"
        },
        "84_LVBranch1266533": {
          "bus1": "84_LVBus1533474",
          "bus2": "84_LVBus1533475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909714762888066,
                46.3700889139006
              ],
              [
                5.909714762888066,
                46.3700889139006
              ],
              [
                5.909717905819315,
                46.37006565992315
              ],
              [
                5.909718396699856,
                46.37006204197497
              ],
              [
                5.9097193342103,
                46.37005512268997
              ],
              [
                5.909633460771784,
                46.370039255632854
              ],
              [
                5.909519386069037,
                46.36999179995148
              ],
              [
                5.909514580689126,
                46.36998876304068
              ],
              [
                5.909514580689126,
                46.36998876304068
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021352874923850743,
          "ground": "gnd"
        },
        "84_LVBranch1417199": {
          "bus1": "84_LVBus1533475",
          "bus2": "84_LVBus1533476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909514580689126,
                46.36998876304068
              ],
              [
                5.909514580689126,
                46.36998876304068
              ],
              [
                5.909064262105703,
                46.36966970973125
              ],
              [
                5.909064012936745,
                46.369665916947376
              ],
              [
                5.909063081210456,
                46.3696517344521
              ],
              [
                5.909063081210456,
                46.3696517344521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051582688907703365,
          "ground": "gnd"
        },
        "84_LVBranch1086916": {
          "bus1": "84_LVBus1533474",
          "bus2": "84_LVBus1533477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.909714762888066,
                46.3700889139006
              ],
              [
                5.909714762888066,
                46.3700889139006
              ],
              [
                5.909726190426573,
                46.370084618369056
              ],
              [
                5.909758606902431,
                46.370072438973665
              ],
              [
                5.909958095111446,
                46.37010677572518
              ],
              [
                5.910075796409564,
                46.37015179317941
              ],
              [
                5.910123242195808,
                46.370169932726284
              ],
              [
                5.910136730006228,
                46.37016471668353
              ],
              [
                5.910136730006228,
                46.37016471668353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035362110795446086,
          "ground": "gnd"
        },
        "84_LVBranch0912383": {
          "bus1": "84_MVLV031844_LV",
          "bus2": "84_LVBus1533053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878717072248579,
                46.369196356803364
              ],
              [
                5.878715084548023,
                46.36920978384063
              ],
              [
                5.878715084548023,
                46.36920978384063
              ],
              [
                5.878703509081128,
                46.36928774136965
              ],
              [
                5.878772585893545,
                46.36934952847993
              ],
              [
                5.878807904300363,
                46.369412369206636
              ],
              [
                5.878822341584285,
                46.36945424710251
              ],
              [
                5.878825678670272,
                46.369505477517045
              ],
              [
                5.878825248033714,
                46.36953881339814
              ],
              [
                5.878814313025401,
                46.36957067592278
              ],
              [
                5.878778862980425,
                46.36964563209275
              ],
              [
                5.878538854078996,
                46.3698585060396
              ],
              [
                5.878322951864813,
                46.3700500032452
              ],
              [
                5.878155018149338,
                46.37019894450159
              ],
              [
                5.878059052071155,
                46.37028405636229
              ],
              [
                5.877976899114231,
                46.370356921163605
              ],
              [
                5.878138223577873,
                46.37041673079224
              ],
              [
                5.878568662981149,
                46.37027361083111
              ],
              [
                5.878551852480874,
                46.370255222733
              ],
              [
                5.878551852480874,
                46.370255222733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2050295151262617,
          "ground": "gnd"
        },
        "84_LVBranch1854945": {
          "bus1": "84_LVBus1533053",
          "bus2": "84_LVBus1533054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878551852480874,
                46.370255222733
              ],
              [
                5.878551852480874,
                46.370255222733
              ],
              [
                5.878591390700371,
                46.37026299485396
              ],
              [
                5.878980043966306,
                46.37011757492894
              ],
              [
                5.87924034166132,
                46.36995911180248
              ],
              [
                5.879300622813695,
                46.36992241265837
              ],
              [
                5.879372992794139,
                46.36987835641118
              ],
              [
                5.879393516839987,
                46.36985668655927
              ],
              [
                5.879393516839987,
                46.36985668655927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08030217931013622,
          "ground": "gnd"
        },
        "84_LVBranch1076615": {
          "bus1": "84_LVBus1533054",
          "bus2": "84_LVBus1533059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.879393516839987,
                46.36985668655927
              ],
              [
                5.879393516839987,
                46.36985668655927
              ],
              [
                5.879398983603727,
                46.369859118660436
              ],
              [
                5.879385976963652,
                46.369877951094644
              ],
              [
                5.879225869032507,
                46.369976612048234
              ],
              [
                5.879265944077,
                46.37000860250065
              ],
              [
                5.87935075896929,
                46.37007628334249
              ],
              [
                5.879375253315868,
                46.37007281690815
              ],
              [
                5.879230619037285,
                46.37014938026159
              ],
              [
                5.879230619037285,
                46.37014938026159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049914257845407116,
          "ground": "gnd"
        },
        "84_LVBranch0916499": {
          "bus1": "84_LVBus1533054",
          "bus2": "84_LVBus1533055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.879393516839987,
                46.36985668655927
              ],
              [
                5.879393516839987,
                46.36985668655927
              ],
              [
                5.879449226207392,
                46.369818914224325
              ],
              [
                5.879522154647998,
                46.3697694548111
              ],
              [
                5.879522154647998,
                46.3697694548111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013856255840825721,
          "ground": "gnd"
        },
        "84_LVBranch1585186": {
          "bus1": "84_LVBus1533055",
          "bus2": "84_LVBus1533056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.879522154647998,
                46.3697694548111
              ],
              [
                5.879522154647998,
                46.3697694548111
              ],
              [
                5.879634918431678,
                46.369692994394086
              ],
              [
                5.879748464610416,
                46.369625551522546
              ],
              [
                5.879937864573487,
                46.369544374636526
              ],
              [
                5.880164750089834,
                46.36946803404658
              ],
              [
                5.880260471788661,
                46.36944213380242
              ],
              [
                5.88067087982557,
                46.369344598232686
              ],
              [
                5.881344833424242,
                46.36909947882175
              ],
              [
                5.881350705961762,
                46.3690975572255
              ],
              [
                5.881350705961762,
                46.3690975572255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16058754020761176,
          "ground": "gnd"
        },
        "84_LVBranch1902934": {
          "bus1": "84_LVBus1533056",
          "bus2": "84_LVBus1533057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881350705961762,
                46.3690975572255
              ],
              [
                5.881350705961762,
                46.3690975572255
              ],
              [
                5.881529434845082,
                46.36904514304061
              ],
              [
                5.881604516814834,
                46.369019381971825
              ],
              [
                5.881746772239335,
                46.36896290120703
              ],
              [
                5.881897473090354,
                46.36890305833589
              ],
              [
                5.881970174735764,
                46.368897067673295
              ],
              [
                5.881985470745358,
                46.36889580630112
              ],
              [
                5.882017452507179,
                46.368907415708215
              ],
              [
                5.882017452507179,
                46.368907415708215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056968854031983644,
          "ground": "gnd"
        },
        "84_LVBranch1266684": {
          "bus1": "84_LVBus1533056",
          "bus2": "84_LVBus1533058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.881350705961762,
                46.3690975572255
              ],
              [
                5.881350705961762,
                46.3690975572255
              ],
              [
                5.881419618909603,
                46.36921905823664
              ],
              [
                5.881420037820634,
                46.36926500317281
              ],
              [
                5.881319441528357,
                46.36939434738649
              ],
              [
                5.881049434267824,
                46.36965123100748
              ],
              [
                5.880752884444595,
                46.36984226180369
              ],
              [
                5.880634955975804,
                46.369912922629055
              ],
              [
                5.880576401445134,
                46.3699747045471
              ],
              [
                5.880571493226845,
                46.369977649697404
              ],
              [
                5.880571493226845,
                46.369977649697404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12314390945055914,
          "ground": "gnd"
        },
        "84_LVBranch1333682": {
          "bus1": "84_LVBus1533053",
          "bus2": "84_LVBus1533060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878551852480874,
                46.370255222733
              ],
              [
                5.878551852480874,
                46.370255222733
              ],
              [
                5.878585180781284,
                46.37028750503026
              ],
              [
                5.878301075442629,
                46.37038012767779
              ],
              [
                5.87843737177457,
                46.37048194768301
              ],
              [
                5.878451512924288,
                46.370492511780235
              ],
              [
                5.878385240026728,
                46.37059364666585
              ],
              [
                5.878359801220919,
                46.370588010203676
              ],
              [
                5.878349596900348,
                46.37058575291353
              ],
              [
                5.878349596900348,
                46.37058575291353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06082910302246361,
          "ground": "gnd"
        },
        "84_LVBranch0916394": {
          "bus1": "84_LVBus1533060",
          "bus2": "84_LVBus1533061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878349596900348,
                46.37058575291353
              ],
              [
                5.878349596900348,
                46.37058575291353
              ],
              [
                5.878381754497336,
                46.370600059682246
              ],
              [
                5.878326654422717,
                46.370691956871966
              ],
              [
                5.878321678821563,
                46.3707002626285
              ],
              [
                5.878116521982413,
                46.37104242859533
              ],
              [
                5.878174941388661,
                46.37106041897348
              ],
              [
                5.878174941388661,
                46.37106041897348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06110100298028332,
          "ground": "gnd"
        },
        "84_LVBranch1179387": {
          "bus1": "84_MVLV031844_LV",
          "bus2": "84_LVBus1533047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878717072248579,
                46.369196356803364
              ],
              [
                5.878711210356144,
                46.36920922930212
              ],
              [
                5.878711210356144,
                46.36920922930212
              ],
              [
                5.87870534846095,
                46.3692221018006
              ],
              [
                5.878695446858671,
                46.36924386328085
              ],
              [
                5.878676955585877,
                46.369279564052604
              ],
              [
                5.878733410016522,
                46.36932733543022
              ],
              [
                5.878775757720148,
                46.36937824889066
              ],
              [
                5.878804467024461,
                46.369439494683455
              ],
              [
                5.878807942014186,
                46.369452895321466
              ],
              [
                5.878808637529803,
                46.36946357281843
              ],
              [
                5.87881104490581,
                46.369500530619504
              ],
              [
                5.878809550031916,
                46.36953750214244
              ],
              [
                5.878779000922394,
                46.369607802315954
              ],
              [
                5.878784311655889,
                46.369609437775175
              ],
              [
                5.878866452427083,
                46.36963209102281
              ],
              [
                5.878866452427083,
                46.36963209102281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055137081862831734,
          "ground": "gnd"
        },
        "84_LVBranch1834643": {
          "bus1": "84_LVBus1533047",
          "bus2": "84_LVBus1533048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878866452427083,
                46.36963209102281
              ],
              [
                5.878866452427083,
                46.36963209102281
              ],
              [
                5.878767714605509,
                46.36963427216066
              ],
              [
                5.878749584950465,
                46.369655551951276
              ],
              [
                5.878366793840636,
                46.369990816150086
              ],
              [
                5.878414095031489,
                46.37001530448074
              ],
              [
                5.878419305489976,
                46.37001799679651
              ],
              [
                5.878419305489976,
                46.37001799679651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06289438598724743,
          "ground": "gnd"
        },
        "84_LVBranch1732392": {
          "bus1": "84_LVBus1533048",
          "bus2": "84_LVBus1533049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878419305489976,
                46.37001799679651
              ],
              [
                5.878419305489976,
                46.37001799679651
              ],
              [
                5.878361892850504,
                46.369995472127314
              ],
              [
                5.878322452454504,
                46.37003034959076
              ],
              [
                5.877937467245038,
                46.370370760054485
              ],
              [
                5.877924909382364,
                46.37036512684515
              ],
              [
                5.877918703914229,
                46.3703623394689
              ],
              [
                5.87792359423768,
                46.37037749717744
              ],
              [
                5.877869576196389,
                46.37040710147706
              ],
              [
                5.87783930257927,
                46.37040174184607
              ],
              [
                5.87783930257927,
                46.37040174184607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06920965240673373,
          "ground": "gnd"
        },
        "84_LVBranch1707343": {
          "bus1": "84_LVBus1533049",
          "bus2": "84_LVBus1533050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87783930257927,
                46.37040174184607
              ],
              [
                5.87783930257927,
                46.37040174184607
              ],
              [
                5.877872502729339,
                46.37045204045903
              ],
              [
                5.877648493967296,
                46.37072831102492
              ],
              [
                5.877577452730264,
                46.3706963044998
              ],
              [
                5.877629895294402,
                46.370742400396985
              ],
              [
                5.877604203018083,
                46.37080839685251
              ],
              [
                5.877600826502044,
                46.37081708497286
              ],
              [
                5.877567008759476,
                46.37090395880297
              ],
              [
                5.877558558897094,
                46.37092564784601
              ],
              [
                5.877716914898938,
                46.371019773747555
              ],
              [
                5.877716914898938,
                46.371019773747555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09156391485234766,
          "ground": "gnd"
        },
        "84_LVBranch0898623": {
          "bus1": "84_LVBus1533050",
          "bus2": "84_LVBus1533051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877716914898938,
                46.371019773747555
              ],
              [
                5.877716914898938,
                46.371019773747555
              ],
              [
                5.87756985277808,
                46.370983798832185
              ],
              [
                5.877556935210398,
                46.37098063545528
              ],
              [
                5.877495834367586,
                46.37108590427095
              ],
              [
                5.877486135981067,
                46.37110260687919
              ],
              [
                5.877481292985196,
                46.37111095348649
              ],
              [
                5.877455439240478,
                46.371155493499835
              ],
              [
                5.8773791183373,
                46.371286985395024
              ],
              [
                5.877241789594386,
                46.371375926578196
              ],
              [
                5.877237336333402,
                46.37137847012091
              ],
              [
                5.87701348778879,
                46.37150643149933
              ],
              [
                5.877023128973255,
                46.37157457676236
              ],
              [
                5.877007831447732,
                46.37158122310567
              ],
              [
                5.876889003232657,
                46.37163279697727
              ],
              [
                5.876945483769867,
                46.3717409090141
              ],
              [
                5.876901674603514,
                46.37168473589462
              ],
              [
                5.876868725634824,
                46.37164248958813
              ],
              [
                5.87686456654139,
                46.37163716165419
              ],
              [
                5.876860426066817,
                46.371636516287204
              ],
              [
                5.876835057985717,
                46.371632570404984
              ],
              [
                5.876719980456312,
                46.371614653472
              ],
              [
                5.876669594678931,
                46.371592557172825
              ],
              [
                5.876537831388799,
                46.37153477737202
              ],
              [
                5.876537831388799,
                46.37153477737202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16067855294593972,
          "ground": "gnd"
        },
        "84_LVBranch1243969": {
          "bus1": "84_MVLV031844_LV",
          "bus2": "84_LVBus1533043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878717072248579,
                46.369196356803364
              ],
              [
                5.8787114942646,
                46.369183427072585
              ],
              [
                5.8787114942646,
                46.369183427072585
              ],
              [
                5.878671095107249,
                46.36908971900474
              ],
              [
                5.878708290775584,
                46.369061539912614
              ],
              [
                5.878772039790935,
                46.36904153810936
              ],
              [
                5.878849358181557,
                46.36903011880691
              ],
              [
                5.878849358181557,
                46.36903011880691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026582351143833265,
          "ground": "gnd"
        },
        "84_LVBranch1179501": {
          "bus1": "84_LVBus1533043",
          "bus2": "84_LVBus1533044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878849358181557,
                46.36903011880691
              ],
              [
                5.878849358181557,
                46.36903011880691
              ],
              [
                5.878887724635068,
                46.36901991524
              ],
              [
                5.878911350719152,
                46.368983153549024
              ],
              [
                5.878950991700982,
                46.3687927888608
              ],
              [
                5.878936251392515,
                46.3687662307526
              ],
              [
                5.878936251392515,
                46.3687662307526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03217699161470645,
          "ground": "gnd"
        },
        "84_LVBranch1599163": {
          "bus1": "84_LVBus1533044",
          "bus2": "84_LVBus1533045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878936251392515,
                46.3687662307526
              ],
              [
                5.878936251392515,
                46.3687662307526
              ],
              [
                5.878882559393216,
                46.368740888429215
              ],
              [
                5.878751549495641,
                46.36872696536945
              ],
              [
                5.878724410837574,
                46.3687098002709
              ],
              [
                5.878720605553399,
                46.36865137961737
              ],
              [
                5.878720328060687,
                46.368647119403605
              ],
              [
                5.878720312839566,
                46.36864688572095
              ],
              [
                5.878720312839566,
                46.36864688572095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025028653960545266,
          "ground": "gnd"
        },
        "84_LVBranch1026774": {
          "bus1": "84_MVLV031844_LV",
          "bus2": "84_LVBus1533034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878717072248579,
                46.369196356803364
              ],
              [
                5.878705282013652,
                46.3692070997712
              ],
              [
                5.878705282013652,
                46.3692070997712
              ],
              [
                5.878655664724036,
                46.36925230974729
              ],
              [
                5.878655664724036,
                46.36925230974729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006311224078183369,
          "ground": "gnd"
        },
        "84_LVBranch1261857": {
          "bus1": "84_LVBus1533034",
          "bus2": "84_LVBus1533035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.878655664724036,
                46.36925230974729
              ],
              [
                5.878655664724036,
                46.36925230974729
              ],
              [
                5.878293605870644,
                46.36922686435925
              ],
              [
                5.878228947773188,
                46.36922232571349
              ],
              [
                5.878105408008934,
                46.36921364444528
              ],
              [
                5.877845800190261,
                46.369522547697315
              ],
              [
                5.877845800190261,
                46.369522547697315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08228292451414453,
          "ground": "gnd"
        },
        "84_LVBranch0934862": {
          "bus1": "84_LVBus1533035",
          "bus2": "84_LVBus1533041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877845800190261,
                46.369522547697315
              ],
              [
                5.877845800190261,
                46.369522547697315
              ],
              [
                5.878204874227082,
                46.36950233692108
              ],
              [
                5.878293613112881,
                46.36954639921781
              ],
              [
                5.878293613112881,
                46.36954639921781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03612362910415751,
          "ground": "gnd"
        },
        "84_LVBranch0916450": {
          "bus1": "84_LVBus1533035",
          "bus2": "84_LVBus1533036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877845800190261,
                46.369522547697315
              ],
              [
                5.877845800190261,
                46.369522547697315
              ],
              [
                5.877841274734386,
                46.36952577798294
              ],
              [
                5.877746319112274,
                46.36959362948425
              ],
              [
                5.877438822727961,
                46.36981332587026
              ],
              [
                5.877393607199715,
                46.36984563632785
              ],
              [
                5.877140374942037,
                46.370026560904165
              ],
              [
                5.877057600845747,
                46.37008570115108
              ],
              [
                5.877057600845747,
                46.37008570115108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08716027477795224,
          "ground": "gnd"
        },
        "84_LVBranch1654492": {
          "bus1": "84_LVBus1533036",
          "bus2": "84_LVBus1533037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877057600845747,
                46.37008570115108
              ],
              [
                5.877057600845747,
                46.37008570115108
              ],
              [
                5.876693182500615,
                46.3703548400652
              ],
              [
                5.876684294146215,
                46.37036140353741
              ],
              [
                5.876561049626613,
                46.370452426317456
              ],
              [
                5.876537402832808,
                46.37051448609202
              ],
              [
                5.876500944558666,
                46.37061018679378
              ],
              [
                5.876461040807013,
                46.370714919940795
              ],
              [
                5.876461040807013,
                46.370714919940795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08604680270708616,
          "ground": "gnd"
        },
        "84_LVBranch1370975": {
          "bus1": "84_LVBus1533037",
          "bus2": "84_LVBus1533039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.876461040807013,
                46.370714919940795
              ],
              [
                5.876461040807013,
                46.370714919940795
              ],
              [
                5.876419022699597,
                46.37070902563449
              ],
              [
                5.876395873530728,
                46.37073316337888
              ],
              [
                5.876432173435784,
                46.370831097769894
              ],
              [
                5.876471912005069,
                46.370901906746056
              ],
              [
                5.876494723639275,
                46.37095252974624
              ],
              [
                5.876549715153311,
                46.37097783269815
              ],
              [
                5.876622822436062,
                46.37094304957239
              ],
              [
                5.876626696904981,
                46.370941208566826
              ],
              [
                5.87669153565465,
                46.37087794498455
              ],
              [
                5.876625454511044,
                46.37084218073989
              ],
              [
                5.876625454511044,
                46.37084218073989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05944148078426517,
          "ground": "gnd"
        },
        "84_LVBranch0934883": {
          "bus1": "84_LVBus1533037",
          "bus2": "84_LVBus1533038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.876461040807013,
                46.370714919940795
              ],
              [
                5.876461040807013,
                46.370714919940795
              ],
              [
                5.876383683612748,
                46.37068581150163
              ],
              [
                5.876305616860048,
                46.37086566552468
              ],
              [
                5.876192757986169,
                46.37101112972473
              ],
              [
                5.876186612485779,
                46.37101905758388
              ],
              [
                5.876183179745159,
                46.37102348754607
              ],
              [
                5.876033718515853,
                46.37106597414918
              ],
              [
                5.876033718515853,
                46.37106597414918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05999488221577388,
          "ground": "gnd"
        },
        "84_LVBranch0948206": {
          "bus1": "84_LVBus1533036",
          "bus2": "84_LVBus1533040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.877057600845747,
                46.37008570115108
              ],
              [
                5.877057600845747,
                46.37008570115108
              ],
              [
                5.876594404930077,
                46.36970568475743
              ],
              [
                5.876594404930077,
                46.36970568475743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05526899379218908,
          "ground": "gnd"
        },
        "84_LVBranch1469892": {
          "bus1": "84_MVLV016812_LV",
          "bus2": "84_LVBus1532973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874745040723051,
                46.372645585280225
              ],
              [
                5.874659932342998,
                46.37266534986654
              ],
              [
                5.874659932342998,
                46.37266534986654
              ],
              [
                5.874635589770453,
                46.37263977502784
              ],
              [
                5.874629262418559,
                46.37263831515665
              ],
              [
                5.874624613228511,
                46.37264045041922
              ],
              [
                5.874619853582611,
                46.372644687532336
              ],
              [
                5.874611870847632,
                46.37265178096556
              ],
              [
                5.874603901095456,
                46.37265887399347
              ],
              [
                5.874598317073747,
                46.37266383927457
              ],
              [
                5.874593147277795,
                46.3726689717638
              ],
              [
                5.874416021827489,
                46.372717307748324
              ],
              [
                5.874394340542663,
                46.372734635735235
              ],
              [
                5.874390277398662,
                46.37273387979347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02553407255923999,
          "ground": "gnd"
        },
        "84_LVBranch1439109": {
          "bus1": "84_LVBus1532973",
          "bus2": "84_LVBus2049579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874390277398662,
                46.37273387979347
              ],
              [
                5.874386214254661,
                46.37273312385171
              ],
              [
                5.874384639301145,
                46.37273551451408
              ],
              [
                5.874383786255012,
                46.37273680194949
              ],
              [
                5.874383786255012,
                46.37273680194949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00044951060784139573,
          "ground": "gnd"
        },
        "84_LVBranch1218251": {
          "bus1": "84_MVLV016812_LV",
          "bus2": "84_LVBus2014980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874745040723051,
                46.372645585280225
              ],
              [
                5.874672171123308,
                46.37265327850586
              ],
              [
                5.874672171123308,
                46.37265327850586
              ],
              [
                5.874673704401722,
                46.37267304400014
              ],
              [
                5.874733325435719,
                46.37271669294606
              ],
              [
                5.874734872588528,
                46.37272027415067
              ],
              [
                5.87473517961566,
                46.37272499275147
              ],
              [
                5.874681381397646,
                46.372829825017526
              ],
              [
                5.874657321182434,
                46.37291157537915
              ],
              [
                5.874659580071686,
                46.37299468476048
              ],
              [
                5.874664267483355,
                46.37301833260209
              ],
              [
                5.874664267483355,
                46.37301833260209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043351514014322384,
          "ground": "gnd"
        },
        "84_LVBranch1131090": {
          "bus1": "84_MVLV016812_LV",
          "bus2": "84_LVBus1532967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.874745040723051,
                46.372645585280225
              ],
              [
                5.874672171123308,
                46.37265327850586
              ],
              [
                5.874672171123308,
                46.37265327850586
              ],
              [
                5.87466137362656,
                46.372637908559604
              ],
              [
                5.874696303534236,
                46.3726004352787
              ],
              [
                5.874719484484777,
                46.37257116349829
              ],
              [
                5.87473915396244,
                46.372546315072
              ],
              [
                5.874744072195059,
                46.372497123854416
              ],
              [
                5.874730223037109,
                46.37248224531252
              ],
              [
                5.874763483840146,
                46.37240812441673
              ],
              [
                5.874767335773082,
                46.37237034106874
              ],
              [
                5.874774896612545,
                46.37235116566009
              ],
              [
                5.8747491534163,
                46.372348455821715
              ],
              [
                5.8747491534163,
                46.372348455821715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0382165280963083,
          "ground": "gnd"
        },
        "84_LVBranch1381716": {
          "bus1": "84_LVBus1532967",
          "bus2": "84_LVBus1532968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.8747491534163,
                46.372348455821715
              ],
              [
                5.8747491534163,
                46.372348455821715
              ],
              [
                5.874774364986584,
                46.372345994752756
              ],
              [
                5.874775249744384,
                46.372341995506666
              ],
              [
                5.874763369833387,
                46.37217121502749
              ],
              [
                5.874767292069657,
                46.37216870615409
              ],
              [
                5.874793778299873,
                46.372164440157405
              ],
              [
                5.874829455065469,
                46.37215644733433
              ],
              [
                5.874836526378584,
                46.37215534429593
              ],
              [
                5.874845455434493,
                46.37215559729091
              ],
              [
                5.875041083161997,
                46.37216908660397
              ],
              [
                5.875056029881821,
                46.37217143950741
              ],
              [
                5.875099700321759,
                46.372192313921765
              ],
              [
                5.875104725411275,
                46.37219515626676
              ],
              [
                5.875170381756548,
                46.37227956729831
              ],
              [
                5.875234788341455,
                46.37239775390618
              ],
              [
                5.875240433445779,
                46.37240812398047
              ],
              [
                5.87528724284561,
                46.37249402317398
              ],
              [
                5.87528724284561,
                46.37249402317398
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08507148987603576,
          "ground": "gnd"
        },
        "84_LVBranch0603862": {
          "bus1": "84_LVBus1532968",
          "bus2": "84_LVBus1532969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.87528724284561,
                46.37249402317398
              ],
              [
                5.87528724284561,
                46.37249402317398
              ],
              [
                5.875462687738301,
                46.372720971944176
              ],
              [
                5.875503567357721,
                46.372883283128694
              ],
              [
                5.875755346612841,
                46.3736656949274
              ],
              [
                5.875865852673228,
                46.373942355161056
              ],
              [
                5.875879702845932,
                46.373977028845864
              ],
              [
                5.875879702845932,
                46.373977028845864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17193518449003858,
          "ground": "gnd"
        },
        "84_LVBranch1341155": {
          "bus1": "84_LVBus1532967",
          "bus2": "84_LVBus1532970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.8747491534163,
                46.372348455821715
              ],
              [
                5.8747491534163,
                46.372348455821715
              ],
              [
                5.874764483112806,
                46.37234409633059
              ],
              [
                5.874764098780511,
                46.37233738980433
              ],
              [
                5.874762006007816,
                46.372300827471285
              ],
              [
                5.874760998512608,
                46.37228314399428
              ],
              [
                5.87475999101805,
                46.372265460517106
              ],
              [
                5.874759403409854,
                46.37225522995931
              ],
              [
                5.874759210074684,
                46.37225185872059
              ],
              [
                5.874753474132067,
                46.37215110681927
              ],
              [
                5.874753333896465,
                46.372148751607966
              ],
              [
                5.874747173761553,
                46.37204088014508
              ],
              [
                5.874746666861698,
                46.372031889905124
              ],
              [
                5.874745919259059,
                46.37201880041359
              ],
              [
                5.874742881060261,
                46.37189072113497
              ],
              [
                5.874741292334928,
                46.371823711672235
              ],
              [
                5.874742290876471,
                46.37181106307844
              ],
              [
                5.874737936365433,
                46.37180812776607
              ],
              [
                5.874674658731165,
                46.37179705061673
              ],
              [
                5.874663212998866,
                46.37179111219704
              ],
              [
                5.874663212998866,
                46.37179111219704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.067149928499222,
          "ground": "gnd"
        },
        "84_LVBranch1925986": {
          "bus1": "84_MVLV115836_LV",
          "bus2": "84_LVBus1533472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.873135327562875,
                46.378394474342564
              ],
              [
                5.873127039285381,
                46.37841269059754
              ],
              [
                5.873127039285381,
                46.37841269059754
              ],
              [
                5.873131991020808,
                46.37841559837182
              ],
              [
                5.873134143197809,
                46.37841927782742
              ],
              [
                5.873134223466391,
                46.37842491310179
              ],
              [
                5.873136143441396,
                46.37843082428145
              ],
              [
                5.873141321049352,
                46.37843780475009
              ],
              [
                5.873149594189926,
                46.37844456268933
              ],
              [
                5.873158946525174,
                46.378450107214256
              ],
              [
                5.873179795727261,
                46.37846015679492
              ],
              [
                5.873188654254877,
                46.378465311431555
              ],
              [
                5.873209317819876,
                46.37848711065555
              ],
              [
                5.873212275440768,
                46.37848936908013
              ],
              [
                5.873215972272559,
                46.378490388659095
              ],
              [
                5.873219426620203,
                46.37849028103293
              ],
              [
                5.873225711427696,
                46.37848907654326
              ],
              [
                5.873231968297285,
                46.37848724250146
              ],
              [
                5.873559669702217,
                46.37827769235049
              ],
              [
                5.873562464017398,
                46.3782758400976
              ],
              [
                5.873566765286448,
                46.378274949563654
              ],
              [
                5.873583163305649,
                46.37827638390467
              ],
              [
                5.873602978454038,
                46.37828153932911
              ],
              [
                5.873621534651654,
                46.37829034539894
              ],
              [
                5.87364209393961,
                46.37830913978197
              ],
              [
                5.873687580533609,
                46.37840106992489
              ],
              [
                5.873700197557873,
                46.378416392295186
              ],
              [
                5.873802427292314,
                46.37850744581028
              ],
              [
                5.873828967977591,
                46.3785405714999
              ],
              [
                5.873848386225067,
                46.37857022666145
              ],
              [
                5.873859842667001,
                46.37860691147282
              ],
              [
                5.873871281914024,
                46.378725137456605
              ],
              [
                5.873861734657196,
                46.37876460221519
              ],
              [
                5.873857554785396,
                46.37880596209518
              ],
              [
                5.873865261238526,
                46.37883500956934
              ],
              [
                5.873880726488093,
                46.37888770827104
              ],
              [
                5.873881297252478,
                46.37895768538526
              ],
              [
                5.873884531219399,
                46.37897999162131
              ],
              [
                5.87390027831945,
                46.3790208205912
              ],
              [
                5.873906889568889,
                46.379038833776484
              ],
              [
                5.873912831270474,
                46.379126160257066
              ],
              [
                5.873917234224634,
                46.379159633571355
              ],
              [
                5.873945497774272,
                46.37926083620952
              ],
              [
                5.8739516026672,
                46.37929506702947
              ],
              [
                5.873948691696991,
                46.37932912850622
              ],
              [
                5.87394178044558,
                46.379381308699195
              ],
              [
                5.873965404561299,
                46.37945940233101
              ],
              [
                5.873973997518402,
                46.379512873560316
              ],
              [
                5.874017373366249,
                46.37965814008984
              ],
              [
                5.87404215543663,
                46.37971862685223
              ],
              [
                5.874084736302122,
                46.379778468877355
              ],
              [
                5.874132345923829,
                46.379846998100376
              ],
              [
                5.874134507070177,
                46.37985841344565
              ],
              [
                5.874127099181298,
                46.379865759072814
              ],
              [
                5.874089665527708,
                46.37988202876711
              ],
              [
                5.87405582565357,
                46.37989713274828
              ],
              [
                5.874035700903879,
                46.379911629193394
              ],
              [
                5.874017817729099,
                46.37994397778983
              ],
              [
                5.874011906421743,
                46.37998172617439
              ],
              [
                5.874003365421886,
                46.380017458100625
              ],
              [
                5.873987673259102,
                46.38005668206524
              ],
              [
                5.873945180104272,
                46.38015539750923
              ],
              [
                5.873912665039874,
                46.380211068365014
              ],
              [
                5.873895613828855,
                46.38023220551648
              ],
              [
                5.873877262895883,
                46.38024836680521
              ],
              [
                5.873848059217273,
                46.380267730194845
              ],
              [
                5.873770469252237,
                46.380299435586515
              ],
              [
                5.873756817180122,
                46.380308614855714
              ],
              [
                5.873752853210658,
                46.38031649256908
              ],
              [
                5.873752641689872,
                46.38032444248145
              ],
              [
                5.873757324892726,
                46.38033142032351
              ],
              [
                5.873768551948587,
                46.38034817294092
              ],
              [
                5.873768551948587,
                46.38034817294092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.30056003339967696,
          "ground": "gnd"
        },
        "84_LVBranch1216959": {
          "bus1": "84_MVLV115836_LV",
          "bus2": "84_LVBus1533468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.873135327562875,
                46.378394474342564
              ],
              [
                5.8731353567934,
                46.37839492373343
              ],
              [
                5.8731353567934,
                46.37839492373343
              ],
              [
                5.873135256968942,
                46.378401591306336
              ],
              [
                5.873135256968942,
                46.378401591306336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0007411985879118313,
          "ground": "gnd"
        },
        "84_LVBranch1540951": {
          "bus1": "84_LVBus1533468",
          "bus2": "84_LVBus1533469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.873135256968942,
                46.378401591306336
              ],
              [
                5.873135256968942,
                46.378401591306336
              ],
              [
                5.873135139697857,
                46.37841159165421
              ],
              [
                5.873126283165653,
                46.378415470000604
              ],
              [
                5.873093759074363,
                46.3784155827118
              ],
              [
                5.873018497266391,
                46.378418828121205
              ],
              [
                5.872915964313382,
                46.37842292309148
              ],
              [
                5.872892998252735,
                46.378429942796494
              ],
              [
                5.872878700794336,
                46.37845020148161
              ],
              [
                5.872861033006779,
                46.378540884239264
              ],
              [
                5.872860164834233,
                46.37854534225221
              ],
              [
                5.872860164834233,
                46.37854534225221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033232048298688165,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV094808_Transformer": {
          "bus_hv": "84_MVLV094808",
          "bus_lv": "84_MVLV094808_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV035015_Transformer": {
          "bus_hv": "84_MVLV035015",
          "bus_lv": "84_MVLV035015_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV031751_Transformer": {
          "bus_hv": "84_MVLV031751",
          "bus_lv": "84_MVLV031751_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV031729_Transformer": {
          "bus_hv": "84_MVLV031729",
          "bus_lv": "84_MVLV031729_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV151524_Transformer": {
          "bus_hv": "84_MVLV151524",
          "bus_lv": "84_MVLV151524_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV031733_Transformer": {
          "bus_hv": "84_MVLV031733",
          "bus_lv": "84_MVLV031733_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV106355_Transformer": {
          "bus_hv": "84_MVLV106355",
          "bus_lv": "84_MVLV106355_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV098043_Transformer": {
          "bus_hv": "84_MVLV098043",
          "bus_lv": "84_MVLV098043_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV072395_Transformer": {
          "bus_hv": "84_MVLV072395",
          "bus_lv": "84_MVLV072395_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV092739_Transformer": {
          "bus_hv": "84_MVLV092739",
          "bus_lv": "84_MVLV092739_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV073075_Transformer": {
          "bus_hv": "84_MVLV073075",
          "bus_lv": "84_MVLV073075_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV067306_Transformer": {
          "bus_hv": "84_MVLV067306",
          "bus_lv": "84_MVLV067306_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV062294_Transformer": {
          "bus_hv": "84_MVLV062294",
          "bus_lv": "84_MVLV062294_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV106365_Transformer": {
          "bus_hv": "84_MVLV106365",
          "bus_lv": "84_MVLV106365_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV077196_Transformer": {
          "bus_hv": "84_MVLV077196",
          "bus_lv": "84_MVLV077196_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV083213_Transformer": {
          "bus_hv": "84_MVLV083213",
          "bus_lv": "84_MVLV083213_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV095847_Transformer": {
          "bus_hv": "84_MVLV095847",
          "bus_lv": "84_MVLV095847_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV018951_Transformer": {
          "bus_hv": "84_MVLV018951",
          "bus_lv": "84_MVLV018951_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV034763_Transformer": {
          "bus_hv": "84_MVLV034763",
          "bus_lv": "84_MVLV034763_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV016595_Transformer": {
          "bus_hv": "84_MVLV016595",
          "bus_lv": "84_MVLV016595_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV151476_Transformer": {
          "bus_hv": "84_MVLV151476",
          "bus_lv": "84_MVLV151476_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV009419_Transformer": {
          "bus_hv": "84_MVLV009419",
          "bus_lv": "84_MVLV009419_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV099469_Transformer": {
          "bus_hv": "84_MVLV099469",
          "bus_lv": "84_MVLV099469_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV094420_Transformer": {
          "bus_hv": "84_MVLV094420",
          "bus_lv": "84_MVLV094420_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV098918_Transformer": {
          "bus_hv": "84_MVLV098918",
          "bus_lv": "84_MVLV098918_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV113780_Transformer": {
          "bus_hv": "84_MVLV113780",
          "bus_lv": "84_MVLV113780_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV044889_Transformer": {
          "bus_hv": "84_MVLV044889",
          "bus_lv": "84_MVLV044889_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV094620_Transformer": {
          "bus_hv": "84_MVLV094620",
          "bus_lv": "84_MVLV094620_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV002052_Transformer": {
          "bus_hv": "84_MVLV002052",
          "bus_lv": "84_MVLV002052_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV016591_Transformer": {
          "bus_hv": "84_MVLV016591",
          "bus_lv": "84_MVLV016591_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV034764_Transformer": {
          "bus_hv": "84_MVLV034764",
          "bus_lv": "84_MVLV034764_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV131773_Transformer": {
          "bus_hv": "84_MVLV131773",
          "bus_lv": "84_MVLV131773_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV003947_Transformer": {
          "bus_hv": "84_MVLV003947",
          "bus_lv": "84_MVLV003947_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV035202_Transformer": {
          "bus_hv": "84_MVLV035202",
          "bus_lv": "84_MVLV035202_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV067248_Transformer": {
          "bus_hv": "84_MVLV067248",
          "bus_lv": "84_MVLV067248_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV020169_Transformer": {
          "bus_hv": "84_MVLV020169",
          "bus_lv": "84_MVLV020169_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV016590_Transformer": {
          "bus_hv": "84_MVLV016590",
          "bus_lv": "84_MVLV016590_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV028739_Transformer": {
          "bus_hv": "84_MVLV028739",
          "bus_lv": "84_MVLV028739_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV078452_Transformer": {
          "bus_hv": "84_MVLV078452",
          "bus_lv": "84_MVLV078452_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV147605_Transformer": {
          "bus_hv": "84_MVLV147605",
          "bus_lv": "84_MVLV147605_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV115587_Transformer": {
          "bus_hv": "84_MVLV115587",
          "bus_lv": "84_MVLV115587_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV062824_Transformer": {
          "bus_hv": "84_MVLV062824",
          "bus_lv": "84_MVLV062824_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV115725_Transformer": {
          "bus_hv": "84_MVLV115725",
          "bus_lv": "84_MVLV115725_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV059439_Transformer": {
          "bus_hv": "84_MVLV059439",
          "bus_lv": "84_MVLV059439_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV039451_Transformer": {
          "bus_hv": "84_MVLV039451",
          "bus_lv": "84_MVLV039451_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV098713_Transformer": {
          "bus_hv": "84_MVLV098713",
          "bus_lv": "84_MVLV098713_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV023355_Transformer": {
          "bus_hv": "84_MVLV023355",
          "bus_lv": "84_MVLV023355_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV044131_Transformer": {
          "bus_hv": "84_MVLV044131",
          "bus_lv": "84_MVLV044131_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV080137_Transformer": {
          "bus_hv": "84_MVLV080137",
          "bus_lv": "84_MVLV080137_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV094213_Transformer": {
          "bus_hv": "84_MVLV094213",
          "bus_lv": "84_MVLV094213_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV030641_Transformer": {
          "bus_hv": "84_MVLV030641",
          "bus_lv": "84_MVLV030641_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV108351_Transformer": {
          "bus_hv": "84_MVLV108351",
          "bus_lv": "84_MVLV108351_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV047082_Transformer": {
          "bus_hv": "84_MVLV047082",
          "bus_lv": "84_MVLV047082_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV034369_Transformer": {
          "bus_hv": "84_MVLV034369",
          "bus_lv": "84_MVLV034369_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV030225_Transformer": {
          "bus_hv": "84_MVLV030225",
          "bus_lv": "84_MVLV030225_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV037012_Transformer": {
          "bus_hv": "84_MVLV037012",
          "bus_lv": "84_MVLV037012_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV056800_Transformer": {
          "bus_hv": "84_MVLV056800",
          "bus_lv": "84_MVLV056800_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV131583_Transformer": {
          "bus_hv": "84_MVLV131583",
          "bus_lv": "84_MVLV131583_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV124931_Transformer": {
          "bus_hv": "84_MVLV124931",
          "bus_lv": "84_MVLV124931_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV031844_Transformer": {
          "bus_hv": "84_MVLV031844",
          "bus_lv": "84_MVLV031844_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV016812_Transformer": {
          "bus_hv": "84_MVLV016812",
          "bus_lv": "84_MVLV016812_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV115836_Transformer": {
          "bus_hv": "84_MVLV115836",
          "bus_lv": "84_MVLV115836_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 189
  }
}
